<!-- page 381 -->
常用低压供配电设备选型与安装使用技术手册
一、低压断路器的结构和工作原理
根据各类低压断路器的共同功能，它们在结构上必然具备如下三个基本部分：
1）执行通断电路的部件—触头和灭弧系统；
2）感测电路的不正常状态并作出反应即保护性动作的部件——各种脱扣器；
3）联系以上两种部件的中间传递部件——自由脱扣和操作机构。
(1)主触头及灭弧系统
既然低压断路器是网络的保护开关，它的主触头就必然不同于其他开关电器，而需
要接通和分断非常大的电流。这就决定了断路器主触头具有特殊的结构形式。断路器每
一极的触头，一般是由主触头、弧触头和副触头三部分组成。主触头在正常合闸状态下
通过额定电流，在故障状态下通过故障电流。它需要有足够的电动稳定性和热稳定性，
并且有很低的接触电阻。因此，主触头一般采用银和银基粉末冶金材料制造。为了防止
主触头在通断过程为电弧所烧坏，与主触头一起并联了一个由耐电弧、耐熔焊的材料—
铜钨、银钨、铜石墨或银石墨粉末冶金材料制成的弧触头。由于在动作过程中，弧触头
先于主触头闭合，后于主触头分断，所以燃弧总是发生在弧触头上。正常工作时，弧触
头的电阻较主触头大，很少有工作电流流过。考虑到容量较大的自动开关的分断过程
中，当电流由主触头转移到弧触头时，可能因弧触头上的电压降太大，以致主触头刚产
生的微小间隙被击穿燃弧，在老产品中，主触头与弧触头之间再增设一个副触头，以保
安全。从三档触头的功能来考虑，触头的接通顺序应当是弧触头-副触头-主触头，反
之，分断顺序应当是主触头-副触头-弧触头。新型号低压断路器常应用二档触头，这
样就简化了结构。DW15低压断路器只有二档触头。由于触头合金材料性能的提高，低
压断路器也有采用一档的。
低压断路器的主触头也有单断口和双断口两种。通常，额定电流在1000A以下的低
压断路器，其主触头为单断口，而额定电流为1000A及以上的低压断路器，其主触头为
双断口桥式触头。额定电流大时要用双断口桥式触头，这是因为：1）采用双断口桥式
触头可以免去既笨重又容易损坏的软连接线；2）桥式触头的双断口较单断口易于灭弧。
桥式触头的缺点是需要二倍的弹簧压力。
（2）各种脱扣器
脱扣器主要有过电流脱扣器、分励脱扣器和失压脱扣器。
根据网络保护的需要，过电流脱扣器有瞬时脱扣和延时脱扣两种。所谓瞬时过电流
脱扣器，实际上是一个不设触头的过电流继电器，它的线圈直接安装在断路器的下母线
上。如果断路器的电流等级为1500A及以上，只要让下母线排穿过电磁铁即可，无需另
设线圈。
过电流脱扣器的额定电流分得比较细，这样适应不同负载的需要。在与同一电流等
级低压断路器配用的过电流脱扣器中，其最大等级的额定电流等于断路器主触头的额定
电流，其余各等级的额定电流都小于断路器主触头的额定电流。
分励脱扣器和失压脱扣器与过电流脱扣器不同，它是一个不设触头的电压继电器或
中间继电器。因此，它们的结构与过电流脱扣器相类似，只是把激磁线圈换成了电压线
·381