<!-- page 383 -->
常用低压供配电设备选型与安装使用技术手册
t2一从过电流脱扣器得到信号开始运动起，到触头系统受到自由脱扣机构的作用，
弧触头开始分离，出现弧隙为止的一段时间。它决定于机械方面的参数。这段时间习惯
上称为固有动作时间。
t3一从弧触头开始分离、产生电弧起，到电弧熄灭、电流完全被切断为止的一段时
间。它取决于灭弧系统的效能，并和电路参数有关。
在三部分时间中，最主要的是固有动作时间t2。因为这段时间越长，短路电流就越
接近于其最大值，即开关不能起限流作用。这时开关本身及其保护对象都须经受严重的
考验。如果t₂很短，则短路电流在尚未增大到较大的数值之前就被切断，即开关起到
了限流作用。这样，开关灭弧就不困难了。当然，在有限流作用的情况下，对开关本身
及其所保护的电气设备来说，电动稳定性和热稳定性都得到了改善。
一般的低压断路器固有动作时间为20~70ms，全部动作时间为100~300ms；直流
快速开关的固有动作时间为1~10ms，全部动作时间为20~30ms；交流限流开关的动作
时间，按它应在短路电流未达到峰值之前就将电路切断这一要求来看，应当小于5ms。
(3)保护特性
保护特性主要是指开关的过电流保护特性i = f(t）根据需要，保护特性有瞬时
的和带反时限延时的两种。为了能起到良好的保护作用，开关的保护特性应同保护对象
的容许发热特性匹配，即断路器的保护特性应当位于保护对象的容许发热特性之下。只
有这样，保护对象方能不因受到不能容许的短路电流而损坏。
为了充分利用电气设备的过载能力、尽可能缩小事故范围，断路器的保护特性必须
具有选择性，即它应当是分段的。应用电子线路可以方便地实现三段式保护。
(4)电寿命和机械寿命
配电用断路器由于操作次数和动作次数少，故对电寿命和机械寿命的要求不高，例
如，400~1000A的框架式断路器，其机械寿命定为1万次，电寿命定为5000次；电动
机保护用的断路器，其电寿命与机械寿命可达几万次，例如，50A的塑料外壳式断路
器，其机械寿命为2万次，电寿命为1.2万次。
第三节 断路器的主要技术参数
一、额定电压和额定绝缘电压
我国常用的额定电压有：交流220V、380V、660V、1140V；直流110V、240V、
440V、750V、850V、1000V、1500V。额定绝缘电压往往高于额定电压，但有时两者
一致。
二、额定电流
一般有：6A、10A、16A、20A、32A、40A、（60A）63A、100A、（150A）160A、
383