<!-- page 415 -->
常用低压供配电设备选型与安装使用技术手册
AE系列断路器过电流脱扣器动作特性
额定电流整定值I	0.61、0.8I、1.0I、
整定电流	0.810.911.01
长延时(无温度
补偿，周围空气	1.05 倍整定电流 2h 内不动作
参考温度+	反时限特性	1.25 倍整定电流 2h 内动作
20℃	2.00 倍整定电流	100 ± 20s 内动作
可返回时间 75s
整定电流	4161、81101
短延时	动作时间有三档可调
反时限特性	可返回时间为动作值的75%
整定电流为 4I2 倍整定电流时三档延时为 740A10,180ms
瞬时	整定电流	41、81、121、161
整定电流	0.11、0.2I、0.3I、0.51
接地	动作时间可整定为 0.3 和 0.8s在 1.5 倍整定电流时，时间整
反时限特性	定为 0.3s其动作时间为 0.15~0.45s接地不动作时间为 0.1s
时间整定为 0.8s其动作时间为 0.6~1.0s接地不动作时间
为0.5s
第二节	常用万能式断路器技术参数
3WE1- 8系列万能式断路器
(合肥开关厂)
型号	额定电流	额定绝缘电压	1s 额定短时耐受电流	额定峰值耐受电流
(A)	(V)	(kA)	(kA)
3WE232	800	100	40	110
3WE832	3150	100	70	176
3WE732	2500	1000	70	176
3WE632	2000	100	50	132
3WE532	1600	100	50	110
3WE332	1000	100	40	110
415