<!-- page 443 -->
常用低压供配电设备选型与安装使用技术手册
DW45智能型万能式断路器
(广东珠江开关有限公司，北京第一低压电器厂，
佛山市开关厂，保定开关厂，德力西集团公司）
安装	额定极限短路通断	寿命	外形尺寸
型号	极数	额定电压额定电流	能力(kA)	(电气/机械)(宽×高×深)
方式	(V)	(A)	(次)	(mm)
380V	660V
DW45-2000/301	3	固定式	380660	630	80	50	500/10000	362×402×320
DW45-2000/302	3	固定式	380660	800	80	50	500/10000	362×402×320
DW45-2000/303	3	固定式	380660	1000	80	50	500/10000	362×402×320
DW45-2000/304	3	固定式	380660	1250	80	50	500/10000	362×402×320
DW45-2000/305	3	固定式	380660	1600	80	50	500/10000	362×402×320
DW45-2000/306	3	固定式	380660	2000	80	50	500/10000	362×402×320
DW45- 2000/307	3	抽屈式	380660	630	80	50	500/10000	375×432×421
DW45-2000/308	3	抽屈式	380660	800	80	50	500/10000	375×432×421
DW45-2000/309	3	抽屈式	380660	1000	80	50	500/10000	375×432×421
DW45-2000/310	3	抽屈式	380660	1250	80	50	500/10000	375×432×421
DW45-2000/311	3	抽屈式	380660	1600	80	50	500/10000	375×432×421
DW45 -2000/312	3	抽屈式	380660	2000	80	50	500/10000	375×432×421
DW45-2000/401	3	固定式	380660	630	80	50	500/10000	457×402×320
DW45-2000/402	3	固定式	380660	800	80	50	500/10000	457×402×320
DW45-2000/403	3	固定式	380660	1000	80	50	500/10000	457×402×320
DW45 - 2000/404	3	固定式	380660	1250	80	50	500/10000	457×402×320
DW45-2000/405	3	固定式	380660	1600	80	50	500/10000	457×402×320
·443