

<!-- p1 -->
本手册编委会
主
编
臧广州
副主编
赵文城
李松年
编
委
王长红
冯志平
史振杰
孙书正
刘海洋
周鑫元
陈玉平
李群耀
赵新柱
曾丹燕
钱晓志
吴天平


<!-- p2 -->
前
言
随着我国电气化事业的发展、全国电网联网工作的推进以及
城乡电网建设与改造工作的深入，我国供配电技术水平有了明显
的提高，新工艺、新技术、新装备不断涌现，低压电器产品日益增
多。这一方面有力地促进了电力事业的发展，另一方面也给广大
电力工作者选好、用好电器设备带来了一定的难度。为了切实解
决这一问题，我们组织一批供配电及机电制造方面的专家学者，
广泛收集资料，结合工作实际，编写了这部《常用低压供配电设备
选型与安装使用技术手册》，作为低压供配电设备设计选型及应
用的工具书，供广大读者在实际工作中参考使用。
本手册从实际工作需要出发，详细介绍了常用低压供配电设
备的工作原理、特性参数以及选择、使用、维护等知识，使读者对
各种低压供配电设备有一个全面的、细致深入的了解，从而能够
在工作中得心应手地选择、使用这些设备。本手册提供了近!"""
个系列，约#$""" 个品种的低压电器设备的主要技术参数，基本
上涵盖了目前我国所有的低压供配电设备产品，相信它对读者在
低压供配电设计、建设以及设备选型、安装调试、使用及维修等工
作中会起到相当大的助益。
由于水平所限，本手册错误及疏漏之处在所难免，敬请广大
读者予以批评指正。
编
委
会
!""# 年% 月


<!-- p3 -->
第一篇
低压供配电
设备设计选
型与应用概论


<!-- p5 -->
第一章
低压供配电系统
第一节
低压供配电系统概论
一、常用低压配电系统
!" 基本要求
（!）低压电力配电系统应能满足生产和使用所需的供电可靠性和电能质量的要求，
还要注意做到接线简单，操作方便、安全，具有一定的灵活性。配电系统的层次不宜超
过两级。
（#）对工厂的车间或建筑物内，当大部分用电设备容量不大，无特殊要求时，宜采
用树干式接线方式配电；当用电设备容量大或负荷性质重要，或有潮湿、腐蚀性的车
间、建筑内，宜采用放射式接线方式配电。
（$）对距供电点较远且彼此相距较近的用电设备，可采用链式接线方式配电。但每
一回路链所接设备不宜超过% 台，总容量应不超过!&’(。
（)）对高层建筑，当向各楼层配电点供电时，宜用分区树干式接线方式配电；而对
部分容量较大的集中负荷或重要负荷，应从低压配电室以放射式接线方式配电。
（%）对单相用电设备进行配电时，应力求做到三相平衡配置。在*+ 及** 系统的
低压电网中，若选用,，-.& 接线组别的三相变压器，其由单相负荷引起的三相不平衡
中性线电流不得超过变压器低压绕组额定电流的#%/，且任一相的电流不得超过额定
电流值。
（0）对冲击性负荷和容量较大的电焊设备，应设单独线路或专用变压器进行供电。
（1）配电系统的设计应便于运行和维修。对一个工厂可分车间进行配电，对住宅小
区可分块进行配电。
（2）对用电单位内部的邻近变电所之间应设置低压联络线。
#" 电压选择
（!）一般电力用户及其他建筑物的配电电压大都采用##& 3 $2&4。
（#）对有特殊要求的场所或用电设备，可采用下列电压配电。
!&&4：只用于电压互感器、继电器等控制系统的电压。
!#14、!$$4：只限于矿井下、热工仪表和机床控制系统的电压。
·
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p6 -->
!" 常用低压电力配电系统接线
常用低压电力配电系统的接线和有关说明见下表。
常用低压电力配电系统接线
名称
接
线
图
简
要
说
明
放射式
配电线故障互不影响，供电
可靠性较高，配电设备集中，检
修比较方便，但系统灵活性较
差，有色金属消耗较多。一般在
下列情况下采用：
#）容量大、负荷集中或重要
的用电设备；
$）需要集中连锁起动、停车
的设备；
!）有腐蚀性介质和爆炸危
险等场所不宜将配电及保护起
动设备放在现场者
树干式
配电设备及有色金属消耗
较少，系统灵活性好，但干线故
障时影响范围大；
一般用于用电设备的布置
比较均匀、容量不大、又无特殊
要求的场合
变压器
干线式
除了具有树干式系统的优
点外，接线更简单，能大量减少
低压配电设备；
为了提高母干线的供电可
靠性，应适当减少接出的分支回
路数，一般不超过#% 个；
频繁起动、容量较大的冲击
负荷，以及对电压质量要求严格
的用电设备，不宜用此方式供电
·
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p7 -->
名称
接
线
图
简
要
说
明
备用柴
油发电
机组
!"#$ 专用架空线路为主电
源，快速自起动型柴油发电机组
做备用电源。
用于附近只能提供一个电
源，若得到第二个电源需要大量
投资时，经技术经济比较，可采
用此方式供电。应注意：
!）与外网电源间应设连锁，
不得并网运行；
%）避免与外网电源的计费
混淆；
&）在接线上要具有一定的
灵活性，以满足在正常停电（或
限电）情况下能供给部分重要负
荷用电
链式
特点与树干式相似，适用于
距配电屏较远而彼此相距又较
近的不重要的小容量用电设备；
链接的设备一般不超过’
台，总容量不超过!"#(；
供电给容量较小用电设备
的插座，采用链式配电时，每一
条环链回路的数量可适当增加
二、常用照明配电系统
!) 基本原则
（!）正常照明电源宜与电力负荷合用变压器，但不宜与较大冲击性电力负荷合用。
（%）特别重要的照明负荷，宜在负荷末级配电盘采用自动切换电源的方式，也可采
用由两个专用回路各带约’"*的照明灯具的配电方式。
（&）备用照明（供事故情况维持或暂时维持工作的照明）应由两路电源或两回线路
供电。
（+）当备用照明作为正常照明的一部分并经常使用时，其配电线路及控制开关应分
开装设。当备用照明仅在事故情况下使用时，则当正常照明电源因故障停电时，备用照
明应自动投入工作。
（’）疏散照明最好由另一台变压器供电。只有一台变压器时，可在母线或建筑物进
线处与正常照明分开，还可采用蓄电池的应急照明灯。
（,）照明系统中的每一单相回路的电流不宜超过!,-，灯具数量不宜超过%’ 个。
·
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p8 -->
对大型建筑安装的组合灯具每一单相回路电流不宜超过!"#，光源数量不宜超过$% 个。
当灯具与插座混用同一回路时，总数不宜超过!" 个，其中插座数量不宜超过" 个
（组）。
（&）插座宜由单独的回路配电，数量不宜超过’% 个（组）。一个房间内的插座宜由
同一回路配电。备用照明、疏散照明回路上，不应设置插座。
（(）对气体放电光源，应将其同一灯具或不同灯具的相邻灯管分接在不同相序的线
路上。
（)）机床和固定工作台的局部照明一般由电力线路供电；移动式照明可由电力或照
明线路供电。
（’%）道路照明可以集中由一个变电所供电，也可分别由几个变电所供电，但要尽
可能在一处集中控制。露天工作场地的照明可由道路照明线路供电，也可由附近有关建
筑物供电。
!* 电压选择
（’）照明配电系统一般采用!!% + ,(%- 三相四线制中性点直接接地系统，灯用电压
一般为!!%-。
（!）在正常环境下，手提行灯电压采用,$-。对于不便于工作的狭窄地点，或工作
者接触有良好接地的大块金属面时，则宜采用电压为’!- 的手提行灯。
（,）对特别潮湿、高温、有导电灰尘或导电地面的场所，当灯具安装高度距地面为
!*./ 及以下时，容易触及的固定式或移动式照明器的电压可选用!.-。
,* 常用照明配电系统接线
常用照明配电系统的接线及有关说明见下表。
常用照明配电系统
供电方式
照明配电系统接线图
简
要
说
明
一台变
压器
照明与电力负荷在母线上
分开供电，疏散照明线路与正常
照明线路分开
·
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p9 -->
供电方式
照明配电系统接线图
简
要
说
明
一台变
压器及一
路备用电
源线
照明与电力负荷在母线上
分开供电，暂时继续工作用的备
用照明由备用电源供电
一台变压器
及蓄电池组
照明与电力负荷在母线上
分开供电，暂时继续工作用的备
用照明由蓄电池组供电
两台变
压器
照明与电力负荷在母线上
分开供电，正常照明和应急照明
由不同变压器供电
变压器
—干
线
（一台）
对外无低压联络线时，正常
照明电源接自干线总断路器
之前
·
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p10 -->
供电方式
照明配电系统接线图
简
要
说
明
变压器
—干
线
（两台）
两段干线间设联络断路器，
照明电源接自变压器低压总开
关的后侧，当一台变压器停电
时，通过联络开关接到另一段干
线上，应急照明由两段干线交叉
供电
由外部
线路供电
适用于不设变电所的重要
或较大的建筑物，几个建筑物的
正常照明可共用一路电源线，但
每个建筑物进线处应装带保护
的总断路器
由外部线路
供电
适用于次要的或较小的建
筑物，照明接于电力配电箱总断
路器前
低压供电（多
层建筑）
在多层建筑物内，一般采用
干线式供电，总配电箱装在底层
三、低压电网供电制式
（一）供电制式
!" 单相负荷的供电制式
向单相负荷供电有四种供电制式：单相二线制式、两相三线制式、三相三线制式及
三相四线制式。各种供电制式的接线见下表中的接线图。
·
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p11 -->
电线总质量相同时各种供电制式接线与比较
内容
配电方式
单相二线制式
两相三线制式
三相三线制式
三相四线制式
接线图
供电功率（设各方式
的功率因数为!）
! " "#!
! " #"##
!
!
" $"#$
! " $"#%
电线总量（设各式电
线总量相同中性线
与相线截面相同）
$ " #%! &
$ " $%# &
$ " $%$ &
$ " %%% &
导线电流比较
#!
!&&’
## " #! ( #
’&’
#$ " #! (!$
’()(’
#% " #! ( $
$$)$’
电线截面积比较
)! " %!
!&&’
)# " #%! ( $
**)(’
)$ " #%! ( $
**)(’
)% " %! ( #
’&’
电压降比较
!*! " ##! +!
" # #!"&
%!
!&&’
!*# " ## +#
" $
%·#!"&
%!
$()’’
!*$
!
" $#$ +$
" $
#·#!"&
%!
(’’
!*% " #% +%
" #
$·#!"&
%!
$$)$’
配电线路损失
比较
!!+! " ###
! +!
" ###
!"&
%!
!&&’
!!+# " ###
# +#
" $
% ##
!"&
%!
$()(’
!!+$ " $##
$ +$
" $
# ##
!"&
%!
(’’
!!+% " $##
% +%
" #
$ ##
!"&
%!
$$)$,’
#) 三相负荷的供电制式
向三相负荷供电只需三相三线式。
（二）供电制式的优化
供电制式的选择取决于用户的负荷性质及地理位置等条件。从节能的要求出发，比
较、研究各种供电制式极其重要，也是考虑低压配电系统节能必须解决的问题。
!) 供电制式比较的条件
四种供电制式进行比较时，假定的前提条件为：
（!）线电压相同；
·
-
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p12 -->
（!）各种制式下负荷的总容量、功率因数都相同；
（"）各种制式下的电线总质量相同；
（#）中性线电流为零，并设每一线路的截面积为!，电流为"，电阻为#，电压降
为!$，功率损耗为!%，中性线与相线截面相同（为比较方便）。
!$ 比较结果
对上面的各种供电制式，若假定功率损失相同、或电流密度相同、或电线截面相同
时的比较结果如下表所示。
功率损失相同、电流密度相同、电线截面相同时各种供电制式比较
比较条件
功率损失相同
电流密度相同
电线截面相同
配
电
方
式
比
较
项
目
铜量比
损失比
铜量比
损失比
铜量比
单相二线制式
%&&
%&&
%&&
%&&
%&&
两相三线制式
"’$(
(&
’(
!(
%(&
三相三线制式
’(
)*$*
)*$*
(&
%(&
三相四线制式
""$"
(&
**$’
%*$’
!&&
第二节
低压供配电系统的设计
一、概述
（一）系统接地方式选择
对于")& + !!&, 低压配电系统，我国广泛采用中性点直接接地的运行方式，而且引
出中性线- 和保护线./。中性线- 的功能，一是用于需要!!&, 相电压的单相设备；二
是用来传导三相系统中的不平衡电流和单相电流；三是减少负荷中性点的电位偏移。保
护线./ 的功能，是防止发生触电事故，保证人身安全。通过公共的./ 线，将电气设
备外露的可导电部分连接到电源的接地中性点上，当系统中设备发生单相接地故障时，
便形成单相短路，使保护动作，开关跳闸，切除故障设备，从而防止人身触电，这种保
护称保护接零。
按国家标准规定，凡含有中性线的三相系统，通称为三相四线制系统，即“0-”
系统；若中性线与保护线共用一根导线（保护中性线./-）则称为“0- 1 2”系统；若
中性线与保护线完全分开，各用一根导线，则称为“0- 1 3”系统；若中性线与保护线
在前段共用，而在后段又全部或部分分开，则称为“0- 1 2 1 3”系统。
·
&
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p13 -->
（二）低压电力配电系统
低压配电系统，是指从终端降压变电所的低压侧到用户内部低压设备的电力线路，
其电压一般为!"# $ %%#&。
’( 低压配电系统的配电要求
（’）可靠性要求。低压配电线路首先应当满足用户所必须的供电可靠性要求。所谓
可靠性，是指根据用户用电负荷的性质和由于事故停电给政治上、经济上造成的损失，
对用电设备提出的不中断供电的要求。由于不同的用户对供电的可靠性要求不同，可将
用电负荷分为三级。为了确定某用户的用电负荷等级，必须对用户进行调查研究，然后
慎重确定。即使在同一用电用户中，不同的用电设备和不同的部位，其用电负荷级别也
不是都相同的，详见下表；不同级别的负荷对供电电源和供电方式的要求也是不同的。
供电的可靠性是由供电电源、供电方式和供电线路共同决定的。
（’）配电系统的电压等级一般不宜超过两级。
（%）为便于维修，多层建筑宜分层设置配电箱，每套房间宜有独立的电源开关。
（!）单相用电设备应适当配置，力求达到三相负荷平衡。
常用民用用电设备及部位的负荷级别
序号建筑类别
建筑物名称
用电设备及部位名称
负荷级别
’
住宅建筑
高层普通住宅
客梯电力，楼梯照明
二级
%
宿舍建筑
高层宿舍
客梯电力，主要通道照明
二级
!
旅馆建筑
一、二级旅游旅馆
经营管理用电子计算机及其外部设备电源、
宴会厅电声、新闻摄影、录像电源、宴会厅、餐厅、
娱乐厅、高级客房、厨房、主要通道照明、部分客
梯电力、厨房部分电力
一级
其余客梯电力，一般客房照明
二级
高层普通旅馆
客梯电力，主要通道照明
二级
)
办公建筑
省、市、自
治区及部级办
公楼
客梯电力，主要办公室、会议室、总值班室、
档案室及主要通道照明
一级
银行
主要业务用电子计算机及其外部设备电源，
防盗信号电源
一级
客梯电力
二级
*
教学建筑
高等学校教
学楼
客梯电力，主要通道照明
二级
高等学校的重
要实验室
一级
·
’
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p14 -->
序号建筑类别
建筑物名称
用电设备及部位名称
负荷级别
!
科教建筑
科研院所的重要
实验室
一级
市（地区）级及
以上气象台
主要业务用电子计算机及其外部设备电源，
气象雷达、电报及传真收发设备、卫星云图接收
机、语言广播电源、天气绘图及预报照明
一级
客梯电力
二级
计算中心
主要业务用电子计算机及其外部设备电源
一级
客梯电力
二级
"
文娱建筑
大型剧院
舞台、贵宾室、演员化妆室照明、电声、广播
及电视转播、新闻摄影电源
一级
#
博览建筑
省、市、自治区
级及以上博物
馆、展览馆
珍贵展品展室的照明，防盗信号电源
一级
商品展览用电
二级
$
体育建筑
省、市、自治区
级及以上体育
馆、体育馆
比赛厅（场）、主席台、贵宾室、接待室、广场
照明、计时记分、电声、广播及电视转播、新闻摄
影电源
一级
%&
医疗建筑
县（区）级及以
上医院
手术室、分娩室、婴儿室、急诊室、监护病房、
高压氧仓、病理切片分析、区域性中心血库的电
力及照明
一级
细菌培养、电子显微镜、电子计算机’ 线断
层扫描装置、放射性同位素加速器电源，客梯
电力
二级
%%
商业仓
库建筑
冷库
大型冷库、有特殊要求的冷库的一台氨压缩
机及其附属设备电力，电梯电力，库内照明
二级
%(
商业建筑
省辖市及以上
重点百货大楼
营业厅部分照明
一级
自动扶梯电力
二级
序号
建筑物名称
电
力
负
荷
名
称
负荷级别
%
计算中心
主要业务用电子计算机系统电源
一级
客梯电力
二级
(
大型博物馆、展览馆
防盗信号电源，珍贵展品展室的照明
一级
展览用电
二级
·
(
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p15 -->
序号
建筑物名称
电
力
负
荷
名
称
负荷级别
!
甲等剧院
调光用电子计算机系统电源
一级
舞台、贵宾室、演员化妆室照明，舞台机械
电力，电声、广播及电视转播、新闻摄影电源
一级
"
甲等电影院
二级
#
重要图书馆
检索用电子计算机系统电源
一级
其他用电
二级
$
省、自治区、直辖市
及以上体育馆、体
育场
计时记分用电子计算机系统电源
一级
比赛厅（场）、主席台、贵宾室、接待室、广场照
明，电声、广播及电视转播、新闻摄影电源
一级
% 中型百货商店
营业厅、门厅照明，客梯电力
二级
&
大型百货商店
经营管理用电子计算机系统电源
一级
营业厅、门厅照明
一级
自动扶梯、客梯电力
二级
’
县（区）级及以上
医院
急诊部用房、监护病房、手术部、分娩室、
婴儿室、血液病房的净化室、血液透析室、病
理切片分析、() 扫描室、区域用中心血库、高
压氧仓、加速器机房和治疗室、配血室的电
力及照明，培养箱、冰箱、恒温箱的电源
一级
电子显微镜电源、客梯电力
二级
*+
银
行
主要业务用电子计算机系统电源，防盗信
号电源
一级
客梯电力，营业厅、门厅照明
二级
**
火车站
特大型站和国境站的旅客站房、站台、天
桥、地道的用电设备
一级
*,
民用机场
航行管制、导航、通信、气象、助航灯光系
统的设施和台站，边防、海关、安全检查设
备，三级以上油库；为飞行及旅客服务的办
公用房，旅客活动场所的事故照明
一级
候机楼、外航驻机场办事处、机场宾馆及
旅客过夜用房、站坪照明、站坪机务用电
一级
其他用电
二级
·
!
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p16 -->
序号
建筑物名称
电
力
负
荷
名
称
负荷级别
!"
水运客运站
通信枢纽，导航设施，收发信台
一级
港口重要作业区，一等客运站用电
二级
!#
汽车客运站
一、二级站
二级
!$
广播电台
电子计算机系统电源
一级
直接播出的语言播音室、控制室、微波设
备、发射机房的电力及照明
一级
主要客梯电力、楼梯照明
二级
!%
电视台
电子计算机系统电源
一级
直接播出的电视演播厅、中心机房、录像
室、微波机房、发射机房的电力及照明
一级
洗印室、电视电影室、主要客梯电力，楼梯照
明
二级
!&
市话局、电信枢纽、
卫星地面站
载波机、微波机、长途电话交换机、市内电
话交换机、文件传真机、会议电话、移动通
信、卫星通信等通信设备的电源，载波机室、
微波机室、交换机室、测量室、转接台室、传
输室、电力室、电池室、文件传真机室、会议
电话室、移动通信室、调度机室、卫星地面站
的应急照明，营业厅照明，用户电传机
一级
主要客梯电力、楼梯照明
二级
!’
冷
库
大型冷库、有特殊要求的冷库的一台氨压
缩机及其附属设备的电力，电梯电力，库内
照明
二级
!(
监狱
警卫照明
一级
注：各种建筑物的分级见有关建筑物的设计规范。
（)）用电质量要求。低压配电线路应当满足用户用电质量的要求。电能质量主要是
指电压和频率两个指标。电压质量是看加在用电设备端的网络实际电压与该设备的额定
电压之间的差值，差值越大，说明电压质量越差，对用电设备的危害也越大。电压质量
除了与电源有关以外，还与动力、照明线路的合理设计关系很大，在设计线路时，必须
考虑线路的电压损失。一般情况下，低压供电半径不宜超过)$*+。电能质量的频率指
标我国规定工频为$*,-，是由电力系统保证的。它与照明、动力线路本身无关，但超
过了规定值，将影响用电设备的正常工作。
（"）考虑发展。从工程角度看，低压配电线路应当力求接线简单、操作方便、安
全，具有一定的灵活性，并能适应用电负荷发展的需要。
·
#
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p17 -->
（!）其他要求。操作、维护方便。尽量节省有色金属的消耗量，同时，配电系统的
电能损耗尽可能小，运行费用尽可能低。
"# 低压配电系统的接线方式
（$）放射式。放射式接线如图（%）所示。它的优点是配电线相对独立，发生故障
互不影响，供电可靠性较高；配电设备比较集中，便于维修。但由于放射式接线要求在
变电所低压侧设置配电盘，这就导致系统的灵活性差，再加上干线较多，有色金属消耗
也较多。
低压配电线路基本配电方式
对于下列情况，低压配电系统宜采用放射式接线。
!容量大、负荷集中或重要的用电设备；
"每台设备的负荷虽不大，但位于变电所的不同方向；
#需要集中联锁起动或停止的设备；
$对于有腐蚀介质或有爆炸危险的场所，其配电及保护起动设备不宜放在现场，必
须由与之相隔离的房间馈出线路。
（"）树干式。树干式接线如图（&）所示，它不需要在变电所低压侧设置配电盘，
而是从变电所低压侧的引出线经过空气开关或隔离开关直接引至室内。这种配电方式使
变电所低压侧结构简化，减少电气设备需用量，有色金属的消耗也减少，更重要的是提
高了系统的灵活性，但这种接线方式的主要缺点是，当干线发生故障，停电范围很大。
采用树干式配电必须考虑干线的电压质量。有两种情况不宜采用树干式配电：一是
容量较大的用电设备，因为它将导致干线的电压质量明显下降，影响到接在同一干线上
的其他用电设备的正常工作，因此容量大的用电设备必须采用放射式供电；另一种是对
于电压质量要求严格的用电设备，不宜接在树干式接线上，而应采用放射式供电。树干
式配电一般只适用于用电设备的布置比较均匀、容量不大、又无特殊要求的场合。
（’）环形接线。环形接线如图（(）所示。这种接线又分为闭环和开环两种运行状
态，图（(）是闭环状态。从接线图中可以看出，当闭环运行时，任一段线路发生故障
或停电检修时，都可以由另一侧线路继续供电，可见闭环运行供电可靠性较高，电能损
失和电压损失也较小。但是闭环运行状态的保护整定相当复杂，如配合不当，容易发生
保护误动作，使事故停电范围扩大。因此，在正常情况下，一般不用闭环运行，而用开
环运行。但开环情况下发生故障会中断供电。所以环形配电线路一般只适用于对二、三
级负荷的供电。
·
)
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p18 -->
放射式、树干式和环形供电三种方式，其基本形式也不是单一的，如将它们再混合
交替使用，形式多种多样，这里不一一列举，在实际线路设计中，应按照安全可靠、经
济合理的原则进行优化组合。
二、供用电设计的主要内容和原始资料
供配电系统的设计应符合国家标准《供配电系统设计规范》和有关国家标准、规范
的规定。
（一）主要内容
供用电系统的设计为电力系统的发展提出实施方案：为用户供、配电系统制定出具
体方案。设计中一定要贯彻国家的各项方针政策，遵照有关的设计技术规定，从整体出
发，深入论证电源及负荷布局的合理性，提出网络设计方案，并论证其安全可靠性和经
济性，为此需进行必要的计算；同时需注意近期与远期的关系，以及同发电、输电、变
电工程的协调，并为电力系统继电保护、安全自动装置以及下一级电压的系统设计创造
条件。
供用电系统的设计水平年，一般取今后! " #$ 的某一年，远景水平年取今后#$ " #!
年的某一年。设计水平年的选取最好与国民经济计划的年份相一致。电源和网络的设
计，一般以设计水平年为主，并对设计水平年以前的过渡年份进行研究，同时还要展望
到远景水平年。
设计的主要内容有：
#% 电力系统负荷计算和功率的平衡；
&% 电源点和变、配电所位置的确定；
’% 电力网接线方案的技术论证及经济比较；
(% 发电厂、变电所主接线的选择；
!% 设备的选择和校验；
)% 网络潮流计算和电压计算；
*% 电力系统继电保护的设计和整定；
+% 安全自动装置的设置；
,% 提交设计说明书和图纸。
（二）原始资料
系统初步设计中需取得如下的原始资料；
#% 需向电力部门提供的资料
（#）供电区域的总平面图；
（&）供电区域逐年及最终规模的最大负荷、年耗电量、功率因数值及用户投产
日期；
（’）用户总变电所数量、容量、位置及进线方向的初步意见；
（(）各负荷性质、负荷等级及对供电可靠性的具体要求；
·
)
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p19 -->
（!）电源电压、供电方式及电源线路回路数的初步意见；
（"）大型同步电动机、电弧炉及整流装置等的特殊要求；
（#）用户总变电所主接线系统图（注明同步电动机的总容量）和标有电源进线方向
的总变电所位置平面图；
（$）如果用户总变电所由电力部门设计时，尚须提供每回出线的名称、负荷值、线
路结构、对继电保护及自动装置的要求等；
（%）电源线路一般由电力部门设计，此时须提供线路的负荷值及回路数、用户总变
电所进出线的平面图、进线门型架坐标及标高等；
（&’）供电区域的气象及地质资料，如最大风速，最高及最低温度，土壤允许承载
力及电阻系数等。
索取气象、地质资料表
资
料
内
容
用
途
最高年平均温度
选变压器
最热月平均最高温度
选室外裸导线及母线
最热月平均温度
选室内导线和母线
一年中连续三次的最热日昼夜平均温度
选空气中电缆
土壤中’(# ) &(’* 深处一年中最热月份平均温度
选地下电缆
最热月平均水温
选半导体元件等
年雷电小时数和雷电日数
防雷装置
土壤冻结深度
地下装置
+( 需向电力部门取得的资料
（&）向用户供电的区域变电所或发电厂的近期和远期的单相系统图；
（+）向用户供电的线路规格、电压、距离、回路数及进入用户的线路走向；
（,）用户总变电所受电端的电力系统最小运行方式或最大运行方式短路数据（包括
近期及远期的数据）；
（-）电力部门对继电保护的要求，包括电源供电端的继电保护方式（有无自动重合
闸装置等）及时限配合关系；
（!）区域变电所或发电厂与用户之间的地理图；
（"）电力部门对用户功率因数的要求，对供电方式、大型电动机起动的意见及对自
动减负荷的要求等；
（#）电力部门对用户功率因数和高次谐波的限制要求；
（$）计量要求及电费的收取办法（包括计算方法、奖罚规定、地区电价等）；
（%）对通信和调度的要求及管理意见等；
（&’）其他（如防雷、转送负荷等）。
根据用户的最大用电负荷，开始供电的日期，协助建设单位与电力部门共同协商确
·
#
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p20 -->
定有关供电电源及高压电器设备检修和试验的协作关系等主要问题，并签订供电协议
书，作为设计依据。
对于改建、扩建工程，除收集上述资料外，尚须向改建、扩建的企业取得如下
资料：
（!）用户供配电系统图及线路平面布置图；
（"）有关变电所和发电厂平面断面图；
（#）线路平面布置图；
（$）如果要求利用库存设备，则需收集可利用设备的详细型号、规格等。
（%）用户最近几年各变电所的最大负荷、年耗电量、功率因数等；
三、配电工程设计规则
配电工程是国民经济发展的基础工程，面对广大用户的利益来说，它又是一个德政
工程。它要以技术先进、设备优良、适应需要、超前发展的指导思想来进行工程设计。
要根据负荷的大小、负荷的性质及增容扩建的前景，提出相应的技术政策和设计原则。
并且，根据“政策和原则”，确定一个设计深度，所说设计深度就是按技术政策和设计
原则的要求应提出的设计内容。
设计深度的内容包括方案设计、扩初设计、施工设计以及弱电设计等等。上述设计
内容要根据工程的重要性、规模大小和所选设备技术上的需要，有取有舍，有详有简，
对其提出相应的设计内容，也就是说，不同的工程，有其相对应的设计深度。
对于城乡电网改建的设计深度应充分体现“适应城乡经济发展的需要，适应电网发
展的需要，适应城乡电气化发展的需要”的技术政策。虽然，农村电网的负荷大多数是
民用照明和生活用电、田间排灌和后勤加工用电，一般为三类负荷。但是，面对农村乡
镇企业的发展，农村小城市化的发展，它使我们必须面对着我国由计划经济向市场经济
转轨的现实与发展，则应确定一个“网架坚实，布局合理，优化组合，技术先进，设备
优良”的设计思想，确定其设计深度。
市场经济的发展，迫使我们必须进行体制改革和电网改建，以便在市场经济体制调
控的作用下，以优质的电能，获得较高的效益，参与竞争，求得发展，采取有力的技术
措施和供电措施，保证电能的质量，保证电能的输送和供应，增供扩销，降低损耗，降
低电价，增加效益，是供电工作的根本。构成低耗、高效、优质的配电网的技术措施：
（!）网架结实，布局合理，优化组合，符合发展。
!）选用低耗&’ 以上的配电变压器；
"）!()* 电源伸入(+$)* 负荷中心；
#）配电变压器分布体现“短半径，密布点，小容量”的原则；
$）装机容量比宜为：主变压器容量与配电变压器容量之比采用! , "+%；配电变压
器容量与用电容量之比采用!,!+% - !+.。
（"）技术先进，设备优良，采用新技术、新产品、新工艺。采用与国际/01 标准接
轨的符合国内相应标准的国产新型产品。选用性能优良，功能先进的刀开关、熔断器及
断路器作低压配电元件。其断流容量、热动稳定性满足安装处的技术要求。
·
.
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p21 -->
（!）认真执行原能源部颁布的"#$%%—&%%’《农村低压电力技术规程》及有关的规
程、规范，在降低电网损耗上下功夫。三相四线低压电网要三相配出，尽量做到三相负
荷匹配趋于平衡，三相负荷矩趋于相等；采取合理的无功补偿措施，随机随器，分散与
集中相结合，就地解决无功电源问题；装备三级漏电保护，减少漏电损失，减少漏电触
电事故。
（$）供电营业实行一户一表，实现抄、收、发的“四到户”、“五统一”、“三公开”。
（(）设备性能方面的设计规定。新建或改造的配电网及其组合设备的安全防护能
力，必须符合中华人民共和国国家标准)*(++(,—&%%’《爆炸和火灾危险环境电力装置
设备规范》的要求。
对被设计的生产和运行环境，如存在爆炸性气体、爆炸性粉尘和火灾危险，就要根
据)*(++(,—&%%’ 的要求，正确地进行分区、分级、分组、分清种类，正确地确定和划
分危险范围，采取相适应的措施，选用相适应的电气设备，使新建或改造后的配电网及
其组合设备安全可靠地运行。
&）爆炸性气体环境的分区，根据爆炸性气体混合物出现的频繁程度和持续时间，
可将其分为“三区”：
!+ 区。连续出现或长期出现爆炸性气体混合物的环境。
"& 区。在正常运行时可能出现爆炸性气体混合的环境。
#’ 区。在正常运行时不可能出现爆炸性气体混合物的环境，或即使出现也仅是短
时存在的爆炸性气体混合物的环境。
爆炸性气体环境的危险程度与爆炸性气体混合物的释放源及通风条件有直接关系。
其中，释放源分为连续级释放源、第一级释放源和第二级释放源。爆炸危险区域的通
风，其空气流量能使易燃物质很快稀释到爆炸下限值的’(-以下时，可定为通风良好。
因此，又可根据释放源级别和通风条件进行爆炸危险区域的划分。其中以释放源的级别
划分区域：
!存在连续级释放源的区域可划为+ 区；
"存在第一级释放源的区域可划为& 区；
#存在第二级释放源的区域可划为’ 区。
以通风条件调整区域划分：
!当通风良好时，应降低爆炸危险区域等级；当通风不良时，应提高爆炸危险区域
等级。
"局部机械通风在降低爆炸性气体混合物浓度方面比自然通风和一般机械通风更为
有效时，可采用局部机械通风降低爆炸危险区域等级。
#在障碍物，凹坑和死角处，应局部提高爆炸危险区域等级。
$利用堤或墙等障碍物，限制比空气重的爆炸性气体混合物的扩散，可缩小爆炸危
险区域的范围。
对于爆炸性气体的释放源的级别，应依据)*(++(,—&%%’ 中第’.’.! 条的规定来
确定。
对于爆炸性气体环境危险区域的范围，应依据)*(++(,—&%%’ 中的第’.!.& 条/ 第
·
%
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p22 -->
!"#"$% 条的规定确定。
对于爆炸性气环境的电气装置，应依据&’())(*—$++! 中的第二章第五节的规定设
计、选型、安装和运行。
!）爆炸性粉尘环境的粉尘可分为四种。
!爆炸性粉尘。这种粉尘即使在空气中氧气很少的环境中也能着火，呈悬浮状态时
能产生剧烈的爆炸，如镁、铝、铝青铜等粉尘。
"可燃性导电粉尘。与空气中的氧起发热反应而燃烧的导电性粉尘，如石墨、炭
黑、焦炭、煤、铁、锌、钛等粉尘。
#可燃性非导电粉尘。与空气的氧起发热反应燃烧的非导电性粉尘，如聚乙烯、苯
酚树脂、小麦、砂糖、染料、可可、木质、米糠、硫磺等粉尘。
$可燃纤维。与空气中氧起发热反应而燃烧的纤维，如棉花纤维、麻纤维、丝纤
维、毛纤维、木质纤维、人造纤维等。
对爆炸粉尘环境应根据爆炸性粉尘混合物出现的频繁程度和持续时间进行分区：
!$) 区。连续出现或长期出现爆炸性粉尘环境；
"$$ 区。有时会将积留下的粉尘扬起而偶然出现爆炸性粉尘混合物的环境。
同样，爆炸性粉尘的爆炸危险区域的划分应按粉尘的量、爆炸极限和通风条件
确定。
对于爆炸性粉尘环境危险区域的范围应根据&’())(*—$++! 中第#"#"$ 条、第
#"#"! 条的规定确定。
对于爆炸性粉尘环境的电气装置应根据&’())(*—$++! 中第#","$ 条- 第#","% 条
的规定进行设计、选型、安装和运行。
#）火灾危险环境中能引起火灾危险的可燃物质可分为四种：
!可燃液体，如柴油、润滑油、变压器油等。
"可燃粉尘，如铝粉、焦炭粉、煤粉、合成树脂粉等。
#固体状可燃物质，如煤、焦炭、木等。
$可燃纤维，如棉花纤维、麻纤维、丝纤维、毛纤维、木质纤维，合成纤维等。
火灾危险区域划分为以下三种。
!!$ 区。具有闪点高于环境温度的可燃液体，在数量配置上能引起火灾危险的
环境。
"!! 区。具有悬浮状、堆积状的可燃粉尘或可燃纤维，虽不可能形成爆炸混合物，
但在数量和配置上能引起火灾危险的环境。
#!# 区。具有固体状可燃物质，在数量和配置上能引起火灾危险的环境。
对于火灾危险环境的电气装置，应根据&’())(*—$++! 的第,"#"$ 条- 第,"#"+ 条
的规定进行设计、选型、安装和运行。
对于电力线路，应尽量避开有易燃易爆危险场所，如油库、液化气站、化工厂的配
线。如果因需要而躲避不了这些场所，要采取相应的技术措施，如采用地埋、加装隔离
措施或密封等。
对于电气设备和电力线路，应该切实考虑对触电的防护措施。触电防护分类为)
·
)
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p23 -->
类、!类、"类、#类。
$! 类。是依靠本身的绝缘结构起到防触电作用，如绝缘电压为"!!# 的低压电气
材料属于! 类防触电。
%!类。该类防止触电不仅依靠基本绝缘，而且还需要一个附加的安全防护措施来
起到对触电的防护作用。如将电气外露可导电部分与保护接地导体连接起来，利用保护
接地接零进行的分流或迅速切断电源的作用来降低触电的危害程度。
&"类。该类防止触电不仅依靠基本绝缘，而且一旦基本绝缘被破坏，依靠其与外
壳之间的电气尺寸，或附加的绝缘装置（绝缘板、绝缘操作台等）来提高防止触电的
能力。
’#类。该类防触电保护，依靠安全电压供电，同时，在电器内任何部位均不产生
高于安全电压的电压，如$%# 机床行灯、特别潮湿环境下的采用&’# 电压照明等，凡
采用安全电压的电气设备都属于第#类触电防护。
为了使电气设备安全运行，最主要的手段是采用具有一定强度绝缘材料。所说电气
设备或材料的绝缘强度就是它具有的隔电能力，如胶木、塑料、橡胶、云母、玻璃、电
瓷及矿物油等。它们都有一定的隔电能力，它们能够把电气设备的相与相、相与地之间
有效地互相隔开，防止人体触及带电部位，避免触电事故的发生，使电气设备能长期安
全、正常的运行。所以，绝缘在电力安全中起着十分重要的作用。对绝缘材料一般依其
能允许的最高工作温度来分级。
绝缘材料分级
耐热等级
(
)
*
+
,
-
.
极限工作温度/ 0
1!
&!"
&’!
&$!
&"!
&2!
&2! 以上
由于电的、热的及化学的效应作用，会使绝缘材料发生老化，使其绝缘性能降低，
因此，一般采用绝缘电阻来反映材料的绝缘能力。
绝缘电阻是反映材料绝缘性能好坏及其具体程度的一种物理性能的指标。例如
!345# 电压等级电气设施的最低绝缘电阻要求为!3"6(，即以&# 为&!!!(来计算。配
电盘二次线路，绝缘电阻不能低于&6(等。
绝缘电阻是由电流通过绝缘厚度时的体积电阻和通过绝缘表面的电阻组成，两者的
并联值为其绝缘电阻值。
最廉价的绝缘材料是空气，增大电气设备的相与相、相与地之间的电气尺寸，就能
够增大空气的隔电能力，满足和保障不同电压等级的电气设备、电力线路的正常运行。
所以，对不同的电压等级，都明确地规定了相与相间的电气距离、相与地间的电气距
离，以及不同的电气线路交叉跨越时的安全距离，其目地是为了设备的安全运行。
四、设计方案的技术、经济分析
供电系统的设计中需考虑如下几个方面的内容：
采用架空、电缆线各自的费用及必要性；
·
&
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p24 -->
电压等级绝缘花费；
土建费用；
继电保护；
占地费用；
施工费用；
效益。
供电设计方案不仅应满足安全可靠提供电能的要求，还应力求经济合理，即投资
少，运行费用低。这就需要对几个技术上可行的设计方案进行技术经济比较，从而选出
技术上最佳、经济上最合理的方案。
技术经济比较包括三方面的内容：
技术指标；
经济计算；
有色金属消耗量。
（一）技术指标
任何可行的系统设计方案首先应满足最基本的技术指标，同时应在一定的范围内提
高技术指标。一般来讲技术指标越高投资越大。因此，技术指标应根据用户情况和要求
酌情考虑。技术指标包括以下几个主要的内容：
!" 供电的可靠性与灵活性；
#" 供电电能质量；
$" 运行管理、维护检修条件；
%" 交通运输及施工条件；
&" 分期建设的可能性与灵活性；
’" 可发展性；
(" 其他方面的有利与不利条件。
（二）经济计算
经济计算包括以下五项：
!" 基建投资费用)。基建投资包括用户内外送电线路，各变电所和主要企业的送配
电线路，用供、配电系统中各主要设备从定货到安装完成所需的全部工程费用的综合投
资指标表示。所谓综合投资，包括设备本体价值、辅助设备及配件、材料费、设备的试
验调整费、土建及安装费，也包括设备的运杂费。
! " !* # !!
式中
!*———变电所综合投资，包括变压器、开关设备、配电装置等综合投资（万元）；
)!———线路综合投资（万元）。
#" 年运行费是指设备投入运行后维持正常运行每年所付出的费用，一般包括以下
四项：
（!）设备的折旧费用$)。供电系统的各种设备在运行期间将逐年陈旧老化，为使
·
#
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p25 -->
设备正常运行，每年需一定的维修费用，同时，每一设备过了一定的使用年限，就需要
更新。维修、更新设备的费用，要靠企业在设备使用年限内逐年积累。对每一设备每年
所必须提取的资金称为折旧与维修费，折旧与维修费一般按设备投资的一个百分数提
取。这个百分比称为折旧率!!。
折旧费按下式计算：
"" # $ % !!（万元& 年）
（#）设备维护管理费"$。为使供电系统保持良好的性能和正常运行，必须对各
种设备经常进行维护检修和日常管理，为些需配备各种维修管理人员。设备维修管理所
需的费用称为设备的维修管理费，一般也按设备投资的百分比计算，这个百分比称为维
修管理费率!#。维修管理费按下式计算：
"$ # $ % !#（万元& 年）
（%）年电能损耗费"&。年电能损耗只计算方案比较范围内主要电网的，包括各变
压器年电能损耗费、线路年电能损耗费以及电抗器等主要设备的年电能损耗费，按下式
计算：
"& # !（!"’’ ( !"’( ( !"’)）% !*)+（万元& 年）
式中!———电阶（元, -$·.），按当地电业局规定电价计算；
!"’’———供配电系统变压器全年电能损耗总和（-$·.）；
!"’(———! 千伏以上配电线路全年电能损耗总和（-$·.）；
!"’)———电抗器全年电能损耗总和（-$·.）。
（+）年基本电价费"/。"/ 0 !# 1 售电单价1 总降压变电所主变压器总容量（或用
电负荷的设备容量；或最大需用负荷）1 !* 2 +（万元, 年）
整个供电系统的年运行费用3 为
" # "" ( "$ ( "& ( "/
（三）有色金属消耗量的计算
有色金属消耗包括变压器和线路两个部分，并有铜、铝等不同品种。为便于比较，
通常将各种有色金属折算至同一品种。!4 铝相当于*564 铜，!4 铅相当于*5+4 铜或
*574 铝。
当线路导线的材料和截面积确定后，便可用下式估算出线路有色金属消耗
量’"（4）
’" # % % ’** % !*)%（4）
变压器有色金属消耗量，可查阅其技术数据确定。铝芯变压器可按其器身重（吊心
重）的!+8估计其铝消耗量，铜芯变压器则按器身重的#!8估算。
（四）技术比较与方案确定
总降压变电所由于电气主接线方案不同，相应的电气设备规格型号也不同，所以其
基建投资和年运行费用也有差别。对于配电系统，由于总降压变电所位置不同或配电线
·
%
#
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p26 -->
路的路径和结构不同，可以提出很多设计方案，当拟定的各方案按同等的条件经计算得
出各项指标后，应尽可能选择投资少，技术性能较好的方案。对于投资虽高，但运行费
低并在五年左右即可回收的方案；尽可能选择有利于分期建设，初期投资低，续建扩灵
活，能避免或减少临时性工程的方案。
如有两个方案在技术上相当，则一般应优先采用投资和年运行费均较小的方案。
若两个方案中第一方案基建投资高而年运行费低；第二方案投资低而年运行费高，
则需用抵偿年限! 来决定，抵偿年限表示多投资的费用需几年方能从节约的运行费中
收回。
! "
#! $ #"
%" $ %!
式中
#!、#"———第一、二方案的基建投资；
%!、%"———第一、二方案的年运行费。
算得的抵偿年限! 与国家根据国民经济发展、资金合理运用而统一规定的标准抵
偿年限!# 比较。如! $ !#，则采用基建投资小的方案；如! % !#，则采用投资大而年
运行费小的方案。如无法取得!# 的确切资料时，可暂按& 年考虑。
如果技术上相当的方案数目超过两个时，为了便于比较，常采用计算费用最小的
方法。
%’( " #
!# & %
式中
%’(———计算费用。
将各个方案的%’(算出后，取其中%’(最小的方案即为经济效果最佳的方案。
五、电力负荷种类及供电要求
（一）电力负荷分类
!) 一类负荷。也称一级负荷，是指突然中断供电将造成人身伤亡或会引起对周围
环境严重污染的；突然中断供电将会造成经济上的巨大损失，如重要的大型设备损坏，
重要产品或用重要原料生产的产品大量报废，连续生产过程被打乱且需长时间才能恢复
生产的；突然中断供电将会造成社会秩序严重混乱或产生政治上的严重影响的，如重要
的交通与通信枢纽、国际社交场所、高层建筑的消防、安全照明等用电负荷。
特殊重要的一级负荷通常称为保安负荷。保安负荷必须备有应急电源，从而保证在
工作电源失去时对保安负荷的供电，以保证企业安全停产及人员安全转移。
") 二类负荷。也称二级负荷，是指突然中断供电会造成经济较大的损失，如生产
的主要设备损坏，产品大量报废或减产，连续生产过程需较长时间才能恢复；突然中断
供电将会造成社会秩序混乱或在政治上产生较大影响，如交通与通信枢纽、城市主要水
源、广播电视、商贸中心、矿井主提升设备、高层建筑的电梯等用电负荷。
*) 三类负荷。也称三级负荷，是指不属于上述一类和二类负荷的其他负荷，对这
类负荷，突然中断供电所造成的损失不大或不会造成直接损失。
·
+
"
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p27 -->
（二）电力负荷对供电的要求
对于一级负荷必须有两个独立电源供电，且当任何一个电源失去后，能保证对全部
一级负荷不间断供电。对特殊重要的一级负荷应由两个独立电源点供电。
对于二级负荷一般要有两个独立电源供电，且当任何一个电源失去后，能保证全部
或大部分二级负荷的供电。
对于三级负荷一般只需一个电源供电。
·
!
"
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p28 -->
第二章
低压电器
第一节
低压电器概述
低压电器包括配电电器和控制电器两大类，它们是组成成套电气设备的基础配套元
件。本书将“低压电器”定义为：根据使用要求及控制信号，通过一个或多个器件组
合，能手动或自动分合额定电压在直流!"#$%%&、交流’"#(%%& 及以下的电路，以实
现电路中被控制对象的控制、调节、变换、检测、保护等作用的基本件称为低压电器，
采用电磁原理构成的低压电器元件，称为电磁式低压电器；利用集成电路或电子元件构
成的低压电器元件，称为电子式低压电器；利用现代控制原理构成的低压电器元件或装
置，称为自动化电器、智能化电器或可通信电器；根据电器的控制原理、结构原理及用
途，又可有终端组合式电器、智能化电器和模数化电器等。
一、常用低压电器的分类
低压电器的种类繁多，功能多样，用途广泛，其结构各异。其分类方法亦很多，常
用分类方法有以下几种。
（一）按用途分类
#) 控制电器
用于各种控制电路和控制系统的电器。如手动电器有转换开关、按
钮开关等，自动电器有接触器、继电器、电磁阀等；自动保护电器有热继电器、熔断
器等。
$) 配电电器
用于电能输送和分配的电器。如刀开关、熔断器、低压断路器等。
*) 终端电器
用于线路末端的一种小型化、模数化的组合式开关电器，可根据需
要组合成对电路和用电设备进行配电、保护、控制、调节、报警等功能，包括各种智能
单元、信号指示、防护外壳和附件等。
+) 执行电器
用于完成某种动作或传送功能的电器，如电磁铁，电磁离合器，等。
() 可通信低压电器
带有计算机接口和通信接口，可与计算机网络连接，如智能
化断路器、智能化接触器及电动机控制器等。
,) 其它电器
包括变频调速器、可编程序控制器、软起动器、稳压与调压电器等。
上述电器按应用系统、应用场合又可分为：电力系统、电力网配电用电器、电气传
·
,
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论


<!-- p29 -->
动自动控制系统用电器、通信系统用电器、一般工业用电器、特殊工矿用电器、航空用
电器、船舶用电器、建筑用电器、农用电器等。
（二）按电气传动控制系统常用低压电器分类
!" 低压断路器（俗称自动空气开关）
有万能框架式低压断路器、装置式（塑壳
式）低压断路器、模数化小型低压断路器、智能化断路器等类型。
#" 接触器
有交流接触器、直流接触器、切换电容器接触器、真空接触器、智能
化接触器等类型。
$" 刀开关（隔离器）、转换开关
分为单极、双极、三极等型式，并有多种安装
型式。
%" 熔断器
有插入式熔断器、螺旋式熔断器、有填料密封式熔断器、无填料密封
式熔断器、快速熔断器、自复熔断器等类型。
&" 主令电器
包括按钮、指示灯、微动开关、接近开关、行程开关、主令控制器、
转换开关等。
’" 继电器
!）电磁式
根据控制信号不同可分为电压、电流、信号、温度、压力、时间、中
间等继电器。
#）电子式
固态继电器、电动机保护继电器、电子漏电保护器等。
$）双金属片式
热继电器、温度继电器、时间继电器等。
%）可编程控制继电器（模块）
如德国西门子公司的()*)、金钟+ 默勒公司的
,-./ 等。
&）特种继电器
干簧继电器、磁电式继电器、极化继电器、磁保持继电器等。
0" 执行电器
如电磁铁、电磁阀、电磁离合器、电磁抱闸等。
1" 电器安装附件
包括各种工业用插头插座、端子排、母线排、接线端子、连接
器；行线槽、缠绕管、导轨、连接导线等。
2" 成套电器
主要有低压控制屏（柜）、低压配电屏（柜）、动力配电箱（柜）、照
明配电箱（柜）等四大类。
!3" 电工仪表
如电流表、电压表、功率表、智能仪表等。
二、我国低压电器的发展概况
解放前，我国的低压电器工业基本上是空白。解放后，从!2&$ 年开始，经过近&3
年至今，我国低压电器工业的发展经过全面仿苏、自行设计、更新换代、技术引进、跟
踪国外新产品等几个阶段，在品种、水平、生产总量、新技术应用、检斥技术与国际标
准接轨等方面都取得了巨大成就。至“七五”末（!210 年前后），我国共开发了各类低
压电器产品约’33 多个系列，实际生产的约%33 多个系列（其中!33 多个系列产品目前
已经淘汰），!#33 多个品种，几万种规格。“八五”期间，我国的低压电器产品一方面
对“七五”及以前期间形成的更新换代产品和技术引进产品进行推广应用，另一方面对
其进行二次开发，使其进一步完善和提高，为开发新一代产品奠定了基础。“九五”期
·
0
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p30 -->
间，我国的低压电器产品开发主要是跟踪国外新技术、新工艺、新产品，自行开发、设
计、试制，是我国低压电器产业突飞猛进的时期。目前已有大批新产品、新品种面市，
有的产品已达到国外同类产品的先进水平，并出口国外。新型电器包括可通信低压电
器，如智能化框架断路器、智能化塑壳断路器、智能配电装置、智能化接触器，模数化
终端保护电器等，并已批量投入生产，推广应用。综合上述，我国的低压电器产品主要
经历了三代。
第一代产品，在!" 世纪#" 年代初至$" 年代初，自行开发设计的统一设计产品，
以%&’"、()’"、(*’" 为代表，约!+ 个系列。这代产品总体技术性能相当于国外," 年
代水平，有的是-" 年代水平，现已被淘汰。但这一代产品为我国低压配电和控制系统
的发展起了重要作用。
第二代产品，在!" 世纪$" 年代后期到." 年代，完成的更新换代和引进国外技术
生产的产品。更新换代产品以%&!"、()!"、(*’, 系列等为代表，,# 个系列。引进技术
制造产品以/0、1*0、2、132、4%5 6 ( 系列等为代表，1- 个系列。这批产品总体技
术性能水平相当于国外!" 世纪$" 年代末、." 年代初的水平，目前市场占有率约,"7，
随着新型电器的出现其市场占有率有下降趋势（注：/0 系列，引进德国80% 公司技
术，国内型号为(*’$ 系列；1*0 系列、132 系列，引进德国西门子公司技术；132 系
列，国内型号为%&91 系列；2 系列，引进德国822 公司技术；4%5 6 ( 系列，引进法国
30 公司技术，国内型号为%&9- 系列）。
第三代产品，在!" 世纪+" 年代跟踪国外新技术、新产品、自行开发、设计、研制
的产品，以(*-"、(*-,、()-"、%&-"、: 系列等为代表的’" 多个系列。与国外合资
生产的/、;、13; 系列等，约1" 个系列。这些产品总体技术性能达到或接近国外!" 世
纪." 年代末、+" 年代初水平，目前市场占有率不足’"7，但逐年有所增长（注：/ 系
列，法国施耐德公司技术；; 系列，德国; 6 < 公司技术；13; 系列，德国西门子公司
技术）。
改革开放以来，我国低压电器制造工业有了飞速发展，新产品已发展到’! 大类，
1." 个系列，’!"" 多个品种，几万种规格。特别是先进技术的引进，加快了新产品的问
世。从国外公司引进的/0 系列低压断路器、2 系列交流接触器、3 系列热继电器、=3
和=<3 系列熔断器、%-, 系列小型低压断路器等产品的制造技术，基本上实现了国产
化，有的产品还返销到国外。如我国自行生产的(*’, 6 !,"" 框架式低压断路器，额定
电压1."> 分断能力为#"?8，符合50% 国际标准，结构紧凑、新颖、使用维修方便、电
动操作方式并附有应急和维修手柄、保护性能齐全。引进先进技术而开发的新产品
2’", 系列交流接触器符合50% 和>(0 标准，体积小，重量轻，结构紧凑，使用方便，
机械寿命达’""" 万次，在额定电压1.">、使用类别为8% 6 1 时，电寿命达到’"" 万次。
@3!" A@31" 系列有填料封闭式熔断器，功耗低，分断能力高达’!"?8。(*’,% 6 ’"""、
’#"" 抽屉式框架断路器主要技术性能指标与引进的同类产品相当，而价格明显低于引
进同类产品。
当前，我国低压电器的发展正向着更高层次迈进，按照国际标准进行新产品的研
制、开发工作。对传统新一代产品向着提高电器元件的性能，大力发展机电一体化产品
·
.
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p31 -->
方向发展，并提出了高性能、高可靠、小型化、多功能、组合化、模块化、电子化、智
能化的要求。随着计算机网络的发展与应用，正在研制开发、生产和推广应用各种可通
信智能化电器（带微处理器的智能化电器的共同特点是具有完善的保护功能、智能脱扣
功能，试验、测量、自诊断、显示、通信等多项组合功能），模数化终端组合电器（模
数化终端组合电器是一种安装式终端电器装置，主要特点是实现了电器尺寸模数化、安
装轨道化、外形艺术化和使用安全化，是理想的新一代配电装置）和节能电器等。也将
是今后相当时间内，低压电器重要发展方向之一。随着国民经济的发展，我国的低压电
器工业将会大大缩短与先进国家的差距，发展到更高的水平，以满足国内外市场的
需要。
三、国内外低压电器的发展趋势
（一）相关新技术的发展与应用
!" 现代设计技术
现代设计技术的现代化主要表现在如下三个方面：
!）三维计算机辅助设计系统与制造软件系统的引入；
#）电器开关特性的计算机模拟和仿真；
$）现代化的样机测试手段等。
#" 三维计算机辅助设计系统的应用
三维计算机辅助设计系统集设计、制造和分
析于一体（%&’( %&)( %&*），它能实现设计与制造的自动化与优化，从零件设计、装配
到产品总装、仿真运行等均可在计算机上完成，并能让设计者在三维空间完成零部件设
计和装配，并在这基础上自动生成工程图纸，大幅度缩短开发周期与开发费用，提高产
品性能与缩小体积，它的辅助制造部分能自动完成零件的模具设计和加工工艺，并生成
相应的数控代码，直接带动数控机床。它的分析仿真部分能进行产品的应力分析，热场
甚至电磁场的计算，机构的静态和动态特性分析，并能通过分析使产品的设计达到优
化，获得最佳的性能和最小的体积。目前国外一些著名的电气公司已广泛采用三维设计
系统来开发产品，国内在#+ 世纪,+ 年代初首先由常熟开关厂依靠-. 三维设计系统开
发%)/ 系列高分断性能的塑壳断路器获得成功，产品由于优异的性能，加上极短的开
发周期，一方面很快占领了市场，使工厂取得显著的经济效益；另一方面也带动其他工
厂纷纷引进这种新技术，目前也已广泛采用。
$" 低压电器专用计算机应用软件
上述的%&’( %&)( %&* 系统一般是指通用软件，
为完善设计和提高设计效率，除建立必须的数据、符号、标准元件库外，还需要一些专
用分析、计算软件，如磁系统三维分析、计算软件包、电器开关特性的计算机模拟和仿
真、低压电器合闸和分断过程动态仿真、电磁机构和触头运动过程动态仿真、电弧产生
与熄灭过程的动态仿真、样机测试等软件包。用&0121 有限元分析软件可进行触头灭
弧系统和脱扣器的磁场分析及电器机壳的强度分析；用&’&)1 软件可进行操纵机构的
动态特性分析，用%34 5 3$’ 三维流体计算软件分析灭弧过程中电弧等离子体微观
参数等。
6" 计算机网络系统的应用
微处理机技术和计算机技术的引入及计算机网络技术
·
,
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p32 -->
和信息通信技术的应用，一方面使低压电器智能化；另一方面使智能化电器与中央控制
计算机进行双向通信。进入!" 年代，随着计算机通信网络的发展，低压电器与控制系
统已统一形成了智能化监控、保护与信息网络。它由智能化电器、监控器、中央计算机
包括可编程序控制器（#$%）及网络元件四部分组成。监控器在网络中起参数测量与显
示、某些保护功能、通信接口作用，并代替传统的指令电器，信号电器和测量仪表。网
络元件，用于形成通信网络，主要有现场总线、操作器与传感器接口、地址编码器及寻
址单元等。
计算机网络系统的应用，不仅提高了低压配电与控制系统的自动化程度，并且实现
了信息化，使低压配电、控制系统的调度、操作和维护实现了四遥（遥控、遥信、遥
测、遥调），提高了整个系统的可靠性。实现区域联锁，使选择性保护匹配合理。采用
新型监控元件，使可提供的信息量大幅度增加，实现信息共享，减少信息重复和信息通
道，简化二次控制线路，接线简单，安装方便，提高工作可靠性，随着计算机网络的应
用，对低压电器产品提出了新的要求。如：
&）如何实现低压电器元件与网络的连接。
’）用户和设备之间的开放性和兼容性。
(）标准化的通信规约（协议）以及可靠性问题。
)）电磁兼容性*+%（*,-./012345-/6. %1273/686,6/9）要求等。
在计算机网络中，为了保证数据通信的双方能正确自动地进行通信，必须制定一套
关于信息传输的顺序、信息格式和信息内容的约定，称通信协议。国际标准化组织制定
了开放系统互连:;<= <;: 参考模型，共七层，包括传输规程和用户规程等。一些国家和
公司按照:;<= <;: 参考模型相继推出了各自的现场总线标准，如欧洲标准#><?:@A;，
我国的《低压电器数据通信规约（B&C"）》等。由于现场总线技术的出现，不但为构造
分布式计算机控制系统提供条件，并且它即插即用，扩充性好，维护方便。因此由智能
化电器与中央计算机通过接口构成的自动化通信网络正从集中式控制向分布式控制发
展，因而目前这种技术成为国内外关注的热点。
DC 可靠性技术
随着低压电器和控制系统的大型化、复杂化、系统元件越来越多，
一个元件故障将导致系统瘫痪。因此，国内外重点研究以下几个方面。
&）可靠性物理研究，即产品失效机理研究。
’）可靠性指标与考核方法研究。
(）可靠性实验装置研究。
)）提高可靠性研究。
EC 新的灭弧系统和限流技术
由于电力系统发展的需要，对低压开关电器提出了
高性能和小型化的要求，传统意义上的灭弧系统已不能满足对低压开关电器开断能力的
要求，因此，国内外致力于研究新的灭弧系统和限流技术，实现开关电器“无飞弧”。
如采用一种三维磁场集中驱弧技术来提高塑壳断路器的开断性能；采用旋转式双断点的
限流结构，并在前后级保护特性配合方面实现“能量匹配”以提高开关电器开断能力的
新概念；采用新的绝缘材料抑制由于电极的金属蒸气扩散至绝缘器壁上形成的金属粒子
堆积层，加强对电弧的冷却作用等。
·
"
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p33 -->
（二）
我国主要低压电器产品总体发展方向
低压电器发展方向，取决于国民经济的发展和现代工业自动化发展的需要，以及新
技术、新工艺、新材料研究与应用。随着我国电力系统的飞速发展，低压配电系统网络
化迫在眉捷，大力发展有通信功能的低压电器，实现与低压配电网络通信，是实现低压
配电系统网络化、提高低压配电系统自动化程度及信息化的基础。目前我国低压电器的
总体发展方向大体如下。
!" 可通信低压电器的发展
随着计算机网络的发展与应用，要求低压电器能与上
位机或中央控制计算机进行通信，为了实现低压电器的双向通信功能，低压电器必须向
电子化、集成化、智能化及机电一体化方面发展。对可通信低压电器的基本要求是：带
通信接口、通信规约标准化、可以直接挂在总线上及符合低压电器标准和相关#$% 要
求。因此，各种可通信低压电器一般采用三种方案。!带通信接口电路，通过外部设备
可与通信网络及其它电器联接。"传统电器上派生或增加联网接口和通信接口。#直接
带计算机接口和通信接口功能的电器。
&" 传统低压电器的发展
随着科学技术的进步，新技术、新材料、新工艺不断出
现，传统低压电器也不断更新换代，目前正向着下面几个方面发展：高性能、高可靠、
小型化、模数化、模块化、组合化和零部件通用化。
模块化使电器制造过程大为简便，通过不同模块积木式的组合，使电器可获得不同
的附加功能，例如新一代小容量接触器都设计成多功能组合模块式结构，在接触器主体
的上下左右侧可按需要加装机械联锁、延时元件、辅助触头和瞬态过电压抑制元件等模
块，以实现不同的功能要求。
组合化使不同功能的电器组合在一起，有利于使电器结构紧凑，减少线路中所需元
件品种，并使保护特性得到良好配合，我国自行开发生产的’() 型控制与保护开关电
器（%*+），就是一种典型的组合化低压电器，它兼有接触器、断路器和过载继电器功
能。组合化是实现多功能的重要途径，一般有两种方式。!功能组合，由各种功能组合
而成，主单元可独立，其它不能。"组合功能，把两种及以上的电器组合在一起。因
此，低压电器的模块化、（宽度）模数化、（安装）导轨化、外形尺寸一致，功能协调是
组合电器和成套电器的基础。
模数化使电器外形尺寸规范化，便于安装和组合，不同额定值或不同类型电器实现
部件通用化，例如以%,- 系列为代表的各种品牌的小型化高分断能力低压断路器，不同
系列不同额定值的均可安装在统一的.-// 安装轨上，并可与模数化的熔断器、隔离器
和电源插座等组合安装在一个安装平面上。
开关电器小形化有两种含义，一方面是电器本身的尺寸要小，另一方面是减少喷弧
距离或实现“无飞弧”以缩小安装这种电器的开关柜尺寸，近几年国内做了不少工作来
实现断路器的“无飞弧”。我国新设计的+ 系列和0$.1 系列塑壳断路器及23,- 系列框
架断路器都已做到了零飞弧。这种断路器结构紧凑，体积小，其体积仅相当于同容量框
架断路器的一半。
·
!
.
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p34 -->
四、低压电器的型号命名
低压电器产品有各种各样的结构和用途，每一种类型产品都有它的型号，产品全型
号及含义如下：
! " # $ % & ’ ( )
其中：!—类组代号，用汉语拼音字母表示。
类组代号有两个字母，前一个表示类别，第二个表示用途、性能和型式。
例如：*+—交流接触器，*,—直流接触器，-*—瓷插式熔断器。
低压电器产品型号类组代号
名称
代号.
/
*
0
1
2
+
3
4
5
6
7
-
8
9
:
;
<
=
,
刀开关和
转换开关
2
刀
开关
封闭
式负
荷开
关
开启
式负
荷开
关
熔断
器式
刀开
关
刀形
转换
开关
其他组合
开关
熔断器
-
插入
式
汇流
排式
螺旋
式
封闭
管式
快速
有填
料管
式
限流其他
低压断
路器
0
照明灭磁
快速
万能
式限流其他装置
式
控制器
3
鼓形
平面
凸轮
其他
接触器
*
高压
交流
中频
时间通用
其他直流
启动器
7
按钮
式
磁力
式
减压
手动
油浸
星
三角其他综合
控制继电器
+
电流
热时间通用
温度
其他中间
主令电器
4 按钮
接近
开关
主令
控制
器
主令
开关
足踏
开关
旋钮
万能
转换
开关
行程
开关
其他
电阻器
,
板形
元件
冲片
元件
管形
元件
烧结
元件
铸铁
元件
电阻
器其他
变阻器
/
旋臂
式
励磁
频敏启动
石墨
启动
调速
油浸
启动
液体
启动
滑线
式其他
调整器
9
电压
电磁铁
5
牵引
起重
液压制动
其他
.
保护
器
插销灯
接线
盒
电铃
"—设计代号（用数字表示，位数不限，其中二位及二位以上的首位为“>”表示船
·
"
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p35 -->
用、“!”表示防爆用、“"”表示纺织用、“#”表示农用、“$”表示化工用）；
%—特殊派生代号（用汉语拼音字母表示，最好一位），表示全系列在特殊情况下变
化的特征，一般情况无此代号；
&—基本规格代号（用数字表示，位数不限）；
$—品种派生代号（用汉语拼音字母表示，最好一位），表示系列内个别变化的特
征，加注通用派生字母对照；
#—辅助规格代号（最好用数字表示，位数不限）；
"—热带产品代号。
例如：’()* + )$* 表示第)* 个系列的交流接触器，额定工作电流)$*,；-.#/* + &0
表示第/* 个系列的综合启动器，农用，带分励脱扣器，控制的电动机最大功率&12；
(3/# + )*%4 表示第/# 个系列的热继电器，三相，有断相保护功能，额定工作电流)*,。
通用派生代号
派生代号
意
义
,、5、’、4⋯
结构设计稍有改进或变化
’
插入式
(
交流、防溅式
.
直流、自动复位、防震、正向、重任务
2
无灭弧装置、无极性
6
逆向、可逆
7
有锁住机构、手动复位、防水式、三相、三个电源、双线圈
8
电磁复位、防滴式、单相、两个电源、电压的
9
开启式
:
保护式、带缓冲装置
;
密封式、灭磁、母线式
<
电流的
-
防尘式、手车式
=
限流
>
高电感、高通断能力型
0
高返回、带分励脱扣
此项派生字母加注于全型号之后
?
按湿热带临时措施制造
此项派生字母加注于全型号之后
?:
湿热带
此项派生字母加注于全型号之后
?,
干热带
此项派生字母加注于全型号之后
·
%
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p36 -->
五、低压电器的常用使用类别及其代号
低压电器的常用使用类别及其代号见下表。
低压电器的常用使用类别及其代号
电流
种类
使用类
别代号
典型用途举例
有关产品
交
流
!" # $
无感或低感负载，电阻炉
!" # %
绕线转子异步电动机的启动、分断
!" # &
笼型异步电动机的启动运转中分断
!" # ’
笼型异步电动机的启动、反接制动或
反向运转、点动
!" # ()
放电灯的通断
!" # (*
白炽灯的通断
!" # +)
变压器的通断
!" # +*
电容器组的通断
!" # ,)
家用电器和类似用途的低感负载
!" # ,*
家用的电动机负载
!" # -)
具有手动复位过载脱扣器的密封制冷
压缩机中的电动机控制
!" # -*
具有自动复位过载脱扣器的密封制冷
压缩机中的电动机控制
低压接触器和
电动机启动器
!" # $%
控制电阻负载和光耦合器隔离的固态
负载
!" # $&
控制变压器隔离的固态负载
!" # $’
控制小容量电磁铁负载
!" # $(
控制交流电磁铁负载
制电路电器
和开关元件
!" # %.
空载条件下闭合和断开电路
!" # %$
通断电阻负载、包括通断适中的过载
!" # %%
通断电阻、电感混合的负载，包括通断
适中的过载
!" # %&
通断电动机负载或其他高电感负载
低压开关、隔离器、隔离
开关及熔断器组合电器
·
’
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p37 -->
电流
种类
使用类
别代号
典型用途举例
有关产品
交
直
流
!
"
无额定短时耐受电流要求的电路保护具有
额定短时耐受电流要求的电路保护
低压断路器
直
流
#$ % &
无感或低感负载，电阻炉触器
#$ % ’
并励电动机的启动、反接制动或反向运转、
点动、电动机在动态中分断
#$ % (
串励电动机的启动、反接制动或反向运转、
点动、电动机在动态中分断
#$ % )
白炽灯的通断
低压接
#$ % &*
控制电阻性负载和光耦合器隔离的固态
负载
#$ % &’
控制直流电磁铁
#$ % &+
控制电路中有经济电阻的直流电磁铁负载
控制电路电器和开关元件
#$ % *,
空载条件下的闭合和断开电路
#$ % *&
通断电阻负载，包括通断适度的过载
#$ % **
通断电阻电感混合负载，包括通断适中的过
载（如并励电动机）
#$ % *’
通断高电感负载（如串励电动机）
低压开关、隔离器、隔离
开关及熔断器组合电器
六、低压电器正常工作条件
&- 额定工作制
正常情况下，电器的额定工作制有：八小时工作制、不间断工作制（长期工作制）、
短时工作制、反复短时工作制（断续周期工作制）。
!八小时工作制：电器的导电电路通以一稳定电流（对有触头的电器，其触头保持
闭合；具有操作线圈的电器必须通电），通电时间足够长以达到热平衡，但超过./ 必须
分断。
"不间断工作制（又称长期工作制）：没有空载期的工作制。电器的载流回路通以
稳定电流，而且通电时间超过./ 也不分断。
#短时工作制：有载时间与空载时间互相交替，且前者比后者短的工作制，其通电
时间不足以使电器达到热平衡，而两次通电时间间隔却足以使电器温度恢复到等于环境
温度。
$断续周期工作制（也称反复短时工作制）：其有载时间与空载时间循环交替，且
有一定比值。电器的导电电路通以一稳定电流（对有触头的电器，其触头保持闭合；具
·
(
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p38 -->
有操作线圈的电器，其操作线圈必须通电），通电时间和不通电时间循环交替，且有一
定比值。由于工作周期很短，以至于使电器不能达到热平衡。
断续周期工作制的操作频率共分!" 级，即!、#、!$、#%、!$%、#%%、（&%%）、!$%%、
（!’%%）、#%%%、!$%%%、#%%%%、!$%%%% 和#%%%%% 等级，每一级的数字就表示该级的每小
时操作循环数，加括号的表示非优选的操作频率。例如，!$%% 级，就是说每小时的操
作循环数为!$%% 次。断续周期工作制的通电持续率按优先值分为" 级，即!()、$()、
"%)及&%)，分别以*+!(、*+$(、*+"% 和*+&% 表示。
$, 低压电器的正常工作条件
（!）气候条件
!周围空气温度上限不超过- "%.，下限一般不低于/ (.，$"0 的平均值不超
过- #(.。
"安装地点的海拔不超过$%%%1。
#大气相对湿度在周围空气温度为- "%. 时不超过(%) （在较低温度下可再高
些）。最湿月平均最大相对湿度为2%)，同时该月的月平均最低温度为$(.。必须采取
措施防止由于温度变化而发生的凝露情况。
（$）污染等级
污染是指能影响到电器的介电强度或表面电阻率的外部物质，如固体、液体或气体
（游离气体）的任何条件。
电器预期使用的环境条件与该处污染等级有关。确定影响绝缘性能的是爬电距离或
电气间隙的微观环境，而并非电器的环境。微观环境可能比电器环境好或差，取决于影
响绝缘的所有因素，例如气候和电磁条件、污染源等。
对于预期在外壳中使用的电器或外壳为其组成部分的电器，则应选用外壳内环境的
污染等级。
用来确定电气间隙和爬电距离的微观环境污染等级可分为" 级。
污染等级!：无污染或仅有干燥的非导电性的污染。
污染等级$：一般情况仅有非导电性污染，但必须考虑到偶然由于凝露造成短暂的
导电性。
污染等级#：有导电性污染，或由于预期的凝露使干燥的非导电性污染变为导电
性的。
污染等级"：造成持久性的导电性污染，例如由于导电尘埃或雨雪所造成的污染。
除非有关产品标准另有规定，工业用电器一般选取污染等级为# 级的环境；其他污
染等级也可考虑，取决于电器的特殊用途或微观环境，电器安装在外壳内可以影响其微
观环境的污染等级。
除非有关产品标准另有规定，家用和类似用途电器的一般选取污染等级为$ 级的
环境。
·
&
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p39 -->
第二节
低压电器的工作原理
从结构原理看，电器大都具有两个基本组成部分，即输入端的感测器官部分和输出
端的执行器官部分。感测器官接受外界输入的信号或能量，通过转换并判断鉴别，作出
有规律的反应，使执行器官动作，输出相应的指令，实现控制或驱动作功的目的。对于
有触点的电磁式电器来说，感测器官大都是电磁机构，而执行器官则是触头。至于非电
磁式的自动电器，感测器官则因其工作原理不同而各有差异，但执行器官仍然是触头。
例如热继电器，其感测器官是由双金属片、发热元件等组成的，它接受外界输入的过电
流信号后，通过测量、比较，作出判断，再使执行器官—触头动作，完成接通或分断控
制回路的任务，达到控制和保护的目的。即使是结构很简单的熔断器，也可以认为具有
感测器官和执行器官这两个基本组成部分，只不过它们统一于熔体这一个部件而已。
一、电磁机构原理
!" 电磁机构的结构形式
电磁机构是各种自动化电磁式电器的重要组成部分—感受部件，因此，研究电磁机
构是分析自动化电磁式电器的基础。
如上所述，电磁机构是由线圈、铁心和衔铁三部分组成的，其结构形式大致有如下
几种：
（!）!形电磁铁
有单!形（仅铁心为!形）和双!形（铁心和衔铁均为!形）之
分。至于"形电磁铁，可以看成为!形电磁铁的一个特例。这种结构形式的电磁铁多用
作交流继电器、交流接触器以及其他交流电磁机构的电磁系统。
（#）螺管式电磁铁
多用作牵引电磁铁和自动开关的操作电磁铁，但也有少数过电
流继电器采用这种形式的电磁铁。
（$）拍合式电磁铁
广泛用于直流继电器和直流接触器，有时也用于交流继电器。
#" 直流电磁铁
凡线圈通以直流电的电磁铁都称之为直流电磁铁。通常，直流电磁铁的衔铁和铁心
均由软钢或工程纯铁制成。当电磁铁的线圈接上电源时，线圈中就有了励磁电流，使电
磁铁回路中产生密集的磁通。该磁通作用于衔铁，使衔铁受到电磁吸力的作用而产生位
移，并且作功。所以，电磁铁实质上也是一种机电能量转换装置，其转换过程如下：
!
!
电能（输入能量）
磁能
机械功（输出能量）。
下面通过"形直动式直流电磁铁来说明电磁能量是怎样转换成机械功的。
如图所示，当线圈按图示极性加上直流电压! 以后，电磁参量就会发生如下的
变化：
也就是说，线圈通电后会产生励磁电流" % !
# （# 为线圈的电阻），它形成了电磁系统
·
&
$
·
#
###################################################
常用低压供配电设备选型与安装使用技术手册


<!-- p40 -->
的励磁安匝!"（" 为线圈匝数）。因此，线圈产生磁链!
或磁通"，后者大部分通过气隙#，这部分磁通称为气隙工
作磁通"#，还有一部分磁通不经过衔铁气隙，称为漏磁通
"#。前者产生电磁吸力$%，使衔铁运动作功；后者则视结
构的不同而有差异，如不与衔铁相交链，则一般不作功。
!形直动式直流电磁
铁的工作原理
从实践中发现，在同样
大小的气隙# 下，铁心的励磁安匝!" 越大，作用于衔
铁的电磁吸力$% 就越大：或者说，在同样大小的励磁
安匝!" 下，气隙#越小，作用于衔铁的电磁吸力$% 就
越大。通过理论分析可知，电磁吸力$% 与!" 和# 之间
的关系可用下式来表达：
$% ! "#$!% &#
&#
（$）
式中
#———线圈的电感。
在电磁铁未饱和的情况下，可以近似地认为线圈电
感
# ! "%&#
（%）
式中
&#———气隙的磁导。
于是，式（$）又可写为
$’ ! "#$（!"）% &&#
&#
（(）
这就是说，作用于衔铁的电磁吸力$% 是和电磁线圈励磁安匝数!" 的平方以及气隙磁
导随气隙大小而改变的变化率&&#
&# 成正比。公式（(）称为电磁吸力的能量转换公式。
气隙磁导&# 的大小是随磁极的形状和气隙的大小而改变的。以右图所示最简单的
一种磁极为例来看一下气隙磁导&# 及其导数&&#
&# 。如果气隙中的磁通"# 为均匀分布，
气隙磁导的简单表示
则气隙磁导可以表示为
&# !$) ’(
# （*）
（+）
式中
$)———空气的磁导率，") ! $#%" , $) - .（*/ 01）；
(———决定磁导和电磁吸力的衔铁端面面积（01%）；
#———气隙长度，即磁极间的距离（01）；
’———考虑到磁通能从磁极边缘扩张通过气隙的一个系
数，它大于$，而且是#值越大，’ 值也越大。
当衔铁端面尺寸为) , *，而
)
# !$)
·
.
(
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p41 -->
!
! !!"
则端面积气隙磁通分布相当均匀，可以不计气隙磁通在边棱处的扩张效应，此时
""!。可以推导出
##!
#! $ %"" "$
!
&
于是有
%& $ % ’(!""（’(）&"$
!
&
式中的负号表示随着气隙!的减小，电磁吸力%& 随之增大。若不考虑磁极边缘存在的
扩散磁通的影响（""!），则气隙磁感应强度为
) $ #
$ $（’(）#!
$
$（’(）""$
$!
$（’(）""
!
所以电磁吸力公式还可写为
%& $ ’(!)&$
""
式中
) 是以)* +,& 为单位的，若改用-. 为单位，则上式又可写为
%& $ ’(! / !" % !0)&$
!(&’ / !" % 1
$ （)
’"""）&$
（’2）
将# $ )$ 代入上式，而且# 以34 为单位，则有
%& $ （#
’"""）& !
$
（’*）
这就是电磁吸力的麦克斯韦简化公式。通常，在衔铁气隙较大时，以采用式（5）进行
分析计算为宜；而当气隙较小即衔铁闭合或接近闭合时，则以采用式（’*）进行分析计
算为宜。
根据以上分析，可以作出电磁铁的吸力特性———电磁吸力与气隙的关系曲线，它是
在电磁铁的安匝数为恒值的情况下作出的。一般的串接线圈和直流并励线圈都是属于这
种恒安匝性质的。其特点为：电磁吸力与气隙大小的平方成反比，气隙越大，电磁吸力
越小；反之，气隙越小，电磁吸力越大。显然，电磁铁的励磁安匝数大者，它在行程中
任一位置上的电磁吸力均较安匝数少者为大，即其吸力特性位于安匝数少者的上方。
由电磁铁的吸力特性可知：电磁线圈的励磁电压的升高和降低、衔铁行程的调大和
调小，都将影响到电磁铁的吸力特性，从而影响到电磁铁的工作性能。
5( 交流电磁铁
交流电磁铁就是励磁电流为交流的电磁铁。它与直流电磁铁不同之处在于：!）以
并励线圈而论，在电压已定的情况下，其电流不仅决定于线圈的电阻，更主要是决定于
线圈的电抗（它是随着气隙的大小、即随衔铁的行程而改变的）；&）由于励磁电压是按
正弦周期规律变化。因而磁通和电磁吸力也按正弦周期律变化。于是，当电流过零时，
电磁吸力也等于零，致使电磁铁发生脉动，甚至发生振动。这就要求采取特殊措施以消
·
6
5
·
#
###################################################
常用低压供配电设备选型与安装使用技术手册


<!-- p42 -->
除它，不然电磁铁就不能正常工作。
交流电磁铁的电磁关系远比直流电磁铁复杂，主要原因在于它们的电磁联系方式不
尽相同。对于直流电磁铁来说，任何“电”的变化（如电压、电阻的变化）都将引起
“磁”的变化，但“磁”的变化却并不反过来影响“电”的变化（当然是指稳态而言），
即
!（"）!#!#$!!（"）
但对于交流电磁铁来说，“电”的变化固然是“磁”的变化的原因，而“磁”的变化又
会反过来影响“电”的变化，即
（"、%）
! & ! #（#$）!!（"）!
"
’
众所周知，交流电路的电压平衡方程式为
(! ! (’ " (#"
（#）
式中
’ 是电路中电感元件上产生的感应电动势，其值为
’ ! $%$$)$!*（&）
式中
)———电源频率（’(）；
!)———铁心磁通的幅值（*+）。
对于玻励交流电磁铁来说，大体上有
!#’ ! $%$$)$!*（&）
即当外加电压一定时，铁心中磁通的幅值或磁链的幅值，基本上是一个恒值。如果忽略
线圈电阻（因为它常比线圈的电抗小很多），则线圈电流为
## !
#%
式中
#———电源的角频率，# ! ,$)。
前已指出，% ! $,+% ! $,&-,
%
，代入上式即得
电磁线圈的电流与
气隙的关系
# ! !
%
$,&-,#
（.）
当外加电压!、线圈匝数$、电源角频率# 和磁极截面
积, 均为定值时，励磁电流值# 与衔铁的行程%成正比。
据此，可以作出# ! )（%）曲线，如图所示。由此图可
以看出：交流并励电磁铁的励磁电流随衔铁行程之增大
而增大，在释放（起动）位置%/ 处，电磁铁的励磁电流
（起动电流）#%/远比闭合（吸持）位置%- 处的电流#- 为
大。起动电流与吸持电流两者的比值#%/
#-
称为交流电磁铁
的起动电流倍数，以’ 表示，’! #%/
#-
。通常，此两电流
之比在数倍至十余倍之间。
·
-
$
·
$
$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p43 -->
根据以上分析可知，交流电磁铁与直流电磁铁正相反，它是变安匝、恒磁链的系
统。由于! 大体上为恒值（只有在起动时，因电流大一些，所以! 和! 都小一些），因
而交流电磁铁的吸力特性一般比较平坦。
现在，再来分析交流电磁铁的电磁吸力。令" ! "#"#$"$，根据式（%），有
%& ! （&
%’’’）(’"#
("#$("$
! （&
%’’’）(’"#
(（& ) *+"("$
(
）
若令电磁吸力最大值%# ! （"#
%’’’）(’ 时，则上式可以写成
%& ! %# & ) *+"("$
(
! %#
( ) %#
( *+"("$
再令电磁吸力不变分量%’ ! %#
( 时，则得
%& ! %’（& ) *+"("$）
（,）
由此可见，交流电磁铁的电磁吸力是一个二倍电源频率的周期性变量。它有两个分量：
一个是恒定分量%’，其值为最大吸力值%# 之半；另一个是交变分量% - ! %’*+"("$。
其幅值亦为最大吸力值之半，但以二倍电源频率变化。总的电磁吸力%& 则在从( 到%#
的范围内变化，这就是交流电磁铁产生脉动和噪声的原因。
实际上电磁铁在衔铁闭合后吸持位置下，其衔铁始终受到释放弹簧及其阻力之和
%) 的作用。
尽管交流电磁铁的平均吸力%’ 大于此阻力%)，但在某些时候，电磁铁的电磁吸力
%& 仍将小于!)。显然，只有使电磁铁的电磁吸力%& 在任何时刻都大于阻力%)，才有可
能消除电磁铁的脉动和噪声。
可以这样设想，如将气隙磁通分为两个部分，使它们在时间相位上彼此错开一个角
度#，而且当一个磁通为零时，另一个磁通恰好为最大或接近于最大。这样，不论在什
么时候，两磁通分别产生的电磁吸力都不会同时经过零，而且它们的合力也有可能一直
大于阻力，从而可消除电磁铁的脉动和噪声。
具体的办法就是在铁心端部开一个槽，槽内嵌以称为分磁环（或称为短路环）的铜
环，假如用示波器来观察未被分磁环围着的一部分磁通$&*和已被分磁环围着的另一部
分磁通$(*，就会发现它们彼此间已错开一个角度（即相位），而且是$(*滞后于$&*。
这是因为交变磁通$( 要在分磁环内感生一个环流，而该环流又会产生一个磁通$*。根
据楞次法则，磁通$* 的作用在于阻滞$( 的变化，这就使得$(*滞后于$&*。原来统一
于$% 的$& 和$(，在分磁环的影响下变成了$&.和$(*，它们不仅不同相，而且连幅值
也不一样。
衔铁端面的磁通既已分相，由它产生的电磁吸力%&*和%(*就不再同时过零。如果
分磁环设计得比较理想，即# 角近乎/’。。并且%&*和%(*也近乎相等。那么，合成吸力
·
&
0
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p44 -->
!"（!#）就相当平坦，它的交变分量的幅值! ! $也很小。此时，端面上的最小吸力为
!"#$ % !"% & ! ’ $
（&）
只要最小吸力!"#$大于阻力!(，即在任何时刻下列关系都存在
!"#$（!#）) !(（!#）
衔铁就会被铁心牢牢吸住，而不产生任何脉动和振动。
分磁环固然在消除交流单相电磁铁的振动和噪声方面起了很大的作用，但也带来了
一定的缺陷。首先，由于分磁环的存在，电能消耗增大了，这不仅会增加线圈的负担，
而且还会使铁心温度升高。因为电能损耗是决定于分磁环中感生电流的平方与分磁环的
电阻之积*+
’ ,+，而欲使"(-与"’-之间有较大的相位差，以使! ! $尽可能地小、!"#$尽
可能地大，又必须使产生"+ 的*+ 大一些。可见# 角的产生与能量损耗是分不开的。其
次，铁心端面的磁通密度不均匀，.($ ) .’$，其中.($因受饱和的影响不能过大，结
果是铁心材料利用率受到限制。还有，为了嵌装分磁环，必须在完整的铁心端面上开
槽，这就必然要降低端面的机械强度，而分磁环本身更是机械上的一个薄弱环节。无数
事实证明，许多交流电磁铁的机械寿命不太高，往往是分磁环断裂所致。因此，在使用
交流电磁铁或交流电磁式电器时，必须对此经常加以注意。
*+ 电磁铁的线圈
线圈是电磁铁的心脏，是产生磁通的源泉。根据励磁的需要，线圈可分串联和并联
两种，前者称为电流线圈，后者称为电压线圈。电流线圈串接在主电路中，电流较大，
所以常用扁铜条带或粗铜线绕制，匝数也较小；电压线圈并接在电源上，匝数多，阻抗
也大，但电流却较小，所以常用绝缘较好的电磁线绕制。
从结构上来看，线圈大抵可分为有骨架的和无骨架的两种：前者是将导线绕在塑
料、钢纸、有时甚至是金属管制骨架上；后者是先绕在木模上，待绕制完毕后，去掉木
模，以白纱带紧紧扎牢，而无特殊的骨架。凡属电压线圈，在绕制完毕后要进行绝缘处
理。交流电磁铁的线圈多为有骨架式，因为考虑到铁心中有磁滞损耗和涡流损耗，不仅
很难帮助线圈散热，而且有可能把热量传给线圈。直流电磁铁的线圈则多是无骨架的。
线圈匝数的多少，所用导线线径的粗细，以及整个线圈的外形尺寸，都由电磁铁的
参数所决定。下面介绍最简单情况下的线圈设计方法和线圈改制时的参数换算方法。
（(）直流电磁铁线圈设计
在给定电磁吸力!" 和衔铁行程$的情况下，可以参照旧的或类似的电磁铁初步确
定铁心尺寸和所需要匝数*/，即先用吸力计算公式，根据给定的!" 值将" 求出来，
然后作磁路计算，根据" 值求出*/ 值，或迳直从!" , 0（!）曲线定出*/ 值。接着，
再按下面导出的公式计算线圈的匝数和线径。
我们知道，*/ 可以表示为
*/ , 1
, /
而线圈电阻
, ,%
2
3
·
’
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p45 -->
!!
"!"#
$
代入前式，即得导线的截面积为
$ % !"!"&#
’
（"#）
所以导线的直径为
( %
$!!"&#
! ’
（""）
式中
!"———线圈本身的平均直径（%）；
)———导线平均匝长（%）；
!———导线材料的电阻率（!·%%& ’ %）
由式（(）和（""）可见；电磁铁容量越大，即电磁吸力越大，导线直径就越粗；反之，
电磁铁容量越小，即电磁吸力越小，线径就越细。在相同的励磁安匝要求下，励磁电压
越高，线径就越细。因此，从节约用铜出发，励磁电压不宜取得太低。
至于线圈匝数，它等于
# ! &#
& ! &#
*$
（"&）
式中
$———导线截面积（%%&）；
*———容许电流密度，其值因绝缘等级、散热条件而异。通常，对于长期工作制
线圈，* ! & ) $*’ %%&；对于重复短时工作制线圈，* ! + ) "&*’ %%&；对于短时
工作制线圈，* ! "( ) (#*’ %%&。
根据以上计算，还可求得线圈电阻+，然后按照下式计算线圈外表面容许温升",，
一般", 应小于,+-（- 级绝缘）
#+ ! .
/01 ! &&!!"#&
/0!23#$
（"(）
式中
.———线圈发热功率（.）；
/4———线圈表面传热系数，一般取#/##" ) #/##"&.’ 0%&·-；
1———线圈外表面散热面积（0%&），对于有骨架线圈，只考虑其外表面，它等于
#!&3。
线圈窗口
5 % #$
60
（"$）
又
5 %
!& 7 !"
&
3
!" % !& 8 !"
&
代入（"(），得
#, %
（&#）&!（!& 8 !"）
/060!&（!& 7 !"）3&
（"+）
式中
!&———线圈外径（0%）；
·
(
$
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p46 -->
!!———铁心柱外径，近似地等于线圈的内径（"#）；
!"———线圈的平均直径（"#）；
#———铁心柱高度，近似地等于线圈的高度（"#）；
$%———线圈铜导体填充系数，一般取$%& ’ $%(。
上式是不计线圈内表面及上下端部散热面积条件推导出的。虽是近似的公式，但在
工程上较实用。从式中可以看到：在吸力一定或安匝一定的情况下，为了保证温升!)
不超过极限允许值，必须具有一定的尺寸参数，大容量电磁铁需要大的铁心和线圈尺
寸，反之亦然。在诸尺寸参数中，# 即线圈的高度，对温升有较大影响。填充系数$%
高和传热系数&% 大时都对温升的降低有利。如果上述计算数据不妥，则应修改铁心尺
寸，直至基本达到要求为止。
（*）直流电压线圈在改变工作电压时的换算
设原线圈的工作电压为’!、线圈导线的直径为(!、匝数为)!，若工作电压改为
’*，则新线圈的导线直径应为
(* * (!
’!
’
!*
（!+）
这是根据励磁安匝数+) 不变的原则导出的公式，因为+) 不变，电磁吸力也不会改变。
当然，由公式求得的(* 与标准线规不一定相符，具体绕制时应按标准线规选用。新线
圈的匝数为
)* * )!
’*
’!
（!(）
这是根据线圈功率, 不变的原则导出的，因为功率不变是线圈重要的工作条件之一。
（,）直流电压线圈在通电持续率改变时的换算
如果原线圈的能电持续率为-!!，今改变为-!*，而且-!* - -!!，则在线圈窗口
和发热量不变时，新线圈的匝数为
)* * )!
-!*
-!
!
!
（!.）
而新线圈的导线直径为
(* * (!
& -!*
-!
!
!
（!/）
例如，当-!! 0 &$. 、-!* 0 !$$. （长期工作）时，(* 0 !%*+(!。这个公式是根据线圈
发热量不变的原则导出的。
以上换算是否可行，应视新线圈的截面积是否满足不等式（!1）而定，如不能满
足，则应改变参数。
（&）交流电压线圈在工作电压改变时的换算
当交流电压线圈的工作电压由’! 改变为’* 时，新线圈的匝数和线径分别为
)* * )!
’*
’!
（*$）
·
&
&
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p47 -->
!! " !"
#"
#
!!
（!"）
应当注意，上式是在线圈磁链! 保持不变的原则下导出的，因为! 相等是电磁吸力不
变的保芝。
（#）交流电压线圈在改变通电持续率时的换算（工作电压不变）
此时，新线圈的匝数为
$! " $"
%&" ’"
%&! ’
!
"
（!!）
而新线圈的线径则为
!! " !"
$ %&! ’"
%&" ’
!
"
（!%）
式中"是起动电流倍数，在考虑每一次起动过程中，起动电流的热冲击对线圈温升的
影响，其值为
" " ()*（+ , "）
%&’’
（!$）
式中
(———操作频率（次( )）；
)*———衔铁吸合动作时间（*）；
+———起动功率损耗与正常吸持功率损耗之比，在简化情况下，可以认为#+"
!。
（&）交流电压线圈在吸力改变时的匝数换算
当电磁吸力由-*"改变为-*!时，新线圈的匝数为
$! " $"
-*"
-*
! !
（!#）
（,）交流电流线圈在电流值改变时的换算
设原线圈的匝值、电流和线径分别为$"、." 和!"，则当电流改变为.! 时，有
$! " $"
."
.!
（!&）
而为保持温升不变，导线直径应改为
!! " !"
.!
.
!"
（!,）
#- 吸力特性与反力特性的配合
电磁铁中的衔铁除受到电磁吸力的作用外，还受到反作用力系统阻力的作用。阻力
包括使衔铁返回到原位的恢复弹簧（即释放弹簧）的反力、触头弹簧的反力以及可动部
分的重量等。反作用力与气隙的关系-/ + 0（$）称为反力特性。如图所示，横轴下方
有斜线的部分表示常闭触点的弹簧压力与气隙的关系。在起始位置$’ 处，弹簧压力最
大，以后随气隙值的减小，压力也逐渐变小。直至气隙值为!" 时，动触头和静触头脱
离接触，这对可动部分来说，相当于压力骤减为零。由于常闭触点的触头弹簧压力对衔
铁的运动起推动作用，是一种“负”阻力，所以在图中是以横轴下方的斜线表示。释放
弹簧的反作用力与气隙的关系，在图中是以斜线.’/’ 来表示（包括可动部分的重量在
·
#
$
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p48 -->
吸力特性与反力特性的配合
内）。常开的动、静触头是在气隙为!! 时开始接触的，
此时弹簧的反作用力（即所谓触头压力）突然加到衔
铁上，并且在以后随气隙的减小而增大，直到气隙为
!"（即衔铁同铁心已闭合）时，达到其最大值为止，
如图中有方格线的部分所示。总的反力特性在图中是
以折线#$%&’( 来表示。为了使电磁铁能正常工作，衔
铁吸合时，其吸力特性必须始终大于反力特性，即始
终处于反力特性的上方。在图中，实践) 表示的吸力
特性是极限状态下的特性，若再低于此曲线，衔铁就
不可能吸合；反之，衔铁释放时，吸力特性（大都为
剩磁所产生）就必须位于反力特性的下方，如点划线
) 所示。
有时，出于控制的需要，可以借调整反作用弹簧
来改变反力特性，例如，如图所示，使反力特性变为
!*"*#*$*%*&*所示的折线、则衔铁吸合及释放时的吸力
特性都要发生相应的变化（如实线和点划线!）。
由图可见，在吸力特性与反力特性之间有一块面积，它说明吸力特性并不是处处都
同反力特性相差无几。有些地方吸力比反作用力大得不多，但有些地方，尤其在气隙小
的地方，吸力比反作用力大得很多。这块面积代表了衔铁在运动过程中积聚的能量。通
常，上述面积越大，即衔铁所积聚的能量越大，其动作速度也越大。然而，在这种场
合，动静触头接触时以及衔铁与铁心接触时的冲力也越大。由于冲力的影响，触头和衔
铁都有可能发生弹跳，触头的弹跳能导致它的熔焊或烧损，衔铁的弹跳则除影响它本身
的机械寿命外，还会导致触头的再次弹跳。因此，吸力特性和反力特性必须配合得非常
合适，才能有助于改善电器的性能。
另外，当吸力特性与反力特性配合得很合适时，电器的返回系数值也比较大，而这
一点在某些特定场合亦颇为重要。
+, 电磁系统的动态过程与动作时间
并励线圈的直流电磁铁合上电源时线圈励磁电流按指数曲线增长，磁通亦按指数曲
线增长，电磁吸力则按电流或磁通的平方关系增长。一旦电磁吸力等于或稍大于初始反
力时，衔铁开始被触动，从线圈得电开始到衔铁触动瞬间为止的时间叫做电磁系统的触
动时间。随后衔铁快速运动，行程急剧减小，磁通急剧增加，在线圈内感生运动反电动
势，迫使线圈电流下降，使磁通和吸力的增长减缓，最后衔铁走完行程而与静铁心相
遇，运动终结，从衔铁触动开始到衔铁闭合瞬间为止的时间叫做电磁系统的吸合运动时
间。前者的电压平衡方程式
’ ( )* + %,
（!-）
后者为
’ ( )* + %, + %-
（!.）
·
+
/
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p49 -->
式中
!"———自感反电动势，即" !#
!$；
!%———运动反电动势，即#% !"
!&。
据此，触动阶段的电流暂态过程
# ’ (
)（" * ! * $
+ ）
（#$）
式中
+———电磁时间常数，等于" , )。
整个闭合动态过程的时间$- 是触动时间$. 和运动时间$! 之和，即
$- ’ $.- / $!-
（#"）
电磁线圈一旦失励或断电，衔铁上只呈现剩磁吸力，它一般远小于终反力，衔铁立即释
放并开始返回到初始打开位置。这个释放动态过程也分二个阶段，它的相应动作时间是
开释时间$01和返回运动时间$1!之和即
$1 ’ $01 / $1!
（#%）
交流并励电磁系统的动态吸合过程比较复杂，它的电流和磁通波形受合闸瞬间初相
角不同而有较大差异，至于释放过程基本上和直流的相同。
二、电接触及灭弧工作原理
触头是一切有触点电器的执行部件，一般电器就是通过触头的动作来接通或断开电
路的。因此，触头工作的好坏会直接影响到整个电器工作性能的优劣。
触头的工作情况有三种：!闭合状态，动触头和静触头完全接触，并有工作电流通
过，这时要注意的是触点的接触电阻和触头的温升之间的协调；"分断过程，动触头与
静触头在通电状态下脱离接触，当它们开始分离，并在两者之间出现间隙时，在间隙中
会产生电火花或电弧，这既有碍于电路的及时分断，又会使触头烧损，因此这时的主要
问题是触头的电磨损；#接通过程，动触头和静触头将由完全脱离的状态变为互相接
触，并最终达到紧密接触。然而，由于触头本身在接触时产生的机械碰撞、铁心与衔铁
接触时产生的机械碰撞以及接通电源产生的电动斥力的影响，动触头和静触头可能一接
触就被弹开，以致在弹开后出现的间隙内产生电火花或短电弧，并使触头发生熔焊或严
重烧损。触头材料的选择、触头接触形式和参数的选择以及触头的结构设计，都要考虑
到这些问题。
（一）触头在闭合状态下的工作（电接触的基本原理）
由于金属表面即使加工得十分光洁，也不可能是理想的光滑表面，在光学仪器下面
仔细观察，两金属接触面总是凹凸不平的，只有少数的点才真正接触上，因此，电流仅
从两触头间的极少数接触点流过。既然真正接触的区域是几个斑点，比理想接触表面小
得多，这就使得触头接触处的电阻特别大。另外，金属在空气中不免要氧化或硫化，在
表面生成一层很薄的氧化膜或硫化膜，而后者的电阻率比金属本体的电阻率要大得多，
这也使得触头接触处的电阻增大。这样，在触头接触处就形成了所谓接触电阻，它会使
触头的损耗增大，温升升高，因此接触电阻是有害的，然而却又是不可避免的。
·
&
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p50 -->
根据实验研究，触头间的接触电阻为
!! "
#
（"#$$）%
式中$ 为触头间的接触压力（%）；% 为与接触形式有关的指数，点接触时% & ’#(、面
接触时% & )、线接触时% & ’#*；# 为与材料的物理性质以及接触表面状况有关的系数
（!·+,）。
影响触头接触电阻的因素有：
"接触压力：通常，触头金属受到压力作用后，会产生弹性或塑性形变，其后果是
接触面扩大，因此接触电阻!! 是同接触压力的% 次方（$-）成反比（如图所示）。但
过分增大接触压力也不见得好。由图还能看到，增大接触压力（曲线)）和再减小压力
（曲线.），效果并不一样，这是由于在增大压力的过程中，接触表面上的氧（硫）化膜
被挤破，同时接触面积也因塑性变形而增大的缘故。
接触电阻与
接触压力的关系
#触头材料的电阻率：通常材料的电阻率! 愈小，接
触电阻就愈小。
$触头材料的机械性能：主要指材料的屈服强度"，"
值越小（即材料越软），越容易产生塑性形变，因而接触电
阻越小。
%接触形式：从表面上来看，似乎面接触时的接触电
阻总要比点接触时为小，但这也不尽然。如果接触压力甚
小，采用面接触形式，由于接触点较多，分配到每一个接
触点上的接触压力反而更小，以致接触电阻显著增大。所
以触头接触压力很小的继电器和小容量电器的触头，多采
用点—点接触或点—面接触形式，大、中容量的电器触头
则多采用线接触或面接触形式。
&接触表面状况：触头表面越粗糙，越容易污染和生成氧（或硫）化膜，因而接触
电阻越大。这不仅会增大触头损耗，有时甚至会使电路无法接通，尤其是在电压较低、
电流较小的场合。然而，对于容量很小的继电器，通过触头的电流小到毫安级以下。为
了保证接触电阻小和稳定，对触头表面要求其粗糙度很小，为!/’#) 以下。而对于线接
触或面接触形式的触头，为了增加接触点，有时，甚至有意在接触面上压上花纹。
接触电阻增大会使触头温度升高，而温度升高反过来又会使触头表面氧化加剧，以
致形成恶性循环。因此，对触头的容许温度一般都有规定。在使用中，应经常据此规定
检查触头温度，不使过高，否则会造成事故。
有些电器，如继电器和小容量的电器，其触头通常都是银质的。银质触头不仅导电
和导热性能均优于铜质触头，而且其氧化膜的电阻率比纯银大得不是太多（氧化铜则不
然，其电阻率可达纯铜的十余倍以上，甚至成为半导体层），而且要在较高的温度下才
会形成，同时又容易粉化。因此，银质触头具有较低和较稳定的接触电阻。若在结构设
计上能使触头在接触时有点滚动，则更容易将氧化膜去掉。据此，当发现银触头在工作
过程中产生氧化膜后，无需特意刮削，因为这样做反而会使触头表面受损。即使是触头
·
$
0
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p51 -->
表面硫化发黑，或是被电弧烧灼出现烟熏状，也只需用干净的布蘸上酒精揩拭。若是触
头表面粘上了尘埃和油垢，亦应揩拭清洁，切忌用砂纸或锉刀打锉，否则会使触头磨损
增大。除非接触面粗糙不平，才允许用细锉略加修整。不允许任意用铜质触头来代替银
质触头。
大、中容量低压电器的触头，如果在闭合过程中有一段滚动接触，则因氧化膜在滚
动摩擦中会被破坏，因此可采用铜质触头。此外，一般也用银质或银基合金质触头。
（二）触头在接通过程中的工作
在触头的接通过程中，经常发生机械振动，即运动部分的弹跳，也就是闭合—分离
—再闭合过程的重复。设有一电器的触头系统如图（!）所示，其动触头通过弹簧与运
动部件的支架连接在一起，并以速度!" 向静触头接近。当运动进展到图（#）所示情况
时，动触头与静触头相撞。由于静触头静止不动，所以动触头在反作用力"$的影响下
反弹。如图（%）所示，动触头先是以速度!& 向下运动，被弹回一段距离，而触头支架
却继续向上运动，压缩弹簧。一旦弹簧的伸张力大于反作用力"$，动触头又开始以速
度!’ 向上运动。此后，动静触头又碰撞、反弹⋯⋯但弹回距离一次比一次小，直到弹
跳完全停歇为止。除机械碰撞外，触头接触时电流产生的电动力也能导致触头振动，特
别是当接通较大的电流时，电动力的影响更加显著。
触头在接触过程中的弹跳现象示意图
"( 静触头&( 动触头’( 触头弹簧)( 触头支架
触头的机械振动会使触头表面产生电气磨损，严重时甚至会使触头熔焊在一起。由
于当触头弹跳时，动静触头彼此要分开一段距离，在触头间隙中就产生了电弧。此时，
触头间的距离非常小，温度变得很高，以致触头表面被灼伤，并有部分金属熔化。在下
一次接触的过程中，动静触头间的相对滑动便将熔化了的金属擦去。此外，熔化了的金
属还可能喷溅或蒸发，而金属蒸气又可为气流或磁吹作用所冲走并消失。于是，触头材
料就越来越少，这就是触头的电气磨损。更危险的是当触头表面有已经熔化了的金属
时，一旦机械振动过程结束，动静触头互相接触，熔化了的金属便因失去电弧的大量热
量而凝固，使动静触头粘在一起，再也不能断开，这就是“热熔焊”。当然，电气磨损
的严重程度以及熔焊是否发生，还同通过触头的电流大小以及通断的频繁程度有关。实
践经验表明，触头的电气磨损大体上与其所通断的电流平方值成正比。
·
*
)
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p52 -->
触头的电气磨损会使电器使用期限缩短，而触头的熔焊则使电器工作不可靠。为了
降低触头的电气磨损和防止触头发生熔焊，最有效的办法还是减小和消除触头的振动。
在闭合过程中要完全消除触头的振动既不可能也没必要。只要能将振动的幅度降低
到不致引起电气磨损，或者虽有电气磨损却并不显著即可。
不同材料的触头，其电气磨损量也不同。较硬的触头材料的电气磨损比较软材料的
为少，抗腐蚀能力较强的贵金属的电气磨损也比一般金属少。综合考虑，用纯金属材料
做触头很难满足各方面的要求，为此常常采用二元甚至多元合金（如银—氧化镉合金、
银—钨合金、铜—石墨合金和银—铁合金等）作为触头材料。
触头经电气磨损就会逐渐变薄，最终不能可靠地接触。为了使触头在一定的磨损范
围内仍能正常接触，触头系统设了超额行程，简称超程。当动静触头相遇时，如果将静
触头移开，则动触头仍将继续向前移动一段距离!，这段距离便是超程。
若是指式触头，则在闭合瞬间，先是动触头的端部与静触头接触，如图（!）所示；
经过一段滚动后，再转变为动触头的根部与静触头接触，如图（"）所示，即# 点先接
触，然后过渡到$ 点接触。在这种场合，触头的超程大体上可用弹簧活动支架间的间
隙! 来表示。这种指式触头滚动接触的过程，既消耗了撞击能量，对触头的抗振性能有
一定的帮助，同时又因触头的接通和分断都在指式触头的# 点，有利于电弧迅速转移
到导弧角上，从而缩短电弧停留在触头上的时间，减轻了触头的电气磨损。这种结构形
式在动作过程中能够擦除触头表面上的氧化膜，对触头在闭合状态下的工作也十分有
利。当然这种结构也有其固有的缺点，即它是单断口的，同时支架轴销孔在触头闭合时
要受到机械冲击，产生机械磨损，影响其滚动擦膜的效果。
指式触头的超程示意图
%& 静触头
’& 动触头
(& 触头支架)& 触头弹簧
*& 触头支架销孔
（三）触头在分断过程中的工作
两个触头之间的接触，从本质上来说是许多个点的接触，因此在分断时最终要出现
只在少数几个点有接触的现象。这时，在这些点处的电流密度相当大（可达%+(#, -.’
/ %+0#, -.’），致使接触点开始熔化，并随着触头的互相分离形成熔化了的高温金属液
桥。一旦触头完全分开，金属液桥就被拉断，而在断口处立即产生电弧。这是由于在触
头间隙中产生了大量的带电粒子———正负离子和电子，终于使气体导电形成了炽热的
·
+
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p53 -->
电弧。
电弧一经产生，便在弧隙中产生大量热能，使气体热游离的作用占主要地位，特别
是当触头表面的金属蒸气进入弧隙后，气体热游离的作用更为显著。由此可见，电压越
高、电流越大，即电弧功率越大，弧区温度越高，电弧的游离因素就越强。
与此同时，弧隙中还存在着去游离因素。因为已游离的正负离子和电子在空间相遇
时要复合，重新形成中性的气体分子；而高度密集的高温离子和电子，也要向其周围密
度小、温度低的介质扩散。结果，弧隙内离子和自由电子的浓度就降低，电弧电阻增
大，电弧电流减小，热游离大为削弱。
综上所述，电弧是游离与去游离的统一体。当去游离效应强于游离效应时，电弧趋
于熄灭；当去游离效应弱于游离效应时，电弧趋于炽烈；当去游离效应与游离效应平衡
时，电弧便稳定燃烧。分断过程的最终目的在于切断电流，当然就要使电弧熄灭，为此
就应当削弱游离作用和加强去游离作用。如将电弧挤入窄缝，缩小电弧直径，使其内部
的离子浓度增大，就可以加强扩散和冷却作用；把电弧拉长，或使其成螺旋状，也有助
于加强扩散和冷却作用；在电弧内部设置障碍，又有助于局部离子和电子的复合等。只
要使去游离转化为电弧方面的主导作用，就能将电弧熄灭。
直流电弧的熄灭主要是依靠拉长和冷却电弧。
交流电弧的燃弧过程和熄弧过程都与直流电弧有所不同，由于交流电每秒钟有!!
（! 为电网频率）次经过零点，经过零点时，电源不给电弧提供能量，因此热游离迅速
下降，去游离作用大大增强，为熄灭电弧创造了极为有利的条件。若交流电弧在前半周
过零点时熄灭，只要在后半周的电压作用下不再重燃，就可以认为电弧已经熄灭。这
样，交流电弧的熄灭问题，归结为电弧电流过零后如何防止重燃的问题。
电弧电流自然过零时，弧隙中存在两个过程：一是电弧间隙因去游离作用加强而由
导电状态恢复到介质绝缘状态的介质强度恢复过程；二是电弧电流过零时电弧电压由熄
弧电压重新恢复到原来的电源电压的电压恢复过程。电压恢复的结果是力图重新击穿弧
隙，使电弧重燃；介质恢复的结果则是力图阻止弧隙重新被击穿，使电弧不再重燃。如
图（"）所示，只要介质恢复速度超过电压恢复速度，电弧就不再重燃；若是电压恢复
速度超过介质恢复速度，如图（#）所示，则电弧将重燃。图中的曲线说明了防止交流
电弧重燃，即使之熄灭的条件。
交流电弧熄灭和重燃条件
由于电流要自然过零，因而在同样的电参数下，交流电弧的熄灭要比直流电弧的熄
·
$
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p54 -->
灭容易得多。
（四）触头的工作参数
!" 触头开距（即触头行程）
触头开距是指触头在完全断开位置时动静触头间的距离。它是动静触头为断开电弧
所需的最小间距。单纯从灭弧的角度来看，似乎触头开距越大越好。其实触头开距大
了，推动触头系统运动的电磁系统也要大些，这不仅会使机械庞大、笨重，更主要的是
会增大机械撞击和振动。因此，触头开距既不可过小，也不宜过大，其数值应随具体要
求来定。一旦确定之后，使用中就不宜轻易改变它，因为它一般是不允许调整的。
#" 触头超程
触头超程是指当触头在闭合位置时，将静触头移开，动触头能移动的距离。这是保
证触头在其寿命终结之前仍能可靠地接触所必需的。超程的大小与电器本身所规定的电
寿命有关，也同触头材料有关。凡是要求电器具有较高的电寿命时，超程就要大些；而
触头材料的耐磨性能较好时，超程就可以小些。超程在工作过程中不断地减小，习惯上
认为当超程减小到原来的! $ % 以下时，触头便不宜继续工作。
%" 触头的初压力和终压力
触头初压力是动、静触头刚接触时由触头弹簧产生的触头压力，等于触头弹簧的预
压力。触头终压力是触头完全闭合时，即动触头已不再向前运动的触头压力。触头的初
压力限制及防止触头在按通时的机械振动；终压力则是保证触头在闭合状态下接触电阻
较小、从而使其温升不致超过容许值。触头的初压力和终压力都由接触弹簧产生。初压
力是弹簧的预压力，若不考虑弹簧的形变和材料的疲劳，初压力一般不会变化。终压力
是随超程而变的，超程大，终压力就大；越程变小，终压力也变小。
从触头本身的工作来看，初压力和终压力大些较为有利，但这又将增大电磁系统的
负担，所以，触头系统与电磁系统之间需要统筹考虑。
触头的初压力和终压力在产品的标准或技术条件中均有规定。在使用前或使用后需
要进行检查时，可用弹簧秤或者通过小滑轮悬挂砝码或重物的方法来测量。测量初压力
时，被测触头应处于分断位置。在支架与触头之间垫上一张光滑的薄纸片，拉动弹簧
秤，直到纸片可以轻轻抽出为止，此时的弹簧秤读数或砝码的重量，就是初压力的数
值。测量终压力时，被测触头应处于闭合位置，在动静触头之间垫上一张光滑的薄纸片
（或用低压小电珠作为间隙出现与否的指示），测法同前。对指式触头来说，还要经过力
矩换算，才能求得触头的初压力和终压力。
三、灭火花回路和灭弧装置
如前所述，当动静触头于通电状态下脱离接触时，两者之间的间隙中会产生电火花
或者电弧。显然，这既妨碍了电路的及时可靠地分断，又会使触头受到磨损。为此，必
须采取适当而有效的措施，即设置灭火花回路或灭弧装置，以保护触头系统，降低它的
磨损，提高它的分断能力，从而保证整个电器的工作安全可靠。
灭火花回路一般用于继电器。继电器的控制对象主要是接触器和各种控制电器的电
·
#
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p55 -->
磁线圈，以及某些信号回路，所以其触头的长期工作电流———额定电流一般都很小，不
会超过! 安。虽然如此，但继电器为了达到灵敏度高和结构小巧的目的，其触头压力不
得不取得尽可能地小，加之操作比较频繁，而负载又多为电感性的，所以断开条件仍颇
繁重。因此，有时也要设置灭火花回路，以保证继电器的正常工作。
所谓灭火花回路，就是给控制对象的电磁线圈或者继电器的触头并联一放电的回
路。前者在继电器触头断开时，可将控制对象的电磁线圈中贮存的电磁能量"
# !"# 泄放
到放电电阻中；后者在继电器的触头断开时，可将电流转移到放电回路，以此保护
触头。
常用的灭火花回路有下图所示的三种。回路参数的选择如下：对于线路#，放电电
阻$% 一般为线圈电阻$ 的! $ "% 倍；二极管&’ 的反向电压宜为电源电压的# 倍。对
于线路&，除放电电阻$% 可选为$ 的! $ "% 倍外，为了避免在并联回路中发生振荡，
还要求线圈电感! 与放电回路中的电容’ 的比值满足下式要求：
!
’ (（$ ) $%
#
）#
至于线路*，一般可取’ ( %)! $ #!*，$% ( ++
#
# ，式中，+, 是加在电容器上的电压；
# 是与触头材料有关的系数，例如对于银触头，# ( ",%。
灭火花回路的几种形式
不论采用哪一种灭火花回路，都能有助于抑制电火花或电弧的产生，和在产生电弧
之后加速其熄灭过程，并以此来减轻触头的电气磨损，延长触头的电寿命。此外，灭火
花回路还能够抑制触头分断时所产生的过电压。
考虑到交流电路断开时产生的电弧多在电流自然过零时熄灭，电磁线圈中贮存的电
磁能量那时也几乎为零，所以交流继电器不采用灭火花回路，一般只用于直流继电器。
对于继电器以外的各种低压电器，由于其触头的额定电流较大，所以除一些小容量
的以外，一般都要设置灭弧装置。
根据对电弧特性所作的分析，可以知道，将电弧拉长、使弧柱冷却、把电弧分为若
干段，都有助于熄灭电弧。灭弧装置就是基于这些原理设计出来的。
") 电动力吹弧
下图是一种桥式结构双断口触头系统（所谓双断口就是在一个回路中有两个产生和
断开电弧的间隙）。当触点打开时，在断口中产生电弧。触头" 和# 的载流体在弧区产
生图中以!表示的磁场（!表示磁通的方向是由纸外跑向纸面），根据左手定则，电弧
·
-
!
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p56 -->
双断口结构的电动
力吹弧效应
!—静触头
"—动触头
电流要受到一个指向外侧的力! 的作用，并因之向外运动。
电弧的这种运动，一则会使本身被拉长，再则于迅速穿越
冷却介质时要受到较强的冷却作用，这都有助于熄灭电弧。
但是，最主要的还是两断口处的每一阴极近旁在交流过零
时都能出现!#$ % "#$& 的介质绝缘强度。
这种熄弧方式的优点是结构简单，无需专门的灭弧装
置。其缺点是当电流较小时，电动力很小（作用于电弧的
电动力是同电流的平方成正比）。考虑到它有两个断口，一
般用于交流接触器等交流电器。
"’ 磁吹灭弧
磁吹灭弧示意图
!—磁吹线圈
"—绝缘套
(—铁心
)—导磁夹板
#—弧角
*—灭弧置
+—弧角
,—动触头
-—静触头
为了加强弧区的磁场强度，以获得较大的电弧运动速
度，可以采用右图所示串联线圈磁吹装置。由图可见，磁
吹线圈产生的磁场，磁通比较集中，它经铁心和导磁夹板
进入电弧空间。于是，电弧在磁场力的作用下在灭弧罩内
部迅速向上运动（由" . " 经# . # 到$ . $ 位置），并在导
弧角处被拉到最长。在运动过程中，电弧一方面被拉长，
另一方面又被冷却，所以容易熄灭。导弧角除有引导电弧
运动的作用外，还能把电弧从触头处引开而起到保护触头
的作用。
这种灭弧方式称为串联磁吹灭弧方式。由于磁吹线圈
是同主电路串联，所以作用于电弧的磁场力随电弧电流的
大小而改变，电弧电流越大，灭弧力越强。另外，磁吹力
的方向与电流方向无关。
除串联磁吹方式外，尚有并联磁吹方式。这种方式的
优点是弱电流时的磁吹效能比串联的好，缺点是在触头上
电流反向时，必须同时改变线圈的极性。不然，磁吹就会
反向，使电弧不易熄灭，甚至可能损坏电器。
交直流电器都可采用磁吹灭弧方式，但继电器触头容量小，一般无需加设专门的灭
弧装置。
(’ 窄缝灭弧室
磁吹灭弧装置一般都带灭弧罩，灭弧罩通常用耐弧陶土、石棉水泥或耐弧塑料制
成。它的作用有两：一是引导电弧纵向吹出，借此防止发生相同短路；二是使电弧与灭
弧室的绝缘壁接触，从而迅速冷却，增强去游离作用，提高弧柱电压降，迫使电弧熄
灭。如右下图所示，灭弧罩的绝缘壁之间的缝隙有大有小，凡是宽度比电弧直径小的缝
（如图中缝宽!! 小于电弧直径%" 处），称为窄缝；反之，宽度比电弧直径大的缝（如图
中缝宽!" 大于电弧直径%" 处），称为宽缝。窄缝可将电弧弧柱直径压缩（如压为%!），
使电弧同缝壁紧密接触，加强冷却和去游离作用，同时，也加大了电弧运动的阻力，使
其运动速度下降，缝壁温度上升，并在壁面产生表面放电。总之，缝宽的大小是需要综
·
)
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p57 -->
窄缝灭弧室的断面图
合考虑的因素。目前，有采用数个窄缝的多纵缝灭弧室，它将电
弧引入纵缝，分劈成若干股直径较小的电弧，以增强去游离作用。
这种结构已在!"#$ 系列接触器上取得了良好的效果。
%& 栅片灭弧和多断口灭弧
右图是栅片灭弧示意图。当电器触头分开时，所产生的电弧
在吹弧电动力的作用下被推向一组静止的金属片。这组金属片称
为栅片，它们彼此间是互相绝缘的。电弧进入栅片后，被分割成
一段段串联的短弧，而栅片就是这些短弧的电极。栅片的作用还
在于：#）能导出电弧的热量，以提高电弧的弧柱压降；$）既然
电弧被分割为许多段，而每一栅片又相当于一个电极，那么，也
就要有许多个阳极压降和阴极压降。如前所述，对直流电弧来说，
近极处的电弧电压降加弧柱的电压降一起灭弧。对交流电弧来说，
栅片灭弧示意图
#—灭弧栅片
$—弧角
’—电弧
近阴极处在电弧过零瞬间会出现一个#() * $()+ 的介质
强度。显然，这些都是有利于熄灭电弧的。由于栅片的
灭弧效应在交流时要比直流时强得多，所以交流电器宜
采用栅片灭弧。
和栅片灭弧（短弧灭弧原理）一样，在交流电器的
触头上多作几个“断口”（如许多直动式交流接触器中的
桥式触头，就是“双断口”），可以获得简单有效的灭弧。
通常，#), 以下的接触器只要利用双断口，而无需采取
其他灭弧措施即可顺利地灭弧。多断口灭弧也可灵活机
动地来达到，例如，当双极或三极开关被用来控制一个
回路时，如果在灭弧方面有必要，也可将双极或三极的
触头串联起来。这样，这组触头就成为多断口的了。
栅片一般用镀铜钢片制成。由于钢片是铁磁性物质，能将电弧吸入栅片之间，并迫
使电弧聚向栅片中心，为栅片所冷却，形成表面复合而去游离。
电器结构的组成部分除感测器官（如电磁机构）和执行器官（如触头）外，尚有联
系两者的传动部分和机构部分，以及支承部件和躯壳、外罩等。它们都是必要的和不可
缺少的。这些将结合具体的低压电器产品来介绍。
四、电器中的发热温升和电动力
（一）电器中的发热温升
电器中的载流部件、电磁系统、金属零件和电介质，在工作过程中都会发热。通
常，发热对于电器是有害的。例如，发热会使零部件软化而降低机械强度、产生形变乃
至损坏；发热也会使绝缘材料性能劣化、使用期限缩短及至燃烧。因此，必须认真对待
发热问题，即了解其热源和散热问题，使电器各部分的温度都处在它们各自容许的范
围内。
·
(
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p58 -->
电器中能产生热的热源很多：
（!）载流零部件（设其电阻为!）通过电流" 时产生的焦耳热# " "#!（$）。
（#）电介质在交变电磁场中产生的介质损耗
#$ % #!&’(#%&"（$）
式中：& 为电源频率（’(）；’ 为电介质的电容（)）；( 为电压（*）；%&!"#’!) 为电介
质损耗角正切；"为电源角频率（! + ,）；-$ 为电介质电阻，即绝缘电阻（.#）。
（/）磁性金属零部件在交变电磁场作用下产生的磁滞损耗与涡流损耗。
习惯上将第一种损耗称为铜损，而将第三种损耗称为铁损。
此外，还有运动部件相互间的摩擦也能产生热，但除摩擦片式电磁离合器之外，通
常热量并不大，可以忽略不计。至于有触点电器的触头分断时出现的电弧，也能在极短
（以0, 计）时间内产生大量的热能，但由于这部分热量存在时间不长，除非在大电流情
况下，一般也不考虑它。
（二）电器和电气设备中的电动力
!1 电动力
当空间内有两根以上载流导体时，每一根导体均处于其余导体中的电流所产生的磁
场中，并且受到该磁场的作用，这种作用就表现为电动力。若导体中的电流不很大，且
其所在处的磁感应也不很强，电动力就不大。反之，若导体内通过大电流，如大容量接
触器、断路器（自动开关）以及其他电气设备的连接母线等，特别是发生短路事故时，
电动力就相当可观。
电动力对电器和电气设备的影响为：$它能使载流导体产生机械形变，损坏电器和
电气设备。%它能破坏电器的正常工作，例如动静触头间的电动斥力轻则使接触压力减
小，以致温升增大；重则使触头弹开，产生电弧，加速触头磨损或导致触头熔焊。&在
交流情况下，一旦发生机械共振，会使结构迅速损坏。然而，电动力也可被利用，例如
限流式低压断路器便是利用电动斥力使触头迅速弹开，以减小释放时间，从而在短路电
流尚小于其预期值时便被切断。
#1 电动稳定性
不论电器是否具有分断短路电流的能力，其导电部分都将承载巨大的短路电流。因
此，表征电器载流导体耐受某一最大电动力不致产生机械变形、损坏乃至影响到其工作
可靠性的能力———电动稳定性，这就是电器的主要技术指标之一。与电动稳定性对应的
极限电流称为电动稳定电流。它既可以用最大冲击电流的峰值表示，也可用该峰值与额
定电流之比表示。
·
2
3
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p59 -->
第三章
低压供配电设备设计选型
第一节
负荷计算
一、概述
（一）负荷计算的目的
负荷计算主要是确定“计算负荷”“计算负荷”是按发热条件选择电气设备的一个
假想的持续负荷，“计算负荷”产生的热效应和实际变动负荷产生的最大热效应相等。
所以根据“计算负荷”选择导体及电器时，在实际运行中导体及电器的最高温升不会超
过容许值。
计算负荷是确定供电系统、选择变压器容量、电气设备、导线截面和仪表量程的依
据，也是整定继电保护的重要数据。计算负荷确定得是否正确合理，直接影响到电器和
导线的选择是否经济合理。如计算负荷确定过大，将使电器和导线截面选择过大，造成
投资和有色金属的浪费；如计算负荷确定过小，又将使电器和导线运行时增加电能损
耗，并产生过热，引起绝缘过早老化，甚至烧毁，以致发生事故，同样给国家造成损
失。为此，正确进行负荷计算是供电设计的前提，也是实现供电系统安全、经济运行的
必要手段。
（二）负荷计算的方法
目前负荷计算常用需用系数法（也称需要系数法）、二项式法和利用系数法。前两
种方法在国内各设计单位的使用最为普遍。此外，还有一些尚未推广的方法如单位产品
耗电法、单位面积功率法、变值系数法、!"# 法等。
需用系数法比较简便，因而广泛使用。但当用电设备台数少而功率相差悬殊时，需
要系数法的计算结果往往偏小，故不适用于低压配电线路的计算，而适用于计算变、配
电所的负荷。
二项式法也比较简便，它考虑了数台大功率设备工作时对负荷影响的附加功率。但
计算结果往往偏大，一般用于低压配电支干线和配电箱的负荷计算。
利用系数法的理论根据是概率论和数理统计，因而计算结果比较接近实际，适用于
·
$
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p60 -->
各种范围的负荷计算。
二、负荷特性
（一）负荷曲线
表示负荷大小随时间而变化的曲线称为负荷曲线。根据延续时间段不同可分为全日
和全年负荷曲线等。
全日负荷曲线可用测量方法来绘制。如有功负荷曲线可根据有功功率表每隔一定时
间（一般为!"# $ %&）的读数而绘制，相邻两负荷值之间的时间间隔取得越短，则曲线
越能准确反映负荷的实际变化。全日无功负荷曲线可根据无功功率表的读数绘制
负荷曲线有如下特点：
（%）用电设备的实际负荷并不总是等于其铭牌上的额定功率!’，而是随时都在变
动的。负荷曲线的最大值称为最大负荷，记作!()*、"()*、#()*。负荷曲线的平均值称
为平均负荷，记作!)+、")+及#)+。
（,）同类型用户的日负荷曲线，具有大致相似的形状。负荷曲线的形状也可用需要
系数、利用系数来表达，其定义如下
$* % !()*
!’
$- % !)+
!’
式中
$*———需要系数；
$-———利用系数；
!()*———日负荷曲线中的最大负荷值；
!)+———日负荷曲线中的平均负荷；
!’———日负荷曲线中的额定负荷。
同类型的用户的需要系数$* 值很相近，通常可用一个典型值来表示。同样，同类
型用户的利用系数$- 也十分相近，也可用一个典型值来表示。
用电设备组的需要系数和功率因数参考值
序号
用
电
设
备
组
名
称
需要系数
$*!
./0!
12!
%
小批生产的金属冷加工机床电动机
!"%3 $ !",
!"#
%"45
,
大批生产的金属冷加工机床电动机
!"%6 $ !",#
!"#
%"45
5
小批生产的金属热加工机床电动机
!",# $ !"5
!"3
%"55
7
大批生产的金属热加工机床电动机
!"5 $ !"5#
!"3#
%"%4
·
6
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p61 -->
序号
用
电
设
备
组
名
称
需要系数
!!!
"#$!
%&!
’
通风机、水泵、空气压缩机及电动发电
机组
()* + (),
(),
()*’
-
非连锁的连续运输机械及铸造车间整
砂机械
()’ + ()-
()*’
(),,
*
连锁的连续运输机械及铸造车间整砂
机械
()-’ + ()*
()*’
(),,
,
锅炉房和机加工、机修、装配等类车间
的吊车（". /’0）
()1 + ()1’
()’
1)*2
3
铸造车间的吊车（". /’0）
()1’ + ()/’
()’
1)*2
1(
自动连续装料的电阻炉设备
()*’ + (),
()3’
()22
11
实验室用的小型电热设备（电阻炉、干
燥箱等）
()*
1)(
(
1/
工频感应电炉（未带无功补偿装置）
(),
()2’
/)-,
12
高频感应电炉（未带无功补偿装置）
(),
()-
1)22
14
电弧熔炉
()3
(),*
()’*
1’
点焊机、缝焊机
()2’
()-
1)22
1-
对焊机、铆钉加热机
()2’
()*
1)(/
1*
自动弧焊变压器
()’
()4
/)/3
1,
单头手动弧焊变压器
()2’
()2’
/)-,
13
多头手动弧焊变压器
()4
()2’
/)-,
/(
单头弧焊电动发电机组
()2’
()-
1)22
/1
多头弧焊电动发电机组
()*
()*’
(),,
//
生产厂房及办公室、阅览室、实验室照
明"
(), + 1
1)(
(
/2
变配电所、仓库照明"
()’ + ()*
1)(
(
/4
宿舍（生活区）照明"
()- + (),
1)(
(
/’
室外照明、事故照明"
1
1(
(
!当设备组总台数" . 1 + / 时，可取!! . 1；而单台电动机为#567 . #8 9#，式中#8 为电动机额
定容量，#为电动机额定效率。
"这里照明的"#$! 和%&! 值，均为白炽灯照明的数值。如为荧光灯照明，应取"#$! . ()3，%&! .
()4,；如为高压汞灯、钠灯，应取"#$!. ()’，%&!. 1)*2。
·
3
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p62 -->
车间的需要系数和功率因数参考值
序号
车
间
名
称
需要系数
!!
"#$!
%&!
’
机加工（金工）车间
()* + ()*,
()-
’)..
*
木工车间
()*, + ().,
()-,
’)’/
.
工具车间
()*0 + ().*
()-,
’)’/
1
机修车间
()* + ()*,
()-
’)..
,
电修车间
(). + ().,
()-,
’)’/
-
焊接车间
()*, + ().
()1,
’)20
/
热处理车间
()1 + ()-
()/
’)(*
0
电镀车间
()1 + ()-
()0,
()-*
2
电解车间
()/ + ()0
()0
()/,
’(
发电机车间
()*, + ().
()-
’)..
’’
变压器车间
(). + ()1
()-,
’)’/
’*
开关设备车间
()*, + ().
()/
’)(*
’.
电容器车间
()., + ()1
()20
()*
’1
绝缘材料车间
()1 + (),
()0
()/,
’,
漆包线车间
()/, + ()0
()2
()10
’-
电磁线车间
()-, + ()/
()0
()/,
’/
绕线车间
(), + (),,
()0/
(),/
’0
压延车间
()1 + (),
()/0
()0
’2
铸钢车间（不包括电弧炉）
(). + ()1
()-,
’)’/
*(
铸铁车间
()., + ()1
()/
’)(*
*’
锻压车间（不包括水泵）
()* + ().
()-
’)..
**
煤气站
(), + ()/
()-,
’)’/
*.
氧气站
()/, + ()0,
()0
()/,
*1
压缩空气站
()/ + ()0,
()/,
()00
*,
乙炔站
()/
()2(
()10
*-
水泵站
(), + ()-,
()0
()/,
*/
冷冻站
()/
()/,
()00
*0
污水处理站
()/, + ()0
()/,
()00
*2
锅炉房
()-, + ()/,
()0
()/,
.(
仓库
()*, + ()1
()0,
()-*
·
(
-
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p63 -->
工厂的需要系数、功率因数和最大有功负荷利用小时参数值
序号
工
厂
类
别
需要系数
!!
"#$!
%&!
年最大有功负荷利
用小时（’）
(
汽轮机制造厂
)*+,
)*,,
)*-.
-)))
/
锅炉制造厂
)*/0
)*0+
)*1.
.-))
+
柴油机制造厂
)*+/
)*0.
)*1(
.-))
.
重型机械制造厂
)*+-
)*01
)*0,
+0))
-
重型机床制造厂
)*+/
)*0(
)*11
+0))
2
机床制造厂
)*/
)*2-
(*(0
+/))
0
石油机械制造厂
)*.-
)*0,
)*,
+-))
,
量具刃具制造厂
)*/2
)*2
(*++
+,))
1
工具制造厂
)*+.
)*2-
(*(0
+,))
()
电机制造厂
)*++
)*2-
(*(0
+)))
((
电气开关制造厂
)*+-
)*0-
)*,,
+.))
(/
电线电缆制造厂
)*+-
)*0+
)*1.
+-))
(+
仪器仪表制造厂
)*+0
)*,(
)*0/
+-))
(.
滚珠轴承制造厂
)*/,
)*0)
(*)/
-,))
利用系数!3 值、功率因数及其正切值
用
电
设
备
组
名
称
!3
"#$!
%&!
一般工作制小批生产用金属切削机床（小型车、刨、插、
铣、钻床、砂轮机等）
)*( 4 )*(/
)*-
(*0+
一般工作制大批生产用金属切削机床
)*(/ 4 )*(.
)*-
(*0+
重工作制金属切削机床（冲床、自动车床、六角车床、粗
磨、铣齿、大型车床、刨、铣、立车、镗床）
)*(2
)*--
(*-(
小批生产金属热加工机床（锻锤传动装置、锻造机、拉丝
机、清理转磨筒、碾磨机等）
)*(0
)*2
(*++
大批生产金属热加工机床
)*/
)*2-
(*(0
生产用通风机
)*--
)*,
)*0-
卫生用通风机
)*-
)*,
)*0-
泵、空气压缩机、电动发电机组
)*--
)*,
)*0-
移动式电动工具
)*)-
)*-
(*0+
·
(
2
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p64 -->
用
电
设
备
组
名
称
!!
"#$!
%&!
不联锁的连续运输机械（提升机、皮带运输机、螺旋运输
机等）
’()*
’(+*
’(,,
联锁的连续运输机械
’(*
’(+*
’(,,
起重机及电动葫芦（!- .’’/）
’(.* 0 ’(1
’(*
.(+)
电阻炉、干燥箱、加热设备
’(** 0 ’(2*
’(3*
’())
试验室用小型电热设备
’()*
.(’
’
电弧炼钢炉.’% 以下
’(2*
’(,
’(+*
单头直流弧焊机
’(1*
’(2
.())
多头直流弧焊机
’(*
’(+
.(’1
单头弧焊变压器
’(1*
’()*
1(2+
多头弧焊变压器
’()
’()*
1(2+
自动弧焊机
’()
’(*
.(+)
点焊机及缝焊机
’(1*
’(2
.())
对焊机及铆钉加热器
’(1*
’(+
.(’1
工频感应电炉
’(+*
’()*
1(2+
高频感应电炉（用电动发电机组）
’(+
’(,
’(+*
高频感应电炉（用真空管振荡器）
’(2*
’(2*
.(.+
（二）计算负荷
一般.2441 以上的导线其发热时间常数在.’456 以上，因此时间很短暂的尖峰负荷
不会造成导线温度达到最高温度，因为导线的温度还未升高到其相应负荷时的温度之
前，这个尖峰负荷就已经过去了。实践表明，导线到达稳定温升的时间约为)’456，因
此只有持续时间在)’456 以上的最大负荷才有可能造成导线的最大温升。
通常按每隔)’456 的负荷来绘制的负荷曲线中，取其负荷最大值称为计算负荷，并
作为按发热条件选择电气设备的依据。因此""、#" 及$" 的数值等于"478、#478及
$478，称为有功、无功及视在计算负荷。
三、用电设备计算容量的确定
在进行负荷计算时，应将不同工作制的用电设备按其额定容量统一换算为计算
容量。
（一）长期工作制设备计算容量的确定
长期工作制电动机设备的计算容量等于其铭牌上的额定功率"9。
·
1
2
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p65 -->
（二）反复短时工作制设备计算容量的确定
反复短时工作制的电动机，其工作时间短，且工作时间与停止或空载时间反复交
替。如起重机用电动机，其设备的计算容量是指换算到统一暂载率下的功率。暂载率可
用下式计算
! !
"
" # "! $ "!!%
式中
"———交替变换一个周期内的工作时间；
"!———交替变换一个周期内的停用时间。
采用需要系数法或二项式法计算时，应统一换算至!# $%&时的额定功率，其换算
关系如下
&’ ! &’!
!’
!$% ! $&’! !
! ’
采用利用系数法计算时，应统一换算至!# "!!&时的额定功率，其换算关系如下
&’ ! &’!
!’
!"!! ! &’! !
! ’
式中
&’———换算后（!# "!!&）用电设备的计算容量，()；
!’———电动机的额定暂载率；
&’!———额定暂载率!’ 时的电动机额定功率，()。
（三）电焊机及电焊变压器设备计算容量的确定
电焊机及电焊变压器设备的计算容量应统一换算至!# "!!&时的额定有功功率，换
算关系如下
&’ ! ’’! !
! ’*+,"(
式中!’———电焊机及电焊变压器的额定暂载率；
-’!———额定暂载率!’ 时的电焊机及电焊变压器的额定视在功率，(./；
*+,"’———额定功率因数。
（四）电炉变压器设备计算容量的确定
电炉变压器设备的计算容量是指额定功率因数下的有功功率，即
&’ ! ’’*+,"’
式中
’’———电炉变压器的额定视在功率，(./；
*+,"’———额定功率因数。
·
0
1
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p66 -->
（五）照明用电设备计算容量的确定
照明用电设备的计算容量是按灯泡标出的功率计算，但对于荧光灯及高压水银灯等
还应计入镇流器的功率损耗，即灯管的额定功率增加!"#及$#。分别为
!% " !
#
$ " &
!$’
!% " !
#
$ " &
!$(（& % ")!）
!% " !
#
$ " &
!$*（& % ")"$）
上三式中：!$’、!$(、!$*分别为白炽灯、荧光灯及高压水银灯的功率，+,。
四、需要系数法
（一）单组用电设备的计算负荷
将用电设备按其工作性质参照下表划分为若干组。工作性质相同的同组用电设备，
按下式确定其计算负荷
!- " &.!!%
’- " !-/*"
(- "
!-
! % ’-
"
}
!
式中
!-———该组用电设备的有功计算负荷，+,；
’-———该组用电设备的无功计算负荷，+012；
(-———该组用电设备的视在计算负荷，+34；
&.———该组用电设备的需要系数；
!!%———该组用电设备组的设备计算容量之总和，+,；
/*"———功率因数角的正切值。
（二）多组用电设备总的计算负荷
各用电设备组的计算负荷相加后再乘以同期系数，即得多组用电设备总的计算负荷
!!- " &!·!（&5!%）
!’- " &6·!（&5!%/*!）
!(- "
（!!-）! %（!’-）
"
}
!
式中
&!、&’———最大负荷同期系数。
·
7
8
·
#
###################################################
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p67 -->
需要系数法的同期系数
应
用
范
围
!"
确定车间变电所低压母线的最大负荷时，所采用的有功负荷
同期系数
!" 冷加工车间
#" 热加工车间
$" 动力站
%"& ’ %"(
%"& ’ %")
%"( ’ !"%
确定配电所母线的最大负荷时，所采用的有功负荷同期系数
!" 计算负荷小于*%%%+,
#" 计算负荷为*%%% ’ !%%%%+,
$" 计算负荷超过!%%%%+,
%") ’ !"%
%"(*
%"(%
注
无功负荷的同期系数!# 一般采用与有功负荷同期系数相同的数值。
五、二项式法
在一组用电设备中，若电动机的容量相差很大，而且电动机的数量又多时，则电动
机数量$ 与需要系数!- 之间的关系如下图所示。可用方程
!- % & ’ (
$
近似地表述!- 与$ 的关系。
由图可知，当$!.时，!- / )，代入方程式得& / )。在曲线上取（$-，*）点，
则!- / * / ) 0 (
$1
，( / （* 2 )）$-。令+ / * 2 )，将&、( 值代入曲线方程得
!- / ) 0 +$1
$
式中：+、) 为二项式系数。
!- 与$ 的关系曲线
·
*
3
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p68 -->
机械加工工业电气设备的二项式计算系数
序号
用电设备组名称
!
"
#
!"#!
$%!
&
单独传动的金属切削机床（大批和流水
作业的热加工车间）
’
()’
()*+
()+’
&)&,
*
单独传动的金属切削机床（大批和流水
作业的冷加工车间）
’
()’
()&-
()’
&),.
.
单独传动的金属切削机床（小批单独生
产的冷加工车间）
’
()’
()&-
()’
&),.
-
生产和卫生通风机、水泵、电动发电机组
’
()*’
()+’
()/
(),’
’
连续运输机械和铸造车间的翻沙机（无
连锁）
’
()-
()-
(),’
()//
+
连续运输机械和铸造车间的翻沙机（有
连锁）
’
()*
()+
(),’
()//
,
吊车（锅炉间、机修车间、装配车间）
.
()*
()(+
()’
&),.
/
吊车（铸工车间）
.
().
()(0
()’
&),.
0
吊车（平炉车间）
.
().
()&&
()’
&),.
&(
吊车（轧钢车间）
.
().
()&/
()’
&),.
&&
热电设备：自动装料的电阻炉
*
().
(),
()0’
()..
&*
热电设备、非自动装料的电阻炉
&
()’
()’
()0’
()..
&.
轧钢车间铺助传动、反复短时工作机械
.
().
()&&
()’
&),.
钢铁企业轧钢车间电气设备的二项式系数和功率因数
序号
用电设备组名称
"
#
!"#!
$%!
!1
&
反复短时工作机械
().
()&&
()’
&),.
.
*
短时工作机械
()*
()(+
()’
&),.
.
.
长期工作机械
()*’
()+’
()/
(),’
’
-
初轧均热炉跨、钢坯跨、成品运输跨起重机
().
()&/
()’
&),.
.
’
轧机跨起重机、精整跨起重机
()*
()(+
()’
&),.
.
+
气锤
()’
()*+
()+’
&)&,
.
设! 台电动机总的设备容量为$2!，! 台电动机中有!1 台电动机容量较大，这!1
台较大容量电动机的设备总容量为$!1。!1 台电动机的每台容量可能是不相同的，为便
于计算，应归算为每台的容量均为$，则$ 3 $!1 % !1。! 台电动机总容量按容量较大电
·
+
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p69 -->
动机平均容量归算的等效台数
! " #$!
#!"
!"
" !"##!
#!"
于是
%$ " & ’ (!"
!
故
#% " %"·##! "（& ’ (!"
! ）##! " &##! ’ (!"
! ##!
" &##! ’ ( #!"
##!
·##! " &##! ’ (#!"
有不同工作制的多组用电设备时
#% "（(#!"）&’" ’ !&##!
式中
（(#!"）&’"———由!" 台容量较大设备总容量#!"决定的计算负荷部分，有不同工
作制多组用电设备时，只取该项数值最大一组的功率；
!&##!———由用电设备总容量##!决定的计算负荷部分，有不同工作制多组
用电设备时，取各组该项数值之和。
上式是用二项式法求有功计算负荷的公式，无功计算负荷的计算公式及计算方法与
有功计算负荷的计算公式及计算方法相同。
六、利用系数法
利用系数法是以分析诸多用电设备工作时功率叠加曲线而得到的系数为依据的确定
计算负荷的方法。通过利用系数%)、平均利用系数%(·’)、有效台数!*"、最大系数
%&’"等来确定计算负荷。
计算方法和步骤如下：
+, 计算同类型用电设备组的平均负荷
#’) " %(##
*’) " #’)-."
式中
##!———每一用电设备组的额定容量之和，/0；
#’)、*’)———每一用电设备组在最大负荷班内的平均有功功率（/0）和无功功率
（/)’1）；
%(———用电设备组在最大负荷班内的利用系数，可从表中查得；
-."———和%( 对应的用电设备组的功率因数角的正切函数。
2, 计算平均利用系数
%(·’) " !#’)
!##
式中
!#’)———用电设备组的平均有功功率之和，/0；
·
3
4
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p70 -->
!!!———用电设备组的额定容量之和，"#。
$% 确定用电设备有效台数"&’’
"( # ")
"
!( # !!")
!!!
"&’’ # "(&’’"
式中
")———大于用电设备组中最大用电设备额定容量一半的用电设备台数；
"———用电设备的总台数；
!!*)———") 台设备的额定容量之和，"#；
!!!———" 台用电设备的额定容量之和，"#；
"&’’———有效台数；
"$ &’’———相对有效台数。
+% 确定最大系数%,-.
按有效台数"&’’和平均利用系数%/·-0查下表可得最大系数%,-.。
最大系数%,-.值
"&’’
%/·-0
1%)
1%2
1%$
1%+
1%3
1%4
1%5
1%6
1%7
)
8
8
$%1
2%3
2%1
)%43
)%+
)%23
)%)
2
8
2%7
2%4
2%)
)%63
)%4
)%$3
)%23
)%)
+
$%2
2%3
2%)
)%7
)%43
)%33
)%$3
)%23
)%)
4
2%5
2%2
)%73
)%53
)%4
)%3
)%$
)%2
)%)
6
2%3
2%1
)%6
)%43
)%+3
)%+
)%$
)%2
)%)
)1
2%$
)%7
)%5
)%33
)%+
)%$3
)%$
)%2
)%)
)2
2%2
)%6
)%43
)%3
)%+
)%$3
23
)%2
)%)
)+
2%)
)%53
)%4
)%3
)%$3
)%$
)%23
)%)3
)%)
)4
2%1
)%5
)%33
)%+3
)%$3
)%$
)%2
)%)3
)%)
)6
)%73
)%43
)%3
)%+
)%$
)%23
)%2
)%)3
)%)
21
)%7
)%4
)%3
)%+
)%$
)%23
)%2
)%)3
)%)
23
)%6
)%33
)%+3
)%$3
)%23
)%2
)%)3
)%)3
)%)
$1
)%5
)%3
)%+
)%$
)%23
)%2
)%)3
)%)3
)%)
$3
)%43
)%+3
)%+
)%$
)%23
)%2
)%)3
)%)
)%13
+1
)%4
)%+
)%$3
)%$
)%23
)%)3
)%)3
)%)
)%13
31
)%3
)%$3
)%$
)%23
)%2
)%)3
)%)
)%)
)%13
)11
)%+3
)%$
)%2
)%2
)%)3
)%)
)%)
)%13
)%13
·
6
4
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p71 -->
!" 计算负荷的计算
!# " #$%&!!%’
（()）
$% " #$%&!$%’
（(’%*）
&# "
!+
# ’ $+
!
#
（(,-）
七、单相负荷计算
单相负荷计算的准确程度，主要决定于负荷按三相分配的平衡程度，故应尽最大可
能做到将负荷按三相平衡分配，使不对称程度为最小。不论是采用需要系数法、二项式
法，还是利用系数法，都应先把线间负荷换算成相负荷，然后再进行负荷计算。
线间负荷换算为相负荷的换算方法如下：
对. 相
!/ " !/’(（/’）/ ’ !0/(（0/）/
$/ " !/’)（/’）/ ’ !0/)（0/）/
对, 相
!’ " !’0(（’0）’ ’ !/’!（0’）’
$’ " !’0)（’0）’ ’ !/’)（/’）’
对) 相
!0 " !0/(（0/）0 ’ !’0(（’0）0
$0 " !0/)（0/）0 ’ !’0)（’0）0
式中
!/、!’、!0———换算至.、,、) 相的有功功率，()；
$/、$’、$0———换算至.、,、) 相的无功功率，(’%*；
!/’、!’0、!0/———接于.,、,)、). 线电压的单相用电设备的有功功率，()；
(（/’）/、)（/’）/⋯)（0/）/———换算系数。
当单相用电设备总功率大于三相用电设备总功率的1!* ，且三相负荷明显不对称
时，应将其换算成相负荷，选择其中负荷最大一相的设备容量乘以2，再连同三相用电
设备一起进行三相负荷计算。
如果三相用电设备很少，需要按利用系数法进行计算时，可将三相负荷的1 + 2 作为
单相负荷，再连同下述第+ 条换算成相负荷中的最大一相的负荷进行单相计算，把计算
结果乘以2，即为所求的三相计算负荷。其计算步骤如下。
1" 线负荷换算成相负荷
设. 相负荷最大，则
!!/ " !/’(（/’）/ ’ !0/(（0/）/ ’ !/* ’ 1
2 !!
!$/ " !/’)（/’）/ ’ !0/)（0/）/ ’ $/* ’ 1
2 $!
式中
!!/、!$/———经核算后所有接在. 相上的用电设备的有功功率（()）和无功功
率（(’%*）；
·
3
4
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p72 -->
!!"、"!"———实际接在# 相上的相负荷的有功功率（$%）和无功功（$&’"）；
!!、"!———三相用电设备有功功率（$%）和无功功率（$&’"）。
() 求单相平均负荷
（*）对同类工作制的单相用电设备
!!（’&）! # $+!!!
!"（’&）! # !!’&（!）,-"
（(）对不同工作制的多组用电设备
!!’&（!）# !$+*!!&!（!&）! % !$+(!.!!（.!）! % !$+/!!" % $+0· *
/ !!
!"’&（!）# !$+*!!&&（!&）! % !$+(!.!&（.!）! % !$+/"!" % $+0· *
/ "!
式中：$+*、$+(、$+/、$+0为各单相用电设备组的利用系数。
/) 求平均利用系数
$+·’& # !!’&（!）
!!1（!）
0) 求有效台数
同于求三相设备有效台数的方法，即先由’2、!2 查表* 3 *4 得’2566，再求有效台
数’566。
7) 计算负荷
由’566、$+·’&得最大系数$8’9值，则
!:（!）# $8’9!!’&（!）
（$%）
":（!）# $8’9!"’&（!）
（$&’"）
(:（!）#
!(
:（!）% "(
:（!
!
）
（$;<）
(: # /(:（!）
（$;<）
第二节
低压供配电设备的选型
一、低压电器选择的一般原则
低压电器是用于额定电压交流*(44; 或直流*744; 及以下，在由供电系统和用电设
备等组成的电路中起保护、控制、调节、转换和通断作用的电器。
（一）按正常工作条件选择
*) 电器的额定电压)1 应和所在回路的标称电压相匹配。电器的额定频率应与所在
回路的额定频率相适应。
() 电器的额定电流*1 应不小于所在回路正常运行时的最大稳定负荷电流。电器设
·
4
=
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p73 -->
备的!" 一般是按环境温度!"#时确定的，当装设地点温度高于!"#，小于$"#时，额
定电流应按下式修正。高于$"#则不能使用。
!%" #
!" $!
!" $
!
!"·!&
式中
!%&———对应新环境温度的额定电流；
!———最热月环境平均最高气温（#）；
!"———由绝缘材料决定的电气设备允许的最高温度（#）。
对于切断负荷电流的电器（如刀开关）应校验其断开电流。接通和断开启动峰值电
流的电器（如接触器）应校验其接通开断能力和操作频率。
’( 保护电器还应按保护特性选择。
!( 低压电器的工作制通常分为)*、不间断、短时、反复短时及周期工作制等几种，
应根据不同要求进行选型。
+( 某些电器还应按有关的专门要求选择，如互感器应符合准确等级的要求。
（二）按使用环境条件选择
应按安装地点、运行环境和使用要求选择用电设备的规格型号，所选用的电器，应
符合国家现行的有关标准。
（三）按短路条件校验
根据系统最大运行方式、安装地点的最大短路电流校验设备的动、热稳定。
动稳定校验，要求：
!,-. " !/*
或
%,-. " %/*
按环境特征选择电器设备型号
周
围
环
境
特
征
允许采用的电器型式
开启式保护式防尘式密封式隔爆型防爆
通风
防
爆
充油型充气型安
全
火花型
干
燥
（0）
#
潮
湿
（1）
#
特
别
潮
湿
（!）
#
有不导电
灰尘的
易排除，并对绝缘无害的（1）
#
#
难排除，并对绝缘有害的（’）（!）
#
#
有导电灰尘的
（’）（!）
#
有化学腐蚀的
（!）
#
高
温
（0）
#
·
0
2
·
$
$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
常用低压供配电设备选型与安装使用技术手册


<!-- p74 -->
周
围
环
境
特
征
允许采用的电器型式
开启式保护式防尘式密封式隔爆型防爆
通风
防
爆
充油型充气型安
全
火花型
有火灾
危
险
! " #
（$）
!
!
! " %
（&）（’）
!
! " &
（’）
!
有爆炸
危
险
( " #
（$）
!
!
!
!
!
( " %
（$）
!
!
!
!
!
( " &
（$）
!
) " #
（$）
!
!
!
!
) " %
（$）
!
!
室
外
露
天
（*）（*）
!
在保护棚下
!
!
注：#+!表示推荐采用的。
%+（）表示允许在一定条件下采用，括号内数字为规定条件，见以下说明：
（#）装在保护箱内或有围栏的控制屏上，仅允许运行人员接触。
（%）装在可以锁门的控制箱及柜内，或装在特别隔开的房间内的控制屏上，该房间仅允许运行
人员进入。
（&）装在用不燃材料制成的防尘式控制箱、柜内。
（$）装在邻近适于安装该类设备的房间内，或单独的配电室内。
（’）装在与可能堆积易燃品的地方保持适当的距离处，该距离应使易燃品不致因电气设备产
生火花而引起燃烧。
（*）装在适合于户外使用的控制箱、柜内。
&+ 空格内表示不准或不推荐使用。
$+ 表中所列设备型号均是按固定安装方式选择的。
热稳定校验，要求：
!%
, " " !%
- "./0
或
!, " ! -
"./0
#"
式中
!/01，#/01———设备允许通过最大电流的有效值、峰值；
!23，#23———短路冲击电流的有效值、峰值；
!,———" 秒内的允许电流最大值；
"———与!, 对应的时间（2）；
"./0———假想短路时间；
! -———最大的稳态短路电流。
用限流熔断器或额定电流为*45 以下熔断器保护的电器设备或导线，可不校验热稳定。
·
%
6
·
$
$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p75 -->
·
!
"
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p76 -->
根据不同变压器容量和高压侧短路容量计算出低压母线短路电流后，即可校验变电
所内的主要低压电器。变压器低压侧总开关和低压屏内各出线上允许采用的电器最小规
格见下表。表中数据的计算条件是高压侧短路容量为!"" # $"" # %"" &’·(，计及电动机
的反馈影响。
变压器低压侧总开关允许采用的最小规格（额定电流）
（(）
)*+ 型变压器
,-%! 型刀开关
低压断路器
容
量
（.’·(）
阻抗电压
（/）额定电流杠杆式
手柄式
-0%1
&2
（-0%+）
(,
!02
,
-3$"
$1"
4
!5%
4""
4""
5!"
6
6
6
5""
5!"
!%1
4
411
5""
5""
5!"
6
6
6
5""
5!"
4""
4
1++
%"""
%"""
5!"
5!"
5""
5!"
7""
5!"
1""
4
+$$
%"""
%"""
%"""
7""
%"""
7""
7""
%$1"
5!"
481
9"9
%"""
%"""
%"""
%"""
%"""
%"""
%$""
%$1"
7""
481
%%11
%1""
6
%1""
%5""
%5""
%5""
6
6
%"""
481
%44!
%1""
6
%1""
%5""
%5""
%5""
6
6
%$1"
481
%7"4
6
6
6
$"""
$"""
$"""
6
6
%5""
481
$!"9
6
6
6
$1""
!$""
$1""
6
6
二、电器元件间的特性协调配合及其选用原则
（一）电动机、热继电器和熔断器或低压断路器的特性协调配合
众所周知，要将一台电动机接到电网上，需要应用好几类电器，如刀开关、转换开
关、熔断器、低压断路器、接触器、热继电器以及各种起动电器，而且随着所用开关电
器种类的不同、数量的多少，电动机的供电电路也各有差异。然而，从原则上来说，电
动机供电电路中的电器元件，总不外乎是隔电设备、短路保护设备和操作设备等，它们
串接在一起形成一个完整的电动机供电电路。
隔电设备是整个电动机供电电路中最靠近电源的一个部分，它主要是刀开关、转换
开关等手动电器。隔电设备的用途是在检修设备时将电源断开，以保障检修人员的安
全。因此，它一般不用来接通或分断载流电路，其操作顺序也同高压电路中的隔离开关
一样，即先于其他开关电器接通，后于它们断开。
短路保护设备是紧接在隔电设备之后的一个部分，它主要是熔断器和能够切断短路
电流的低压断路器。短路保护设备的任务在于切断电动机供电电路中出现的短路故障电
流，借此保护电路中的其他电气设备，使之不为过大的短路电流所损坏。
操作设备是电动机供电电路中紧靠电动机的那个部分，它主要是接触器、电磁起动
器或其他起动电器，其中还包括过载保护电器，如热继电器等。操作设备有手动的，也
·
4
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p77 -->
有电磁操作或电动机操作的，视对操作控制的要求而定。操作设备的任务主要是接通和
分断供电电路，但不接通和分断已发生短路的故障电路，同时还兼有一定程度的过载保
护能力。
应当指出，电动机供电电路并不千篇一律地包含所有上述各个部分，往往是根据实
际需要和电器元件的性能，有时甚至是根据具体的物质条件来选配和组合。在此，提出
一些选配原则以供参考。
对于重要的或者容量较大的电动机，一般以采用低压断路器作为短路保护设备为
宜。此时，若电动机不需要经常操作，也不要求远距离操作，就不妨让它兼作操作设
备。当然，究竟要不要专用接触器充作操作设备，还要根据操作是否频繁和是否经济来
决定。此外，还应注意一个问题，即电路中有了低压断路器，是否还要另设保护装置。
大家知道，低压断路器一般都带过载脱扣器，但除了专门用于控制电动机的产品外，过
载脱扣器并不同电动机的过载能力相配合，所以仍以另装热继电器之类的过载保护装置
为宜。
在一般场合，用熔断器作为短路保护装置就可以了。但熔断器不仅不能用作电动机
的过载保护装置，反而是电动机发生断相运转故障的主要原因。所以凡用熔断器作短路
保护时，一定要装设热继电器，而且最好是带断相保护装置的热继电器，以防止电动机
因断相运转引起过载而终至烧坏。
接触器一般不能分断或接通短路电流，但也具有一定的通断能力。例如，工作于
!"# 工作制的接触器（如$!%、$!&’ 等系列），就能在&(& 倍额定电压下接通&’ 倍额定
电流和分断% 倍额定电流。工作于!") 工作制的接触器，更可以在&(& 倍额定电压下接
通&* 倍额定电流和分断&’ 倍额定电流。因此，只要电路中的短路电流不超过上述数
值，用接触器通断短路电流也无妨，但若超过上述数值，那就不允许这么做了。
如果是用其他电器元件，例如负荷开关、星三角起动器、自耦减压起动器等作为操
作设备，亦应注意不使其通断超过其通断能力的电流。同时，对于不带过载保护装置
者，还应另行装设过载保护装置。
综上所述，当短路保护设备和操作设备是两种开关电器时，必然要遇到它们的特性
协调配合问题。例如，当操作设备后面发生短路故障、而且短路电流又大于操作设备的
通断能力时，显然应当由短路保护设备来分断。然而，短路保护装置切断短路故障电流
需要一定的时间，而在这段时间内，接触器很可能因电网电压降低而失励释放，或是其
主触头因受到过大的电动力作用而被斥开，这样会导致接触器分断短路电流，显然是不
合适的。因此，必须使低压断路器或熔断器的特性能够同接触器协调配合，以保证短器
电流由前者分断。另外，当低压断路器后面并不一定是单一的一台电动机的供电电路，
而有许多支路时，若电动机发生过载，就应当由操作设备———接触器"+ 来分断故障电
路，以免低压断路器*,- 跳闸，影响其他负载。但是，当电动机近旁发生短路时，既
不应由"+ 分断，免得使它损坏，亦不应由&,- 分断，免得切除掉不该切除的负载，而
应由-.# 来分断或由*,- 来分断。
作为一个例子，我们讨论一下在电动机供电电路中的低压断路器、熔断器、接触
器、热继电器以及电动机本身之间的特性配合问题。通常，需要协调的内容有：
·
/
0
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p78 -->
!" 热继电器在电动机的起动过程中不会发生误动作，在!"# 倍额定电流时必须在
规定时间内动作。这就是说，热继电器的发热特性! $ "（#）必须是介于电动机的容许
发热特性和电动机的运转特性之间，即一般的过载故障可由热继电器操动接触器来切
除。
#" 由于热继电器的热稳定电流一般在!% 倍额定电流以下，如果故障电流超过了!%
倍额定电流，就应当由低压断路器或熔断器分断。熔断器通常用于短路保护，它同热继
电器的过载保护相辅相成。当然，熔断器也能对高倍数过载施行保护，但其发热特性应
在热继电器的发热特性之上。考虑到热继电器的热稳定电流限于!% 倍额定电流以下，
熔断器的特性最好在该电流值以下，同电动机的容许发热特性相交，以保证电动机的安
全运转。
&" 如果用塑料外壳式低压断路器作为短路保护设备，则在它具有复式脱扣器时，
!% 倍额定电流以内的故障电流应由双金属片操动脱扣机构，使触头分断，切除故障电
流；!% 倍额定电流以上的故障电流，就由电磁瞬动机构操动脱扣器来切除。因此，低
压断路器的特性在!% 倍额定电流以内可以同热继电器特性的上限重合，是反时限的，
在此范围以外，应为瞬动特性。
’" 接触器在线路中发生短路故障时，因具有失压保护功能，往往会因电网电压降
低而跳闸，致使触头系统要分断它所无力分断的故障电流，遂为产生于各相间的飞弧所
烧毁。为防止发生这类事故，最好能使接触器的释放动作稍带点延时（例如%"&( 左右
的延时）。
)" 熔断器动作后，或需更换熔体，或需整个地换上新熔断器，这都需要耗费一定
的时间，也必须会影响生产。为此，熔断器与低压断路器的特性间亦应协调配合。这就
是说，在一般故障下，熔断器的保护特性宜高于低压断路器的特性，即故障电流应由低
压断路器来切除；只有当短路电流较大时，熔断器的特性才较低压断路器的为低，即故
障电流应由熔断器来分断。
*" 为缩小事故范围，保证生产正常地连续进行，在电路内，上下级熔断器或上下
级低压断路器之间，也应妥善地互相协调配合。
（二）上下级熔断器或上下级低压断路器的协调配合
!" 上下级熔断器的协调配合
为了提高低压电力网络的供电可靠性，作为电力网络中的电缆、电线以及各种电气
设备的短路和过载保护装置的熔断器，其上下级之间应有适合的协调配合。例如，线路
中出现短路故障时，离故障点最近的熔断器———下级熔断器就应当及时动作而切除故障
电路，以保证同一电网中其他电气设备的正常运转。在这个熔断器前面的、更靠近电源
侧的熔断器———上级熔断器不应当动作，以免扩大故障范围。
上下级熔断器要怎样协调配合呢？从原则上来说，应当根据熔体的热计算来解决这
个问题。但是，从理论方面计算并非易事，因为作这种计算时涉及到的物理参数，诸如
比热、热容量、熔化热、散热面、散热系统等，都不容易取准。因此，有些设计院便在
这类发热计算的基础上，结合多年实践经验，编制了各种各样的图表。下表就是在保证
·
*
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p79 -->
上下级熔断器能恰当地协调配合时上下级熔断器熔体截面的比值。
上下级熔断器熔体截面比值
熔体材料
下级熔断器
上级熔断器与下
级熔断器的熔
体截面比值
上级熔断器熔体材料
（熔断器型式不论）
有填料封闭
管式熔断器
其他型式熔断器
铜
银
锌
铅
铜
银
锌
铅
铜
!"## !"$$ %"##
%"&
!"!# !"%$
%"’
%"!#
银
!"(& !"## %")& %"&$ !"$$ !"!# %"’) %"!(
锌
’"#
$"*# !")#
%")
$"#
$"%)
!"&
%"’’
铅
!&"’ !%"+
’"#
!")#
*"#
+"’
$"$
!"&
关于,-% 系列熔断器的上下级协调配合的试验结果列于下表。
,-% 系列熔断器上下级的协调配合
下级熔断器电流（.）
#%
+%
!%%
!&%
!#%
&%%
&#%
上级熔断器电流（.）
!&%
!#%
!#%
&%%
&#%
$%%
’%%
上级熔断器额定电流
下级熔断器额定电流
&"’
!"+(
!"#
!")(
!")(
!"#
!")
上级熔断器最小截面
下级熔断器最小截面
&")(
&"’
&"%!
&"%)
&
!"*’
&
级
差
’
$
&
&
&
&
$
&" 上下级低压断路器的协调配合
上下级低压断路器的协调配合，就是它们在保护性能方面的适当分工。这种分工一
方面能缩小故障范围，另一方面又能提高供电的可靠性，所以对于现代供电系统来说，
具有重大的意义。
供电系统中的不正常电流无非是过载电流与短路电流两种，都不允许它们长期存
在，而且是电流越大，允许持续的时间越短。但在一定时间范围内应允许它们存在，不
然，就要影响到处于非故障状态的其他电气设备的正常运行。例如，在电动机的起运过
程中，电流可达其额定值的) 倍以上，但持续时间很短，所以开关不应跳闸，否则别说
影响其他负载，就连它本身也起动不了。又如为了充分利用电气设备的过载能力，也不
希望一有过载就马上切除，而且要在超过允许的时间后才切除。因此，低压断路器大都
有一段反时限的保护特性，以适应上述要求。至于发生短路故障的场合，由于过大的短
·
(
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p80 -->
路电流对一般电气设备都会起破坏作用，所以必须立即切除，否则就不能保障电气设备
的安全和维持系统的稳定。这样，自动开关又要有瞬动保护特性。
假定有一串三级低压断路器的电路，短路故障发生在! 处。（如图!）。从一般常识
来看，总是希望仅有"#$ 断开，%#$ 和&#$ 仍维持正常工作。要达到此目的，三个断路
器的特性就必须有所差别，即其保护动作特性不应相交，如图’ 所示。这样，当短路电
流在"" 之下时，总是"#$ 先分断，而%#$ 和&#$ 都不分断；当短路电流在"" 与"% 之
间时，仍是"#$ 分断，%#$ 和&#$ 不分断，等等。
然而，如图’ 这样的特性，在协调配合方面还存在一些问题，即当短路电流达到"%
或以上、但尚未达到"& 时，&#$ 固然不会分断，但"#$ 和%#$ 却可能同时分断，甚至
%#$ 先分断而"#$ 不分断。因为在这种场合，"#$ 和%#$ 都工作于特性的瞬动保护部
分，究竟哪一台先分断就完全取决于制造和调整的精度。同样，当短路电流等于或大于
"& 时，三台低压断路器既可能全部跳闸，也可能只有一台跳闸，而且其顺序也难控制。
低压断路器上下级间的协调配合
具有“三段式保护特性”
的低压断路器间的协调配合
为了获得更好的协调配合，三台断路器的特性应当
如下图所示，即它们完全不相交。这就要求断路器除有
反时限特性外，还有定时限特性，即当电流在一定值
（一般为"" ( "% 倍额定电流）以下时，断路器的特性是
反时限的；当电流超出此范围后，开关的分断又有一定
的短延时，而且三台断路器的定延时之差，即#&、#%、
#" 之间的差值，又稍大于每台断路器的全部断开时间。
这样，不论发生什么样的短路故障，总是离开故障点最
近的开关先分断，故障范围也被缩小到最低限度。
右图所示特性就是所谓“三段式保护特性”，!)*
系列低压断路器就具有这样的特性。
在具体选择开关时，如果上下级选用的是同一系列的开关，则应使上一级的开关的
额定电流比下一级开关的大" ( % 级。因为即使开关脱扣器的额定电流有好几级可供选
择，而且还有一定的调整范围，考虑到制造上和调整上的误差，上下级用同一额定电流
等级的断路器很难达到目的，所以必须让上一级断路器的额定电流大于下一级的。如果
·
+
,
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p81 -->
上下级选用不同系列的断路器，则为取得良好的协调配合效果，上一级的断路器最好是
具有前面所讲的三段式保护特性的断路器。
（三）从协调配合观点出发的电器选用实例
设有一台电动机，其供电电路如图所示。电源变压器为!"# 系列的电力变压器，其
主要参数为：容量$%&’()，额定电压*& + &,-’(，阻抗电压./。电动机为"01 2 %1 2 -
型封闭式三相异步电动机，其主要参数为：额定功率*3’4，额定电压5.&(，满载时的
电流51,6)，效率.6/，!"#! 7 &,..，起动电流为额定电流的3 倍。下面介绍这台电动
机的供电线路设计与设备的选择。
*, 连接导线选择
通常，交流额定电压为$&&( 及以下的电气设备，可采用8( 2 3& 聚氯乙烯绝缘铜
心线或8#( 2 3& 聚氯乙烯绝缘铝心线。从有关手册上，可根据电动机的额定电流查得
导线的截面积应为*&991，安装用铁管直径为1$99。
电动机供电电路中电器的选用
1, 工作电流计算
在正常工作时，回路中的最大工作电流是选用电器的主要依据之一。要计算此电
流，首先要查出电动机的额定电流和起动电流倍数。如果无此项资料，则可按额定电流
为电动机额定功率千瓦数的两倍（单位为安）、起动电流为额定电流的3 倍来考虑。例
如已知电动机功率为*3’4，故可以为其额定电流为
$% & 1 ’ *3 & 5-)
起动电流为
$( & 3 ’ $% & 3 ’ 5- & 15.)
因此，回路的最大工作电流为15.)。
5, 短路电流计算
电流变压器的额定电流为
$%) &
*
!5: & $%& ’ *&&&
!5 ’ 5.&
& .$&)
如果忽略系统阻抗，可按变压器的阻抗求得5.&( 母线的短路电流为
$+, & $%) + :-. 7 .$& + ./
& *&5&&)
·
6
3
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p82 -->
暂态峰值电流为
!"## $ %&’&& ( !)!&&*
+" 隔电设备选用
从维修工作的安全和方便出发，决定装设隔电设备，并选用,-%’ 系列刀开关。从
工作电流来看，可以选用额定电流为%&&* 的。然而，若从电动稳定性（峰值电流）及
热稳定性（%. 热稳定性电流）方面来考虑，由于,-%’ / %&& 0 ’ 型刀开关的电动稳定性
电流为%#&&&*（峰值，非杠杆操作式）或者!&&&&*（峰值，杠杆操作式），一秒钟热稳
定性电流仅1&&&*，都不能满足要求，所以只能选用,-%’ / +&& 0 ’ 型（操作形式不论）
或,-%’ / !&& 0 ’ 型中的杠杆操作式产品。
#" 短路保护装置的选用
（%）低压断路器
从极限分断电流（峰值）方面来考虑，可选用塑料外壳式低压断路器-2%& / !#& 0
’’&，因为它在’3&4 时的极限分断电流（峰值）可达’&&&&*。另外，考虑到电动机的
最大起动电流可达其额定电流的%+ 倍左右，在本例中即%+ $ ’+ ( +)1*，故复式脱扣器
可用额定电流为%+&* 者，并整定在+3&*，以保证电动机的正常起动。
（!）熔断器
若不用低压断路器，而用熔断器作为短路保护装置，则根据实际条件———短路电流
来考虑，只能在56% 系列和57& 系列中选用。从满足分断能力的要求来看，在56% 系
列中，只有56% / !&& 合适；在57& 系列中，不论哪一级都合适。但除分断能力外，尚
应考虑在电动机起动过程中熔断器不产生误动作的问题。一般来说，若使熔体电流为!
8 ’ 倍电动机额定电流，在起动过程中就能避免发生误动作。如电动机额定电流为’+*，
则可取熔体电流为%&&*。这样，我们就可决定选用56% / !&& 型螺旋式熔断器或57& /
%&& 0 %&& 型有填料封闭管式熔断器。
1" 操作设备选用
由于电动机容量只是变压器容量的’9左右，当然可以全电压直接起动。这样，就
决定选用:;%& / +& 型交流接触器。
然而，无论是-2%& 系列的低压断路器，还是57& 系列的熔断器，都无法对电动机
的过载提供保护。为此，必须装设热继电器。考虑到有熔断器的电路中发生断相运转的
可能性，应选用带断相保护装置的热继电器，如;5%1 / 1& 0 ’-，并整定在’+*。
至此，电动机供电电路中的电器全部选定了，并且可以有两种型式，如下图所示。
如果供电变压器的容量小一些，显然，所用隔电刀开关，低压断路器和熔断器的电
流等级均将相应地小一些。
)" 协调配合问题
（%）:;%& / +& 型接触器的电动稳定性电流是其额定电流的#& 倍，即!&&&*。显然，
当电路发生短路故障时，它不能满足要求，即无论如何不允许由它分断短路电流。
（!）在电动机的最大起动电流范围内，虽然热继电器有发生动作的可能，但在正常
起动的情况下，起动时间非常短。特别是很大的起动电流，其持续时间一般不会超过
%&&<.。在这么短的时间内，热继电器还来不及动作。至于前面的自动开关中的热脱扣
装置或熔断器，就更不会动作。
·
&
3
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p83 -->
电动机供电电路的两种型式
（!）在运行过程中发生过载故障时，由于反时限特性之不同，通常总是由热继电器
作保护性动作。只有当过载倍数甚大时，才有可能是低压断路器先分断。
（"）如果发生短路故障，低压断路器的瞬动脱扣机构就会立即动作，或者熔断器迅
速熔断，切除故障，同时还避免了由接触器来分断它所无法分断的电流。
最后，必须指出，这种设计并不是惟一的，而且也不是说电动机供电电路中一定都要
有这些电器元件。更重要的是要就地取材、因地制宜地设计出最合适的电路组成方式。
·
#
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p84 -->
第四章
低压供配电设备的
安装及运行维护
第一节
设备的安装运行
一、低压电网设备安装规则
设备安装是对设计思想、设计方案的具体实施，也可以说是设计的继续，因为尽管
有一个非常好的设计思想、设计方案，不去实施相适应的安装检修规范，安装检修工
艺，则得不到预期的设计效果。尤其电气设备能够在要求的正常工作条件下，达到规定
的使用寿命，减少维修工作量，除了正确合理的设计选用，还必须做到正确安装施工，
正确使用维护、检修。为此，必须对电器设备“正常工作条件”、“安装要求”以及必要
的维护和修理知识有所了解。
（一）设备正常工作条件
正常工作条件包括周围空气温度、大气条件和海拔。有的产品还规定了“冲击和振
动”、“污染等级”的要求。根据国际!"# 标准，我国对正常工作条件做了明文规定。
（$）周围空气温度。上限为% &’(，)&* 平均不超过+,(；下限为- ),(，并根据
实际需要，当周围空气温度下限为- $’(或- ),(，用户须向制造厂申明；上限超过
% &’(或下限低于- ),(时，用户与制造厂应协商。当遇到上述高于% &’(或低于-
),(的情况时，应注意检查所用电器是否具有在这种工作条件下工作的能力。
（)）大气条件。即周围空气温度为% &’(时相对湿度不超过,’.，较低温度时相
对湿度可适当升高。在最湿月平均最低温度为% ),(时，相对湿度不应超过/’.，同
时考虑了可能发生表面凝露。
配电设备的相对湿度。温度为)’(时，户内型的允许达到/’.；户外型产口温度
最高为% ),(时，相对湿度可短时高达$’’.。
（+）海拔。由于电器设备在高海拔时会发生冷却效应和介电强度下降的现象，则规
定分立元件电器设备使用环境均不超过)’’’0；对电子器件超过$’’’0 时，应与制造厂
协商，增强绝缘强度等。
（&）冲击与振动。12+3/3 规定允许振动条件为$’ 4 $,’56 时，振动加速度不超过
·
)
7
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p85 -->
!"# $%；&’()! 规定：! * )(+, 时，位移为)-!""；)( * )!.+, 时，加速度不超过)."# $%，
安装使用前，进货时都要核对这些数据。
（!）污染等级。低压电器标准规定了/ 个污染等级：
污染等级)，无污染或仅有干燥的非导电性污染的环境条件。
污染等级%，一般情况下仅有非导电性污染，偶然会产生凝露，有可能造成短路时
的导电性污染的环境条件。
污染等级(，导电性污染，或因凝露而使干燥的非导电性污染变成导电性污染的环
境条件。
污染等级/，指有能持久存在的导电性污染（导电尘埃或雨雪造成的污染）的环境
条件。
一般电器按污染等级( 要求制造；家用电器按污染等级% 要求制造；超过污染等级
( 的环境应采用防污措施，以达到污染等级对应的最小电气间隙和最小爬电距离。
（二）安装要求
安装要求主要包括安装方位，安装类别和安装方式。
（)）安装方位。主要包括两个参数：一个是安装面相对于垂直平面的倾斜角；另一
个是元件实际安装中心线相对于铅垂线的偏转角。
选用和安装电器元件时应注意其安装方法要求。安装倾斜角过大会引起额定载流能
力、通断能力、机械寿命降低，还会引起脱扣特性变化和计量装置的准确度降低。因
此，电器元件的安装倾角一般规定为不超过!0。
（%）安装类别。即过电压类别，是规定电器在电力系统中安装位置的一个术语，电
器共有四种安装类别：
安装类别!，又称信号水平级，是指安装在系统线路末端的电器，多为特殊设备或
部件，如计算机、电视机等低压电子逻辑系统和小功率信号电路的电器等
安装类别"，又称负载水平级，指安装于类别!前面，且在安装类别#后面的位
置，如控制和通断电动机的电器，接触器、控制器、螺线管电磁铁、能耗制动电器，以
及通过控制变压器供电的主令电器和控制电路电器（各种继电器）等。
安装类别#，又称配电水平级，系指安装在类别"前面、类别$后面的位置。如配
电箱或配电屏中的，并且与配电干线直接相连的电器、配出负荷的开关等。
安装类别$，又称电源水平级，指安装类别#前面的位置，在电源进线处的电器：
母线开关之类。
看来，从电源到负荷安装类别的序号是以降低顺序排列的，即过电压的类别从电源
到负载逐渐降低。同一台电器可以因作用和应用目的而安装在不同的安装类别处。
（(）安装方式。即电器安装时的固定方式，多采用螺栓紧固或插拔方式。国外电器
和引进技术生产的电器则广泛采用安装轨安装方式。
对于安装轨安装方式，123 于)45) 年正式发布1236-)! 标准；我国于)44% 年发布
了&’7!%! 8 )44%《电器安装轨》，此种安装方式是发展趋势。上述三种安装方式优缺点
各异，而安装轨安装方式的优点是：方便灵活、利用其顶帽型、3 型和9 型灵活组合来
·
(
5
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p86 -->
安装电器，可大大提高电器的负载能力，即增大接触截面和坚固程度，以及增大扭曲应
力和防冲击、振动能力。因此，执行!"#$%$ & ’((%《电器安装轨》标准，是安装和检
修、维护工作中的一项新技术，有待于熟练地掌握。
（三）电器设备安装的一般规定
电器设备安装前，必须了解该电器安装处的正常工作条件和安装要求，凡被选用的
电器设备，均应符合国家现行技术标准，且优先采取国家电力公司、国家经贸委推荐的
产品；安装时应符合国家标准。
对于架空电力线路应符合)"$*’+, & ’((%《电气装置安装工程,$-. 及以下架空电
力线路施工及验收规范》；
对于盘、柜及二次回路应符合)"$*’+’ & ’((%《电气装置安装工程盘、柜及二次回
路施工及验收规范》；
对于接地装置应符合)"$*’#( & ’((%《电气装置安装接地装置施工及验收规范》；
对于高压电器应符合)"!’/+ & ’((*《电气装置安装工程高压电器施工及验收规范》
等有关的安装技术规程、规范。
同时，对电气（器）设备安装后验收时必须按照)"$*’$* & ’((’《电气装置安装工
程电气设备交接试验标准》的要求进行交接性例行试验合格后，才可投入试运行。
二、低压电器的安装
’0 低压电器安装的要求
（’）电器元件质量良好，型号、规格应符合设计要求，外观应完好，且附件齐全，
排列整齐，固定牢固，密封良好。
（%）各电器应能单独拆装更换而不应影响其它电器及导线束的固定。
（,）发热元件宜安装在散热良好的地方，两个发热元件之间的连线应采用耐热导线
或裸铜线套瓷管。
（/）熔断器的熔体规格，断路器的整定值应符合设计要求。
（$）切换压板应接触良好，相邻压板间应有足够的安全距离，切换时不应碰及相邻
的压板；对于一端带电的切换压板，应使在压板断开情况下，活动端不带电。
（#）信号回路的信号灯、光字牌，电铃、电笛、事故电钟等应显示正确，工作
可靠。
（+）盘上装有装置性设备或其它有接地要求的电器，其外壳应可靠接地。
（1）带有照明的封闭式盘、柜应保证照明完好。
（(）盘、柜、箱上面的各电器、端子排等应标明编号、名称、用途及操作位置，标
明的字迹应清晰、工整，且不易脱色。
%0 端子排安装的要求
（’）端子排应无损坏，固定牢固，绝缘良好。
（%）端子应有序号，端子排应便于更换且接线方便，离地高度宜大于,$*22。
（,）回路电压超过/**. 者，端子板应有足够的绝缘并涂以红色标志。
·
/
1
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p87 -->
（!）强、弱电端子宜分开布置；当有困难时，应有明显标志并设空端子隔开或设加
强绝缘的隔板。
（"）正、负电源之间以及经常带电的正电源与合闸或跳闸回路之间，宜以一个空端
子隔开。
（#）电流回路应经过试验端子，其它需断开的回路宜经特殊端子或试验端子。试验
端子应接触良好。
（$）潮湿环境宜采用防潮端子。
（%）接线端子应与导线截面匹配，不应使用小端子配大截面导线。
&’ 二次回路及其连接件
（(）二次回路的导线及其连接件均应采用铜质制品；二次回路的绝缘件均应采用自
熄式阻燃材料（瓷套管、玻璃丝套管）。
（)）计量用的互感器二次回路应满足如下要求：
(）电力用户处电能计量点的*’" 级的电能表和*’" 级的专用电能计量仪表处电压
降不宜大于电压互感器额定二次电压的*’)"+。
)）(’* 级及)’* 级的电能表处电压降，不得大于电压互感器额定二次电压的
*’"+。
&）互感器二次回路中接入的负荷，应不大于互感器所规定精确度等级的允许值。
（&）二次回路的电气间隙和爬电距离应符合下列要求：盘、柜、箱内两导体之间，
导电体与裸露的不带电的导体间应符合技术要求的允许最小电气间隙及爬电距
离（,,）。
!’ 计量装置安装的要求
（(）电能表必须按产品的接线原理图配线安装。
（)）选用互感器时必须符合设计选用标准。
（&）电能表和互感器铁心及外壳必须可靠接地。
（!）当电压线直接进电能表电压线圈时，电流互感器负极可以接地，且可以并线接
成星点入地；当电压线是在电能表进线处借压，电流互感器负极不允许接地，也不允许
并线接成星点入地。
（"）三相有功电能表的接线要电压、电流同相序，且极性相同；三相无功电能表的
接线要电压滞后，电流反进，按产品接线原理图配线安装。
（#）电流互感器的变流比符合规定要求，母线穿心时应从-( 侧穿入，三相绕向一
致，匝数相同。
（$）仪表的安装设计，应符合运行监测、现场调试的要求及仪表正常工作的条件。
（%）仪表水平中心线距地面尺寸应为：!指示仪表、数字仪表，宜装在*’% . )’*,
的高度；"电能计量仪表和记录仪表，宜装在*’# . (’%, 的高度。
·
"
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p88 -->
三、低压配电装置的运行制度
（一）低压配电线路及设备的运行
低压配电线路联结着千家万户，负载着大量的用电设备，发生事故的概率很高，直
接影响着广大用户的安全用电，合理用电，因此，应高度重视。
（!）经常性地向广大用户宣传安全用电知识，普及用电技术，提高广大用户安全
用电意识和用好电的电气基础性技术知识。
（"）建立健全群众性的管电组织和用电制度。杜绝私拉乱扯，消灭卡脖线、拦腰
线、地爬线、上吊线，使低压线路处处符合工艺规范的要求。
（#）定期巡视检查线路和设备有无隐患、缺陷，及时加以处理；定期检测三相负
荷，有无过负荷及三相不平衡现象，及时加以调整；定期检测漏电保护器运行情况，调
整其动作值，保证其动作准确。
（$）定期检测接地装置，其接地电阻是否符合要求；定期检查设备及其接线的绝缘
是否良好，绝缘电阻值是否符合要求。
（%）定期检查设备的保护熔丝、过电流保护的元件匹配是否合理，是否失去保护
作用。
（&）各种低压配电设备装置要完整，运行要良好，匹配要合理。
（’）加强对低压配电设备的技术管理，建立健全技术管理资料和管理制度。
（二）低压配电室的运行
由于配电变压器容量较大，配出回路较多，需要经常监视重要负荷运行情况时设配
电室，因此，对配电室应加强运行管理。
（!）保障配电室的土建设施完好，窗明几净，配电室无人时要上锁。
（"）室内整洁，保证维护通道畅通，符合要求。
（#）消防设施齐备，对号入座，保证好用。
（$）室内开关设备运行状态良好，无损伤、无尘埃、无氧化过热现象；监测表计运
行正常，无损坏，接线完好。
（%）技术管理资料齐全，应建档立卷，备查好用。
（&）定期巡视、检查、维护、试验设备，发现问题，及时处理，消除缺陷和隐患，
保证运行状态良好。
（三）低压配电设备的检修
!( 刀开关的维护检修
（!）应及时清除绝缘底板上的灰尘、污垢和金属蒸气碳化颗粒，保证有良好的绝缘
性能。
（"）检查触刀的接触情况。如果触刀磨损严重或弧触头被电弧烧伤严重，应及时更
换。如果发现触刀转动交连螺栓松动，应及时将螺栓拧紧。
·
&
)
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p89 -->
（!）刀开关接线端子与母线相连接，不应存在较大的扭应力，保证其接触良好。
（"）对杠杆操作机构，其连杆行程应合理，保证合闸深度，操作灵活方便。
（#）要保证灭弧罩（栅）完好，运行中安装牢靠，灭弧性能良好。
$% 熔断器的维修
（&）更换熔体时，应用同规格型号。操作人员应带手套，以防熔管温度过高烫手。
（$）应尽量避免不必要地拆灭弧室。如果拆下，一定要小心地装好，以免发生
意外。
（!）重新安装熔断器，必须清除插座与母线连接处的氧化膜、金属蒸气碳化颗粒，
然后涂上工业凡士林或导电胶，以防止氧化。
（"）应经常检查开关触头，清理灰尘和污物等。操作机构的摩擦处应定期加润滑
油，使其动作灵活，延长使用寿命。
（#）熔断器式刀开关拉合时的槽形轨必须经常保持清洁，以防止积污垢操作不
灵活；
（’）在修理带熔断器的负荷开关时，如铁壳开关，要注意保持手柄与门的联锁，不
可轻易拆除。
!% 断路器的维护检修
断路器是一种比较复杂的保护电器，除正确选用外，妥善维护十分重要。对于小容
量断路器，特别是生活或建筑用的保护导线的断路器，为了保证安全，其外壳都用铆钉
铆死，不能拆开检修。一旦出现故障只能更换新的。在一些工矿企业设有专门检修的地
方，才考虑检修一些损坏的断路器。
（&）低压断路器的日常维护
&）要使所附带的各种脱扣器的街铁或铁心的吸合面保护清洁干净。使用前，应除
掉防锈油；使用中，应定期及时清除尘埃、污垢。
$）操作的传动机构及脱扣的传动机构应定期加润滑油。
!）灭弧室或消弧栅上的金属微粒和炭黑要及时清除。备用的灭弧室在使用前应先
烘干一次，去掉潮气，保持良好的绝缘。
"）运行中，应及时清理静、动触头的金属毛刺、金属粒，以保证接触良好。对可
更换的灭弧触头，如磨损厚度为原来的三分之一时要考虑更换。
#）定期检查各种（个）脱扣器的动作整定值（电流、电压、延时等），确认其值是
否准确可靠。
’）定期性查看其组合元件的完好性。
（$）低压断路器常见故障及其处理方法。
&）手动操作断路器不能闭合：!欠电压脱扣器无电压或线圈损坏（查电压、更换
线卷）；"储能弹簧变形，导致闭合力减少（更换储能弹簧）；#反作用弹簧力过大（通
过调正螺丝，调整弹簧反作用力）；$机构不能复位（调正再扣，其接触面至规定值）。
$）电动操作断路器不能闭合：!操作电源电压不符（调整电源电压）；"电源容量
不足（增大操作电源容量，如整流电源或电容储能电源）；#电磁铁柱行程不够（调整
或更换拉杆）；$电动机操作的定位开关变位（调整定位开关的位置）；%控制器中整流
·
(
)
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p90 -->
管或电容器损坏（更换损坏元件）。
!）有一相触头不能闭合：!一般型断路器的一相连杆断裂（更换连杆）；"限流断
路器斥开机构的可拆连杆之间的角度增大（整定为规定值）。
"）分励脱扣不能使断路器分断：!线圈短路、断路（更换）；"电源电压太低（调
整电源电压）；#再扣接触面太大（重新调整）；$分励机构的定位螺栓松动（拧紧）。
#）欠电压脱扣器不能使断路器分断：!反力弹簧作用力变小（调整弹簧）；"如为
储能释放式，则储能弹簧作用力变小或断裂（调正或更换储能弹簧）；#机构卡死（消
除卡死原因，如生锈或变形）。
$）起动电动操作的电动机，断路器立即分断：!过电流脱扣器瞬动整定值太小
（调整瞬动值）；"脱扣器某些零件损坏。如半导体器件、橡皮膜等损坏（更换脱扣器或
更换损坏的零部件）；#脱扣器反作用力弹簧断裂或落下（更换弹簧或重装弹簧）。
%）断路器闭合后，经一定时间自行分断：!过电流脱扣器长延时整定值不对（重
调）；"热元件或半导体延时电路元件参数变化（更换）。
&）断路器温升过高：!触头压力过份低，近于虚接（调正触头压力或更换弹簧）；
"触头表面过份磨损或接触不良（更换触头，如不能更换只好更换触头系统）；#导电
衔件连接螺钉松动（拧紧）；$触头表面油污氧化严重（除污和氧化层）。
’）欠电压脱扣器噪声大：!反作用弹簧反作用力太大（调整更换）；"铁心工作面
有油污（除油污）；#短路环断裂（更换衔铁或铁心）。
()）辅助开关不能：!动触头桥卡死或脱落（拔正、装好触桥；）"辅助开关传动
杆断裂或滚轮脱落（更换传动杆或辅助开关）；#辅助触头不接触或氧化（调整或清理
氧化膜）。
((）带半导体脱扣器的断路器误动作：!半导体元件损坏（更换）；"外界电磁干
扰（清除干扰，如邻近大型电磁铁的操作、接触器的分断、电焊等，予以隔离或更换
线路）。
(*）漏电断路器经常自动分断：!漏电流动作的整定值发生变化（重新校正）；"
线路漏电（寻找漏电原因，排除漏电隐患或更换绝缘破损元件或线路导线）。
(!）漏电断路器不能闭合：!操作机构损坏（修复或更换）；"线路漏电或接地
（消除）。
"+ 漏电保护器的运行与管理
（(）低压漏电保护装置是安全用电的一项行之有效的技术措施，用于低压电网或用
电设备上。必须加强领导，明确专人，抓好漏电保护装置的运行与管理。
（*）农村乡镇企业、专业户、修理部、磨米场等场所，均应安装漏电保护装置，未
安装的一定要补装。
（!）建立漏电保护装置安装运行资料，掌握每台触电保护器的保护（定值），安装
地点、型号、厂家等技术参数的资料。
（"）每年春季供电所应对保护系统进行一次普查。重点检查项目是：
(）测试保护器漏电动作电流值是否符合规定。
*）检查变压器和电动机接地装置，有否松动和接触不良。
·
&
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p91 -->
!）测量电网和电器设备的绝缘电阻。
"）测量中性点漏电流，消除电网中的各种漏电隐患。
#）检查保护器运行记录。
（#）供电所电工每月至少对保护器试验一次，每当雷击或其它原因使保护器动作
后，应做一次试验。农业用电高峰及雷雨季节，应增加试验次数，停用的保护器使用前
应试验一次。
在进行保护器动作试验时，严禁用相线直接触碰接地装置。
（$）保护器动作后，若检查中未发现事故点，允许试送电一次，如果再次动作，应
查明原因，找出故障。不得连续强送电，严禁私自撤除保护器或强迫送电。
（%）建立保护器运行记录（内容包括安装、试验、动作情况），定期总结分析。
（&）县供电部门应经常抽查保护器运行记录。供电所每月检查一次。提出意见并签
字。县供电部门每年应统计总保护器安装率、运行率、有效动作次数（包括人身、家畜
触电和线路、设备漏电所造成的跳闸次数）和拒动次数（发生事故后保护器不动作次
数）。
（’）在保护范围内发生人身触电死亡事故后，应检查保护器动作情况，分析未能起
到保护作用的原因，并写入事故报告中，在电力部门未派人检查前，要保护好现场，不
得改动保护器。
（()）用户发现保护器有异常现象，应拉开进户开关。并找电工修理，防止扩大停
电范围。
（((）用户有意使保护器拒动或误动，应当给予批评或警告，经批评仍不悔改者，
可暂时停止该户用电，以保障人身安全和用户的正常供电。
（(*）漏电保护装置失灵或损坏时，要立即进行检修或更换，保证保护装置处于良
好运行状态。
（(!）漏电保护装置在运行中，未经主管部门同意，不准私自拆除或停运，任何人
不得随意改变动作电流和动作时间值。
（("）发现漏电保护装置有异常情况，维护电工应立即向供电所报告，供电所应派
人检查，妥善处理。
（(#）漏电保护系统的安装和运行实践证明，工作零线系统的工作状况很重要。一
旦断线或漏接，失去保护作用，使人们误认为保护正常而发生触电。
（($）漏电保护装置动作后查找和排除故障点的方法。漏电开关动作原因主要是接
地漏电造成的，人身触电动作是少量的，为了保证保护电器的可靠运行，对于接地漏电
所引起的漏电开关跳闸，必须及时查明故障点。排除故障点后，才能使漏电保护器投入
运行。否则频繁的跳闸，将严重影响用户正常用电。所以，如何正确查找和排除故障
点，找出动作原因是重新恢复送电的重要前提，是连续供电、安全供电的重要环节。当
漏电保护装置动作时，首先应查明是接地漏电，还是人身触电造成的。
当漏电开关因接地故障跳闸时，第一步，如有明显故障点排除故障后，将漏电开关
合上，投入运行。如果能继续运行，说明故障点排除正确，并且对设备和线路经全面检
查无类似故障；如果无明显故障点也将漏电开关合上。如果能投入运行，说明是由瞬间
·
’
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p92 -->
故障引起的，应进行全面检查，并停电进行绝缘电阻测试。
第二步，如果试投漏电开关后又跳闸，这时拉开分岐开关，将漏电开关合上。
第三步，如果投不上，开关又跳闸，将漏电开关配出线拆开后，如果能投入，说明
漏电开关本身良好，故障在配出线主干线上。
第四步，如果仍投不上，说明漏电开关本身有问题应更换或维修。
第五步，拉分岐后，如漏电开关能继续运行，说明主干无故障，故障在分岐线上。
对分岐线进行接地选择，确定故障分岐，将其拉开，恢复良好分支，用电设备投上。
第六步，在故障分支上，从分岐开关开始到用电设备之间确定故障点，并予以
排除。
第二节
低压配电装置的维护
一、低压配电系统
电力网是由各种电压等级的输、配电线路和各种等级的变、配电所组成的。其中，
担负输送电能的、电压等级在!"#$ 及以上的线路，叫输电线路；担负分配电能的、电
压等级在%&#$ 及以下的线路叫配电线路。至于变、配电所，顾名思义，安装有变压器
担负变换电压等级任务的叫变电所；安装有配电装置担负分配电能任务的叫配电所；两
者兼有者则称为变配电所。
配电所和配电线路组成配电网。
从下图中可以看到，低压配电网在整个电力系统中处于最接近用户的位置。用户通
过各种电气设备和电气用具把电能转换为人们所需要的机械能、化学能、热能等。
低压配电网，包括有低压配电线路和低压配电装置。
配电系统分类及其性能对比见下表。
电力系统图解
·
&
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p93 -->
各种配电系统性能对比表
配电系统
优
点
缺
点
放射式系统
供电可靠性较高，任一高低压线段发
生故障均不影响和扩大停电范围；在轻
载时变压器解列或发生故障，可以通过
各变电所间的低压联络线来保证供电
的连续性和灵活性
需要较多高压配电间隔，初期投资
费用较高
干线式系统
接线简单，施工方便，对负载增加的
适应性好，投资最省
供电可靠性差，同一高压干线所连
接的配电变压器数量有一定限制，高
压网络发生故障会使所有负载停电，
单台变压器发生故障也会使相应的
低压负载停电，低压网络互连的可靠
性较放射性差
二次侧选择系统
系统灵活，一次线路投资少，两个单
终端变电所的低压侧互连能保证连续
供电。双终端变电所低压母线的联络
断路器常开，在任一变压器主断路器故
障跳闸时才闭合
投资比干线式高，双终端变电所各
变压器的低压负载应基本平衡。变
压器应有足够的备用容量。虽然供
电可靠性高，但在低压主回路进行连
锁切换时仍有短时停电的可能
一次侧选择系统
变压器采用双电源供电，任一电源发
生故障，经切换后仍能保证对全部负载
的供电。高压电源可靠，检修较方便
高压电源发生故障时，需带电切
换。变压器发生故障时，低压供电的
灵活性和可靠性相应降低
环形系统
与干线式和一次侧选择系统相比，供
电的灵活性和可靠性更高，可缩短故障
停电时间和缩小故障范围
接线较为复杂，相应投资也较昂贵
一次选择二次
网络系统
具有放射式和一次侧选择系统的优
点，供电可靠性高
在变压器发生故障时，不能保证不
间断供电，必须通过低压联络线恢复
局部重要负载的供电
混合系统
综合放射式、二次侧选择和环形系统
的优点，根据不同的高低压负载特征，
可采用不同的供电接线，变压器互为备
用，低压侧联络，供电灵活方便。在故
障时，备用发电机或不间断供电装置可
通过自动切换开关自动并网投入运行
接线复杂，投资很高，需要有经常
性的维护和保养措施
多回路并联
供电系统
供电最可靠，可降低系统功率损耗和
提高变压器的利用率，对负载增加的适
应性好
接线复杂，控制保护要求高，对低
压保护电器的分断能力要求高，对非
集中供电的分散负载供电有一定
困难
·
!
"
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p94 -->
二、配电系统的保护配置
（一）过电流保护
过电流保护包括短路保护和过载保护。
短路保护的任务是必须把短路造成的危害影响限制在最小程度，并且要在数毫秒之
内检测出来，并分断短路电流。
短路时可能导致绝缘损坏或使开关操作发生故障，短路时总伴随着产生电弧，电弧
会损坏设备并危及操作人员人身安全，短路电流流过导体与设备元件时，会产生不良的
热效应与电动力效应，如在线路中加装有限流保护元件（限流断路器或限流熔断器），
则可大大地减少热效应与电动力效应。
过载保护的任务是必须允许正常的工作过载电流（如电动机起动电流），但是当超
过允许过载时间之后，就必须分断电路。
当工作过电流时间太长或设备规格选用不当（如电动机和电缆规格不当），都可能
引起设备元件产生过载。过载电流会使设备元件超过允许温升，缩短其寿命。过载电流
愈大，允许的过载时间就愈短，即具有所谓的反时限保护特性。下图为保护电器与被保
护对象的过载保护特性配合，为了充分发挥被保护对象的过载能力，又不使它超过允许
发热温度值，就要求保护电器的保护特性尽量接近并略低于被保护对象的过载热特性。
保护电器与被保护对象的过载保护特性配合
（二）断相保护
三相电路中，由于断开一相，造成异步电动机单相运转，这是三相异步电动机烧坏
的主要原因之一。断相后，若外加负载不变，由于电动机有用转矩减少，则绕组中的电
流就会增大，将使电动机烧毁。
当用热继电器作为三相异步电动机的断相保护时，电动机的绕组为! 连接时，用
一般三极热继电器就可以对电动机进行断相保护。电动机的绕组为!连接时，当电动机
的负载为额定负载的"#$ 而发生断相时，尽管此时线电流（即流过热继电器的电流）
等于额定电流，而小于热继电器的动作电流，但流过电动机的一相绕组中的电流则可达
·
%
&
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p95 -->
!"!# 倍额定电流，就会使该相绕组烧毁。此时，必须用带有差动动作原理的热继电器
才能对这种断相起到保护作用。
（三）欠电压和失电压保护
当线路电压降低到某一程度时，电动机就会堵转，从而出现数倍于额定于电流值的
欠电压，欠电压保护对这种现象进行保护，一般规定欠电压保护动作电压值为$"% &
$"#!’。
失压保护主要用于防止电动机的自起动，因为对大批已停转的电动机，在恢复供电
瞬间自起动会导致线路电压大幅度下降，这是配电系统所不允许的。另一方面，某些工
艺要求和为了操作人员的安全，也不允许电动机自起动。对失压保护的动作值的要求并
不严格，一般只要能在零电压释放就行了，对于接触器则要求在!$( & )$( !’ 下
动作。
（四）漏电和触电保护
由于电气设备的绝缘损坏而引起的漏电现象不但会酿成火灾，并且容易导致人身
触电。
触电受害程度与电流通过人体的部位、电流大小以及通过时间有关。一般情况下，
有危险的触电电流约为数十毫安至数百毫安，有危险的触电持续时间为$")* 以上。为
避免电击产生心室纤颤，目前大多数国家取触电电流与触电持续时间的乘积为+$,-·*
作为安全临界值。
触电保护分直接触电保护和间接触电保护。
直接触电保护是指人体直接触及或过分接近正常运行的带电体而受到电击的保护。
为了防止工矿企业在劳动生产过程中因触电而造成人身直接伤害，我国已制定了特定电
源供电的不同等级的安全电压国家标准，在正常和故障情况下，任何两导体间或任一导
体与地之间均不得超过交流有效值#$.；空载上限值主要是因为某些重负载的电气设
备，其额定值虽然符合规定，但空载时电压却很高，若空载电压超过表中规定上限值，
仍不能认为符合安全电压标准。
间接触电保护是指电气设备内部绝缘损坏时，其金属外壳有对地电压，人站在地面
上或其他导电体上触及外壳时受到电击的保护。
间接触电对人体的危害程度与接触电压有关，接触电压是在接地短路回路上，人体
同时触及两点之间的电压，当人手接触到绝缘被击穿的电动机的带电金属外壳时，手和
立足处两点之间的电压即为接触电压。大多数国家只规定对应的人身安全电流为+$,-，
而取#$. 作为一般情况下容许的接触电压。
·
+
/
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p96 -->
安全电压等级和选用举例
安全电压（交流有效值）
额定值
（!）
空载上限值
（!）
选
用
举
例
"#
$%
在有触电危险的场所使用的手持式电动工具等
&’
"&
在矿井中多导电粉尘等场所使用的行灯等
#"
#(
)#
)$
可供某些具有人体可能偶然触及的带电体设备选用
’
*
接触电压的最大容许接触时间
接触电压
（!）
+ $%
$%
,$
(%
))%
)$%
##%
&*%
最大容许接触时间
（-）
.
$
)
%/$
%/#
%/)
%/%$
%/%&
防止间接触电的传统方法是将电气设备的金属外壳接地或接零，现行我国国家规程
《工业与民用电力装置接地设计规范》中，对目前低压配电三个系统（01、00 和20）都
有正确的原则规定。01 为电源变压器中性点直接接地，用电设备金属外壳接中线的接
零保护系统；00 为电源变压器中性点接地和用电设备金属外壳接地的系统；20 为电源
变压器中性点不接地，而用电设备金属外壳接地的系统。01 系统可以分为三相五线制
中性线与保护导体分开的01 3 4 系统，三相四线制中性线与保护导体合一的01 3 5 系
统及混合的01 3 54 系统。
目前，我国工矿企业大量使用的是01 3 5 系统。从电气安全来说，这种系统的主
要缺点是当保护零线断线时，会导致接零网带电而引起触电事故。对于某些怕干扰的电
子设备，或要求防爆防火场所，或无自然接地体可利用的三相负载不平衡度较大的有单
相负载的系统，可以采用01 3 4 或01 3 45 系统。对于带有手持式或移动式电气设备的
系统，则可在末端加装有漏电保护断路器的系统，或采用其他加强绝缘等安全措施；对
于民用建筑的低压配电系统，则应采用01 3 4 系统为宜。如果公用供电系统原为中性
线与保护零线共用的01 3 5 系统，则应在民用用户末端采用漏电保护断路器保护的
系统。
01 3 4 系统的中性线和保护导体分开，从而增加了67 线的工作可靠性，此外，如
果适当地将67 3 1 线截面加大一些，从而使其强度增大，就可降低断线的几率，也可
提高01 3 5 系统的可靠性。
在低压接地保护中，当反时限过电流保护满足不了安全要求时，常采用漏电保护，
如01 系统（中性点直接接地，整个系统采用保护接零）中的手握式设备，00 系统（中
·
"
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p97 -->
性点直接接地，整个系统采用保护接地）中的大部分设备都采用漏电保护。
三、配电系统中低压电器之间的特性配合
低压配电系统中的低压电器必须正确地选用。当系统发生过电压（包括短路与过
载）时，要求系统中的各个低压电器之间有良好的特性配合，正确地发挥各个低压电器
的各种功能。低压配电系统中低压电器之间的特性配合可分为两大类：
（!）配电电器之间的特性配合———选择性保护；
（"）控制电器与配电电器之间的特性配合———与短路保护装置的协调配合。
（一）选择性保护
选择性保护是指在配电系统中两个或几个断路器之间的电流—时间特性的配合，当
在给定范围内出现过电流故障时，指定在这个范围动作的断路器或熔断器动作，而其他
的断路器或熔断器不动作，从而将受故障影响的负载数控制在最小程度。
!# 放射式系统的选择性保护
（!）断路器—断路器的选择性保护：
!）当上、下级断路器出线端处的预期短路电流数值有较大差别时，如上、下级断
路器均为带短路瞬时脱扣器时，则可采用将上级断路器的瞬时脱扣器的动作值，调整到
大于下级断路器出线端处最大预期短路电流，以获得选择性保护。图中下级断路器$%"
出线端处的最大预期短路电流为!&"，将上级断路器$%! 的瞬时短路脱扣动作值整定为
大于!#!’!&"，则两级断路器之间可获得选择性保护。
断路器—断路器选择性保护
"）如连接导体的阻抗小，下、下级断路器出线端处的预期短路电流数值差别很小
时，则只有利用上级断路器带短路短延时脱扣器使之短延时动作，才可能获得选择性保
护。
上级断路器短延时动作电流至少应相当于下级断路器整定电流值的!#"’ 倍，为了
减少短路造成的应力，上级断路器除带短延时脱扣器外，也可带瞬时脱扣器，但瞬间脱
扣器应整定到只有在上级断路器的母排处短路时才动作，且不应妨碍选择性保护动作。
·
’
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p98 -->
三台串联断路器之间的选择保护见下图。第一级断路器!"# 和第二级断路器!"$
均带短延时脱扣器，为了达到选择性保护，它们之间的短延时差值一般不应小于%&#’(。
第三级断路器!") 带瞬时脱扣器，故第二级断路器!"$ 的短延时应调整为%&#’(，而第
一级断路器!"# 则应调整为%&)(。此外，还应使上一级断路器的短延时脱扣器的动作
电流至少等于下一级断路器的瞬间或短延时脱扣器整定的电流的#&$’ 倍。
三台串联断路器之间的选择性保护
当变压器保护断路器的出线端发生短路时，为了减少短路造成的电动力和热效应破
坏作用，除使用短延时脱扣器外，还可在断路器!"# 装上瞬时脱扣器。瞬时脱扣器的
动作电流应整定为断路器!"# 的母排处短路时才工作，且应不妨碍选择性保护。
由于限流断路器在短路电流大于或等于其瞬间脱扣器的整定值时，就会在数毫安秒
内发生脱扣动作，故限流断路器不宜用于有下级断路器情况下的选择性保护。
（$）熔断器—熔断器的选择性保护。一般情况下，上、下级熔断器的额定电流不
同，但在下级熔断器的短路电流大小是相同的。如果上、下级熔断器的电流—时间特性
互不相交，且相互间有足够的间隔，就可具有选择性。按标准中规定：一般用途全范围
分断能力熔断器，熔断器的过电流选择比为#&*+#，即上、下级熔体额定电流的比值!
#&* 倍时，就可获得选择性保护。
（)）断路器—熔断器的选择性保护：
#）过载时，如过载电流低于断路器瞬时脱扣器的电流整定值，只要熔断器的电流
—时间特性与断路器的长延时脱扣器的电流—时间特性不相交，且有一定的间隔!,，
就可获得选择性保护。
$）短路时，当短路电流达到或超过瞬时脱扣器的整定值，只有在熔断器把故障时
通过的电流限制在瞬时脱扣器的脱扣电流值以下，才能获得选择性保护。要得到上述的
情况，必须选用额定电流值比断路器额定电流要低得多的熔断器。如断路器带有短延时
脱扣器，则对应于短延时脱扣器的脱扣电流值"-，脱扣器的延时时间至少要比熔断器的
动作时间长%&#(，就可获得选择性保护。
（.）熔断器—断路器的选择性保护：
#）过载时，只要断路器长延时脱扣器的电流—时间特性与熔断器的电流—时间特
·
*
/
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p99 -->
性不相交，且对应断路器瞬时脱扣器动作电流!!"下具一定的时间安全裕量见下图中的
"#，就可获得选择性保护。
$）短路时，一般情况下，只有熔断器的电流—时间特性对应于短路电流值!% 下的
熔断时间比断路器瞬时脱扣器的动作时间大&’() 以上，就可获得选择性保护。
过载时断路器—熔断器的选择性保护
级联保护工作原理
（*）选择性与欠电压保护。发生短路时，短路点上的电网电压
突然下降，残余电压的大小取决于短路点的电阻值。当发生金属性
短路时，短路电阻基本为零，故短路点的电压也基本为零。而通常
为电弧短路，电弧电压大致为+’ , &’-。只要存在短路电流，配电系
统电压就将沿着馈电导体朝短路点方向衰减。电压的大小取决于导
体的电阻以及与短路点之间的距离。如果系统电压降到’.+* , ’.&#/
之间，并且延续时间超过’.’$) 时，则带瞬间动作欠电压脱扣器的断
路器将全部断开，选择性保护就将受到破坏。因此，为了达到选择
性保护的目的，带短路延时脱扣器的断路器!必须装有延时动作的
欠电压脱扣器。不过，对于分断时间不大于’.’0) 的限流断路器，则
属于例外。
对于接触器来说，当工作电压降到’.1*#/ 以下，且时间超过’.’’*（小容量接触
器）, ’.’+)（大容量接触器）时，也会全部断开，故对要求短路时仍然保持工作的接
触器，必须加装延时断开装置。
$. 局部放选择性保护（级联保护）
在低压配电系统中，断路器的选用原则是它的分断能力必须大于安装处可能出现的
短路电流。不过，要求所有的断路器都要满足这一原则是很不经济的，有时甚至是办不
到的，故有时就采用牺牲部分选择性保护的方法来解决断路器分断能力不够的问题，是
常用的较经济的方法为级联保护。
级联保护的工作原理可用右图来说明。230 为分断能力较高的断路器，而23$ 为分
断能力较低的塑料外壳式断路器，不足以分断在4 处发生短路的短路电流。级联保护
要求将230 的瞬间脱扣器动作电流整定在23$ 的分断电流的5’6以下，当4 处短路而
产生23$ 分断不开的短路电流时，230 和23$ 同时分断，这样可使23$ 触头灭弧系统
·
&
7
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p100 -->
承受的电弧能量相应地减少，可较顺利地分断短路电流。应当指出，!"# 的分断能力至
少要大于$ 处短路时的最大预期短路电流的%&’。在发生!"( 瞬间脱扣器稳定值以上
的短路电流情况下，!"( 和!"# 两个断路器之间就不具有选择性保护。如果断路器!"(
上装有重合闸机构，则可使供电连续性得到改善。
断路器!"# 的容量要比!"( 的小，短路时，!"# 要比!"( 先动作，故!"# 上承受
的电弧能量也要大些，有可能造成断路器!"# 的损坏。下表列出两种判断级联保护断
路器的试验要求。
两种判断级联保护断路器的试验要求
短路试验后应试验的项目
第( 种
分断
第# 种
断—通—断
耐压、绝缘电阻
良好
良好
外壳、罩盖
无破损，但可以有不妨
碍工作的细微裂纹
无破损
导电部件
可以不通电
无损伤、无熔断
触头
无熔焊
无熔焊
#)%!* 时保护特性
可以不动作
良好
（二）控制电器与短路保护装置的协调配合
控制电器与短路保护装置（简称+,-.）的协调配合，是指控制电器和规定+,-. 配
合作用下，承受可能出现的短路电流的能力。+,-. 可以是断路器，也可以是熔断器。
控制电器主要包括起动器（带有过载保护装置）、接触器和控制开关（继电器、辅助触
头等）。当控制电器的电路中发生过载或在控制电器的负载侧发生短路时，流过控制电
器的过载或短路电流的持续时间，取决于电路中保护装置动作和分断时间。此时控制电
器将承受短路电流产生的电动力（取决于最大短路电流峰值）和过载电流产生的焦耳热
的作用。控制电器的触头系统的设计，一般只考虑控制电动机和辅助电路在正常操作下
过电流的要求。在巨大短路作用下所产生的电动力和热作用会将控制电器的触头系统严
重烧损或熔焊，甚至可能形成相间飞弧和扩大短路事故。因此，控制电器与+,-. 短路
协调配合试验后，允许控制电器有一定的损坏，并按其损坏程度分成几种配合类型。
() 起动器与+,-. 协调配合
选用的+,-.（断路器或熔断器）的分断能力应不低于安装点的预期短路电流值。
+,-. 与起动器的过载脱扣器的电流—时间特性的配合应能确保：在正常工作时所有的
过载电流（包括电动机反转和堵转电流）下，+,-. 应不会代替起动器分断，即+,-.
能够承受这些过载电流的时间，应不小于起动器过载脱扣器的脱扣时间。
起动器与熔断器的电流—时间特性配合见左图，它们的特性均呈带状，两条特性带
共有/ 个交点。当电路电流大于!# 时，由熔断器分断；电流小于!( 时，由起动器分断；
电流在!( 和!# 之间时，则可能由熔断器分断，也可能由起动器分断。
·
0
1
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p101 -->
起动器与具有两段保护特性的断路器的电流—时间特性配合见右下图。两条特性相
交有! 个交点，但对应的电流值为" 个：!# 和!!。当电流大于!! 时，由断路器分断；
电流小于!# 时，由起动器分断；电流在!# 和!! 之间时，则可能由断路器分断，也可能
由起动器分断。
起动器与断路器的
电流—时间特性配合
起动器与熔断器的
电流—时间特性配合
"$ 接触器与%&’( 协调配合
选用的%&’(（断路器或熔断器）的分断能力，应不低于安装点的预期短路电流值，
在接触器正常工作电流范围内（包括电动机的反转和堵转电流），%&’( 应不动作。
#$ 控制开关与%&’( 协调配合
控制开关都是装在电路靠近末端处，故只要求控制开关能通过)***+ 短路电流三
次。控制开关与选定的%&’(（一般可选熔断器）串联，短路电流由另一台串联在电路
中的开关电器接通，由%&’( 或其他开关电器分断，短路电流持续时间应不少于)**,-。
两次试验的时间间隔不少于#,./，在三次试验过程中和以后，控制开关应保持良好的
工作状态，不应发生妨碍它进一步使用的损坏，并应能通过规定的介电试验。
因此，生产厂应提供能与某一型号规格的控制电器（包括辅助触头）相匹配%&’(
规格型号，并经过上述的试验，以确保控制电器（包括辅助触头）在短路和过载情况下
的安全使用。
四、配电装置的种类
电能从供电干线上传过来，再分别送往几个支路，或从一条总线路上送来的电能，
再分别向几个电气负载供电，这都需要一套承上启下的装置。这些担负接受电能、分配
电能任务的装置就是配电装置。
配电装置有很多种类，这些种类可以从不同的角度去区分。
按工作电压等级分为高压柜、低压柜；
按功能分为进线柜、出线柜、仪表柜、电容器柜；
·
0
0
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p102 -->
按安装方式分为固定式、抽出式；
按配套化、标准化分为成套型、非标准型。
根据实用的原则，将着重介绍低压成套配电装置和非标准低压配电装置。
在低压成套配电装置中，要根据其结构和功能可分为低压配电屏（柜）、动力配电
箱和照明配电箱。它们都依据国家标准规定的统一的型号。
在非标准配电装置中，根据其结构可分为配电箱、配电板；根据安装方式可分明装
式和暗装式。它们没有统一规定的型号。
五、配电装置中的电器种类
配电装置是接受电能、分配电能的装置，为了具备这样的功能，它必须借助一定的
电气元件及电器来实现。
组成配电装置的电器及元件有以下几种：
!" 开关电器
用于接通或分断一个或几个电路电流的电器，如低压断路器、隔离开关、负荷开
关、熔断器式隔离开关、交流接触器等。
#" 保护电器
用于及时切除故障，保护电气线路或电气设备，免遭毁坏并防止事故扩大的电器，
如熔断器、保护用脱扣器、保护用继电器等。
$" 指示、计量电器及仪表
用于对电路运行参数（电压、电流、功率、功率因数、用电量等）进行测量、指示
及计量的电器及仪表，如电流互感器、电压表、电流表、功率表、功率因数表、电能
表等。
%" 载流导体及电气连接元件
如母线（母排、汇流排）、导线、电缆、端子板等。
六、低压配电装置运行中的维护
低压电路是组成低压配电装置和电气成套控制设备的主要基础元件，因此对低压电
器的维护与检查往往不是单独进行而是涉及低压成套装置的维护与检查。成套装置的检
查与维护通常要有计划地进行，它与安全生产和可靠运行关系很大。
（一）低压电器的安全要求
不同的低压电器各有自己的特点，安全要求也不完全一样，但相互之间有很多共同
之处，其共同要求如下：
（!）电压、电流、断流容量、操作次数、温升等运行参数应符合要求。
（#）灭弧装置（如灭弧罩、灭弧触点、灭弧用绝缘板）完好。
（$）防护完善，门（或盖）上的连锁装置可靠，外壳、手柄、漆层无变形和损伤。
（%）触点接触面光洁、接触紧密，并有足够的接触压力，各极触点应同时动作。
（&）安装合理、牢固，操作方便，并能防止自行合闸；一般电源线应接在固定触点
·
’
’
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p103 -->
上；!""# 及以下者不同相间最小净距为$"%%，!"" & $’""# 为$(%%。
（)）正常时不带电金属部分接地（或接零）良好。
（*）绝缘电阻应符合要求。
（二）安装使用低压电器的一般要求
（$）低压电器应垂直安装，一般倾斜不得超过!。；应使用螺栓固定支持物上，不得
采用焊接；安装位置应便于操作，而手柄与周围建筑物间应保持一定距离，不易被
碰坏。
（’）低压电器应安装在无剧烈振动的场所，距地面要有适当高度，隔离开关、负荷
开关等电源线必须接在固定触点，严禁在隔离开关上接电源线。
（+）低压电器的金属外壳或金属支架必须接地（或接零），电器的裸露部分应加防
护罩，隔离开关的分闸位置上应有防止自行合闸的装置。
（(）在有易燃、易爆气体或粉尘的车间，电器应密封安装在室外，且有防雨措施，
对有爆炸危险的场所必须使用防爆电器。
（!）使用时应清除各接触面上的保护油层，投入运行前应操作几次，检查动作情况
是否准确、可靠。
（)）单极开关必须接在相线上。
（三）低压配电装置的运行与维修
安装时应根据图纸，将分装的主母线接好。母线搭接时应首先将搭接面清理干净，
并涂上导电膏或中性凡士林油，然后坚固螺钉。当主母线两绝缘框间为$"""%% 时，应
在其中间处加支承绝缘子或绝缘板来提高主母线的动热稳定强度。装置运行前应做相应
的检查和试验，运行中应做定期或不定期的检修。维修人员应掌握正确的检修方法，以
保证装置的正常运行。
$, 运行前的检查和试验
（$）检查漆膜有无剥落，屏内是否清洁、无垢，所安装的电器的型号、规格是否与
图纸相符，电器元件安装是否牢靠。
（’）用手操作隔离开关、组合开关、断路器等，不应有卡住或操作用力过大现象。
（+）隔离开关、断路器、熔断器等各部分应接触良好。
（(）电器的辅助触点的通断是否准确、可靠。
（!）断路器等主要电器的通断是否符合要求。
（)）二次回路的接线是否符合图纸要求，线端要有编号，接线应牢固、整齐。
（*）仪表与互感器的变化及接线极性是否正确。
（-）母线连接是否良好，其支持绝缘子、夹持件等附件是否安装牢固可靠。
（.）保护电器的整定值是否符合要求，熔断器的熔体规格是否正确，辅助电路各元
件的接点是否符合要求。
（$"）保护接地系统是否符合技术要求，并应有明显标记。表计和继电器等二次元
件的动作是否准确无误。
·
$
"
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p104 -->
（!!）用兆欧表测量绝缘电阻值是否符合要求，并按要求做耐压试验。
（!"）对于抽屉式结构的主断路器，其机械连锁是否有效，电气连锁是否可靠。
"# 运行中注意事项及检修
（!）保持柜内电器元件的干燥、清洁。
（"）经常注意柜内各电器元件的动作顺序是否正确、可靠。
（$）运行中特别注意柜中的开断元件及母线等是否有温升过高或过烫、冒烟、异常
的音响及不应有的放电等不正常现象，如发现异常，应及时停电检查，并排除故障，避
免事故的扩大。
（%）对断开、闭合次数较多的断路器，应定期检查其主触点表面的烧损情况，并进
行维修。断路器每经过一次短路电流，应及时对其主触点等部位进行检查。
（&）对于主接触点、特别是动作频繁的系统，应经常检查主触点表面，当发现触点
严重烧损时，应及时更换，不能再使用。
（’）定期检查接触器、断路器等电器的辅助触点及继电器的触点，确保接触良好。
（(）定期检查电流继电器、时间继电器、电压继电器等整定值是否符合要求，并做
定期整定，平时不应开盖检修。
（)）定期检查各部位接线是否牢靠及所有坚固件有无松动现象。
（*）定期调整断路器、隔离开关等电器元件的操作机构及传动机构，使其保持
灵活。
（!+）定期检查装置的保护接地系统是否安全可靠。
（!!）经常检查按钮是否操作灵活，其接点接触是否良好。
（!"）对于抽屉的一、二次接插件是否插接可靠，抽屉式功能单元的抽出和插入是
否灵活，有无卡住现象。
（!$）操作时应注意，抽屉在推入小室以前，应使接触器、断路器等处于分断状态，
再将抽屉推到试验位置，插上二次接头，试验操作是否正常。试验后必须使断路器断
开，而后推入工作位置。
（!%）抽屉拉出时，应使接触器、断路器等断开，将抽屉退到试验位置，拔下二次
插头，再将抽屉拉出柜外。
（!&）定期检查抽屉等部分的接地是否安全可靠。
$# 维护要求
低压成套装置的维护应根据它的技术条件和使用说明书有关规定进行。
（!）维护类别
日常巡检（维护和保养）：外观每班一次，开柜观察每周一次。定
期检查与维护：母线通电状态每年一次，母线停电状态每三年一次。
（"）检修作业表
每次定期检修应填写检修作业表，内容包括成套装置名称、安装
的主要元件的品种与规格、控制的车间或设备名称、外观检查有无异常状况、安装地
点、清扫情况、检修史料、绝缘方面的检查情况、温升情况、检修人等。
（$）制订检修计划
制订检修计划时要针对成套装置的具体工作情况，以便确定最
合理的检修周期和日期以及检修的零部件等。要考虑的因素有：
!）设备的重要性。电力干线上的重要的配电装置，由于它的事故影响极大，必须
·
"
+
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p105 -->
严格按计划检修。
!）环境条件。安装地点的温度、湿度、尘埃、气体污染和振动等条件如何？若条
件较恶劣，故障较多，则必须采取措施，并加强检修。
"）工作条件。必须了解机械设备运行时电器的操作频率及负载类别，对于工作在
频繁操作和电动机的点动、反接制动等繁重任务的电器，必须加强维修。
#$ 维护项目的要点
维护应着重于经常发生事故的部位，诸如绝缘破坏或老化（包括油劣化、漏气和真
空度异常）、接触部分的烧损及导体连接处过热和线圈温度升过高、控制回路接触不可
靠或动作不准确、保护装置的特性不良、机械运动部分和操作机构（尤其是断路器）磨
损和断裂。
（%）日常维护
装置在运行中的日常维护，着重于观察检修要点所列的部位和项
目，包括：
%）外观有无破坏、变色、凝露、浸水、绝缘油和异味外漏；
!）指示器及状态有无异常；
"）温度有无异常，包括导体、绝缘被覆的温度等；
#）导体和结构零件有无异常的振动和噪声；
&）有无焦味等。
电气设备的巡检部位与检查项目
巡检部位项目
检查与维护事项
无
折
断
脱
落
弹
簧
垫
圈
和
销
等
有
螺
栓
螺
母
有
无
松
动
是
否
积
存
尘
埃
元
件
有
无
破
坏
变
形
有
异
常
情
况
机
构
部
分
是
否
有
无
变
形
断
线
铜
带
配
线
线
圈
是
否
有
接
触
不
良
染
物
烧
毁
与
损
伤
绝
缘
物
是
否
有
污
有
无
异
常
振
动
磨
损
等
无
变
形
污
染
烧
毁
触
头
有
无
松
动
凝
露
环
境
温
度
过
高
是
否
过
热
烧
毁
标
牌
等
︶
是
否
正
常
动
作
显
示
︶
指
针
刻
度
铭
牌
是
否
鲜
明
端
子
号
码
标
记
是
否
变
色
母线室
箱体
!
!
!
水平母线
!
! !
!
!
!
!
垂直母线
!
! !
!
!
!
!
母线压板
!
! !
!
配线通道
箱体
!
!
!
主回路负载电缆
! !
!
!
!
!
!
控制电线
! !
!
!
!
!
!
电线支架
!
! !
!
·
"
’
%
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p106 -->
巡检部位项目
检查与维护事项
无
折
断
脱
落
弹
簧
垫
圈
和
销
等
有
螺
栓
螺
母
有
无
松
动
是
否
积
存
尘
埃
元
件
有
无
破
坏
变
形
有
异
常
情
况
机
构
部
分
是
否
有
无
变
形
断
线
铜
带
配
线
线
圈
是
否
有
接
触
不
良
染
物
烧
毁
与
损
伤
绝
缘
物
是
否
有
污
有
无
异
常
振
动
磨
损
等
无
变
形
污
染
烧
毁
触
头
有
无
松
动
凝
露
环
境
温
度
过
高
是
否
过
热
烧
毁
标
牌
等
︶
是
否
正
常
动
作
显
示
︶
指
针
刻
度
铭
牌
是
否
鲜
明
端
子
号
码
标
记
是
否
变
色
低压电器
及其他元
件
固定部件
!
! !
可动部件
!
! !
!
!
!
配线
! !
!
!
!
!
!
刀刃形插口
!
! !
!
!
!
!
!
!
操作开关
!
! !
!
!
!
!!
!
!
!
!
!
!
指示灯
!
! !
!
!
!
!
!
!
!
配电用断路器
!
! !
!
!
!
!
!
!
!
!
!
!
电磁起动器
!
! !
!
!
!
!
!
!
!
!
!
!
辅助接触器
!
! !
!
!
!
!
!
!
!
!
!
!
时间继电器
!
! !
!
!
!
!
!
!
!
!
!
!
控制变压器
!
! !
!
!
!
!
电流表
!
! !
!
!
!
!
!
!
仪用互感器
!
! !
!
!
!
!
其他元器件
!
! !
!
!
!
!
!
!
!
!
!
端子座
!
! !
!
!
!
!
!
端子
!
! !
!
!
!
端子室
箱体
!
!
!
配线
! !
!
!
!
!
端子座
!
! !
!
!
!
!
!
端子
!
! !
!
!
!
注
!需要检查的部位和项目。
（!）定期维护：
定期维护的项目有：
"）清除尘埃和污物（特别是绝缘体、导体）；
!）绝缘水平测定；
#）导体连接处是否松动、接触点是否磨损需要更换；
$）接触器等元器件作解体检查及判别易损件的更换与否；
%）保护继电器特性测定；
&）其他易损件的更换。
·
$
’
"
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p107 -->
成套电气设备的定期检查维护内容
项
目
检
查
内
容
维
护
要
点
一般
!" 封闭式配电盘下部的坚固螺栓是
否松动、脱落；
#" 接地线的导体连接是否良好；
$" 各连接部分和侧板的安装处是否
松动，螺栓有无脱落；
%" 门的开关、手柄的操作是否灵活；
&" 喷漆及其外观如何
!" 若有，予以紧固；
#" 若不好，予以纠正；
$" 若有，予以紧固；
%" 若不灵活加润滑油；
&" 根据需要与制造厂联系
母线室
!" 导体连接部分是否松动，螺栓是否
脱落；
#" 导体及连接部分是否出现变色和
滑牙；
$" 母线支架上是否积有尘埃；
%" 绝缘物是否有损伤；
&" 测量导电部位的绝缘电阻；
’" 室内是否积有尘埃；
(" 是否嵌有异物；
)" 结构件有无损伤
!" 若有，予以紧固；
#" 确实有变色和滑牙时，调查原因，
仔细磨去氧化表面，再坚固螺栓；
$" 若有，予以清除；
%" 若有异常，可与制造厂联系；
&" 安装时若绝缘电阻偏低，应调查原
因；
’" 若有，予以清扫；
(" 若有，予以除去；
)" 若有异常，与制造厂联系
配线通道室
!" 动力用、控制用的导线有无断线，
被覆有无损坏；
#" 测量导电部件的绝缘电阻；
$" 连接部分的安装是否松动；
%" 结构件有无损伤
!" 若有，调查原因后再予配线；
#" 安装时若绝缘电阻偏低，应调查原
因；
$" 若有，予以紧固；
%" 确实有异常时可与制造厂联系
低压电器
及其他
元器件
!" 可动部分拉出是否灵活；
#" 器具安装是否正确；
$" 连接部分是否松动，螺栓是否脱
落；
%" 主电路断路器和接触器有无变色、
损坏；
&" 绝缘物是否积有尘埃；
’" 元件、操作开关、信号灯有无损伤；
(" 刀刃形插口有无不良；
)" 检查动作电流刻度设定值；
*" 动作试验有无异常；
!+" 结构件机构部件有无损伤
!" 确认后给予调整；
#" 若不正确，予以正确安装；
$" 若有，予以紧固；
%" 若有不良，应调查原因，仔细磨去
氧化表面；
&" 若有，予以清扫；
’" 若有，换上备品；
(" 若有异常，应仔细修理；
)" 若未达需要值，予以整定到所要求
的值；
*" 若不动作，应调查原因，更换元件
或予以修理；
!+" 若有异常，与制造厂联系
·
&
+
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p108 -->
项
目
检
查
内
容
维
护
要
点
动作试验
!" 操作试验中是否有不动作现象；
#" 动作显示情况；
$" 过载继电器的刻度是否清楚；
%" 电磁接触器的动作如何
&" 断路器的动作是否灵活；
’" 控制电源、操作电路有无断线；
(" 接触部位和机构有无故障
!" 检查控制电源、操作开关的动作，
若有异常，应予检修；
#" 若灯不亮，换上备品；
$" 若未达到所需值，要整定到所要求
的值；
%" 动静触头和辅助触头若有不良情
况，可予以整修
&" 有故障或异常时，予以整修；
’" 检查后处理；
(" 在可动操作中若有故障，与制造厂
联系
端子室
!" 端子座是否积有灰尘；
#" 端子及导电部件是否变色；
$" 连接部件是否松动、螺栓是否脱
落；
%" 导线有无断线、被覆损坏；
&" 测量端子座绝缘电阻；
’" 从盘外引进的电线是否正确；
(" 端子座是否夹有异物；
)" 室内是否有尘埃；
*" 结构件有无损伤
!" 若有，予以清扫；
#" 若有，调查原因，仔细磨去氧化表
面，再坚固螺栓；
$" 若有，予以紧固；
%" 若有，予以正确连接或更换；
&" 安装时若绝缘电阻偏低，应调查原
因；
’" 检查；
(" 若有，予以除去；
)" 若有，予以清扫；
*" 若有异常，与制造厂联系
附件备品
!" 有无损伤；
#" 是否可作为合格品使用
!" 检查后确定修理或更换；
#" 若外观和操作方面有故障，与制造
厂联系
成套电气设备在检查和维修过程中，有时需要更换一些已损坏的低压电器元件或线
路及其附件等。在此种情况下，成套电气设备必须进行通电试验，然后方可正式投入运
行。除线路特别简单外，通电试验一般应按先控制电路再主电路，先空载再负载的程序
进行。对控制电路进行通电试验是检查电控、配电设备接线是否正确的一种基本方法。
试验时，主电路不送电，只将控制电源接通，然后按实际工作时的操作程序，顺序接通
相应的按钮或其他主令电器，每操作一次都需检查各相应电器元件是否已按规定程序动
作（如相应的信号灯是否燃亮，接触器是否闭合或分开，动作顺序或延时情况是否符合
要求，以及有无其他异常情况等）。必要时可以人为模拟故障信号进行检查。如推动接
触器铁芯以检查连锁是否有效，模拟限位开关的动作以检查保护是否可靠，按动急停按
钮或接通分励脱扣器线圈电源以检查紧急停车和故障分断功能等。在进行几次（一般为
& 次）这样的通电后，如各电器元件均动作正常，无异常情况，则证明控制部分接线正
·
’
+
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p109 -->
确，可以进行空载试验。
在主电路送电前，应再确认主电路接线和导体选择的正确性，并检查短路和过载保
护电器是否符合要求。经空载试验，确认输出正常后，方可以进行负载试运行和正式
运行。
七、低压配电盘运行与维修
低压配电盘首先应根据电气接线图来确定开关、熔断器和仪表等的数量，然后根据
这些电器的主次关系和控制关系，将其均匀对称地排列在盘面上。并要求盘面上的电器
排列整齐美观、便于监视、操作和维修。通常将仪表和信号灯居上，经常操作的开关设
备居中，较重的电器居下。各种电器之间应保持足够的距离，以保证安全。
（一）低压配电盘的安全要求
（!）配电盘（箱）的盘面应当滑（涂漆），且有明显的标志，盘架应牢固。
（"）明装在墙上的配电盘，盘底距地面高度不小于!#"$，电能表应装在盘上方，
距地面!#%$；明装立式铁架盘，盘顶距地面高度不得大于"#!$，盘底距地面不得小于
&#’$，盘后面距墙不得小于&#($；暗装配电盘底口距地面!#’$。
（)）操作不频繁的一般照明配电盘，若负荷电流在(&* 及以下，可不包铁皮，但对
操作较频繁的照明配电盘都应包铁皮。
（’）动力配电盘的负荷电流在)&* 以上，应包铁皮。对负荷电流为)&* 及以下的配
电盘，装有金属保护外壳的开关，可不包铁皮。
（+）如果是木制配电盘（箱），当开关电器的电流较大（照明盘大于(&*、动力盘
大于)&*）或操作频繁的照明盘和易燃场所的配电盘，应加包铁皮。
（(）凡安装于重要负荷及易燃场所的配电盘（箱），不论负荷电流大小，都应采用
铁盘或木盘包铁皮。
（,）配电盘（箱）按地应可靠，其接地电阻应不大于’!。
（%）主配线应采用与引入线截面相同的绝缘线；二次配线应横平竖直、整齐美观，
应使用截面不于小!#+$$" 的铜芯绝缘线或不小于"#+$$" 的铝芯绝缘线。
（-）导线穿过木盘面时，应套上瓷套管，穿过铁盘面时应装橡皮护圈。
（!&）在盘面上垂直安装的开关，上方为电源，下方为负荷，相序应一致，各分路
要标明线路名称；横装的开关，左方接电源，右方接负荷。
（!!）配电盘（箱）上安装的母线，应分相按规定涂上色漆。
（!"）在配电盘（箱）上，宜装低压漏电保护器以确保用电安全。
（!)）安装在室外的配电箱，应设有防雨罩；安装在公共场所的配电箱，箱门上应
加锁。
（二）配电盘的运行与维修
!# 巡视检查
一般用电场所都要通过配电盘获得电能。为了保证正常用电，对配电盘上的电器和
·
,
&
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p110 -->
仪表应经常进行检查和维修，及时发现问题和消除隐患。对运行中的配电盘，应作以下
检查：
（!）配电盘和盘上电器元件的名称、标志、编号等是否清楚、正确，盘上所有的操
作把手、按钮和按键等的位置与现场实际情况是否相符，固定是否牢靠，操作是否
灵活。
（"）配电盘上表示“合”、“分”等信号灯和其他信号指示是否正确（红灯亮表示开
关处于闭合状态，绿灯亮表示开关处于断开位置）。
（#）隔离开关、断路器和熔断器等的接点是否牢靠，有无过热变色现象。
（$）二次回路线的绝缘有无破损，并用兆欧表测量绝缘电阻。
（%）配电盘上有操作模拟板时，模拟板与现场电气设备的运行状态是否对应一致。
（&）仪表和表盘玻璃有无松动，并清扫仪表和电器上的灰尘。
（’）巡视检查中发现的缺陷，应及时记入缺陷登记本和运行日志内，以利排除故障
时参考分析。
"( 故障分析与处理
（!）低压配电盘上母排连接处过热
母排连接处的长期允许工作温度随母排材质及
表面处理工艺的不同而异，在实际运行中，常采用示温蜡片来监视连接处的温度。若发
现连接处过热，应立即转移负荷，再停电检查。对于不允许停电或无法转移负荷的线
路，可暂时使用电风扇对母排接头进行强制风冷，并尽快安排倒路检修。
!）母排接触不良，应重新连接，使接头接触可靠。
"）母排对接螺栓太松，应坚固螺栓，使松紧程度合适。若弹簧垫圈失效或螺栓螺
母滑扣，应予更换。
#）母排对接螺栓太紧，垫圈被过分压缩，截面减小，电流通过时引起发热，或在
电流减小时，母排与螺栓间易形成间隙，使接触电阻增大。应调整螺栓的松紧程度，紧
固螺母压平弹簧垫圈即可。
（"）低压配电盘发生短路故障：
!）母线的支持夹板（瓷夹板或胶木夹板）和插入式触点的绝缘底座积有污垢、受
潮或受机械损伤，形成电击穿而造成短路，应定期进行检查和清扫；对受潮或损伤的胶
木板和底座应予以烘干或更换；缩短母排支持夹板的跨距，以提高动态稳定度。
"）电器元器件选择不当，应根据负荷大小来选择遮断容量合适的元器件，并设计
合理的保护线路。
#）误操作（如带负荷操作隔离开关），应严格执行操作规程，防止误操作。
$）停电检修时，将板手、旋具等工具遗留在母排上，造成送电后发生短路，应在
检查修束后仔细清查工具，即可避免事故发生。
%）老鼠等爬行动物钻入配电盘造成短路，应设置防护网，防止小动物钻入。
#( 常见故障与处理
·
)
*
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p111 -->
低压配电盘常见故障与处理
序号
故障现象
故
障
原
因
处
理
方
法
!
电流指示
灯不亮
!" 灯丝烧断；
#" 电源无电；
$" 熔断器熔体熔断
!" 更换灯泡；
#" 用万用表检查三相电源；
$" 查明原因后更换熔体
#
电压表
指示过低
!" 电源电压过低；
#" 负荷过大；
$" 低压线路太长
!" 调高电源电压；
#" 减轻负荷；
$" 换大截面导线
$
三相电压
不平衡
!" 三相负荷不平衡；
#" 相线接地；
$" 配电变压器二次侧中性线断线；
%" 三相电源不平衡
!" 调整三相负荷；
#" 找出接地点并排除故障；
$" 接好变压器二次侧中性线；
%" 检查或更换变压器
%
熔断熔体
!" 配电盘线路短路；
#" 用电设备发生故障引起短路；
$" 过负荷
!" 找出并消除短路点；
#" 查明用电设备故障，并予以排
除；
$" 减轻负荷
&
电器元件
烧坏
!" 电器元件受潮；
#" 接线错误，造成短路；
$" 电器容量过小；
%" 粉尘污染严重
!" 做好防潮处理；
#" 改正接线错误；
$" 换上大容量电器元器件；
%" 采取防尘措施或换上防尘电器
%" 维护
（!）对低压配电盘的有关设备，每半年应清扫一次，并用兆欧表测量母线绝缘电
阻，其值应不小于!’’(!。断路器、隔离开关、接触器和互感器的绝缘电阻应不小于
!’(!，二次回路的对地电阻应不小于#(!。
（#）在断路器故障跳闸后，应进行检修或更换触点和灭弧罩，只有查明并排除故障
后，才能再次合闸运行。
（$）对频繁操作的交流接触器，每季应进行检查和测试，检查清扫一次触头和灭弧
栅，检查三相触点是否同时闭合或断开，用兆欧表测量相间绝缘电阻。
（%）定期校验交流接触器的吸引线圈，在线路电压为额定值的)&* + !’&*时，吸
引线圈应可靠吸附，但电压低于额定值的%’*时应可靠释放。
（&）经常检查熔断器的熔体与实际负荷是否相匹配，各连接点接触是否良好，有无
烧损现象。
（,）注意负荷开关的机械闭锁是否正常，速动弹簧有无锈蚀、变形。
（-）检查三相瓷底胶盖刀开关的工作环境是否符合要求，熔体是否更换为铜、铝导
线，是否与瓷插式熔体配合使用。
·
.
’
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p112 -->
第三节
电气设备故障诊断修理及试验
一、电气故障的起因
电气设备发热、电动力、电弧、电接触、电压和频率的变化、三相交流电运行的对
称度、电气接地状况、电路切换等等，这些因素的不正常，都会产生某种电气故障。
（一）温升引起的电气故障
电气装置在运行中，如果温升或温度超过允许极限温升或温度，则可能产生电气故
障。温度对电气装置的影响主要有以下几方面。
!" 对金属材料的影响
温度升高，金属材料软化，机械强度将明显下降。例如铜金属材料长期工作时温度
超过#$$%，机械强度明显下降；短时工作时温度超过&$$%，机械强度也明显下降。
铝金属材料的机械强度也与温度密切相关，通常，铝的长期工作温度不宜超过’$%，
短时工作温度不宜超过!#$%。
#" 对电接触的影响
电接触不良是导致许多电气故障的重要原因，而电接触部分的温度对电接触的良好
性影响极大。温度过高，电接触两导体表面会剧烈氧化，接触电阻明显增加。接触电阻
增加以后，造成导体及其附件（零部件）温度升高，甚至可能使触头发生熔焊。对于由
弹簧压紧的触头，温度升高后，弹簧压力降低，使电接触的稳定性变差，容易造成电气
故障。
&" 对绝缘材料的影响
温度过高，有机绝缘材料将会变脆老化，绝缘性能下降，甚至击穿，材料的使用寿
命也将缩短。例如( 级绝缘材料，在一定温度范围内，每增加) * !$%，材料的使用寿
命约缩短+$,。
温度过高，对无机绝缘材料的绝缘性能也有明显影响。例如电瓷的击穿强度在温度
为)$%以下时约为#+$-./ 00；当温度达到!$$%时，其击穿强度约为!$$-./ 00。
（二）电动力引起的电气故障
电动力与电流大小密切相关，在小电流情况下，电动力对电气装置的正常工作没有
什么影响，然而，在大电流情况下，尤其是短路电流作用下，所产生的电动力是很大
的。因此，电气装置必须具备在短路电流作用下，有关部分不致损坏的稳定性，这种稳
定性称为电动稳定性。超过这种稳定性，电气装置将会产生电气故障。电动力所造成的
电气故障主要表现在以下几方面。
!" 电动力可能使导体变形
·
$
!
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p113 -->
两根或三根平行导体，如母线等，在短路电流作用下，导体受到吸力或斥力。当这
种力超过某一程度时，就会使导体变形、接头松脱、支撑固定损坏。
如某变电所就曾出现过这样一起故障。由于固定母线的支持绝缘子距离太远，固定
夹板螺钉未拧紧，在大电流作用下，母线受力很大，致使母线从支持绝缘子上滑落，造
成两母线相碰，产生了巨大电弧，从而使配电装置烧毁。
刀开关触头受到的电动力
!" 电动力可能使开关误动作
右图所示是常见的刀开关结构示意图。当开关闭合
接通电路后，流过导体的电流为!，构成了一个# 形环。
由于磁力线束受到向外膨胀的力（用左手定则判断），因
此刀开关将受到一个被打开的电动力。当流过开关的电
流很大（如短路）时，其电动力可能使刀开关自动打开。
而刀开关一般没有完善的灭弧装置，不具备断开短路故
障的功能。因而这种自动打开属于一种误动作。在电弧
作用下，触头可能被烧毁，甚至形成电气火灾。
为了防止这类电气事故，刀开关的触头必须夹紧，
不得松脱，必要时还应设置连锁装置，如加装电磁锁或机械联动机构。
$" 触头接触处的收缩电动力可能使触头烧损
下图所示是开关触头接触处电流分布示意图。由图可见，在离接触点较远处，触头
截面较大，各电流线基本平行。而触头接触处的截面变小，电流流过接触处，电流线变
形收缩，从而产生电动力。
以图（%）中&、! 两电流线为例，在接触处附近&、! 两电流线近似平行载流导体，
电流方向相反，产生的电动力为斥力，即作用于触头间的电动力是斥力。
通常，当载流导体截面沿导体长度（轴向）发生变化时，在截面变小处会产生轴向
电动力，这种电动力称为收缩电动力。触头接触处的电动力使触头受到排斥的趋势，也
就是说，收缩电动力使触头接触紧密程度变劣，甚至断开，从而使触头烧损。
有时也可利用导体形状的改变产生的电动力使触头压紧，图（’）所示是将触头分
成两平行导电片，由于导电片中流过的电流为! ( !，且方向相同，因而两片之间的电动
力为压紧电动力，触头接触更好。
（三）电接触引起的电气故障
电接触不良是造成电路和电器故障的重要原因。
&" 电接触不良的基本原因
电接触不良可归纳出如下原因：
（&）电接触材料的改变
电接触材料，尤其是开关触头的材料，对其导电性、硬度
等有着较严格的要求。如果不适当地更换了原有的电接触材料，势必影响到电接触的性
能。其次，为了弥补某些电接触材料的缺陷，常常在电接触材料表面镀上一层其他的金
属，如镀银、镀锡、镀金等。在修理过程中或经过长时间的磨损，使镀层损伤或消失，
必然使电接触性能变劣。
·
&
&
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p114 -->
触头接触处的收缩电动力
（!）开关触头接触处电流分布图；（"）将触头分成两平行导电片示意图
（#）电接触形式的改变
由于修理或其他原因，使电接触表面不平整或接触面发生
位移及方向的变化，从而导致电接触形式的改变，如将面接触、线接触变成了点接触，
或点接触变成了面接触、线接触，都可能使电接触不良。
（$）电接触压力的降低
弹簧变形、传动机构不到位等，使电接触压力降低，这是
电接触不良的重要原因之一。
（%）铜—铝导体直接连接引起的电化学腐蚀
铜—铝导体相互直接连接构成&’ ( —
)* + 的高电位差的电化学对，必然引起电化学腐蚀。在实际工作中，未经过任何处理而
将铜—铝导体直接连接，是比较多见的。运行时间一长，必然产生电接触故障。
（,）电接触表面性能不良
电接触表面上，由于种种原因，覆盖着一层导电性能很
差的物质，也可能是覆盖在接触面上的灰尘、污物或夹在接触面间的油膜、水膜等。由
此而形成了表面膜电阻，它的存在使电阻值增大，并引起接触电阻不稳定，甚至破坏电
接触连接的正常导电。
（-）环境因素的影响
潮湿，温度偏高，酸、碱、氧化硫、氯气等环境因素的影
响，加速了电接触材料的化学腐蚀、电化学腐蚀及其他变化。
（.）电接触安装工艺不符合要求
对不同的电接触类型有不同的安装工艺要求，达
不到规定的工艺要求和标准，就会使电接触不良。
#/ 电接触不良导致电路不通
电接触点是电路中最薄弱的环节，电接触不良是导致电路不通的重要原因。
例如，刀开关触头松动，触头未接触，导到连接点未搭接好，导线与设备接线端子
连接螺钉松动，锡焊点断开等等，常常导致电路不通。
其次，某些电接触点从外表上看似乎已接触好，而实际并没有连接好。在电气维修
中常将这种似接非接的电接触点，称为“虚连接点”。查找“虚连接点”是查找电气故
障的难点之一。
$/ 电接触不良导致电接触处严重发热
电接触不良导致的发热，一是由于接触电阻上的发热，二是接触不良发生电弧产生
的热。
·
#
0
0
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p115 -->
电接触发热将进一步导致电接触不良的恶化，使电路不通，尤其是使靠近电接触处
的元件发生故障，如晶体管热击穿、电容器烧毁、热元件误动作。
!" 电接触不良导致电弧的产生
电接触处的一层绝缘薄膜（如水分、灰尘、氧化膜等），在一定电压下，在接通电
路瞬间，可能被击穿，因而会产生火花和电弧，从而导致更严重故障的发生。
#" 电接触电阻的增加可能使某些电路不能正常工作
电接触电阻虽然很小（通常为毫欧、微欧级），但对于某些电路则是不可忽视的因
素。例如，电流互感器二次回路，其负载是阻抗极小的电测仪表电流线圈或继电器电流
线圈等，所以，电流互感器的正常运行状态是短路运行状态。如果该回路接触电阻过
大，将导致正常短路运行状态被破坏，造成电测仪表误差增大、继电器误动作等故障的
发生。
（四）电弧引起的电气故障
电弧广泛用于焊接、熔练、电点火装置及作强光源等技术领域。但是，如果在开关
电器中不能迅速将电弧熄灭，或者在某些场合产生不应有的电弧（故障电弧），将会造
成严重的电气故障或人身事故。
电弧的高温效应、强光效应和导电效应是造成电气故障的直接原因。
$" 电弧是造成电气火灾事故的主要原因
电弧的温度高达数千度，因此，在电弧发生的一定范围内，如果存在可燃气体、物
体，就会点燃这些物质，造成电气火灾。例如，某商场起火，损失数千万元，就是因为
导线接头断线形成电弧放电所致。据统计，在电气火灾事故中，%&’以上是由于非正常
电弧高温引起的。
(" 电弧威胁人身安全
电弧中含有大量的金属离子，因此，当电弧喷向人的皮肤时，高温的金属离子可使
皮肤灼伤，留下金属化烙印。
其次，电弧的光级强，这种强光如果直接照射到人的眼睛，轻则使眼睛红肿、流
泪、疼痛，重则使双眼失明。
)" 电弧的可导电性是造成电气短路的重要原因
电弧的弧柱是一束可导电的离子流，且质量轻，可迅速移动和拉长，因此，在多相
导体中，若其中一相因某种原因发生电弧，这一电弧可能被吹向（或拉向）另一相，造
成相间短路。
若导体对地放电形成电弧，这个电弧又不能迅速熄灭，则会造成相对地短路。
!" 电弧引起的开关电器的故障
开关在断开电路（尤其是高电压、大电流电路）时，在开关动、静触头间必然产生
电弧。若开关的灭弧装置性能不良或灭弧装置损坏，电弧持续时间长，甚至不能熄灭，
就会酿成严重的事故。例如：电弧可加速开关接触不良；强烈高温电弧可使电弧周围的
绝缘损坏、老化；电弧可能造成相间短路；电弧还可能使开关绝缘油等其他材料急剧膨
胀，产生爆炸事故。
·
)
$
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p116 -->
（五）电压偏移引起的电气故障
当电源电压比电气设备额定电压偏高或偏低时，电气设备将因此而受到影响，其影
响程度取决于偏移值的大小和持续时间的长短。在严重的情况下，电气设备将因此而产
生故障。
!" 对异步电动机的影响
对异步电动机，造成故障的危险主要来自电压偏低。
由于电动机的起动转矩和最大转矩与电压平方成正比，电压下降，转矩大大下降，
电动机有可能不能起动，且电动机起动电流很大。持续时间一长，电动机将因发热而
烧毁。
#" 对电热设备和白炽灯、碘钨灯的影响
对电热设备和白炽灯等，造成故障的危险主要来自电压偏高。
电热设备和白炽灯等的输出功率与电压平方成正比，电压偏高，输出功率大大增
加，工作电流也大大增加，电热设备的电阻器和白炽灯丝将因发热量超过允许值而
烧毁。
$" 对气体放电灯的影响
对荧光灯、高压汞灯、高压钠灯、金属卤化物灯等气体放电灯，造成故障和危险既
来自于电压偏高，也来自于电压偏低。
电压偏高，发光量大大增加（与电压平方成正比），超过其允许值，灯丝烧断、灯
具损坏。
电压偏低，灯具无法起动发光，或起动困难，起动时间增长，灯丝放电剧烈，也容
易导致灯管或灯泡烧毁。
（六）环境引起的电气故障
!" 温度引起的电气故障
表示空气中水气含量多少的物理量，称为温度，温度通常有两种表示法。
绝对温度：是指单位体积湿空气中含有的水气量，即空气中的水气密度，单位
是% & ’$。
相对湿度：是指空气中实际的水气压与同温度下的饱和水气压之比，用百分数
表示。
在一般情况下，人们习惯于采用相对湿度表示空气的潮湿程度。电气工程中，相对
湿度大于()*，称为高湿；相对湿度小于+)*称为低湿或干燥。
湿度对电气设备的影响主要是绝缘强度、霉菌生长、金属腐蚀与磨损等。
（!）湿度偏高，降低了电压绝缘强度
空气的湿度增加，一方面使空气的绝缘强度降低，另一方面，空气中的水分附着在
绝缘材料的表面，使电气设备的绝缘电阻降低，特别是当空气中的水分渗透到绝缘材料
内部或溶解到绝缘油（如变压器油）中时，材料的绝缘性能大大下降，设备的泄漏电流
大大增加，甚至造成绝缘击穿，产生电气故障。
·
+
!
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p117 -->
例如，常见的荧光灯管，当空气中的相对湿度为!"#左右时，灯管起辉性能最好；
当相对湿度大于$"#时，灯管表面泄漏电流大大增加，可能导致灯管起辉困难，甚至
不能起辉。
又如，常用的电工绝缘纸板，当吸入空气中的潮气达%#时，其体积电阻率将下降
&"’ 倍，其绝缘性能明显降低。
（(）湿度与长霉
潮湿的空气有利于霉菌孢子发芽生长。实践表明，温度为(! ) %"*，相对湿度为
+!# ) ,!#，是霉菌繁殖的良好气候条件。如果空气不对流，将使霉菌生长大大加快，
因此，在湿度相同时、气温相等的情况下，室内设备长霉比室外设备要严重得多。电工
产品中有机纤维制品、皮革、胶木制品、某些油漆等长霉最严重，橡胶与聚氯乙烯塑
料，甚至一些无机材料亦有长霉现象，因为这些材料本身或者表面脏污，可以提供霉菌
生长所必须的养料。霉菌对产品的影响：
!霉菌细胞中含有大量的水分，当菌丝呈网状布满绝缘体的表面时，产品的绝缘性
能将大大降低。对一些多孔性绝缘材料，霉菌根部还能深入到材料的内部，导致绝缘
击穿。
"霉菌的生长使电工产品表面形成霉斑，甚至长出绒毛，影响产品的外观和标志。
#霉菌在代谢过程中，往往会分泌出一些酸性物质，如二氧化碳、醋酸、柠檬酸
等。这些物质与绝缘材料相互作用后会导致产品绝缘性能下降，特别是对印制电路板和
精密仪表等的影响较大。
$霉菌分泌出的一些酸性物质，对金属起腐蚀作用。一些极细的导线，如仪表，继
电器线圈等，在潮湿地区常因长霉而被腐蚀，造成断线事故。
在长年湿度较高的地区，霉菌对电工产品的影响是比较严重的。据某单位一个地下
设施的统计，该设施平均湿度为+’#，温度为%(*，通风条件较差；在该设施内存放
的设备，因为长霉，胶木类电器平均每年损坏%"# 以上，绝缘电线损坏达&!# 左右，
胶木电器的使用寿命一般只有% ) ! 年。
（%）湿度与金属腐蚀
金属腐蚀是一种常见的现象，电气设备中的导电金属、导磁硅钢片、金属外壳等受
到腐蚀后，将严重降低设备的性能和使用寿命，甚至造成电气故障。
实践表明，只有当相对湿度达到一定数值后，金属的腐蚀才突然加快，在工程上，
把这一湿度，称为临界湿度。例如，电工产品中常用金属的临界湿度：钢铁为+"# )
$"#；铝为’!#；锌为’"# ) ’!#。
一般来说，铜、铝等导电金属具有较好的耐腐性，但当大气中含有某些腐蚀性气体
时，铜、铝的腐蚀也是很严重的，这种腐性气体有的就是由于电工产品本身产生的。在
电工产品中，一般使用的塑料的热稳定性多在’" ) %!"*。在一定的温度下，有些塑料
可能分解出氨气和醋酸，遇到湿气就会在金属材料上引起强烈的腐蚀作用；有些塑料
（如聚氯乙烯）可能分解出-./，与湿气混合成为盐酸，强烈腐蚀金属。
电工产品中的金属腐蚀除引起的一般破坏作用外，另一方面是使导电金属和电接触
材料产生一层晦暗膜。大气湿气形成的水膜和腐蚀生成的晦暗膜，是导致接触电阻增大
·
!
&
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p118 -->
的重要原因之一。
!" 温度与电气故障
电气设备的内部损耗使设备的温度升高，如果周围环境温度偏高，或者空气的流动
性差，使得电气设备热量不能尽快散发到空气中或其他介质中，必将使电气设备温升超
过其允许的程度，对电气设备的正常运行产生许多不利的影响，导致电气故障。
#" 大气压与电气故障
大多数电气设备都是按海拔高度不超过$%%%& 的环境条件设计制造的。当这些设备
应用于海拔超过$%%%& 的地区时，由于环境空气密度降低，大气压降低，对电气设备的
工作性能将有一定的影响，这也是高海拔地区电气设备发生故障的原因之一。
（$）大气压与电气绝缘强度
气体的压力对气体的击穿电压有很大的影响。著名的气体放电第一定律（即帕申定
律）揭示了击穿电压与气压的关系：当气体材料和电极材料一定时，电极间隙的击穿电
压! 与电极间隙长度!和气体压力" 的乘积有关，即
! # $（"!）
显然，当电极间隙!一定时，击穿电压只与气压有关。在大气条件下，击穿电压
与大气压的关系适用于曲线谷点右侧部分，即’( 区间。
这一关系说明，空气的击穿电压近似与大气压成正比。在高海拔地区，以空气为主
绝缘的电气设备的电气绝缘强度将下降，其下降程度约为海拔每升高$%%&，绝缘强度
下降$)，因而高海拔地区电气设备容易发生电气击穿故障。
（!）大气压与开关灭弧能力和开断能力
!% 世纪初，当飞机刚问世时，人们发现，一些地面上性能优良的电气开关应用于
飞机上时，在空中屡出故障，开头触头烧损严重。究其原因，就是因为在高空中，大气
压降低，空气密度下降，电弧散热慢，电弧不易熄灭，因此，高海拔地区的开关设备的
分断能力必然下降。为了不致产生故障，通常情况下降低开关的分断电流。有关规定指
出：海拔高度每升高$%%&，开关的分断电流应下降$)。
（#）大气压与设备温升
大气压降低，空气密度小，空气的热传导能力和对流换热能力降低，电气设备的温
升相应增加。
由此可见，为使高海拔地区电气设备安全可靠地运行，减少故障，应使电气设备的
额定容量相应降低。见下表。
·
*
$
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p119 -->
!
!!!
高海拔地区电气设备温升增加幅度
设备名称
海拔每升高!""# 温
升增加幅度（$）
设备名称
海拔每升高!""#
温升增加幅度（$
!
!!
）
中小型电机
!
油浸风冷变压器
!
!!
"%&
微电机
"%’
干式风冷变压器
!
!!
!%"
油浸自冷变压器
"%(
低压电器
!
!!
"%(
干式自冷变压器
"%)
高压电器
"%*
二、电气故障的分类和特点
电气故障的原因很多，主要是设计上存在问题；安装技术上存在缺陷；周围环境条
件不良；外界的干扰和影响；操作不妥；零部件质量不高，性能不稳；负载发生问题；
电网电源有问题；零部件使用寿命到期，元器件发生老化、性能不稳。综合上述这些故
障原因，介绍一下故障的分类和故障的发生率。
（一）电气故障的分类
!% 按事故发生的渠道分类
（!）先天性故障
造成先天性故障的主要原因：因设计不合理或者在设计中存在的缺陷，而诱发电源
装置在运行中发生故障；在制造过程中出现差错，例如，因虚焊而造成接触不良；安装
上不合理。
（’）外来故障
所谓外来故障，是指电源装置外部原因造成的故障，如自然灾害等原因造成的
故障。
（*）人为性故障
人为性故障是由于违反了电源装置的操作规程、维护规程和安全规程，或者违反了
电源装置的使用条件，人为地造成了故障。这种故障是非常规性的，是完全可以避免
的，如粗劣野蛮的操作，不按操作步骤和操作方法去工作，造成元器件的损伤和损坏引
起的故障；在电源装置处于正常运行的过程中，进行非法作业引起短路，损坏元器件。
又如，长期不进行维护和检修，或者维护工作做得马虎，发生事故隐患不及时消除，到
后来酿成事故。
（(）电器故障
发生这一类故障的几率比前* 种故障任何一种都高，主要由于电气元器件损坏等引
起。
’% 按事故发生部位分类
按照电气装置的构成特点，从查找电气故障的观点出发，常见的电气故障分类如
下图。
·
+
!
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p120 -->
电气故障的分类
（二）电气故障的特点
!" 随机性
设备故障的随机性是指设备发生故障以及故障分布和影响因素往往是随机性的。
整台设备发生故障的随机性来源于零（部）件故障的随机性、各零（部）件故障组
合的随机性、材质和制造工艺的离散性、运行环境和工况的随机性以及维修状况的随机
性等。
零（部）件故障的随机性来源于制造误差的随机性，材质性能和缺陷情况的不确定
性，运行工况、环境条件与破坏因素的随机性，以及维修作业的不一致性等。
材质和制造工艺的离散性必然导致故障发生时刻和严重程度的随机性。运行工况与
环境条件的随机性，会使完全相同的设备发生故障的频率和使用寿命出现很大差异。至
于维修状况的随机性主要取决于如下因素：维修决策与实施方案因人因地而异，备件情
况不同，修复工艺、设备、材料和工作态度各异，因维修体制不同而造成的提前或滞后
维修等等。
#" 阶段性
故障的阶段性是指除突发、间歇和漂移等故障外，绝大多数故障的发展演变过程，
在时间上都可以分为三个阶段，即设备零件功能（或性能）劣化的潜伏期、发展期和损
坏期。
在潜伏期，多数劣化因子对零（部）件材料的作用是很微弱的，有些甚至是微观变
化过程，因此用通常的检测手段很难察觉出来。而且，在潜伏期内，微观缺陷的发展演
变往往十分缓慢，因而可以被设备的其他故障或失修所掩盖。当劣化因子足够强大，而
且微观缺陷积累到一定程度时，逐渐加速微观破坏而进入发展期。
发展期的特点是损伤有明显的发展速度，而且在宏观上显露出缺陷的形貌特征，因
·
$
!
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p121 -->
此在这个阶段可以用适当的手段检测到故障的存在，只是故障的严重性尚未达到危急程
度而已。
损坏期的特点是劣化因子强度达到劣化零件所能承受的极限，故障恶化到使零部件
面临失效的阶段。损坏期的特征信息就是事故临危报警的依据。损坏期历程长短不等，
该阶段历程越短的故障危险性越大，因此，对这类故障进行在线监测的必要性与紧急处
理的难度也越大。
!" 故障发展演变在时间的阶段性
必然在空间尺度上表现为从微观到宏观，从局部到整体，从隐蔽到显露的发展蔓延
过程。也就是说，故障在潜伏孕育阶段和发展的初期往往是很隐蔽地进行着，只有到了
事故发生后人们才追根求源，但又往往忽略其微观机理。
故障发生的时间和空间上的隐蔽性给故障分析带来很大困难，因此，人们提出了故
障寻因的阶段性和故障定位的层次性问题。故障在空间上的扩展往往始于一个或多个微
观故障源，逐渐蔓延成整体宏观事故。人们在进行事故分析或故障寻因时，必须反复思
考，从宏观到微观逐步完成故障定位。当然，在实际工作中，不一定对任何故障都定位
到微观层次，因为这样既不可能又无必要。但究竟要定位到多大范围为妥，应视具体情
况而确定。一般讲，定位越笼统，零件换修代价越大；而定位越细，则诊断时间越长，
对诊断的设备条件和专业技术人员的要求也会越高。
#" 多发性
设备故障的多发性是指故障的继发与并发的组合，也就是说，前述零件故障演变的
三个阶段是指单一故障，但对于实际零件（尤其组件和整机），某一种故障发展到一定
程度后可能引发另一个（或几个）故障的发生，被引发的故障还可能引起其他故障，形
成故障因果链。
$" 电的传播速度极快
电流或电信号在导线中的传播接近光速，即!%%%%%&’( )，因此，电气故障发生后电
能释放极快。大多数电气故障往往在瞬间发生、发展，酿成灾祸，这种突然性更为故障
的预防带来了困难。
*" 故障区域性广
一种电气装置能实现某种功能，但其元件的分布区域可能很广。例如，某水泵电动
机安装地点在水源附近的水泵房，但水泵电动机的供电电源在配电房，而水泵电动机的
控制（起动和停止）则在远离配电室和水泵的控制室，这就决定了水泵电动机的故障区
域也在一个较广的范围内，这也给查找电气故障带来了困难。
三、电气设备故障诊断方法
电气故障现象是多种多样的，例如，同一类故障可能有不同的故障现象，不同类故
障可能是同种故障现象，这种故障现象的同一性和多样性，给查找故障带来了复杂性。
但是，故障现象是查找电气故障的基本依据，是查找电气故障的起点，因而要对故障现
象仔细观察分析，找出故障现象中最主要的、最典型的方面，搞清故障发生的时间、地
点、环境等等。
·
+
,
,
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p122 -->
（!）直接感知
有些电气故障可以通过人的手、眼、鼻、耳等器官，采用摸、看、
闻、听等手段，直接感知故障设备异常的温升、振动、气味、响声、色变等，确定设备
的故障部位。
（"）仪器检测
许多电气故障靠人的直接感知是无法确定部位的，而要借助各种仪
器、仪表，对故障设备的电压、电流、功率、频率、阻抗、绝缘值、温度、振幅、转速
等等进行测量，以确定故障部位。例如，通过测量绝缘电阻、吸收比、介质损耗，判定
设备绝缘是否受潮；通过直流电阻的测量，确定长距离线路的短路点、接地点等。
（一）直观检查法
利用眼睛、鼻子、耳朵、手等感觉器官，来进行直接观察，观察温度、声音、颜
色、气味等有否异常，以判断电源装置的运行情况。通过这种直观，将一些明显的故障
能立即诊断出来，或者能帮助我们分析和掌握故障发生的部位、危及范围、严重程度以
及元器件损坏情况。就是对那些隐蔽而复杂的故障，通过我们所直接观察到的各种现
象，也能为进一步诊断和分析提供重要依据，因此，直观是诊断故障的十分重要的第
一步。
（!）听一听有没有异常的声音。
（"）嗅一嗅有没有异常气味，特别是有没有出现绝缘材料烧焦的气味。一般电气部
件都由绝缘材料组成，当绝缘材料被通过的大电流（超过额定电流数倍）烧伤或烧焦
后，会发出一种刺鼻的臭味，追踪气味的发生处，能帮助我们查找故障源。
（#）查一查是否出现异常的温度。各种电源设备，不管是静止型还是旋转型，只要
流过电流，就会产生热量，这种热量，使温度上升，但只要不超过额定温升是允许的。
电源装置能持续正常的运行，这种温度基本处于饱和状态，变化不会很大。如果发现某
元器件或某部位的温度突然升高，发热发烫，出现反常情况，表明可能出现故障或者有
故障隐患存在，此时可根据热源去寻找故障点。检测电源装置的温度，通常采用如下几
种方法。
!）用手去摸一摸，凭感觉和经验来判断温度是否发生了异常。平时，要有意识地
经常去体验设备的温度，掌握装置正常运行情况下的温度，因此，只要用手去摸一摸
（但必须注意安全），就能知道温度是否超出了允许的最高温度。根据经验，在通常情况
下，能够用手摸设备耐受!$% 左右的温度约为&$’。
"）对一些十分重要的部件或者特别需要监视的部位，可以安放温度计，用温度计
来检测和监视它们的温度。
#）对另外一些需要监视温度的部件或部位，但不便安放温度计，也不能用手摸它。
在这种情况下，可以贴上示温片或涂上示温涂料，根据它们的颜色随着温度的变化而发
生变化的性能，就可以知道温度是否出现了异常。
（(）看一看有没有出现冒烟的情况，是否有被烧焦、烧黄或被烧得发黑的元器件。
当过载和短路引起的大电流通过元器件（或零部件）时，轻者将元件烧得发烫，烤得变
黄。重者将元器件（或零部件）烧得冒烟、发焦、发黑。对这种情况，可根据损坏的元
器件，找出故障点，分析出故障原因。
·
$
"
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p123 -->
（!）看一看熔断器是否熔断。如果发现熔断器熔断，则应检查一下是哪一相的被熔
断。再细细地看一下熔芯被烧断的情况和被熔断的程度。例如，对那些玻璃管熔断器，
有的熔芯看上去是被慢慢地熔断的，在被熔断分开的两个断点处显得比较粗壮，头上呈
现椭圆形，玻璃管仍然很透明，并且没有任何被损坏的痕迹，也没有任何发黑发黄的现
象。这些多数是由于过负载而造成的故障，而且从熔芯开始被熔化到熔芯被熔断，是经
过了一定长的时间；而另一种情况则不然，一看就知道熔芯是被快速熔断的，由于流过
的电流非常大，带有“爆炸”形式似的，将熔芯烧得飞溅在玻璃管的四周，成粉碎性
状。玻璃管四周发黄发黑，甚至玻璃管有时被炸破，这种故障，多数是由于短路而造成
的。根据不同的短路情况和流过不同大小的短路电流、熔芯被熔化的状态是完全不同
的，因此有经验的人一看就知道是短路还是过载。如果是短路，还能估计出短路发生源
是在近处还是在远处。
（"）看一看所有的电压表、电流表和频率表的指示值。观察一下它们的指示值是否
在规定的范围内，或者是否在正常的指示值内，它们的指针摆动是否稳定和正常。当发
现电表的指示值或电表的指针摆动情况发生异常时，表明出现了故障。
（#）看一看有没有灯火花的痕迹。有些地方由于接触不良，或者由于炭粒和铁粒等
导电性灰尘存在，引起打火花，或者由于其他原因引起打火花。打火花也会危及元器
件，引起故障。打过火花以后，总会有痕迹存在，可根据痕迹去查故障源。
（$）全面扫视一下，有没有明显损坏的元器件，从明故障入手，进一步查清故障。
（%）观察一下，是否存在应该动作而又不动作的继电器和接触器，或者虽然动作
了，但吸合不可靠，时而吸合，时而又释放。或者继电器和接触器虽然得电吸合了，但
其常开触头闭合不良，或者常闭触头断开不良。反之，继电器和接触器的线圈虽然失电
了，但其动合触点不断开或其动断触点闭合不良；同时也观察一下是否存在不该动作的
继电器和接触器发生了动作（即出现误动作）。即一方面观察触头动作情况，另一方面
也可以听听触头动作声音，必要时可借助万用表来进行检测。
（&’）查一查有没有断线现象，或者有没有被损伤的导线。特别要仔细观察一下导
线的绝缘外皮有没有损坏，有没有大电流流过导线而使其发热，导致导线外皮绝缘被熔
的现象，这能帮助我们判断故障的性质和寻找故障源。
（&&）查一查有没有松动的连接螺丝和接插件（或转插件）。在长期的运行过程中，
由于振动而引起连接螺丝、接插件的松动，只要有松动，就会发生接触不良。另外，由
于日久引起弹簧的弹力不足，或者由于氧化等原因引起插头与插座之间接触不良。只要
有接触不良，就会出现间隙性的无规律的故障。
（&(）查一查有没有发生变形、裂缝和损伤的元器件。
（&)）查一查有没有虚焊或者焊点脱落现象。只要查出虚焊或焊点脱落的地方，故
障源也就不难找到了，因为虚焊造成接触不良，焊点脱落造成断路，它们直接酿成
故障。
（&*）查一查有没有被腐蚀生锈的触点。被腐蚀氧化后发出铜绿，也有一些出现灰
褐色，变得粗糙和凹凸不平。发生氧化后，接触电阻增大，接触也就不良。
·
&
(
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p124 -->
（二）仪表、仪器测量法
仪表、仪器测量法是用电气仪表测量某些电参数的大小，经与正常的数值对比后，
来确定故障部位和故障原因。
仪表、仪器测量法的具体方法如下：
（!）测量电压法
用万用表交流"##$ 档测量电源、主电路线电压以及各接触器和
继电器线圈、各控制回路两端的电压。若发现所测处电压与额定电压不相符合（超过
!#%以上），则是故障可疑处。
（&）测量电流法
用钳形电流表或交流电流表测量主电路及有关控制回路的工作电
流。若所测电流值与设计电流值不符（超过!#%以上），则该相电路是故障可疑处。
（’）测量电阻法
即断开电源后，用万用表欧姆档测量有关部位电阻值。若所测电
阻值与要求的电阻值相差较大，则该部位极有可能就是故障点。一般来讲，触头接通
时，电阻值趋于“#”，断开时电阻值“(”；导线连接牢靠时连接处的接触电阻亦趋近
于“#”，连接处松脱时，电阻值则为“(”；各种绕组（或线圈）的直流电阻值也很小，
往往只有几欧姆至几百欧姆，而断开后的电阻值为“(”。
（)）测量绝缘电阻法
即断开电源，用绝缘电阻表测量电器元件和线路对地以及相
间绝缘值，电器绝缘层绝缘电阻应根据电压等级而确定绝缘电阻值。绝缘电阻值过小，
是造成相线与地、相线与相线，相线与中性线之间漏电和短路的主要原因，若发现这种
情况，应着重予以检查处理。
（三）其他诊断法
!* 对可疑对象进行重点检查
在第一步直观检查中，凡发现可疑的对象，或者对那些容易损坏的娇脆的元器件进
行重点检查。一般通过对它们的检查最容易发现故障，效果比较好。即便通过对它们的
检查未发现故障，但对排除故障疑点，缩小了故障的范围也有一定的作用。
&* 替换试探法
用相同的元器件分别去替换有故障嫌疑的元器件，看看故障是否被消除。以此方
法，逐步查找，逐步缩小故障范围，对最终暴露故障所起的效果很好，排障效率比
较高。
’* 对比法
采用对比法能快速找出故障，这是通常采用的一种故障诊断方法，其效果很好，方
法也比较简便。
)* 分段切割查找
对一些故障现象复杂、问题很多、涉及面很广，故障范围又不明的疑难故障，宜采
用分段切割的方法来查找。它能分割故障，化复杂为简单，缩小故障范围，容易诊断。
这种方法更适用于闭环系统，如果在闭环系统中产生故障，可将反馈环节的连接线
断开，使闭环系统成为开环系统。再进行观察检查，分析判断故障是发生在开环系统中
还是反馈系统中。如果初步判断故障发生在开环系统中，则对开环系统进行逐级检查，
·
&
&
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p125 -->
找出故障部位，直至故障点。如果开环系统没有问题，则表明故障就发生在反馈系统，
故障范围就缩小了，有助于加速查出故障点。
!" 逐级类推检查
根据不同情况，可以从输出端开始，逐级往前类推检查，也可以从输入端开始逐级
往后类推检查，直至暴露故障为止。但无论采用哪一种检查方法，一般都首先检查该级
的输出电压和输出电流。如果输出电压值、输出电流值都正常的话，则表示这一级的工
作状态都正常，故障点不在这一级，而在它的前面（或后面）。因此也用不着再去检查
这一级的输入电压、输入电流及其它，可以直接往前级（或后级）推进，去检查上一级
（或下一级）。
四、低压电器的修理
各种低压电器经长期使用或因使用不当、缺乏经常性维护，就有可能产生故障而影
响正常运行，因此必须及时做好修理工作。修理电器时，必须仔细拆卸，要注意各零件
的装配次序，防止丢失零件，千万不可硬拆、硬敲而造成不必要的损坏。
（一）电磁系统的故障检查与排除
#" 电磁系统的日常维护
在低压电器中，无论是频繁操作的接触器、启动器、电磁继电器、电磁铁等控制电
器，还是长期工作的低压断路器，在这些电器的结构上均有电磁系统存在，作为操作传
动系统、牵引机构或作为失压和分励脱扣用。尤其是频繁操作的电器，电磁系统故障较
多，为延长使用寿命，通常对电磁系统做如下日常维护：
（#）定期以压缩空气吹净系统上堆积的灰尘，并用刷子蘸汽油刷净铁心极面的污
垢，但不能刷洗线圈。
（$）定期检查铁心的工作是否正常、动静铁心是否对齐、交流电磁系统的噪声是否
过大、动铁心有无粘连不释放、转轴（如果有的话）的转动是否灵活，并定期在轴承中
注入润滑油。对于直动式电磁系统，要检查其导轨是否有卡住现象等。
（%）定期检查线圈是否牢固地装在铁心上，温升是否超越规定（一般规定，& 级绝
缘的线圈用温度计测量其表面温升不超过’!(，环境温度为%!(）。此外，还应用兆欧
表检查线圈绝缘是否良好，其对地绝缘电阻应不小于#)!。
$" 电磁系统的故障检查与排除
由于动、静铁心的端面接触不良或动铁心歪斜、短路环损坏、电压太低等，都会使
衔铁噪声大，甚至造成线圈过热或烧毁。
线圈的主要故障是由于所通过的电流过大导至过热或烧毁。这类故障通常是由于线
圈绝缘损坏，或受机械损伤形成匝间短路或通地；电源电压过低，动、静铁心接触不紧
密，也能使线圈电流过大，线圈过热以至烧毁。
"电磁线圈断路：这种故障的现象是通电后该动作的电器不动作。其可能原因是，
线圈因长期存放或受潮霉断或在使用中被故障电流烧断。线圈的开路故障可用万用表相
应的电阻档检测，将万用表两支笔触及线圈两端，若电阻趋近于*，则线圈中有断路故
·
%
$
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p126 -->
障存在。拆开线圈检查，如果整个线圈完好只有个别断点，可将其焊牢，处理好绝缘后
还原继续使用。如果断点较多或导线外包绝缘漆层因大电流的高热或严重潮湿已有损
伤，应用新线重烧线圈或将线圈整体更换。
!电磁线圈短路：电磁线圈的匝间短路和对地（对铁心）短路的故障现象是衔铁不
能被吸合或吸合不良并伴有较强烈的振动。造成这种故障的原因可能是线圈受大电流冲
击，发高热损坏了漆包线绝缘层；也可能因机械损伤导致部分漆包线绝缘层损坏；也可
能因线圈严重受潮，降低绝缘性能，通电时被电压击穿短路。电磁线圈内形成大电流的
原因主要是线圈通电时，衔铁不吸合或吸合不紧密，铁心未形成良好闭合磁路，使线圈
交流阻抗减小，电流大，造成线圈过热而损伤绝缘层。在这类故障中，造成衔铁不吸合
或吸合不良的原因是动、静铁心接触面不平整或电源电压低，因此对这种故障的检修应
从动、静铁心的结合面和电源电压等方面入手。若线圈匝间短路或对地短路的故障点很
少，其余部分完好，可以排除这些短路的故障，处理好绝缘层后，继续使用。若短路只
有少数几匝，可将坏线圈拆去，有条件最好用同规格新漆包线补足拆去的匝数。为了避
免短路故障继续发生，在修复的电磁线圈投入使用前，必须先排除引起短路的因素，如
修理好动、静铁心结合面，调整电源电压到正常值等。
"线圈重绕：重绕线圈所用漆包线的规格和匝数，可直接从旧线圈中测得，也可从
铭牌或手册上查出。如果没有铭牌或手册中查不到，线圈又严重烧熔或多数烧断，无法
弄清匝数时，可用下式进行重绕估算：
! " !" # #$$% %
&’
式中
!———线圈匝数；
%———线圈工作电压（&）；
&———线圈的磁通密度，一般取$’( ) #*；
’———铁心横截面积（+）,。
只要线圈的匝数确定后，所用导线的直经可用百分尺或游标尺从旧线圈中测得。为
减少测量误差，测量前先用微火烧焦绝缘层，再用棉织物勒去炭化层，分别测量几个
点，取得平均值。
#线圈改压重绕：当线圈工作电压改变，必然引起电磁力的改变，则必须改变线圈
的匝数和导线直径，新线圈的匝数和导线直径分别为：
!, " %,
%#·!#
(, "
%#
%
!,·(#
式中
!#———原有线圈的匝数；
%#———原有线圈的电压（&）；
(#———原有线圈的导线直径（++）；
!,———改绕后线圈的匝数；
%,———改绕后线圈的电压（&）；
(,———改绕后线圈的导线直径（++）。
如一只继电器的线圈电压为%($&，线圈匝数为"!-$ 匝，导线直径为$’#"++，现要
·
!
,
#
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p127 -->
用在!"# 系统中，线圈改绕的数据为
!$ " !"
!%& # ’()& ! ’*)（匝）$$ "
!%&
"!" # &+*’ ! &+(,（--）
直流线圈改变电压的换算：当通电持续率不变，同时保持线圈的安匝数不变时，则导线
直径和新线圈匝数分别为：
$$ " $*
%*
%
"$
、!$ " !*
$*
$[
]
$
$
、&$ " &*
!$
!*
$*
$[
]
$
$
式中
%*———原有线圈的电压（#）；
$*———原有线圈的导线直径（--）；
!*———原有线圈的匝数；
&*———原有线圈的直流电阻（!）；
%$———改绕后线圈的电压（#）；
$$———改绕后线圈的直径（--）；
!$———改绕后线圈的匝数；
&$———改绕后线圈的直流电阻（!）。
绕好的线圈，应进行绝缘处理：先在*&’. / **&.的温度下预烘! 小时，以驱除潮
气，待冷却到"&. / )&.时，浸满绝缘漆，将多余的漆液滴除后，在**&. / *$&.的
温度烘透烘干，即可投入使用。
!+ 铁心故障的检查与排除
铁心故障主要表现在铁心结合面、短路环以及衔铁、传动机构等方面的故障。
（*）动、静铁心结合面不平整或衔铁歪斜
这种故障的现象是铁心吸合不良，发生较强的振动和噪音。其原因是动、静铁心吸
合时，多次撞击，发生变形和磨损，也可能是铁心结合面上有锈斑、油污或其他杂物，
引起吸合面接触不紧密而振动，同时使电磁线圈交流阻抗减小，增大电流，使线圈过热
甚至烧毁。
排除这类故障时，如果是因为铁心结合面有锈斑、油污或其他杂物，只是清除即
可。如果铁心结合面凸凹不平或歪斜不严重，可进行修理校正，如严重变形或歪斜而无
法修复时，只有更换。
（$）短路环损坏或脱出
有短路环的低压电器工作时，由于动、静铁心多次吸合撞击，短路环可能发生断裂
或从铁心上脱出，不能减振，使电器的振动和噪音加大。短路环的断裂部位多数发生在
铁心槽外的转角部分和槽口部分，对这种断裂的短路环，可焊牢断口，再用粘合剂粘牢
在铁心上。若短路环只脱出，可先用钢锯条将铁心槽壁刮毛，涂上粘合剂，然后将短路
环压入铁心。
短路环断故障用肉眼仔细观察就能发现，在修理时通常是按照原来的式样大小、原
来的材料重做一个短路环换上。制造短路环的材料有紫铜、黄铜、铝、铁等数种。目前
大多数的短路环嵌入铁心槽内后铆装，并用环氧胶粘剂粘牢于铁心上，这样短路环寿命
较长。若修理时不按原来的材料制造，则效果可能不好，会发生噪声或导致线圈温升过
·
’
$
*
·
#
###################################################
常用低压供配电设备选型与安装使用技术手册


<!-- p128 -->
高。正常的电磁系统中，短路环的损耗约占电磁系统总损耗的! " # $ ! " %。若材料代用
或变更尺寸时，则应测算原短路环的电阻值，使变更后的电阻值与其相等。
（&）机械传动部分的故障
动铁心或其他传动部分因机械阻力发生阻滞与卡塞、触头压力弹簧弹力过大，使动
铁心吸合受阻，也将造成衔铁吸合不良，增大振动和噪音，检修时应排除传动机构的阻
碍因素，调换弹力较小的触头压力弹簧，并通电试验，直至传动部分灵活、动作自如
为止。
（二）触头和灭弧系统的修理
在断路器、接触器、继电器、控制器等低压电器中，触头和灭弧系统是保证可靠工
作的最重要零件之一。
对触头的维护保养要有正确的方法，并定期进行检查和清理，这样能延长电器使用
寿命，保证正常运行和节约贵重金属材料。
触头和灭弧系统的故障常有以下几种：
（!）触头的开距、超程、初压力和终压力的数值不符合各类电器所规定的技术参
数，这些参数常列于使用说明书中。
（%）触头由于接通和分断电流时的电弧而烧灼，形成表面不平、不光、磨损，甚至
局部烧毁。
（&）触头过热和动、静触头熔焊。
（#）动触头运行不灵活，这可能是由于触头与灭弧片局部粘连、触头绝缘支持件炭
化变形等造成。
针对上述原因，在触头的保养和修理时应进行下列工作：
（!）检查主触点和辅助触头的开距、超程、初压力和终压力，其数值应符合技术条
件或使用说明书上所列数值。
触头压力可以用触头压力测量器、弹簧秤或砝码进行测量。当采用弹簧秤测量时，
把纸条或线放在触头间或触头与支持间，纸条刚拉出时簧秤上的力即为所测的力。
测量触头开距和超程可用专用的测量器或卡板，也可用卡尺和塞规。
在检修单断点的指式触头时其接触线的长度应不小于触头宽度的’()，通常可在
动静触头间放一张复写纸，然后将电器操作几次，这时就可看出接触线的宽度。对于具
有双断点线接触的触头系统，也可采用这一方法。三相触头的不同时接触应不大
于*+(,,。
（%）检查触头的磨损程度，并判别能否继续使用，同时对触头进行修整。触头用到
什么程度必须进行更换呢？通常可以按下列任一原则来衡量：当触头接触部分（工作点
直接受电弧处）磨损至原有厚度的% " &（指铜触头）或! " #（银或银合金触头），或触头
超程经过调整尚达不到原来规定最低值的& " (，或触头压力低于下限值时，应更换
触头。
触头的保养和维修，常因触头材料不同而略有差异。具有单断点的指式触头（如转
动式接触器或控制器）和锲形触头（如刀开关）常用紫铜制造，而长期工作的单断点触
·
-
%
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p129 -->
头，则接触处常嵌有银或银基合金触点。具有双断点的触头，小容量接触器等控制电
器，其触头多采用纯银（含银量不低于!!"!#）或银基合金制造，中、大容量的则采
用银铁、银氧化镉等材料制造。断路器的触头常用银镍、银石黑或银钨等制成。
如果铜触头被电弧严重烧毁，以致接触面低落，则必须调换新的触头。若买不到
时，可用紫铜按实物测绘重做。如果烧毁的程度较轻，但已使触头间的接触不能密合，
有高低不平现象，只需用细锉刀锉几下，而不必调换新触头。不允许用砂布打磨，以免
石英砂粒留在触头间而不能保持良好接触。如触头受电弧轻微烧灼，表面呈现少许毛
糙，这样的触头可继续使用，不必锉修或调换，因为触头表面轻微斑点是触头正常使用
中的自然现象，反而可以促使接触平服、载流量增加，并不次于光滑的触头。但这种电
蚀程度不能过重，以不影响通电时温升超过允许限度为前提。凡具有铜制触头的转动式
电器，连续工作达$% 后，应闭合和分为& ’ ( 次，以清除触头表面的氧化膜。
如果是银或银基合金触头，其接触表面在电弧作用下形成轻微烧伤及触头表面发黑
时，一般并不影响触头正常工作，可用棉花蘸些四氯化碳或酒精擦洗接触处；即使触头
表面被烧成凹凸不平，并呈堆积状的熔滴时，亦只需用细锉清除其四周溅珠或毛刺即
可，切勿锉修过多，以免减低触头寿命。当触头烧损十分严重时，则可带旧触头去易损
件门市部购买新的触头，一般自己无法制造，因为触头焊接均采用特种专业工艺。
长久不用的电器重新使用时，则应对其触头进行清理，擦去尘埃和污物。切忌在触
头上加润滑油或油脂，否则当触头分断时会增加燃弧时间和触头发热。
除了具有通断功能的触头外，对静态连接的端子也应定时进行检查，尤其是采用瓦
形垫圈的接线端子，常应检查螺钉是否拧紧、连接线是否松脱、瓦形垫是否失效等。瓦
形垫或弹簧垫圈在拧平再放松后不能恢复原状的即属失效的零件，应予更换。铜排间可
放入适量的导电胶。
（)）检查动触头导电板是否有因过热而退火、动静触头间是否有焊斑或熔焊、动触
头运动是否灵活同时应清理灭弧室和触头周围的绝缘零件。
在电器的触头发生过热、熔焊等现象时，必须首先找出原因，然后再修理。常见原
因：选用不当，负载过大；操作频率过高；触头弹簧变形，压力减小；环境温度过高
等。其次是触头上有油污、异物或电弧形成的金属小颗粒而使接触面减小或造成接触不
良。另外，运行部分如有卡擦或电源电压过低，也会造成吸合不可靠而导致温升过高，
甚至使触头熔焊。触头熔焊在经锉修去除焊斑并排除造成熔焊的原因后仍可使用。
触头弹簧失效而需重制时，则应采用碳素弹簧钢丝绕制。弹簧的两端应有) * + 圈到
& 圈靠平，当弹簧钢丝直径大于,"$-- 时，其靠平的端部应在约) * + 圈的范围内磨平。
为消除弹簧钢丝冷绕加工后的冷应力，应将绕制完毕的弹簧进行回火处理。回火温度为
(., ’ ),,/，保持&, ’ +,-01，弹簧钢丝直径越大，则回火温度越高，保持时间越长。
弹簧经镀锌后应进行去氢处理，以消除脆性。去氢处理在(,,/ 左右的温度中至少历
时(%。
运动系统不灵活，除检查有无异物存在外，还应仔细检查胶木支持件是否有炭化或
受热变形造成卡壳现象。如已炭化或变形，则应更换零件。
（+）检查和清理灭弧系统。灭弧系统包括灭弧罩、灭弧栅片和磁吹线圈等部件。
·
2
(
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p130 -->
目前直动式交流接触器灭孤室采用热压注浆成型制成陶土灭弧室，在检修这种灭弧
室时，应注意检查相间隔弧是否良好，隔弧壁是否有缺损，与胶木底板（躯壳）的结合
是否平服。如出现缝隙，就会发生相间短路，这时必须更换陶土灭弧室。这种灭弧室在
相对于触头的部位，压着一些陶土的齿，在齿与齿之间有一定的间隙，当经常接通和断
开负载时，触头上的金属颗粒会喷溅于齿、缝隙和隔弧壁上，从而严重地削弱灭弧能
力，因此必须将它们清除。当齿严重烧损时，则必须更换灭弧室。
采用金属栅片灭弧的灭弧室，其材料常用陶土、耐弧塑料或石棉水泥制成。栅片用
铁片镀铜（也有镀镉或锌）制成，栅片固定于灭弧室的槽中。为防止松动，常用胶粘剂
把灭弧片胶牢在灭弧室中。陶土灭弧室主要问题是易破碎、灭弧片易脱落；塑料灭弧室
容易炭化；石棉水泥灭弧室易碎易受潮，在检修时应仔细检查，并针对其原因进行修
理。灭弧罩碎裂应予以更换，决不允许三相只装两相灭弧室使用，更不允许在检修后忘
记装上灭弧室而进行运行。若灭弧罩炭化，可以将其刮除。若弧角脱落，需要将其重新
装上。如果栅片脱落和烧毁，可以用铁片按原尺寸重做。胶粘剂要采用无机的，可采用
磷酸和氧化铜配制，如用有机化合物的胶粘剂会延长燃弧时间并会炭化而失效。灭弧罩
受潮可以烘干后使用。
采用磁吹灭弧和灭弧室，其检修方法与栅片灭弧室类似，但应检查磁吹线圈有无短
路，如发生匝间相碰而短路时，可用螺钉旋具拨开短路处即行。
（!）在产生相间短路而寻找其原因时，要区分两种情况：一是装于金属外壳内的电
器，因外壳处于其分断时的喷弧距离内而形成相间短路；另一种是可逆接触器，在其可
逆转换过程中，由于其正向接触器尚未完全分断时，反向接触即已接通，从而形成相间
短路。
在"#$ 的主触头开始闭合瞬间，电弧必须熄灭，否则就会形成两相短路，因此，
可逆接触器必须满足如下条件：
换接时间% 灭弧时间；
换接时间即是从"#& 的常开主触头断开并产生电弧起至其常闭连锁触头接触通为
止，与从"#$ 的线圈接通时起至其常开主触头闭合为止的两段时间之和。
在修理时，对于上述两种不同的短路原因，应区别对待。前者可于外壳内壁电弧喷
射范围内粘以石棉纸，以消除短路现象。后者应更换为动作时间较长的可逆接触器或在
设计时加上连锁保护。
对于已发生过相同短路的接触器或其他电器，如短路较轻，触头与其他导电零件没
有发生熔融、熔焊及机构变形，则经全面的清理调整后仍可使用，如短路严重，则应更
换新的。
五、修理后的检查和试验
（一）修理后的检查
首先应作一般检查，检查装配质量，如零部件装配的正确性和电器在各种状况时的
分合情况，触头接触面的多少、偏移量、卡碰现象、紧固情况等。然后进行触头参数的
·
’
$
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第一篇
低压供配电设备设计选型与应用概论
标准分享网 www.bzfxw.com 免费下载


<!-- p131 -->
检查，包括开距、超程、初压力和终压力等的检查；用手操作的电器要用弹簧秤作操作
力的检查。最后还应检查接线和接地端头（如果有的话）的情况。
（二）修理后的试验
!" 动作值的测定
（!）对于低压电器中由电磁系统操作而工作的电压线圈，热态吸合电压不超过#$%
额定工作电压，冷态释放电压应大于额定工作电压的!&%（交流）或’&%（直流）。
（’）对于短时工作的电压线圈，应在最高周围空气温度下，以!!&%额定工作电压
操作!& 次，每次间隔$(，其后吸引线圈仍能在#$%额定工作电压下可靠工作，分励线
圈在)&%额定工作电压下可靠工作。
（*）用电动机操作的电器，当电压在#$% + !!&%额定值范围内，应可靠工作。
’" 绝缘电阻和耐压试验
绝缘电阻与耐压试验是检查电器的介电性能，保证导电部分之间及导电部分对地之
间的绝缘，以保护人员的操作安全和电器的可靠使用。通常用测量绝缘电阻和耐压试验
的方法，检查绝缘材料及其结构的介电性能。
（!）绝缘电阻的测量
绝缘电阻测量部位：
!主触头在断开位置时，同极的进线与出线之间。
"主触头在闭合位置时，不同极和带电部件之间、触头与线圈之间以及主电路与控
制和辅助电路（包括线圈）之间。
#各带电部件与金属支架之间。带电部件包括主电路与控制和辅助电路。
对额定工作电压不同的电路，应分别进行测量。
测量绝缘电阻的兆欧表，按被试电器的额定电压选择。额定电压小于或等于,&-
时，用’$&- 等级的兆欧表；,&- + ,,&-，用$&&- 级兆欧表；大于,,&- 时，则用!&&&-
级兆欧表。
（’）耐压试验
施加电压的部位：
!主触头处于断开位置时，同极的进线与出线之间；
"主触头处于闭合位置时，各极带电部件连接在一起与金属支架之间、不同极的带
电部件之间；
#不与主电路连接的控制和辅助电路连接在一起与金属支架之间；
$相互绝缘的控制和辅助电路之间。
试验电源的电压应当是正弦波，频率为.$/0 + ,’/0。在试验过程中，若没有发生
绝缘击穿、表面闪络、泄漏电流明显增大或电压突然下降等现象，则认为试验合格。
·
1
’
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p132 -->
第二篇
低压熔断器
标准分享网 www.bzfxw.com 免费下载


<!-- p134 -->
第一章
概
述
第一节
低压熔断器的分类
一、低压熔断器的用途
低压熔断器（以下简称熔断器）广泛应用于低压配电系统和控制系统中，主要用作
短路保护，同时也是单台电气设备的重要保护元件之一。熔断器串于被保护电路中，当
通过它的电流超过规定值（在电路发生短路或严重过载）一定时间后以其自身产生的热
量使熔体自动熔断，从而切断电路，起到保护作用。熔断器与其他开关电器组合可构成
各种熔断器组合电器。
熔断器结构简单、体积小、重量轻、价格低，并具有高分断能力和良好限流性能，
与其他低压电器配合使用，有很好的技术经济效果。
二、熔断器的分类
!" 按结构形式分类
按结构形式分，可分为半封闭插入式熔断器、无填料密闭管式熔断器、有填料密闭
管式熔断器、快速熔断器和自复熔断器五类。
#" 按照使用人员分类
按使用人员分，可分为专职人员（工业用）使用和非熟练人员（家用）使用两类。
专职人员是指具有电工知识或足够操作经验的熟练人员以及在他们监督下更换熔断
体的操作人员。供专职人员使用的熔断器在结构上不必保证产品是非互换性的，也不要
求对偶然触及带电部件实行防护，多采取开启式结构，如刀形触头熔断器、螺栓连接熔
断器和圆筒帽熔断器等，要求熔断器的分断能力至少达到$%&’。
非熟练人员使用的熔断器主要是强调安全性，额定电压不超过$%%(，额定电流不
超过!%%’，其结构多采取封闭式或半封闭式，如螺旋式、圆管式或插入式等。规定其
外壳的防护等级至少为)*# 级（能防止手指触及带电部分），同时其爬行电距离和电气
间隙的要求都比一般标准的高，但其分断能力可以稍低，如+&’、#%&’ 等，根据具体
产品而定。
专职人员使用的熔断器按用途可分为一般工业用熔断器、半导体器件保护用熔断器
·
,
,
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p135 -->
（曾称为快速熔断器）、快慢动作熔断器和自复式熔断器等。半导体器件保护用熔断器具
有快速分断性能，主要用作硅变流装置内部短路保护。快慢动作熔断器有两段保护特
性，可在不同的电流范围满足不同的保护特性要求。自复熔断器是一种新型限流元件，
本身不能分断电路（严格说自复熔断器并不是熔断器，而是一种故障状态下的限流器），
常与断路器串联使用，可提高断路器的分断能力，这种解断器在故障电流切除后即自动
恢复到初始状态，可继续使用，因此称自复熔断器。
!" 按分断范围（或称工作类型）分类
按分断范围熔断体可分为# 和$ 两类。
# 类为全范围分断，其连续承载电流不低于其额定电流，并可在规定条件下分断最
小熔化电流至其额定分断电流之间的各种电流。
$ 类为部分范围分断，其连续承载电流不低于其额定电流，但在规定条件下只能分
断% 倍额定电流至其额定分断电流之间的各种电流。
%" 按使用类别分类
熔断体又分为& 和’ 两类。& 类为一般用途熔断体，可用于保护包括电缆在内的
各类负载；’ 类为电动机电路用熔断体。
对于具体的熔断体，上述两种分类可以有不同的组合，如#(、$’ 等。
)" 按照动作特性分类
按照动作特性分，可分为有延时动作特性、快动作特性、快慢动作特性和超快动作
特性熔断器等。
三、低压熔断器的型号、电气图形和文字符号
低压熔断器的型号含义如下：
*+, - ! . %
其中：*———熔断器；
+———组别、结构代号：(———插入式，
/———螺旋式，
’———无填料密封式，
0———有填料密封式，
1———快速式，
2———自复式；
,———设计序号；
!———熔断器额定电流（3）；
%———熔体（熔丝）额定电流（3）。
·
%
!
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p136 -->
第二节
熔断器的工作原理和特性
一、熔断器的工作原理
熔断器是一种结构最简单、使用最方便、价格又最低廉的保护电器，它主要由熔体
和安装熔体的绝缘管或绝缘座所组成。在使用中，熔断器是同它所保护的电路串联的，
当该电路中发生过载或短路故障时，如果通过熔体的电流达到或超过了某一定值，在熔
体上产生的焦耳热量便会使其温度升高到熔体金属的熔点，于是熔体自行熔断，并以此
切断故障电流，完成保护任务。这样，熔体虽然损坏了，但它却以局部的损坏，防止住
整个线路中的电气设备因遭受过多的热量或过大的电动力而损坏。从这一点来看，相对
被保护的电路来说，熔断器的熔体是一个“薄弱环节”，以人为的“薄弱环节”来限制
乃至消灭事故，防止被保护的电气设备成为“薄弱环节”，这就是建立熔断器的基本指
导思想。
众所周知，作为电气设备的电流保护有两种主要方式：过载延时保护和短路瞬时保
护。过载一般是指!" 倍额定电流以下的过电流，短路则是指特大的（超过!" 倍额定电
流以上）过电流。初看起来，过载保护和短路保护似乎只不过是电流倍数不同而已，但
实际上却有很大差异。从特性方面来看，过载需要反时限保护特性；短路则需要瞬动
（有时也需要很短的延时）保护特性。从参数方面来看，过载要求熔化系数小，发热时
间常数大；短路则要求较大的限流系数、较小的发热时间常数、较高的分断能力和较低
的过电压。从工作原理来看，过载动作的物理过程主要是热熔化过程，而短路主要是电
弧的熄灭过程。
一般来说，在电路中出现了很大的短路电流时，希望熔断器在短路电流尚未达到其
最大值之前，便迅速地将电路切断，即所谓限流作用。但当熔体熔断之后，通常必然会
产生电弧，如果不能立即将电弧熄灭，不仅要延缓切断过程，无法起到限流作用，有时
甚至会引起熔管爆炸，使事故扩大。另外，当电网分为数级的时候，上下级电网之间的
保护动作就需要有选择性，以免切断过多不应当切断的负载。
二、熔断器工作的物理过程
熔断器工作的物理过程大致可以分为四个阶段：
（!）熔断器的熔体因有过载电流或短路电流通过，其温度升高到熔化温度（熔点）
!，但熔体仍处于固体状态，并没有开始熔化。在下图中，这一阶段以"! 段表示。
（#）熔体中的部分金属开始从固体状态转变为液体状态。由于熔体熔化需要吸收一
部分热量（熔解热），在"#（见图）这个阶段内，熔体温度始终保持为!$。
（%）熔化了的金属继续被加热，一直加热到达到它的汽化温度!# 为止，形成第二
次加热阶段"%。
·
&
%
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p137 -->
熔断器工作的物理过程
（!）熔体断裂，出现间隙，在间隙中产生电弧，直至
该电弧被熄灭为止。这段时间在图中以!! 表示。
上述四个阶段实际上可以看成为两个连续的过程：未
产生电弧之前的弧前过程和已产生电弧之后的弧后过程。
弧前过程的主要特征是熔体的发热与熔化，换言之，
即熔断器在此过程中的功能在于对故障作出反应。显然，
过载电流相对额定电流的倍数越大，产生的热量就越多，
温度上升也越迅速，弧前过程就越短暂。反之，过载电流
倍数越小，弧前过程就越长。
必须指出，当过载电流不大时，熔体的熔化和蒸发情
况都与短路时有所不同。在前一种场合，熔化和蒸发只发
生在熔体中很窄的局部地段，例如，在靠近熔体中间位置的地方。在后一种场合，熔化
和蒸发几乎同时沿着整个熔体长度窄截面处发生，而且过程带有爆炸性质。
弧后过程的主要特征是含有大量金属蒸气的电弧在间隙内蔓延、燃烧，并在电动力
的作用下在介质中运动，为介质所冷却，最后因弧隙增大以及电弧能量被吸收而无法持
续燃炽，终于熄灭。这个过程的持续时间决定于熔断器的有效熄弧能力。
三、主要技术参数
（"）保护特性曲线
熔断器的保护特性曲线亦称安秒特性曲线，它表征流过熔体的电流与熔体的熔断时
熔断器的保护特性曲线
间的关系，是熔断器的主要技术参数之一。
右图所示是熔断器的保护特性曲线，它的形状如同热继
电器的保护特性曲线，都是反时限的。这是因为熔断器和热
继电器一样，都是以过载时的发热现象作为它们动作的基础，
而在电流引起的发热过程中，总是存在"# ! 为常数的规律，
即熔断时间与电流平方成反比，所以电流越大，熔断越快。
在熔断器的保护特性曲线中，有一个熔断电流与不熔断
电流的分界线，与此相应的电流叫做最小熔化电流或界限电
流。所谓最小熔化电流是指这样的一个电流值，当通过熔体
的电流等于这个电流值时，熔体能够达到其稳定温度，并且
熔断，而比这个电流值略小一点的电流，则无法使得熔体熔断。从理论上来说，熔体达
到稳定温度所需的时间为无限大，故最小熔断电流用符号"$ 表示。考虑到熔断器的发
热时间常数一般都比较小，在它工作过" % #& 以后，即可认为已经到达稳定状态。因
此，习惯上往往是以试验中的界限电流（即在" % #& 内能使熔体熔断的最小电流值）作
为最小熔化电流。
根据对熔断器的要求，熔体在额定电流下绝不应熔断，所以最小熔化电流必须大于
额定电流。
最小熔化电流与熔体的额定电流之比称为最小熔化系数!，它是表征熔断器保护小
·
’
(
"
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p138 -->
倍数过裁时的灵敏度的指标。从过载保护的观点来看，熔化系数小些，对小倍数过载保
护有利。例如，从电缆和电动机的过载保护来看，! 值最好在!"# $ !"% 之间。但是，
熔化系数也不宜过小，因为假如!值接近于!，则不仅熔体在额定电流下的工作温度会
过高，而且还有可能因为安秒特性本身的误差发生熔断器在额定电流下也熔断的现象，
这就影响了熔断器工作的可靠性。
熔化系数主要决定于熔体的材料和它的工作温度，而安秒特性也与熔体的材料和结
构有关，所以对整个熔断器来说，熔体乃是其最主要的构件。
根据熔断器的工作原理，熔断器安秒特性中的熔断时间为熔化时间与灭弧时间之
和。在过载电流倍数较大时，熔断时间接近于熔化时间；在大倍数过载的情况下，对熔
断时间中的灭弧时间就不容忽视了。
应当指出，由于熔体材料成分的变化、熔体加工的尺寸偏差、熔体表面状态和冷却
条件的变化、熔断器的接触不良以及周围介质温度变化的影响，熔断器的熔断时间也会
发生变化，以致熔断器的保护特性曲线不稳定，形成了一个有!& $ #&’误差的一条带。
这样，就有可能在额定电流下熔断，而在小倍数过载下反而不熔断的现象发生。因此，
在安装和使用中均应充分注意。
（#）分断能力
熔断器的分断能力通常是指它在额定电压及一定的功率因数（或时间常数）下切断
有限流作用熔断器切
断交流电流的示波图
短路电流的极限能力，所以常常用极限断开电流值，（周期分
量的有效值）来表示。
众所周知，从发生短路开始到短路电流达到其最大值为
止，需要一定的时间，这段时间的长短，就取决于电路的参
数。如果熔断器的熔断时间小于这段时间，则电路中的短路电
流在它还未来得及达到其最大值之前就已被切断。这时，熔断
器起了“限流作用”。右图示出了熔断器在有限流作用时切断
交流电流的示波图。在此图中，!& 是电路被切断时的实际短路
电流值，!( 是无限流作用时的短路电流的幅值。在限流式熔断
器中，!( 称为预期短路电流，或简称为预期电流。由示波图中
可见，欲使交流熔断器产生限流作用，其分断的弧前时间就必
须小于四分之一周期。
熔断器的限流作用可以显著地降低对保护对象的电动力稳定性和热稳定性的要求。
但是，要获得这种特性，熔断器就必须有合适的结构形式，以便增强分断灭弧能力和缩
短熔体的熔化时间。
很明显，熔断器的限流作用越强，其分断能力就越大。在无限流作用的熔断器回路
中，短路电流是在第一个半周自然过零时，或在其他半周自然过零时被切断的。
及早熄灭电弧，减少切断电路时的电弧能量，以及增强熔断器结构的机械强度，均
有助于提高熔断器的分断能力。但是，有一点需要注意，即并非一切熔断器都有限流作
用，也不是一切短路故障都需要限流。
综上所述，熔断器的主要技术参数有：安秒特性和分断能力。这两个参数都体现了
·
)
*
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p139 -->
在保护方面对熔断器提出的要求，而熔断器要能满足这些要求，又必须具有适当的特
性。显然，安秒特性曲线主要是为过载保护服务的，而分断能力则主要是为短路保护服
务的，前者需要反时限的特性，后者则需要瞬动限流特性。最小熔化电流影响着安妙特
性，燃弧时间和限流效应则影响着分断能力。
应当指出，熔断器虽然是一种古老的保护电器，但由于它结构简单，价线便宜，而
且又具有分断很大的短路电流的能力，所以至今还被大量应用着，即便是现代广泛使用
的硅整流器和可控硅装置，也要应用（快速熔断器）来保护。
第三节
熔体的材料和形状
对理想的熔断器来说，在它所保护的对象发生中等程度的过载时，它应当能够延时
分断，以便充分利用被保护对象的过载能力；而在它所保护的对象发生大的过载或发生
短路故障时，它应当能够尽快地分断，以免保护对象为短路电流产生的热效应和电动力
效应所损坏。
不论是哪一种熔体，当过载电流倍数较小时，它要经过一段比较长的时间方能熔
化，而当过载电流倍数较大时，则只需经过很短的一段时间就能熔化。然而，熔体的这
个性质却不能同使用要求吻合得那么好。换句话说，即要使得熔断器的工作比较理想，
非得将熔体的熔化电流加以控制不可。好在通过选取合适的熔体材料和适当的熔体形
状，就能够控制熔化时间和熔断器的整个分断过程。
一、熔体材料
熔体材料基本上可以分为低熔点的和高熔点的两类：前者有铅、锌、锡以及锡铅合
金等；后者有银和铜。近年来，已开始采用铝作为熔体材料。
我们知道，熔体在额定电流下的工作温度由于受到熔管和导电端子温升的限制，一
般都远远地低于它的熔化温度，并且几乎同熔体材料本身的熔点无关（严格地说，熔体
工作温度的高低只影响材料的氧化和老化，而且是低一点较为有利）。要使得熔体熔断，
其局部的最高温度必须等于它的熔化温度。对于高熔点材料熔体来说，其工作温度与熔
化温度相差很大，所以熔化系数相当大。对于低熔点材料熔体来说，两种温度相差不
多，所以熔化系数较小。
熔化系数是熔断器的特性指标之一，它表征着熔断器对过载的“灵敏度”。如果熔
断器具有一个比较小而且又比较稳定的熔化系数（比方说在!"!# $ !"%# 之间），那么，
在设计电网时，就可以缩小导线的截面，从而节省大量有色金属，这就是低熔点材料熔
体的优点。然而，低熔点材料熔体同样有其不足之处，即其分断能力比较小。这是因为
在长度和电阻都一定的条件下，由于低熔点的电阻率较大，熔体的截面积势必要相应地
增大，所以在断开电弧时，弧隙中金属蒸气的含量必然很大，这对于灭弧是很不利的，
并使得熔断器的分断能力降低。当然，从短路保护和限流保护的角度出发，这就很不合
·
&
’
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p140 -->
适了。反过来，对于高熔点材料的熔体来说，尽管熔化系数很大，但却具有较高的分断
能力。
要想同时满足降低熔化系数和提高分断能力这两个要求是很困难的。因此，只有针
对不同的需要，选用不同的材料，以求获得尽可能好的效果。例如，用在末端支路上的
熔断器，其额定电流较小、短路电流也不怎么大，保护对象又多为有一定过载能力的电
动机和其它受电器，这时，主要是过载保护，所以还是以采用熔化时间略长一些的低熔
点材料的熔体为宜。至于在其他有较大短路电流的场合，主要是短路保护与限流保护，
自然希望熔断时间尽可能地短，分断能力尽可能地高，所以宜采用高熔点材料的熔体。
目前常用的低熔点材料有锑铅合金、锡铅合金、锌等，常用的高熔点材料有铜、银
和铝。铝是近年来才引入的新熔体材料，其熔点是!"#$，比银的熔点低，而比铅、锌
的熔点高。铝在空气中极易氧化，在表面生成非常薄的一层铝膜（%&’()），它能对内层
的铝起保护作用，这样就能使熔体不受腐蚀，因而尺寸相对稳定，这对安秒特性的稳定
非常有利。但铝的电阻率较银、铜为大，因此，必须在结构上采取措施，以求最大限度
地降低熔体的电阻值，并采取有效的冷却措施。
二、冶金效应
既然低熔点材料和高熔点材料各有其优缺点，那么，可以充分利用它们的优点、克
服它们的缺点，从而同时满足两种不同的要求，经过长期实践，终于找到了一种方法，
即在采用高熔点材料的基础上，在其局部区段引入低熔点材料，形成所谓“冶金效应”。
从本质上来看，“冶金效应”乃是一种高熔点金属在某种合金状态下呈现的易熔特性。
具体地说，在铜（或者银）质高熔点材料熔体的中部区段焊上较薄的锡珠或锡桥时，锡
珠和锡桥能够在较低的温度下先达到熔点，包在铜的外层，形成铜质熔体的“熔剂”，
使熔体局部区段处在外部为液态、内部为固态的合金状态。这种合金的熔点较之铜的熔
点要低得多，同时电阻率又比较大，所以能够使得铜质熔体熔断时的温度比它本身的熔
点低得多。这样，熔化系数就大大减小，过载保护性能也大为改善。另一方面，由于熔
铜质熔体的安秒特性
*、有“冶金效应”
’、无“冶金效应”
体本身还是高熔点材料，锡珠或锡桥的体积又很小，因而固有的高分断能力仍然得以保
持。所以说，“冶金效应”的应用为高熔点材料熔体的广泛应用开阔了前景。
采用纯锡而不用锡铅合金作为“熔剂”，这是
因为纯锡的性能比锡铅合金稳定，纯锡的熔点也
比锡铅合金的高，它的安秒特性将向右移。当然，
采用不同的“熔剂”材料将获得不同的安秒特性。
应当注意，在过载时，沿着熔体轴向长度上
的各点有不同的温度分布，所以锡珠或锡桥的焊
接位置一般选在温度最高点处，而且不仅焊接位
置要固定，焊接工艺也要固定，以便充分发挥
“冶金效应”的作用。不然，最小熔化电流值的误
差就会相当可观。
右图所示是铜质熔体在有“冶金效应”和无
·
+
)
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p141 -->
“冶金效应”时的安秒特性。由图中曲线可以看出，在出现高过载倍数的短路故障时，
不论有无“冶金效应”，熔断时间都十分短促。这一现象是很容易理解的；前面已经讲
过，在短路电流的作用下，熔体的熔断过程是带爆炸性的，既然熔断时间如此短促，
“熔剂”也就来不及参与作用，而同熔体一道被烧断。
三、熔体的形状
铜质熔体焊上锡珠或锡桥后，熔点降低了，熔化系数也减小了，这显然是有利于过
载保护的。锡珠或锡桥在短路电流下的作用要从两个方面来看，原来熔体在过载时的熔
断和它在短路时的熔断，在物理过程方面并不完全相同，即它在两种情况下的发热和温
度分布是有差异的。在小倍数过载情况下，熔体在未熔断之前，其轴向散热和导热起主
要作用，对均匀截面的熔体来说，一般以中间部位的温度为最高。在短路情况下，熔体
的熔断时间非常短促，以致其轴向的导热可以忽略不计，即其焦耳热量!! "# 大体上全
被用来升高熔体本身的温度，而且是哪一段的电阻大，哪一段的温度就高，那里就最先
形成电弧裂口。根据这一事实，可以通过改变熔体形状的办法来控制熔化时间。例如，
将熔体中间部位两侧某一区段的截面缩小，在该处造成一个对应于短路情况的薄弱环节
$"，同时还在这个变截面铜质熔体的$# 处焊上锡桥。这样，在一般过载情况下，$# 处
的温度最高，一旦过载电流! $ !%&，’# 处的温度!% $!"（熔化温度），熔体便在$# 处熔
断，形成电弧裂口。如果发生短路故障，则因两个$" 处截面最窄、温度最高，该处就
变截面铜质熔体和
它的轴向温度分布
(）过载时)）短路时
最先熔断。最初是在两个$" 处出现两个电弧裂口，继而
燃势蔓延，形成长度为&# 的大弧隙，以利灭弧。既然短路
是在$" 处熔断，那么，$# 处的锡桥或锡珠也就基本上对
灭弧性能没有影响了。
不仅高熔点材料熔体需要采用变截面结构，就是低熔
点材料熔体（如锌片熔体）也宜采用这种结构。试验结果
表明，熔断器在过载动作时，熔体的熔断位置往往是在接
近其中间位置的地方；而在短路动作时，熔体的熔断位置
则在两个窄颈处，这就使得大块熔体脱落，形成很大的电
弧间隙，所以电弧很容易熄灭。
熔体在熔管内的配置方式，同样也会影响熔断器的分
断能力。例如，在有填料封闭管式熔断器中，就将熔体围
成笼状，增大它同冷却介质———石英砂填料的接触面积，
以便充分利用石英砂填料的冷却作用，并最终显著地提高
熔断器的灭弧能力和限流作用。
·
"
*
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p142 -->
第二章
低压熔断器的选型
第一节
概
述
一、常用低压熔断器的类型及使用场合
常用低压熔断器的类型及使用场合见下表。
熔断器的类型及适用场合
类
别
特
点
适用场合
说
明
!"# 列半封闭
插入式
无特殊熄弧措施，极限分
断能力较小，最大仅
$%%%&（有效值）
适用于额定电流至’%%&
的线路末端或分支电路
中作为电缆及电气设备
的短路保护
!"(& !"# 系列的改
进产品，性能有较大
改善
!) 系列有填料
封闭螺旋式
使用石英砂填料，极限公
断能力有所提高，最大达
*%%%%&（有效值），并有较
大的热惯性
用于配电线路中作为过
载及短路保护，也常用于
机床控制线路，保护电
动机
!+ 系列无填料
密闭管式
结构简单，为可拆换式，
更换熔体方便，并具有一
定的极限分断能力，最大
可达’%%%%&（有效值）
用于电力网络，配电设备
中，作短路保护和防止连
续过载之用
!+, 可取代!+#、
!+’、!+$ 和!+#%
等系列产品
·
#
-
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p143 -->
类
别
特
点
适用场合
说
明
!"# 系列有填料
封闭管式
具有高分断能力，极限分
断能力可达$####%（有效
值）；& 安秒特性较稳定，
有限流特性；有红色醒目
熔断指示器，便于识别故
障电路
用于要求较高、短路电流
较大的电力网络或配电
装置中，作为电缆、导线、
电机、变压器及其他电气
设备的短路保护和电缆、
导线的过载保护
!"’#、!"’’ 系列
有填料封闭
管式
极限分断能力大，可达
$####%（有效值），有熔断
显示器，便于识别故障电
路
适用于额定电流’##% 及
以下的电力网络和配电
装置中，作为电缆、导线
及电气设备的短路保护
和电缆、导线的过载保护
快
速
熔
断
器
!() 系
列
螺
旋式
动作速度快、分断能力
大，极限公断能力可达
$####%（有效值），可在带
电压（不带负载）下，不用
工具可安全更换熔体
用于额定电流至’##% 的
电路中，作硅整流元件，
晶闸管及其成套装置的
短路保护或某些不允许
过电流的过载保护
其结构同!( 系列
!)#、
!)* 系
列
有
填
料
封
闭
管式
分断速度快，分断能力
大，具有较大的限流作用
!)# 适用于交流额定电压
+$#, 及以下，额定电流
-.#% 及以下电路中，作硅
整流元件及其成套装置
的短路保护，!)* 适用于
交流额定电压’###, 及
以下，额定电流+##% 及
以下电路中，作晶闸管及
其成套装置的短路保护，
!)#、!)* 亦可在某些不允
许过电流的电路中，作过
载保护
!)#、!)* 两系列结构
完全相同。该两系
列又都类似!"# 系
列的结构
二、技术数据
常用熔断器的技术数据如下表所示，其中/" 系列熔断器是从德国引进的产品。
·
0
-
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p144 -->
常用熔断器技术数据
型号
额定电压
（!）
额定电流
（"）
熔体额定电流
等级（"）
最大分断能
力（"）
（#$$!）
%&’" ( #
%&’" ( ’$
%&’" ( ’#
%&’" ( )$
%&’" ( *$
%&’" ( ’$$
%&’" ( +$$
交流三相
),$ 或
单相++$
#
+、#
+#$
’$
+、-、*、’$
’#
*、’$、+#
#$$
)$
’#、+$、+#、)$
’#$$
*$
-$、#$、*$
’$$
*$、,$、’$$
+$$
’+$、’#$、+#$
)$$
%.’ ( ’#
%.’ ( *$
%.’ ( ’$$
%.’ ( +$$
%.+ ( +#
%.+ ( *$
%.+ ( ’$$
交流
#$$
),$
++$
’#
+、-、*、’$、’#
+$$$
*$
+$、+#、)$、)#、-$、#$、*$
)#$$
’$$
*$、,$、’$$
+$$$$
+$$
’$$、’+#、’#$、+$$
#$$$$
+#
+、-、*、’$、’#、+$
’$$$
*$
+#、)#、#$、*$
+$$$
’$$
,$、’$$
)#$$
%.* ( +#
%.* ( *)
%.* ( ’$$
%.* ( +$$
交流
#$$
+#
+、-、*、’$、’*、+$、+#
*)
)#、#$、*)
’$$
,$、’$$
+$$
’+#、’*$、+$$
#$$$$
%./ ( +#
%./ ( *)
%./ ( ’$$
交流
*$$
+#
+、-、*、’$、’*、+$、+#
*)
)#、#$、*)
’$$
*$、’$$
+#$$$
%0/ ( ’#
%0/ ( *$
%0/ ( ’$$
%0/ ( +$$
%0/ ( -$$
%0/ ( *$$
交流
),$
++$
直流
--$
++$
’#
*、’$、’#
+$$$
*$
’#、+$、+#、)$、-$、#$、*$
#$$$
’$$
#$、,$、’$$
+$$
’$$、’+#、’*$、+$$
-$$
+$$、+-$、+*$、)$$、)#$、-$$
*$$
-$$、-#$、#$$、#*$、*$$
+$$$$
·
)
-
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p145 -->
型号
额定电压
（!）
额定电流
（"）
熔体额定电流
等级（"）
最大分断能
力（"）
（#$$!）
%&’$ ( ’#
%&’$ ( )$
%&’$ ( ’$$
%&’$ ( *$$
%&’$ ( +#$
%&’$ ( )$$
%&’$ ( ’$$$
交流
#$$
+,$
**$
直流
--$
**$
’#
)、’$、’#
’*$$
)$
’#、*$、*#、+$、-$、#$、)$
+#$$
’$$
)$、,$、’$$
*$$
’$$、’*#、’)$、*$$
+#$
*$$、*-$、*)$、+$$、+#$
)$$
+#$、-+$、#$$、)$$
’$$$$
’$$$
)$$、.$$、,#$、’$$$
’*$$$
%/0 ( *$
%/0 ( +*
%/0 ( )+
交流
#$$
*$
*、-、)、,、’$、’)、*$
+*
*、-、)、,、’$、’)、*$、*#、+*
)+
’$、’)、*$、*#、+*、-$、#$、)+
#$$$$
%/’* ( *$
%/’* ( +*
%/’* ( )+
%/’* ( ’$$
交流
-’#
*$
*、-、)、’$、’)、*$
+*
*$、*#、+*
)+
+*、-$、#$、)+
’$$
)+、,$、’$$
,$$$$
%/’- ( *$
%/’- ( +*
%/’- ( )+
交流
+,$
*$
*、-、)、’$、’)、*$
+*
*、-、)、’$、’)、*$、*#、+*
)+
’$、’)、*$、*#、+*、-$、#$、)+
’$$$$$
%/’# ( ’$$
%/’# ( *$$
%/’# ( +’#
%/’# ( -$$
交流
-’#
’$$
-$、#$、)+、,$、’$$
*$$
’*#、’)$、*$$
+’#
*#$、+’#
-$$
+$$、-$$
’$$$$$
%/$ ( #$
%/$ ( ’$$
%/$ ( *$$
%/$ ( -$$
%/$ ( )$$
%/$ ( ’$$$
交流
+,$
直流
--$
#$
#、’$、’#、*$、+$、-$、#$
’$$
+$、-$、#$、)$、,$、’$$
*$$
’*$、’#$、*$$
-$$
*$$、*#$、+$$、+#$、-$$
)$$
-#$、#$$、##$、)$$
’$$$
.$$、,$$、0$$、’$$$
#$$$$
·
-
-
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p146 -->
型号
额定电压
（!）
额定电流
（"）
熔体额定电流
等级（"）
最大分断能
力（"）
（#$$!）
%&’$$（(&)*）
%&’)（(&)*）
%&’+（(&)*）
%&’,（(&)*）
交流
#$$
**$
)*$
-、*、)$、)*、+#、,#、-$、#$、*,、)$$、)+#、)*$
+#$
.$、)$$、)+#、)*$、+$$、++-、+#$
-$$
)+#、)*$、+$$、++-、+#$、,$$、,)#、,##、-$$
*,$
,)#、,##、-$$、-+#、#$$、*,$
)+$$$$
%&’-（(&)/）交流,.$
)$$$
.$$、)$$$
)$$$$$
第二节
熔断器的选用原则
一、选用熔断器的技术原则
熔断器通常作短路保护用，若作过载保护，则可靠性不高。
)0 熔断器类型的选择
（)）首先应根据实际使用条件确定熔断器的类型，包括选定合适的使用类别和分断
范围。一般全范围熔断器（! 熔断器）兼有过载保护功能，主要用作电缆、母线等线路
保护；而部分范围熔断器（" 熔断器）主要作短路保护。由于低倍过电流不能使这种熔
断器动作，因此在使用这种熔断器时应另外配用过载保护元件（如热继电器）。
选择熔断器的类型时，所依据的主要是负载的保护特性和短路电流的大小。例如，
电动机过载保护用的熔断器，一般来说，容量并不需要很大，也不要求能限流，但却希
望熔化系数适当小些，因此直采用具有锌质熔体和铅锡合金熔体的熔断器（这是取其热
惯量大、安秒特性较平的长处）。车间配电网路的保护熔断器，若短路电流较大，就要
选用具有高分断能力的熔断器。有时甚至还需要选用有限流作用的熔断器。有限流作用
的熔断器并不是任何时候都能限流，只有当短路电流与额定电流的比值超过一定倍数
（对)$$" 以下是,$ 倍1 -$ 倍；对)$$" 1 -$$" 是-$ 倍1 *$ 倍；对-$$" 1 *$$" 是*$ 倍
1 .$ 倍；对*$$" 1 )$$$" 则是.$ 倍1 )$$ 倍）时才能够起到限流作用。例如选用)$$"
熔断器的回路中，其短路电流一定要大于-$$$" 以上才考虑选用限流式，否则就选用一
般不限流熔断器以节省投资。对可能经常发生故障的电路，应考虑选用“可拆式”熔断
器，如(2)"、(3)、(4/、(4)$ 等系列的产品，这样，有熔体熔断后就能方便地装上
新的熔体，继续使用。在易燃或者有瓦斯的地方，则不能选用敞开式的熔丝。
（+）熔断器的保护特性必须与被保护对象的过载特性有良好配合。
（,）按线路电压等级应选用相应电压等级的熔断器，熔断器的额定电压应与相应的
电网电压相匹配。
（-）根据配电系统中可能出现的最大故障电流选择具有相应分断能力的熔断器。
（#）在配电系统中，各级熔断器必须相互配合。一般要求前一级熔体比后一级熔体
·
#
-
)
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p147 -->
的额定电流大! 倍" # 倍，这样才能避免发生越级动作而扩大停电范围的事故。
（$）熔体的额定电流应小于或等于熔断器的额定电流。
（%）由于各种电气设备（包括电网）都有一定的过载能力，当过载较轻时可允许较
长时间运行，而超过某一过载倍数时，相应要求熔体在一定时间内熔断。还有一些设备
启动电流很大，如三相异步电动机启动电流是额定电流的& 倍" % 倍，因此，选择熔体
时应考虑设备的这些特性。
!’ 熔管额定电流的确定
在熔体的额定电流已经确定以后，还要确定熔管的额定电流。通常，熔管的额定电
流宜大于、至少也得等于熔体的额定电流。有时会遇到这种情况，即熔管可以选大一级
的，也可以选小一级的。例如，对于额定电流为$() 的熔体，既可选用$() 的熔管，
也可选用*(() 的熔管，究竟用哪一级的，应视熔管质量以及电路是否会发生小倍数的
过载而定，如果常有小倍数过载情况，则应当选用大一级的熔管，以保证安全。
#’ 根据! + "（#）和!! # 曲线校验所选熔断器
按上述方法初步选定了熔断器的类型以及熔体和熔管的额定电流以后，还必须校核
它的! + "（#）和!! # 曲线是否与保护对象的特性相匹配。具体地说，就是保护对象的
安全热特性! + "*（#）曲线一定要高于熔断器本身的! + "!（#）曲线。同时，保护对象
的短路允通能量!! # 也应当高于熔断器的允通能量。这里还包括热稳定和动稳定的校
核。前者是指保护对象在短路电流下的短时温升不能超过规定值（例如，铜母线的短时
温度为#((,，铝母线的短时温度为!((,）；后者是指短路电流产生的电动力不应引起
电气设备中导电部件变形损坏。无论是动稳定还是热稳定，关键都在于限流，因此在短
路电流较大的场合，应用限流熔断器常常可以获得比较满意的结果。
&’ 熔断器上下级之间的配合
在配电系统中，各级熔断器之间应互相配合，因为只有这样才能实现保护的选择
性。为此，选择熔体时，应当顾及到其安秒特性曲线的误差范围，使得下一级（支路）
熔断器的全部分断时间，比上一级（主电路）熔断器熔体加热到熔化温度的时间小。通
常，要求上一级熔断器的熔断时间至少是下一级的# 倍以上，否则就难以避免发生越级
动作、扩大停电范围的现象出现。为了保证熔断器保护动作的选择性，当上下级采用同
一型号的熔断器时，其电流等级以相差两级为宜。若上下级所用熔断器型号不同，则应
根据保护特性曲线上给出的熔断时间选取。
二、熔断器熔体的选择
熔断器熔体电流的选择应按正常工作电流、启动尖峰电流确定，并按短路电流校验
其动作灵敏性，熔体额定不应小于线路计算电流，但应接近线路计算电流。
（*）按正常工作电流选择：
!-.!!/
式中：!$%———熔体的额定电流（)）；
!/———熔体的工作电流（线路计算电流）（)）。
（!）按启动尖峰电流选择：见下面介绍的各类设备的熔断器选用。
·
$
&
*
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第二篇
低压熔断器


<!-- p148 -->
（!）按短路电流校验动作灵敏性：
!"#$%
"#$ !%&
式中：!"#$%为被保护线段最小短路电流（’），在中性点接地系统中为单相接地短路电
流；在中性点不接地系统中为两相短路电流；%& 为熔断器动作系数，一般为(，) * +、
) * ,、- * + 级爆炸危险的场所，取.。
三、各类设备的熔断器选用
+/ 电动机回路熔体的选择
在选择和计算熔体电流的时候，应当区别两种负载情况，一种是负载有冲击启动电
流的情况（如电动机）；另一种是负载电流比较平稳的情况（如一般照明电路）。
用熔断器保护电动机时，如果要达到过载保护的目的（对线路中无热继电器的情
况），熔体额定电流就应特别仔细地选择。因为要熔断器在小倍数过载时能动作，其熔
体的额定电流就应当尽可能地接近电动机的额定电流，而要保证电动机能正常启动，熔
断器在通过启动电流时又应当不动作。综合考虑两方面的要求，通常对鼠笼型异步电动
机，取熔体的额定电流为：
!0& 1 （+/. 2 ,/.）!0
式中!0 为电动机的额定电流。在轻载启动或启动时间短的情况下，上式中的系数
取为+/.；而在较重负载下启动或启动次数较多和启动时间较长的情况下，系数取,/.。
实际上，式中的系数还与熔体的材料、几何形状等有关，即与熔体的热惯性有关。
例如，当熔体材料为铅锡合金或锌时，系数可适当取小一些。特别是在轻载启动，而且
又很少连续启动的场合，若选用熔体为铝锡合金丝的螺旋式和插入式熔断器，甚至可以
按照电动机的额定电流来选用。对于需要正反转的电动机，系数宜取上限值。
如果数台电动机共用一个总的熔断器来保护，则熔体的额定电流为：
!0& 1 （+/. 2 ,/.）!0#34 5 "!0
式中：!0#34为容量最大的一台电动机的额定电流；" !0 为其余各电动机额定电流之和。
假如其中还有照明电路，则将该电路的额定电流也计入"!0 内。
在负载电流比较平稳的场合，基本上可按额定负载电流来确定熔体的额定电流。
必须指出，由于电动机负载情况不同，其启动情况也各不相同，上述系数只能作为
确定熔体额定电流时的参考数据，如要求精确一些，还需在实践中根据使用情况进行
校正。
,/ 照明及电热设备线路
装在线路上的总熔丝的额定电流等于或小于电能表的额定电流。同时应注意熔丝的
额定电流不应大于导线的安全载流量，一般为导线安全载流量的6/7 倍2 + 倍。熔丝额
定电流应为线路上所装设备工作电流的+/+ 倍2 +/. 倍，并应按电能表总容量和导线的
安全载流量进行校验。
照明线路熔体的选择：
·
8
(
+
·
#
###################################################
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p149 -->
!!"!
!#
!$
式中：!!"为熔断器额定电流；!# 为工作电流；!$ 为计算系数，决定于电光源启动状况
和熔断器特性，见下表。
计算系数!$ 值
熔断器
型号
熔体
材料
熔体额
定电流
"$ 值
白炽灯、荧光灯、卤钨灯、金属卤化物灯
高压汞灯
高压钠灯
"%&
铜、银
"’(
&
()*+ , ()--
()’-
".&/
铅、铜
"’(
&
()’- , &
()+&
0) 配电线路熔体的选择
!!"!
!12& 3 !4（# 5 &）
!
式中：!12&———线路中启动电流最大的一台电动机的启动电流（/）；
!4（6 5 &）———除启动电流最大的一台电动机以外的线路工作（计算）电流（/）；
!———计算系数，决定于启动情况和熔断器特性，一般为7 , 8。
8) 变压器高低压熔体的选择
（&）容量为&’(9:/ 的变压器，其高压熔体按7 倍, 0 倍额定电流选用；容量为
&’(9:/ 以上的变压器，高压熔体按&)* 倍, 7 倍额定电流选用。
（7）变压器低压熔体可按其额定电流或过负荷7(;选用。
*) 静电电容器组熔体的选择
!!"!（&)* , 7）!!.
式中：!!.———电容器组的额定电流（/）。
当熔体过细时不需考虑机械强度的要求，一般不低于*/。
’) 并联电容器
单台时，熔体额定电流等于电容器额定电流的&)* 倍, 7)* 倍；电容器组时，熔体
额定电流等于电容器组额定电流的&)0 倍, &)< 倍。
-) 变电站直流系统的各级熔体的选择
熔断器的额定电压应与相应的回路的额定电压相配。其熔体选择如下：
（&）直流电动机回路：
!!" = !12 > $
式中：!12为直流电动机启动电流（/），一般为7)* 倍, 0 倍额定电流；
$ 为配合系数，一般取0。
（7）控制信号回路：
!!" = !12 > $
式中：!12为最大负载电流（/）；$ 为配合系数；一般取&)*。
·
<
8
&
·
#
###################################################
第二篇
低压熔断器


<!-- p150 -->
（!）开关合闸回路：按开关额定合闸电流的"#$% 倍& "#! 倍来选择。其上一级合闸
总电源的保险，应按两个开关同时动作合闸来考虑保险的大小。
’# 用于小容量变流装置
!() * +#%!,
式中：!()为快速熔断器额定电流有效值（-）；
!, 为晶闸管正向平均电流（-）。
经验表明，当!,!$""-，且系统短路电流小于./- 时，按上式选用能达到可靠
保护。
0# 用于大容量变流装置
大容量变流装置，桥臂由几个并联支路组成，每一支路由硅元件与快速熔断器组
成。当一臂中有元件损坏产生短路时，与该元件串联的熔断器应迅速熔断切除故障，如
要保护其他臂上的硅元件，应满足下式要求：
" * +
#$
%&
%
"1
式中：" 为并联支路数；
#$ 为动态均流系数，一般取"#% & "#2；
%& 为熔断器最大熔断#!$3’（-$·4）；
%# 为硅元件浪涌#!$(’（-$·4）。
四、熔断体动作选择性的配合
分为与启动设备动作时间配合、熔断器之间的配合以及与电缆导体截面的配合三种
情况熔断体动作选择性的配合。
（+）与启动设备动作时间的配合：要求熔断器的熔断时间小于启动设备的断开时
间，以保证在短路电流超过启动设备的极限分断能力时，由熔断器分断短路电流。通常
可靠系数取$，即熔断时间为启动设备断开时间的一半。例如接触器释放时间为"#".4，
熔断器的熔断时间可按"#"$4 考虑。如发生熔断时间大于启动设备的断开时间的情况，
可采取下列措施：改用断路器、增加电缆截面、改用极限分断电流较高的设备。
这些措施应在统筹的前提下适当考虑，不可因此而过多增加设备成本。
（$）熔断器的之间配合：熔断器与熔断器之间的配合，一般情况下可按时间—电流
特性不相交或上级熔断器的熔断体电流与下级熔断器的熔断体电流之比不低于熔断器的
过电流选择比的原则选用。例如，若上级熔断器的熔断体电流为+2"-，则当过电流选
择比为+#25+ 时，下级熔断器熔断体的电流不得大于+""-；选择比为$ 时，则不得大于
’"-。当短路电流很大时，这样选定后还需用!$ ’ 值进行验证，保证上级熔断器的!$ ’
值大于下级熔断器。
·
0
.
+
·
$
$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$$
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p151 -->
第三节
常用熔断器简介
一、!" 型和#"$% 型熔断器
!" 型熔断器（国内颁发型号为#"$&）系引进德国’() 公司的产品。#"$% 型熔断
器则是国内厂家为补全!" 型熔断器的规格（相当于!"*，未引进）而配套开发的产品。
两种产品均符合+(,-&. 和国内对应标准，可在电压&&/0（!"* 和#"$% 均为12/0）及
以下、电流达$///’ 的电力系统或配电电路中作过载及短路保护用。!" 型熔断器的额
定分断能力3//0 及以下时为$-/4’（&&/0 时为3/4’）；#"$% 型熔断器的额定分断能力
12/0 时为$//4’。两种熔断器均由熔管、熔断体和底座三部分组成，刀形结构，属有填
料熔断器。
二、5’* 型熔断体和65 7 -、58 7 - 型熔断器盒
5’* 型熔断体为有填料密封管式，符合+(,-&. 7 1 和国内对应标准要求，可用于
-*/0 及以下交流配电系统，也可用于家用电器中作过载和短路保护用。65 7 - 和85 7 -
型熔断器盒是由5’* 型熔断体加底座和插板组成的。其最大额定电流为$3’，额定分断
能力为$4’。
三、#96- 系列快速熔断器
#96- 系列快速熔断器属“保护半导体器件的熔断器”，系国内更新产品，它符合
+(,-&. 7 $ 和+(,-&. 7 * 及国内对应标准，可用于3//0 及以下的交流电路中作半导体器
件的保护元件。结构形式为螺旋式，由载熔件、熔断体和底座三部分组成。熔断体端部
装有熔断指示器，并有非互换性限位装置。
熔断器最大额定电流为$//’，额定分断能力为3/4’。产品型号含义如下：
#96
类组代号：螺旋式快速熔断器
-
设计序号
7
!
熔断器额定电流（’）
:
!
熔断体额定电流（’）
四、#,$’ 系列插入式熔断器
瓷插式熔断器是一种常见的结构简单的熔断器，价廉、外形小，带电更换熔丝方
·
/
3
$
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第二篇
低压熔断器


<!-- p152 -->
便，且有较好的保护特性。广泛用于中、小容量的控制系统。但它分断能力低，熔化特
性不稳定，不能使用在比较重要工作场合，同时熔断器熔丝熔断过程中会产生声光现
象，对于有易爆炸、尘埃的工作场合应禁止使用。
!"#$ 系列熔断器用于交流%&’(，额定电压)*&+ 及以下的线路末端或分支电路中，
作为供配电系统导线及电气设备（如电动机、负荷开关）的短路保护，也可作为民用照
明等电路的短路保护，以及一定程度的过载保护。
!"#$ 系列熔断器由瓷盖、瓷座、触头和熔丝四部分组成。瓷座由电工瓷制成，两
端固装着静触头、中间有一空腔，它与瓷盖的突起部分共同形成灭弧室。额定电流为
,&$ 及以上的产品，灭弧室中还垫有编织石棉带以保护瓷件。瓷盖也是由电工瓷制成，
动触头就固装在它的两端。瓷盖中段有一突起部分。熔丝沿此突起部分跨接在两个动触
头上。动触头为紫铜质，静触头为黄铜质。额定电流为%$ 的熔断器，其触头采取线接
触形式，在动触头上设两条凸起部分，它们借自己的弹性紧紧地压在静触头上，以产生
必要的接触压力。其余各电流等级产品的触头均采取面接触形式，并在静触头两侧设置
弹簧夹以产生所需的接触压力。
常见的瓷插式熔断器!"#$ 系列，其额定电压为)*&+，熔断器的额定电流有%$、
#&$、#%$、)&$、,&$、#&&$、-&&$ 七个等级。
五、!. 系列无填料封闭管式熔断器
无填料封闭管式熔断器是一种可拆卸的熔断器。熔片熔断时，管内产生高气压，使
电弧熄灭。当熔断器已起保护作用，熔体熔断后，用户可以自行拆开，重新装入新的熔
体，检修方便，恢复供电较快。因此，凡属比较频繁发生过载及短路故障的场合，采用
这种熔断器作为低压电力线路或成套配电装置的短路和连续过载保护是适宜的。
无填料封闭管式熔断器由熔管、熔体和底坐等组成。熔体熔断时，在其管内产生
)& / *& 个大气压，电弧因受强烈压缩而熄灭。
!.#& 系列熔断器一般用于低压配电线路作过载和短路保护。!.#& 系列熔断器有
一个由钢纸管（俗称反白管）制成的熔管，其两端车有一小段螺纹，其上装有用黄铜制
成的可拆式铜帽。管内有两个接头，变截面锌片熔体就固定在接头上。#&&$ 及以上的
产品设有触刀，其他电流等级的不设触刀，直接以铜帽与插座上的出线端接触。
!.#& 系列熔断器有两个特点：一是用了钢纸管做熔管，它在电弧能量作用下会局
部分解，产生气体（’- 占0&1、"2- 占%&1、水蒸汽占#&1），加速和加强灭弧；二是
采用变截面低熔点锌质熔体，可同时起过载和短路保护两重作用。
!.3 系列熔断器的外形和结构形式与!.#& 系列基本相同，但其熔管是用三聚氰胺
玻璃布加热卷压成型的，帽形端盖则用酚醛玻璃布热压制成。其熔体为铜片，上面开有
一些孔，以形成变载面形状，并在窄处焊有锡桥。这些变化使其分断能力比4.#& 系列
有所提高。
无填料密闭管式熔断器适用于容量不大的电网，特别是小火电和小水电。
·
#
%
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p153 -->
六、!" 型螺旋式熔断器
螺放式熔断器是有填料封闭管式熔断器中的一种，它主要由熔管及其支持件（瓷制
底座、带螺纹的瓷帽、瓷套）所组成。熔管为—瓷管，内装石英砂和熔体。熔体两端焊
在熔管两端的导电金属盖上，其上端盖中央有一熔断指示器（有色金属小圆片），当熔
断器分断时，指示色片被弹簧弹出，透过瓷帽上的玻璃可以看见。熔断器熔断后，只要
旋开瓷帽，取出已熔断的熔管，装上新熔管，再旋入瓷座内即可。出线端均安装在瓷
座上。
这种熔断器一般用于配电线路中的过载和短路保护。由于它具有较大的热惯性和较
小的安装面积，因此也常用于机床控制线路以保护电动机。熔体更换方便，但熔体只能
一次使用，分断能力较大。
螺旋式熔断器的老产品有!"# 系列，按新标准生产的有!"$、!"% 等系列，它们都
可以取代!"# 系列的产品。
!"$ 和&"% 系列熔断器适用于$$’(（!"%）、)’’(（!"$）及以下交流电路中作过
载、短路保护。这两种熔断器均有明显的熔断指示（熔断时熔断体端面有指示器弹出，
通过载熔件上的观察孔可以看到），底座中有非互换性限位装置，可避免误装过大额定
值的熔断体。!"$ 系列熔断器还可增加防护罩使其外壳防护等级达到*+,’（,’’- 规格
无此罩）。!"$ 系列熔断器的最大额定电流为,’’-，分为#)-、$.-、#’’-、,’’- 四个
等级，额定分断能力为)’/-。!"% 系列熔断器的最大额定电流为#’’-，分为,)-、
$0-、#’’- 三个等级，额定分断能力为,)/-。两种熔断器的过电流选择比均为#1$2#。
!" 型螺旋式熔断器用于工作电流,’’- 以下的电路中，作为过载和短路保护。
七、!3 系列有填料封闭式管形熔断器
由装有石英砂的瓷管（内装栅状熔体）和底座组成，管顶端有熔断指示器（红色），
分断能力高，用于可能出现大短路电流电路中，作过载及短路保护。
它广泛应用于供电线路及要求分断能力较高的场合，如发电厂厂用变电所的主回路
及电力变压器出线端的供电线路、成套配电装置中。它制造工艺复杂，性能较好，使用
安全，分断规定的短路电路时，无声光现象，并有醒目的熔断标记；附有活动的绝缘手
柄，可在带电情况下调换熔体。
（#）43（!3#$）型和!3#% 型熔断器
43 型熔断器（国内型号为!3#$）系引进德国-56 公司技术生产的产品。!3#% 型
熔断器则是国内厂家为补全43 型熔断器的规格（相当于430，未引进）而配套开发的
产品。两种产品均符合*57,$8 和国内对应标准，可在电压$$’(（430 和!3#% 均为
.9’(）及以下、电流达#’’’- 的电力系统或配电电路中作过载及短路保护。
43 型熔断器的额定分断能力在)’’( 及以下可达#,’/-（$’’( 时为)’/-）!3#% 型
熔断器的额定分断能力在.9’( 时为#’’/-。
两种熔断器均由熔管、熔断体和底座三部分组成，刀形结构，属有填料熔断器。
43 型熔断器规格齐全，技术数据完整，具有功率损耗低、保护特性稳定、限流特
·
,
)
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p154 -->
性好、体积小等优点。
（!）"#$! 和"#$% 系列熔断器
这两种熔断器均为有填料封闭管式熔断器，可在%&&’ 及以下交流系统中作过载及
短路保护用。产品符合()*!+, 及国内对应标准，可分别取代"#$&、"#$$ 系列老产品熔
断器。两种熔断器均为螺栓连接，可直接连在母线排上，尤其适合开关熔断器组选用
（如--$&. 系列开关熔断器组和-"$$ 系列熔断器式刀开关等）。两种熔断器均有熔断
指示（熔断器熔断时熔管上有一红色小珠弹出）。"#$! 的最大额定电流为$&&/，分为
!&/、0!/、+0/，$&&/ 四个等级，额定分断能力为1&2/；"#$% 的最大额定电流为
3&&/，分为$&&/、!&&/、0$%/、3&&/ 四个等级，额定分断能力为$&&2/。
（0）"#, 和"#$3 系列熔断器
这两种熔断器也是有填料封闭管式，但结构形式为圆筒帽形，由熔断体和支持件组
成，可用于%&&’ 及以下电路作过载和短路保护。两种产品均符合()*!+, 及国内对应
标准。
"#, 型熔断器属船用产品，能适应海上潮湿空气、盐雾和舰船工作时的冲击与振动
的环境条件，最大工作电流为+0/，额定分断能力为%&2/，熔断体可带熔断指示器。
"#$3 系列熔断器是更新产品，分为带撞击器和不带撞击器两种。带撞击器的熔断
体熔断时，撞击器弹出，既可作熔断信号指示，也可触动微动开关起断相保护作用。
"#$3 系列熔断器的最大工作电流为+0/，分为!&/、0!/、+0/ 三个等级，额定分断能
力为$&&2/，使用45 类（全范围分断，一般用途）熔断体，过电流选择比为!：$。
（3）46、78 系列熔断器
46、78 系列熔断器为有填料圆柱管形熔断器，由熔管和底座组成，可带熔断信号
指示装置。该系列产品适用于交流%&&’ 或直流!%&’ 的配电系统或电动机控制电路中，
作过载和短路保护。
46 型用作配电线路保护，78 型用作电动机保护。该产品最大额定电流为$!%/，额
定分断能力不低于%&2/。
八、"9: 系列有填料封闭管式快速熔断器
$; 用途
"9: 系列有填料封闭管式快速熔断器，适用于交流频率%&-<，额定工作电压!%&、
%&&、=%&’，额定工作电流%& > 31&/ 的电路中，作为半导体整流元件或由该元件组成的
成套装置的短路保护及某些不允许过电流的过负荷保护使用。
!; 型号意义
·
0
%
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p155 -->
!"#
快速熔断器
— !
额定工作电压（$）
% !
额定工作电流（&）
’( 结构特点简介
（)）熔断器由盖板、衬垫、熔断管、熔体、指示器、填料及与外部连接的接线端头
等几部分组成。
（*）熔断器的熔管采用机械强度度、耐弧、耐热性能强的电瓷制成，外表洁白美
观，并具有和其他封闭管式普通熔断器通用的特点。
（’）熔断器的熔体采用银带冲制而成，保证熔断器在长期正常工作的条件下，熔断
器不致老化而产生误动作，由于熔体制成$ 形的狭窄截面或网状形式，因此熔断器具
有快速性。
（+）熔断器的指示器是识别熔断器动作状态的显示器具，当熔断器熔体熔断时，指
示器可发出声光信号，以便迅速调换熔断器。指示器的声光信号，是通过微动开关及其
辅助触头组成的电路实现的。
（,）熔断器填料为石英砂，用来冷却电弧和迅速熄灭电弧。
（-）熔断器汇流排作外接电路使用，可以直接用螺钉将外接电路紧固在汇流排上。
+( 主要技术特征
熔断器在额定工作电流及))./额定工作电压下能正常工作。
熔断器在断开任何电流的情况下，其过电压峰值不超过试验回路额定电压的* 倍。
熔断器的熔体熔断特性为：当电路电流为熔体额定工作电流)() 倍的情况下，+0
时间内熔体不熔断；当电路电流为熔体额定工作电流- 倍以上时，熔断体在.(.*1 时间
内快速熔断。
九、!"’ 系列有填料封闭管式快速熔断器
)( 用途
!"’ 系列有填料封闭管式快速熔断器，适用于交流频率,.23、额定工作电压)...$
及以下，额定工作电流,. 4 5..& 的电路中，作为可控硅整流元件及其成套装置的短路
及某些不允许过电流的过负荷保护使用。
*( 型号意义
·
+
,
)
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第二篇
低压熔断器


<!-- p156 -->
!"
快速熔断器
#
设计序号（保护可控硅元件）
— !
额定工作电压（$）
% !
额定工作电流（&）
#’ 结构特点简介
（(）熔断器由盖板、衬垫、熔断管、熔体、指示器、填料及与外部连接的接线端头
等几部分组成。
（)）熔断器的熔管采用机械强度高、耐弧、耐热性能强的电瓷制成，外表洁白美
观，并具有和其他封闭管式普通熔断器通用的特点。
（#）熔断器的熔体采用银带冲制而成，保证熔断器在长期正常工作的条件下，熔断
器不致老化而产生误动作，由于熔体制成$ 形的狭窄截面或网状形式，因此熔断器具
有快速性。
（*）熔断器的指示器是识别熔断器动作状态的显示器具，当熔断器熔体熔断时，指
示器可发出声光信号，以便迅速调换熔断器。指示器的声光信号，是通过微动开关及其
辅助触头组成的电路实现的。
（+）熔断器填料为石英砂，用来冷却电弧和迅速熄灭电弧。
（,）熔断器汇流排作外接电路使用，可以直接用螺钉将外接电路紧固在汇流排上。
十、!-. 系列有填料封闭管式熔断器
(’ 用途
!-. 系列低压有填料封闭管式熔断器，适用于交流+/01、额定交流工作电压为
#2/$，额定直流工作电压为**/& 的具有高短路电流的电力网络或配电装置中，作为电
缆、导线及电气设备的短路、过载保护使用。
)’ 型号意义
!-
有填料封闭管式熔断器
/
设计序号
—
!
熔断体和底座额定电流值（&）
!
底座接线型式（3 为板前接线，0 为板后接线）
%
!
熔体额定电流值（&）
#’ 结构特点简介
·
+
+
(
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p157 -->
该熔断器主要由熔断管、指示器、石英砂和熔体组成。熔断管采用高频电瓷制成，
具有耐热性强，机械强度高等优点；熔体采用网状紫铜薄片，有提高分断能力的变截面
和增加时限的锡桥，从而获得良好的短路保护和过载保护性能；指示器为一机械信号装
置，指示器采用康铜丝与熔体并联，在熔断后立即烧断，弹出红色指示件，表示熔断信
号；熔断管内，充满石英砂填料，用来冷却电弧，使电弧迅速熄灭。
熔断器在短路电流作用下，有可能获得限流作用，将短路电流限制在一个半波峰以
前断开电路。
熔断器的绝缘操作手柄可在带电情况下调换熔体，手柄具有锁扣机构，操作方便。
熔断器分板前接线和板后接线。
!" 适用工作条件
（#）环境温度为$ % & !’(，且)!* 内的平均值不超过+%(；
（)）安装地点不超过海拔)’’’,；
（+）!’(时的相对湿度不超过%’-；在较低温度下允许有较高的相对湿度（例如：
)’(时为.’-）。
十一、/0#’ 系列有填料封闭管式熔断器
#" 用途
/0#’ 系列有填料封闭管式熔断器适用于交流频率为%’12 及3’1、额定交流工作电
压力%’’4、额定直流工作电压为%’’4 及以下、额定交流工作电流为#’’5 及以下有大
电力网络和配电装置中，作为电缆、电线及电气的设备的短路、过负荷保护使用。
)" 型号意义
/0
有填料封闭管式熔断器
#’
设计序号
—!
熔断管额定工作电流（5）
!
派生代号6— 母线式
7
!
熔体额定电流（5）
!
热带产品代号，以01 表示
+" 结构特点简介
熔断器主要由熔断管、熔体、填料、联接板和指示器等组成。熔断管采用高频瓷制
成，具有耐热性能强，机械可度高的优点。熔体分为两种：)’5 及以下为线状，用银或
铜制成；)%5 及以上为条形，银片制成，有冶金效应和主为截面效应。石英砂填料用来
冷却电弧，使电弧迅速熄灭。
在熔断管中间位置有一小孔，内装置一粒红色玻璃小珠（作指示器用），当熔体熔
·
3
%
#
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第二篇
低压熔断器


<!-- p158 -->
断时，小红珠弹出，显示熔断信号。
!" 适用工作条件
（#）环境温度为$ % & !’(，且)!* 内的平均值不超过+%(；
（)）安装地点高度不超过海拔)’’’,
（+）!’(时的相对湿度不超过%’-；在较低温度下允许有较高的相对湿度（例如：
)’(时为.’-）。
十二、/0## 系列有填料封闭管式熔断器
#" 用途
/0## 系列有填料封闭管式熔断器适用于交流频率为%’12 及3’12、额定交流工作电
压为%’’4、额定直流工作电压为!!’4 及以下、额定交流电流为!’’5 以下的电力网络
和电气配电装置中，作为电缆、导线及电气设备的短路、过负荷保护使用。
)" 型号意义
/0
有填料封闭管式熔断器
##
设计序号
—
!
额定工作电流（5）
+" 结构特点简介
/0## 熔断器结构和/0#’ 熔断器的结构大致相同。
熔断器主要由熔断管、熔体、石英砂填料及指示装置等组成。
熔断器的接触形式为中间触刀片的母线式。
熔断器指示装置为!%6侧面式。
!" 适用工作条件
（#）环境温度为$ % & !’(，且)!* 内的平均值不超过+%(；
（)）安装地点高度不超过海拔)’’’,
（+）!’(时的相对湿度不超过%’-；在较低温度下允许有较高的相对湿度（例如：
)’(时为.’-）。
十三、/0#! 系列有填料封闭管式圆筒形帽熔断器
#" 用途
/0#! 系列有填料封管式圆筒形帽熔断器，适用于交流频率为%’12，额定工作电压
为交流为+7’4、额定工作电流至3+5 的配电装置中，作为过载和短路使用。同时带撞
击器的熔断体与熔断器式隔离器配合使用后，可作为电动机的缺相保护使用。
)" 型号意义
·
8
%
#
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p159 -->
!"
有填料封闭式管式熔断器
#$
设计序号
%!
熔断器的额定工作电流（&）
’ !
熔断体撞击器的代号，
（( 表示不带熔断撞击器；
# 表示带熔断撞击器）
!
熔断体额定电流（&）
)* 结构特点简介
!"#$ 熔断器由高分断能力熔断体和熔断器支持件组成。熔断体的熔体两端焊接在
圆筒形端帽上，接近熔体的最热部位，配置少最低熔点金属以使熔体具有较低的熔断温
度。因此熔断体能适应过载而几乎不发生老化。
熔断体支持件由熔断器的底座和载熔体所组合。底座是熔断器的固定部分，由与熔
断体相配合的电接触部件和接线端子组成；载熔体则是用来装卸和载运熔断体的可动部
件。
熔断器支持件有螺钉安装和卡入（安装轨）安装等安装形式。
$* 适用工件条件
（#）环境温度为% + , $(-，且.$/ 内的平均值不超过)+-；
（.）安装地点高度不超过海拔.(((0；
（)）$(-时的相对湿度不超过+(1；在较低温度下允许有较高的相对湿度（例如：
.(-时为2(1）。
十四、!"#23 系列有填料封闭管式圆筒形帽熔断器
#* 用途
!"#23 系列有填料封闭管式圆筒形帽熔断器（以下简称熔断器），适用于交流频率
为+(45、额定工作电压为)6(7，额定工作电流至#.+& 的配电系统，其中89 熔断器用
作线路的过载和短路保护，:; 熔断器用作电动机回路的过载和短路保护。
.* 型号意义
·
6
+
#
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第二篇
低压熔断器


<!-- p160 -->
!"
有填料封闭式管式熔断器
#$
设计序号
—!
熔断器额定电流（%）
& !
熔断体额定电流（%）
!
使用类别代号（’( 熔断器，)* 熔断器）
!
+ 为熔断撞击器代号，若无则不写
!
熔断器安装方式（, 为平板螺钉固定式；
- 为滑道卡簧插入式）
./ 适用工作条件
（#）环境温度为0 1 2 345，且637 内平均值不超过.15；
（6）安装地点不超过海拔64448；
（.）345时的相对湿度不超过149；在较低温度下可以有较高的相对湿度；最湿
月的月平均最大相对湿度为$49。同时该月的平均最低温度为615；允许因温度变化
在产品表面上出现适度的凝露；
（3）污染等级为. 级；
（1）系统电压的最大值不超过熔断器额定电压的##49；安装类别为!级。
十五、!"64 系列有填料封闭管式刀形触头熔断器
#/ 用途
!"64 系列有填料封闭管式刀型触头熔断器，适用于交流14-:、额定工作电压至
144;，额定工作电流至<.4% 的工业企业和电厂等的低压配电装置中，作为线路的过载
和短路保护使用。
6/ 型号意义
!"
有填料封闭管式熔断器
64
设计序号
—!
熔断体或底座的尺码
&
!
熔断体或底座的额定电流（%）
./ 结构特点简介
（#）特殊设计的变截面尺寸熔体以及起“冶金效应”作用的低熔点合金在位置、形
状和数量上的精确配置，形成理想的多段保护特性。
（6）高强度致密型氧化铝瓷管有极好的耐冷、耐热和抗冲击性能。
（.）具有较高烧结温度的高纯度石英砂作灭弧介质。
（3）触刀整体冷镦成型，结构强度好。
·
$
1
#
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p161 -->
（!）塑料盖板熔断体可满足用户更高的防触电要求。
（"）单极、多极底座和触头罩、隔板等附件满足多种需要。
#$ 适用工作条件
（%）环境温度为& ! ’ #()，且*#+ 内平均值不超过,!)；
（*）安装地点不超过海拔*(((-；
（,）#()时的相对湿度不超过!(.；在较低温度下可以有较高的相对湿度；最湿
月的月平均最大相对湿度为/(.，同时该月的平均最低温度为*!)；允许因温度变化
在产品表面上出现适度的凝露；
（#）污染等级为, 级；
（!）系统电压的最大值不超过熔断器额定电压的%%(.；安装类别为!级。
十六、01! 系列有填料管式快速熔断器
%$ 用途
01! 系列有填料管式快速熔断器，适用于交流!(23、额定工作电压至!((4，额定
工作电流至,((5 的回路中，作为半导体器件及其所组成的成套装置的过载和短路保护
使用。
*$ 型号意义
01
有填料管式快速熔断器
!
设计序号
—!
熔断器额定工作电压（4）
6
!
熔断体额定工作电流（5）
,$ 适用工作条件
（%）环境温度为& ! ’ #()，且*#+ 内的平均值不超过,!)；
（*）安装地点高度不超过海拔*(((-；
（,）#()时的相对湿度不超过!(.；在较低温度下允许有较高的相对湿度（例如：
*()时为/(.）。
十七、07,( 系列有填料圆管式熔断器
%$ 用途
07,( 系列有填料圆管式熔断器，适用于交流!(23，额定工作电压为,8(4 及以下，
额定工作电流为",5 及以下的低压网络中，作线路和导线的过载和短路保护使用。
*$ 型号意义
·
(
"
%
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第二篇
低压熔断器


<!-- p162 -->
!
熔断器额定工作电流（!）
"
#$
设计序号
%&
有填料封闭式圆管熔断器
#’ 适用工作条件
（(）环境温度为" ) * +$,，且-+. 内的平均值不超过#),；
（-）安装地点高度不超过海拔-$$$/；
（#）+$,时的相对湿度不超过)$0；在较低温度下允许有较高的相对湿度（例如：
-$,时为1$0）。
十八、%23( 系列螺旋式快速熔断器
(’ 用途
%23( 系列螺旋式快速熔断器，适用于交流)$45、额定工作电压为#6$7 及以下、额
定工作电流为($$! 及以下电路中，作为硅整流元件，或由该元件组成的成套装置的短
路或过负荷保护使用。
-’ 型号意义
!
熔断体额定工作电流（!）
"
(
设计序号
%23
螺旋式快速熔断器
#’ 结构特点简介
该熔断器由底座、瓷帽、熔断管# 部分组成。底座、瓷帽、熔断管由电瓷制成，熔
断管内装有熔丝和石英砂。熔断器上盖中有一熔断指示器，当熔体熔断器时，指示器跳
出，显示熔断器熔断。
+’ 适用工作条件
（(）环境温度为" ) * +$,，且-+. 内的平均值不超过#),；
（-）安装地点高度不超过海拔-$$$/；
（#）+$,时的相对湿度不超过)$0；在较低温度下允许有较高的相对湿度（例如：
-$,时为1$0）。
十九、%23- 系列螺旋式快速熔断器
(’ 用途
%23- 系列螺旋式快速熔断器，适用于交流+) * 8-45、额定工作电压为)$$7 及以
下、额定工作电流至($$! 及以下的电路中，作半导体硅整流元件和晶闸管过载和短路
保护使用。
-’ 型号意义
·
(
8
(
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p163 -->
!
熔断体额定工作电流（!）
"
#
设计序号
$%&
螺旋式快速熔断器
’( 结构特点简介
$%&# 系列快速熔断器由载熔件、熔断体及底座’ 部分组成。
熔断体内装有熔体并填充石英砂，装有非互换性的限位装置，其端面有明显的熔断
指示器，当熔断器熔断时，指示器跳出，通过载熔件的观察孔便可见到。当熔体熔断
时，其熔体及填料已无效，必须及时更换。
)( 适用工作条件
（*）环境温度为" + , )-.，且#)/ 内的平均值不超过’+.；
（#）安装地点高度不超过海拔#---0；
（’）)-.时的相对湿度不超过+-1；在较低温度下允许有较高的相对湿度（例如：
#-.时为2-1）。
二十、$%3 系列螺旋式熔断器
*( 用途
$%3 系列螺旋式熔断器，适用于交流+-45，额定工作电压至’3-6，额定工作电流
分别为# , 7’! 的电路中，作为电缆、导线的过载和短路保护使用。
#( 型号意义
$%
螺旋式熔断器
3
设计序号
"
!
极数（三极：’8，单极可不写）
!
熔断器支持件额定电流（!）
9
!
熔断体额定电流（!）
!
接线方式，
（&: 为导电排式；无字母为一般接线式）
’( 适用工作条件
（*）环境温度为" + , )-.，且#)/ 内的平均值不超过’+.；
（#）安装地点高度不超过海拔#---0；
（’）)-.时的相对湿度不超过+-1；在较低温度下允许有较高的相对湿度（例如：
#-.时为2-1）。
·
#
7
*
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第二篇
低压熔断器


<!-- p164 -->
二十一、!"#$ 系列插入式熔断器
#% 用途
!"#$ 插入式熔断器，适用于交流&’()，额定工作电压三相*+’, 或单相--’,，额
定工作电流为-’’$ 的线路末端，作为低压配电系统的电缆，导线及其它有关电气设备
的过载、短路保护使用。
-% 型号意义
!"
插入式熔断器
#
设计序号
$
结构设计改进后的派生代号
.
!
熔断器额定工作电流（$）
*% 适用工作条件
（#）环境温度为. & / 0’1，且-02 内的平均值不超过*&1；
（-）安装地点高度不超过海拔-’’’3；
（*）0’1时的相对湿度不超过&’4；在较低温度下允许有较高的相对湿度（例如：
-’1时为5’4）。
二十二、!6#+ . !7 系列断相自动显示报警熔断器
#% 用途
!6#+ . !7 系列断相自动显示报警熔断器，适用于交流&’()、额定工作电压为
*+’,，额定工作电流至8*$ 的线路中，作为线路及系统的过载和短路保护使用，同时，
断相时能自动显示并报警。
-% 型号意义
!
辅助规格代号，表示熔体额定电流（$）
9
!
派生代号（“7”表示有断相自动显示报警功能）
!
支持件额定工作电流（$）
.
#+
设计序号
!6
有填料封闭管式熔断器
*% 适用工作条件
（#）环境温度为. & / 0’1，且-02 内的平均值不超过*&1；
（-）安装地点高度不超过海拔-’’’3；
（*）0’1时的相对湿度不超过&’4；在较低温度下允许有较高的相对湿度（例如：
-’1时为5’4）。
·
*
8
#
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p165 -->
第四节
各熔断器技术数据
!"#$ % $& 系列熔断器
（北京第四机床电器厂）
型号
额定电压
（’）
分断能力
（()）
额定电流
（)）
!"#$ % $&
)*&&+，,*--+
.+
/，-，&，0，$+，$/，$&
!"#$ % -+
)*&&+，,*--+
.+
-，&，0，$+，$/，$&，/+，/.，1/，-+
23# 系列快速熔断器
（浙江德力西有限公司）
型号
国内外同类产品型号
额定电压
（’）
额定电流
（)）
23#++
23#++（德）
10+，0++
/.，1/，-+，.+，&1，0+，$++，$/.
23#$
23#$（德）
10+，&&+，$+++
$++，$/.，$&+，/++，/.+
23#/
23#/（德）
10+，&&+，$+++
/++，/.+，/0+，1$.，1..，-++
23#1
23#1（德）
10+，&&+，$+++
1..，-++，-.+，.++，.&+，&1+
23# 系列熔断器
（环宇集团有限公司）
型号
额定电流
（)）
额定电压
（’）
额定耗散功率
（4）
23# % *++（"51$）/.，1/，-+，.+，&1，0+，
$++，$/.
10+，0++
06&，767，$$61，$16/，$.68，$068，
//6&，/86+
23# % *$（"51/）$++，$/.，$&+，/++，/.+
10+，&&+，$+++
1-，1&，-+，-&，..
23# % */（"511）/++，/.+，/0+，1$.，
11.，-++
10+，&&+，$+++
-8，.1，.&，&/，&8，8.
23# % *1（"51-）1..，-++，-.+，.++，
.&+，&1+
10+，&&+，$+++
&.，8/，8.，01，7/，$+.
·
-
&
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p166 -->
!"# 系列半导体器件保护用熔断器
（上海电器股份有限公司电器陶瓷厂）
型号
额定电压
（$）
额定电流
（%）
额定损耗功率
（&）
!"#’’
()’，)’’
*+，(*，,’，+’，-(，)’，
.’’，.*+
)/-，0/0，../(，.(/*，.+/1，.)/1，
**/-，*1/’
!"#.
()’，--’，.’’’
.’’，.*+，.-’，*’’，*+’
(,，(-，,’，,-，++
!"#*
()’，--’，.’’’
*’’，*+’，*)’，(.+，
((+，,’’
,1，+(，+-，-*，-1，1+
!"#(
()’，--’，.’’’
(++，,’’，,+’，+’’，
+-’，-(’
-+，1*，1+，)(，0*，.’+
!"# 系列半导体器件保护用熔断器
（西安熔断器制造公司，西安赛德利电器公司）
型号
额定电压
（$）
额定电流
（%）
额定损耗功率
（&）
额定分断能力
（2%）
!"# 3 ’’
()’，)’’
*+，(*，,’，+’，
-(，)’，.’’，.*+
1/)，0/’，.’/(，.*/’，.,/(，
.1/’，*’/+，*,/+
.’’
!"# 3 .
()’，--’，.’’’
.’’，.*+，.-’，
*’’，*+’
(.，((，(-，,*，+’
.’’
!"# 3 *
()’，--’，.’’’
*’’，*+’，*)’，
(.+，((+，,’’
,(，,)，+.，+-，-.，-)
.’’
!"# 3 (
()’，--’，.’’’
(++，,’’，,+’，
+’’，+-’，-(’
+)，-*，-)，1+，),，0+
.’’
4#.-（!#）系列低压高分断能力熔断器
（环宇集团有限公司）
型号
额定电压
（$）
额定电流
（%）
额定功率
（&）
!#’’
+’’，-’’
,，-，.’，.-，*’，*+，(*，(-，
,’，+’，-(，)’，.’’，.*+，.-’
’/-1，’/)0，./.,，./-+，./0,，*/+’，(/(*，(/+-，
,/(’，,/+’，,/-’，-/’’，1/(’，1/)’，0/-’
·
+
-
.
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p167 -->
型号
额定电压
（!）
额定电流
（"）
额定功率
（#）
$%&&’
(&&
)，*，+&，+*，,&，,(，-,，-*，
)&，(&，*-，.&，+&&
&/*0，&/.1，+/+)，+/*(，+/1)，,/(&，-/-,，-/(*，
)/-&，)/(&，)/*&，*/&&，0/-&
$%&
(&&，*&&
)，*，+&，,&，,(，-,，-*，)&，
(&，*-，.&，+&&，+,(，+*&
+/&-，+/),，,/)(，,/-*，,/0&，-/0)，)/-&，)/0&，
(/(&，*/1&，0/*&，./1&，+&/+，+(/,
$%,
(&&，*&&
+,(，+*&，,&&，,,)，,(&，
-&&，-+(，-((，)&&
1/&&，++/(，+(/&，+./)，,+/&，+1/,，,)/(，,*/&
$%-
(&&，*&&
-+(，-((，)&&，),(，(&&，*-&
,+/0，,,/0，,*/.，,./1，-,/&，)&/-
$%)
-.&
.&&，+&&&
*,/&，0(/&
$% 系列低压高分断能力熔断器
（上海电器股份有限公司电器陶瓷厂）
型号
额定电压
（"）
额定电流
（!）
额定损耗功率
（#）
$%&
(&&，**&
* 2 +*&
+/&- 2 +(/,
$%&&
(&&，**&
) 2 +*&
&/*0 2 1/*
$%&&’
(&&
) 2 +&&
&/*0 2 0/-
$%,
(&&，**&
+,( 2 )&&
1 2 ,*
$%-
(&&，**&
-+(，-((，)&&，),(，(&&，*-&
,+/0 2 )&/-
$%)
-.&
.&&，+&&&
*,，0(
$% 系列高分断能力熔断器
（上海电器股份有限公司电器陶瓷厂）
型号
额定电压
（"）
额定电流
（!）
分断能力
额定损耗功率
（#）
$%&&’ 3 )
)
(&&
(&&!4 +,&5"
&/*0
$%&& 3 )
)
(&&，**&
(&&!4 +,&5"，**&!4 (&5"
&/*0
$%&&’ 3 *
*
(&&
(&&!4 +,&5"
&/.1
$%& 3 *
*
(&&，**&
(&&!4 +,&5"，**&!4 (&5"
+/&-
$%&& 3 *
*
(&&，*&&
(&&!4 +,&5"，**&!4 (&5"
&/.1
$%&&’ 3 +&
+&
(&&
(&&!4 +,&5"
+/+)
$%& 3 +&
+&
(&&，**&
(&&!4 +,&5"，**&!4 (&5"
+/),
·
*
*
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p168 -->
型号
额定电压
（!）
额定电流
（"）
分断能力
额定损耗功率
（#）
$%&& ’ (&
(&
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
(.(/
$%& ’ (*
(*
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
,./)
$%&& ’ (*
(*
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
(.*)
$%&&0 ’ (*
(*
)&&
)&&"+ (,&-!
(.*)
$%&&0 ’ ,&
,&
)&&
)&&"+ (,&-!
(.1/
$%&& ’ ,&
,&
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
(.1/
$%& ’ ,)
,)
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
,.2
$%&&0 ’ ,)
,)
)&&
)&&"+ (,&-!
,.)&
$%&& ’ ,)
,)
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
,.)&
$%&& ’ 3,
3,
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
3.3,
$%& ’ 3,
3,
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
3.2/
$%&&0 ’ 3,
3,
)&&
)&&"+ (,&-!
3.3,
$%& ’ 3)
3)
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
/.3
$%&&0 ’ 3*
3*
)&&
)&&"+ (,&-!
3.)*
$%&& ’ 3*
3*
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
3.)*
$%& ’ /&
/&
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
/.2
$%&&0 ’ /&
/&
)&&
)&&"+ (,&-!
/.3&
$%&& ’ /&
/&
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
/.3
$%&& ’ )&
)&
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
/.)
$%& ’ )&
)&
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
).)
$%&&0 ’ )&
)&
)&&
)&&"+ (,&-!
/.)
$%&&0 ’ *3
*3
)&&
)&&"+ (,&-!
/.*
$%& ’ *3
*3
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
*.1
$%&& ’ *3
*3
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
/.*
$%&& ’ 4&
4&
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
*
$%& ’ 4&
4&
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
2.*
$%&&0 ’ 4&
4&
)&&
)&&"+ (,&-!
*
$%&&0 ’ (&&
(&&
)&&
)&&"+ (,&-!
2.3
$%&& ’ (&&
(&&
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
2.3
$%& ’ (&&
(&&
)&&，**&
)&&"+ (,&-!，**&"+ )&-!
4.1
·
2
*
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p169 -->
型号
额定电压
（!）
额定电流
（"）
分断能力
额定损耗功率
（#）
$%&& ’ ()*
()*
*&&
*&&"+ ()&,!
-./
$%& ’ ()*
()*
*&&
*&&"+ ()&,!
(&.(
$%&& ’ (0&
(0&
*&&
*&&"+ ()&,!
1.0
$%& ’ (0&
(0&
*&&
*&&"+ ()&,!
(*.)
$%& ’ 1)&
)&
*&&，00&
*&&"+ ()&,!，00&"+ *&,!
).20
$%( ’ /&
/&
*&&，00&
*&&"+ ()&,!，00&"+ *&,!
0.)
$%( ’ (&&
(&&
*&&，00&
*&&"+ ()&,!，00&"+ *&,!
-.*
$%( ’ ()*
()*
*&&，00&
*&&"+ ()&,!，00&"+ *&,!
(&.)
$%( ’ (0&
(0&
*&&，00&
*&&"+ ()&,!，00&"+ *&,!
(2
$%( ’ )&&
)&&
*&&，00&
*&&"+ ()&,!，00&"+ *&,!
(*.)
34(1、3&)& 系列熔断器
（环宇集团有限公司）
型号
额定电压
（"）
额定电流
（!）
3&(15
)*&，0&&
&.*，(，)，6，0，(&，(0，)&，)*，2&，6&，*&，0&
3&(17
)*&，0&&
&.*，(，)，6，0，(&，(0，)&，)*，2&，6&，*&，0&
3&(1
)*&，0&&
&.*，(，)，6，0，(&，(0，)&，)*，2&
3&(18
)*&，0&&
&.*，(，)，6，0，(&，(0，)&，)*，2&
3&(1!
)*&，0&&
&.*，(，)，6，0，(&，(0，)&，)*，2&
3&)&9
)*&，0&&
)&&，)*&，2&&，6&&，*&&，0&&
3&)&:
)*&，0&&
6&&，6*&，*&&，0&&
3&)&;
)*&，0&&
(&&，(0&，)&&，)*&，2&&，6&&
3&)&5
)*&，0&&
)&&，)*&，2&&，2*&，6&&
3&)&7
)*&，0&&
0&，/&，(&&，()*，(0&，)&&
3&)&8
)*&，0&&
(&&，()*，(0&，)&&
3&)&
)*&，0&&
2&，6&，*&，0&，/&，(&&
3&)&!
)*&，0&&
0&，-&，-*，/&，(&&
·
/
0
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p170 -->
!"#$ 系列半封闭插入式熔断器
（电子部石家庄%& 所辐宇实业公司燕石电器厂）
型号
额定电压
（’）
额定电流
（$）
额定频率
（()）
熔断体额定电流
（$）
极限分断电流
有效值（$）
!"#$ * %
++,
%
%,
#，+，-，%
-,,
!"#$ * #,
++,
#,
%,
+，&，.，/，#,
%,,
!"#$ * #.
++,
#.
%,
.，#,，#+，#.
%,,
!"#$ * -+
++,
-+
%,
#.，+,，+%，-+
#%,,
!"#$ * .-
-/,
.-
%,
-+，&,，%,，.-
-,,,
!"#$ * #,,
-/,
#,,
%,
.-，/,，#,,
-,,,
!"#$ 系列插入式熔断器
（天津市第六电器开关厂）
型号
额定电流
（$）
额定电压
（’）
熔体额定电流
（$）
极限分断电流
（有效值）
（$）
!"#$ * #%
#%
++,，-/,
.，#,，#+，#%
%,,
!"#$ * -,
-,
++,，-/,
#%，+,，+%，-,
#%,,
!"#$ * .,
.,
++,，-/,
-,，&,，%,，.,
-,,,
!"#$ 系列插入式熔断器
（福建省闽清电瓷总厂，上海金山电器厂）
型号
额定电压
（’）
额定电流
（$）
极限分断电流
（0$）
123!
外形尺寸
（宽4 高4 深）
（55）
!"#$ * #,
++,，-/,
#,
,6%
,6&
-, 4 %+ 4 .+
!"#$ * #%
++,，-/,
#%
#6%
,6&
-/ 4 %- 4 77
!"#$ * -,
++,，-/,
-,
-
,6&
&+ 4 ., 4 8%
!"#$ * .,
++,，-/,
.,
-
,6&
%, 4 .7 4 #+&
!"#$ * #,,
++,，-/,
#,,
-
,6&
%/ 4 /, 4 #.,
!"#$ * +,,
++,，-/,
+,,
-
,6&
.& 4 #,% 4 +&,
·
8
.
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p171 -->
!"# 系列螺旋式熔断器
（浙江德力西有限公司）
型号
额定电流
（$）
熔体额定电流
（$）
极限分断能力
电流（%$）
&’(!
!"# ) #*
#*
+，,，*，-，#.，#*
+*
./0*
!"# ) -.
-.
+.，+*，0.，0*，,.，*.，-.
+*
./0*
!"# ) #..
#..
-.，1.，#..
*.
./+*
!"# ) +..
+..
#+.，#*.，+..
*.
./#*
!"# 系列螺旋式熔断器
（环宇集团有限公司）
型号
熔断器的
额定电流
（$）
熔断体的额定电流
（$）
极限分断
能力
（%$）
&’(!
!"# ) #*
#*
+，,，-，#.，#*
+*
./0*
!"# ) -.
-.
+.，+*，0.，0*，,.，*.，-.
+*
./0*
!"# ) #..
#..
-.，0.，#..
*.
./+*
!"# ) +..
+..
#..，#+*，#*.，+..
*.
./+*
!"# 系列螺旋式熔断器
（福建省闽清电瓷总厂，上海金山电器厂，浙江万家电器集团有限公司）
型号
额定电压
（2）
熔体额定电流
（$）
极限分断
电流（%$）
&’(!
外形尺寸
（宽3 高3 深）
（44）
!"# ) #*
01.
+，,，*，-，#.，#*
+*
./0*
01 3 -+ 3 -0
!"# ) -.
01.
+.，+*，0.，0*，,.，*.，-.
+*
./0*
** 3 55 3 51
!"# ) #..
01.
-.，1.，#..
*.
./+*
1+ 3 ##0 3 ##1
!"# ) +..
01.
#+*，#*.，+..
*.
./+*
#.1 3 ##6 3 #*1
!"*、!"-、!"1 系列螺旋式熔断器
（上海金山电器厂）
型号
额定电压
（2）
额定电流（$）
熔断体支持件
熔断体
额定分断能力
（%$）
!"* ) #-7 .-
--.
#-
#，+，,，-，#.，#-
5
!"* ) #-7 ##
##,.
#-
#，+，,，-，#.，#-
*
·
.
5
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p172 -->
型号
额定电压
（!）
额定电流（"）
熔断体支持件
熔断体
额定分断能力
（#"）
$%& ’ ()* (
)++
()
(
)+
$%& ’ ()* ,
)++
()
,
)+
$%& ’ ()* &
)++
()
&
)+
$%& ’ ()* -+
)++
()
-+
)+
$%& ’ ()* -&
)++
()
-&
)+
$%& ’ ()* (+
)++
()
(+
)+
$%& ’ ()* ()
)++
()
()
)+
$%& ’ &.* .)
)++
&.
.)
)+
$%& ’ &.* )+
)++
&.
)+
)+
$%& ’ &.* &.
)++
&.
&.
)+
$%& ’ -++* /+
)++
-++
/+
)+
$%& ’ -++* -++
)++
-++
-++
)+
$%& ’ (++* -()
)++
(++
-()
)+
$%& ’ (++* -&+
)++
(++
-&+
)+
$%& ’ (++* (++
)++
(++
(++
)+
$%/0 ’ -&* (
./+
-&
(
)+
$%/0 ’ -&* ,
./+
-&
,
)+
$%/0 ’ -&* &
./+
-&
&
)+
$%/0 ’ -&* -+
./+
-&
-+
)+
$%/0 ’ -&* -&
./+
-&
-&
)+
$%/0 ’ &.* (+
./+
&.
(+
)+
$%/0 ’ &.* ()
./+
&.
()
)+
$%/0 ’ &.* .)
./+
&.
.)
)+
$%/0 ’ &.* )+
./+
&.
)+
)+
$%/0 ’ &.* &.
./+
&.
&.
)+
$%/0 ’ -++* /+
./+
-++
/+
)+
$%/0 ’ -++* -++
./+
-++
-++
)+
·
-
1
-
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p173 -->
!"# 系列螺旋式熔断器
（浙江德力西有限公司）
型号
国内外同类产品型号
额定电压
（$）
额定电流
（%）
!"# & ’(
)!’(%（德）
%*(++
’(
!"# & ’(, -.
)!- / ’(%（德）
%*(++
’(
!"# & #-
)"#-%（德）
%*(++
#-
!"0 系列螺旋式熔断器
（福建省闽清电瓷总厂，上海金山电器厂）
型号
额定电压
（$）
额定电流
（%）
熔断体额定电流
（%）
支持件
额定功耗
（1）
额定分断能力（有效值）
电流（2%）
345!
!"0 & -6#-, 57
-0+
#-
’+，’(，-(，(+，#-
(8(
(+
+89 : +8’
!"0 & -6#-
-0+
#-
’+，’(，-(，(+，#-
(8(
(+
+89 : +8’
!"0 & -69#, 57
-0+
9#
’，;，#，9+，9#
’8’
(+
+89 : +8’
!"0 & -69#
-0+
9#
’，;，#，9+，9#
’8’
(+
+89 : +8’
!"0 & 9#, 57
-0+
9#
’，;，#，9+，9#
’8’
(+
+89 : +8’
!"0 & 9#
-0+
9#
’，;，#，9+，9#
’8’
(+
+89 : +8’
!"0 & #-, 57
-0+
#-
’+，’(，-(，(+，#-
(8(
(+
+89 : +8’
!"0 & #-
-0+
#-
’+，’(，-(，(+，#-
(8(
(+
+89 : +8’
!"0< 系列模数化螺旋式熔断器
（苏州市保护电器厂）
型号
额定电压
（$）
额定电流
（%）
分断能力
（2%, 345!）
分断范围与
使用类别
!"0< & 9#
-0+
’，;，#，9+，9#
(+2%,（+89 : +8’）
=>，7?，@
!"0< & -’
-0+
’，;，#，9+，9#，’+，’(，-’
(+2%,（+89 : +8’）
=>，7?，@
!"0< & #-
-0+
’+，’(，-’，;+，(+，#-
(+2%,（+89 : +8’）
=>，7?，@
!"0< & 9++
-0+
(+，#-，0+，9++
(+2%,（+89 : +8’）
=>，7?，@
·
’
A
9
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p174 -->
!"#$、!"#% 系列螺旋式快速熔断器
（上海金山电器厂）
型号
额定电压
（&）
额定电流（’）
熔断体支持件
熔断体
额定分断能力
（(’）
!"#$ ) $*+ ,
-**
$*
,
-*
!"#$ ) $*+ -
-**
$*
-
-*
!"#$ ) $*+ $*
-**
$*
$*
-*
!"#$ ) -*+ $-
-**
-*
$-
-*
!"#$ ) -*+ %*
-**
-*
%*
-*
!"#$ ) -*+ %-
-**
-*
%-
-*
!"#$ ) -*+ ,*
-**
-*
,*
-*
!"#$ ) -*+ .*
-**
-*
.*
-*
!"#$ ) -*+ -*
-**
-*
-*
-*
!"#$ ) $**+ /*
-**
$**
/*
-*
!"#$ ) $**+ 0*
-**
$**
0*
-*
!"#$ ) $**+ $**
-**
$**
$**
-*
!"#% ) ,*+ $/
-**
,*
$/
-*
!"#% ) ,*+ %*
-**
,*
%*
-*
!"#% ) ,*+ %-
-**
,*
%-
-*
!"#% ) ,*+ ,*
-**
,*
,*
-*
!"#% ) /,+ ,-
-**
/,
,-
-*
!"#% ) /,+ .-
-**
/,
.-
-*
!"#% ) /,+ -*
-**
/,
-*
-*
!"#% ) /,+ /,
-**
/,
/,
-*
!"#% ) $**+ 1-
-**
$**
1-
-*
!"#% ) $**+ 0*
-**
$**
0*
-*
!"#% ) $**+ 2*
-**
$**
2*
-*
!"#% ) $**+ $**
-**
$**
$**
-*
·
,
1
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p175 -->
!"#$ 系列无填料密闭管式熔断器
（宁波开关厂）
型号
额定电压
（%）
熔断器额定电流
（&）
熔断体额定电流
（&）
额定分断能力
（&）
’"#$ ( #)
**$，+,$，--$
#)
-，#$，#)
#*$$
’"#$ ( -$
**$，+,$，--$
-$
#)，*$，*)，+)，.)，-$
+)$$
’"#$ ( #$$
**$，+,$，--$
#$$
-$，,$，#$$
#$$$$
’"#$ ( *$$
**$，+,$，--$
*$$
#$$，#*)，#-$，*$$
#$$$$
’"#$ ( +)$
**$，+,$，--$
+)$
*$$，**)，*-$，+$$，+)$
#$$$$
’"#$ ( -$$
**$，+,$，--$
-$$
+)$，.+$，)$$，-$$
#$$$$
’"#$ ( #$$$
**$，+,$，--$
#$$$
-$$，/$$，,)$，#$$$
#*$$$
’0$ 系列有填料封闭管式熔断器
（浙江德力西有限公司）
型号
额定电压
（%）
额定电流
（&）
极限分断能力
（有效值）
（1&）
回路参数234!
’0$ ( *)$
*)$
+$，)$，,$，#)$，+)$，.,$
)$
$5*)
’0$ ( )$$
)$$
+$，)$，,$，#$$，#)$，*$$，*)$，
+*$，.$$，.,$
)$
$5*)
’0$ ( /)$
/)$
*)$，+*$
+$
$5+
’0$ 系列快速熔断器
（宁波开关厂）
型号
额定电压
（%）
额定分断能力
（1&）
熔断器额定电流
（&）
熔断体额定电流
（&）
’0$ ( )$$6 )$
)$$
)$
)$
+$，)$
’0$ ( )$$6 #$$
)$$
)$
#$$
,$，#$$
’0$ ( )$$6 *$$
)$$
)$
*$$
#)$，*$$
’0$ ( )$$6 +)$
)$$
)$
+)$
*)$，+*$，+)$
’0$ ( )$$6 .,$
)$$
)$
.,$
.,$
’0+ ( )$$6 )$
)$$
)$
)$
+$，)$
’0+ ( )$$6 #$$
)$$
)$
#$$
,$，#$$
·
.
/
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p176 -->
型号
额定电压
（!）
额定分断能力
（"#）
熔断器额定电流
（#）
熔断体额定电流
（#）
$%& ’ ())* +()
())
()
,))
+()
$%& ’ ())* ,))
())
()
,))
,))
$%)、$%& 型有填料快速熔断器
（苏州燎原电器厂）
型号
额定电压
（!）
熔断器额定电流
（#）
熔断体额定电流
（#）
最大耗散功率
（-）
$%)
())
()，+))，,))，&()，
./)
&)，()，/)，+))，+()，,))，,()，&,)，
&()，./)
+(，&(，()，/(，
+))
$%&
())
()，+))，+()，,))，
&))，())
+)，+(，&)，()，/)，+))，+()，,))，,()，
&))，())
,)，()，0)，1)，
/(，+))
$% 系列有填料快速熔断器
（上海电器股份有限公司电器陶瓷厂，长城电器集团有限公司）
型号
额定电流
（#）
额定电压
（!）
分断能力
（"#）
额定损耗功率
（-）
外形尺寸（宽2 高2 深）
（33）
$%)+
&)，()
,()
()
+(
++( 2 .( 2 ,(
$%),
/)，+))
,()
()
&(
+,) 2 .,4( 2 .)
$%)&
+()，,))
,()
()
()
+,( 2 () 2 .0
$%).
&()
,()
()
1)
+&) 2 0+ 2 ((
$%)(
./)
,()
()
5)
+&( 2 1,4( 2 00
$%)0
&)，()
())
()
+(
+&( 2 .( 2 ,(
$%)1
/)，+))
())
()
&.
+.) 2 .,4( 2 .)
$%)/
+()，,))
())
()
()
+.( 2 () 2 .0
$%)5
,))，,()，&,)，&()
())
()
/(
+() 2 0+ 2 ((
$%)+)
./)
())
()
+))
+(( 2 1,4( 2 00
$%)++
,()，&,)
1()
()
/)
+() 2 0+ 2 ((
$%)+,
&()
1()
()
+))
+(( 2 1,4( 2 00
$%&+
+)，+(，&)，()
())
()
,)
+&( 2 .( 2 ,(
$%&,
/)，+))
())
()
()
+.) 2 .,4( 2 .)
$%&&
+()
())
()
0)
+.( 2 () 2 .0
·
(
1
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p177 -->
型号
额定电流
（!）
额定电压
（"）
分断能力
（#!）
额定损耗功率
（$）
外形尺寸（宽% 高% 深）
（&&）
’()*
+,,
-,,
-,
.,
/-, % 0/ % --
’()-
+-,，),,
-,,
-,
1-
/-- % .+2- % 00
’()0
+,,，+-,
.-,
-,
1-
/-- % .+2- % 00
’().
-,,
-,,
-,,
/,,
/.) % 3/ % 1-
’()1
0,,
.-,
-,
/*,
/-- % /*- % 00
’()3
.,,
.-,
-,
/.,
/.) % /1+ % 1-
’( 系列快速熔断器
（西安西整熔断器厂）
型号
额定电压
（"）
额定电流
（!）
分断能力
（有效值）
（#!）
结构型式冷却方式
’(,! 4 +-,5 ),、-,
+-,
),，-,
.,
6
自冷
’(,! 4 +-,5 1,、/,,
+-,
1,，/,,
.,
6
自冷
’(,! 4 +-,5 /-,、+,,
+-,
/-,，+,,
.,
6
自冷
’(,! 4 +-,5 +-, 7 )-,
+-,
+-,，),,，)+,，)-,
.,
6
自冷
’(,! 4 +-,5 *,, 7 -,,
+-,
*,,，*-,，*1,，-,,
.,
6
自冷
’(,! 4 -,,5 ),、-,
+-,
),，-,
.,
6
自冷
’(,! 4 -,,5 1,、/,,
-,,
1,，/,,
.,
6
自冷
’(,! 4 -,,5 /-,、+,,
-,,
/-,，+,,
.,
6
自冷
’(,! 4 -,,5 +-, 7 )-,
-,,
+-,，),,，)+,，)-,
.,
6
自冷
’(,! 4 -,,5 *,, 7 -,,
-,,
*,,，*-,，*1,，-,,
.,
6
自冷
’(,! 4 -,,5 0,, 7 1,,
-,,
0,,，.,,，.-,，1,,
.,
6
自冷
’(,! 4 1,,5 ),, 7 )-,
1,,
),,，)+,，)-,
.,
6
自冷
’(,! 4 1,,5 -,,
1,,
-,,
.,
6
自冷
’()! 4 +-,5 ),、-,
+-,
),，-,
.,
6
自冷
’()! 4 +-,5 1,、/,,
+-,
1,，/,,
.,
6
自冷
’()! 4 +-,5 /-,
+-,
/-,
.,
6
自冷
’()! 4 +-,5 +,, 7 ),,
+-,
+,,，+-,，),,
.,
6
自冷
’()! 4 +-,5 *,, 7 -,,
+-,
*,,，*-,，*1,，-,,
.,
6
自冷
’()! 4 +-,5 0,,
+-,
0,,
.,
6
自冷
’()! 4 +-,5 .,,、.-,
+-,
.,,，.-,
.,
8
自冷
·
0
.
/
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p178 -->
型号
额定电压
（!）
额定电流
（"）
分断能力
（有效值）
（#"）
结构型式冷却方式
$%&" ’ ())（*))）+ &)、()
())，*))
&)，()
,)
-
自冷
$%&" ’ ())（*))）+ *)、.))
())，*))
*)，.))
,)
-
自冷
$%&" ’ ())（*))）+ .()
())，*))
.()
,)
-
自冷
$%&" ’ ())+ /()、&))
())
/()，&))
,)
0
自冷
$%&" ’ ())+ &)) 1 ())
())
&))，2))，2()，2*)，())
,)
-
自冷
$%&" ’ ())+ 3))
())
3))
,)
-
自冷
$%&" ’ ())+ ,))、,()
())
,))，,()
,)
4
自冷
$%&" ’ ())（*))）+ &/)) 1 &/)
())，*))
/))，/()，&))，&/)
,)
-
自冷
$%&" ’ *))+ &()、2*)
*))
&()，2*)
,)
-
自冷
$%&" ’ *))+ ()) 1 .)))
*))
(，)),，)).，)))
,)
-
自冷
$%&" ’ *))+ 3)) 1 ,()
*))
3))，,))，,()
,)
4
自冷
$%2 ’ )
&*)，*))
/(，&/，2)，()，3&，*)，
.))，./(
.))
0
自冷
$%) 系列熔断器
（环宇集团有限公司）
型号
额定电流
（"）
额定电压
（!）
额定耗散功率
（5）
$%) ’ ()
&)，()
/()，())
!.(
$%) ’ .))
*)，.))
/()，())
!&(
$%) ’ /))
.()，/))
/()，())
!()
$%) ’ &()
/))，/()，&/)，&()
/()，())，,()
!*(
$%) ’ 2*)
2*)
/()，())
!.))
$%) 系列有填料快速熔断器
（上海电器股份有限公司电器陶瓷厂）
型号
额定电压
（!）
熔断体额定电流
（"）
$%) ’ /()
/()
()，.))，/))，&()，2*)
$%) ’ ())
())
()，.))，/))，&()，2))，2*)
$%) ’ ,()
,()
&/)
·
,
,
.
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p179 -->
!"# 系列熔断器
（环宇集团有限公司）
型号
额定电压
（$）
额定电流
（%）
额定耗散功率
（&）
!"# ’ ())
())
*)，*(，#)，()，+)，*))，*()，,))，,()，#))，())
,)，()，-)，.)，+(，*))
!"# ’ .()
.()
,))，,()，-))，.))，*)))
+(，*/)，*.)
!"# ’ *)))
*)))
/()
!"# 系列有填料快速熔断器
（上海电器股份有限公司电器陶瓷厂）
型号
额定电压
（$）
熔断体额定电流
（%）
!"# ’ ())
())
) 0 #))
!"# ’ .()
.()
) 0 #()
!"# 系列大功率快速熔断器
（西安熔断器制造公司，西安赛德利电器公司）
型号
额定电压
（有效值）
（$）
额定电流
（有效值）
（%）
熔体的额定电流
（有效值）
（%）
!"# ’ ,()
,()
-))，.()
())，-))，.()
!"# ’ ())
())
-))，.()
/()，())，-#)，.()
!"# ’ .()
.()
())，-))，.()，.()
/()，())，-))，.))，.()
!"# 型有填料快速熔断器
（西安熔断器制造公司，西安赛德利电器公司）
型号
熔断器的额定电压
（有效值）
（$）
熔断器的额定电流
（有效值）
（%）
熔体的额定电流
（有效值）
（%）
!"# ’ .()
.()
#()
#()
!"/ 系列快速熔断器
（天水长城控制电器厂）
型号
额定电压
（$）
额定电流
（%）
分断能力（1%）
!"/ ’ *
#+)，--)，*)))
*))，*,(，*-)，,))，,()
*))
·
+
.
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p180 -->
型号
额定电压
（!）
额定电流
（"）
分断能力（#"）
$%& ’ (
)*+，,,+，-+++
(++，(.+，(*+，)-.，)..，&++
-++
$%& ’ )
)*+，,,+，-+++
)..，&++，&.+，.++，.,+，,)+
-++
$%& ’ &-
)*+，.++
&.+，.++，.,+，,)+，/++，*++
/+
$%& ’ &(
)*+，.++
&.+，.++，.,+，,)+，/++，*++
/+
$%, 系列半导体器件保护用熔断器
（天津市第六电器开关厂）
型号
额定
电压
（!）
额定
电流
（"）
额定分
断能力
（#"）
012!
额定耗散功率（3）
.+4
-++4
外形尺寸
（宽5 高5 深）
（66）
$%, ’ -
)*+，,,+，
-+++
(.
-++
+7- 8 +7(
!-+7.
!..
-&+ 5 &* 5 &*
$%, ’ (
)*+，,,+，
-+++
(++，
(.+，
（(*+ ），)-.，
（)..），&++
-++
+7- 8 +7(
!-&7)
!/.
-&+ 5 .* 5 .*
$%, ’ )
)*+，,,+，
-+++
（).. ），&++，
（&.+ ），.++，
（.,+），,)+
-++
+7- 8 +7(
!(+
!-+.
-&+ 5 ,/ 5 ,/
$%9 ’ (.+ 系列半导体器件保护用熔断器
（西安熔断器制造公司，西安赛德利电器公司）
型号
额定电压
（!）
额定电流
（"）
额定分断能力
（#"）
012!
直弧电压
（峰值）
（!）
$%9 ’ (.+
(.+
)+ 8 .+++
-(+
+7- 8 +7(
..+
$%9 ’ .++
.++
)+ 8 .+++
-(+
+7- 8 +7(
--++
$%9 ’ *++
*++
)+ 8 .+++
-++
+7- 8 +7(
-*++
$%9 ’ -+++
-+++
)+ 8 .+++
-++
+7- 8 +7(
((++
·
:
/
-
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p181 -->
!"#$ % &’’’（(’’）型半导体器件保护用熔断器
（西安熔断器制造公司，西安赛德利电器公司）
型号
额定电压
（)）
熔断器额定电流
（*）
熔体额定电流
（+*）
额定分断能力（+*）
!"#$ % &’’’（(’’）
&’’’
(’’
,&(，,(’，-’’，-(’，(’’
&&’
!". 型半导体器件保护熔断器
（天水长城控制电器厂）
型号
额定电压
（)）
额定电流
（*）
额定分断能力（+*）
!". % *, % &’’’/ &0’’ 1 22’’
&’’’
&0’’，&3’’，2’’’，22’’
&’’
!". % ( % &’’’/ 2(’’ 1 (’’’
&’’’
2(’’，23’’，,2’’，-’’’，-0’’，(’’’
&’’
!". % ( % 4’’/ 2(’’ 1 (’’’
4’’
2(’’，23’’，,2’’，-’’’，-0’’，(’’’
&’’
!". % ( % 3’’/ 2(’’ 1 (’’’
3’’
2(’’，23’’，,2’’，-’’’，-0’’，(’’’
&’’
!". % ( % 00’/ 2(’’ 1 (’’’
00’
2(’’，23’’，,2’’，-’’’，-0’’，(’’’
&’’
!". % ( % (’’/ 2(’’ 1 (’’’
(’’
2(’’，23’’，,2’’，-’’’，-0’’，(’’’
&2’
!". % 0 % &’’’/ -0’’ 1 0’’’
&’’’
-0’’，(’’’，(0’’，0’’’
&’’
!". % 0 % 3’’/ -0’’ 1 0-’’
3’’
-0’’，(’’’，(0’’，0’’’，0-’’
&’’
!". % 0 % (’’/ -0’’ 1 0-’’
(’’
-0’’，(’’’，(0’’，0’’’，0-’’
&2’
!". % , 型半导体器件保护熔断器
（西安熔断器制造公司（西安赛德利电器公司））
型号
额定电压
（)）
额定电流
（*）
额定分断能力
（+*）
567!
直弧电压
（峰值）
（)）
!". % , % 3’’（&2(’）
3’’
&2(’
&’’
’8& 1 ’82
&3’’
!". 系列半导体器件保护用熔断器
（西安熔断器制造公司）
型号
额定电压
（)）
额定电流
（*）
额定分断能力
（+*）
!". % *, % 2’’’/ ,’’ 1 4(’
2’’’
,’’，,(’，-(’，(’’，0’’，9’’，3’’，4’’，4(’
&’’
!". % , % &’’’/ 9’’ 1 &(’’
&’’’
9’’，3’’，&&’’，&2(’，&(’’
&’’
!". % , % (’’/ &’’’ 1 &3’’
(’’
&’’’，&&’’，&2(’，&(’’，&0’’，&3’’
&2’
!". % , % 00’/ &’’’ 1 &3’’
00’
&’’’，&&’’，&2(’，&(’’，&0’’，&3’’
&2’
·
’
3
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p182 -->
型号
额定电压
（!）
额定电流
（"）
额定分断能力
（#"）
$%& ’ ( ’ )**+ ,*** - ,)**
)**
,***，,,**，,./*，,/**，,0**，,)**
,**
$%& ’ "( ’ ./*+ ,*** - ,)**
./*
,***，,,**，,./*，,1**，,0**，,)**
,.*
$%& ’ "( ’ /**+ ,*** - ,)**
/**
,***，,,**，,./*，,1**，,0**，,)**
,.*
$%& ’ "( ’ )**+ ,*** - ,)**
)**
,***，,,**，,./*，,1**，,0**，,)**
,**
$%& ’ "( ’ ,***+ ,*** - ,)**
,***
,***，,,**，,./*，,1**，,0**，,)**
,**
$%& ’ ( ’ ./*+ ,*** - ,)**
./*
,***，,,**，,./*，,/**，,0**，,)**
,.*
$%& ’ "( ’ /**+ .*** - (.**
/**
.***，..**，./**，.)**，(***，(.**
,.*
$%& ’ "( ’ )**+ .*** - ./**
)**
.***，..**，./**
,**
$%& ’ / ’ ,./*+ ,***、,.**
,./*
,***，,.**
,**
$%& ’ / ’ 00*+ ,./* - ./**
00*
,0**，,)**，.***，.(**，./**
,.*
$%& ’ / ’ )**+ ,./* - ./**
)**
,./*，,1**，,0**，.***，.(**，./**
,**
$%& ’ / ’ 2**+ ,./* - ./**
2**
,./*，,1**，,0**，.***，.(**，./**
,**
$%& ’ / ’ ,***+ ,./* - ./**
,***
,./*，,1**，,0**，.***，.(**，./**
,**
$%& ’ / ’ /**+ ,0** - ./**
/**
,0**，,)**，.***，.(**，./**
,.*
$%& ’ 0 ’ /**+ .(** - (0**
/**
.(**，./**，.)**，(***，(.**，(0**
,.*
$%& ’ 0 ’ )**+ .(** - (0**
)**
.(**，./**，.)**，(***，(.**，(0**
,**
$%& ’ 0 ’ ,***+ .(** - (.**
,***
.(**，./**，.)**，(***，(.**
,**
$%& ’ 0 ’ ,./*+ .(** - (.**
,./*
.(**，./**，.)**，(***，(.**
,**
$%& ’ "(,/**+ (** - 2/*
,/**
(**，(/*，1/*，/**，0**，3**，)**，2**，2/*
,**
$%4 型熔断器
（上海二工电器厂）
型号
额定电压
（!）
额定电流
（"）
额定分断能力
（#"）
$%4 ’ ,* ’ ,/**+ (. - ,./
,/**
(.，1*，/*，0(，)*，,**，,./
,**
$%5, 系列半导体器件保护用熔断器
（上海电器陶瓷厂）
型号
额定电压
（!）
额定电流
（"）
熔体额定电流
（"）
额定分断能力
（#"）
$%5, ’ ,***+ )**
,***
)**
0(*，3,*，)**
,**
·
,
)
,
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p183 -->
型号
额定电压
（!）
额定电流
（"）
熔体额定电流
（"）
额定分断能力
（#"）
$%&’ ( ’)))* ’+,)
’)))
’+,)
-))，’)))，’+,)
’))
$%&’ ( ’)))* +)))
’)))
+)))
’+,)，
（’,))），’.))，+)))
’))
$%&’ 系列半导体器件保护用熔断器
（上海电器陶瓷厂）
型号
熔断体额定电压
（!）
熔断体额定电流
（"）
额定分断能力
（#"）
$%&’
’)))
-))，’+,)，+)))
./)，0’)，-))，’)))，’+,)，’,))，’.))，+)))
$%&+ 系列半导体器件保护用熔断器
（上海电器陶瓷厂）
型号
额定电压
（!）
额定电流
（"）
熔体额定电流
（"）
额定耗散功率
（1）
额定分断能力
（#"）
$%&+ ( +,)* ’))
+,)
’))
+,，2)，,)，./，-)，’))
!’)
,)
$%&+ ( +,)* +,)
+,)
+,)
-)，’))，’+,，’.)，+))，+,)
!+2
,)
$%&+ ( +,)* 2))
+,)
2))
+,)，/))，/,)，2))
!/3
,)
$%&/、$%&2 系列半导体器件保护用熔断器
（上海电器陶瓷厂）
型号
额定电压
（!）
额定电流
（"）
熔体额定电流
（"）
额定分断能力
（#"）
$%&/ ( ,))* +,)
,))
+,)
./，-)，’))，’+,，’.)，+))，+,)
’+)
$%&/ ( ,))* 2))
,))
2))
+,)，/))，/,)，2))
’+)
$%&/ ( ,))* -))
,))
-))
2))，2,)，,))，.))，0))，-))
’+)
$%&/ ( ,))* ’+))
,))
’+))
-))，3))，’)))，’+))
’+)
$%&2 ( -))* +,)
-))
+,)
./，-)，’))，’+,，’.)，+))，+,)
,)
$%&2 ( -))* 2))
-))
2))
+,)，/))，/,)，2))
,)
$%&2 ( -))* .))
-))
.))
2))，2,)，,))，.))
,)
$%&2 ( -))* ’)))
-))
’)))
0))，-))，3))，’)))
,)
·
+
-
’
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第二篇
低压熔断器


<!-- p184 -->
!"#$% 系列半导体器件保护用熔断器
（上海电器陶瓷厂）
型号
额定电压
（&）
熔断体额定电流
（’）
!"#$% ( )%
**%
+%%，+)%，,$)，-%%，-)%
!"#$% ( *%
**%
-%%，)%%，*,%，.%%，/%%
!"#$% ( .,
**%
)%%，*,%，.%%，/%%，0%%，$%%%，$$%%，$+)%
!"#$% 系列快速熔断器
（上海电器陶瓷厂）
型号
额定电压
（&）
额定电流
（’）
熔体额定电流
（’）
额定分断能力
（1’）
额定功率
（2）
!"#$% ! ( **%3 -)%
**%
-)%
+%%，+)%，,$)，,)%，-%%，-)%
$%%
$+%
!"#$% ! ( **%3 /%%
**%
/%%
-%%，-)%，)%%，))%，*,%，.$%，/%%
$%%
+%%
!"#$% ! ( **%3 $+)%
**%
$+)%
)%%，))%，*,%，.$%，/%%，0%%，
$%%%，$$%%，$+)%
$%%
+/%
!"#$$ 系列半导体器件保护用熔断器
（上海电器陶瓷厂）
型号
额定电压
（&）
额定电流
（’）
额定分断能力
（1’）
电弧电压
（&）
!"#$$ ( $%%%3 $)%%
（/%%），$%%%
（$-%%）$)%%
$%%
4 +%%%
!"#$$ ( $%%%3 +%%%
（/%%），$%%%
（$*%%）+%%%
$%%
4 +%%%
!"#$* ( )%%
)%%
+)%%，,+%%，,*%%
$%%
4 +%%%
!"#$* ( /%%
/%%
+)%%，,+%%，,*%%
$%%
4 +%%%
!"#$+ 型地铁专用快速熔断器
（上海电器陶瓷厂）
型号
额定电压
（&）
额定电流
（’）
额定分断能力
（1’）
电弧电压
（&）
!"#$+
$-%%
/%%
+)
4 ,%%%
·
,
/
$
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p185 -->
!"#$% 型半导体器件保护用熔断器
（上海电器陶瓷厂）
型号
额定电压
（&）
额定电流
（’）
额定分断能力
（(’）
额定耗散功率
（)）
!"#$%
$%**
+%*，,$%，-**
%*
!./
!# 型低损耗高分断能力熔断器
（天津市第六电器开关厂）
型号
额定电压
（&）
额定电流
（’）
额定分断能力
（(’）
!#"
’0%%*，11*
- 2 1,*
$+*
!#*、3#$+ 系列有填料封闭管式熔断器
（浙江德力西有限公司）
型号
熔断体额定电流
（’）
极限分断能力
（(’）
熔体额定电流
（’）
额定电压
（&）
!#* 4 $**
$**
%*，+%
,*，-*，%*，1*，/*，$**
’0,/*，50--*
!#* 4 +**
+**
%*，+%
/*，$**，$+*，$%*，+**
’0,/*，50--*
!#* 4 -**
-**
%*，+%
$%*，+**，+%*，,**，,%*，-**
’0,/*，50--*
!#* 4 1**
1**
%*，+%
,%*，-**，-%*，%**，%%*，1**
’0,/*，50--*
!#* 4 $***
$***
%*，+%
6**，/**，.**，$***
’0,/*，50--*
!#* 系列有填料封闭管式熔断器
（宁波开关厂）
型号
熔断体额定电流
（’）
额定电压
（&）
额定分断能力
（(’）
熔断体额定电流
（’）
!#* 4 $**
$**
,/*
%*
,*，-*，%*，1*，/*，$**
!#* 4 +**
+**
,/*
%*
/*，$**，$+*，$%*，+**
!#* 4 -**
-**
,/*
%*
$%*，+**，+%*，,**，,%*，-**
!#* 4 1**
1**
,/*
%*
,%*，-**，-%*，%**，%%*，$***
!#* 4 $***
$***
,/*
%*
6**，/**，.**，$***
·
-
/
$
·
#
###################################################
第二篇
低压熔断器


<!-- p186 -->
!"#、!"$% 系列螺栓连接熔断器
（宁波开关厂）
型号
额定电压（&）
额定分断能力
（’(）
熔断体额定电流
（(）
!"# ) *##
(+,-#
.#
,.#，/##，/.#，.##，..#，$###
!"$% ) ($
(+/$.
-#
%，/，*，$#，$*，%#
!"$% ) (%
(+/$.
-#
%#，%.，,%
!"$% ) (,
(+/$.
-#
,%，/#，.#，*,
!"$% ) (/
(+/$.
-#
*,，-#，$##
!"# 系列有填料封闭管式熔断器
（苏州燎原电器厂）
型号
熔管额定电流
（(）
熔断体额定电流
（(）
!"# ) $##
$##
,#，/#，.#，*#，-#，$##
!"# ) %##
%##
-#，$##，$%#，$.#，%##
!"# ) /##
/##
$.#，%##，%.#，,##，,.#，/##
!"# ) *##
*##
,.#，/##，/.#，.##，..#，*##
!"# 系列有填料封闭管式熔断器
（上海电器器陶瓷厂，福建省闽清瓷总厂，长城电器集团有限公司，环宇集团有限公司）
型号
熔断体额定电流
（(）
额定电压
（&）
分断能力
（’(）
重量
（’0）
外形尺寸（宽1 高1 深）
（22）
!"# ) $##
,#，/#，.#，*#，-#，$##
,-#
.#
#3,%
$%. 1 .% 1 /#
!"# ) %##
-#，$##，$%#，$.#，%##
,-#
.#
#3/,
$,. 1 .- 1 /*
!"# ) /##
$.#，%##，%.#，,##，,.#，/##
,-#
.#
#3.4
$/. 1 ** 1 ..
!"# ) *##
,.#，/##，/.#，.##，..#，*##
,-#
.#
#3-5
$*. 1 55 1 **
!"# ) $###
5##，-##，4##，$###
,-#
.#
%3%
%-# 1 $## 1 -.
!"# 系列有填料封闭管式熔断器
（西安熔断器制造公司，西安赛德利电器公司）
型号
熔断器额定电流
（(）
熔体额定电流
（(）
额定电压
（&）
极限分断能力
（’(）
功率因数
!"# ) $##
$##
,#，/#，.#，*#，-#，$##
,-#
.#
#3$ 6 #3%
·
.
-
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p187 -->
型号
熔断器额定电流
（!）
熔体额定电流
（!）
额定电压
（"）
极限分断能力
（#!）
功率因数
$%& ’ (&&
(&&
)&，*&&，*(+，*+&，(&&
,)&
+&
&-* . &-(
$%& ’ /&&
/&&
)&，*&&，*(+，*+&，(&&
,)&
+&
&-* . &-(
$%& ’ 0&&
0&&
)&，*&&，*(+，*+&，(&&
,)&
+&
&-* . &-(
$%& 系列熔断器
（常州军分区八一电器厂）
型号
熔断器额定电流
（!）
熔体额定电流
（!）
$%& ’ *&&
*&&
,&，/&，+&，0&，)&，*&&
$%& ’ (&&
(&&
)&，*&&，*(&，*+&，(&&
$%& ’ /&&
/&&
*+&，(&&，(+&，,&&，,+&，/&&
$%*/ 系列有填料封闭管式筒形帽熔断器
（浙江德力西有限公司）
型号
额定电压
（"）
额定电流（!）
额定分断能力
支持件
熔断体
电流（#!）
123!
支持件额定功率
（#4）
$%*/ ’ (&
,)&
(&，,(，0,
（(，/，0，*&）
（*0，(&），
（(，/，0，*&）
（(&，(+，
,(），
（*&）
（*0，(&，(+，
,(，/&，+&，0&）
*&&
&-* .
&-(
!,，!+，!5-+
$%*/ 系列有填料封闭管式筒形帽熔断器
（浙江德力西有限公司）
型号
额定电压
（"）
额定电流（!）
额定分断能力
支持件
熔断体
电流（#!）
123!
额定功率
（#4）
$%*/ ’ ,(
,)&
,(
(，/，0，*&，(&，(+，,(
*&&
&-* . &-(
!+
$%*/ ’ 0,
,)&
0,（*&）
*0，(&，(+，,(，/&，+&，0&
*&&
&-* . &-(
!5-+
$%*/（$%5*/）系列有填料封闭管式圆形帽熔断器
（上海电器陶瓷厂）
型号
尺寸（66）
额定电压
（"）
熔断体额定电流
（!）
额定分断能力
（#!）
$%*/ ’ (&
*& 7 ,)
,)&，00&
(，/，0，*&，*0，(&
+&，*&&
·
0
)
*
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第二篇
低压熔断器


<!-- p188 -->
型号
尺寸（!!）
额定电压
（"）
熔断体额定电流
（#）
额定分断能力
（$#）
%&’( ) *+, -
’( . /’
*0-，11-
+，(，1，’-，’1，+-，+/，*+
/-，’--
%&’( ) *+, ’
’( . /’
*0-，11-
+，(，1，’-，’1，+-，+/，*+
/-，’--
%&’( ) 1*, -
++ . /0
*0-，11-
’-，’1，+-，+/，*+，(-，/-，1*
/-，’--
%&’( ) 1*, ’
++ . /0
*0-，11-
’-，’1，+-，+/，*+，(-，/-，1*
/-，’--
%&’( 系列圆形帽熔断器
（环宇集团有限公司）
型号
额定电压
（"）
额定电流
（#）
耗散功率
（2）
撞击器
%&’( ) *
*0-
+，(，1，0，’-，’1，+-，+/，*+
!/
有或无
%&’( ) +-
*0-
+，(，1，0，’-，’1，+-
!*
无
%&’( ) 1*
*0-
’-，’1，+-，+/，*+，(-，/-，1*
!34/
有或无
%&’( 系列有填料封闭管式圆筒帽形熔断器
（宁波开关厂，宁波燎原电器厂，环宇集团有限公司，浙江万家电器集团公司）
型号
额定电压
（"）
额定电流
（#）
额定分断
能力（$#）
额定损耗功率
（2）
外形尺寸（宽. 高. 深）
（!!）
%&’( ) +-
*0-
+，(，1，’-，’1，
+-
’--
!*
"’- . *0
%&’( ) *+
*0-
+，(，1，’-，’1，
+-，+/，*+
’--
!/
"’( . /’
%&’( ) 1*
*0-
’-，’1，+-，+/，
*+，(-，/-，1*
’--
!34/
"++ . /0
%&’/ 系列有填料封闭管式螺栓连接熔断器
（福建省闽清电瓷总厂）
型号
额定电压
（"）
额定电流
（#）
熔体额定电流
（#）
耗散功率
（2）
额定分断能力
（有效值）
（$#）
567!
%&’/ ) ’--, +’--
(’/
’--
(-，/-，1*，0-，’--
’-4/
0-
-4’ 8 -4+
%&’/ ) +--, +’--
+--
’+/，’1-，+--
++
0-
-4’ 8 -4+
%&’/ ) *’/, +*’/
*’/
+/-，*’/
*+
0-
-4’ 8 -4+
·
9
0
’
·
#
###################################################
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p189 -->
型号
额定电压
（!）
额定电流
（"）
熔体额定电流
（"）
耗散功率
（#）
额定分断能力
（有效值）
（$"）
%&’!
()*+ , -../ 0-..
-..
1+.，-..
-.
2.
.3* 4 .30
()*5、()*6 系列有填料封闭管式刀触头熔断器
（浙江德力西有限公司）
型号
额定电压
（!）
熔断器额定电流
（"）
熔断体额定电流
（"））
额定分断能力
（$"）
()*5 , .
+..，5..
*5.
5，*.，*5，0.，0+，10，-.，+.，
51，2.，*..，*0+，*5.
+..!，*0.；55.!，+.
()*5 , ..
+..，5..
*5.
-，5，*.，*5，0.，0+，10，-.，
+.，51，2.，*..，*0+，*5.
+..!，*0.；55.!，+.
()*5 , *
+..，5..
0+.
2.，*..，*0+，*5.，0..，0+.
+..!，*0.；55.!，+.
()*5 , 0
+..，5..
-..
*0+，*5.，0..，0+.，1*+，-..
+..!，*0.；55.!，+.
()*5 , 1
+..，5..
51.
1*+，-..，+..，51.
+..!，*0.；55.!，+.
()*6
12.
*0+.
6..，2..，*...，*0+.
*..
()*5（7)）有填料封闭式刀型触头熔断器
（西安熔断器制造公司，西安赛德利电器公司）
型号
额定电压
（!）
额定电流
（"）
熔断体额定损耗功率
（#）
额定分断能力
（$"）
()*5 , ..（7)..）
12.，+..
-，5，*.，*5，0.，0+，
10，-.，+.，51，2.，*..，
*0+，*5.
.356，.328，*3*-，*35+，
*38-，03+.，1310，13+5，
-31.，-3+，-35，5，631，632，
835
+..!，*0.；
5..!，+.
()*5 , *（7)*）
12.，+..，55.
2.，*..，*0+，*5.，0..，
00-，0+.
530，63+，*.30，*1，*+30，
*532，*231
+..!，*0.；
5..!，+.
·
2
2
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p190 -->
型号
额定电压
（!）
额定电流
（"）
熔断体额定损耗功率
（#）
额定分断能力
（$"）
%&’( ) *（+&*）
,-.，/..，((.
’*/，’(.，*..，**0，
*/.，,..，,’/，,//，0..
1，’’2/，’/，’(2(，’-20，*’，
’12*，*02/，*(
/..!，’*.；
(..!，/.
%&’( ) ,（+&,）
,-.，/..，((.
,’/，,//，0..，0*/，
/..，(,.
*’23，**23，*(2-，*-21，,*，
0.2,
/..!，’*.；
(..!，/.
%&’( 系列有填料封闭管式刀型触头熔断器
（福建省闽清电瓷总厂，天津市第六电器开关厂，环宇集团有限公司，上海金工电器成套厂）
型号
额定电压
（!）
额定电流
（"）
熔体额定电流
（"）
耗散功率
（#）
额定分断能力
（有效值）
电流（$"）
456!
%&’(（+&.）) ’(..
/..，((.
’(.
(，’.，’(，*.，*/，
,*，,/，0.，/.，
(,，-.，’..，’*/，
’(.
*/
’*.，/.
.2’ 7 .2*
%&’(（+&’）) */.’
/..，((.
*/.
-.，’..，’*/，
’(.，*..，**0，
*/.
,*
’*.，/.
.2’ 7 .2*
%&’(（+&*）) 0..*
/..，((.
0..
’*/，’(.，*..，
**0，*/.，,..，
,’/，,//，0..
0/
’*.，/.
.2’ 7 .2*
%&’(（+&,）) (,.,
/..，((.
(,.
,’/，,//，0..，
0*/，/..，(,.
(.
’*.，/.
.2’ 7 .2*
%&’(（+&..）) ’...
/..，((.
’..
0，(，’.，’(，*.，
*/，,*，,/，0.，
/.，(,，-.，’..
’*
’*.，/.
.2’ 7 .2*
%&’(（+&0）) ’...0
,-.
’...
-..，’...
1.
’*.
.2’ 7 .2*
·
1
-
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p191 -->
!"#$（%"#）型低压高分断能力熔断器
（环宇集团有限公司）
型号
额定电压
（&）
额定电流
（’）
额定功率
（(）
!"#$（%"#）
)**，$**
+*，#**，#,)，#$*，,**，,,-，,)*
$.,*，/.)*，#*.,，#0.*，#).,，#$.+，#+.0
%"# 型低压高分断能力熔断器
（上海电器陶瓷厂）
型号
额定电压
（&）
额定电流
（’）
额定损耗功率
（(）
!"#$（%"#）
)**，$$*
+* 1 ,)*
$., 1 #+.0
!"#+ 系列有填料封闭管式刀触头熔断器
（浙江德力西有限公司）
型号
额定电流（’）
额定分断能力
支持件
熔断体
电流（2’）
345!
!"#+ 6 0,
0,
#，,，-，$，#*，#$，,*，,)，0,
#**
*.#
!"#+ 6 $0
$0
#*，#$，,*，,)，0,，-*，)*，$0
+*
*.,
!"#+ 型圆筒形帽熔断器
（无锡明达电器有限公司）
型号
额定电压
（&）
熔断体额定电流
（’）
额定分断能力
（2’）
熔断体支持件额
定消耗功率（(）
熔断体额定消耗功率
（(）
!"#+ 6 0,
0+*
,，-，$，+，#*，#,，#$，
,*，,)，0,
7 )*
!)
")
!"#+ 6 $0
0+*
#*，#,，#$，,*，,)，0,，
-*，)*，$0
7 )*
!8.)
"8.)
·
*
8
#
·
#
###################################################
第二篇
低压熔断器


<!-- p192 -->
!"#$ 系列熔断器
（北京三分电器厂）
型号
额定
电压
（%）
额定
电流
（&）
极数
熔断体
额定电流
（&）
熔断器额
定分断能力
（’&）
机电
寿命
（次）
使用环
境温度
（(）
安装
外形尺寸
（宽) 高) 深）
（**）
!"#$+
, -.
&/0$1
-.
#，
-，
0，2
-，2，3，$，
#1，#-，
#3，-1，-.
-1
4 #1111
,
-.
5 21
0.** 标准
导轨，更换
熔断体时
开关处于
开的位置，
安全可靠
#3 ) 31 ) 66
!"#$
,
0-
（7）
&/0$1
0-
-，2，3，
#1，#3，
-1，-.
.1
4 #1111
,
-.
5 21
0.** 标准
导轨
#8 ) 30 ) $#
!"#$
,
30
（7）
&/0$1
30
#1，#3，
-1，-.，
0-，21，
.1，30
.1
4 #1111
,
-.
5 21
0.** 标准
导轨
-6 ) $1 )
#13
!"-1 型触头熔断器
（宁波开关厂）
型号
额定电压
（%）
额定分断能力
（’&）
熔断体额定电流
（&）
!"-1 , 11
.11
#-1
#-.，#31
!"-1 , 111
.11
#-1
2，3，#1，#3，-1，-.，0-，21，.1，30，$1，#11
!"-1 , #
.11
#-1
$1，#11，#-.，#31，-11（--2），-.1
!"-1 , -
.11
#-1
#-.，#31，-11（--2），-.1，0#.，0..，211
!"-1 , 0
.11
#-1
0#.（0..），211（2-.），.11，301
!"-1 型低功耗高分断能力刀形触头熔断器
（北京电器元件厂）
型号
额定电压
（%）
额定电流
（&）
过电流选择比
额定分断能力
（’&）
!"-1
&/.11
2 5 301
#93：#
#-1
·
#
8
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p193 -->
!"#$ 系列有填料封闭管式刀型触头熔断器
（宁波开关厂）
型号
额定电压
（%）
额定电流
（&）
底座绝缘电压
（%）
额定分断能力
（’&）
外形尺寸
（宽( 高( 深）
（))）
!"#$ * $$
&+,$$
-.$
..$
-#$
-/# ( 01 ( /$
!"#$ * $$$
&+,$$
-$$
..$
-#$
-/# ( 01 ( /$
!"#$ * -
&+,$$
#,$
..$
-#$
#$/ ( -$0 ( ,$
!"#$ * #
&+,$$
1$$
..$
-#$
##0 ( --2 ( ,$
!"#$ * /
&+,$$
./$
..$
-#$
#1/ ( -/- ( ,$
!"/$ 型圆管式熔断器
（上海电器陶瓷厂）
型号
额定电压
（%）
熔断体额定电流
（&）
额定分断能力
（’&）
!"/$
#1$，/0$
.，-$，-.，#$，#,，/#，./
#$
!"/$ 系列圆管式熔断器
（上海电器陶瓷厂）
型号
额定电压
（%）
额定电流
（&）
额定耗散功率
（3）
额定分断能力
（’&）
外形尺寸（))）
!"/$ * #1$4 .
#1$
.
-
#$
!.5/ ( #/
!"/$ * #1$4 -$
#1$
-$
-5/
#$
!05, ( #/
!"/$ * #1$4 -.
#1$
-.
#5/
#$
!-$5/ ( #,50
!"/$ * /0$4 #$
/0$
#$
#5.
#$
!05, ( /-5,
!"/$ * /0$4 #,
/0$
#,
/5#
#$
!-$5/ ( /-5,
·
#
6
-
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p194 -->
第三章
低压熔断器的运行维护
第一节
低压熔断器的维护
一、使用前检查
（!）检查负荷情况是否与熔体的额定值相配合。
（"）检查熔丝管外观有无破损、变形现象，瓷绝缘部分有无破损或闪络放电痕迹。
（#）检查熔丝管与插座的连接处有无过热现象，接触是否紧密，内部有否烧损炭化
现象。
（$）对有信号指示的熔断器，其熔断指示是否保持正常状态。
（%）检查熔体外观是否完好，压接处有无损伤，压接是否紧固，有无氧化腐蚀现象
等。
（&）检查熔断器的底座有无松动，各部位压接螺母是否紧固。
（’）熔断器在安装前应核对规格是否符合要求，熔管有无碎裂，指示器是否完好。
在安装底座时，拧螺丝应小心，切勿用力过猛，以免损坏瓷件。插入熔体时，应先隔离
电源。
（(）经常注意检查熔断器的指示器，以便及时发现单相运转情况。若发生瓷底座有
沥青流出，则说明熔断器接触不良，温升过高，应及时更换。
（)）插入和拔出熔断器要用规定的把手，不能用手直接操作，或用不合适的工具。
（!*）发现有填料熔断体熔断时，应换上原型号的熔断器，用户不可自行更换熔体。
（!!）封闭管式熔断器更换熔片时，应检查熔片规格。装上新熔片前应清理管子内
壁的烟尘，装上新熔片后应拧紧两端盖。
二、使用中应注意事项
（!）正确选择熔体（丝），应根据各种电器设备用电情况（电压等级、电流等级、
负载变化情况等），在更换熔体时，应按规定换上相同型号、材料、尺寸、电流等级的
熔体。
（"）安装和维修中，特别是更换熔体时，装在熔管内熔体的额定电流不准大于熔断
管的额定电流。
·
#
)
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p195 -->
（!）熔丝两端的固定螺钉应完好，无滑扣现象，以保证固定熔体时，接触良好、配
合牢固，否则会造成接触处温度升高，烧坏熔体。安装熔丝时，应按顺时针方向弯曲熔
丝，这样紧固螺钉时，熔丝不会被挤出来。安装熔丝时，不要划伤、碰伤熔丝，更不要
随意改变熔丝的外形尺寸。
（"）更换熔体时，必须切断电流，不允许带电特别是带负荷拔出熔体，以防止发生
人身触电事故。
（#）安装熔断器时，先放好弹簧垫或钢纸垫后再紧固螺钉，不要用力过猛，否则会
损坏瓷底座。
（$）不能随便改变熔断器的工作方式，在熔体熔断后，应根据熔断管端间上所标明
的规格，换上相应的新熔断管。不能用一根熔丝搭在熔管的两端，装入熔断器内继续
使用。
（%）作为电动机保护的熔断器，应按要求选择熔丝，而熔断器只能作电动机主回路
的短路保护，不能作过载保护。
（&）在安装’() 型螺旋熔断器时，应将连接插座底座触点的接线端安装于上方
（上线），并与电流线连接；将连接瓷帽、螺纹壳的接线瑞安装于下方（下线），并与用
电设备导线连接。这样就能在更换熔丝旋出瓷帽后，螺纹壳上不会带电，确保人身
安全。
（*）在维修短路保护线路时，应注意以下几点：
)）对变压器中点接地的三相三线制或三相四线制供电线路，电动机主回路必须采
用短路保护。
+）对不同性质的负载（如主回路、控制回路、照明回路、指示回路等）应分别保
护，小容量电动机的控制回路可用主电路的熔断器作短路保护。
!）对容量较小且容量相差不大的两台或三台电动机，可采用一组共用的熔断器作
短路保护；而对容量较大且容量相差较大的几台电动机的分支电路，应分别进行短路
保护。
作为一个末端支路的短路保护共用一组熔断器时，应符合以下条件：
)）给末端支路馈电线路的最大额定电流应不大于),,-。
+）每台电动机要有单独的过载保护装置。
!）在有分支电路中，熔体的熔断动作应有选择性，前一级熔体的额定电流必须大
于分支电路的熔体额定电流。
"）在下列线路中，不允许接入熔断器。
（.）接地线路中。
（/）三相四线制的中性线路中。
（0）直流电动机的励磁回路。
三、熔断器的故障检查
熔断器是电路中的保护电器。当电路中的电流，即流过熔断器熔丝的电流达到一定
值时，熔丝将熔断。熔断器的故障主要表现于熔丝经常非正常烧断，熔断器的连接螺钉
·
"
*
)
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p196 -->
烧毁，熔断器使用寿命降低。查找熔断器的这些故障应考虑以下这些情况。
!" 熔丝选择是否合理
熔断器的熔丝应根据负载大小和负载性质选择。
（!）电热照明类负载，接负载的额定电流选择，即
!#!!
式中
!#———熔丝的额定电流；
!———负载的额定电流。
（$）为异步电动机类负载选用熔丝时，应考虑其额定电流要比电动机的额定电流大
一些，即
!#!"!%
式中
!#———熔丝的额定电流；
!%———电动机的额定电流；
"———系数，按下表选用。
电动机熔丝系数" 的选择
电动机起动方式
减压起动
全压起动
频繁起动
"
!"& ’ $"&
$ ’ (
("&
（(）多台电动机总熔丝的额定电流应考虑容量最大的一台电动机的额定电流及其他
各台的额定电流，即
!#!（$ ’ (）!)*+ , "
# - !
! !%
式中
!)*+———最大容量电动机的额定电流；
"
# - !
! !%———其余各台电动机额定电流之和。
（.）熔断器的额定电流应大于或等于熔丝的额定电流。常常有这种情况，熔丝是合
适的，但熔断器（熔盒）偏小。这样，熔断器的散热条件差，固定点接触不好，也容易
使熔丝非正常熔断。
$" 熔丝安装不合理
（!）熔丝端头绕向应正确，如果重叠或绕反，将使熔丝与熔断器端子接触不良或接
头发热，使熔丝非正常熔断。
（$）安装时，熔丝拉得太紧，使熔丝截面积减小；或者熔丝过于弯曲，熔丝的发热
量增加，这样也会使熔丝非正常熔断。
（(）一根熔丝容量不够，需用多根熔丝时，一般不能将其绞扭成一股使用，因为这
样会降低熔丝的总容量，也可能造成非正常熔断。
（.）固定熔丝的螺钉必须加平垫片，有的还需加弹簧垫片，否则也容易造成熔丝非
正常熔断。
（&）装有石英砂的熔断器更换熔丝时，需更换全部石英砂。新的石英砂必须干燥，
·
&
/
!
·
#
###################################################
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p197 -->
纯度不应低于!"#。否则，也将因熔断器灭弧能力降低而使熔丝非正常熔断。
熔断器的常见故障及修理方法见下表。
熔断器的常见故障及修理方法
故
障
现
象
产
生
原
因
修
理
方
法
电动机起动瞬间
熔体即熔断
（$）熔体规格选择太小；
（%）负载侧短路或接地；
（&）熔体安装时损伤
（$）调换适当的熔体；
（%）检查短路或接地故障；
（&）调换熔体
熔丝未熔断但电
路不通
（$）熔体两端或接线接触不良；
（%）熔断器的螺帽盖未拧紧
（$）清扫并旋紧接线端；
（%）旋紧螺帽盖
第二节
低压熔断器的故障排除
一、熔断器选用不合理引起的故障
某村新装一台离心水泵，采用’(% 型$)*+ 电动机拖动，全压直接起动。用,-. 系
列熔断器作短路保护，熔体额定电流选用/.0。起动时，保护熔丝熔断。经检查，电动
机、水泵、电源电压均正常，更换同规格的熔丝后，再次起动仍发生熔丝熔断，致使电
动机无法起动。
经现场核对设备情况，发生电动机不能起动，主要是熔断器和熔体选用不合理。
,-. 系列的熔断器是属于快速熔断器，它在.1.%2 熔断所需电流值比较小，为其熔
体额定电流的3 4 ) 倍，如/.0 的熔体.1.%2 熔断电流值是5/.0。
,6.、,7 等系列的熔断器，它在.1.%2 熔断所需电流值远比同规格的,-. 系列大的
多，如,6. 系列的/.0 熔体的.1.%2，熔断所需电流值约为&50。因此，,6. 或,7 等系
列的熔断器一般用作负荷电流变化大、尖峰电流比较高，短时过载能力比较强的电气设
备的短路保护。电动机的短路保护多采用,6. 或,7 系列的熔断器，而较少采用,-. 系
列的熔断器。
选用鼠笼型电动机只需满足《农村低压电力技术规程》有关规定，即：!单台鼠笼
型电动机的容量不超过配电变压器容量的&.#；"起动时，电动机的端子剩余电压，
不应低于额定电压的)"#，均可采取全压直接起动。全压直接起动的电动机短路保护
熔体额定电流，应能躲过电动机起动时的起动电流。电动机的起动电流为额定电流的"
4 ) 倍，’8% 型$)*+ 电动机的额定电流若为&50，起动电流为%&.0，其起动时间，对
轻载起动的电动机一般考虑3 4 $.2，而对重载起动的电动机一般考虑$" 4 %.2。这样我
们可以用电动机的起动电流（0）和起动时间（2）为依据，在各类熔断器的安秒特性曲
·
3
!
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p198 -->
线上，查出适合的熔体额定电流。利用这个方法，在熔断器的安秒特性曲线上，查得
!"# 型$%&’ 电动机的短路保护熔体额定电流，对于()* 或(+ 系列的是,*-，而(.*
系列熔断器的熔断额定电流为,*- 时，就不能满足电动机起动时间的要求。在电动机
起动时，就会发生熔体熔断，电动机无法起动。
电动机的短路保护所选用的熔断器，应选用熔断特性比较大的()* 或(+ 等系列的
熔断器，无特殊原因，一般不应选用(.* 系列。熔断器的熔体电流可按《农村低压技
术规程》有关规定选用。单台电动机按其额定电流的$/0 1 #/0 倍选用熔体额定电流，
这样所选取的()* 或(+ 系列熔断器的额定电流是满足电动机起动要求的。如果在特殊
情况下，只能采用(.* 系列的熔断器时，应按电动机的额定电流的2/0 倍选用，或利用
熔断器的安秒特性曲线选择熔体额定电流，也可用试验的方法选取较适合熔体额定
电流。
二、熔丝熔化后与石英砂炼结引起的故障
某磨坊电工合闸后，发现电动机起动不了，即用试电笔去测试，氖管发亮，证明有
电，又去检查隔离开关压接螺钉也没有问题，闸口接触良好，一时弄不清楚便去找来村
电工处理。
该磨坊用的是石板隔离开关，村电工用验电笔测试熔断器，熔断器三相均有电，其
他接触点也都良好。经过分析怀疑可能是熔断器本身有问题，即将保险管取下来，把石
英砂全部倒出，结果发现是中相保险丝熔断。在保险丝熔断后，熔断丝的熔化点与石英
砂经高温后连接为一体，没有彻底断开，故仍有电压指示，但大电流不能通过，所以起
动不了。
事故对策：
（$）应经常检查熔断器熔丝，检查方法是先把熔断器取下来，用摇表测量其两端，
是否通路。
（#）取下熔断器，卸下管子，直接观察熔丝的通断情况和接触是否良好。
（2）带电测量保险管电源侧和负荷侧电压值是否一致。
三、熔丝过大造成烧毁设备事故
暖气片厂电器设备一直运转正常，但在三天之内一连烧毁了$%&’ 电动机两台，致
使该厂停产。
经电工仔细检查后发现，隔离开关出线处有一相接线线头接触不良，时而缺相，时
而又不缺相，而该隔离开关所接熔丝过大，当电动机缺相运行时也未能熔断起到保护作
用，致使电动机缺相运行而烧毁，处理后，恢复生产。
事故对策：
（$）维修电工应经常对所用电器设备在运行中进行巡视检查，看是否过负荷，电压
是否正常；电动机和熔丝，连接点的温度是否正常；遇有异常情况（如温度过高，电流
超过额定值等）可在停机时处理，严重的可立即停机处理。
（#）选用熔丝应视电动机容量，一般采用为额定电流的2 1 0 倍。关键电动机可用
·
%
3
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p199 -->
两个隔离开关并联，一个隔离开关熔丝配额定电流的!"# $ !"% 倍，运行时用，当电动
机起动时用起动隔离开关，起动完毕后，再合上运转隔离开关，拉开起动隔离开关。
（&）在安装熔丝时，切勿碰伤，碰伤应立即更换。熔丝安装时，两端应接触良好，
紧密连接，压接螺丝不要拧的过紧，以防挤伤，熔丝应压在垫圈下，顺时针方向转弯过
来，这样当螺栓拧紧时越拧越紧，不会被挤出来，使之接触良好。
（’）隔离开关与导线连接应采用铜铝过渡卡。
四、熔断器与熔体规格不相配造成的事故
一天，金加工车间的一台机床合闸后电动机不动，经检查，是装置在离地约&( 高
墙上的)*!+ 瓷插式熔断器熔丝烧断了一相。电工把竹梯靠墙放好，爬上去调换。左手
扶着墙，右手去拔熔断器，只见这电工身体一抖，连人带梯向后倒在地上。
发现该机床的主电动机功率为!,-.，但装的却是)*!+ / !,+ 瓷插式熔断器。原
来，在安装时电工认为机床的电气箱内对主电动机已有短路保护和过载保护，墙上装的
熔断器只在检修时起隔离作用，所以安装机床线路时利用了原有的)*!+ / !,+ 熔断器，
只是把熔体（熔丝）放大。经一段时间后，熔断器发热，温度上升，使瓷插头上的火漆
熔化脱落，带电的螺钉头裸露在外。电工在修理时虽然穿着绝缘鞋，但由于一手扶着
墙，另一手触及带电的螺钉，所以，电流由一只手流过胸部到另一只手，造成了这次触
电事故。
教训：
（!）熔断器规格与电动机应相配。按低压规程规定单台电动机熔断器中熔体额定电
流!（!"% $ #"%）倍的电动机额定电流。&0,1、!,-. 电动机额定电流为#,+，发现熔
断器有明显断开点，应该取#"% 倍，即%,+，因此应该用2,+ 熔断器，选用%,+ 熔丝。
（#）熔断器安装在墙上可能受潮气、化学气体等影响，使熔断器表面带电（厨房用
的拉线开关绳子有时也会带电），故拔熔断器时人应与大地隔离（手不能扶墙），竹梯不
能潮湿，更不能用手去触摸熔断器上的金属部件。
（&）竹梯置放应按规定，竹梯脚离开墙的距离为竹梯长度的! 3 ’ $ # 3 %（约4%5 $
225），操作时应该用脚勾住竹梯。
五、铜丝当熔丝用造成的事故
某地许多用户纷纷反映电灯灯光很暗，有的用户还反映中性线带电。
检修人员在供电变压器低压侧带负荷测得三相电流严重不平衡。* 相电流大大超过
额定值，* 相电压仅!’,1 左右，中性线对地电压0,1。变压器温升很高，外壳烫手。
根据故障现象，分析故障是因三相负荷严重不平衡造成中性点位移，以致中性线带
电。由于故障电流很大，故障相严重过负荷，同时由不平衡电流所引起的零序磁通经变
压器外壳（油箱）构成磁通路并产生涡流，因此使变压器温升很高。
对变压器进行检查后，采用分路送电的方法查找故障。每送一路电，即用测电笔和
万用表测试中性线是否带电，很快就查出了故障线路。
因为故障电流很大，若是一般的照明用户，所用的导线截面小，导线早就会被烧
·
0
6
!
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第二篇
低压熔断器


<!-- p200 -->
坏，所以着重对故障回路上的生产用户进行检查。当断开翻胎厂配电屏上的出线总闸，
中性线带电的现象即刻消失，三相电压平衡。合上总闸故障现象又重复出现，因此断定
故障点就在翻胎厂内，停止该厂用电后，整个供电区供电恢复正常。
前往翻胎厂，发现有三根导线用铁丝捆在一根离地面约!" 高的水管上，其中一根
导线的绝缘被铁丝扎破，绝缘明显烧焦。检修人员用绝缘胶带对三根导线的绝缘都进行
处理后，再合上总闸，没有再出现故障现象，证明故障点就在这里。事后了解到，该厂
职工曾向厂里反映浴室里水管麻手（因为水管已带电），但未引起重视。当进线# 相熔
断器熔丝烧断，换上熔丝后又立即被烧断，对这种情况该厂电工没有认真查找原因，最
后竟用一段截面约$%""! 的矩形铜片接上，这就造成了上述的事故。如果不是自来水
管中长期流动的水能带走接地短路点产生的大量热量，一场严重的电气火灾是难以避
免的。
防止措施
（&）供电部门要坚持抓好安全用电的宣传、监督和检查，要求用户配备安全可靠的
配电装置。对忽视用电安全，违章用电的部门要限期整改，否则不予供电。
（!）各级生产管理部门、企业的负责人要重视安全用电工作，要制订安全用电的管
理措施和制度，并认真落实，定期检查。
（’）企业重视对电工的职业培训，企业电工应具有胜任本职工作的专业知识和实际
工作的能力，在工作中应当严格执行有关的安全技术规程。
六、断流容量不够引起熔断器爆炸事故
某厂装了一套并联电容器自动补偿柜，用了一段时间后，自动控制器失灵。由于各
种原因，后来一直用手动投切。准备修理控制器时，操作人员为了观察功率因数变化情
况，连续几次投切电容器，最后一次投入时，柜里的熔断器发生了爆炸。当时刚好有一
人在柜的后侧面观察，结果那人的脸被烧断器爆炸产生的电弧烧伤。
事故发生后，对现场进行了全面的查看，三相熔断器都爆炸；控制电容器的接触器
有两个触头已焊死。根据上述现象，说明事故是由相间短路引起的。经查找，除电容器
外，其他地方不可能发生短路。用绝缘电阻表（兆欧表）测量电容器的各相对地电阻，
发现有一个电容器的三相对地电阻都为零，三相已严重接地。按常规电容器的寿命不会
这么短，经分析，造成电容器这么快极间短路的原因是电压长期过高（经常有$!%(），
在控制器失灵后，过压保护不起作用，电容器长期在过压下运行；再者，操作者在投切
电容器时投切速度过快，没有等电容器很好放电，这样反复投切，也使电容器形成过电
压，加速了电容器的击穿。
电容器发生对地短路，电容器没有爆炸而引起熔断器爆炸，这主要是熔断器断流容
量不够，这是保护方面存在的问题。
防止措施
（&）电容器投入运行要设过电压保护；
（!）电容器组投入运行前应检查放电线路；
（’）电容器的投切要有一定的时间间隔；
·
)
)
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p201 -->
（!）定期测量电容器的电容和损耗角正切值；
（"）选择配用性能合格的熔断器；
（#）电容器室应有值班人员做好设备运行情况记录。
七、插入式熔断器安装不当引起的事故
一天早晨! 点左右，某厂的高温老化房传出一股难闻的焦糊味，熏醒了值夜班的同
志，他立即将老化房的总电源关断，并向维修部门报告了情况。
经检查：事故发生在老化房外搁楼上的电加热器部分，焦糊味出自电加热器附近烧
糊的窗帘和泡沫塑料。经测试，设备基本完好，只发现老化房外电气控制箱内几个插入
式熔断器的绝缘漆几乎熔化流光，特别是鼓热风用的风机三相熔断器已有两个被恒温时
频繁吸合、释放的接触器振松脱开，造成一端卡在熔断器座的静触头上，另一端悬空。
三相电动机缺了两相电源，自然停转。本设备的风机与电热器无连锁关系，超温报警传
感器装在老化房内。风机停转后，电热器照样工作，产生的热量不能送到老化房而停留
在通风不好的搁楼内，就引起了事故。
教训是：插入式熔断器最好不要与吸合、释放频繁的接触器安装在同一块底板上。
八、伪劣$%& 熔断器引起的事故
某低压室接连发出数声沉闷的爆炸声，顿时低压室浓烟滚滚，低压’( 号、’! 号柜
接连短路爆炸，并引燃地板上的橡胶绝缘垫。生产顿时陷入混乱。电工及操作工临危不
惧，冲入变电所及现场紧急处理，才避免了事故进一步扩大。然而，两屏低压柜严重破
坏，影响生产" 个多小时，并造成巨大的间接损失。所幸的是当时’( 号、’! 号低压柜
附近没有人，否则后果不堪设想。
经过认真的调查分析，确认造成这一事故的罪魁祸首是伪劣$%& 系列型熔断器。
大修时，电工将该变电所的隔离开关换为上海某成套厂的)$( * #&& + #&& 型刀熔开关。
该熔断器标有上海某电器陶瓷厂铭牌，实际上是假冒产品。换上该种刀熔开关共" 把，
元月," 日其中一把- 相在负荷正常时熔断爆炸，因影响较小未引起重视。不料事隔才
几天，就发生上述事故。
事情是十分明显的，这种伪劣的$%& 系列熔断器，铭牌上虽标着$%& * #&& + #&& 型，
但是连正常的负荷电流也承担不了，根本就没有什么遮断能力。
事后对该批$%& 熔断器进行解剖，并与数家制造厂的正规产品进行对比，更进一
步得到证明。为吸取教训，现将该批熔断器与正品相异之处列于下：
（’）正品两封头工艺认真，由机械冲压成型，两触刀与熔体两底板铆焊结合严密，
中间没有透光中缝；伪劣品封头粗糙，有人工敲打成型痕迹，触刀只有凸筋部分与底板
相接触，系人工铆接，中缝透光，数百安电流由此通过，必定发热严重。
（,）正品的陶瓷管材料是结构致密、机械强度高的高频电瓷或."/ 氧化铝电瓷。
伪劣品陶瓷管材质蓬松、机械强度较差，易爆裂。
（(）正品使用的石英砂填料经过去铁、洗净、干燥处理，石英砂颗粒度按设计规定
含,! 0 "" 目部分应大于#&/，,! 0 ." 目部分应大于1&/，." 目以上部分应小于,&/，
·
&
&
,
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p202 -->
这样才能保证熔体在熔化及蒸发过程中产生的炽热金属蒸气迅速扩散、冷却并凝聚在石
英砂上，迫使熔体熔化时产生的电弧迅速熄灭。伪劣品石英砂没有经筛选和干燥处理，
粗细极不均匀有含粉状物较多，这对冷却及灭弧十分不利。
（!）正品的熔体用薄紫铜片冲成筛孔状，为改善熔体的特性，降低熔化系数（最小
熔化电流" 熔体额定电流），筛孔片分成对半，在两部分筛孔片之间采用锡“桥”相连；
为使熔体与石英砂充分接触，加强散热及灭弧效果，熔体围成笼型，两端部与底板沿周
边铆焊，工艺认真。伪劣品的熔体虽也是紫铜筛状冲片，但是中间没有锡桥搭接，熔体
不是围成笼型，再加上其选用的石英砂填料不符合要求，不具备必要的遮断能力，熔断
时极易爆炸。
#$% 型熔断器，由于使用及维护方便，遮断能力强，为电气人员所喜用，但是也因
为相对其他电器来说，简单易仿，易为一些不法厂商所仿冒。只要抓住特征，加以分
辨，是可以杜绝此类伪劣产品混入电力系统中的。
九、#$% 型熔断器卡簧松引起的停电事故
某厂配电室突然发出一声巨响，随后，低压自动开关跳闸。值班人员根据响声位
置，检查发现：电容器屏上的#$% 型熔断器金属底座烧毁。对电容器进行检查、测试，
未发现异常。查看#$% 型熔断器底座，发现有明显弧光烧伤痕迹。经分析，是由于熔
断器底座上的卡簧因长期使用乃受热等原因，弹簧压力减小，使熔断器与底座间的接触
电阻增大，局部过热并出现起弧放电，又因电源相间距离较近，电弧又引发相间短路，
最终使自动开关跳闸。
处理措施如下：
（&）更换烧坏的熔断器。
（’）适当增大熔断器底座间的距离。
（(）熔断器底座与熔断管之间的接触应紧密牢固。
（!）值班人员应定期检查、巡视电气设备连接部位的温升情况，发现过热，应及时
采取措施。
十、从熔丝的熔断判断线路故障
在简单的小功率电路中，常用的)*’ 系列刀开关来通、断负载电路，当主线路出
现故障时，熔丝熔断，看熔丝熔断的情况来分析线路故障原因。
（一）熔丝端断
熔丝两头附近断，是由于开关熔丝没有压紧和固定好造成的，熔丝长期松动，氧化
时间长，使接触电阻增大，电流通过便产生热量，时间一长，会使熔丝在两头的螺钉附
近熔断。
（二）熔丝中间熔断
在刀开关紧压的熔丝，其熔断点在熔丝中间，而且熔断点很小，可判断为负荷过
·
&
%
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p203 -->
大，或所用熔丝过电流时产生热量，随时间增长，热量积累越多，温度升高越快，当达
到熔丝熔点时，便在中间熔断，这是正常的保护性熔断。
（三）熔丝中间严重烧断
在三相刀开关中，其中一根熔断器严重熔断，一般为单相接地所致，三根熔断器同
时烧断，是负载严重超出额定负载。从熔丝熔断程度上可以看出通过电流大小，若熔丝
全部熔化，开关内烧黑，可能是相间短路造成，这种情况必须查找原因，故障排除后，
才能更换熔丝合闸工作。
（四）刀开关严重烧毁
出现故障后，熔丝全部气化，刀开关瓷盘底座烧碎，并由白色烧成红色时，这种情
况非常严重，并且危险极大。造成一级保护开关动作，此情况一般多发生在三相刀开关
中，其主要原因是弧光短路。若刀开关没有盖好上下盖，当遇上严重过载或短路故障
时，熔丝同时熔断造成严重的电源相间短路，高温将刀开关烧毁。
·
!
"
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第二篇
低压熔断器


<!-- p204 -->
第三篇
低压接触器
标准分享网 www.bzfxw.com 免费下载


<!-- p206 -->
第一章
接触器概述
第一节
接触器的用途与型号
一、接触器的用途和分类
接触器是一种用于远距离频繁地接通和断开电力拖动主回路及其他大容量用电回路
的自动控制电器。它分为直流和交流两类。它的控制对象主要是电动机，此外，还可以
用于控制其他电力负载，如电炉、电灯、电焊机、电容器组等。
接触器主要由电磁铁和触头两个部分组成。接触器的动触头固定在动铁心（衔铁）
上，静触头则固定在壳体上。常态时吸引线圈未通电时，接触器所处的状态称为常态。
常态时互相分开的触头，称为动合触头；而互相闭合的触头，称为动断触头。接触器共
有三对动合主触头和两对动合、两对动断的辅助触头。主触头的额定电流较大（数安到
数百安），用来接通和分断大电流的主电路（如电力拖动主回路等）。辅助触头的额定电
流较小（! " #$%），用来接通和分断小电流的控制电路。
当吸引线圈通电后，衔铁被吸合，使各个动合触头都闭合，动断触头都分断。当吸
引线圈断电后，在恢复弹簧的作用下，衔铁和所有的触头都恢复到原来的状态。
接触器的电路，可分为两部分，其一是主触头，和负载相串联，属于主电路；其二
是吸引线圈，和开关或辅助触头相串联，属于控制电路。可见，随着控制电路的接通和
分断，主电路也相应地动作，从而可以频繁地控制电动机的起动和停止。
&$% 以上的交流接触器，通常都装有灭弧罩，用来迅速熄灭主触头分断时所产生的
电弧，以免触头烧坏和相间短路。
交流接触器在结构上还有支架和外壳。
直流接触器在结构上也由主触头，电磁铁，辅助触头，灭弧罩，支架和壳体组成，
其工作原理类似于交流接触器，后面还有详述。
接触器的触头系统可以用电磁铁、压缩空气或液体压力等来驱动，因而可以分为电
磁接触器、气动接触器与液压接触器等。近年来还出现了由晶闸管组成的无触点接触
器。本章主要介绍电磁接触器。
电磁接触器的分类有多种，它们是：
#）按主触头所控制的电路的种类分，有直流、交流两类。这是最常见和最主要的
·
!
$
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p207 -->
分类方法。
!）按主触头极数分，有单极、双极，三极、多极四类。
"）按主触头的正常位置分（正常位置即指激磁线圈无电流时主触头的位置），有动
合、动断、一部分动合、一部分动断四类。
#）按吸引线圈种类分，有交流励磁和直流励磁两类。
$）按灭弧介质分，有空气式和真空式两类。
%）按有无灭弧室分，有安装灭弧室和不装灭弧室两类。
二、电磁接触器的主要技术参数
&’ 型号说明
交流接触器
设计序号
(——— 重任务
)——— 消弧
*——— 栅片去游离灭弧
+——— 表示改型后的
,-
!
!
—
!
极数（以数字表示，三
极产品不注明数字）
.
!
/、*——— 改型产品
(——— 直流线圈
0——— 带锁扣
!
额定电流（/）
!
动断主触头数量
!
动合主触头数量
.
!
,——— 不带辅助触头
,. !!——— 带辅助触头
1——— 不带辅助触头
1. !!——— 带辅助触头
!
额定电流（/）
—
!
设计序号
,(
直流接触器
比如,-&!+ 2 !$3，该型号的意义为,-&!+ 系列交流接触器，额定电流!$3/，主触
点三极。
,(3 2 &33 . !3 为,(3 系列直流接触器，额定电流为&33/，双极动合主触头。
我国生产的交流接触器常用的有,-&、4,&、4,!、,-3、,-&3、,-&!、,-!3 等系列
产品。直流接触器常用的有,(&，,(" 等系列和新产品,(3 系列。
!’ 额定电压
按触器铭牌上额定电压是指主触头上的额定工作电压，其等级有：
直流接触器：!!35，##35，%%35。
交流接触器：!!35，"635，$335，%%35，&&#35。
"’ 额定电流
接触器铭牌上额定电流是指在规定工作条件下主触头上的额定工作
电流，其等级有：
直流接触器：!$/，#3/，%3/，&33/，&$3/，!$3/，#33/，%33/。
·
%
3
!
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p208 -->
交流接触器：!"#，!$#，%$#，&"#，’"#，!""#，!$"#，%$"#，&""#，’""#。
&( 线圈的额定电压
其等级有：
直流线圈：%&)，&*)，%%")。
交流线圈：+’)，!%,)，%%")，+*")。
$( 动作值
是指接触器的吸合电压与释放电压。部颁标准规定接触器在额定电压
*$-以上时，应可靠吸合。释放电压不高于线圈额定电压的,"-，交流接触器不低于
线圈额定电压的!"-，直流接触器不低于线圈额定电压的$-。
’( 接通与分断能力
是指接触器的主触头在规定的条件下能可靠地接通和分断的
电流值，而不应该发生熔焊，飞弧和过分磨损等。
接触器的接通分断能力分类
电流
种类
用途分
类代号
用
途
分
类
额定工作
电流值
通断条件!
!
!.
"
".
功率因数或
时间常数
接通条件"
!
!.
"
".
功率因数或
时间常数
交
流
/0"
无感或微感负载，电阻炉
/0!
起动和运转中断开绕线转子电
动机
/0%
起动、反接制动、反向与密接
通断绕线转子电动机
/0+
起动和运转中断开笼型电动机
/0&
起动、反接制动、反向与密接
通断笼型电动机
全部值
全部值
!.!!’#
!’# 1 !.!!""#
!. 2 !""#
!.!!’#
!’# 1 !.!!""#
!. 2 !""#
!($!(! "(3$ 4 "("$
— —
—
& !(! "(’$ 4 "("$
& !(! "(’$ 4 "("$
*
’
!(!
"($$ 4 "("$
"(+$ 4 "("$
!"
*
!(!
"($$ 4 "("$
"(+$ 4 "("$
!"
*
!(!
"($$ 4 "("$
"(+$ 4 "("$
!%
!"
!(!
"($$ 4 "("$
"(+$ 4 "("$
直
流
50!
起动和运转中断开并励直流电
动机
50%
起动、反接制动、反向与密接
通断并励直流电动机
50+
起动和运转中断开串励直流
电动机
50&
起动、反接制动、反向与密接
通断串励直流电动机
全部值
& !(!
%($ 4 !$-
67
— —
—
!/08 类用途接触器通断次数为%" 次，其余各类为%$ 次，每次通电时间为’" 9 %"" 67，试验间
隔时间为$ 9 !" 7。对其中带电动机保护装置者，有$ 次应由该保护装置使电器断开，且试验间
隔时间由保护装置复位时间决定。对能耗制动用直流动断触头，时间常数规定为,($ 67。
"接通试验规定作!"" 次，其通电时间和间隔时间同!。
第二节
接触器的负载类别
接触器的主要用途之一是控制电动机（其中大部分是三相感应电动机），即对电动
机的起动、反转、调速和制动等进行控制。为了对控制过程有所了解，从而了解对接触
·
,
"
%
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p209 -->
器的要求，首先将对上述几种控制作简要的分析与讨论。
一、电动机的起动控制
电动机的起动控制是电动机控制中最主要的一个环节，此处，仅就最简单的一种起
动方式———单向直接起动作一分析。
下图是最简单的起动控制电路。起动时，按下起动按钮!"#，接触器$% 就因线圈
得电而动作，并通过其主触头的闭合将电动机接到电源上，使电动机由静止逐渐加速运
转，直到达到稳定转速为止。整个过程就是电动机的起动过程。
三相感应电动机的单向直接起动电路
众所周知，在起动过程中，电动机的起动电流在正常情况下可达额定电流的& ’ (
倍。如果碰到操作频率高，即每小时操作次数很高的情况，这个电流还可能大一些。这
就是说，在起动电动机的过程中，接触器中用以接通电动机定子电路的主触头，要通过
相当于其额定电流& 倍以上的冲击电流（因为接触器的额定电流大致是同电动机的额定
电流相当），而且它所分断的电流也有可能达到额定电流的数倍。通常，小容量电动机
以及在大容量电网中运行的中等容量电动机，多采用直接起动方式，如果考虑到高的操
作频率，那么，接触器的工作是相当繁重的。
二、电动机的反向运转控制
有很多生产机械，诸如各种机床、起重设备等，在其工作过程中常常要求电动机能
够正转和反转。下图中，$%) 是控制电动机正转的接触器，$%* 是控制电动机反转的
接触器。显然，$%) 和$%* 两接触器是不允许同时接通的，要不然就会造成电源短
路。为此，在控制线路中要通过接触器的辅助触头、按钮的联锁作用来防止发生电源短
路事故。
正向起动时，按下正向起动按钮!"#，由于反转接触器$%* 的线圈电路中串接有
!"# 的常闭触点，所以$%* 不可能与$%) 同时接通。在$%) 既已动作之后，虽然!"#
因操作者的手已松开而复原，使得串接在$%* 线圈电路中的常闭触点已恢复到原来的
·
(
+
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p210 -->
三相异步电动机的可逆控制线路
接通状态，但!"# 的一对串接在!"$ 线圈电路中的常闭辅助触点业已断开，所以!"$
还是不可能接通。同样，反向起动时，按钮和接触器的辅助触头也能保证不会发生电源
短路事故。
在电动机由正转而反接制动、再进而过渡到反转时，其定子暂态电流可达额定电流
的十几倍，所以控制它的接触器的主触头也要接通这么大的电流，这显然比单向起动过
程要严重。
三、电动机的调速控制
众所周知，感应电动机的同步转速为
!" # %&
$ % （’( )*+）
式中
%———电源频率（,-）；
$———电动机的极对数。
因此，通过改变电动机的极对数，也可以改变它的转速。从技术经济方面来看，通过这
种方式来调速，比完全靠齿轮箱变速为优，所以感应电动机有双速、三速和四速等多速
电动机产品，它既可用凸轮控制器、鼓形控制器等主令电器作调速控制，也可用接触器
来控制。当多速电动机采用接触器控制时，虽然换速时的切换也有冲击电流产生，但接
触器工作的繁重程度一般较控制电动机的正反转时要轻些。
另外，在电动机定子或转子电路中串以不同的阻抗，也能改变电动机的转速。如果
阻抗的改变也由接触器来控制，则在这种场合，接触器的工作任务一般也较轻。
四、电动机的制动控制
电动机的电磁制动方式有反接制动、能耗制动和再生制动等三种。从控制制动所用
接触器的工作来看，其中以控制反接制动时的工作为最严重，然而，其严重程度并不比
·
.
&
/
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p211 -->
控制电动机作正反转动转时为甚。
综上所述，从各种运行方式来考虑，当电动机需作可逆运转、而且还要求密接通断
时，接触器的工作最为繁重。
当然接触器所控制的负载并非仅电动机一种，还有其他的负载，如照明电路、电热
器和其他电气设备等。接触器的各种负载大体上可以分为三类：
（!）轻负载
轻负载又可分为静止负载和旋转负载两种。所谓静止的轻负载，就是
无电感或略带点电感的静止负载，如电阻炉等，其特点是接触器只要在额定电压下接通
和分断额定电流，所谓旋转的轻负载，是指在静止状态下起动并在高速运转中停转的绕
线型感应电动机，以及采用星三角起动器或"#$抽头自耦减压起动器起动并在高速运
转中停转的笼型感应电动机。这时，接触器是在额定电压下接通%&# 倍额定电流，在
’($额定电压（对绕线转子感应电动机来说）或!)$额定电压（对上述方式减压起动
的笼型感应电动机来说）下分断额定电流。
（%）一般负载
属于这一类负载的主要是在静止状态下起动、在高速运转中停转，
或在断电停转之后再反向起动运转的笼型感应电动机。在这种场合，接触器要在额定电
压下接通" 倍额定电流和在!)$额定电压下分断额定电流。
（*）重负载
在静止状态下接通、在堵转或甚低的转速下断开笼型感应电动机，作
反接制动、正反向可逆运转以及密接通断（又称点动，即频繁地接通和分断）的笼型感
应电动机都属于这一类负载。在这里，接触器要在额定电压下接通和分断" 倍额定电
流。应当指出，实际上接触器在重负载下的通断电流并不都是" 倍额定电流，而且有时
可达十几倍额定电流。
除此之外，还有介乎一般任务和重任务之间的负载，例如，绕线转子感应电动机的
反接制动、正反转可逆动转和密接通断等就是这样。此时，接触器要在额定电压下接通
和分断%&# 倍额定电流。
第三节
接触器的主要技术参数
一、动作值
所谓动作值就是接触器的接通电压和释放电压。我们规定：在接触器电磁线圈业已
发热稳定时，如果给它加上+#$额定电压，其衔铁应能完全可靠地吸合，无任何中途
停滞现象；反之，如果在工作中电网电压过低或者突然消失，衔铁亦应完全可靠地释
放，不停顿地返回原始位置。
由于在释放位置上气隙!的数值是工作位置上气隙数值的几倍至几十倍，因而在释
放位置上的激磁电流也将是工作位置上电流的几倍至几十倍。我们知道，激磁线圈是按
照工作位置（闭合位置）上的发热情况设计的，如果让它工作于释放位置或任何非闭合
位置，那就会因过热而迅速地被烧掉。这就是衔铁动作必须一下运动到底不许中间停顿
·
(
!
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p212 -->
的原因。
对于直流电磁铁来说，不存在这个问题。因为在直流电磁系统中，电磁线圈的电流
是其控制电源的电压与其电阻之比，即与气隙!的大小无关。然而，这只是问题的一个
方面，还存在着另一方面的问题———触头的磨损与燃弧问题。当衔铁已运动到动、静触
头之间的间隙非常小、而又卡住在此位置时，触头间隙先是发生场致电子放射，继而逐
步发展为热电子放射，终于产生电弧，而且是长期燃弧。不难想象长期燃弧的后果，轻
则造成触头的严重磨损———绕坏，重则导致整台接触器被烧毁，甚至引起火灾。
以上是从接通过程来分析，就是在释放过程，如果发生类似情况，其后果也将一如
前述。
因此，动作可靠是对接触器的一项最起码的要求，而动作值则是接触器的一项主要
技术参数。
这项要求对农村用电来说尤为重要，因为农村电网的电压一般都偏低，特别是在农
忙季节，甚至会低到只有额定电压的!" # $"%。在这种情况下，万一给接触器的线圈
通上了电，而电压又不足以使衔铁运动，线圈就会很快地被烧毁。因此，如果电网电压
经常低于&’%额定电压，则在使用之前，不妨先用自耦调压器测定一下接触器的吸合
电压与释放电压，看看它是否符合规定；然后再进一步检测一下接触器的吸合电压是否
还有裕度，能否适应当时当地的电网情况。如果不能适应，就不宜用接触器来控制电动
机或其他负载，而应采用其他的手动开关电器。或者，在电磁系统温升有充分裕度的情
况下，适当减少线圈的匝数（对交流并激线圈来说），借此增大电磁吸力，以适应电压
偏低的工作条件。
二、接通与分断能力
接触器的接通与分断能力，是指它的主触头在工作情况下所能可靠地接通和分断的
电流值。接触器所控制的负载是各式各样的，所以对用于不同种类负载的接触器的要求
也各不相同。在低压电器基本标准中，针对控制电器的接通与通断能力，按其不同的用
途作了规定。下表中的用途分类也叫使用类别，不同系列的接触器就是根据这个使用类
别来设计的。
对不同使用类别的接触器来说，它应能在规定条件下接通上述电流而不发生熔焊，
并且分断上述电流而不致长期燃弧。至于超出上述范围的电流，其分断则是熔断器、自
动开关等保护电器的任务了。
三、电气寿命与机械寿命
在理想情况下，控制电器的电气寿命和机械寿命应当同它们的控制对象一样，但这
在实际上是办不到的，特别是主触头，由于在工作过程中总是会遭致电弧烧损，其电气
寿命远较机械寿命为低。一般来说，电气寿命是机械寿命的’ # ("%，机械寿命越高，
这个百分数就越小。低压电器基本标准中对接融器的电气寿命及其试验条件如下表的规
定。
·
)
)
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p213 -->
接触器的接通和分断能力分类
电
流
种
类
用途
分类
代号
用途分类
额定工作
电流值
（!）
通断条件!
接通条件!
!
"
!"
""
功率因
数或时
间常数
!
"
!"
""
功率因
数或时
间常数
!#
$%&
$%’
$%(
$%)
$%*
无感或微感负
载，电阻炉
起动和运转中
断开绕线型电
动机
起动、反接制
动、反向与密接
通断绕线型电
动机
起动和运转中
断开笼型电动
机
起动、反接制
动、反向与密接
通断笼型电动
机
全部值
!# ! ’+
’+ $ !# ! ’&&
!# % ’&&
!# ! ’+
’+ ! !# ! ’&&
!# % ’&&
’,-
*
.
+"
’&
."
’,’
&,/- 0
&,&-
&,+- 0
&,&-
&,-- 0
&,&-
&,)- 0
&,&-
&,-- 0
&,&-
&,)- 0
&,&-
1
*
’&
.#
’(
’&$
’,’
1
&,+- 0
&,&-
&,-- 0
&,&-
&,)- 0
&,&-
&,-- 0
&,&-
&,)- 0
&,&-
2#
3%’
3%(
3%)
3%*
起动和运转
中断开并激直
流电动机
起动、反接制
动、反向与密接
通断并激直流
电动机
起动和运转
中断开串激直
流电动机
起动、反接制
动、反向与密接
通断串激直流
电动机
全部值
*
’,’
(,- 0
’-456
1
1
1
!
$%& 类用途接触器通断次数为(& 次，其余各类为(- 次，每次通电时间为+& 7 (&& 56，试验间
隔时间为- 7 ’&6。对其中带电动机保护装置者，有- 次应由该保护装置使电器断开，且试验
间隔时间由保护装置复位时间决定。对能耗制动用直流常闭触头，时间常数规定为8,-56。
%
接通试验规定作’&& 次，其通电时间和间隔时间同!。
"
! 的最小值为.&&!。
#
! 的最小值为’&&&!
$
! 的最小值为’(&&!。
·
(
’
(
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p214 -->
对接触器的电寿命和机械寿命的要求
电
流
种
类
用途
分类
代号
额定工作
电流值
（!）
接
通
条
件
分
断
条
件
!
"
!#
"#
"#$! 或
时间常数
"
"
!#
"#
"#$! 或
时间常数
机械寿命
电寿命为机械
寿命的百分数
!%
&%
’()
’(*
’(+
’(,
’(-
.(*
.(+
.(,
.(-
全部值
!#!*/
*/ 0 !#!*))
!# 1 *))
!#!*/
*/ 0 !#!*))
!# 1 *))
全部值
*
+23
/
+23
*
*
)23 4 )2)3
)2/3 4 )2)3
)233 4 )2)3
)2,3 4 )2)3
)233 4 )2)3
)2,3 4 )2)3
+ 4 *356$
*3 4 *356$
*
+23
*
/
*
+23
*
+23
*
)2-
*
)2*7
*
)2*
*
)2,
*
)283 4 )2)3
)2/3 4 )2)3
)233 4 )2)3
)2,3 4 )2)3
)233 4 )2)3
)2,3 4 )2)3
723 4 *356$
+ 4 *356$
+) 4 *356$
*3 4 *356$
一般的为
*)) 9 /))
万
次，特殊的为
*))) 9 ,)))万
次
一般的+)5
特殊的*35
一般的35
特殊的,5
一般的+)5
特殊的*35
一般的35
特殊的,5
一般的*)5
特殊的/5
一般的,5
特殊的+5
一般的*)5
特殊的/5
一般的,5
特殊的+5
由表中数据可见，对接触器电寿命的要求是因其使用类别而异的。目前的几个产品
系列，都是按照一定的使用类别设计的，例如，%’*) 系列交流接触器就是按’(, 使用
类别设计的。
四、操作频率
所谓操作频率就是每小时的操作次数，它因控制对象而异。例如，用于控制排灌站
水泵拖动电动机的接触器、用于控制排气风扇拖动电动机的接触器等，其操作频率就相
当低；用于控制大型机床主传动电动机的接触器，其操作频率也不会太高；只有控制一
般机床拖动电动机，特别是自动机床拖动电动机的接触器，其操作频率才是特别高的。
目前，新设计的交流接触器和直流接触器的允许操作频率一般分为,))、/))、*+)) 次:
; 等几种。
操作频率能直接影响到电器的电气寿命，因为在提高操作频率的情况下，触头的电
气寿命并不是简单地按比例随次数增加，而是因灭弧条件的劣化变得严重得多。此外，
操作频率的提高还加重交流线圈的工作。因此，接触器的操作频率是不允许随意提高
的。
·
,
*
+
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p215 -->
五、工作制
接触器（以及其他电器）的工作制有如下四种：
（!）长期工作制、接触器长期连续通电的工作制，其持续通电时间一般不少于"#，
此时接触器所有零部件已达到稳定温度。
（$）间断长期工作制
接触器持续通电的时间不超过"#，但在此时间内其所有零
部件的温升均能达到稳定值，并且在此之后，接触器要断开和接通不少于三次，然后再
重新通电工作。
（%）短时工作制
在接触器通电的时间内，其零部件的温度并未达到稳定值，而在
分断之后，它们的温度却都能恢复到周围介质的温度。
（&）反复短时工作制
接触器在通电和分断两种状态循环交替的情况下工作，在通
电时间内，其零部件的温度达不到稳定值，在分断后其零部件的温度也降不到周围介质
温度。这种工作制的特征可借操作频率和通电持续率（!"）来表示。
所谓通电持续率，即是电器的通电时间与通电周期（第一次操作的通电时间与断电
时间的总和）之比的百分数，即
!"（# ）$
%!
%! & %$ ’ !’’#
式中
%!———每一次操作的通电时间；
%$———每一次操作的断电时间。
第四节
接触器的结构
从设计的角度看，对接触器的主要要求是：触头使用的材料应具有导电、导热、耐
腐蚀、抗熔焊性能良好，触头的温升低、电寿命高，足够的承受短时耐受电流的能力；
灭弧性能好，分断电流时燃弧时间短，过电压低，喷弧距离小；电磁铁的吸力特性与接
触器反力特性配合良好，闭合时碰撞冲击小，能可靠的吸合与释放；整体结构合理、机
构寿命高，工艺性好，价格低廉。下面对接触器的触头、灭弧装置、电磁铁系统的结构
形式及特点加以分析，为设计时正确选用它们打下基础。
一、接触器触头
接触器的触头有单断点指形触头和双断点桥式触头两类，分述如下：
（一）单断点指形触头
单断点指形触头，其优点为：
!）在通断过程中有滚滑运动，如图所示，当开始接触时，静、动触头在( 点接
触，靠弹簧压力经) 点滚动到* 点。断开时作相反方向运动。这样，可以自动清除触
·
&
!
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p216 -->
单断点指形触头
头表面的氧化膜保证了接触可靠；同时，长期工作位置不是在
烧灼的! 点而是在" 点，也保证了触点的良好接触。所以，这
种触头可采用铜或铜基合金触头材料，成本相对较低。
#）触头接触压力大，电动稳定性高。
$）实际使用中，触头的压力弹簧易于调节。
其缺点为：
%）仅一个断口，为可靠熄弧，触头开距比较大，从而增
大了接触器的体积。
#）触头闭合时冲击能量大，有软连接，不利于机械寿命
的提高。
（二）双断点桥式触头
双断点桥式触头其优点为：
%）具有两个灭弧区域，灭弧效果较好。小容量交流接触器采用这种触头时，可利
用电流过零时两个断口的近阴极效应可靠的熄弧，不需要再加装特殊的灭弧装置。
#）触头开距小，使接触器结构紧凑，体积小。
$）触头闭合时冲击能量小，无软连接，有利于提高机械寿命。
其缺点是：
%）触头通断过程中不能自动净化其表面，所以触头材料必须用银或银基合金，成
本较高。
#）每个触点的接触压力小，电动稳定性较低。
$）触头参数如触头弹簧压力等不易调节。
由以上分析可见，从提高接触器电寿命角度出发，采用双断占触头比单断点触头有
利，对于交流接触器更是如此。但是在每个触点压力相同时，双断点触头总压力是单断
点触头的两倍，而且触头材料比较贵，故在额定电流比较大的接触器中，经常采用的是
单断点触头。
二、接触器灭弧装置
灭弧装置用来熄灭主触点在切断电路时所产生的电弧，保护触点不受电弧灼伤。接
触器中常采用下列几种灭弧方法：
%& 多断点灭弧
在交流电路中也可以采用桥式触头。如有两个断口，就相当于两
对电极。若一个断口处要使电弧熄灭后重燃，需要%’( ) #’(* 的电压，现有两对断口，
则需要有# + （%’( ) #’(）* 的电压，所以有利于灭弧。
若采用双极或三极接触器控制一个电路时，根据需要可灵活地将两个极或三个极串
联起来，当作一个触点用，这组触头便成为多断点的，加强了灭弧效果。
#& 电动力灭弧
电弧在触点回路电流! 磁场的作用下，受到电动力" 作用拉长，
使之与陶土灭弧罩相接触，将热量传递给灭弧罩，促使电弧熄灭，该装置可用于交、直
流灭弧。
·
’
%
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p217 -->
!" 磁吹灭弧
在触头电路中串入一个磁吹线圈，它产生的磁通通过磁性夹片引向
触点周围，当动、静触头分开并产生电弧时，由于磁性夹板中磁场方向与磁头间电弧的
轴线垂直，电弧受电动力的作用向上运动，并转移到引弧角上燃烧，最后被拉长而熄
灭。这种灭弧装置与电动力灭弧装置相比，是增加了一个磁吹线圈。由于这种灭弧装置
是利用电弧电流本身灭弧，因而电弧电流越大，吹弧能力就越强。它被广泛应用于直流
接触器中。
#" 纵缝灭弧室
电弧在电动力作用下，进入由陶土或石棉水泥制成的灭弧室窄缝
中，电弧与室壁紧密接触，被迅速冷却而熄灭。这种灭弧室热量易于散出，陶土耐热性
好，故可以用于较高的操作频率的交直流接触器中（直流需加磁吹装置）。
$" 栅片灭弧室
灭弧栅片是由若干镀铜薄钢片组成，片间距离为% & !’’，安放在
触点上方的灭弧罩（图中未画出）内。一旦发生电弧，电弧周围产生磁场，导磁的钢片
将电弧吸入灭弧栅片之间，电弧被栅片分割成若干串联的短电弧，当交流电压过零时，
电弧自然熄灭，两栅片之间必须有($) & %$)* 的电弧压降，电弧才能重燃。这样一来，
一方面电源电压不足以维持电弧，另一方面，由于栅片的散热作用，使电弧在自然熄灭
后很难重燃。这种灭弧室由于栅片吸收电弧能量较多，故不适合于太高的频率操作。栅
片灭弧室是常用的交流灭弧装置。
+" 真空灭弧室
动、静触头处于密封的玻璃外壳内，动触头可以在波纹管内上下
运动一个不大的距离，触头间真空度为() , #’’ 汞柱，故气体分子很少，电弧由金属蒸
气形成，当交流电弧过零时，金属蒸气以极快的速度向弧区以外扩散，弧隙介质耐压强
度迅速恢复，从而使电弧熄灭。这种灭弧室的优点为有很强的熄灭交流电弧的能力，灭
弧室密封，电弧及游离气体不能逸出，使用安全，而且，触头磨损少，电寿命高。真空
灭弧室适合于高电压，大电流、操作频率高的交流接触器上，可用于矿井或化工厂等防
火防暴场合。真空接触器与交流电磁接触器相比，体积小、重量轻、操作时噪声小，真
空件不需维修。缺点是过电压高，不能直接用于开断直流电路，而且价格较高。
为加强灭弧效果，往往需要同时采取几种灭弧措施。
三、接触器的电磁系统
接触器所用的电磁铁，有多种形式，直流电磁铁多采用拍合式，交流电磁铁常用单
- 直动式、双. 直动式、单. 拍合式、双- 拍合式等。电磁铁的特性及结构对接触器
的寿命有很大影响，为此在设计电磁铁过程中应注意以下几点：
(）电磁铁的吸力特性应与接触器的反力特性合理的配合，这样可在保证动作可靠
的前提下，衔铁与铁心的碰撞能量为最小。一般说来，电磁铁在吸合过程中，电磁吸力
应大于反力，在衔铁的释放过程中，反力应大于吸力。但是，吸力特性高于反力特性太
多也是不利的，会使衔铁对铁心冲击力过大，触头振动加剧。因此，可以使吸力特性与
反力特性有部分交叉，这样特性配合较为理想，相交叉的位置一般在主触头刚接触的位
置，此时衔铁运动部分储存的动能，仍然可以克服触头等的反力，使衔铁继续运动直到
吸合。
对于采用转动式电磁铁的接触器，在设计时，可通过选择合适的杠杆比（铁心吸力
·
+
(
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p218 -->
臂!" 与主触头力臂!# 之比），来改变反力特性的形状，使反力特性与吸力特性配合
良好。
!）采用缓冲装置，即用硅橡胶，塑料及弹簧等制成缓冲件，放置在电磁铁的衔铁、
静铁心和线圈等零件的下面或上面，以吸收衔铁运动时的动能，减小衔铁与静铁心及衔
铁与停档的撞击力，减轻触头的二次振动。
"）为了减少交流接触器吸合时产生的振动和噪声，在其电磁铁的铁心端面上装有
短路铜环，称为分磁环（又有称为减振环，短路环的）。它的工作原理是，当电磁线圈
中通有交流电时，在铁心中产生的是交变磁通，对衔铁的吸力也是变化的。未装分磁环
时，当磁通达到最大值时，铁心对衔铁的吸力最大；当磁通经过零值时，铁心对衔铁的
吸力也为零，衔铁受弹簧的反作用力有释放的趋势。这样，衔铁不能被铁心紧紧吸牢，
就在铁心上产生振动，发出噪声。这使衔铁与铁心极易磨损，并造成触头接触不良，产
生火花灼伤触头，且噪声使人易感疲劳。装上分磁环后，铁心中的交变磁通会在分磁环
中感应出电流$!，该电流会阻碍被分磁环包围面积中的磁通的变化，因此在分磁环所
包围的面积上的磁通!!，其相位比未被分磁环包围的面积上的磁通!# 的相位滞后（一
般在设计时通过合理选择参数使滞后值为$%! & ’%!），即!# 与!! 不同时为零。这样，
衔铁始终被铁心所吸牢，振动和噪声会显著减小。
分磁环一般用铜、康铜或镍铬合金等材料制成。在铁心与衔铁碰撞时，分磁环悬伸
部分的根部及转角处应力最大，常易断裂。因此最好将分磁环的两个长边均紧嵌于静铁
心或衔铁极面的槽内，并用胶粘剂将分磁环的四边均粘牢在铁心或衔铁上。
(）适当加大铁心极面，减小碰撞应力。铁心和衔铁吸合时应能自动调整吸合面，
避免棱角与面的碰撞引起的应力集中。极面应进行硬化处理。
)）合理选用运动副，如塑料—塑料、塑料—金属以减小机械磨损。轴承或导轨可
采用含有少量二硫化钼或石墨的热塑性塑料。
$）交流接触器采用直流磁系统操作可提高机械寿命，但需增加整流装置或在有直
流电源的场合下方可使用。
第五节
接触器的选用、安装与维护
一、接触器的选用
应根据：
#* 接触器控制电动机或负载电流的类型
即交流负载应使用交流接触器，直流负
载使用直流接触器；如果控制系统中主要是交流电动机，而直流电机或直流负载的容量
比较小时，也可以全用交流接触器进行控制，但触头的额定电流应选大些。
!* 接触器主触头的额定电压
其值应大于或等于负载回路的额定电压。
"* 接触器主触头的额定电流
·
+
#
!
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p219 -->
!）按手册或说明书上规定的使用类别使用接触器时，接触器主触头的额定电流应
等于或稍大于实际负载额定电流。
"）按轻任务使用类别设计的接触器，用于重任务使用类别时，应降低容量使用，
如按使用类别#$% 设计的控制&’( 电动机的接触器，用于使用类别#$&，则应降低一个
容量等级，只能控制")"’( 的电动机。
%）用于反复短时工作制的接触器，其额定电流应大于负载的等效发热电流。
&) 接触器吸引线圈的电压
一般从人身和设备安全角度考虑，该电压值可以选择
低一些，如!"*+；但当控制线路比较简单，用电不多时，为了节省变压器，则选用
%,-+。
.) 接触器的触头数量、种类等应满足控制线路的要求。
/) 注意负载工作制
用于长期工作制时，应尽量选用银或银基合金触头的接触器
（如0#!- 和0#"- 系列），如选用铜触头的接触器（如0#!" 系列），则应将接触器的额定
电流降低到间断长期工作制时额定电流的.-1以下使用。
由以上六务，则可在有关手册或产品目录上选择到合适的接触器型号。需要读者注
意的是，上面提到的第% 条中第（!）项，以接触器的使用类别和负载的额定电流作为
选择接触器的型号的根据最为重要，一般据此即可初步选定接触器型号。
二、接触器的安装与维护
接触器的使用寿命的长短，不仅取决于产品本身的技术性能，而且与产品的使用维
护是否符合要求有关。在安装、调整及使用接触器时应注意以下各点：
!) 安装前
!）检查产品的铭牌及线圈上的技术数据（如额定电压、电流、操作频率和通电持
续率等）是否符合实际使用要求。
"）用手分合接触器的活动部分，要求产品动作灵活无卡住现象。
%）将铁心极面上的防锈油擦净，以免油垢粘滞而造成接触器断电不释放。
&）检查与调整触头的工作参数（开距、超程、初压力和终压力等），并使各极触头
动作同步。
") 安装与调整
!）安装时，应将螺钉拧紧，以防振动松脱。
"）检查接线正确无误后，应在主触头不带电情况下，先使吸引级圈通电分合数次，
检查产品动作是否可靠，然后才能投入使用。
%) 使用与维护
!）使用期中，应定期检查产品的各部件，要求可动部分不卡住，紧固件无松脱。
零部件如有损坏，应及时修换。
"）触头表面应经常保持清洁，不允许涂油，当触头表面因电弧作用而形成金属小
珠时，应及时铲除。当触头严重磨损后，超程应该及时调整，当厚度只剩下! 2 % 时，应
及时调换触头。但应注意，银及银基合金触头表面在分断电弧中生成的黑色氧化膜接触
电阻很低，不会造成接触不良现象，因此不必锉修，否则将会大大缩短触头寿命。
·
,
!
"
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p220 -->
!）原来带有灭弧室的接触器决不能不带灭弧室使用，以防发生短路事故。陶土灭
弧室性脆易碎，应避免碰撞，如有碎裂，应及时调换。
"）当衔铁与铁心的接触面接触不良或衔铁歪斜，会导致铁心振动严重、噪声过大
和线圈过热。应及时清除铁心端面污垢和锈蚀，校正衔铁的歪斜现象，紧固松动的铁
心，以保证衔铁与铁心的接触良好，可靠。
分磁环有时会出现断裂或跳出等故障，致使铁心噪声过大。可将断裂处焊牢，用环
氧树脂固定。如不能焊接，则应调换分磁环或铁心。
由于绝缘损环，机械损伤或短路，会使线圈过热或烧毁。情况不太严重时，可进行
局部修复。若线圈已经烧毁，则必须重绕。可实测烧毁绕圈或根据铭牌、手册找出线圈
匝数与导线直径。
"# 维修后的试验：
$）吸合电压与释放电压的测量。吸合电压值：直流接触器在冷态下为额定电压的
%&’，交流接触器为额定电压的(&’；释放电压值：直流接触器为额定电压的&’ )
$*’，交流接触器约为额定电压的!*’ ) "*’。
+）当电源电压在其额定值的%&’ ) $*&’（直流）和(&’ ) $$&’（交流）范围内
波动时，接触器应能可靠工作。
!）接触器的主触头接通时，三相应同时接触。
三、接触器的常见故障及其原因和处理
下表列出接触器运行过程中经常发生的故障、产生这些故障的原因以及故障发生后
的处理方法，以供参考。
接触器常见故障的产生原因和处理方法
序
故障现象
产
生
原
因
处
理
方
法
$
通电后不能
合闸
$# 线圈供电线路断路
+# 线圈本身断路
!# 起动按钮触头接触不良
"# 线圈额定电压比线路电压
高
&# 触头与灭弧室壁之间卡住
或其他可动零部件与其运
动导轨或导槽卡住
%# 转轴生锈或歪斜
$# 检查线路，找出断开点，把
线重新接好
+# 更换线圈
!# 清理触头或更换按钮
"# 换上额定电压合适的线圈
&# 调整互相卡住的零部件的
相对位置，消除它们之间的
摩擦
%# 拆下来清洗去锈或调换已
磨损零部件，上润滑油
·
,
$
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p221 -->
序
故障现象
产
生
原
因
处
理
方
法
!
通电后不能
完全闭合
"# 控制电路电源电压过低（低
于$%&额定值）
!# 线圈额定电压高于线路电
压
’# 可动部分被卡住
(# 触头弹簧压力与释放弹簧
压力过大
%# 触头超程过大
"# 调整电源电压
!# 换上额定电压合适的线圈
’# 调整互相卡住的零部件的
位置，去除障碍物
(# 调整弹簧压力或更换弹簧
%# 调整触头超程
’
运行中铁心
噪声过大或发
生振动
"# 线圈电压不足
!# 铁心极面积有污垢或生锈
或因磨损过度而不平
’# 短路环断裂
(# 动或静铁心夹紧螺丝松动
%# 可动部分配合不当
)# 反作用力过大
"# 调整线圈电压
!# 清理极面，必要时可刮削修
整
’# 更换新短路环
(# 将螺丝紧固
%# 查明故障后进行调整
)# 更换合适的弹簧
(
松开起动按
钮后接触器立
即释放
"# 接触器辅助触头接触不良
!# 控制回路中的触头接触不
良
’# 自锁触头接线不对
"# 清理辅助触头或更换新触
头
!# 查明接触不良的触头加以
清理或更换
’# 查对接线
%
接触器动作
过于缓慢
"# 动静铁心间的间隙过大
!# 安装位置不妥当
’# 线圈电压不足
(# 反作用力过大
"# 调整机械部分，减小间隙
!# 按产品使用说明书或技术
条件的规定重新安装
’# 调整线圈电压
(# 换上合适的弹簧
)
断电后接触
器不释放
"# 反作用力过小
!# 剩磁过大
’# 新接触器铁心表面所涂凡
士林未揩净
(# 可动部分被卡住
%# 安装位置不妥当
)# 触头已经熔焊在一起
*# 控制线路接线有错
"# 换上合适的弹簧
!# 对于直流接触器应更换或
加厚非磁性垫片，对于交流
磁系统应将剩磁间隙处的
极面锉去一部分或更换磁
系统
’# 用抹布将凡士林揩净
(# 检查并清除障碍物或调整
互相卡住的零部件的位置
%# 按产品使用说明书中技术
条件的规定重新安装
)# 撬开已熔焊的触头或酌情
更换新触头
*# 查对控制线路
·
+
!
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p222 -->
序
故障现象
产
生
原
因
处
理
方
法
!
线圈损坏或
烧毁或引出线
断裂
"# 因空气潮湿或含腐蚀性气
体以致绝缘损坏
$# 线圈内部断线
%# 因碰撞或振动导致机械损
伤
&# 线圈额定电压比控制回路
的低
’# 线圈的通电持续率与实际情
况不符
(# 线圈超过规定电压运行
!# 欠电压运行，衔铁不能被吸合
)# 交流线圈操作频率过高
*# 双线圈结构因自锁触头焊住
以致起动绕组长期通电
"+# 周围环境温度过高
""# 线圈匝间短路
"$# 线圈因机械损伤或附有导电
尘埃而发生局部短路
"%# 接头焊接不良，以致因接触
电阻过大而烧断
"&# 线圈电流过大
"# 更换新线圈，必要时还要涂
刷特殊绝缘漆
$# 重绕或更换新的
%# 查明原因，作好处置，再修
好损坏处或更换新线圈
&# 更换额定电压相符的线圈
’# 更换!" 值相符的线圈
(# 检查线路电压并采取适当
措施
!# 检查并调整线路电压
)# 降低操作频率或更换能适
应高操作频率的线圈或接
触器
*# 更换自锁触头并排除导致
该触头焊住的故障
"+ # 更换安装处所或采取降温
措施
""# 更换线圈
"$# 更换线圈
"%# 重新焊好
"&# 检查控制回路电压，发现
电压过低时，应设法调整
)
短路环断裂
"# 铁心碰撞过于猛烈
$# 机械寿命终结
"# 查明原因、采取措施并更换
短路环，若无法更换，则应
更换铁心
$# 更换铁心
*
触头严重发
热
"# 负载电流过大
$# 触头生锈、或积有尘垢，或
铜触头严重氧化
%# 触头严重烧损，以致接触面
大大缩小，接触不良
&# 超程过小
’# 行程过大以致接触压力
"# 查明过载原因，采取措施
$# 清理接触面
%# 用细锉刀整修，使接触面光
洁，必要时更换触头
&# 能调整则调整一下，不能调
整就更换触头
’# 进行调整或更换触头
·
"
$
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p223 -->
第六节
接触器的节电运行
无论直流接触器或者交流接触器，从起动吸合到闭合吸持一般都是全电压运行。为
了保证起动的可靠吸合，磁系统的起动安匝较大，而当衔铁闭合后磁路中磁阻减小只需
较小的安匝磁势就可使之可靠吸持。对直流恒安匝的并激电磁系统在结构设计上应考虑
双绕组的线圈结构或单绕组串电阻，以便保证在吸合时提供较大磁势而在吸持时耗用较
小磁势。起动时全电压加于绕组，!" 分断后串入外电阻，绕组只承受部分较低电压。
对直流磁系统保持状态下的线圈损耗都可下降，有利于节能。
对交流接触器，节电运行的线路很多，下图示出了较常用的节电运行线路。它的工
作原理如下，按下起动按钮#$%，当电源瞬间为& 正$ 负时，电流经常闭辅助触头
!"%，经限流电阻!，二极管’(%，激磁线圈!" 成通路，!" 线圈受激，衔铁吸合运
动，一旦续流二极管两端" 点电位低于) 点电位，’(* 导通，起到激磁线圈的续流作
用。衔铁运动到一定位置，常闭辅助触头!"% 打开，’(% 和+ 就没有电流了，如电源
极性仍为& 正$ 负，则电流经降压电容, 而通过激磁线圈!" 成回路；与此同时，辅助
触头!"* 自保，完成交流接触器的起动过程，而转入吸持状态。
交流接触器节电运行线路
在起动过程中，由于!"% 分断较早，为了保证衔铁可靠闭合，限流电阻的选择必须使
半波整流的起动平均电流大于原接触器的起动电流"-，即
"# $ ./01%
!. & ! ’ "(
原线圈的直流电阻!. 已知，"( 已知，便可决定限流电阻!，然后通过实验验证。在某
些情况下，原23.’ 激磁电压的线圈可施加**.’ 激磁电压，这样不仅降低了二极管和电
容器的耐压水平，而且还可省掉限流电阻。
吸持状态主要靠电容降压和二极管续流工作，当电流瞬间& 为正$ 为负时，激磁
线圈两端电位" 高于)，续流二极管不导通，电流经电容) 通过线圈回到电源，此时
*+ 4 *,，这是第一阶段。由于电容值较小，容抗较大，降压作用显著，线圈的激磁电流
大大低于原接触器的激磁电流。当线圈两端的电位因电流下降而感应电势) 高于" 时，
’(* 导通，线圈与’(* 形成续流回路，同时*, 继续通过线圈，但迅速下降，这是第二
·
*
*
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p224 -->
阶段。一旦电源极性反相，电流取!"#，$%# 和! 成回路，电容电流反向，这是一方
面，另一方面，线圈继续由$%# 续流。由此可见第三阶段流过$%# 有二个电流。综上
所述，在吸持状态下，线圈中的电流是电容电流和续流电流之和，具有不过零的脉动性
质，其平均值可取得较小，对于原交流激磁的接触器，一般铁芯损耗占&’ ( )’*，分
磁环损耗占#’ ( +,*，线圈的电阻损耗约占+ ( ’*。在吸持过程节电运行中，虽然铁
心处于交直流同时磁化过程，但其局部磁滞回线很小，铁心损耗基本可以忽略，同样分
磁环损耗亦可忽略不计，故可大幅度节能，同时容性电流改善了线路的功率因数。
电容值的大小根据激磁线圈的电流选取。对上面的节电运行线路，! 值可按下列经
验式估算即
! "（- # &）$, （!.）
例如/01# 2 &,, 型交流接触器吸持电流为1314，则可选取电容-3- ( &3&!.。至于电容器
的额定电压，如线圈激磁电压为##,$，可取-,,$，如+5,$，则取&+,$。
二极管的容量根据通过的电流选取。对限流回路短时工作的二极管（如$%1），可
按最大起动电流除’ 考虑（这是因为二极管在& 个周波内可过载’ 倍，只要起动时间不
超过,316 即可）至于它的耐压，对线圈电压为##,$ 时，取-,,$，而对+5,$ 时，则取
&,,$。续流二极管的容量较限流二极管为低，可按吸持电流考虑，但其耐压水平要求较
高，对+5,$ 激磁电压，应选1#,,$ 电压等级，对##,$，则可选5,,$ 等级。二极管的型
号宜采用78’ 金属外壳的硅整流二极管。
按下交流接触器节能运行线路的停止按钮，电磁铁释放但释放动作时间要比普通接
触器要长些，这是因为线圈在失激时磁场能量经续流二极管缓慢释放的缘故。为了不延
长释放时间，可把停止按钮9:# 置于续流回路内。
综上所述，交流接触器加装电子线路形成节电装置具有节电和免除噪声的显著优
点，同时线圈温升降低，延长了线圈寿命，铁心吸持免除振动对触头的工作也有改善作
用。其缺点是由于增加了电子器械，所以也增加了不可靠的环节，因此其可靠性问题也
显得很突出。在线路设计时，必须抓住起动过程中!"1 常闭触点动作过早引起合闸动
能不足的关键性问题加以妥善解决。另外，电容和二极管的容量和耐压水平必须留有余
量，如果停止按钮置于续流回路，则切断电感回路时将产生过电压危及二极管和电容
器。建议在续流二极管两侧并联压敏电阻，在电容器两侧并联高值放电电阻。当容量较
大而工作可靠性要求较高时，可在线路中另加中间继电器以便起动回路的常闭触点的断
开尽可能延缓到主触头闭合甚至衔铁闭合之际。此外，也可采用降压变压器在吸持状态
下供应低压电源以代替降压电容的方案。从根本上讲，电器工厂应该专门生产节能型交
流接触器或者普通交流接触器的节能型派生系列，以便专门设置常闭辅助触点，改用尺
寸较小的磁系统或者干脆采用整块钢铁心结构，进一步简化工艺，提高寿命，降低成
本，使我国首创的接触器无声节能运行发挥更大的效益。目前市场上已有节电器或节电
线圈销售，购置时应注意与原接触器的参数匹配。
·
+
#
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p225 -->
第二章
交流接触器的设计选型
第一节
交流接触器概述
一、交流接触器的用途和分类
交流接触器是一种适用于远距离频繁地接通和分断交流电路的电器。其主要控制对
象是电动机，也可用于控制其他负载如电焊机、电容器组、电热装置、照明设备等。接
触器具有操作频率高、使用寿命长、工作可靠、性能稳定、维修简便等优点，是用途广
泛的控制电器之一。
交流接触器的品种繁多，分类原则与用途见下表。
二、交流接触器的结构和工作原理
!" 电磁式交流接触器
电磁式交流接触器主要由触点系统、电磁系统和灭弧装置等部分组成。
（!）触头系统
接触器的触头用来接通和断开电路。按其接触情况可以分为点接触式、线接触式和
面接触式三种。按其结构型式分，有桥式触点和指形触点两种。
交流接触器一般采用双断点桥式触点，它们中两个触点串于同一电路中，同时接通
（或称闭合）或断开（或称分断）。指形触点开闭时动触点能沿静触点滚动并带一点滑
动。由于铜的表面容易氧化而生成一层不易导电的氧化铜，因此在触点处嵌有银片，氧
化后的银片导电性能仍很好。为了使触点接触得更紧密，减小接触电阻，并消除开始接
触时发生的振动，在触点上装有弹簧，以随着触点的闭合逐渐加大触点间的互压力。
接触器的触头按结构型式分为双断点桥式触头和单断点指形触头两种。
交流接触器的分类
分类原则
分类名称
主
要
用
途
按主触头所控制
的电路种类分
交流
作为远距离频繁地接通与分断交流电路用
交直流
用于远距离频繁地接通与分断交流或直流电路
·
#
$
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p226 -->
分类原则
分类名称
主
要
用
途
按主触头的位
置分（当激磁
线圈无电时）
常开
广泛用于控制电动机及电阻负载等
常闭
用于能耗制动或备用电源的按通
一部分常开
另一部分常闭
用于发电机励磁回路的灭弧或备用电源的接通
按主触头
极数分
单极
!用于控制单相负载，如照明、点焊机等
"能耗制动
双级
!交流电动机的动力制动
"在绕线转子电动机的转子回路中，作短路接各级启动电
阻用
三极
直接启动及控制交流电动机，应用最为广泛
四极
!控制三相四线制的照明线路
"控制双回路电动机负载
五极
!组成自耦补偿启动器
"控制双速笼型电动机，变换绕组接法
按灭弧介质分
空气式
用于一般用途的接触器
真空式
用于煤矿、石油化工企业以及电压在!!"# 与$$%"# 的场合
按有无触头分
有触点式
前面所述均为有触点式交流接触器，用途不再重述
无触点式
通常由晶闸管作为回路的通断元件，适用于频繁操作和需
要无噪声等特殊场所，如冶金和化工等行业
!双断点桥式触头：其动触头通过弹簧固定在触头架上，装卸方便，并且可以减小
触头在合闸时的振动，以提高合闸能力和使用寿命。这种触头用于小容量接触器。其优
点是：触头开距小，结构紧凑；触头分合时冲击力小，机械寿命长；具有两个有效灭弧
区，灭弧效果好。其缺点是：触头接触压力小，电动力稳定性较差；触头材料必须是银
或银基合金；触头参数不易调节改变。
"单断点指型触头：这种触头用于大、中容量接触器。其优点是：触头在分合过程
中有滑动运动，便于清除表面氧化层；触头材料可以采用铜或铜基合金；触头接触压力
大，电动力稳定性高；触头参数易于改变和调节。其缺点是：只有一个断口，触头开距
大，整个体积相应增大；分、合闸时冲击力大，机械寿命短；触头有滑动运动，机械磨
损大。
根据用途的不同，触头分为主触头和辅助触点两种。主触头用以通断电流较大的主
电路，一般由接触面较大的常开触头组成。辅助触点用以通断小电流的控制电路，它由
常开触点和常闭触点成对组成。当接触器未工作时处于断开状态的触点称为常开（或动
·
&
’
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p227 -->
合）触点；当接触器未工作时处于接通状态的触点称为常闭（或动断）触点。
（!）电磁系统
电磁系统用来操纵触头的闭合和分断。它由静铁心、线圈和衔铁三部分组成。按其
铁心形状分为" 字形和# 字形。
根据衔铁运动方式的不同，交流接触器的电磁系统有两种基本类型，即衔铁绕轴转
动的拍合式电磁系统和衔铁作直线运动的直线式电磁系统。
交流接触器的铁心一般用硅钢片叠压后铆成，以减少交变磁场在铁心中产生的涡流
与磁滞损耗，防止铁心过热。交流接触器线圈的电阻较小，因此铜损引起的发热较小。
为了增加铁心的散热面积，线圈一般做成短而粗的圆筒状。# 形铁心的中柱较短，铁心
闭合时上下中柱间形成$%& ’ $%!(( 的气隙，这是为了减小剩磁，避免线圈断电后铁心
粘连。
在有交变电流通过电磁线圈时，线圈磁场对衔铁的吸引力也是交变的，当交流电通
过零值时，线圈磁通过零，对衔铁的吸引力也为零，衔铁在复位弹簧作用下将产生释放
趋势，这就使动、静铁心之间的吸引力随着交流电的变化而变化，从而产生振动和噪
声，加速动、静铁心接触面的磨损，引起结合不良，严重时还会使触头烧蚀。为了消除
这一弊端，在铁心柱端面的一部分，嵌入一只铜环，名为短路环。该短路环相当于变压
器副边绕阻，以线圈通入交流电时，不仅线圈产生磁通，短路环中的感应电流也将产生
磁通。短路环相当于纯电感电路，从纯电感电路的相位关系可知，线圈电流磁通与短路
环感应电流磁通不同时为零，即电源输入的交流电流通过零值时，短路环感应电流不为
零。此时，它的磁场对衔铁将起着吸引作用，从而克服了衔铁被释放的趋势，使衔铁在
通电过程总是处于吸合状态，明显减小了振动和噪音。因此短路环又叫减振环。它通常
由铜、康铜或镍铬合金制成。
（)）灭弧装置
交流接触器在分断较大电流电路时，在动、静触头之间将产生较强的电弧，它不仅
会烧伤触头、延长电路分断时间，严重时还会造成相间短路。因此在容量稍大的接触器
中，均加装了一定的灭弧装置用以熄灭电弧。交流接触器中常用的灭弧方法有以下几
种：
!电动灭弧：利用触头断开时，本身的电动力把电弧拉长，以扩大电弧散热面积，
使电弧在拉长过程中，大量散热而迅速熄灭。
"双断口灭弧：这种灭弧方法适用于桥式触头。它将电弧自然分成两段，在各段上
利用电动力加快散热速度而灭弧。
#纵缝灭弧：这种灭弧方法是借助于灭弧罩来完成灭弧任务。灭弧罩制成纵缝，且
下宽上窄。触头伸入灭弧罩下部宽缝中。触头分断时产生的电弧随热气流上升，在窄缝
中传给室壁降温而熄弧。
$栅片灭弧：栅片灭弧也要借助灭弧罩完成。这种灭弧罩用陶土或石棉水泥制成。
灭弧罩内装有镀铜薄铁片组成的灭弧栅，每个灭弧栅片之间互相绝缘，触头分断电路时
·
*
!
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p228 -->
产生电弧，电弧又产生磁场。灭弧栅片系导磁材料，它将使电弧上部的磁通通过灭弧栅
片形成闭合回路。由于电弧的磁通上部稀疏、下部稠密，这种上疏下密的磁场分布将对
电弧产生由下至上的电磁力，将电弧推入灭弧栅片中去，被灭弧栅片分割成几段短电
弧，这不仅使栅片之间的电弧电压低于燃弧电压，而且通过栅片吸收电弧热量，使电弧
很快熄灭。
交流接触器一般采用纵缝绝缘栅片和金属栅片灭弧装置，大、中容量的交流接触器
还加装串联磁吹系统。
（!）其他部分
交流接触器的其他部分是指底座、反作用弹簧、缓冲弹簧、触点压力弹簧、传动机
构和接线柱等。反作用力弹簧的作用是当吸引线圈断电时，迅速使主触头和常开辅助触
点分断复位。缓冲弹簧的作用是缓冲衔铁在吸合时对静铁心和外壳的冲击碰撞力，缓冲
弹簧一般用螺旋式和板式，也可采用耐热和不易氧化的硅橡胶。触点压力弹簧的作用是
增加动静触点之间的压力，增大接触面以降低接触电阻，避免触点由于压力不足造成接
触不良而导致触头过热灼伤，并有减振作用。
"# 电磁式交流接触器的工作原理
接触器工作原理如下图所示。
图中接触器动触头$ 固定在绝缘支架% 上，绝缘支架% 又与活动衔铁" 相连。当吸
引线圈& 接通电源后，固定铁心’ 被磁化，产生电磁吸力克服复位弹簧的反力，将活动
衔铁" 吸合，并带动绝缘支架上的动触头$ 与静触头( 闭合，从而使主电路接触，另一
方面常闭辅助触点首先断开，接着，常开辅助触点闭合。当吸引线圈断电后，在复位弹
簧的作用下使衔铁释放，并带动绝缘支架上的动触头与静触头分离，从而使主电路断
开，常开辅助触点首先断开，接着常闭触点恢复闭合。
因此，只要控制吸引线圈的通电与断电，就能控制触头的闭合与断开。控制吸引线
圈可由人工操作，也可由其他电器自动操作。
’# 铁心
"# 衔铁
&# 线圈
!# 复位弹簧%# 绝缘支架
$# 动触头
(# 静触头
)# 触头弹簧
接触器结构原理图
&* 交流真空接触器
·
(
"
"
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p229 -->
真空接触器是以真空为灭弧介质的一种新型接触器，其主触头密封在真空管内。当
操作线圈通电时，衔铁吸合，在触头弹簧和真空灭弧室自闭力的作用下触头闭合。当操
作线圈断电时，反力弹簧克服真空灭弧室自闭力使衔铁释放，触头断开。分断电流时，
触头间隙中会形成由金属蒸气和其他带电粒子组成的真空电弧，因真空介质具有很高的
绝缘强度且介质恢复速度很快，真空电弧在第一次过零时就能熄灭，燃弧时间一般小于
!"#$。
由于其特殊的结构和灭弧介质，真空接触器通常具有体积小、重量轻、无飞弧距
离，寿命长和无需维修等特点，特别适合用于条件恶劣的危险环境中，例如组成隔爆型
磁力启动器用于有易燃易爆物质存在的煤矿井下等危险场所。
真空接触器可以分为电磁系统、真空灭弧室暨主触头、辅助触头和支架等几个部
分。其中与一般接触器有较大差异的是真空灭弧室和主触头。
真空灭弧的优点：!由于在高真空条件下（!" % &##’( 或!))*)+ , !" % &-.）气体分
子的平均自由径可达/*0 , !")1#，在这种条件下电子穿越数毫米的触头间隙时，几乎不
可能与气体分子碰撞，因而!## 间隙的耐压强度可高达/234（即使触头表面相当粗糙
也可达!"34 左右）。"在真空中因燃弧而产生的金属蒸气于电流自然过零时能极快地向
四周空间扩散其介质恢复速度快，而燃弧时间短。这就决定了真空接触器具有分断能力
强，寿命长，容许操作频率高、防爆、防火及防腐蚀性能好等特点。因此，真空接触器
特别适用于电压较高（&&"4 和!!/"4）、操作频率高的供电回路，以及煤矿、冶金工厂、
化工厂和水泥厂等要求防尘防爆的恶劣环境。
真空接触器的主要零部件有：
（!）外壳和封接圈（上、下法兰）：为保证灭弧室能长期保持必要的真空度，外壳
一般采用含5!+6) 约728的高纯度氧化铝瓷或)9 % 0 钼组玻璃一类高度致密的材料。前
者强度好，后者工艺性好、成本低，且易于观察灭弧室内情况。封接圈通常用可伐合金
或无氧铜（仅用同陶瓷连接），因为其热膨胀系数同陶瓷或玻璃十分接近，因此能保证
封接质量。
（+）触头：为兼顾对导电性能、分断能力、抗熔焊能力、电磨损、含气量以及“截
流值”等多方面的要求，触头一般采用多元合金制造，如钼基和钨基（用于小电流）与
过渡元素（:;、9<、=>）的合金。同时还采用镶嵌式结构，其凹槽内嵌有?@AB> 低熔点
合金。
（)）屏蔽罩：屏蔽罩通常用无氧铜、可伐合金和不锈钢制造，其功能在于有效地凝
结分断电流时由触头间隙扩散出来的金属蒸气，以确保分断成功，同时又能防止金属蒸
汽飞溅到外壳内表面上，以保证绝缘强度。截流值是真空开关的一个重要指标，由于真
空电弧介质强度恢复快，载流值高，! "#
"$ 高，容易产生过电压，因此截流值以低为宜。
（/）波纹管：它是由不锈钢制成的弹性密封件，是保证触头在真空灭弧室内的正常
运动的重要元件。
真空接触器的电磁系统是杠杆传动式结构。并且采用直流激磁方式。这是因为触头
·
0
+
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p230 -->
开距的超程小，作为自闭力的真空负压力颇大，这都要求有相当强的反力弹簧以保证必
要的分断速度，因此要有适当的电磁系统与陡峭的反力特性相配合。
真空接触器的触头系统既已密封，当然就无喷弧区可言，同时耐压性能好，这对成
套电器的结构小型化十分有利。
!" 无弧转换混合交流接触器
近代强电力电子器件的晶闸管和大功率的晶体管可以用来组成无触点接触器。这种
静止式交流接触器和启动器已经问世，它具有动作时间快、操作频率高、电气寿命长和
无噪声等一系列优点，但其不足之处是过载、过压能力低，主回路压降损耗大，必须附
加散热装置及保护装置，成本较贵等。混合式交流接触器兼有硅管无弧转换的优点，又
有传统接触器过载能力强，主回路压降低的优点。这是传统接触器引入电子技术，取长
补短，互相组合，形成新原理接触器的技术思路。
下图所示为三相交流混合式接触器中一相的结构原理图，在接触器常开主触头两端
有一无弧转换环节，它由双向晶闸管或正反向二个元件并联的单向晶闸管和有关触发控
混合式接触器工作原理（一相）
制环节组成。当交流接触器线圈通电，常开主触头#$ 闭合，主电路通电，!# 流过主触
头并在%& 两端有一压降!"%&，它决定于触头回路的阻抗和主回路负载电流。在额定电
流下!"%&的值应小于晶闸管’() 与’(* 的导通电压，+, 即使产生足够强度的控制极触
发信号，’() 或’(* 都不会导通。当触头#$ 从闭合状态开始断开时，在动触头走完超
程之际，主触头间接触电阻剧增，!"%&，将大于晶闸管导通电压"-（一般硅晶闸管导
通电压为)’ 左右），电流在分断前使+, 触发信号一直保持着，这样’() 或’(* 导通，
电流!# 被旁路，经’() 或’(* 转移为电流!-，同时闭合的触头#$ 完全打开，实现了无
电弧转换。经’() 或’(* 的转移电流过零时，晶闸管自然关断，当电源电压反向时，+,
中无电流触发信号，’() 或’(* 继续处于关断状态。
由以上工作原理可见，’() 与’(* 转换电流的时间在半个周波之内，在接触器接通
负载的整个循环时间内，’() 与’(* 并不导通转移大电流。这就为选择较小容量的晶闸
管以及不附带散热片创造了条件，从而降低了成本并缩小了体积。
三、接触器的主要技术参数
)" 额定电压".
·
/
*
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p231 -->
在规定条件下，保证接触器主触头正常工作的电压值。通常，最大工作电压即为额
定绝缘电压。一个接触器常常规定几个额定电压，同时列出相应的额定电流或控制功
率，此外还有辅助触点及吸引线圈的额定电压。
!" 额定电流!#
由电器主触头的工作条件（额定工作电压、使用类别、额定工作制和操作频率）所
决定的电流值。在$%&’ 时，额定工作电流可近似等于控制功率的! 倍。
$" 约定发热电流
在规定条件下试验时，电流在%( 工作制下，各部温升不超过极限值时所承载的最
大电流。
值得注意的是，对老产品只讲额定电流，对新产品（如)*!& 系列）则有约定发热
电流和额定工作电流之分。
以)*+& 系列为例，其额定电流既是发热电流又是工作电流，这样就发生了矛盾：
第一，发热电流只能等于工作电流，因而限定了接触器的使用范围；第二，只有一个工
作电流，因此无法反映电压升高后实际工作电流应有的变化。在新标准中上述两种电流
是分开的。约定发热电流仅作为试验室中考核产品温升的一个约定数据，而与实际使用
完全无关；额定工作电流则与额定工作电压相关，因此同一产品可能有几个不同的额定
工作电压，如!!&’ 的、$%&’ 的和,,&’ 的等等。
-" 动作值
动作值是接触器的接通电压和释放电压。在接触器电磁线圈业已发热稳定时，若给
它加上%./额定电压，其衔铁应能完全可靠地吸合，而且所有运动部件在运动过程中
都不会停顿在中间位置上，即无任何中途停滞现象；反之，如果在工作中电网电压过低
或者突然消失，衔铁也应完全可靠地释放，不停顿地返回原始位置。
由于激磁线圈是按照工作位置（闭合位置）上的发热情况设计的，若让它工作于释
放位置或任何非闭合位置，那就会因激磁电流过大使线圈过热而迅速被烧掉；同时触头
也可能处于抖动或接触不良状态，从而发生熔焊。这就是衔铁动作必须一下运动到底不
许中间停顿的原因。
在释放过程中，如果发生类似情况，其后果也将一样。
动作值是保证接触器动作可靠的一项主要技术参数。
这项要求对农村用电来说尤为重要，因为农村电网的电压一般都偏低，特别是在农
忙季节。
接触器的吸合电压值和释放电压值，一般规定：吸合电压为线圈额定电压的%./
及以上；释放电压不高于线圈额定电压的0&/。
." 接通与分断能力
接触器的接通与分断能力，是指其主触头在工作情况下所能可靠地接通和分断的电
流值。在此电流值下，接通能力是指开关闭合时不会造成触头熔焊的能力，断开能力是
指开关断开时不产生飞弧和过分磨损而能可靠灭弧的能力。通常，! 1 （+". 2 +&）!#，
·
&
$
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p232 -->
接触器所控制的负载是各式各样的，因此对用于不同种类负载的接触器的要求也各不相
同。
当电动机需作可逆运转、而且还要求密接通断时，接触器的工作最为繁重。
当然接触器所控制的负载并非仅电动机一种，还有其他的负载，如照明电路、电热
器和其他电气设备等。接触器的各种负载大体上可以分为三类：
（!）轻负载
!静止的轻负载：就是无电感或略带点电感的静止负载，如电阻炉等。其特点是接
触器只在额定电压下接通和分断额定电流。
"旋转的轻负载：是指在静止状态下启动并在高速运转中停转的绕线型感应电动
机，以及采用星三角启动器或"#$抽头自耦减压启动器启动并在高速运转中停转的笼
型感应电动机。这时，接触器是在额定电压下接通%&# 倍额定电流，在’($ 额定电压
（绕线转子感应电动机）或!)$额定电压（上述方式减压启动的笼型感应电动机）下分
断额定电流。
（%）一般负载
属于这一类负载的主要是在静止状态下启动、在高速运转中停转，或在断电停转之
后再反向启动运转的笼型感应电动机。在这种场合，接触器要在额定电压下接通" 倍额
定电流和在!)$额定电压下分断额定电流。
（*）重负载
在静止状态下接通、在堵转或甚低的转速下断开笼型感应电动机，作反接制动、正
反接制动、正反向可逆运转以及密接通断（又称点动，即频繁地接通和分断）的笼型感
应电动机都属于这一类负载。在这里，接触器要在额定电压下接通和分断" 倍额定电
流。应当指出，实际上接触器在重负载下的通断电流并不都是" 倍额定电流，而且有时
可达十几倍额定电流。
除此之外，还有介乎一般任务和重任务之间的负载，例如，绕线转子感应电动机的
反接制动、正反转可逆运转和密接通断等就是这样。此时，接触器要在额定电压下接通
和分断%&# 倍额定电流。
在低压电器基本标准中，针对控制电器的接通与通断能力，按其不同的用途作了规
定。下表中的用途分类也叫使用类别，不同系列的接触器就是根据这个使用类别来设计
的。
对不同使用类别的接触器来说，它应能在规定条件下接通上述电流而不发生熔焊，
并且分断上述电流而不致长期燃弧。至于超出上述范围的电流，其分断则是熔断器、断
路器等保护电器的任务。
·
!
*
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p233 -->
接触器的接通和分断能力分类
电流
种类
用途分
类代号
用途分类
额定工作
电流值（!）
通断条件!
接通条件"
!
!"
#
#"
功率因数
或时间常数
!
!"
#
#"
功率因数
或时间常数
!"
!" # $
!" # %
!" # &
!" # ’
无感或微感负载，
电阻炉
启动和动转中断
开绕线型电动机
启动、反接制动、
反向与密接通断
绕线型电动机
启动和运转中断
开笼型电动机
启动、反接制动、
反向与密接通断
笼型电动机
全部值
!(!$)
$)* !(!$++
!( , $++
!(!$)
$)* !(!$++
!( , $++
$-.
’
/
)#
$+
/$
$-$
+-0.1 +-+.
+-).1 +-+.
+-..1 +-+.
+-&.1 +-+.
+-..1 +-+.
+-&.1 +-+.
#
’
$+
/$
$%
$+%
#
$-$
#
+-). 1 +-+.
+-.. 1 +-+.
+-&. 1 +-+.
+-.. 1 +-+.
+-&. 1 +-+.
2"
2" # &
2" # ’
启动和运转中断开
并激直流电动机
启动、反接制动、反
向与密接通断并激
直流电动机
启动和运转中断开
串激直流电动机
启动、反接制动、反
向与密接通断串激
直流电动机
全部值
’
$-$
%-. 1
$.345
#
#
#
!!" # $ 类用途接触器通断次数为%+ 次，其余各类为%. 次，每次通电时间为)+ 6 %++45，试验间隔
时间为. 6 $+5。对其中带电动机保护装置的，有. 次应由该保护装置使电器断开，且试验间隔时
间由保护装置复位时间决定。对能耗制动用直流常闭触头，时间常数规定为7-.45。
"接通试验规定作$++ 次，其通电时间和间隔时间同!。
#! 的最小值为/++!。
$! 的最小值为$+++!。
%! 的最小值为$%++!。
)- 电气寿命与机械寿命
·
%
&
%
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p234 -->
电寿命是指在正常操作条件下不需修理和更换零件的操作次数。机械寿命数百万次
以上，电寿命不小于机械寿命的! " #$。
在理想情况下，控制电器的电气寿命和机械寿命应当同它们的控制对象一样，但这
在实际上是办不到的，特别是主触头，由于在工作过程中总是会遭致电弧烧损，其电气
寿命远较机械寿命为低。一般来说，电气寿命是机械寿命的%& ’ #$&，机械寿命越
高，这个百分数就越小。
对接触器的电寿命和机械寿命的要求
电流
种类
用途
分类
代号
额定工作
电流值（(）
接触条件
分断条件
!
!"
#
#"
)*+! 或
时间常数
!
!"
#
#"
)*+! 或
时间常数
机械寿命
电寿命为
机械寿命
的百分数
(,
(, - !
(, - #
(, - .
(, - /
全部值
!0!!1
!12 !0!!$$
!0 3 !$$
!0!!1
!12 !0!!$$
!0 3 !$$
!
#4%
1
!
$4% 5 $4$%
$41% 5 $4$%
$4%% 5 $4$%
$4.% 5 $4$%
$4%% 5 $4$%
$4.% 5 $4$%
!
#4%
!
1
!
$4/
!
$4!6
!
$47% 5 $4$%
$41% 5 $4$%
$4%% 5 $4$%
$4.% 5 $4$%
$4%% 5 $4$%
$4.% 5 $4$%
一般的为
!$$ ’ 1$$
万次，特殊
的为!$$$
’ .$$$ 万
次
一般的#$&
特殊的!%&
一般的%&
特殊的.&
一般的#$&
特殊的!%&
一般的%&
特殊的.&
8,
8, - .
8, - /
全部值
#4%
!
# 5 !%&
9+
!% 5 !%&
9+
!
#4%
!
#4%
$4!
!
$4.
!
64% 5 !%&
9+
# 5 !%&
9+
#$ 5 !%&
9+
!% 5 !%&
9+
一般的为
!$$ ’ 1$$
万次，特殊
的为!$$$
’ .$$$ 万
次
一般的!$&
特殊的1&
一般的.&
特殊的#&
一般的!$&
特殊的1&
一般的.&
特殊的#&
对接触器电寿命的要求是因其使用类别的不同而有所差别的。目前的几个产品系
列，都是按照一定的使用类别设计的，例如，,:!$ 系列交流接触器就是按(, - . 使用
类别设计的。
64 操作频率
操作频率是每小时的操作次数，它因控制对象而异。例如，用于控制排灌站水泵拖
动电动机的接触器、用于控制排气风扇拖动电动机的接触器等，其操作频率就相当低；
用于控制大型机床主传动电动机的接触器，其操作频率也不会太高；只有控制一般机床
拖动电动机，特别是自动机床拖动电动机的接触器，其操作频率才是特别高的。目前，
·
.
.
#
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p235 -->
新设计的交流接触器和直流接触器的允许操作频率一般分为!"" 次# $、%"" 次# $、&’""
次# $ 等几种。
操作频率能直接影响到电器的电气寿命，因为在提高操作频率的情况下，触头的电
气寿命并不是简单地按比例随操作频率增加而减少，而是因灭弧条件的劣化变得严重得
多。此外，操作频率的提高还加重交流线圈的工作。因此，接触器的操作频率是不允许
随意提高的。
() 工作制
接触器（以及其他电器）的工作制有四种：长期工作制、($ 工作制、短时工作制
及反复短时工作制。
若电器保持允许温升不变，在长期、短时、反复短时工作制中，短时工作制比长期
工作制能通过更大的电流，反复短时工作制较之长期工作制能通过较大的电流。
显然，在四种工作制中，以短时工作制为最轻，反复短时工作制最为严重，因为在
这种场合，一则电磁线圈要经常承受电流冲击（交流并激线圈），二则触头要经常接通
和分断启动电流（控制电动机时）。
通常，接触器对于四种工作制都可适用，但间或也有这种情况，即它们所配用的电
磁线圈只能适应某一种工作制，或者它们所配用的触头只能适应一定!"（*）值的间
断长期工作制。
+) 吸引线圈的启动容量和吸持容量
是指吸引线圈在刚开始吸合及吸合保持所需的功率。
第二节
交流接触器的选型与使用
一、常用交流接触器
&, -.&’ 和-.&’!系列接触器
-.&’ 系列接触器适用于交流/"01，额定工作电压至!("2，额定电流至%""3 的电路
中，供远距接通和分断电路及对电动机频繁进行启动、停止和反转等控制。广泛应用于
冶金机械及起重机等设备上。产品采用转动式结构，主触头为单断点式，辅助触点为双
断点式，极数有二极、三极、四极和五极四种。
根据不同需要，该系列产品有几种派生产品。例如-.&’4 是改进了主触头灭弧系统
（由纵缝式灭弧改为栅片去游离子灭弧）。-.&’!是节电型产品，其吸引线圈改为双绕组
结构，副边绕组经整流与控制电源相连。启动瞬间主副绕组均通电（副绕组为直流大电
流），保持期间则只有主绕组通电，副绕组经整流桥自成回路，流过半波整流的脉动直
流。由于主副绕组匝数差别很大，保持期间电流较小，且有直流成分，因此有节电效
果，并降低了交流噪声。几种派生产品都没有改变5.&’ 系列接触器的主要参数和外形
及安装尺寸。
·
6
!
’
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p236 -->
!"#$!% 系列接触器
#$!% 系列接触器是在#$&! 系列接触器的基础上，经改进设计而成，额定工作电压
提高至’’()，周围空气温度上限提高至* ++,，仍采用转动式结构，主要用途和适用
范围不变。
和#$&! 系列比较，#$!% 系列有以下主要特点：
（&）体积减小；
（!）采用多纵缝灭弧原理，电寿命提高；
（-）安装板由原扁钢改为!型槽钢，宽度增加，提高稳定性；
（%）轴承座改用两个互相垂直的螺钉固定，防止发生转轴脱落；
（+）灭弧罩采用转动式安装方式，便于观察和更换动、静触头；
（’）线圈用卡箍固定，装拆方便。
-"#$!( 交流接触器
#$!( 系列接触器是国内.( 年代开发的更新换代产品，适用于交流+(/0、额定工作
电压至’’()（部分规格至&&%()），额定电流至’-(1 的电路中供远距离频繁接通、分断
电路及控制交流电动机，并可与热继电器或其他保护电器一起组成电磁启动器。
#$!( 系列接触器为直动式双断点结构。’-1 2 ’-(1 的产品由铝合金基座、塑料底板
和灭弧罩组成三段式立体结构。%(1 产品采用两层主体布置（主触头灭弧系统在上，电
磁系统在下）。!+1 及以下产品则采用三层立体布置（由上至下分别为辅助触点、主触
头灭弧系统和电磁系统）。!+1 及以下产品的底座上还有供安装轨安装的弹簧锁扣，&(1
产品并可派生为中间继电器。
该系列产品控制电源电压的标准值为1#：-’)、&!3)、!!()、-.()；4#：%.)、
&&()、!!()。主触头能承受相当1# 5 - 使用类别最大额定电流. 倍的电流，通电时间
&(6。机械寿命为&((( 万次（&’(1 及以下）和’(( 万次（!+( 2 ’-(1）。
%"-78 和-79 系列接触器
-78 和-79 系列接触器是引进德国西门子公司技术生产的产品。-79 系列是在-78
系列基础上改进设计而成。这两种系列产品均为直动式，适用于交流+(/0 或’(/0，额
定工作电压至’’()（-79 至&((()），额定电流至’-(1（-79 至%3+1）的电路中，主要
用于频繁启动和控制电动机，也可用来接通和分断线路及控制其他类型负载。其对周围
空气温度的适应范围为5 !+,至* ++,，控制电压的允许波动范围为.(: !; 2 &&(:
!;。
-79 和-78 相比较，除体积有所减小、灭弧系统结构和材质有所改进、额定绝缘电
压从’’() 分别提高到’<() 和&((() 外，主要是增加了部分规格，其中-79-( 2 -79-+
小型接触器上可以外加辅助触点，从-79%< 开始的单数代号规格也是新增加的。
+"=#& 5 4 系列接触器
=#& 5 4 系列接触器是引进法国7> 公司技术生产的产品，适用于交流+(/0 或
’(/0，额定工作电压至’’()，额定电流至.(1 的电路中控制电动机或作电路通断。该
系列接触器的突出特点是组合能力强。它可以利用积木原理加装=1& 5 4 型辅助触点组
以增加辅助触点数量；加装=1! 5 4 或=1- 5 4 型空气式延时头，使触头具有通断延时；
·
+
-
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p237 -->
又可加装!"# $ % 型机械锁扣装置，使接触器变成锁扣式（长期闭合时线圈不通电）；
还可以与!&’ $ % 型热继电器对接成一体，直接组成磁力启动器。两台!(’ $ % 接触器
加机械联锁组合在一起，可组成!() $ % 系列可逆接触器，三台!(’ $ % 接触器组合在
一起再加装*") $ % 或!"+ $ % 型延时头，又可组成!(+ $ % 系列星—三角启动器。
在!(’ $ % 接触器上插装!"’ $ % 型辅助触点组后，其总高度增加+,--，插装!")
$ % 或!"+ $ % 型延时头后，总高度增加.’--，其他尺寸均不变。!") $ % 和!"+ $ %
型延时头均带’ 常开’ 常闭两对延时触点。
当!(’ $ % 接触器和!"’ $ % 辅助触点组、!") $ % 或!"+ $ % 延时头和!&’ $ % 热
继电器组合在一起时，用两种型号相加表示。例如!(’ $ %/,+ 0 !"’ $ %)) 即表示插装
了!"’ $ %)) 型触头组的!(’ $ %/,+ 型接触器。
#12 系列接触器
2 系列接触器是引进德国"22 公司技术生产的产品，适用于交流.,34 或#,34，额
定工作电压至##,5，额定电流至67." 的线路中，远距离通断电路或频繁启动、停止电
动机，还可与8 系列热继电器组成磁力启动器。2 系列接触器也有多种附件，如辅助触
点、89 型气囊式延时头、25 型机械联锁装置、:2 型自锁继电器以及!;、!3 型连接
件等，可以组合使用，扩大功能。2 系列接触器的结构有所谓“正装式”和“倒装式”
两大类：前者触头系统在上，磁系统在下；后者则相反，磁系统在上，触头系统在下。
2 系列产品有’6 个电流等级，其中小规格产品（2< = 2).）装有同样尺寸的6 对触
头，常开常闭可按用户要求有不同组合。2+, = 26. 规格的产品则要按用户要求将三对
主触头组合成二常开、一常闭的形式。部分规格派生有直流控制产品（2> 型和2( 型，
分别采用交流用的叠片铁心串经济电阻和整块软铁制成的直流铁心）。
71(?@ 系列型真空接触器
(?@ 系列低压真空交流接触器，适用于交流.,34，主回路额定工作电压’’6,5、
##,5、+/,5 的电力系统中，接通与分断电路，控制三相交流电机或其他电器负载。
(?@. 和(?@# 均系国内/, 年代开发的产品。(?@. 已形成系列，(?@# 只有一种规
格。适用于交流.,34，额定工作电压至’’6,5，额定电流至#,,"（(?@# 至’)."）的电
力系统中，供远距离接通和分断电路及频繁启动和控制交流电动机用。
(?@. 和(?@# 真空接触器均为三极式。(?@. 为转动式直流磁系统，采用双线圈结构
（不用经济电阻）以降低保持功率，电磁系统控制电源允许在整流桥交流侧操作，采用
陶瓷真空灭弧室。(?@# 则采用直动式交直流电磁系统，利用交流特性产生起始吸力，
而利用直流特性实现保持，真空灭弧室采用一次封排工艺制成，可靠性高。
二、接触器的选择
’1 选用原则
在电力拖动控制和其他控制方面用得最多的是交流接触器。
选择接触器时，首先要根据接触器所控制负载的工作是属轻任务、一般任务还是重
任务等，选择相应使用类别的接触器。其次要根据电动机（或其他负载）的功率和操作
情况，确定接触器的容量等级。再要根据控制回路的要求选择接触器的线圈参数。最后
·
#
+
)
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p238 -->
根据使用地点的周围环境选择有关系列或特殊规格的接触器。
接触器的选择受负载条件影响较大。单从本身参数讲，接触器的选用主要是型式、
主电路参数、控制电流参数和辅助电路参数的确定，以及按电寿命、使用类别和工作制
的选用。
（!）确定接触器的类型
可根据被控制的电动机或负载电流类型来选择接触器的类型，交流负载应使用交流
接触器，直流负载应使用直流接触器。如果整个控制系统中主要是交流负载，而直流负
载的容量较小时，也可全部使用交流接触器，但触头的额定电流应适当选大些。
三相交流系统中一般选用三极接触器，单相交流和直流系统中则常有两极或三极并
联的情况。当交流接触器用于直流系统时，也采取各极串联的方式，以提高分断能力。
接触器的电流种类一般按系统电流种类选定，在有些情况下，交流接触器也可在直流系
统中使用。
（"）主电路参数的确定
选用中需确定的主电路参数主要为额定工作电压（含频率）、额定工作电流（或额
定控制功率）、额定通断能力、耐受过载电流能力和与短路保护电器的协调配合。
接触器可以在不同的额定工作电压和额定工作电流下工作。但在任何情况下，所选
定的额定工作电压都不得高于接触器的额定绝缘电压，所选定的额定工作电流（或额定
控制功率）也不得高于接触器在相应工作条件下规定的额定工作电流（或额定控制功
率）。各接触器产品在不同工作条件下的额定工作电流均在其产品使用说明书中列出。
接触器的额定通断能力应高于通断时电路中实际可能出现的电流值。耐受过载电流
能力也应高于电路中可能出现的工作过载电流值。电路的这些数据都可通过不同的使用
类别及工作制来反映，当按使用类别和工作制选用接触器时，实际上已考虑了这些因
素。
接触器触头的额定电压通常选择大于或等于负载回路的额定电压。
接触器主触头的额定电流应大于或等于电动机或负载的额定电流。
（#）控制电路参数和辅助电路参数的确定
接触器的线圈电压应按选定的控制电路电压确定。交流接触器的控制电路电流种类
分交流和直流两种，一般情况下多用交流，当操作频繁（例如冶金行业）时则常选用直
流。
接触器的辅助触点种类和数量一般可在一定范围内按用户要求变化。选用接触器时
应根据系统控制要求，确定所需的辅助触点种类（常开或常闭）、数量和组合型式，同
时应注意辅助触点的通断能力和其他额定参数。当接触器的辅助触点数量和其他额定参
数不能满足系统要求时，可增加中间继电器以扩大功能。
（$）接触器线圈的电压
一般应使接触器线圈的电压与控制回路的电压等级相符。
若控制线路比较简单，所用接触器的数量较少，则交流接触器线圈的额定电压一般
直接选择#%&’ 或""&’。如果控制线路比较复杂，使用的电器又比较多，为了安全起
见，线圈的额定电压可选低一些，这时需要加一个控制变压器。
·
(
#
"
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p239 -->
直流接触器线圈的额定电压应视控制回路的情况而定。同一系列、同一容量等级的
接触器，其线圈的额定电压有好几种，可以选线圈的额定电压和直流控制电路的电压一
致的直流接触器。
直流接触器的线圈是加直流电压，交流接触器的线圈一般是加交流电压。有时为了
提高接触器的最大操作频率，交流接触器也有采用直流线圈的。如果把直流电压的线圈
加上交流电压，因阻抗太大，电流太小，则接触器往往不吸合。若将交流电压的线圈加
上直流电压，则因电阻太小，电流太大，会烧坏线圈。
（!）接触器的辅助触点
接触器辅助触点的额定电流、数量和种类应能满足控制线路的要求，如不能满足
时，可选用中间继电器。
"# 控制电动机接触器的选择
这种选择是从“分断”方面考虑，与控制电动机的实际情况是相符的。
生产上广泛使用中、小容量的笼型感应电动机，而且其中大部分电动机的负载是一
般任务，它相当于$% & ’ 使用类别。通常，在确定接触器的容量等级时，应使它与可
控制电动机的容量相当，或者稍大一些。不能仅仅根据电动机的额定电流来选择接触器
的容量等级，因为接触器的主要任务是接通和分断负载，其触头的允许温升一般都大于
通以额定电流时的温升。特别是在频繁操作的情况下，触头发热比通以额定电流时要严
重得多。
对于控制机床电动机的接触器来说，负载情况比较复杂，有$% & ( 类负载，也有
$% & ’ 类与$% & ( 类混合的负载，这些都属重任务的范畴。如果负载明显地属重任务
类，自然应选用$% & ( 使用类别的接触器，至于负载为一般任务与重任务混合的情况，
应据实情选$% & ’ 类或$% & ( 类接触器，如已确定选用$% & ’ 类接触器，它的容量应
降级使用。即使如此，其电寿命仍将有不同程度的降低。
接触器的容量一般是按产品使用说明书提供的数据来选择。由于电动机的额定电流
与其额定功率有关，因此也可根据电动机的额定功率进行选择。
三相电动机额定电压为"")* 时，电动机的额定电流!+!’#!$, -. / "+；三相电动
机额定电压为00)* 时，电动机的额定电流!+!1#"$, -. / "+。当接触器使用在频繁启
动、制动和正反转的场合时，一般将接触器主触头的额定电流降低一个等级或按可控制
电动机的最大功率减半选用。
当用%21) 3 1) 型交流接触器控制$% 3 ’ 类负载的’4)*(-. 笼型感应电动机时，其
电寿命可达0) 万次。如果用它控制混合类负载，一般宜降级使用，即只能用来控制
"#"-. 的笼型感应电动机。
降级与否，取决于对电寿命的要求，而电寿命则又决定于生产机械的工艺要求。其
实，在一定的操作频率下，电寿命就相当于接触器触头的使用期限。例如，对交流接触
器用于控制机床设备中的笼型感应电动机来说的，若某接触器平均每小时要操作0))
次，每天工作以45 计，则按额定数据使用，在$% 3 ’ 负载的情况下，触头只能工作
1"! 天（触头电寿命以0) 万次计），如果用于1))6$% 3 ( 类负载，则只能用" & ’ 天。
由此可见，当负载中含有$% 3 ( 类时，接触器一定要降级使用才行。
·
4
’
"
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p240 -->
如果电动机的拖动对象是排灌用的水泵、脱粒机、碾米机一类农用机械，由于操作
频率很低，有时甚至一天也操作不了几次，就不一定降级使用。
对于!" # $ 类使用类别的接触器来说，一般也不宜用来控制!" # % 类负载，因为
它的接通能力较低，在反复接触!" # % 类负载时易发生触头熔焊现象。
在选择接触器容量时，对操作频率也应注意。例如，"&’( 系列交流接触器的操作
频率为每小时)(( 次，如果控制对象的平均操作频率为每小时’((( 次，假若这么高的
操作频率是短时间性质的，就可以不降低或略微降低接触器的控制功率；要是长期工作
于每小时’((( 次的高操作频率下，就非得降低它的控制功率。还应注意，即使将接触
器降级使用，也不是可以随意提高操作频率的，否则，一来灭弧有困难，再则电磁线圈
也会因过热而损坏。
*+ 负载为一般电器或白炽灯时接触器的选择
负载为一般电器或白炽灯时，应当从“接通”方面来考虑，因为在这种场合，接通
时的冲击电流可达额定电流的十几倍。这时，宜选用!" # % 使用类别的接触器，如果
用!" # * 类的接触器，建议降低为,(- . /(-额定容量来使用。
接触器线圈的额定电压需视控制回路的情况而定。同一系列、同一容量等级的接触
器，其线圈的额定电压就有好几种规格，因此在选购时应指明线圈的额定电压。否则，
电磁系统无法正常动作（如果线圈额定电压高于控制回路的电压）或者线圈迅速被烧毁
（如果线圈额定电压低于控制回路的电压）。
以上都是从一般工业企业用的接触器方面来考虑的。这类接触器规定用在海拔高度
不超过’((0、周围介质温度在# *(1 . 2 %(1之间、以及湿度不是太高且无有害气体
或粉尘的场合。如果接触器的工作环境比较恶劣，则必须选用其他相应的接触器。例
如，用于农田作业的接触器，就应当选用具有防滴外壳的产品，而用于碾米场的接触
器，也应有防尘外壳等。通常，凡在较恶劣环境工作的接触器，可酌情降级使用，在对
工作可靠性要求很高的场合，也可如此处理。热带以及亚热带地区，气温高，湿度大，
若是近海处，还有凝露、霉菌和盐雾的影响；若是干旱处，又有砂尘，因此在这些场
合，必须选用在材料、加工工艺以及镀层漆层方面都采取了特殊措施的“三防”产品。
%+ 接触器的多极并联运行或多极串联运行
对于交流弧焊机、绕线转子感应电动机转子回路的启动及调速电阻、电热设备以及
照明电路的控制一般都只需要单极式的接触器。然而，目前极少生产这类型式的产品，
而直接以三极式产品中的一极来控制上述单相电路，又显得不经济。特别是这类控制对
象的工作电流一般都比较大，有的已超出了交流接触器的工作电流范围。此时，可以采
取多极并联运行的方式，扩大工作电流范围再用于单相电路。
接触器多极并联后，不能简单地将接触器的额定电流乘以并联的极数，作为多极并
联运行时的额定电流，由于各极的电流分配不可能是均匀的，再有各极的接通和分断也
不可能完全同步。这就是说，多极并联当作单极运行时，允许工作电流比各极允许工作
电流的总和小一些。根据试验结果导出一个公式：
! 3 $
"
! # ’!4
式中：!———多极并联时的允许工作电流；
·
5
*
$
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p241 -->
!———大于! 的极数；
""———一极的额定电流。
对常见的三极式产品来说，! # $，代入上式得：
"
!
# !
$ % &"" # !’(!""
例如，)*+ 的三极式交流接触器，大体上可用来控制&**+ 单相的同类性质负载。
还应指出，多极并联作单极运行时，接线方面也应注意，如下图所示的接线方式是
不恰当的，因为这种接法会加重各极电流分配不均匀的程度，应当采用同一图中（,）
所示的接线方法，或另以专门的接线板将三相并联起来，如图（-）、（.）所示。
多极并联作单极运行时的接线方式
有时，为了易于熄弧或者扩大工作电压范围，也有将多极串联作为单极使用的情
况。在这种场合，也应注意到各极电压分布不均匀和各极的通断也不完全同步的情况，
而不允许直接以原额定电压乘以极数作为单极运行时的工作电压。单极运行的允许工作
电压，最好还是通过试验来确定。
三、各种交流接触器的技术参数
/ 系列交流接触器
（浙江万家集团）
型号
额定绝缘电压
（0）
最高工作电压
（0）
+1 % $，+1 % )
时额定电流（+）
$(*0
22*0
+1 % $ 时
控制功率
（34）
电寿命
（5 &*2 次）
机械寿命
（5 &*6 次）
/7
22*
22*
(’8
$’8
)
&
&
/&!
22*
22*
&&’8
)’7
8’8
&
&
/&2
22*
22*
&8’8
2’6
6’8)
&
&
/!8
22*
22*
!!
&$
&&
&
&
/$*
22*
22*
$*
&6’8
&8
&
&
/$6
22*
22*
$6
!&
&(’8
&
&
/)8
22*
22*
)8
!8
!!
&
&
/28
22*
22*
28
))
$$
&
&
/(8
22*
22*
(8
8$
)8
&
&
·
*
)
!
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p242 -->
型号
额定绝缘电压
（!）
最高工作电压
（!）
"# $ %，"# $ &
时额定电流（"）
%’(!
))(!
"# $ % 时
控制功率
（*+）
电寿命
（, -() 次）
机械寿命
（, -(. 次）
/-(0
))(
))(
-(0
’1
00
-
-
/-.(
))(
))(
-.(
--’
2(
-
-
/10(
))(
))(
10(
-.(
-%1
-
-
/%.(
))(
))(
%.(
1)’
1((
-
-
/&)(
))(
))(
&.0
%%.
10(
-
-
/ 系列交流接触器
（中国常安集团有限公司）
型号
约定发
热电流
（"）
"# $ % 额定工作电流（"）
%’(!
))(!
"# $ % 额定控制功率（*+）
%’(!
))(!
线圈功率（!"3 +）
起动
吸持
/2
-)
’40
%40
&
%
)(3 0(
23 141
/-1
1(
--40
&42
040
&
)(3 0(
23 141
/-)
10
-040
)4.
.40
040
)(3 0(
23 141
/10
&(
11
-%
--
--
’03 )0
-(3 %
/%(
&0
%(
-.40
-0
-0
’03 )0
-(3 %
/%.
&0
%.
1-
-’40
-’40
-.03 -10
113 0
/&0
)(
&0
10
11
11
-.03 -10
113 0
/)0
’(
)0
&0
%%
&(
1.(3 -%(
%(3 ’
/’0
-((
’0
00
&0
0(
1.(3 -%(
%(3 ’
/-(0
-.(
-(0
’1
00
.0
0-(3 1’(
%13 2
/-.(
10(
-.(
--’
2(
--(
.2(3 &)(
)(3 -0
/10(
%%(
10(
-.(
-%1
-)(
--((3 )((
))3 -)
/%.(
&-(
%.(
1)’
1((
10(
-2((3 ’0(
-((3 1.
/ 系列切换电容接触器
（环宇集团有限公司）
型号
使用类别
额定绝缘电压
（!）
额定电流
（"）
额定控制容量
（*567）
/10#
"# $ )8
0((
10
-0
/%(#
"# $ )8
0((
%(
1(
/&(#
"# $ )8
0((
&(
10
·
-
&
1
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p243 -->
型号
使用类别
额定绝缘电压
（!）
额定电流
（"）
额定控制容量
（#$%&）
’()*
"* + ,-
())
()
.)
’,.*
"* + ,-
())
,.
/)
’0(*
"* + ,-
())
0(
()
’ 系列切换电容器接触器
（上海人民电器厂）
型号
使用
类别
额定
电压
（!）
额定
电流
（"）
约定发
热电流
（"）
额定控
制容量
（#$%&）
吸引线圈消耗功率
（!"）
起动
吸持
补偿前
123!
补偿后
123!
操作
频率
（次4 5）
’6(*
"* + ,-
.7)
66
/)
8(
7(
8)
)90
)9:
:)
’.)*
"* + ,-
.7)
.)
/(
6)
7(
8)
)90
)9:
:)
’()*
"* + ,-
.7)
()
7(
.)
80(
6)
)90
)9:
:)
’,.*
"* + ,-
.7)
,.
7(
/)
80(
6)
)90
)9:
:)
’0(*
"* + ,-
.7)
0(
7(
()
80(
6)
)90
)9:
:)
’;< + 8)))= 型接触器
（天义电工厂）
型号
线圈
额定
电压
（!）
6)>额定电
压下线圈最
大电流
（"）
6)>下冷态
起动线圈
最大电流
（"）
主触点
电路额
定电压
（!）
主触点电
路额定负
载电流
（"）
辅助触点
电路额定
负载电流
（"）
6)> ? (>下，
冷态动作电压（!）
吸合
释放
’;<—8)))=4
/7、/7’
@* /7
)967
(
@* /7
8)))
(
.)
87 A 69/
* 系列交流接触器
（浙江德力西有限公司）
型号
额定电流（"）
单相，
88)!
单相，
66)!
三相，
66)!
三相，
//)!
约定发
热电流
（"）
最大
断开
电流
（"）
最大
关合
电流
（"）
可控三相笼型电动机功率（#B）
"* + .，
66)!
"* + .，
.7)!
"* + .，
(()!
* + 88C
79(
7
8)
:
6)
8)!D
7!D
696
/
/
* + 86C
8/9(
8/
8,
86
6,
8)!D
7!D
.90
(9(
(9(
* + 8,C6
8/9(
8/
8,
86
6,
8)!D
7!D
.90
(9(
(9(
* + 8,C
79(
7
8)
:
6)
8)!D
7!D
696
/
/
* + 87C
6)
80
6/
8(
.(
8)!D
7!D
09(
09(
09(
·
6
/
6
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p244 -->
型号
额定电流（!）
单相，
""#$
单相，
%%#$
三相，
%%#$
三相，
&&#$
约定发
热电流
（!）
最大
断开
电流
（!）
最大
关合
电流
（!）
可控三相笼型电动机功率（’(）
!) * +，
%%#$
!) * +，
+,#$
!) * +，
--#$
) * %#.
%&
%,
+#
%"
&#
"#!/
,!/
01-
""
""
) * %-.
%&
%,
+#
%0
-#
"#!/
,!/
01-
"-
"-
) * +-.
&&
&#
2-
"#!/
,!/
""
%%
%%
) * -#.
-,
-%
,#
"#!/
,!/
"-
+#
+#
) * 2-.
2,
2-
"##
"#!/
,!/
"3
+0
+0
)4)5 系列交流接触器
（浙江德力西有限公司）
型号
额定绝
缘电压
（$）
最高工
作电压
（$）
额定电流（!）
!) * +，!) * &，+,#$ !) * +，!) * &，22#$
!) * + 时控制
功率（’(）
)4)" * 3
22#
22#
,1-
+1-
&
)4)" * "%
22#
22#
""1-
&13
-1-
)4)" * "2
22#
22#
"-1-
210
01-
)4)" * %-
22#
22#
%%
"+
""
)4)" * +#
22#
22#
+#
"01-
"-
)4)" * +0
22#
22#
+0
%"
",1-
)4)" * &-
22#
22#
&-
%-
%%
)4)" * 2-
22#
22#
2-
&&
++
)4)" * ,-
22#
22#
,-
-+
&-
)4)" * "#-
22#
22#
"#-
,%
--
)4)" * "0#
22#
22#
"0#
"",
3#
)4)" * %-#
22#
22#
%-#
"0#
"+%
)4)" * +0#
22#
22#
+0#
%2,
%##
)4)" * &2#
22#
22#
&0-
++0
%-#
·
+
&
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p245 -->
!"#$ 系列交流接触器
（河北省邯郸电器总厂）
型号
额定电压
（%）
主触头
额定电流
（&）
控制电动机最
大功率（’(）
))$%
*+$%
辅助触头
额定电流
（&）
数量
线圈电压
（%）
!"#$ , #$
*+$
#$
)-)
.
/
) 常开，
) 常闭
/$01，&!*2，#)3，
))$，*+$
!"#$ , )$
*+$
)$
/-/
#$
/
) 常开，
) 常闭
/$01，&!*2，#)3，
))$，*+$
!"#$ , .$
*+$
.$
##
)$
/
) 常开，
) 常闭
/$01，&!*2，#)3，
))$，*+$
!"#$ , 2$
*+$
2$
#3
*$
/
) 常开，
) 常闭
/$01，&!*2，#)3，
))$，*+$
!"#$ , #$$
*+$
#$$
)4
/$
/
) 常开，
) 常闭
/$01，&!*2，#)3，
))$，*+$
!"#$ , #/$
*+$
#/$
.*
3/
/
) 常开，
) 常闭
/$01，&!*2，#)3，
))$，*+$
!"#$ 系列交流接触器
（湖北省荆州市机床电器厂）
型号
触头额定电压
（%）
主触头额定电流
（&）
辅助触头额定
电流（&）
可控笼型电动机最大容量（’(）
))$%
*+$%
!"#$ , #$
*+$
#$
/
)-)
.
!"#$ , )$
*+$
)$
/
/-/
#$
!"#$ , .$
*+$
.$
/
##
)$
!"#$ 系列交流接触器
（天津市第二电器开关厂）
型号
额定电压
（%）
额定电流
（&）
可控电动机功率（’(）
))$%
*+$%
控制线圈电压
（%）
电寿命
（&! , *）
（万次）
机械寿命
（万次）
!"#$ , #$
*+$
#$
)-)
.
&!*2，#)3，))$，*+$
2$
*$$
!"#$ , )$
*+$
)$
/-/
#$
&!*2，#)3，))$，*+$
2$
*$$
!"#$ , .$
*+$
.$
##
)$
&!*2，#)3，))$，*+$
2$
*$$
!"#$ , 2$
*+$
2$
#3
*$
&!*2，#)3，))$，*+$
2$
*$$
!"#$ , #$$
*+$
#$$
)4
/$
&!*2，#)3，))$，*+$
2$
*$$
!"#$ , #/$
*+$
#/$
.*
3/
&!*2，#)3，))$，*+$
2$
*$$
·
.
.
)
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p246 -->
!"#$ 系列交流接触器
（保定电器开关厂）
型号
%&$’ 额
定电流
（(）
额定发
热电流
（(）
辅助触头
额定电流
（(）
(! ) %
可控电动机动率（*+）
,,$’
%&$’
(! ) %
操作额定
频率（次- .）
!"#$ ) #$
#$
#$
/
,0,
1
2$$
!"#$ ) ,$
,$
,$
/
/0/
#$
2$$
!"#$ ) 1$
1$
1$
/
##
,$
2$$
!"#$ ) 2$
2$
2$
/
#3
%$
2$$
!"#$ ) #$$
#$$
#$$
/
,4
/$
2$$
!"#$ ) #/$
#/$
#/$
/
1%
3/
2$$
!"#$ 系列交流接触器
（新艺电器集团公司）
型号
额定电压
（’）
额定电流
（(）
操作频率
（次- .）
接通能力
通断能力
!"#$ ) #$
%&$
#$
2$$
#0$/!5，678!9 $0%/ : $0$/，#,"5
$0$/!5，678!9 $0%/ : $0$/，#$"5
!"#$ ) ,$
%&$
,$
2$$
#0$/!5，678!9 $0%/ : $0$/，#,"5
#0$/!5，678!9 $0%/ : $0$/，#,"5
!"#$ ) 1$
%&$
1$
2$$
#0$/!5，678!9 $0%/ : $0$/，#,"5
#0$/!5，678!9 $0%/ : $0$/，#,"5
!"#$ ) 2$
%&$
2$
2$$
#0$/!5，678!9 $0%/ : $0$/，#,"5
#0$/!5，678!9 $0%/ : $0$/，#,"5
!"#$) #$$
%&$
#$$
2$$
#0$/!5，678!9 $0%/ : $0$/，#,"5
#0$/!5，678!9 $0%/ : $0$/，#,"5
!"#$)#/$
%&$
#/$
2$$
#0$/!5，678!9 $0%/ : $0$/，#,"5
#0$/!5，678!9 $0%/ : $0$/，#,"5
!"#$ 系列交流接触器
（天津市第二电器开关厂）
型号
额定电压
（’）
额定电流
（(）
可控电动机功率（*+）
,,$’
%&$’
控制线圈电压
（’）
!"#$;< ) ,$
%&$
,$
/0/
#$
(!%2，#,3，,,$，%&$；
=!##$，,,$
!"#$;< ) 1$
%&$
1$
##
,$
(!%2，#,3，,,$，%&$；
=!##$，,,$
·
/
1
,
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p247 -->
!"#$ 系列交流接触器
（天津市第二电器开关厂）
型号
额定电压
（%）
额定电流
（&）
可控电动机功率（’(）
))$%
*+$%
,$$%
控制线圈电压
（%）
!"#$( - *)
*+$
*)
#$
#.
#.
&!*/，#$$，#).，))$，
*+$
!"#$( - /*
*+$
/*
#.
*$
*$
&!*/，#$$，#).，))$，
*+$
!"#) 系列交流接触器
（鞍钢集团电气公司）
型号
额定电流
（&）
极数
分断能力（&）
吸合
释放
!"#) - #$$
#$$
)，*，0，,
0* 1 +
)# 1 )/
!"#) - #,$
#,$
)，*，0，,
0) 1 ,,
#2 1 */
!"#) - ),$
),$
)，*，0，,
*2 1 ,,
#, 1 )*
!"#) - 0$$
0$$
)，*，0，,
,. 1 //
*# 1 */
!"#) - /$$
/$$
)，*，0，,
,) 1 .0
)2 1 *)
!"#) 系列交流接触器
（浙江德力西有限公司）
型号
额定
电压
（%）
极
数
额定操作频
率（* 极）
（次3 4）
主触头
电寿命
（万次）
辅助触头
额定电压
（%）
额定电流
（&）
组合情况
机械寿命
（万次）
!"#) - #$$
*+$
)，*，0，,
/$$
#,
&!*+$，
5!))$
#$
/ 对触头
*$$
!"#) - #,$
*+$
)，*，0，,
/$$
#,
&!*+$，
5!))$
#$
/ 对触头
*$$
!"#) - ),$
*+$
)，*，0，,
/$$
#,
&!*+$，
5!))$
#$
/ 对触头
*$$
!"#) - 0$$
*+$
)，*，0，,
*$$
#$
&!*+$，
5!))$
#$
/ 对触头
*$$
!"#) - /$$
*+$
)，*，0，,
*$$
#$
&!*+$，
5!))$
#$
/ 对触头
*$$
·
/
0
)
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p248 -->
!"#$ 系列交流接触器
（新艺电器集团公司）
型号
额定
电流
（%）
额定
电压
（&）
接通
! ’ !(
" ’ "(
)*+!
次数
分断
! ’ !(
" ’ "(
)*+!
次数
!"#$ , #--
#--
./-
#$，#-
#0#
-0.1
#--
#-，/
#0#
-0.1
$1
!"#$ , #1-
#1-
./-
#$，#-
#0#
-0.1
#--
#-，/
#0#
-0.1
$1
!"#$ , $1-
$1-
./-
#$，#-
#0#
-0.1
#--
#-，/
#0#
-0.1
$1
!"#$ , 2--
2--
./-
#$，#-
#0#
-0.1
#--
#-，/
#0#
-0.1
$1
!"#$ 系列交流接触器
（天水长城控制电器厂，长征电器集团永佳电器厂，沈阳低压开关厂，
武汉武新电器工业有限公司，长城电器集团）
型号
额定
电压
（&）
额定
电流
（%）
线圈功耗
吸动
（&%）
保持
（3）
极数
辅助触头
额定电流
（%）
控制容量（&% 或3）
$$-&
./-&
对数（对）
!"#$ ,
#--4
./-
#--
!"#$ ,
#--’ $
./-
#--
/--
$1
$ 5
1
#-
6-
#---
2
!"#$ ,
#--’ .
./-
#--
/--
$1
$ 5
1
#-
6-
#---
2
!"#$ ,
#--’ 7
./-
#--
/--
$1
$ 5
1
#-
6-
#---
2
!"#$ ,
#--’ 1
./-
#--
/--
$1
$ 5
1
#-
6-
#---
2
!"#$ ,
#1-4
./-
#1-
!"#$ ,
#1-’ $
./-
#1-
/--
$1
$ 5
1
#-
6-
#---
2
!"#$ ,
#1-’ .
./-
#1-
/--
$1
$ 5
1
#-
6-
#---
2
!"#$ ,
#1-’ 7
./-
#1-
/--
$1
$ 5
1
#-
6-
#---
2
!"#$ ,
#1-’ 1
./-
#1-
/--
$1
$ 5
1
#-
6-
#---
2
!"#$ ,
$1-4
./-
$1-
!"#$ ,
$1-’ $
./-
$1-
#81-
2-
$ 5
1
#-
6-
#---
2
·
8
7
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p249 -->
型号
额定
电压
（!）
额定
电流
（"）
线圈功耗
吸动
（!"）
保持
（#）
极数
辅助触头
额定电流
（"）
控制容量（!" 或#）
$$%!
&’%!
对数（对）
()*$ +
$,%- &
&’%
$,%
*.,%
/%
$ 0
,
*%
1%
*%%%
/
()*$ +
$,%- 2
&’%
$,%
*.,%
/%
$ 0
,
*%
1%
*%%%
/
()*$ +
$,%- ,
&’%
$,%
*.,%
/%
$ 0
,
*%
1%
*%%%
/
()*$ +
2%%3
&’%
2%%
()*$ +
2%%- $
&’%
2%%
2%%%
’%
$ 0
,
*%
1%
*%%%
/
()*$ +
2%%- &
&’%
2%%
2%%%
’%
$ 0
,
*%
1%
*%%%
/
()*$ +
2%%- 2
&’%
2%%
2%%%
’%
$ 0
,
*%
1%
*%%%
/
()*$ +
2%%- ,
&’%
2%%
2%%%
’%
$ 0
,
*%
1%
*%%%
/
()*$ +
/%%3
&’%
/%%
()*$ +
/%%- $
&’%
/%%
*.’%
**2
$ 0
,
*%
1%
*%%%
/
()*$ +
/%%- &
&’%
/%%
*.’%
**2
$ 0
,
*%
1%
*%%%
/
()*$ +
/%%- 2
&’%
/%%
*1’%
*1%
$ 0
,
*%
1%
*%%%
/
()*$ +
/%%- ,
&’%
/%%
*1’%
*1%
$ 0
,
*%
1%
*%%%
/
()*$ 系列交流接触器
（长征电器集团永佳电器厂）
型号
额定
电流
（"）
额定
电压
（!）
极数
接通能力
! " !4
#5 - #4
678!
接通
次数
（次- 9）
分断能力
! " !4
#5- #4
678!
()*$ + *,%
*,%
&’%
$，&，2，,
*$
*:*
%:&,
*%%
*%
*:*
%:&,
()*$ + $,%
$,%
&’%
$，&，2，,
*%
*:*
%:&,
*%%
’
*:*
%:&,
()*$ + 2%%
2%%
&’%
$，&，2，,
*%
*:*
%:&,
*%%
’
*:*
%:&,
()*$ + /%%
/%%
&’%
$，&，2，,
*%
*:*
%:&,
*%%
’
*:*
%:&,
·
’
2
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p250 -->
!"#$ 系列交流接触器
（新艺电器集团公司）
型号
额定
电流
（%）
额定
电压
（&）
接通
! ’ !(
" ’ "(
)*+!
次数
分断
! ’ !(
" ’ "(
)*+!
次数
!"#$ , -..
-..
/0.
#$，#.
#1#
.1/2
#..
#.，0
#1#
.1/2
$2
!"#$ 系列交流接触器
（环宇集团有限公司）
型号
额定电流
（%）
额定
电压
（&）
极数
额定操作频
率（/ 极）
（次’ 3）
主触头
电寿命
（万次）
辅助触头
额定电压
（&）
额定发热
电流（%）
机械寿命
（万次）
!"#$
#..，
#2.，
$2.，-..
/0.
$，/，
-，2
/..，4..
#1$2!(，5(
)*+!6 .142 7 .1.2，
（#.，#2）
%!/0.，
8!$$.
#.
/..
!"#4（#9）系列切换电容器接触器
（浙江德力西有限公司）
型号
额定
绝缘
电压
（&）
额定
电压
（&）
可控电容器
额定容量
（:;<=）
额定电流
（%）
额定容量
（:;<=）
额定电流
（%）
$/.&
$/.&
-..&
-..&
额定操
作频率
（次’ 3）
约定
发热
电流
（%）
额定不
间断电流
（%）
额定
电流
（%）
!"#4（#9）, $2
44.
/0.
4
#214
#$
#>1/
#$.
$2
$2
$2
!"#4（#9）, /$
44.
/0.
9
$$14
#4
$/
#$.
/$
/$
/$
!"#4（#9）, -/
44.
/0.
#.
$2
$.
$9
#$.
-/
-/
-/
!"#4（#9）, 4/
44.
/0.
#2
/>12
/.
-/
#$.
4/
4/
4/
!"#9 系列交流接触器
（浙江德力西有限公司）
型号
可控电容器额定
容量（:;<=）
$/.&
-..&
额定绝
缘电压
（&）
额定
电压
（&）
约定发
热电流
（%）
%! , 4?
额定电流
（%）
涌流值’ 电容
器额定电流
（%）
控制电
源电压
（&）
辅助触头约
定发热电流
（%）
!"#9 , $2
4
#$
2..
/0.
$2
#>
!$.!(
-0，##.，
#$>，
$$.，/0.
4
·
9
-
$
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p251 -->
型号
可控电容器额定
容量（!"#$）
%&’(
)’’(
额定绝
缘电压
（(）
额定
电压
（(）
约定发
热电流
（*）
*+ , -.
额定电流
（*）
涌流值/ 电容
器额定电流
（*）
控制电
源电压
（(）
辅助触头约
定发热电流
（*）
+012 , &%
2
13
4’’
&3’
&%
%&
!%’!5
)3，11’，
1%6，
%%’，&3’
-
+012 , )&
1’
%’
4’’
&3’
)&
%2
!%’!5
)3，11’，
1%6，
%%’，&3’
-
+012 , -&
14
&’
4’’
&3’
-&
)&
!%’!5
)3，11’，
1%6，
%%’，&3’
-
+012 系列切换电容器接触器
（环宇集团有限公司）
型号
电寿
命
（次）
额定电流
（)’’( 电容器）
（*）
额定绝
缘电压
（(）
线圈功率消耗
（冷线圈17’!8，4’9:）
起动/ 吸持（(*）
线圈工
作范围
控制电容器合
闸涌流的能力
+012 , %4
1’4
%4
4’’
-3/ 1%
’734 ; 171!5
%’!5
+012 , &%
1’4
&%
4’’
-3/ 1%
’734 ; 171!5
%’!5
+012 , )&
1’4
)%
4’’
-3/ 1%
’734 ; 171!5
%’!5
+012 系列交流接触器
（苏州电器股份有限公司，苏州市电器元件一厂）
型号
额定绝
缘电压
（(）
额定工
作电压
（(）
约定
发热
电流
（*）
断续周期工作制
*+ , -. 使用类别下
额定工作电流（*）
*+ , -. 使用类别下
的控制容量（!"#$）
%%’(
&3’(
不间断工作制
下的额定工作
电流（*）
抑制
涌流
能力
+012 , %4
4’’
&3’
&%
167&
-
1%
%4
%’!5
+012 , &%
4’’
&3’
)’
%-
2
13
&%
%’!5
+012 , )&
4’’
&3’
-&
%2
1’
%’
)&
%’!5
+012 , -&
4’’
&3’
3’
)&
14
&’
-&
%’!5
·
’
4
%
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p252 -->
!"#$ 系列节电型交流接触器
（南京开关厂）
型号
额定
绝缘
电压
（%）
额定
工作
电压
（%）
约定
发热
（&）
断续周期工作制下的
额定工作电流（&）
&! ’ (
&! ’ #
&! ’ )
&! ’ *
!"#$+," ’ -)
-.$
##$，
)/$，--$
/$
/$
-)，*$
-)，*$
-)，*$
!"#$+," ’ ($$
-.$
##$，
)/$，--$
(#0
(#0
($$，-)
($$，-)
($$，-)
!"#$+," ’ (-$
-.$
##$，
)/$，--$
#$$
#$$
(-$，($$
(-$，($$
(-$，/$
!"#$+," ’ #0$
-.$
##$，)/$
)(0
)(0
#0$
#0$
#0$
!"#$+," ’ #0$1
$-
-.$
--$
)(0
)(0
#$$
#$$
(-$
!"#$+," ’ *$$
-.$
##$，
)/$，--$
*$$
*$$
*$$，#0$
*$$，#0$
*$$，#$$
!"#$+," ’ -)$
-.$
##$，)/$
-)$
-)$
-)$
-)$
0$$
!"#$+," ’ -)$1
$-
-.$
--$
*$$
*$$
*$$
*$$
)#$
!"#$ 系列交流接触器
（浙江德力西有限公司）
型号
绝缘电压
（%）
额定电压
（%）
约定发
热电流
（&）
额定电流
（&! ’ )）
（&）
额定控制功率
（&! ’ )）
（23）
额定操作功率
（&! ’ )）
（次1 4）
与5!67 的
协调配合
!"#$ ’ ($
-.$
##$，
)/$，--$
($
($，08#
#8#，*
(#$$，-$$
+9$$ ’ #$
1 --$
!"#$ ’ (-
-.$
##$，
)/$，--$
(-
(-，()
*80，:80，((
(#$$，-$$
+9$$ ’ )#
1 --$
!"#$ ’ #0
-.$
##$，
)/$，--$
)#
#0，(*80
0;0，((，()
(#$$，-$$
+9$$ ’ 0$
1 --$
!"#$ ’ *$
-.$
##$，
)/$，--$
00
*$，#0
((，##
(#$$，-$$
+9$$ ’ /$
1 --$
!"#$ ’ -)
-.$
##$，
)/$，--$
/$
-)，*$
(/，)$，)0
(#$$，-$$
+9( ’ (-$
1 --$
!"#$ ’ ($$
-.$
##$，
)/$，--$
(#0
($$，-)
#/，0$
(#$$，-$$
+9( ’ #0$
1 --$
!"#$ ’ (-$
-.$
##$，
)/$，--$
#$$
(-$，($$
*/，/0
(#$$，-$$
+9# ’ )(0
1 --$
·
(
0
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p253 -->
型号
绝缘电压
（!）
额定电压
（!）
约定发
热电流
（"）
额定电流
（"# $ %）
（"）
额定控制功率
（"# $ %）
（&’）
额定操作功率
（"# $ %）
（次( )）
与*#+, 的
协调配合
#-./ $ 01/(
00
002/
002/
.//
3/
34
%//
56. $ %04
( 11/
#-./ $ .4/
17/
../，%3/
%04
.4/
3/，0%.
1//
56. $ 2//
( 11/
#-./ $ .4/(
/1
17/
11/
%04
.//
07/
%//
56. $ 2//
( 11/
#-./ $ 2//
17/
../，%3/
2//
2//
004，.//
1//
56. $ 4//
( 11/
#-./ $ 2//(
/1
17/
11/
2//
.4/
../
%//
56. $ 4//
( 11/
#-./ $ 1%/
17/
../，%3/
1%/
1%/
084，%//
1//
56% $ 1%/
( 11/
#-./ $ 1%/(
/1
17/
11/
2//
2//
%4/
%//
56% $ 1%/
( 11/
#-./ $ 1%/(
00
002/
002/
2//
2//
2//
0./
56% $ 1%/
( 11/
#-./ 系列交流接触器
（长征电器集团永佳电器厂）
型号
额定绝
缘电压
（!）
额定电压
（!）
约定发
热电流
（"）
断续周期工作下的额定电流（"）
"# $ 0
"# $ .
"# $ %
"# $ 2
#-./ $ 0/
17/
../，%3/，11/
0/
0/
0/，49.
0/，49.
#-./ $ 01
17/
../，%3/，11/
01
01
01，0%
01，0%
#-./ $ .4
17/
../，%3/，11/
%.
%.
.4，0294
.4，0294
#-./ $ 2/
17/
../，%3/，11/
44
44
2/，.4
2/，.4
#-./ $ 1%
17/
../，%3/，11/
3/
3/
1%，2/
1%，2/
1%，2/
#-./ $ 3/
17/
../，%3/，11/
3/
3/
3/，4/
3/，4/
3/，4/
#-./ $ 0//
17/
../，%3/，11/
0.4
0.4
0//，1%
0//，1%
0//，1%
#-./ $ 01/
17/
../，%3/，11/
.//
.//
01/，0//
01/，0//
01/，3/
#-./ $ 01/( 00
002/
002/
.//
.//
3/
3/
3/
#-./ $ .4/
17/
../，%3/，11/
%04
%04
.4/，.//
.4/，.//
.4/，01/
#-./ $ 2//
17/
../，%3/，11/
2//
2//
2//，.4/
2//，.4/
2//，.//
#-./ $ 1%/
17/
../，%3/，11/
1%/，2//
1%/，2//
1%/，2//
4//，%./
#-./ $ 1%/( 00
002/
002/
2//
2//
2//
2//
2//
·
.
4
.
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p254 -->
!"#$ 系列交流接触器
（山东烟台电器厂）
型号
额定绝缘
电压（%）
额定电流（&）
##$%
’($%
))$%
**+$%
额定控制功率（,-）
&! . ’，
##$%
&! . ’，
’($%
&! . ’，
))$%
&! . ’，
**+$%
!"#$ . *$
)/$
*$
*$
01#
#1#
+
+
!"#$ . *)
)/$
*)
*)
*’
+10
210
**
!"#$ . #0
)/$
#0
#0
*+10
010
**
*’
!"#$ . +$
)/$
+$
+$
#0
**
##
##
!"#$ . )’
)/$
)’
)’
+$
*(
’$
’0
*#
!"#$ . *$$
)/$
*$$
*$$
)’
#(
0$
0$
!"#$ . *)$
)/$
*)$
*)$
&! . ’：
*$$，
3! . +：
($
+(
(0
(0
!"#$ . *)$4 **
)/$
($
(0
!"#$ . #0$
)/$
#0$
#0$
($
*’#
!"#$ . #0$4 $)
)/$
&! . ’：
*$$，
3! . +：
*)$
*/$
!"#$ . +$$
)/$
+$$
+$$
&! . ’：
#0$，
3! . +：
#$$
**0
#$$
##$
!"#$ . )’$
)/$
&! . ’，
)’$；
3! . +，
0$$
&! . ’：
)’$，
3! . +：
0$$
*20
’$$
!"#$ . )’$4 $)
)/$
&! . ’：
+$$，
3! . +：
’#$
’0$
!"#$ . )’$4 **
)/$
+$$，’#$
+$$
·
’
0
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p255 -->
!"#$ 系列交流接触器
（天津市第二电器开关厂）
型号
最大额定
电压（%）
额定电流
（&）
额定控制功率（’(）
##$%
)*$%
++$%
额定控制电源电压（%）
!"#$ , -$
++$
-$
#.#
/
/
&!)+，-#0，##$，)*$；1!--$，##$
!"#$ , -+
++$
-+
/.2
0.2
--
&!)+，-#0，##$，)*$；1!--$，##$
!"#$ , #2
++$
#2
232
--
-)
&!)+，-#0，##$，)*$；1!--$，##$
!"#$ , /$
++$
/$
--
##
##
&!)+，-#0，##$，)*$；1!--$，##$
!"#$ , +)
++$
+)
-*
)$
)2
&!)+，-#0，##$，)*$；1!--$，##$
!"#$ , -$$
++$
-$$
#*
2$
2$
&!)+，-#0，##$，)*$；1!--$，##$
!"#$ 系列交流接触器
（天津市第二电器开关厂）
型号
最大额定
电压（%）
额定电流
（&）
额定控制功率（’(）
##$%
)*$%
++$%
--/$%
额定控制电源电压（%）
!"#$ , -+$
++$
-+$
/*
*2
*2
&!)+，-#0，##$，
)*$；1!--$，##$
!"#$ , #2$
++$
#2$
*$
-)#
&!)+，-#0，##$，
)*$；1!--$，##$
!"#$ , #2$4 $+
++$
#$$
*$
-)#
-5$
&!)+，-#0，##$，
)*$；1!--$，##$
!"#$ , /$$
++$
/$$
--2
#$$
##$
&!)+，-#0，##$，
)*$；1!--$，##$
!"#$ , +)$
)*$
+)$
-02
)$$
&!)+，-#0，##$，
)*$；1!--$，##$
!"#$ , +)$4 --
--/$
/$$
-02
)$$
)2$
/$$
&!)+，-#0，##$，
)*$；1!--$，##$
!"#$ 系列交流接触器
（南京开关厂）
型号
极数
额定
绝缘
电压
（%）
约定
发热
电流
（&）
&! , - 下
额定工作
电流（&）
&! , # 下的
额定电流（&）
##$%，
)*$%
++$%
&! , ) 下的
额定电流（&）
##$%，
)*$%
++$%
&! , / 下的
额定电流（&）
##$%，
)*$%
++$%
!"#$ , -$
)
++$
-$
-$
-$
2.#
-$
2.#
!"#$ , -+
)
++$
-+
-+
-+
-)
-+
-)
!"#$ , #2
)
++$
)#
)#
#2
-/.2
#2
-/.2
!"#$ , /$
)
++$
22
22
/$
#2
/$
#2
·
/
2
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p256 -->
型号
极数
额定
绝缘
电压
（!）
约定
发热
电流
（"）
"# $ % 下
额定工作
电流（"）
"# $ & 下的
额定电流（"）
&&’!，
()’!
**’!
"# $ ( 下的
额定电流（"）
&&’!，
()’!
**’!
"# $ + 下的
额定电流（"）
&&’!，
()’!
**’!
#,&’ $ *(
(
**’
)’
)’
*(
+’
*(
+’
*(
+’
#,&’ $ %’’
(
**’
%&-
%&-
%’’
*(
%’’
*(
%’’
*(
#,&’ $ %*’
(
**’
&’’
&’’
%*’
%’’
%*’
%’’
%*’
%’’
#,&’ $ &-’
(
**’
(%-
(%-
&-’
&’’
&-’
&’’
&-’
&’’
#,&’ $ +’’
(
**’
+’’
+’’
+’’
&-’
+’’
&-’
+’’
&-’
#,&’ $ *(’
(
**’
*(’
*(’
*(’
+’’
*(’
+’’
*(’
+’’
#,&’ 系列交流接触器
（保定电器开关厂）
型号
额定电流（"）
主触头
辅助触头
可控电动机最大功率（./）
&&’!
()’!
**’!
#,&’ $ %’
%’
%’
&0&
+
+
#,&’ $ %*
%*
%’
+0-
10-
%%
#,&’ $ &-
&-
%’
-0-
%%
%(
#,&’ $ +’
+’
%’
%%
&&
&&
#,&’ $ *(
*(
%’
%)
(’
(-
#,&’ $ %’’
%’’
%’
&)
-’
-’
#,&’ $ %*’
%*’
%’
+)
)-
)-
#,&’ $ &-’
&-’
%’
)’
%(&
#,&’ $ +’’
+’’
%’
%%-
&’’
&&’
#,&’ $ *(’
*(’
%’
%1-
(’’
#,&’ 型交流接触器
（上海第一开关厂）
型号
额定电压
（!）
额定电流
（"）
绝缘电压
（!）
约定发热电流
（"）
不间断工作制下的额定电流（"）
#,&’
**’
*(’
**’
)’ 2 *(’
%* 2 *(’
·
-
-
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p257 -->
!"#$ 系列交流接触器
（新艺电器集团公司）
型号
额定绝缘电压
（%）
额定电压
（%）
约定发热电流
（&）
额定电流
（&! ’ (）
（&）
额定控制功表
（&! ’ (）
（)*）
!"#$ ’ +$
,,$
##$，(-$，,,$
+$
+$，./-
#/#，0
!"#$ ’ +,
,,$
##$，(-$，,,$
+,
+,，+(
0/.，1/.，++
!"#$ ’ #.
,,$
##$，(-$，,,$
(#
#.，+0/.
./.，++，+(
!"#$ ’ 0$
,,$
##$，(-$，,,$
..
0$，#.
++，##
!"#$ ’ ,(
,,$
##$，(-$，,,$
-$
,(，0$
+-，($，(.
!"#$ ’ +$$
,,$
##$，(-$，,,$
+#.
+$$，,(
(-，.$
!"#$ ’ +,$
,,$
##$，(-$，,,$
#$$
+,$，+$$
0-，-.
!"#$ ’ +,$2 ++
++0$
++0$
#$$
-$
!"#$ ’ #.$
,,$
##$，(-$
(+.
#.$
-$，+(#
!"#$ ’ #.$2 $,
,,$
,,$
(+.
#$$
+3$
!"#$ ’ 0$$
,,$
##$，(-$
0$$
0$$
++.，#$$
!"#$ ’ 0$$2 $,
,,$
,,$
0$$
#.$
##$
!"#$ ’ ,($
,,$
##$，(-$
,($
,($
+1.，($$
!"#$ ’ ,($2 $,
,,$
,,$
0$$
0$$
(.$
!"#$ ’ ,($2 ++
++0$
++0$
0$$
0$$
!"#$ 系列交流接触器
（环宇集团有限公司）
型号
额定电压
（%）
额定绝
缘电压
（%）
约定
发热
电流
（&）
额定电流
（&! ’ (）
（&）
额定控
制功率
（)*）
额定操
作频率
（次2 4）
与5!67
协调配合
线圈控制功率（%&2 *）
起动
吸持
!"#$ ’ #$
##$，
(-$，,,$
,,$
+,
+,，+(
0/.，
18.，++
+#$$，
,$$
9:$$
’ (#2 ,,$
,#2 01/-
!"#$ ’ +$
##$，
(-$，,,$
,,$
+$
+$，./#
#/#，0
+#$$，
,$$
9:$$
’ #$2 ,,$
,.2 01/,
-/(2 #/.
·
,
.
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p258 -->
型号
额定电压
（!）
额定绝
缘电压
（!）
约定
发热
电流
（"）
额定电流
（"# $ %）
（"）
额定控
制功率
（&’）
额定操
作频率
（次( )）
与*#+,
协调配合
线圈控制功率（!"( ’）
起动
吸持
#-./ $ 01
../，
%2/，11/
11/
%.
.3，0453 353，00，
0%
0.//，
1//
67// $
3/( 11/
8%50( 1/
25%( .51
#-./ $ 4/
../，
%2/，11/
11/
33
4/，.3
00，..
0.//，
1//
67// $
2/( 11/
093( 2.5%
08( 359
#-./ $ 1%
../，
%2/，11/
11/
2/
1%，4/
02，%/，
%3
0.//，
1//
670 $
01/( 11/
42/( 03%
39( 0153
#-./ $ 0//
../，
%2/，11/
11/
0.3
0//，1%
.2，3/
0.//，
1//
670 $
.3/( 11/
39/( 093
10( .053
#-./ $ 01/
../，
%2/，11/
11/
.//
01/，0//
42，23
0.//，
1//
67. $
%03( 11/
233( %.3
8/( %4
#-./ $ 01/( 00
004/
004/
.//
2/
23
%//
67. $
%03( 11/
233( %.3
8/( %4
#-./ $ .3/
../，%2/
11/
%03
.3/
2/，0%.
1//
67. $
44/( 11/
39/( 093
03.( 13
#-./ $ .3/( /1
11/
11/
%03
.//
08/
%//
67. $
44/( 11/
39/( 093
03.( 13
#-./ $ 4//
../，%2/
11/
4//
4//
003，.//
1//
67. $
3//( 11/
%392( 98/
.3/( 002
#-./ $ 4//( /1
11/
11/
4//
.3/
../
%//
67. $
3//( 11/
%392( 98/
.3/( 002
#-./ $ 1%/
../，%2/
11/
1%/
1%/
093，%//
1//
67% $
1%/( 11/
%392( 98/
.3/( 002
#-./ $ 1%/( /1
11/
11/
4//
4//
%3/
%//
67% $
1%/( 11/
%392( 98/
.3/( 002
#-./ $ 1%/( 00
004/
004/
4//
4//
4//
0./
67% $
1%/( 11/
%392( 98/
.3/( 002
·
9
3
.
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p259 -->
!"#$ 系列交流接触器
（河北省邯郸电器总厂）
型号
额定电压
（%）
额定电流（&）
##$%
’($%
))$%
**+$%
操作频率（次, -）
’($%
))$%
**+$%
!"#$ . )/’
##$，
’($，))$
)/’
)/’
’/)
*#$$
)$$
’$$
!"#$ . *$
##$，
’($，))$
*$
*$
)/’
*#$$
)$$
’$$
!"#$ . *)
##$，
’($，))$
*)
*)
*’/0
*#$$
)$$
’$$
!"#$ . #0
##$，
’($，))$
#0
#0
*)
*#$$
)$$
’$$
!"#$ . +$
##$，
’($，))$
00
+$
#0
*#$$
)$$
’$$
!"#$ . )’
##$，
’($，))$
)’
)’
+$
*#$$
)$$
’$$
!"#$ . *$$
##$，
’($，))$
*$$
*$$
)’
*#$$
)$$
’$$
!"#$ . *)$
##$，
’($，))$
*)$
*)$
*$$
*#$$
)$$
’$$
!"#$ . *)$, **
**+$
($
*#$$
)$$
’$$
!"#$ . #0$
##$，’($
#0$
#0$
)$$
’$$
*#$
!"#$ . #0$, $)
))$
#$$
)$$
’$$
*#$
!"#$ 系列交流接触器
（浙江万家集团）
型号
绝缘
电压
（%）
额定
电压
（%）
约定发
热电流
（&）
额定电流
（&! . ’）
（&）
额定控制功
率（&! . ’）
（12）
额定操作频
率（&! . ’）
（次, -）
线圈控制功率（%&, 2）
起动
吸持
!"#$ . *$
)3$
##$，
’($，))$
*$
*$，04#
#/#，+
*#$$，)$$
)0, +5/)
(/’, #/0
!"#$ . *)
)3$
##$，
’($，))$
*)
*)，*’
+40，
540，**
*#$$，)$$
)0, +5/(
(/0, #/)
!"#$ . #0
)3$
##$，
’($，))$
’#
#+，*+40
040，**，*’
*#$$，)$$
3’4*, )$
*’43, +/*
!"#$ . +$
)3$
##$，
’($，))$
00
+$，#0
**，##
*#$$，)$$
*50, (#/’
*3, 0/5
!"#$ . )’
)3$
##$，
’($，))$
($
)’，+$
*(，’$，’0
*#$$，)$$
+($, *0’
05, *)/0
·
(
0
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p260 -->
型号
绝缘
电压
（!）
额定
电压
（!）
约定发
热电流
（"）
额定电流
（"# $ %）
（"）
额定控制功
率（"# $ %）
（&’）
额定操作频
率（"# $ %）
（次( )）
线圈控制功率（!"( ’）
起动
吸持
#*+, $ -,,
./,
++,，
%0,，..,
-+1
-,,，.%
+0，1,
-+,,，.,,
12,( -21
.-( +-31
#*+, $ -.,
./,
++,，
%0,，..,
+,,
-.,，-,,
40，01
-+,,，.,,
011( %+
0151( %4
#*+,$ -.,( -- --4,
--4,
+,,
0,
01
%,,
011( %+
0151( %4
#*+, $ +1,
./,
++,，%0,
%-1
+1,
0,，-%+
.,,
12,( -21
-1+( .1
#*+,$ +1,( ,. ./,
..,
%-1
+,,
-/,
%,,
12,( -21
-1+( .1
#*+, $ 4,,
./,
++,，
%0,
4,,
4,,
--1，+,,
.,,
%120( 2/,
-1+( .1
#*+,$ 4,,( ,. ./,
..,
4,,
+1,
+,,
%,,
%120( 2/,
+1,( --0
#*+, $ .%,
./,
++,，%0,
.%,
.%,
-21，%,,
.,,
%120( 2/,
+1,( --0
#*+,$ .%,( ,. ./,
..,
4,,
4,,
%1,
%,,
%120( 2/,
+1,( --0
#*+,$ .%,( -- --4,
--4,
4,,
4,,
4,,
-+,
%120( 2/,
+1,( --0
#*+, 系列交流接触器
（中国常安集团有限公司）
型号
额定绝
缘电压
（!）
额定工
作电压
（!）
约定发
热电流
（"）
额定工
作电流
（"# $ %）
（"）
额定控
制功率
（&’）
额定操
作频率
（次( )）
线控制功率（!"( ’）
起动
吸持
#*+, $ -,
..,
++,，
%0,，
..,
-,
-,，13+
+3+，4
-+,,，.,,
.1( 423.
03%( +31
#*+, $ -.
..,
++,，
%0,，
..,
-.
-.，-%
431，231，
--
-+,,，.,,
.+( 4230
031( +3.
#*+, $ +1
..,
++,，
%0,，
..,
%+
+1，-431
131，--，
-%
-+,,，.,,
/%3-( .,
-%3/( 43-
#*+, $ 4,
..,
++,，
%0,，
..,
11
4,，+1
--，++
-+,,，.,,
-21( 0+3%
-/( 132
#*+, $ .%
..,
++,，
%0,，
..,
0,
.%，4,
-0，%,，%1 -+,,，.,,
40,( -1%
12( -.31
·
/
1
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p261 -->
型号
额定绝
缘电压
（!）
额定工
作电压
（!）
约定发
热电流
（"）
额定工
作电流
（"# $ %）
（"）
额定控
制功率
（&’）
额定操
作频率
（次( )）
线控制功率（!"( ’）
起动
吸持
#*+, $ -,,
..,
++,，
%/,，
..,
-+0
-,,，.%
+/，0,
-+,,，.,,
01,( -10
.-( +-20
#*+, $ -.,
..,
++,，
%/,，
..,
+,,
-.,，-,,
3/，/0
-+,,，.,,
/00( %+0
4,( %3
#*+, $ -.,( --
--3,
--3,
+,,
/,
/0
%,,
/00( %+0
4,(%3
#*+, $ +0,
..,
++,，%/,
%-0
+0,
/,，-%+
.,,
01,( -10
-0+( .0
#*+, $ +0,( ,.
..,
..,
%-0
+,,
-4,
%,,
01,( -10
-0+( .0
#*+, $ 3,,
..,
++,，%/,
3,,
3,,
--0，+,, .,,，%,,
%01/( 14,
+0,( --/
#*+, $ 3,,( ,.
..,
..,
3,,
+0,
++,
.,,，%,,
%01/( 14,
+0,( --/
#*+, $ .%,
..,
++,，%/,
.%,
.%,
-10，%,,
.,,
%01/( 14,
+0,( --/
#*+, $ .%,( ,.
..,
..,
3,,
3,,
%0,
%,,
%01/( 14,
+0,( --/
#*+, $ .%,( --
--3,
--3,
3,,
3,,
3,,
-+,
%01/( 14,
+0,( --/
#*+, 系列交流接触器
（邯郸电器总厂）
型号
额定
电压（!）
额定电流（"）
++,!
%/,!
..,!
--3,!
操作频率（次( )）
%/,!
..,!
--3,!
线圈电压
（!）
#*+, $ .2%
++,，
%/,，
..,
.2%
.2%
%2.
-+,,
.,,
%,,
%.，-+1，
++,，%/,
#*+, $ -,
++,，
%/,，
..,
-,
-,
.2%
-+,,
.,,
%,,
%.，-+1，
++,，%/,
#*+, $ -.
++,，
%/,，
..,
-.
-.
-%20
-+,,
.,,
%,,
%.，-+1，
++,，%/,
#*+, $ +0
++,，
%/,，
..,
+0
+0
-.
-+,,
.,,
%,,
%.，-+1，
++,，%/,
·
,
.
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p262 -->
型号
额定
电压（!）
额定电流（"）
##$!
%&$!
’’$!
(()$!
操作频率（次* +）
%&$!
’’$!
(()$!
线圈电压
（!）
,-#$ . )$
##$，
%&$，
’’$
//
)$
#/
(#$$
’$$
%$$
%’，(#0，
##$，%&$
,-#$ . ’%
##$，
%&$，
’’$
’%
’%
)$
(#$$
’$$
%$$
%’，(#0，
##$，%&$
,-#$ . ($$
##$，
%&$，
’’$
($$
($$
’%
(#$$
’$$
%$$
%’，(#0，
##$，%&$
,-#$ . (’$
##$，
%&$，
’’$
(’$
(’$
($$
(#$$
’$$
%$$
%’，(#0，
##$，%&$
,-#$ . (’$* ((
(()$
&$
(#$$
’$$
%$$
%’，(#0，
##$，%&$
,-#$ . #/$
##$，
%&$
#/$
#/$
’$$
%$$
(#$
%’，(#0，
##$，%&$
,-#$ . #/$* $’
’’$
#$$
’$$
%$$
(#$
%’，(#0，
##$，%&$
,-#$ 系列切换电容接触器
（山东烟台电器厂）
型号
额定绝缘
电压（!）
额定电压（!）额定频率
（12）
额定控制
容量（3456）
约定发热
电流（"）
额定操作
频率（次* +）
,-#$, . %$
’’$
%&$
/$
%$
//
(#$
,-#$, . )$
’’$
%&$
/$
)$
’%
(#$
,-#( 系列交流接触器
（广东省佛山市开关厂）
型号
额定
绝缘
电压
（!）
额定
工作
电压
（!）
约定
发热
电流
（"）
断续周期工作制下的
额定工作电流（"）
", . (
", . #、", . %、", . )
##$!
* %&$!
’’$!
", . % 使用类别下
的额定工作功率（37）
##$!
%&$!
’’$!
,-#(
.
8
（9:; . 8）
’’$
##$，
%&$，’’$
#$
#$
8
0
#<#
)
/</
,-#( . (#
（9:; . (#）
’’$
##$，
%&$，’’$
#/
#/
(#
8
%
/</
0</
·
(
’
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p263 -->
型号
额定
绝缘
电压
（!）
额定
工作
电压
（!）
约定
发热
电流
（"）
断续周期工作制下的
额定工作电流（"）
"# $ %
"# $ &、"# $ ’、"# $ (
&&)!
* ’+)!
,,)!
"# $ ’ 使用类别下
的额定工作功率（-.）
&&)!
’+)!
,,)!
#/&% $ %0
（123 $ %0）
,,)
&&)，
’+)，,,)
’4
’4
%0
%’
(54
+
%%
#/&% $ &&
（123 $ &&）
,,)
&&)，
’+)，,,)
()
()
&&
%054
,
%%
%4
#/&% $ ’&6
,,)
&&)，
’+)，,,)
()
()
’&
%+54
+
%4
%4
#/&% $ ’’
（123 $ ’&）
,,)
&&)，
’+)，,,)
04
04
’’
&4
+
%4
&&
#/&% $ (4
（123 $ ((）
,,)
&&)，
’+)，,,)
+4
+4
(4
’’
%&54
&&
’)
#/&% $ ,’
（123 $ ,%）
,,)
&&)，
’+)，,,)
%&4
%&4
,’
(4
%4
’)
()
#/&% $ 7)
（123 $ 7,）
,,)
&&)，
’+)，,,)
%()
%()
7)
,)
&4
(4
44
#/&’ 系列分合电容器用交流接触器
（长征电器集团永佳电器厂）
型号
约定发
热电流
（"）
额定工
作电压
（!）
额定控
制容量
（-89:）
最高允许
操作频率
（次* ;）
起动容量
（!"* .）
吸持容量
（!"* .）
#/&’ $ %,
%,
’+)
054
%&)
0)* 4)
+57* &50
#/&’ $ &4
&4
’+)
%&
%&)
0)* 4’
75%* &5+
#/&’ $ ()
()
’+)
&)
%&)
%))* ,)
%’57* (
#/&’ $ ,’
,’
’+)
’)
%&)
%+4* +4
&)* 45+
#/&( 系列交流接触器
（环宇集团有限公司）
型号
额定
频率
（<=）
额定绝
缘电压
（!）
额定电压
（!）
绝定发
热电流
（"）
断续周期工作制下的
额定电流（"）
"# $ %，
"# $ &，
"# $ ’
"# $ (
#/&( $ %))
4)
,,)
’+)，,,)
%))
%))，,’
()
#/&( $ %,)
4)
,,)
’+)，,,)
%,)
%,)，+)
,’
#/&( $ &4)
4)
,,)
’+)，,,)
&4)
&4)，%,)
%))
#/&( $ ())
4)
,,)
’+)，,,)
())
())，&4)
%,)
·
&
,
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p264 -->
型号
额定
频率
（!"）
额定绝
缘电压
（#）
额定电压
（#）
绝定发
热电流
（$）
断续周期工作制下的
额定电流（$）
$% & ’，
$% & (，
$% & )
$% & *
%+(* & ,)-
.-
,,-
)/-，,,-
,)-
,)-，*--
(.-
%+(* 系列交流接触器
（天水长城控制电器厂）
型号
额定绝
缘电压
（#）
额定工
作电压
（#）
约定发
热电流
（$）
断续周期工作制下
的额定工作电流（$）
$% & ’、$% & (、$% & )
$% & *
)/-#
,,-#
)/-#
不间断工作制下
的额定工作电流
（$）
额定操作
循环数
（次0 1）
%+(* & ’--
,,-
)/-，,,-
’--
’--
,)
*-
’(-
,--
%+(*2 & ’--
,,-
)/-，,,-
’--
’--
,)
*-
’--
,--
%+(* & ’,-
,,-
)/-，,--
’,-
’,-
/-
,)
’,-
,--
%+(*2 & ’,-
,,-
)/-，,,-
’,-
’,-
/-
,)
’,-
,--
%+(*2 & (.-
,,-
)/-，,,-
(.-
(.-
’,-
’--
(.-
,--
%+(* & (.-
,,-
)/-，,,-
(.-
(.-
’,-
’--
(.-
,--
%+(* & *--
,,-
)/-，,,-
*--
*--
(.-
’,-
*--
)--
%+(*2 & *--
,,-
)/-，,,-
*--
*--
(.-
’,-
*--
)--
%+(* & ,)-
,,-
)/-，,,-
,)-
,)-
*--
(.-
,)-
)--
%+(*2 & ,)-
,,-
)/-，,,-
,)-
,)-
*--
(.-
,)-
)--
%+(, 系列交流接触器
（广东省南海市华南电器厂，山东烟台电器厂）
型号
额定
绝缘
电压
（#）
额定工
作电压
（#）
额定工作功率（34）
$% & )，
((-#
$% & )，
)/-#
$% & )，
,,-#
约定
发热
电流
（$）
不间断工作制
下的额定工作
电流（$）
断续周期工作制下的
额定工作电流（$）
$% & ’
$% & (，$% & )
((-#
0 )/-# ,,-#
$% & *
%+(, & 5
,,-
((-，
)/-，,,-
(6*
*
.6.
(-
(-
(-
5
,6,
)6)
%+(, & ’(
,,-
((-，
)/-，,,-
)6)
.6.
76.
(-
(-
(-
’(
/6/
*6)
%+(, & ’,
,,-
((-，
)/-，,,-
*
76.
’’
)-
)-
)-
’,
’(6(
767
%+(, & ((
,,-
((-，
)/-，,,-
,6’
’’
’’
)-
)-
)-
((
’(6(
/6.
·
)
,
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p265 -->
型号
额定
绝缘
电压
（!）
额定工
作电压
（!）
额定工作功率（"#）
$% & ’，
(()!
$% & ’，
’*)!
$% & ’，
++)!
约定
发热
电流
（$）
不间断工作制
下的额定工作
电流（$）
断续周期工作制下的
额定工作电流（$）
$% & ,
$% & (，$% & ’
(()!
- ’*)! ++)!
$% & .
%/(+ & ’(
++)
(()，
’*)，++)
*01
,1
,1
.1
.1
.1
’(
,*01
,10+，
2（++)!）
%/(* 系列交流接触器
（沈阳低压开关厂，广东省南海市华南电器厂，山东烟台电器厂）
型号
额定
绝缘
电压
（!）
额定
工作
电压
（!）
断续周期工作制下的额定工作电流（$）
$% & ,
$% & (、$% & ’
(()!
- ’*)!
++)!
$% & .
(()!
- ’*)!
++)!
$% & ’ 使用类别下
的额定工作功率
（"#）
(()!
’*)!
++)!
%/(* & 2
++)
(()，
’*)，++)
()
2
+0+
’0’
’0’
(0.
.
101
%/(* & ,(
++)
(()，
’*)，++)
()
,(
*0*
.0’
.0’
’0’
101
301
%/(* & ,+
++)
(()，
’*)，++)
’)
,+
,(0(
303
303
.
301
,,
%/(* & ((
++)
(()，
’*)，++)
’)
((
,(0(
*01
*01
+0,
,,
,,
%/(* & ’(
++)
(()，
’*)，++)
11
’(
,*01
,10+
2
*01
,1
,1
%/(* & ’*
++)
(()，
’*)，++)
11
’*
((
,*01
,)03
,,
,*01
,*01
%/(* & .1
++)
(()，
’*)，++)
*)
.1
.1
(.
(.
,1
((
’2
%/(* & +’
++)
(()，
’*)，++)
2)
+’
+’
(*
(*
,*01
’)
11
%/(* & 31
++)
(()，
’*)，++)
,))
31
31
’.
’.
((
’3
+3
%/(* & *1
++)
(()，
’*)，++)
,))
*1
31
.(
.(
(+
.1
+3
%/(* & ,,)
++)
(()，
’*)，++)
,+)
,,)
,,)
1.
1.
’3
11
,))
%/(* & ,.)
++)
(()，
’*)，++)
,+)
,.)
,,)
+*
+*
.’
31
,))
%/(* & ,3)
++)
(()，
’*)，++)
(,)
,3)
,3)
31
31
11
2)
,1+
%/(* & ()1
++)
(()，
’*)，++)
()1
()1
,3)
2+
2+
+.
,,)
,1+
·
.
+
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p266 -->
型号
额定
绝缘
电压
（!）
额定
工作
电压
（!）
断续周期工作制下的额定工作电流（"）
"# $ %
"# $ &、"# $ ’
&&(!
) ’*(!
++(!
"# $ ,
&&(!
) ’*(!
++(!
"# $ ’ 使用类别下
的额定工作功率
（-.）
&&(!
’*(!
++(!
#/&* $ &0(
++(
&&(，
’*(，++(
’((
&0(
&0(
%%(
%%(
1*
%’0
&’0
#/&* $ ’((
++(
&&(，
’*(，++(
’((
’((
&0(
%&0
%&0
2’
%+(
&’0
#/&* $ ,((
++(
&&(，
’*(，++(
,((
,((
,((
%0(
%0(
%&0
&%0
’10
#/&2（#/3）系列交流接触器
（锦州市节能开关厂，锦州市北山电器元件厂）
型号
额定工作
电压
（!）
额定
电流
（"）
断续周期工作制下的
额定工作电流（"）
"# $ %
"#$&、"#$’、"#$,
&&(!
) ’*(!
++(!
不间断工
作制下的
额定工作
电流（"）
额定工作功率（-.）
"# $ ’，
&&(!
"# $ ’，
’*(!
"# $ ’，
++(!
#/&2 $ ,( &&(，’*(，
++(
,(
,(
,(
&0
,(
%%
&&
&&
#/&2 $ +’ &&(，’*(，
++(
+’
+’
+’
,(
+’
%*
’(
’0
#/&2 $ %(( &&(，’*(，
++(
%((
%((
%((
+’
%((
&*
0(
0(
#/&2 $ %+( &&(，’*(，
++(
%+(
%+(
%+(
%((
%+(
,*
*0
*0
#/&2 $ &(( &&(，’*(，
++(
&((
&((
&((
%+(
&((
0(
%((
%((
#/&2 $ &0( &&(，’*(，
++(
&0(
&0(
&0(
&((
&0(
*(
%’&
%2(
#/&2 $ ’%0 &&(，’*(，
++(
’%0
’%0
’%0
&0(
’%0
2(
%0(
%0(
#/&2 $ ,(( &&(，’*(，
++(
,((
,((
,((
’%0
,((
%%0
&((
&&(
#/&2 $ 0(( &&(，’*(，
++(
0((
0((
0((
,((
0((
%,(
&0(
&0(
#/&2 $ +’( &&(，’*(，
++(
+’(
+’(
+’(
0((
+’(
%10
’((
’0(
#/&2 $ *(( &&(，’*(，
++(
*((
*((
*((
+’(
*((
&&(
,((
,((
#/&2 $ %((( &&(，’*(，
++(
%(((
%(((
%(((
*((
%(((
&*(
0((
0((
·
0
+
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p267 -->
型号
额定工作
电压
（!）
额定
电流
（"）
断续周期工作制下的
额定工作电流（"）
"# $ %
"#$&、"#$’、"#$(
&&)!
* ’+)!
,,)!
不间断工
作制下的
额定工作
电流（"）
额定工作功率（-.）
"# $ ’，
&&)!
"# $ ’，
’+)!
"# $ ’，
,,)!
#/&0 $ %,)) &&)，’+)，
,,)
%,))
%,))
%,))
%)))
%,))
(+)
+))
+))
#/&0 $ &1)) &&)，’+)，
,,)
&1))
&1))
&1))
%,))
&1))
+))
%’&)
%’&)
#/&0 $ ’%1) &&)，’+)，
,,)
’%1)
’%1)
’%1)
&1))
’%1)
0))
%1))
%1))
#/’1 系列交流接触器
（天水长城控制电器厂）
型号
额定
工作
电压
（!）
额定
工作
电流
（"）
约定
发热
电流
（"）
最大接
通电流
（"）
最大断
开电流
（"）
可控三相笼型电动机
功率（-.）
操作频率
（次* 2）
’+)!
,,)!
%)))!
"# $ ’
"# $ (
#/’1 $ )0
’+)，
,,)
0
&1
%)+
0)
(
131
#/’1 $ %&
’+)，
,,)
%&
&1
%((
%&)
131
431
#/’1 $ %+
’+)，
,,)
%+
’&
&%,
%+)
431
%)
#/’1 $ &1
’+)，
,,)
&1
()
’))
&1)
%%
%1
#/’1 $ ’&
’+)，
,,)
’&
1)
’+(
’&)
%1
%+31
#/’1 $ ()
’+)，
,,)
()
,)
(+)
())
%+31
’)
#/’1 $ 1)
’+)，
,,)
1)
+)
,))
1))
&&
’’
#/’1 $ ,1
’+)，
,,)
,1
+)
4+)
,1)
’)
’4
#/’1 $ +)
’+)，
,,)
+)
%&1
0,)
+))
’4
(1
#/’1 $ 01
’+)，
,,)
01
%&1
%%()
01)
(1
(1
#/’1 $ %%1
’+)，
,,)，
%)))
%%1
&))
%%1)
0&)
11
+)
,1
%&))
%&)
·
,
,
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p268 -->
型号
额定
工作
电压
（!）
额定
工作
电流
（"）
约定
发热
电流
（"）
最大接
通电流
（"）
最大断
开电流
（"）
可控三相笼型电动机
功率（#$）
操作频率
（次% &）
’()!
**)!
+)))!
", - ’
", - .
,/’0 - +(0
’()，
**)，
+)))
+(0
120
+(0)
+.()
3)
++)
+))
*))
’)
,/’0 - 1*0
’()，
**)，
+)))
1*0
’0)
1*0)
1+1)
+’1
+*)
+.2
**)
’)
,/’0 - .))
’()，
**)，
+)))
.))
0))
.)))
’1))
1))
1()
+*)
**)
’)
,/’0 - *’)
’()，
**)，
+)))
*’)
())
0).)
0)0.
’’0
’0)
.))
**)
’)
,/’2（4）系列交流接触器
（北京市振达开关厂）
型号
额定绝缘
电压（!）
最高工作
电压（!）
额定电流（"）
", - ’，", - .
’()!
", - ’，", - .
**)!
控制功率
（#$）
,/’2（4）- 3
*3)
**)
(50
’50
.
,/’2（4）- +1
*3)
**)
++50
.53
050
,/’2（4）- +*
*3)
**)
+050
*52
250.
,/’2（4）- 10
*3)
**)
11
+’
++
,/’2（4）- ’)
*3)
**)
’)
+250
+0
,/’2（4）- ’2
*3)
**)
’2
1+
+(50
,/’2（4）- .0
*3)
**)
.0
10
11
,/’2（4）- *0
*3)
**)
*0
..
’’
,/’2（4）- (0
*3)
**)
(0
0’
.0
,/’2（4）- +)0
*3)
**)
+)0
(1
00
,/’2（4）- +2)
*3)
**)
+2)
++(
3)
,/’2（4）- 10)
*3)
**)
10)
+2)
+’1
,/’2（4）- ’2)
*3)
**)
’2)
1*(
1))
·
2
*
1
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p269 -->
型号
额定绝缘
电压（!）
最高工作
电压（!）
额定电流（"）
"# $ %，"# $ &
%’(!
"# $ %，"# $ &
))(!
控制功率
（*+）
#,%-（.）$ &)(
)/(
))(
&-0
%%-
10(
#,%/ 系列切换电容器接触器
（苏州市电器元件一厂）
型号
额定电压
（!）
额定电流
（"）
额定控制容量
（*234）
外形尺寸
（宽5 高5 深）
（66）
#,%/ $ %1
%’(
%1
7)
07 5 710 5 7%(
#,%/ $ &(
%’(
&(
1(
07 5 710 5 7%0
#,%/ $ )%
%’(
)%
%1
-0 5 7)0 5 7&0
#,&( 系列交流接触器
（浙江德力西有限公司）
型号
框架
代号
额定绝缘
电压（!）
额定电压
（!）
约定发热
电流（"）
断续周期工作制下
的额定电流（"）
"# $ 7
"# $ 1
"# $ %
"# $ &
#,&( $ )%
710
)/(
11(，%’(，))(
’(
’(
)%
)%
)%
#,&( $ ’(
710
)/(
11(，%’(，))(
’(
’(
’(，
)%
’(，
)%
’(，
)%
#,&( $ 7((
710
)/(
11(，%’(，))(
710
710
7((，
’(
7((，
’(
7((，
’(
#,&( $ 710
710
)/(
11(，%’(，))(
710
710
710，
’(
710，
’(
710，
77(，
’(
#,&( $ 7108 77
710
77&(
77&(
710
710
&(
&(
&(
#,&( $ 7)(
10(
)/(
11(，%’(，))(
10(
10(
7)(，
710
7)(，
710
7)(，
710
#,&( $ 1((
10(
)/(
11(，%’(，))(
10(
10(
1((，
710
1((，
710
1((，
710
·
’
)
1
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p270 -->
型号
框架
代号
额定绝缘
电压（!）
额定电压
（!）
约定发热
电流（"）
断续周期工作制下
的额定电流（"）
"# $ %
"# $ &
"# $ ’
"# $ (
#)(* $ &+*
&+*
,-*
&&*，’.*，,,*
&+*
&+*
&+*，
%&+
&+*，
%&+
&+*，
&&+，
%&+
#)(*$ &+*/ %%
&+*
%%(*
%%(*
&+*
&+*
.*
.*
.*
#)(* $ ’%+
+**
,-*
&&*，’.*，,,*
+**
+**
’%+
’%+
’%+，
&+*，
&+*
#)(* $ (**
+**
,-*
&&*，’.*，,,*
+**
+**
(**，
’%+
(**，
’%+
(**，
’%+，
’%+
#)(* $ +**
+**
,-*
&&*，’.*，,,*
+**
+**
+**，
’%+
+**，
’%+
+**，
(**，
’%+
#)(*$ +**/ %%
+**
%%(*
%%(*
+**
+**
%,*
%,*
%,*
#)(* $ ,’*
.**
,-*
&&*，’.*，,,*
,’*
,’*
,’*，
+**
,’*，
+**
,’*，
+**，
+**
#)(* $ .**
.**
,-*
&&*，’.*，,,*
.**
.**
.**，
+**
.**，
+**
.**，
,’*，
+**
#)(*$ .**/ %%
.**
%%(*
%%(*
.**
.**
&+*
&+*
&+*
#)(* 系列交流接触器
（长征电器集团永佳电器厂）
型号
额定绝
缘电压
（!）
额定电压
（!）
约定发
热电流
（"）
断续周期工作制下额定电流（"）
"# $ %
"# $ &
"# $ ’
"# $ (
#)(* $ ,’
,-*
&&*，’.*，
,,*
.*
.*
,’
,’
,’
·
-
,
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p271 -->
型号
额定绝
缘电压
（!）
额定电压
（!）
约定发
热电流
（"）
断续周期工作制下额定电流（"）
"# $ %
"# $ &
"# $ ’
"# $ (
#)(* $ +*
,-*
&&*，’+*，
,,*
+*
+*
+*，,’
+*，,’
+*，,’
#)(* $ %**
,-*
&&*，’+*，
,,*
%&.
%&.
%**，+*
%**，+*
%**，+*
#)(* $ %&.
,-*
&&*，’+*，
,,*
%&.
%&.
%&.，+*
%&.，+*
%&.，+*
#)(* $ %&./ %%
%%(*
%%(*
%&.
%&.
(*
(*
(*
#)(* $ %,*
,-*
&&*，’+*，
,,*
&.*
&.*
%,*，%&.
%,*，%&.
%,*，%&.
#)(* $ &**
,-*
&&*，’+*，
,,*
&.*
&.*
&**，%&.
&**，%&.
&**，%&.
#)(* $ &.*
,-*
&&*，’+*，
,,*
&.*
&.*
&.*，%&.
&.*，%&.
&.*，%&.
#)(* $ &.*/ %%
%%(*
%%(*
&.*
&.*
+*
+*
+*
#)(* $ ’%.
,-*
&&*，’+*，
,,*
.**
.**
’%.
’%.
’%.，&.*
#)(* $ (**
,-*
&&*，’+*，
,,*
.**
.**
(**，’%.
(**，’%.
(**，’%.
#)(* $ .**
,-*
&&*，’+*，
,,*
.**
.**
.**，’%.
.**，’%.
.**，(**，’%.
#)(* $ .**/ %%
%%(*
%%(*
.**
.**
%,*
%,*
%,*
#)(* $ ,’*
,-*
&&*，’+*，
,,*
,’*
,’*
,’*，.**
,’*，.**
,’*，.**
#)(* $ +**
,-*
&&*，’+*，
,,*
+**
+**
+**，.**
+**，.**
+**，,’*，.**
#)(* $ +**/ %%
%%(*
%%(*
+**
+**
&.*
&.*
&.*
#)(* 系列交流接触器
（南京开关厂）
型号
约定发
热电流
（"）
额定绝
源电压
（!）
"# $ % 下
额定电流
（"）
"# $ &/ "# $ ’ 下
的额定电流（"）
"# $ ( 下的
额定电流（"）
&&*!，
’+*!
,,*!
%%(*!
&&*!，
’+*!
,,*!
#)(* $ ,’
+*
,,*
+*
,’
,’
,’
,’
·
*
0
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p272 -->
!"#$ 系列交流接触器
（保定电器开关厂）
型号
额定绝缘电压
（%）
额定频率
（&’）
额定电流
（(）
可控电动机最大功率（)*）
++$%
,-$%
..$%
!"#$ / .,
..$
0$，.$
-$
1-20
,$
00
!"#$ / -$
..$
0$，.$
-$
++
,3
00
!"#$ / 1$$
..$
0$，.$
1+0
,$
#0
30
!"#$ / 1+0
..$
0$，.$
1+0
,3
00
30
!"#$ / 1+04 11
11#$
0$，.$
1+0
00
00
00
!"#$ / 1.$
..$
0$，.$
+0$
#0
30
11$
!"#$ / +$$
..$
0$，.$
+0$
00
5$
11$
!"#$ / +0$
..$
0$，.$
+0$
30
1,+
11$
!"#$ / +0$4 11
11#$
0$，.$
+0$
11$
11$
11$
!"#$ / ,10
..$
0$，.$
0$$
5$
1.$
,$$
!"#$ / #$$
..$
0$，.$
0$$
11$
++$
,$$
!"#$ / 0$$
..$
0$，.$
0$$
10$
+-$
,$$
!"#$ / 0$$4 11
11#$
0$，.$
0$$
++$
++$
++$
!"#$ / .,$
..$
0$，.$
.,$
+$$
,,0
#30
!"#$ / -$$
..$
0$，.$
-$$
+0$
#0$
#30
!"#$ / -$$4 11
11#$
0$，.$
-$$
#$$
#$$
#$$
!"!# 型微型交流接触器
（沈阳低压开关厂）
型号
额定绝缘电压
（%）
额定工
作电流
（(）
控制电动机功率（)*）
++$%
,-$%
操作频率
（次4 6）
外形尺寸
（77）
!"! / #
,-$
#
121
120
1+$$
#0 8 #+ 8 #0
!"1、!"+、!", 系列交流接触器
（鞍钢集团电气公司）
型号
主触头额定电流
（(）
动作时间（9）
连续工作最大电流（(）
吸合
释放
敞开
封闭
!"1 / 304 +
30
$2$-
$2$0
.$$
00
!"1 / 304 ,
30
$2$-
$2$0
.$$
00
!"1 / 10$4 +
10$
$2$-
$2$0
11$$
110
·
1
3
+
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p273 -->
型号
主触头额定电流
（!）
动作时间（"）
连续工作最大电流（!）
吸合
释放
敞开
封闭
#$% & %’() *
%’(
(+(,
(+(’
%%((
%%’
#$% & *(() -
*((
(+%(
(+%(
*(((
--’
#$% & *(() *
*((
(+%(
(+%(
*(((
--’
#$% & .(() -
.((
(+%(
(+%(
.(((
/’(
#$% & .(() *
.((
(+%(
(+%(
.(((
/’(
#$- & 0’) -1
0’
.((
’’
#$- & 0’) -
0’
.((
’’
#$- & 0’) *1
0’
.((
’’
#$- & 0’) *
0’
.((
’’
#$- & %’() -
%’(
%%((
%%’
#$- & %’() -1
%’(
%%((
%%’
#$- & %’() *
%’(
%%((
%%’
#$- & %’() *1
%’(
%%((
%%’
#$- & *(() -
*((
*(((
--’
#$- & *(() -1
*((
*(((
--’
#$- & *(() *
*((
*(((
--’
#$- & *(() *1
*((
*(((
--’
#$* & %((
%((
(+%2
(+(.
,(
0(
#$* & %’(
%’(
(+-(
(+%(
%-(
%%(
#$* & *((
*((
(+-0
(+%-
-*(
-((
#$’ 系列交流接触器
（鞍钢集团电气公司）
型号
主触头额定电流（!）
触头数量
常开
常闭
#$’ & *(
-(
*
#$’ & **
-(
*
*
#$’ & .(
-(
.
#$’ & .*
-(
.
*
#$’ & ..
-(
.
.
#$’ & 2(
-(
2
·
-
0
-
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p274 -->
型号
主触头额定电流（!）
触头数量
常开
常闭
"#$ % &&
’(
&
&
"#$ % )’((
’(
)’
"#$ % )’)’
’(
)’
)’
"#)( 型交流接触器
（邯郸电器总厂）
型号
额定电压
（*）
主触头
额定电流
（!）
控制电动机最大功率
（+,）
’’(*
-.(*
辅助触头
额定电流
（!）
数量
线圈电压
（*）
"#)( % )(
!"-.(
)(
’/’
0
$
’ 常闭，
’ 常开
!"-1，)’2，’’(，-.(
"#)( 系列交流接触器
（环宇集团有限公司）
型号
额定
电压
（*）
额定
电流
（!）
操作
频率
（次3 4）
接通能力
分断能力
控制电动机功率（+,）
’’(*
-.(*
"#)( % $
-.(
$
1((
)/($!5，678!
9 (/-$ : (/($，
)’"5
)/($!5，678!
9 (/-$ : (/($，
)("5
)/)
’
"#)( % )(
-.(
)(
1((
)/($!5，678!
9 (/-$ : (/($，
)’"5
)/($!5，678!
9 (/-$ : (/($，
)("5
’/’
0
"#)( % ’(
-.(
’(
1((
)/($!5，678!
9 (/-$ : (/($，
)’"5
)/($!5，678!
9 (/-$ : (/($，
)("5
$/$
)(
"#)( % 0(
-.(
0(
1((
)/($!5，678!
9 (/-$ : (/($，
)’"5
)/($!5，678!
9 (/-$ : (/($，
)("5
))
’(
"#)( % 1(
-.(
1(
1((
)/($!5，678!
9 (/-$ : (/($，
)’"5
)/($!5，678!
9 (/-$ : (/($，
)("5
)2
-(
"#)( % )((
-.(
)((
1((
)/($!5，678!
9 (/-$ : (/($，
)’"5
)/($!5，678!
9 (/-$ : (/($，
)("5
’&
$(
"#)( % )$(
-.(
)$(
1((
)/($!5，678!
9 (/-$ : (/($，
)’"5
)/($!5，678!
9 (/-$ : (/($，
)("5
0-
2$
·
-
2
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p275 -->
!"#$ 系列交流接触器
（浙江德力西有限公司）
型号
额定电压（%）
&! ’ ( 控制
的最大功率
（)*）
吸引线圈消耗功率（%&）
闭合前瞬间
吸引线圈消耗功率（%&+ *）
闭合后吸持
!"#$ ’ #$
,,$，(-$
,.,，/
01
##+ 1
!"#$ ’ ,$
,,$，(-$
1.1，#$
#/$
,,+ 2
!"#$ ’ /$
,,$，(-$
##，,$
,($
(,+ #,
!"#$ ’ 0$
,,$，(-$
#3，($
/-1
21+ ,0
!"#$ ’ #$$
,,$，(-$
($，1$
30$
#$1+ ,3
!"#$ ’ #1$
,,$，(-$
/(+ 31
2($
##1，($
!"4,（5!# ’ 6）系列交流接触器
（环宇集团有限公司）
型号
额定绝
缘电压
（%）
约定发
热电流
（&）
额定电流
（&! ’ (，(-$%）
（&）
控制功率（)*）
,,$%
(-$%
/#1%
//$%
00$%
!"4, ’ $2$#
00$
,1
2
,.,
/
/
/
1.1
!"4, ’ $2#$
00$
,1
2
,.,
/
/
/
1.1
!"4, ’ #,$#
00$
,1
#,
(
1.1
1.1
1.1
3.1
!"4, ’ #,#$
00$
,1
#,
(
1.1
1.1
1.1
3.1
!"4, ’ #0$#
00$
(,
#0
/
3.1
2
2
#$
!"4, ’ #0#$
00$
(,
#0
/
3.1
2
2
#$
!"4, ’ ,1$#
00$
/$
,1
1.1
##
##
##
#1
!"4, ’ ,1#$
00$
/$
,1
1.1
##
##
##
#1
!"4, ’ (,$#
00$
1$
(,
3.1
#1
#1
#1
#-.1
!"4, ’ (,#$
00$
1$
(,
3.1
#1
#1
#1
#-.1
!"4, ’ /$##
00$
0$
/$
##
#-.1
,,
,,
($
!"4, ’ 1$##
00$
-$
1$
#1
,,
,1
($
((
!"4, ’ 0(##
00$
-$
0(
#-.1
($
(3
(3
(3
!"4, ’ -$##
00$
#,1
-$
,,
(3
/1
/1
/1
!"4, ’ 21##
00$
#,1
21
,1
/1
/1
/1
/1
·
/
3
,
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p276 -->
!"#$ 系列机械联锁接触器
（环宇集团有限公司）
型号
额定电流
（%）
控制功率（&’）
%! ( )，
)*+,
$$+,
)*+,
-./,
--+,
00+,
辅助触
头数量
!"#$ ( +12
1
$3$
-
-
-
/3/
2!
!"#$ ( .$2
.$
)
/3/
/3/
/3/
43/
2!
!"#$ ( .02
.0
-
43/
1
1
.+
2!
!"#$ ( $/2
$/
/3/
..
..
..
./
2!
!"#$ ( )$2
)$
43/
./
./
./
.*3/
2!
!"#$ ( -+2
-+
..
.*3/
$$
$$
)+
25 6 2!
!"#$ ( /+2
/+
./
$$
$/
)+
))
25 6 2!
!"#$ ( 0)2
0)
.*3/
)+
)4
)4
)4
25 6 2!
!"#$ ( *+2
*+
$$
)4
-/
-/
-/
25 6 2!
!"#$ ( 1/2
1/
$$
-/
-/
-/
-/
25 6 2!
!"#$ 系列电磁式交流接触器
（北京电器元件厂）
型号
主
极
数
最大工
作电压
（,）
额定
绝缘
电压
（,）
约定
发热
电流
（%）
%! ( ) 时额定电流
（%）
)*+,
00+,
%! ( ) 时控制电动机最大功率
（&’）
)*+,
00+,
最多辅
助触头
数（对）
!"#$ ( +1
)
00+
00+
$+
1
030
-
/3/
/
!"#$ ( .$
)
00+
00+
$+
.$
1
/3/
43/
/
!"#$ ( .0
)
00+
00+
)$
.$
.0
47/
1
/
!"#$ ( $/
)
00+
00+
-+
$/
.*
..
./
/
!"#$ ( )$
)
00+
00+
/+
)$
$/
./
.*3/
/
!"#$ ( -+
)
00+
00+
0+
-+
)-
.*3/
)+
/
!"#$ ( /+
)
00+
00+
*+
/+
)1
$$
))
/
!"#$ ( 0)
)
00+
00+
*+
0)
-$
)+
)4
/
!"#$ ( *+
)
00+
00+
.$/
*+
-1
)4
-/
/
·
/
4
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p277 -->
!"#$ 系列交流接触器
（浙江万家集团）
型号
额定电流
（%! & ’）
（%）
约定发
热电流
（%）
额定
电压
（(）
额定绝
缘电压
（(）
%! & ’
%! & )
电寿命
（*+,) 次）
操作频率
（次- .）
电寿命
（*+,) 次）
操作频率
（次- .）
额定电流
（%）
!"#$ & ,/
012，313
$2
’0,，
33,
33,
+,,
+$,,
212
’,,
013，
313
!"#$ & +$
++12，01/
$2
’0,，
33,
33,
+,,
+$,,
)
’,,
++12，
01/
!"#$ & +3
+212，+$
’$
’0,，
33,
33,
+,,
3,,
’12
+2,
+212，
+$
!"#$ & +0
+3，++12
’$
’0,，
33,
33,
+,,
3,,
’12
+2,
+3，++4
2
!"#$ & $2
$$，+0
),
’0,，
33,
33,
0,
3,,
$12
+2,
$$，+0
!"#$ & ’$
’,，$+
2,
’0,，
33,
33,
5,
3,,
$
+2,
’,，$+
!"#$ & ),
’5，’)
3,
’0,，
33,
33,
3,
3,,
$
+2,
’5，’)
!"#$ & 2,
))，’/
0,
’0,，
33,
33,
3,
3,,
+12
+2,
))，’/
!"#$ & 3’
3,，)$
0,
’0,，
33,
33,
3,
3,,
+12
+2,
3,，)$
!"#$ & 0,
5$12，)/
+$2
’0,，
33,
33,
2,
3,,
+12
+2,
5$12，
)/
!"#$ & /2
02，)/
+$2
’0,，
33,
33,
2,
3,,
+12
+2,
02，)/
·
3
5
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p278 -->
!"#$ 系列交流接触器
（北京机床电器厂，苏州电器股份有限公司，江西机床电器厂，浙江精益电器集团公司）
型号
额定绝
缘电压
（%）
约定发
热电流
（&）
&! ’ ( 使用类别
&! ’ ) 使用类别
额定工作电流
（&）
控制电动机
最大功率（*+）
额定工作电流（&）
(,-%
..-%
(,-%
..-%
(,-%
..-%
维持线
圈功率
（%&）
!"#$ ’ /
..-
$-（$0）
/
.1.（010）
)
010
(10
210
,
!"#$ ’ 2$
..-
$-（$0）
2$
,1/（310）
010
310
0
$
,
!"#$’2.（2,）
..-
($
2.（2,）2-1.（310）
310
/
313
(1,
22
!"#$ ’ $0
..-
)-
$0
2,（20）
22
20
,10
)1)
22
!"#$ ’ ($
..-
0-
($
$2（2,10）
20
2,40
2$
310
22
!"#$ ’ )-
..-
.-
)-
()
2,10
(-
2,10
/
$-
!"#$ ’ 0-
..-
,-
0-
(/
$$
((
$)
2$
$-
!"#$ ’ .(
..-
,-
.(
)$
(-
(3
$,
2)
$-
!"#$ ’ ,-
..-
2$0
,-
)/
(3
()
(3
2(1(
$-
!"#$ ’ /0
..-
2$0
/0
)/
)0
)0
))
$21(
$-
!"#$ ’ 5（6!2 ’ 5）系列交流接触器
（环宇集团有限公司）
型号
额定电流（&）
&! ’ ( 额定控制功率（*+）
&! ’ 2
&! ’ (，
(,-%
$$-%
(,-%
)20%
))-%
0--%
..-% 2---%
!"#$ ’ 5
（6!2 ’ 5220）
$--
220
(-
00
0/
0/
30
,-
.0
!"#$ ’ 5
（6!2 ’ 520-）
$0-
20-
)-
30
,-
,-
/-
2--
.0
!"#$ ’ 5
（6!2 ’ 52,0）
$30
2,0
00
/-
2--
2--
22-
22-
2--
!"#$ ’ 5
（6!2 ’ 5$$0）
(20
$$0
0/
22-
22-
22-
2$/
2$/
2--
!"#$ ’ 5
（6!2 ’ 5$.0）
(0-
$.0
30
2($
2)-
2)-
2.-
2.-
2)3
·
3
3
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p279 -->
型号
额定电流（!）
!" # $ 额定控制功率（%&）
!" # ’
!" # $，
$()*
++)*
$()*
,’-*
,,)*
-))*
..)* ’)))*
"/0+ # 1
（2"’ # 1$$)）
,-)
$$)
3)
’.)
’()
+))
+))
++)
’.)
"/0+ # 1
（2"’ # 1,))）
-))
,))
’’)
+))
++)
+-)
+-4
+()
’(-
"/0+ # 1
（2"’ # 1-))）
4))
-))
’,4
+-)
+()
+3-
$$-
$$-
$$-
"/0+ # 1
（2"’ # 1.$)）
’)))
.$)
+))
$$-
$4-
,))
,))
,-)
,-)
"/0+ # 1
（2"’ # 1())）
’.))
())
++)
,))
,+-
,+-
,-)
,4-
,-)
5/0 系列交流接触器
（泰州泰克电器有限公司）
型号
约定发
热电流
（!）
$()* 时
额定工作电流
（!）
..)* 时
额定工作电流
（!）
可控电动机功率（%!）
$()*
..)*
"/0$ # 3（$67,)）
++
3
48+
,
-8-
"/0$ # ’+（$67,’）
++
’+
38-
-8-
48-
"/0$ # ’.（$67,+）
$+
’.
’$8-
48-
’’
"/0$ # ++（$67,$）
$+
++
’$8-
’’
’’
"/0$ # $+（$67,,）
,-
$+
’(
’-
’-
5/0, # 9: 系列机械联锁接触器
（天水二一三电器有限责任公司）
型号
额定控制功率
（$()*）
（%&）
"/0, # )39
,
"/0, # )39:
,
"/0, # ’+9:
-8-
"/0, # ’+9
-8-
·
(
4
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p280 -->
型号
额定控制功率
（!"#$）
（%&）
’()* + ,-.
/01
’()* + ,".2
/01
’()* + ,".
/01
’()* + 31.2
,,
’()* + 31.
,,
’()* + !3.2
,1
’()* + !3.
,1
’()* + *#.
,"01
’()* + *#.2
,"01
’()* + 1#.2
33
’()* + 1#.
33
’()* + -!.
!#
’()* + -1.2
!#
’()* + "#.
!/
’()* + "#.2
!/
’()* + 41.
*1
’()* + 41.2
*1
’()* + .5 系列机械联锁接触器
（天水二一三电器有限责任公司）
型号
主电路接线能力
辅助和控制电路接线能力
铜导线
铜排
软线（663）
硬线（663）
根数
导线截面
（663）
根数
尺寸
（66）
,
3
,
3
’()* + ,,1.5
,
41
3
3# 7 !
301
301
*
*
’()* + ,1#.5
,
,3#
3
31 7 !
301
301
*
*
’()* + ,"1.5
,
,1#
3
31 7 !
301
301
*
*
’()* + 331.5
,
,"1
3
!3 7 *
301
301
*
*
’()* + 3-1.5
,
3*#
3
!3 7 *
301
301
*
*
’()* + !!#.5
,
3*#
3
!# 7 1
301
301
*
*
·
4
/
3
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p281 -->
!"#$ % &’ 系列切换电容器接触器
（天水二一三电器有限责任公司）
型号
额定电压
（(）
额定
电流
（)）
额定绝
缘电压
（(）
约定发热电流
（)）
机械寿命
（* +,$ 次）
电寿命
（* +,$ 次）
!"#$ % -./0
$,,
+1
22,
3-
3,,
+-
!"#$ % 3-/0
$,,
-$
22,
$,
3,,
+-
!"#$ % $,/0
$,,
-4
22,
.,
3,,
+,
!"#$ % .,/0
$,,
32
22,
2,
3,,
+,
!"#$ % 2,/0
$,,
$1
22,
1,
3,,
+,
!"#$ % 1,/0
$,,
.1
22,
1,
3,,
+,
!"#$ % +-./0
$,,
15
22,
+-.
3,,
+,
!"#$ % 6) 直流操作交流接触器
（天水二一三电器有限责任公司）
型号
额定电压
（(）
额定电流
（31,( 时）
（)）
额定绝
缘电压
（(）
约定发
热电流
（)）
机械寿命
（* +,$ 次）
电寿命
（)! % 3）
（* +,$ 次）
!"#$ % ,46)
31,，22,
17.
22,
-.
1,,
+-,
!"#$ % +-6)
31,，22,
++7.
22,
-.
1,,
+-,
!"#$ % +26)
31,，22,
+.7.
22,
3-
1,,
+,,
!"#$ % +16)
31,，22,
+2
22,
3-
1,,
+,,
!"#$ % -.6)
31,，22,
--
22,
$,
1,,
+,,
!"#$ % 3-6)
31,，22,
3,
22,
.,
2$,
5,
!"#$ % $,6)
31,，22,
35
22,
2,
2$,
2,
!"#$ % .,6)
31,，22,
$$
22,
1,
2$,
2,
!"#$ % 236)
31,，22,
2,
22,
1,
2$,
2,
!"#$ % 1,6)
31,，22,
5-7.
22,
+-.
2$,
.,
!"#$ % 4.6)
31,，22,
1.
22,
+-.
2$,
.,
·
,
1
-
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p282 -->
!"#$ % & 系列宽电压交流接触器
（天水二一三电器有限责任公司）
型号
额定电压
（’）
额定电流
（(）
额定控制电压
（’）
吸合电压
释放电压
!"#$ % )*&
+,)，-))
*
..)，//)，+,)
)01 2 .0+!3
)0/ 2 )0+4!3
!"#$ % ./&
+,)，-))
./
..)，//)，+,)
)01 2 .0+!3
)0/ 2 )0+4!3
!"#$ % .,&
+,)，-))
.,
..)，//)，+,)
)01 2 .0+!3
)0/ 2 )0+4!3
!"#$ % /4&
+,)，-))
/4
..)，//)，+,)
)01 2 .0+!3
)0/ 2 )0+4!3
!"#$ % +/&
+,)，-))
+/
..)，//)，+,)
)01 2 .0+!3
)0/ 2 )0+4!3
!"#$ % $)&
+,)，-))
$)
..)，//)，+,)
)01 2 .0+!3
)0/ 2 )0+4!3
!"#$ % 4)&
+,)，-))
4)
..)，//)，+,)
)01 2 .0+!3
)0/ 2 )0+4!3
!"#$ % -4&
+,)，-))
-4
..)，//)，+,)
)01 2 .0+!3
)0/ 2 )0+4!3
!"#$ % ,)&
+,)，-))
,)
..)，//)，+,)
)01 2 .0+!3
)0/ 2 )0+4!3
!"#$ % *4&
+,)，-))
*4
..)，//)，+,)
)01 2 .0+!3
)0/ 2 )0+4!3
!"#$ % 5 系列交流接触器
（天水二一三电器有限责任公司）
型号
额定电压
（’）
额定电流
（+,)’ 时）
（(）
额定绝
缘电压
（’）
约定发
热电流
（(）
机械寿命
（6 .)$ 次）
电寿命
（(! % +）
（6 .)$ 次）
!"#$ % ..475
+,)，--)，.)))
..4
.)))
/))
+))
-)
!"#$ % ..45
+,)，--)，.)))
..4
.)))
/))
+
-)
!"#$ % .4)5
+,)，--)，.)))
.4)
.)))
/4)
+
-)
!"#$ % .4)75
+,)，--)，.)))
.4)
.)))
/4)
+))
-)
!"#$ % .,475
+,)，--)，.)))
.,4
.)))
/14
+))
4)
!"#$ % .,45
+,)，--)，.)))
.,4
.)))
/14
+
4)
!"#$ % //475
+,)，--)，.)))
//4
.)))
+.4
+))
4)
!"#$ % //45
+,)，--)，.)))
//4
.)))
+.4
+
4)
!"#$ % /-45
+,)，--)，.)))
/-4
.)))
+4)
+
4)
!"#$ % /-475
+,)，--)，.)))
/-4
.)))
+4)
+))
4)
!"#$ % ++)75
+,)，--)，.)))
++)
.)))
$4)
+))
4)
!"#$ % ++)5
+,)，--)，.)))
++)
.)))
$4)
+
4)
·
.
,
/
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p283 -->
型号
额定电压
（!）
额定电流
（"#$! 时）
（%）
额定绝
缘电压
（!）
约定发
热电流
（%）
机械寿命
（& ’$( 次）
电寿命
（%) * "）
（& ’$( 次）
)+,( * ($$-
"#$，..$，’$$$
($$
’$$$
/$$
’$$
"$
)+,( * /$$-
"#$，..$，’$$$
/$$
’$$$
0$$
’$$
"$
)+,( * ."$-
"#$，..$，’$$$
."$
’$$$
’$$$
’$$
1$
)+,( * 23、)+,( * 2 系列联锁交流接触器
（天水二一三电器有限责任公司）
型号
额定
电压
（!）
额定电流
（%）
额定绝
缘电压
（!）
约定发
热电流
（%）
机械寿命
（& ’$( 次）
电寿命
（%) * "）
（& ’$( 次）
)+,( * $42
"#$，..$
#5/
..$
1/
"$$
’$$
)+,( * $423
"#$，..$
4
..$
1/
"$$
’$$
)+,( * ’123
"#$，..$
’1
..$
"$$
’$$
)+,( * ’12
"#$，..$
’’5/
..$
"$$
’$$
)+,( * ’.2
"#$，..$
’/5/
..$
"1
"$$
’$$
)+,( * ’#23
"#$，..$
’#
..$
"1
"$$
’$$
)+,( * ’#2
"#$，..$
’.
..$
"1
"$$
’$$
)+,( * 1/23
"#$，..$
1/
..$
($
"$$
’$$
)+,( * 1/2
"#$，..$
11
..$
($
"$$
#$
)+,( * "12
"#$，..$
"$
..$
/$
"$$
0$
)+,( * "123
"#$，..$
"1
..$
/$
"$$
#$
)+,( * ($23
"#$，..$
($
..$
.$
1/$
#$
)+,( * ($2
"#$，..$
"0
..$
.$
1/$
.$
)+,( * /$23
"#$，..$
/$
..$
#$
1/$
.$
)+,( * /$2
"#$，..$
((
..$
#$
1/$
#$
)+,( * ."2
"#$，..$
.$
..$
#$
1/$
.$
)+,( * ./23
"#$，..$
./
..$
1/$
.$
)+,( * #$23
"#$，..$
#$
..$
’1/
1/$
.$
)+,( * #$2
"#$，..$
015/
..$
’1/
1/$
/$
)+,( * 4/23
"#$，..$
4/
..$
1/$
.$
)+,( * 4/2
"#$，..$
#/
..$
’1/
1/$
/$
·
1
#
1
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p284 -->
!"#$ % & 系列交流接触器
（天水二一三电器有限责任公司）
型号
额定电压
（’）
额定电流
（()*’ 时）
（+）
额定绝
缘电压
（’）
约定发
热电流
（+）
机械寿命
（, -*. 次）
电寿命
（+! % (）
（, -*. 次）
!"#$ % *.&
()*，..*
.
..*
-.
(
*/0
!"#$ % *1&
()*，..*
1
..*
-.
(
*/0
!"$* 系列交流接触器
（环宇集团有限公司）
型号
框架
代号
额定绝
缘电压
（’）
额定电压
（’）
约定发
热电流
（+）
连续周期工作
制下的额定电
流（+）
断续周期工作制
下的额定电流（+）
+! % -
+! % 2
+! % (
+! % $
!"$* % ./(
./(
.1*
22*，()*，
..*
-*
-*
./(，(/. ./(，(/.
!"$* % -*
-*
.1*
22*，()*，
..*
-*
-*
-*/0/2
-*/0/2
!"$* % -.
-.
.1*
22*，()*，
..*
-.
-.
-.，-(
-.，-(
!"$* % 20
20
.1*
22*，()*，
..*
(2
(2
20，-$/0 20，-$/0
!"$* % $*
$*
.1*
22*，()*，
..*
00
00
$*，20
$*，20
!"$* % .(
-20
.1*
22*，()*，
..*
)*
)*
.(
.(
.(
!"$* % )*
-20
.1*
22*，()*，
..*
)*
)*
)*，.(
)*，.(
)*，.(
!"$* % -**
-20
.1*
22*，()*，
..*
-20
-20
-**，)*
-**，)*
-**，)*
!"$* % -20
-20
.1*
22*，()*，
..*
-20
-20
-20，)*
-20，)*
-20，)*
·
(
)
2
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p285 -->
型号
框架
代号
额定绝
缘电压
（!）
额定电压
（!）
约定发
热电流
（"）
连续周期工作
制下的额定电
流（"）
断续周期工作制
下的额定电流（"）
"# $ %
"# $ &
"# $ ’
"# $ (
#)(* $ %+*
&,*
+-*
&&*，’.*，
++*
&,*
&,*
%+*，%&,
%+*，%&, %+*，%&,
#)(* $ &**
&,*
+-*
&&*，’.*，
++*
&,*
&,*
&**，%&,
&**，%&, &**，%&,
#)(* $ &,*
&,*
+-*
&&*，’.*，
++*
&,*
&,*
&,*，%&,
&,*，%&, &,*，%&,
#)(* $ ’%,
,**
+-*
&&*，’.*，
++*
,**
,**
’%,
’%,
’%,
#)(* $ (**
,**
+-*
&&*，’.*，
++*
,**
,**
(**，’%,
(**，’%, (**，’%,
#)(* $ ,**
,**
+-*
&&*，’.*，
++*
,**
,**
,**，’%,
,**，’%, ,**，’%,
#)(* $ +’*
.**
+-*
&&*，’.*，
++*
+’*
+’*
+’*，,**
+’*，,** +’*，,**
#)(* $ .**
.**
+-*
&&*，’.*，
++*
.**
.**
.**，,**
.**，,** .**，,**
#)(* 系列交流接触器
（上海电器股份有限公司人民电器厂）
型号
额定绝
缘电压
（!）
约定发
热电流
（"）
额定电压
（!）
连续周期工作制下的额定电流（"）
"# $ %
"# $ &
"# $ ’
"# $ (
#)(* $ +’
+-*
.*
&&*，’.*，++*
.*
+’
+’
+’
#)(* $ .*
+-*
.*
&&*，’.*，++*
.*
.*，+’
.*，+’
.*，+’
#)(* $ %**
+-*
%&,
&&*，’.*，++*
%&,
%**，.*
%**，.*
%**，.*
#)(* $ %&,
+-*
%&,
&&*，’.*，++*
%&,
%&,，.*
%&,，.*
%&,，%%*，.*
·
(
.
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p286 -->
型号
额定绝
缘电压
（!）
约定发
热电流
（"）
额定电压
（!）
连续周期工作制下的额定电流（"）
"# $ %
"# $ &
"# $ ’
"# $ (
#)(*$ %&+, %%
%%(*
%&+
%%(*
%&+
(*
(*
(**
#)(* $ %-*
-.*
&+*
&&*，’/*，--*
&+*
%-*，%&+
%-*，%&+
%-*，%&+
#)(* $ &**
-.*
&+*
&&*，’/*，--*
&+*
&**，%&+
&**，%&+
&**，%&+
#)(* $ &+*
-.*
&+*
&&*，’/*，--*
&+*
&+*，%&+
&+*，%&+
&+*，&&+，%&+
#)(*$&+*, %%
%%(*
&+*
%%(*
&+*
/*
/*
/**
#)(* $ ’%+
-.*
+**
&&*，’/*，--*
+**
’%+
’%+
’%+
#)(* $ (**
-.*
+**
&&*，’/*，--*
+**
(**，’%+
(**，’%+
(**
#)(* $ +**
-.*
+**
&&*，’/*，--*
+**
+**，’%+
+**，’%+
+**
#)(*$+**, %%
%%(*
+**
%%(*
+**
%-*
%-*
%-*
#)(* $ -’*
-.*
+**
&&*，’/*，--*
+**
-’*，+**
-’*，+**
-’*
#)(* $ /**
-.*
%***
&&*，’/*，--*
%***
/**，+**
/**，+**
/**
#)(* $ %***
-.*
%***
&&*，’/*，--*
%***，+**
#)(* $ %***, %%
%%(*
%***
%%(*
%***
(**
#)(% 系列切换电容器接触器
（苏州市低压开关厂）
型号
"# $ -0 使用类别
下的控制容量（1234）
’/*!
&&*!
额定绝
缘电压
（!）
额定接通和分断能力
抑制合闸
涌流能力
#)(% $ ’&
%-
/
--*
接通%&!5，分断/!5
&*!5
#)(% $ (*
&*
%*
--*
接通%&!5，分断/!5
&*!5
#)(% $ -’
’&
%-
--*
接通%&!5，分断/!5
&*!5
·
+
/
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p287 -->
!"#$（%&）$’ 型交流接触器
（环宇集团有限公司）
型号
约定发
热电流
（(）
额定电流
（(! ) *，*$’+）
（(）
额定控制功率（,-）
(! ) .，
(! ) *，
..’+
(! ) .，
(! ) *，
*$’+
(! ) .，
(! ) *，
##’+
!"#$（%&）$’
/#0
$’
..
#’
#0
!"#$（%&）1’ 型交流接触器
（环宇集团有限公司）
型号
约定发
热电流
（(）
额定电流
（(! ) *，*$’+）
（(）
额定控制功率（,-）
(! ) .，
(! ) *，
..’+
(! ) .，
(! ) *，
*$’+
(! ) .，
(! ) *，
##’+
!"#$（%&）1’
/2’
12
*’
#0
00
!"#1 系列切换电容器接触器
（苏州市电器元件一厂）
型号
额定电压
（+）
额定电流
（(）
额定控制容量
（,345）
外形尺寸
（宽6 高6 深）
（77）
!"#1 ) #’
*$’
#’
.’
$0 6 /’0 6 //8
!"#1 ) *.
*$’
*.
/2
$0 6 10 6 /’1
!"1$ 系列船用交流接触器
（沈阳低压开关厂）
型号
额定电流
（(）
控制三相感应电动机
的最大功率（,-）
//’+
..’+
*$’+
分断能力
（(）
接通能力（(）
!"1$ ) .’
.’
*
090
/’
.’’
.#’
·
2
$
.
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p288 -->
型号
额定电流
（!）
控制三相感应电动机
的最大功率（"#）
$$%&
’’%&
()%&
分断能力
（!）
接通能力（!）
*+,) - .%
.%
/
$$
’%
.%%
.)%
*+,) - /%
/%
)01
$2
(%
/%%
2’%
*+,) - $%%
$%%
$.
’)
1%
$%%%
$’%%
*+,) - $1%
$1%
’’
..
21
$1%%
$)%%
*+3$ 系列交流接触器
（长征电器集团永佳电器厂，佛山市开关厂）
型号
额定电压
（&）
额定
电流
（!）
约定发
热电流
（!）
()%&
接通能力
（!）
()%&
分断能力
（!）
!* - ( 条件下额定
工作功率（"#）
’’%&
()%&
外形尺寸
（宽4 高4 深）
（55）
*+3$ - /%
’’%，()%
/%
/%
2’%
/%%
$2
(%
$2$ 4 $22 4 $(2
*+3$ - 1
’’%，()%
1
1
/%
1%
$0(
’0’
2% 4 2% 4 ,’
*+3$ - $%
’’%，()%
$%
$%
$’%
$%%
’0’
.
2% 4 2% 4 ,’
*+3$ - ’%
’’%，()%
’%
’%
’.%
’%%
10)
$%
,’ 4 $%’ 4 $%,
*+3$ - .%
’’%，()%
.%
.%
.)%
.%%
$$
’%
$$1 4 $’) 4 $’1
*+3$ - $%%
’’%，()%
$%%
$%%
$’%%
$%%%
’)
1%
$,1 4 ’%’ 4 $.(
*+3$ - $1%
’’%，()%
$1%
$1%
$)%%
$1%%
.(
21
’’’ 4 ’(% 4 $1)
·
2
)
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p289 -->
!"#$ 系列交流接触器
（浙江德力西有限公司）
型号
额定
绝缘
电压
（%）
额定
频率
（&’）
额定
电流
（(）
约定
发热
电流
（(）
(! ) * 使用类别下控
制电动机最大功率
（+,）
-..%
*/.%
00.%
辅助触头
约定发热
电流
（(）
吸引线圈工作范围（%）
吸合
释放
!"#$ ) 1
00.
2.，0.
1
-.
-3-
4
232
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
!"#$ ) $-
00.
2.，0.
$-
-.
*
232
832
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
!"#$ ) $0
00.
2.，0.
$0
*.
4
832
$$
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
!"#$ ) --
00.
2.，0.
--
*.
232
$$
$$
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
!"#$ ) *-
00.
2.，0.
*-
42
/92
$2
$2
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
!"#$ ) 42
00.
2.，0.
42
8.
$2
--
*1
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
!"#$ ) 0*
00.
2.，0.
0*
8.
$/32
*.
22
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
!"#$ ) 82
00.
2.，0.
82
1.
--
*8
08
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
!"#$ ) /2
00.
2.，0.
/2
1.
-/
42
08
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
!"#$ ) $$.
00.
2.，0.
$$. $2.
*8
22
$..
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
!"#$ ) $4.
00.
2.，0.
$4. $2.
*8
82
$..
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
!"#$ ) $8.
00.
2.，0.
$8. $/.
22
1.
$20
$.
（/25 6
$$.5）!7
（-.5 6
825）!7
·
/
/
-
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p290 -->
!"#$ 系列交流接触器
（浙江德力西有限公司）
型号
额定绝
缘电压
（%）
额定电流（&）
可控电动机功率（’(）
&! ) *，
*+,%
&! ) -，
*+,%
&! ) *，
..,%
&! ) *，
*+,%
&! ) *，
//,%
&! ) *，
$,,,%
&! ) -，
*+,%
&! ) -，
//,%
!"#$ ) 01
/1,
1
*2*
.2-
-
323
$2-
.2-
!"#$ ) 0$.
/1,
$.
-2*
*2*
323
423
$21
*2*
!"#$ ) 0$/
/1,
$/
424
-
423
$$
*23
/
!"#$ ) 0..
/1,
..
+23
/2$
$$
$$
-
/2/
!"#$ ) 0*.
/1,
*.
$32/
+23
$3
.*
423
$*
!"#$ ) 0*+
/1,
*+
$+23
$$
$+23
.*
1
$323
!"#$ ) 0-3
$,,,
-3
.-
$3
..
*1
423
$.
.,2+
!"#$ ) 0/*
$,,,
/*
.+
$+23
*,
33
423
$-
.-2*
!"#$ ) 043
$,,,
43
*-
..
*4
/4
*1
$4
.123
!"#$ ) 0+3
$,,,
+3
-.
./
-3
/4
*1
.$
*/
!"#$ ) 0$$,
$,,,
$$,
3-
*4
33
$,,
/3
.4
-/21
!"#$ ) 0$-,
$,,,
$-,
/+
-*
43
$,,
/3
*3
/,
!"#$ ) 0$4,
$,,,
$4,
43
33
1,
$3/
1,
*+
//
!"#$ ) 0.,3
$,,,
.,3
1/
/-
$$,
$3/
1,
3,
+/
!"#$ ) 0.3,
$,,,
.3,
$$,
4+
$*.
.*3
$*.
3+
$,,
!"#$ ) 0*,,
$,,,
*,,
$.3
1*
$/,
.*3
$*.
//
$$-
!"#$ ) 0-,,
$,,,
-,,
$3,
$.3
.,,
*43
.3,
+$
$-,
·
1
+
.
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p291 -->
!"#$ 交流接触器
（无锡明达电器有限公司）
型号
额定绝
缘电压
（%）
约定发
热电流
（&）
额定电流（&）
可控电动机功率
（’(）
)*+%
,,+%
)*+%
,,+%
机械寿命
（万次）
电寿命
（万次）
!"#$ - .
&!,,+
//
.
01/
01/
212
$+++
$/+
!"#$ - $/
&!,,+
//
$/
.12
.12
012
$+++
$/+
!"#$ - $,
&!,,+
)2
$,
$)12
$)12
$$
$+++
$/+
!"#$ - //
&!,,+
)2
//
$)12
$)12
$$
$+++
$/+
!"#$ - )/
&!,,+
22
)/
$*
$*
$2
$+++
$/+
!"#$ - 32
&!,,+
0+
32
32
32
).
$+++
$/+
!"#$ - ,)
&!,,+
0+
,)
,)
,)
22
$+++
$/+
!"#$ 系列交流接触器
（北京第四机床电器厂）
型号
额定电压
（%）
额定电流
（&）
参考价格
（元）
!"#$ - .
&!,,+
.
3/
!"#$ - $/
&!,,+
$/
3*
!"#$ - $,
&!,,+
$,
23
!"#$ - //
&!,,+
//
2*
!"#$ - )/
&!,,+
)/
*2
·
+
.
/
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p292 -->
!"#$（%&’）系列交流接触器
（天津市第二电器开关厂）
型号
额定
绝缘
电压
（(）
额定电流（)）
可控电动机功率（*+）
%,-(
..-(
)! / %，
%,-
)! / %，
..-(
)! / 0，
%,-(
)! / 0，
..-(
线圈额
定电压
（(）
!"#$ / 1（%&’0-）..-
1
2
0
343
$40
540
)!，3-67，50，%.，
0,，$$-，$52，55-，
%,-；.-67，51，05，
3,，$%5，$35，5.0，
0.-
!"#$ / $5（%&’0$）..-
$5
143
343
243
$41
%4%
)!，3-67，50，%.，
0,，$$-，$52，55-，
%,-；.-67，51，05，
3,，$%5，$35，5.0，
0.-
!"#$ / $.（%&’05）..-
$.
$543
243
$$
%43
.
)!，3-67，50，%.，
0,，$$-，$52，55-，
%,-；.-67，51，05，
3,，$%5，$35，5.0，
0.-
!"#$ / 55（%&’0%）..-
55
$543
$$
$$
0
.4.
)!，3-67，50，%.，
0,，$$-，$52，55-，
%,-；.-67，51，05，
3,，$%5，$35，5.0，
0.-
!"#$ / %5（%&’00）..-
%5
$,
$3
$3
243
$$
)!，3-67，50，%.，
0,，$$-，$52，55-，
%,-；.-67，51，05，
3,，$%5，$35，5.0，
0.-
!"#$（%&’）系列交流接触器
（南京开关厂）
型号
额定
绝缘
电压
（(）
约定
发热
电流
（)）
)! / % 下的
额定电流（)）
)! / 0 下的
额定电流（)）
)! / % 可
控制功率（*+）
额定操作
频率（次8 9）
%,-(
..-(
%,-(
..-(
%,-(
..-(
)! / %
)! / 0
!"#$ / 1
..-
5-
1
245
%4%
$40
0
343
$5--
%--
·
$
1
5
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p293 -->
型号
额定
绝缘
电压
（!）
约定
发热
电流
（"）
"# $ % 下的
额定电流（"）
"# $ & 下的
额定电流（"）
"# $ % 可
控制功率（’(）
额定操作
频率（次) *）
%+,!
--,!
%+,!
--,!
%+,!
--,!
"# $ %
"# $ &
#./0 $ 01
--,
1,
01
234
&3%
032
434
534
01,,
%,,
#./0 $ 0-
--,
%,
0-
0%34
535
%34
534
00
01,,
%,,
#./0 $ 11
--,
%,
11
0%34
+34
&
00
00
01,,
%,,
#./0 $ %1
--,
&4
%1
0+
01
534
04
04
-,,
%,,
#./0 $ &4
--,
5,
&4
&4
1&
01
11
%2
-,,
%,,
#./0 系列交流接触器
（保定电器开关厂）
型号
%+,! 额
定电流
（"）
约定发
热电流
（"）
"# $ % 额定操作
频率（次) *）
"# $ % 可控电动机功率（’(）
11,!
%+,!
#./0 $ &4（%67&-）
&4
+,
01,,
04
11
#./0 $ -%（%67&5）
-%
+,
0,,,
0+3+
%,
#./0 系列交流接触器
（保定电器开关厂）
型号
%+,! 额
定电流
（"）
约定发
热电流
（"）
"# $ % 可控电动机功率（’(）
11,!
%+,!
"# $ % 额定操作
频率（次) *）
#./0 $ 2（%68&,）
2
1,
13&
&
0,,,
#./0 $ 01（%68&0）
01
1,
%3%
434
0,,,
#./0 $ 0-（%68&1）
0-
%,
&
534
54,
#./0 $ 11（%68&&）
11
%,
-30
00
54,
#./0 $ %1（%68&&）
%1
&4
+34
04
54,
·
1
2
1
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p294 -->
!"#$ 系列直流操作接触器
（环宇集团有限公司）
型号
约定发热电流
（%）
额定电流
（%）
额定控制功率（&’）
()*+
,,*+
!"#$ - ./（(012*）
3*
.
2
454
!"#$ - $3/（(012$）
3*
$3
454
654
!"#$ - $,/（(0123）
(*
$,
654
$$
!"#$ - 33/（(012(）
(*
33
$$
$$
!"#$ - (3/（(0122）
24
(3
$4
$4
!"#$ 系列交流接触器
（浙江万家集团）
型号
额定
绝缘
电压
（+）
额定
频率
（78）
额定
电流
（%）
约定
发热
电流
（%）
在%! - ( 使用类别可控制
电动机最大功率（&’）
33*+
()*+
,,*+
辅助触头
约定发热电流
（%）
吸引线圈工作范围
吸合
释放
!"#$ - .
,,* 4*，,*
.
3*
353
2
454
$*
（)49 :
$$*9）!;
（3*9 :
649）!;
!"#$ - $3
,,* 4*，,*
$3
3*
(
454
654
$*
（)49 :
$$*9）!;
（3*9 :
649）!;
!"#$ - $,
,,* 4*，,*
$,
(*
2
654
$$
$*
（)49 :
$$*9）!;
（3*9 :
649）!;
!"#$ - 33
,,* 4*，,*
33
(*
454
$$
$$
$*
（)49 :
$$*9）!;
（3*9 :
649）!;
!"#$ - (3
,,* 4*，,*
(3
24
)54
$4
$4
$*
（)49 :
$$*9）!;
（3*9 :
649）!;
!"#$ - 24
,,* 4*，,*
24
6*
$4
33
(.
$*
（)49 :
$$*9）!;
（3*9 :
649）!;
!"#$ - ,(
,,* 4*，,*
,(
6*
$)54
(*
44
$*
（)49 :
$$*9）!;
（3*9 :
649）!;
!"#$ - 64
,,* 4*，,*
64
.*
33
(6
,6
$*
（)49 :
$$*9）!;
（3*9 :
649）!;
!"#$ - )4
,,* 4*，,*
)4
.*
3)
24
,6
$*
（)49 :
$$*9）!;
（3*9 :
649）!;
·
(
.
3
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p295 -->
型号
额定
绝缘
电压
（!）
额定
频率
（"#）
额定
电流
（$）
约定
发热
电流
（$）
在$% & ’ 使用类别可控制
电动机最大功率（()）
**+!
’,+!
--+!
辅助触头
约定发热电流
（$）
吸引线圈工作范围
吸合
释放
%./0 & 00+ --+ 1+，-+ 00+ 01+
’2
11
0++
0+
（,13 4
00+3）!5
（*+3 4
213）!5
%./0 & 06+ --+ 1+，-+ 06+ 01+
’2
21
0++
0+
（,13 4
00+3）!5
（*+3 4
213）!5
%./0 & 02+ --+ 1+，-+ 02+ 0,+
11
7+
01-
0+
（,13 4
00+3）!5
（*+3 4
213）!5
%./0 系列交流接触器
（德力西集团有限公司）
型号
额定
频率
（"#）
额定
绝缘
电压
（!）
约定
发热
电流
（$）
额定工作电流
（’,+!）
（$）
$% & ’ $% & 6
可控电动机最大功率（()）
$% & ’ 使用类别
$% & 6 使用类别
**+!
’,+!
--+!
0+++!
’,+!
--+!
%./0
&
87
1+，-+ -7+
*+
7
’9’
*96
6
191
096
*96
%./0 &
80*
1+，-+ -7+
*+
0*
69’
’9’
191
291
097
’9’
%./0 &
80-
1+，-+ -7+
’+
0-
292
6
291
00
’91
-
%./0 &
8**
1+，-+ -7+
’+
**
,91
-90
00
00
6
-9-
%./0 &
8’*
1+，-+ -7+
11
’*
019-
,91
01
*’
291
0’
%./0 &
8’,
1+，-+ -7+
11
’,
0,91
00
0,91
*’
7
0191
%./0 &
861
1+，-+ 0+++ ,+
61
*6
01
**
’7
291
0*
*+9,
%./0 &
8-’
1+，-+ 0+++ 7+
-’
*,
0,91
’+
11
291
06
*69’
%./0 &
821
1+，-+ 0+++ 0++
21
’6
**
’2
-2
’7
02
*791
%./0 &
8,1
1+，-+ 0+++ 0++
,1
6*
*-
61
-2
’7
*0
’-
%./0 &
800+
1+，-+ 0+++ 0-+
00+
16
’2
11
0++
-1
*2
6-97
%./0 &
806+
1+，-+ 0+++ 0-+
06+
-,
6’
21
0++
-1
’1
-+
·
6
7
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p296 -->
型号
额定
频率
（!"）
额定
绝缘
电压
（#）
约定
发热
电流
（$）
额定工作电流
（%&’#）
（$）
$( ) % $( ) *
可控电动机最大功率（+,）
$( ) % 使用类别
$( ) * 使用类别
--’#
%&’#
..’#
/’’’#
%&’#
..’#
(01/ )
2/3’
4’，.’ /’’’ -/’
/3’
34
44
5’
/4.
5’
%&
..
(01/ )
2-’4
4’，.’ /’’’ --’
-’4
5.
.*
//’
/4.
5’
4’
&.
(01/ )
2-4’
4’，.’ /’’’ %’’
-4’
//’
3&
/%-
-%-
/%-
4&
/’’
(01/ )
2%’’
4’，.’ /’’’ %’’
%’’
/-4
5%
/.’
-%4
/%-
..
//*
(01/ )
2*’’
4’，.’ /’’’ *’’
*’’
/4’
/-4
-’’
%34
-4’
&/
/*’
(01/（%67）系列交流接触器
（新艺电器集团公司）
型号
额定绝缘
电压（#）
机械寿命
（8 /’. 次）
额定输出功率（+,）
$( ) %，--’#
$( ) %，%&’#
$( ) *，--’#
$( ) *，%&’#
（%67*’）(01/
) 5
..’
/’
-9-
*
’934
/9*
（%67*/）(01/
) /-
..’
/’
%
494
/9/
/95
（%67*-）(01/
) /.
..’
/’
*
394
-
%94
（%67*%）(01/
) --
..’
/’
494
//
-9-
*
（%67**）(01/
) %-
..’
&
&94
/4
*9%
394
（%67*.）(01/
) *4
34’
&
/4
--
.9%，.94
//，/-
（%67*3）(01/
) .%
34’
&
/&
%’
493，&
/*
（%67*&）(01/
) 34
/’’’
.
--
%3
39&
/3
（%67*5）(01/
) &4
/’’’
.
-.
*4
593
/3
（%674’）(01/
) //’
/’’’
.
%3
44
/49.
-3
（%674/）(01/
) /*’
/’’’
.
**
34
/49.
-3
·
4
5
-
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p297 -->
型号
额定绝缘
电压（!）
机械寿命
（" #$% 次）
额定输出功率（&’）
() * +，,,$!
() * +，+-$!
() * .，,,$!
() * .，+-$!
（+/01,）)23#
* #4$
#$$$
%
11
5$
,#
+4
（+/01.）)23#
* ,1$
#$$$
41
#+,
+#
11
（+/011）)23#
* .$$
#$$$
##1
,$$
+461
%1
（+/01-）)23#
* %+$
#$$$
#5$
+,1
.%
-$
)23# 系列交流接触器
（北京机床电器厂，苏州机床电器厂，德力西集团人民机床电器厂，
江西机床电器厂，南京开关厂，长城电器集团）
型号
额定
绝缘
电压
（!）
约定
发热
电流
（(）
() * + 使用类别
额定工作电流（(）控制电动机最大功率（&’）
+-$!
%%$!
,,$!
+-$!
%%$!
() * . 使用类别下
的额定工作电流（(）
+-$!
%%$!
维持线
圈功率
（!(）
)23# * 5
%%$
,$
5
46,
,6,
.
161
+6+
#6.
#$
)23# * #,
%%$
,$
#,
561
+
161
461
.6+
#65
)23# * #%
%%$
+$
#%
#+61
.
461
##
464
+61
#,
)23# * ,,
%%$
+$
,,
#+61
161
##
##
-61
.
)23# * +,
%%$
.1
+,
#-
-61
#1
#1
#,
461
#$
)23# * +-
%%$
.1
+-
#-
#-61
#1
#-61
5
)23# * .1
%%$
4$
.1
.1
#1
,,
+5
,.
#,
#4
)23# * %+
%%$
4$
%+
%+
#-61
+$
11
,-
#.
)23# * 41
%%$
5$
41
41
,,
+4
%4
+.
#4
+,
)23# * -1
%%$
5$
-1
41
,-
.1
%4
.,
,#
)23# * ##$
%%$ #1$
##$
+4
11
#$$
1#
·
%
5
,
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p298 -->
型号
额定
绝缘
电压
（!）
约定
发热
电流
（"）
"# $ % 使用类别
额定工作电流（"）控制电动机最大功率（&’）
%()!
**)!
++)!
%()!
**)!
"# $ , 使用类别下
的额定工作电流（"）
%()!
**)!
维持线
圈功率
（!"）
#-./ $ /,)
**) /0)
/,)
%1
10
/))
#-./ $ /1)
**) /()
/1)
00
2)
/0*
0(
#-./ $ +)0
**) ++)
+)0
*,
//)
/0*
#-./ $ +0)
**) %))
+0)
1(
/%+
+%0
(,
#-./ $ %))
**) %))
%))
2%
/*)
+%0
#-./ $ ,))
**) ,))
,))
/+0
+))
%10
//0
#-.+ 系列交流接触器
（浙江德力西有限公司）
型号
额定电流（"）
"# $ %
，%()!
"# $ ,
，%()!
"# $ %
，**)!
"# $ ,
，**)!
约定
发热
电流
（"）
按通最
大电流
（"）
断开最大电流
（"）
,,)! 0))! **)!
可控三相笼型电动机
功率（&’）
"# $ %
，++)!
"# $ %
，%()!
"# $ %
，**)!
#-.+ $ )2
2
%30
*3*
/30
+)
+0)
+0) /10
(0
+3+
,
030
#-.+ $ /+
/+
0
(32
+
+)
+0)
+0) /10
(0
%
030
130
#-.+ $ /(
/(
131
/+
%3(
%+
%))
%)) +0) /+)
,
130
130
#-.+ $ +0
+0
(30
/(
,3,
,)
,0)
,0) ,)) /()
030
//
/0
#-.+ $ %+
%+
/+
+/
130
0)
00)
00) ,() +))
130
/0
/(30
#-.+ $ ,)
,)
/(30
%,
2
*)
())
()) ()) ,))
//
/(30
%)
#-.+ $ 0)
0)
+,
%2
/+
()
2))
2)) 2)) 0))
/0
++
%%
·
1
2
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p299 -->
型号
额定电流（!）
!" # $
，$%&’
!" # (
，$%&’
!" # $
，))&’
!" # (
，))&’
约定
发热
电流
（!）
按通最
大电流
（!）
断开最大电流
（!）
((&’ *&&’ ))&’
可控三相笼型电动机
功率（+,）
!" # $
，--&’
!" # $
，$%&’
!" # $
，))&’
"./- # )*
)*
-%
(-
0(
%&
0&&&
0&&& 0&&& )$&
0%1*
$&
$2
"./- # %&
%&
$2
(3
021$
0-*
00&&
00&& 00&& )(&
--
$2
(*
"./- # 3*
3*
((
**
-01$
0-*
0-&&
0-&& 0-&& 2&&
-*
(*
**
"./-（4"0 # 5）系列交流接触器
（南京开关厂）
型号
额定
绝缘
电压
（’）
额定
发热
电流
（!）
!" # $ 下
额定电流（!）
!" # ( 下的
额定电流（!）
!" # $ 下的
可控制功率（+6）
额定操作
频率（次7 8）
$%&’
))&’
$%&’
))&’
$%&’
))&’
!" # $
!" # (
"./- # 3
))&
-&
3
)1)
$1*
01*
(
*1*
0-&&
$&&
"./- # 0-
))&
-&
0-
%13
*
-
*1*
21*
0-&&
$&&
"./- # 0)
))&
$-
0)
0&1)
212
$1%
21*
3
0-&&
$&&
"./- # -*
))&
(&
-*
0%
%1*
(1(
00
0*
0-&&
$&&
"./- # $-
))&
*&
$-
-0
0-
21*
0*
0%1*
)&&
$&&
"./% 系列交流接触器
（苏州电器股份有限公司，人民电器集团有限公司，
环宇集团有限公司，浙江天正集团有限公司）
型号
额定绝
缘电压
（’）
约定
发热
电流
（!）
额定
工作
电压
（’）
断续周期工作制下的
额定工作电流（!）
!" # 0
!" # $
--&’，
$%&’
!" # (
))&’
不间断工作制
时的额定工作
电流（!）
!" # $ 使用类别下
的最大功率（+,）
--&’
$%&’
))&’
"./% # 3
)3&
0)
--&，
$%&，
))&
0)
%1*
$1*
0)
-1-
(
$
·
%
3
-
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p300 -->
型号
额定绝
缘电压
（!）
约定
发热
电流
（"）
额定
工作
电压
（!）
断续周期工作制下的
额定工作电流（"）
"# $ %
"# $ &
’’(!，
&)(!
"# $ *
++(!
不间断工作制
时的额定工作
电流（"）
"# $ & 使用类别下
的最大功率（,-）
’’(!
&)(!
++(!
#./) $ %’
+0(
’(
’’(，
&)(，
++(
’(
%%12
*10
’(
&
212
*
#./) $ %+
+0(
’2
’’(，
&)(，
++(
’2
%212
+13
’2
*
312
+10
（212）
#./) $ ’2
+0(
*(
’’(，
&)(，
++(
*(
’’
%&
*(
+10
%%
%%
#./) $ &(
+0(
*2
’’(，
&)(，
++(
*2
&(
%312
*2
0
%2
%2
#./) $ &3
+0(
*2
’’(，
&)(，
++(
*2
&3
’%
*2
%%
%)12
%)12
#./) $ *2
+0(
+(
’’(，
&)(，
++(
+(
*2
’2
+(
%&
’’
’’
#./) $ +2
+0(
)(
’’(，
&)(，
++(
)(
+2
*2
)(
%)12
&&
*(
#./) $ )2
+0(
%((
’’(，
&)(，
++(
%((
)2
22
%((
’2
*2
2(
#./) $ %(2 +0(（32(）%*(
’’(，
&)(，
++(
%*(
%(2
$ )’
%*(
&(
22
32
#./) $ %3(
+0(
’&(
’’(，
&)(，
++(
’&(
%3(
%%)
’&(
22
0(
%%(
#./) $ ’2(
+0(
&((
’’(，
&)(，
++(
&((
’2(
%3(
&((
32
%&’
%+(
#./) $ &3(
+0(
*%(
’’(，
&)(，
++(
*%(
&3(
’+)
*%(
%%(
’((
’2(
·
0
0
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p301 -->
!"#$ 系列交流接触器
（环宇集团有限公司）
型号
额定绝
缘电压
（%）
约定发
热电流
（&）
&! ’ ( 额定电流（&）
&! ’ ( 额定控制
功率（)*）
线圈功率
（%& 或*）
($+%
,,+%
($+%
,,+%
起动
吸持
!"#$- ’ .
/0+
1,
$20
(20
3
(
,+，0+
.，424
!"#$- ’ 14
/0+
4+
1120
32.
020
3
,+，0+
.，424
!"#$- ’ 1,
/0+
40
1020
,2/
/20
020
,+，0+
.，424
!"#$- ’ 40
/0+
3+
44
1(
11
11
$0，,0
1+，(
!"#$- ’ (+
/0+
30
(+
1/20
10
10
$0，,0
1+，(
!"#$- ’ (/
/0+
30
(/
41
1$20
1$20
1/0，140
44，0
!"#$- ’ 30
/0+
,+
30
40
44
44
1/0，140
44，0
!"#$- ’ ,0
/0+
$+
,0
30
((
3+
4/+，1(+
(+，$
!"#$- ’ $0
/0+
1++
$0
00
30
0+
4/+，1(+
(+，$
!"#$- ’ 1+0
/0+
1/+
1+0
$4
00
/0
01+，4$+
(4，.
!"#$- ’ 1/+
/0+
40+
1/+
11$
.+
11+
/.+，3,+
,+，10
!"#$- ’ 40+
/0+
((+
40+
1/+
1(4
1,+
11++，,++
,,，1,
!"#$- ’ (/+
/0+
31+
(/+
4,$
4++
40+
1.++，4/
1++，4/
!"#. ’ (+ 系列单、双极交流接触器
（天水二一三电器有限责任公司）
型号
额定电压
（%）
额定电流
（&）
额定绝缘电压
（%）
约定发
热电流
（&）
机械寿命
（5 1+3 次）
电寿命
（&! ’ /6）
（5 1+3 次）
!"#. ’ (+7
44+
(+
,,+
3+
(++
$
!"#. ’ (+8
44+
(+
,,+
3+
(++
$
·
+
+
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p302 -->
!"#$ 系列交流接触器
（天水二一三电器有限责任公司）
型号
额定电压
（%）
额定电流
（&’(% 时）
（)）
额定绝缘电压
（%）
约定发热电流
（)）
机械寿命
（* +($ 次）
电寿命
（)! , &）
（* +($ 次）
!"#$ , (-.
&’(，//(
-
//(
01
+(((
+((
!"#$ , (-
&’(，//(
’21
//(
01
+(((
+((
!"#$ , +0
&’(，//(
++21
//(
01
+(((
+((
!"#$ , +0.
&’(，//(
+0
//(
01
+(((
+((
!"#$ , +/
&’(，//(
+121
//(
&0
+(((
+((
!"#$ , +’
&’(，//(
+/
//(
&0
+(((
+((
!"#$ , +’.
&’(，//(
+’
//(
&0
+(((
+((
!"#$ , 01
&’(，//(
00
//(
$(
+(((
’(
!"#$ , 01.
&’(，//(
01
//(
$(
+(((
+((
!"#$ , &0
&’(，//(
&(
//(
1(
’((
3(
!"#$ , &0.
&’(，//(
&0
//(
1(
’((
’(
!"#$ , $(.
&’(，//(
$(
//(
/(
’((
’(
!"#$ , $(
&’(，//(
&3
//(
/(
’((
/(
!"#$ , 1(
&’(，//(
$$
//(
’(
’((
/(
!"#$ , 1(.
&’(，//(
1(
//(
’(
’((
/(
!"#$ , /&
&’(，//(
/(
//(
’(
’((
/(
!"#$ , /1.
&’(，//(
/1
//(
’(
’((
/(
!"#$ , ’(
&’(，//(
3021
//(
+01
/((
1(
!"#$ , ’(.
&’(，//(
’(
//(
+01
/((
/(
·
+
(
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p303 -->
型号
额定电压
（!）
额定电流
（"#$! 时）
（%）
额定绝缘电压
（!）
约定发热电流
（%）
机械寿命
（& ’$( 次）
电寿命
（%) * "）
（& ’$( 次）
)+,( * -.
"#$，//$
#.
//$
’0.
/$$
.$
)+,( * -.1
"#$，//$
-.
//$
’0.
/$$
/$
)+,( * $-2 ’03 系列直流操作交流接触器
（天水二一三电器有限责任公司）
型号
额定电压
（!）
额定电流
（"#$! 时）
（%）
额定绝缘电压
（!）
约定发热电流
（%）
机械寿命
（& ’$( 次）
电寿命
（& ’$( 次）
)+,( * $-3
%) "#$，//$
#4.
//$
主触头，0.；
辅助触头，’$
’$$$
’0$
)+,( * ’03
%) "#$，//$
’’4.
//$
主触头，0.；
辅助触头，’$
’$$$
’0$
)+,. 系列交流接触器
（环宇集团有限公司）
型号
额定
绝缘
电压
（!）
约定
发热
电流
（%）
机械
寿命
（次）
%) * " 负载
额定电流（%）可控电动机功率
（56）
额定电流（%）可控电动机功率
（56）
"#$!
//$!
"#$!
//$!
"#$!
//$!
"#$!
//$!
)+,. * -2 ’0
//$
0$
’$
& ’$/
-，’0
.，7
(，.4.
(，.4.
04.，
"4(
’4(，0 ’4’，’4. ’4’，’4.
)+,. * ’/2 00 //$ 0.，"0
’$
& ’$/ ’/，00
-，-
74.，’4’ 74.，.4.
(4#，
74.
04/，
(4.
040，"47 040，"47
)+,. * "$
//$
.$
#
& ’$/
"$
’0
’.
’’
’0
7
.4.
.4.
)+,. * ($
//$
/$
#
& ’$/
($
’7
’#4.
’.
’0
7
.4.
.4.
)+,. * .$
//$
#$
#
& ’$/
.$
0/
00
00
’/
-
74.
74.
)+,. * /"
//$
’$$
#
& ’$/
/"
".
"$
"$
0"
’"
’’
’’
·
0
$
"
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p304 -->
型号
额定
绝缘
电压
（!）
约定
发热
电流
（"）
机械
寿命
（次）
"# $ % 负载
额定电流（"）可控电动机功率
（&’）
额定电流（"）可控电动机功率
（&’）
%()!
**)!
%()!
**)!
%()!
**)!
%()!
**)!
#+,- $ (-
**)
.%-
*
/ .)*
(-
-0
1-
1-
%)
.2
.-
.-
#+,- 系列交流接触器
（浙江德力西有限公司）
型号
约定发
热电流
（"）
额定电流（"）
控制电动机功率
（&’）
"#%()!
"#**)!
"# $ %，
%()!
"# $ %，
**)!
绝缘电压
（!）
操作频率
（次3 4）
电寿命
（/.)* 次）
机械
寿命
（/.)* 次）
#+,- $ 5
0)
5
-
161
1
**)
.())
.
.)
#+,- $ .0
0)
.0
2
*
-6-
*))
.())
.
-
#+,- $ 00
%0
00
5
.)65
26-
**)
.())
.
-
#+,- $ %)
1)
%)
.0
.-
..
**)
.())
.
-
#+,- $ 1)
-)
1)
.2
.(6-
.-
**)
.())
.
-
#+,- $ -)
()
-)
0*
00
00
**)
.0))
.
-
#+,- $ *0
.))
*0
%-
%)
%)
**)
.0))
.
-
#+,- $ (-
.%-
(-
10
10
10
**)
.0))
.
-
#+,- $ .))
.%-
.))
1(
1561
1561
**)
.0))
.
-
#+,- 系列交流接触器
（苏州机床电器厂）
型号
额定工作电压
（!）
额定绝缘电压
（!）
额定工作电流
（"# $ %）
（"）
%()!
**)!
外形尺寸
（宽/ 高/ 深）
（77）
#+,- $ 5
%()
**)
5
-
1- / *( / ()
·
%
)
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p305 -->
型号
额定工作电压
（!）
额定绝缘电压
（!）
额定工作电流
（"# $ %）
（"）
%&’!
((’!
外形尺寸
（宽) 高) 深）
（**）
#+,- $ ./
%&’
((’
./
0
1- ) (& ) &’
#+,- $ .(
%&’
((’
.(
2
1( ) 0’ ) &2
#+,- $ //
%&’
((’
//
2
0’ ) &/ ) 2’
#+,- $ %’
%&’
((’
%’
./
&/ ) 2’ ) .’1
#+,- $ 1’
%&’
((’
1’
.0
&/ ) 2’ ) .’1
#+,- $ -’
%&’
((’
-’
/(
2’ ) .’& ) .’&
#+,- $ (/
%&’
((’
(/
%-
2’ ) .’& ) .’&
#+,- $ &-
%&’
((’
&-
-/
.’/ ) ./( ) .%’
#+,- $ .’-
%&’
((’
.’-
(-
.’/ ) ./( ) .%’
34 系列三极接触器
（北京"55 低压电器有限公司）
型号
可控三相感应电动机的最大功率（67）
"# $ %，
//’ 8 /%’!
"# $ %，
%&’ 8 1’’!
"# $ %，
1.-!
"# $ %，
-’’!
"# $ %，
((’ 8 (2’!
"# $ %，
.’’’!
约定发热电流
（"）
额定电流（"）
"# $ .
"# $ %，
%&’ 8 1’’!
34.1-
1-
0-
0-
2’
..’
..’
/%’
/%’
.1-
34.0-
--
2’
2’
..’
.%/
.%/
/(’
/(’
.&-
34/.’
-2
..’
..’
.%/
.(’
.(’
%’’
%’’
/.’
34/(’
&’
.1’
.1’
.&’
/’’
.&’
1’’
1’’
/(’
34%’’
2’
.(’
.(’
/’’
/-’
/’’
11-
11-
%’-
34%0’
..’
/’’
//’
/-’
%--
//’
--’
--’
1’’
34--’
.(’
/&’
%.-
1’’
-’’
/-’
&’’
&’’
--’
·
1
’
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p306 -->
型号
可控三相感应电动机的最大功率（!"）
#$ % &，
’’( ) ’&(*
#$ % &，
&+( ) ,((*
#$ % &，
,-.*
#$ % &，
.((*
#$ % &，
//( ) /0(*
#$ % &，
-(((*
约定发热电流
（#）
额定电流（#）
#$ % -
#$ % &，
&+( ) ,((*
123((
’’(
&3(
,((
,+(
/((
&-.
-(((
-(((
3((
12+((
’’(
,((
,’.
.’(
/.(
&-.
-(((
-(((
3.(
14 系列四极接触器
（北京#55 低压电器有限公司）
型号
额定电流（#$ % -）
（#）
环境温度
!,(6
环境温度
!..6
环境温度
!3(6
导线截面积
（77’）
约定发热电流
（#）
额定电流
（#$% &，,((*）
（#）
14--(
’((
-+(
-..
0.
’((
-’(
14-.(
’.(
’&(
’((
-.(
’.(
-,.
14-3.
&((
’3(
’-.
-+.
&((
’-(
14’-(
&.(
&-(
’.(
’,(
&.(
’-(
14&3(
..(
,3(
,((
’ 8 -+.
..(
,((
14..(
+((
/.(
.3.
’ 8 ’,(
+((
..(
195 系列建筑配电用接触器
（北京#55 低压电器有限公司）
型号
额定
绝缘
电压
（*）
额定
电压
（*）
闭合电流（#）
开断电流（#）
:;<!
= (>/.，
#$&+( )
,((*
:;<!
= (>0.，
’’( )
’&(*
:;<!
= (>/.，
&+( )
,((*
:;<!
= (>0.，
’’( )
’&(*
熔管
（?@ 型）
（#）
-(< 短
时耐受
电流（#）
每相电
阻功耗
（#$ % -）
（"）
机械
寿命
（万次）
195’(
,((
’.(
-((
+(
’(
3/
->(
-
195’,
.((
,,(
+.
/+
&.
/+
->’
-
195,(
.((
,,(
’’(
-3/
/&
-3/
&>(
-
195/&
.((
,,(
&((
’,(
+(
’,(
/>(
-
·
.
(
&
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p307 -->
!"# 系列机械联锁可逆接触器
（北京智能电气有限责任公司（经销公司）
型号
额定电流（$% & !，
’(()，!*()）
（$）
可控电动机功率（+,）
辅助触头
$% & !，
-!()，
--()
$% & !，
’(()，
!*()
$% & !，
.(()
$% & !，
/0()，
//()
$% & !，
1((()
常开
常闭
!"#’’ (- & (2!!
!-
*3.
1.
-1
-!
-
-
!"#’( (-& (2!!41
0
-3’
’
.3.
.3.
-
-
!"#’( (1& (2!!41
0
-3’
’
.3.
.3.
1
1
!"#’( ((& (2!!41
0
-3’
’
.3.
.3.
1
!"#’1 (- & (2!!
1-
!3!
.3.
53.
53.
-
-
!"#’1 (-& (2!!41
1-
!3!
.3.
53.
53.
-
-
!"#’1 (1& (2!!41
1-
!3!
.3.
53.
53.
1
1
!"#’1 ((& (2!!41
1-
!3!
.3.
53.
53.
1
!"#’- (- & (2!!
1/
’
53.
0
11
-
-
!"#’- (-& (2!!41
1/
’
53.
0
11
-
-
!"#’( (- & (2!!
0
-3’
’
.3.
.3.
-
-
!"#’! (-& (2!!41
--
.3.
11
11
11
-
-
!"#./ (- & (2!!
’((
1-.
-((
-*’
!5.
-.(
-
-
!"#’’ (-& (2!!41
!-
*3.
1.
-1
-!
-
-
!"#’. (- & (2!!
!*
11
1*3.
-.
-!
-
-
!"#’. (-& (2!!41
!*
11
1*3.
-.
-!
-
-
!"#’/ (- & (2!!
’.
1.
--
!(
!0
-
-
!"#’5 (- & (2!!
/!
1*3.
!(
’1
..
-
-
·
/
(
!
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p308 -->
型号
额定电流（!" # $，
%&&’，$(&’）
（!）
可控电动机功率（)*）
辅助触头
!" # $，
+$&’，
++&’
!" # $，
%&&’，
$(&’
!" # $，
,&&’
!" # $，
-.&’，
--&’
!" # $，
/&&&’
常开
常闭
$01%( &+ # &2!!
3,
++
$3
,&
-3
$.
+
+
$01,& &+ # &2!!
//&
$3
,,
3-
/&&
,,
+
+
$01,+ &+ # &2!!
/3&
,,
.&
//(
/,-
.&
+
+
$01,% &+ # &2!!
+,&
3(
/$+
/3(
+$,
/$+
+
+
$01%$ &+ # &2!!
++
,4,
//
//
//
+
+
56 系列三极接触器
（北京!66 低压电器有限公司）
型号
可控三相感应电动机的最大功率（)*）
!" # $，
++& 7 +$&’
!" # $，
$(& 7 %&&’
!" # $，
%/,’
!" # $，
,&&’
!" # $，
--& 7 -.&’
!" # $，
/&&&’
额定电流（!）
!" # /
!" # $，
$(& 7 %&&’
56.
+4+
%4&
%4&
%4&
%4&
++
.
56/+
$4&
,4,
,4,
,4,
,4,
+%
/+
56/-
%4&
34,
34,
34,
34,
+(
/-
56+,
-4,
//
//
//
//
%,
+,
56$&
.
/,
/,
/,
/,
,,
$&
56%&
//
/(4,
/(4,
++
++
++
3&
$3
56,&
/,
++
+,
$&
$&
$&
/&&
,&
56-$
/(4,
$&
$3
$3
$3
$$
//,
-,
563,
++
$3
%&
%,
%&
$3
/+,
3,
·
3
&
$
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p309 -->
!" 系列四极接触器
（北京#"" 低压电器有限公司）
型号
额定电流（#$ % &）
（#）
环境温度
!’()
环境温度
!**)
环境温度
!+()
约定发热电流
（#）
额定电流
（#$ % ,，’((-）
（#）
!".
//
/(
&+
/0
.
!"&/
/’
//
&.
/1
&/
!"&0
/1
/*
/,
/1
&0
!"/*
’*
’(
,/
’*
/*
!"*(
&/*
&(*
1*
&/*
*(
!" 系列交流接触器
（北京#"" 低压电器有限公司）
型号
额定电流
（#$ % ,，’((-）
（#）
额定电压
（-）
约定发热电
流（#$ % &）
（#）
外配辅助触点
外配热继电器
!". % ,( % (&
.
0.(
//
$#+ % &(，$#+ % (& 2/*34(5&0 至2/*34,/
!". % ,( % &(
.
0.(
//
$#+ % &(，$#+ % (& 2/*34(5&0 至2/*34,/
!". % ’( % ((
.
0.(
//
$#+ % &(，$#+ % (& 2/*34(5&0 至2/*34,/
!"&/ % ,( % (&
&/
0.(
/’
$#+ % &(，$#+ % (& 2/*34(5&0 至2/*34,/
!"&/ % ,( % &(
&/
0.(
/’
$#+ % &(，$#+ % (& 2/*34(5&0 至2/*34,/
!"&/ % ’( % ((
&/
0.(
/’
$#+ % &(，$#+ % (& 2/*34(5&0 至2/*34,/
!"&0 % ,( % (&
&0
0.(
/1
$#+ % &(，$#+ % (& 2/*34(5&0 至2/*34,/
!"&0 % ,( % &(
&0
0.(
/1
$#+ % &(，$#+ % (& 2/*34(5&0 至2/*34,/
!"/* % ,( % (&
/*
0.(
’*
$#+ % &(，$#+ % (& 2/*34(5&0 至2/*34,/
!"/* % ,( % &(
/*
0.(
’*
$#+ % &(，$#+ % (& 2/*34(5&0 至2/*34,/
·
1
(
,
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p310 -->
型号
额定电流
（!" # $，%&&’）
（!）
额定电压
（’）
约定发热电
流（!" # (）
（!）
外配辅助触点
外配热继电器
)*$& # $& # &&
$$
+,&
--
"!. # (&，"!. # &( /0-12&3(+ 至/0-12$0
)*%& # $& # &&
%&
(&&&
.&
"!.# (&，"!.# &(，
"!4. # ((
/.-120- 至/.-125&
)*-& # $& # &&
-$
(&&&
(&&
"!.# (&，"!.# &(，
"!4. # ((
/.-120- 至/.-125&
)*+$ # $& # &&
+-
(&&&
((-
"!.# (&，"!.# &(，
"!4. # ((
/.-120- 至/.-125&
)*.- # $& # &&
.-
(&&&
(0-
"!.# (&，"!.# &(，
"!4. # ((
/.-120- 至/.-125&
"67(& # 8 系列直流操作交流接触器
（天水二一三电器有限责任公司）
型号
额定电压
（’）
额定电流
（!）
额定绝缘
电压（’）
约定发热
电流（!）
机械寿命
（9 (& % 次）
电寿命
（9 (& % 次）
"67(& # &-8
$5&
%（!" # ((）
!"++&
0-
(&&&
(-&
"67(& # (&8
$5&
(&
!"++&
0-
(&&&
(-&
"67(& # 0&8
$5&
0&
!"++&
%&
.0&
(0&
"67(& # $08
$5&
$0
!"++&
-&
.0&
(0&
"67(& # %&8
$5&
%&
!"++&
+&
+&&
(&&
"67(& # -&8
$5&
-&
!"++&
5&
+&&
(&&
"67(& # +$8
$5&
+$
!"++&
5&
+&&
(&&
"67(& # 5&8
$5&
5&
!"++&
(0-
%&&
5&
"67(& # ,-8
$5&
,-
!"++&
(0-
%&&
5&
·
,
&
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p311 -->
!"# 系列交流接触器
（辽宁锦州市北山电器元件厂）
型号
额定
电压
（$）
额定
电流
（%）
额定控制功率
（&’）
(()$
*+)$
,,)$
额定操作频率（次- .）
%! / (，
*+)$
%! / (，
,,)$
%! / *，
*+)$
%! / *，
,,)$
%! / 0，
*+)$
%! / 0，
,,)$
!"# / ,*
*+)，
,,)
,*，
0)
1+
*)
*2
*))
1()
1())
,))
*))
1()
!"# / 1)) *+)，
,,)
1))，
,*
(+
2)
2)
*))
1()
1())
,))
*))
1()
!"# / 1,) *+)，
,,)
1,)，
1))
0+
+2
+2
*))
1()
1())
,))
*))
1()
!"# / (2) *+)，
,,)
(2)，
())
+)
1*(
13)
*))
1()
,))
*))
*)
*)
!"# / 0)) *+)，
,,)
0))，
(2)
112
(()
(()
*))
1()
,))
*))
*)
*)
!"# / ,*) *+)，
,,)
,*)，
0))
142
*))
*2)
*))
1()
,))
*))
*)
*)
!51 系列交流接触器
（常熟开关厂）
型号
极
数
额定
电压
（$）
额定绝
缘电压
（$）
约定发
热电流
（%）
断续周期工作制下的额定电流（%）
%! / 1
%! / (
%! / *
%! / 0
%! / * 的
额定功率
（&’）
不间断工作
制的额定电
流（%）
!51 / 1)
*
(()，
*+)，,,)
,3)
1)
1)
1)，26(
1)，26(
(6(，0
1)
!51 / 1,
*
(()，
*+)，,,)
,3)
1,
1,
1,，1*
1,，1*
062，462，11
1,
!51 / (2
*
(()，
*+)，,,)
,3)
*(
*(
(2，1062 (2，1062 262，11，1*
*(
!51 / 0)
*
(()，
*+)，,,)
,3)
22
22
0)，(2
0)，(2
11，((
22
!51 / ,*
*
(()，
*+)，,,)
,3)
+)
+)
,*
,*
,*
1+62，*)，22
+)
!51 / +)
*
(()，
*+)，,,)
,3)
+)
+)
+)，,*
+)，,*
+)，,*
((，*4，22
+)
!51 / 1)) *
(()，
*+)，,,)
,3)
1(2
1(2
1))，+)
1))，+)
1))，+)
*)，02，42
1(2
·
)
1
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p312 -->
型号
极
数
额定
电压
（!）
额定绝
缘电压
（!）
约定发
热电流
（"）
断续周期工作制下的额定电流（"）
"# $ %
"# $ &
"# $ ’
"# $ (
"# $ ’ 的
额定功率
（)*）
不间断工作
制的额定电
流（"）
#+% $ %&, ’
&&-，
’.-，//-
/0-
%&,
%&,
%&,，.-
%&,，.-
%&,，.-
’1，,,，1,
%&,
#+% $ %/- ’
&&-，
’.-，//-
/0-
&,-
&,-
%/-，%&, %/-，%&, %/-，%&, (,，1,，%%-
&,-
#+% $ &-- ’
&&-，
’.-，//-
/0-
&,-
&,-
&--，%&, &--，%&, &--，%&, ,,，0-，%%-
&,-
#+% $ &,- ’
&&-，
’.-，//-
/0-
&,-
&,-
&,-，%&, &,-，%&, &,-，’%, 1,，%’&，%%-
&,-
#+% $ ’%, ’
&&-，
’.-，//-
/0-
,--
,--
’%,
’%,
’%,
0-，%/-，’--
,--
#+% $ (-- ’
&&-，
’.-，//-
/0-
,--
,--
(--，’%, (--，’%, (--，’%, %%-，&&-，’--
,--
#+% $ ,-- ’
&&-，
’.-，//-
/0-
,--
,--
,--，’%, ,--，’%, ,--，’%, %,-，&.-，’--
,--
#+& 系列交流接触器
（常熟开关厂）
型号
额定绝缘电压
（!）
约定发热电流
（"）
额定工作电流
（(--!，"# $ ’）
（"）
额定工作功率
（(--!，"# $ ’）
（)*）
#+& $ /2’
/0-
%-
/2’
&2&
#+& $ 0
/0-
&-
0
(
#+& $ %&
/0-
&-
%&
,2,
#+& $ %/
/0-
’-
%/
12,
#+& $ &,
/0-
’-
&,
%%
#+& $ ’&
/0-
(,
’&
%,
#+& $ ’.
/0-
(,
’.
%.2,
·
%
%
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p313 -->
型号
额定绝缘电压
（!）
约定发热电流
（"）
额定工作电流
（#$$!，"% & ’）
（"）
额定工作功率
（#$$!，"% & ’）
（()）
%*+ & #,
-.$
/$
#,
++
%*+ & -’
-.$
/$
-’
’$
%*+ & /,
-.$
.,
/,
’/
%*+ & .,
-.$
.,
.,
,$
%*0, 系列交流真空接触器
（环宇集团有限公司）
型号
主电路
额定电
压（!）
额定
频率
（12）
主电路
额定电
流（"）
主电路
额定发热
电流（"）
额定控
制电源
电压（!）
辅助电路
额定发热
电流（"）
主触头参数
开距（33）超程（33）
%*0, & 4$5 66#$
66#$
,$
4$，
6+,，
6-$
4$，6+,
6-$
’-，++$，’4$
,
+7$ 8 $7+ 67$ 8 $76
%*0, & 6+,5 66#$
66#$
,$
4$，
6+,，
6-$
4$，6+,
6-$
’-，++$，’4$
,
+7$ 8 $7+ 67$ 8 $76
%*0, & 6-$5 66#$
66#$
,$
4$，
6+,，
6-$
4$，6+,
6-$
’-，++$，’4$
,
+7$ 8 $7+ 67$ 8 $76
%*0, 系列交流真空接触器
（环宇集团有限公司）
型号
额定电压
（!）
额定频率
（12）
主回
路极
数
控制电
源额定
电压
（!）
辅助触
头数
主回通断能力
（"）
接断
分断
极限分
断能力
（"）
%*0, & +,$5 66#$
%*0, & #$$5 66#$
"%66#$，
-$$，’4$
,$
’ 极
"%’-，
6+/，++$，
’4$
+ 常开，
+ 常闭
+,$$
+$$$
#,$$
·
+
6
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p314 -->
!"#$ 系列交流真空接触器
（湖北绍新特种电气股份有限公司）
型号
额定电压
（%）
额定
电流
（&）
极限分
断能力
（&）
电寿命
（&! ’ (）
（次）
机械寿命
（次）
重量
（)*）
!"#$ ’ +,
--,
+,
.-,,
- / .,(
0 / .,-
0
!"#$ ’ .1$
..(,
.1$
1$,,
- / .,(
0 / .,-
(2$
!"#$ ’ .-,
..(,
.-,
0,,,
- / .,(
0 / .,-
(2$
!"#$ ’ 1$,
..(,
1$,
($,,
- / .,(
0 / .,-
+2$
!"#$ ’ (,,
..(,
(,,
($,,
1 / .,(
0 / .,-
..2$
!"#$ ’ -,,
..(,
-,,
-,,,
,2$ / .,(
0 / .,-
1,
!"#$ 型交流真空接触器
（浙江德力西有限公司）
型号
额定电压
（%）
额定电流
（&）
控制回路额定电压
（%）
额定工作制
极限分断能力
（&）
!"#$ ’ 1$,
..(,
(,,，1$,
&!0+,，11,，0-
间断长期工作制；反复
短时工作制（额定通电
持续率为(,3）
($,,（0 次）
!"#$ 系列交流真空接触器
（宝光真空电气制造有限公司）
型号
额定电压
（%）
额定电流
（&）
控制回路
额定电压
（%）
接触器主回路
的接通能力
（&）
接触器主回路
的通断能力
（&）
接触器极限
分断能力
（&）
!"#$ ’ 1$,
..(,
(,,，1$,
0+,，11,，0-
1,,,，1$ 次
(,,,，.,, 次
($,,，0 次
!"#$ ’ -,,，-0,
..(,
-0,，-,,
11,
$,,，1$ 次
-0,,，.,, 次
-0,,，0 次
!"# 系列交流真空接触器
（国营八二三零厂）
型号
额定电压
（%）
额定电流
（&）
极限分断能力
（&4 次）
通断能力
（&）
电寿命（万次）
&! ’ 0
&! ’ (
极械寿命
（万次）
!"#! ’ 0,,
.$,,
0,,
.,,
!"#$ ’ 1$,
..(,
1$,
-,,,4 0
1,,,，1$ 次
-,
-
0,,
!"#$ ’ (,,
..(,
(,,
($,,4 0
01,,，1$ 次
-,
1
0,,
·
0
.
0
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p315 -->
型号
额定电压
（!）
额定电流
（"）
极限分断能力
（"# 次）
通断能力
（"）
电寿命（万次）
"$ % &
"$ % ’
极械寿命
（万次）
$()* % +,,
--’,
+,,
+,,,# &
’.,,，/* 次
+,
,0*
&,,
$()1 % -/*
++,
-/*
/*,,# &
-,,,，/* 次
+,
+
&,,
$()1 % -+,
++,
-+,
’*,,# &
/,,,，/* 次
+,
+
&,,
$()1 % /*,
++,
/*,
’*,,# &
/,,,，/* 次
+,
+
&,,
$(). % -/*
--’,
-/*
&,,,# &
-,,,，/* 次
+,
+
&,,
$(). % /*,
--’,
/*,
’*,,# &
/,,,，/* 次
+,
+
&,,
$(). % &,,
--’,
&,,
’*,,# &
/’,,，/* 次
+,
+
&,,
$(). % ’,,
--’,
’,,
+,,,# &
&/,,，/* 次
+,
/
&,,
$()* 系列交流真空接触器
（沈阳低压开关厂）
型号
额定绝缘电压
（!）
额定工作电压
（!）
额定工
作电源
（"）
额定分
断能力
（"）
额定接
通能力
（"）
操作频率
（"$ % &）
（次# 2）
$()* % -/*
’/,,
--’,
-/*
-,,,
-/*,
+,,
$()* % -+,
’/,,
--’,
-+,
-/.,
-+,,
+,,
$()* % /*,
’/,,
--’,
/*,
/,,,
/*,,
+,,
$()* % ’,,
’/,,
--’,
’,,
&/,,
’,,,
&,,
$()* % +,,
’/,,
--’,
+,,
’.,,
+,,,
&,,
$()3 系列重任务低压真空接触器
（成都国光电气总公司真空开关厂）
型号
额定
电压
（!）
额定
电流
（"）
额定接
通能力
（"）
额定分
断能力
（"）
最大电动机功率
（++,!，*,45）
（67）
机械寿命
（8 -,+ 次）
电气寿命
（"$ % ’）
（8 -,* 次）
最大机械
操作频率
（次# 2）
$()3 % .,
++,
.,
3+,
.,,
+*
-,
-0/
&,,,
·
’
-
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p316 -->
型号
额定
电压
（!）
额定
电流
（"）
额定接
通能力
（"）
额定分
断能力
（"）
最大电动机功率
（##$!，%$&’）
（()）
机械寿命
（* +$# 次）
电气寿命
（", - .）
（* +$% 次）
最大机械
操作频率
（次/ 0）
,123 - +$$
##$
+$$
+4$$
+$$$
5%
+$
+
6$$$
,123 - +4%
##$
+4%
+%$$
+4%$
+$%
+$
$75
6$$$
,123 - +.$
##$
+.$
+#5$
+.$$
+6$
+$
$7#
6$$$
,8 系列交流接触器
（浙江德力西有限公司）
型号
额定
绝缘
电压
（!）
约定发
热电流
（"）
可控三相笼型电动机功率（()）
", - 6，
44$!
", - 6，
65$!
", - 6，
%%$!
最大
接通
电流
（"）
最大
断开
电流
（"）
额定电压（!）
额定电流（"）
", - +% 9, - +6 ", - +% 9, - +6
,8 - ++
##$
4%
6
.
%7%
+$!:
5!:
65$
44$
$73%
$7+%
,8 - +#
##$
4%
.
%7%
;7%
+$!:
5!:
65$
44$
$73%
$7+%
,8 - +5
##$
6%
%7%
3
++
+$!:
5!:
65$
44$
$73%
$7+%
,8 - 4%
##$
%$
;7%
+%
+%
+$!:
5!:
65$
44$
$73%
$7+%
,8 - 6%
##$
#$
++
+57%
44
+$!:
5!:
65$
44$
$73%
$7+%
9 系列交流接触器
（长征电器集团永佳电器厂）
型号
主电路
极数
最高工
作电压
（!）
断续周期工作制
下的额定电流
（"）
约定发
热电流
（"）
", - 6 使用类别下的额定控制
功率（()）
44$!
65$!
##$!
93
6
##$
", - 6，65$!，3
4%
474
.
%7%
9+4
6
##$
", - 6，65$!，+4
4%
6
%7%
;7%
9+#
6
##$
", - 6，65$!，+#
64
.
;7%
+$
94%
6
##$
", - 6，65$!，4%
.$
%7%
++
+%
·
%
+
6
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p317 -->
型号
主电路
极数
最高工
作电压
（!）
断续周期工作制
下的额定电流
（"）
约定发
热电流
（"）
"# $ % 使用类别下的额定控制
功率（&’）
(()!
%*)!
++)!
,%(
%
++)
"# $ %，%*)!，%(
-)
./-
0-
0*/-
,1)
%，1
++)
"# $ %，%*)!，1)
+)
00
0*/-
%)
,-)
%，1
++)
"# $ %，%*)!，-)
*)
0-
((
%%
,+%
%，1
++)
"# $ %，%*)!，+%
*)
0*/-
%)
%.
,*)
%，1
++)
"# $ %，%*)!，*)
0(-
((
%.
1-
,2-
%，1
++)
"# $ %，%*)!，2-
0(-
(-
1-
1-
3!40+) 5 +%) 系列重任务低压真空接触器
（成都国光电气总公司真空开关厂）
型号
额定
电压
（!）
额定
电流
（"）
额定接
通能力
（"）
额定分
断能力
（"）
额定峰
值电流
（"）
允许最大
电动机功率
（++)!）
（&’）
机械寿命
（6 0)+ 次）
电寿命
（"# $ 1）
（6 0)- 次）
最大机械
操作频率
（次7 8）
3!40+)
001)
0+)
%)))
(-))
%-))
01)
!-
0/(
%)))
3!4(-)
001)
(-)
%)))
(-))
%-))
(()
!-
)/*
%)))
3!41))
001)
1))
.-+)
+%))
*)))
%-)
!-
)/*
%)))
3!4+%)
001)
+%)
.-+)
+%))
*)))
-+)
!-
)/+
%)))
9#0 系列交流接触器
（上海精益电器厂）
型号
额定绝
缘电压
（!）
约定发
热电流
（"）
额定电流（"）
额定控制功率（&’）
"# $ %，
(()!，
%*)!
"# $ %，
++)!
"# $ 1，
(()!，
%*)!
"# $ 1，
++)!
"# $ %，
(()!
"# $ %
%*)!
++)!
9#0 $ 24
+2)
()
2
+/+
%/%
%/%
(/1
1
-/-
9#0 $ 2
+2)
()
2
+/+
%/%
%/%
(/1
1
-/-
9#0 $ 0(
+2)
()
0(
*/*
1/%
1/%
%/%
-/-
./-
9#0 $ 0(4
+2)
()
0(
*/*
1/%
1/%
%/%
-/-
./-
·
+
0
%
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p318 -->
型号
额定绝
缘电压
（!）
约定发
热电流
（"）
额定电流（"）
额定控制功率（#$）
"% & ’，
(()!，
’*)!
"% & ’，
++)!
"% & ,，
(()!，
’*)!
"% & ,，
++)!
"% & ’，
(()!
"% & ’
’*)!
++)!
-%. & .+/
+0)
’)
.+
.(1(
212
212
,
213
..
-%. & .+
+0)
’)
.+
.(1(
212
212
,
213
..
-%. & ((/
+0)
’)
((
.(1(
*13
*13
+1.
..
..
-%. & ((
+0)
’)
((
.(1(
*13
*13
+1.
..
..
-%. & ’(/
+0)
,3
’(
.*13
.31+
0
*13
.3
.3
-%. & ’(
+0)
,3
’(
.*13
.31+
0
*13
.3
.3
-%. & ’*/
+0)
,3
’*
((
.*13
.)12
..
.*13
.*13
-%. & ’*
+0)
,3
’*
((
.*13
.)12
..
.*13
.*13
-%. & ,3
+0)
2)
,3
,3
(,
(,
.3
((
’0
-%. & +’
+0)
2)
+’
+’
(*
(*
.*13
’)
33
-%. & 23
+0)
*3
23
23
’,
’,
((
’2
+2
-%. & *3
+0)
*3
*3
23
,(
,(
(+
,3
+2
-%. & ..)
+0)
.,)
..)
..)
3,
3,
’2
33
.))
-%. & .,)
+0)
.,)
.,)
..)
+*
+*
,’
23
.))
-%. & .2)
+0)
()3
.2)
.2)
23
23
33
0)
.3+
-%. & ()3
+0)
()3
()3
.2)
0+
0+
+,
..)
.3+
-%4 系列交流接触器
（上海精益电器厂）
型号
额定
绝缘
电压
（!）
额定
工作
电压
（!）
约定发
热电流
（"）
断续周期工作制下的额定工作电流（"）
"% & ( 或"% & ’
"% & ,
(()!
’*)!
++)!
(()!
’*)!
++)!
-%. & (3)
+0)
(()，
’*)，++)
’))
(3)
(3)
(3)
..)
..)
..)
-%. & ’))
+0)
(()，
’*)，++)
’))
’))
’))
(3)
.(3
.(3
.(3
-%. & ,))
+0)
(()，
’*)，++)
,))
,))
,))
,))
.3)
.3)
.3)
·
2
.
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p319 -->
!"#$（#%&’）系列交流接触器
（环宇集团有限公司）
型号
额定
频率
（!(）
额定
绝缘
电压
（)）
约定发
热电流
（*）
额定
工作
电压
（)）
断续周期工作制下的额定工作电流（*）
*# + $
*# + ,
*# + &
--.)
/ ,’.)
00.)
--.)
/ ,’.)
00.)
!"#$ + 0
1.
02.
-.
--.，
,’.
-.
0
!"#$ + 2
1.
02.
-0
--.，
,’.，00.
--
2
131
2
131
!"#$ + $-
1.
02.
-’
--.，
,’.，
00.
-&
$-
4
$-
4
!"#$ + $0
1.
02.
-’
--.，
,’.，
00.
-’
$0
4
$0
4
!"#$ + -1
1.
02.
&1
--.，
,’.，
00.
&1
-1
$1
-1
$1
!"#$ + ,.
1.
02.
01
--.，
,’.，
00.
11
,.
$431
,.
$431
!"#$ + &.
1.
02.
$..
--.，
,’.，
00.
4.
&.
-’
&.
-’
!"#$ + 1.
1.
02.
$-1
--.，
,’.，
00.
$..
1.
,’
1.
,’
!"#$ + 0,
1.
02.
$-1
--.，
,’.，
00.
$$1
0,
&0
0,
&0
!"#$ + 41
1.
02.
$-1
--.，
,’.，
00.
$-1
41
11
41
11
·
’
$
,
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p320 -->
型号
额定
频率
（!"）
额定
绝缘
电压
（#）
约定发
热电流
（$）
额定
工作
电压
（#）
断续周期工作制下的额定工作电流（$）
$% & ’
$% & (
$% & )
**+#
, (-+#
..+#
**+#
, (-+#
..+#
!/%’ & -+
0+
.1+
’)0
**+，
(-+，
..+
’)0
-+
.0
-+
(+
!/%’ & 1+
0+
.1+
’.+
**+，
(-+，
..+
’.+
1+
2+
-+
(0
!/%’ & ’++
0+
.1+
*++
**+，
(-+，
..+
*++
’*+
’*+
’’2
)2
!/%’ & ’)0
0+
.1+
*(+
**+，
(-+，
..+
*(+
’)0
’*+
’*0
00
!/%’ & ’20
0+
.1+
*.+
**+，
(-+，
..+
*.+
’-0
’2+
’).
..
!/%’ & *’+
0+
.1+
(++
**+，
(-+，
..+
(++
*’+
*’+
’20
20
!/%’ & *.+
0+
.1+
)++
**+，
(-+，
..+
)++
*.+
*0+
*0+
10
!/%’ & (++
0+
.1+
))0
**+，
(-+，
..+
))0
(+0
*-+
*0+
10
!/%’ & (2+
0+
.1+
00+
**+，
(-+，
..+
00+
)++
(2+
(0+
’’2
!/%’ & 00+
0+
.1+
-++
**+，
(-+，
..+
-++
00+
00+
)0+
’)+
!/%’ & 2++
0+
.1+
’+++
**+，
(-+，
..+
’+++
2++
2++
.(+
’-0
·
1
’
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p321 -->
型号
额定
频率
（!"）
额定
绝缘
电压
（#）
约定发
热电流
（$）
额定
工作
电压
（#）
断续周期工作制下的额定工作电流（$）
$% & ’
$% & (
$% & )
**+#
, (-+#
..+#
**+#
, (-+#
..+#
!/%’ & -++
0+
.1+
’+++
**+，
(-+，
..+
’+++
20+
2*+
.(+
’-0
3 系列交流接触器
（上海电器股份有限公司人民电器厂）
型号
额定绝
缘电压
（#）
额定电压
（#）
约定
发热
电流
（$）
断续周期工作制下
的额定电流（$）
$% & ’
$% & (
**+#，
(-+#
$% & )
..+#
$% & ( 使用类别下的
额定工作功率（45）
**+#
(-+#
..+#
不间断工作
制的额定
电流
（$）
4.
.1+
**+
(-+，
..+
’*
’*
.6.
*61
’60
(
*6*
’*
31
.1+
**+，
(-+
，..+
’.
’.
-60
(60
*6*
)
(
’.
3’*
.1+
**+，
(-+，
..+
*+
*+
’’60
)61
(
060
)
*+
3’.
.1+
**+，
(-+，
..+
*0
*0
’060
.62
)
260
060
*0
3*0
.1+
**+，
(-+，
..+
)+
)+
**
’(
.60
’’
’’
)+
3(+
.1+
**+，
(-+，
..+
)0
)0
(+
’260
1
’0
’0
)0
30+
.1+
**+，
(-+，
..+
10
10
0+
(0
’0
**
(+
10
·
+
*
(
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p322 -->
型号
额定绝
缘电压
（!）
额定电压
（!）
约定
发热
电流
（"）
断续周期工作制下
的额定电流（"）
"# $ %
"# $ &
’’(!，
&)(!
"# $ *
++(!
"# $ & 使用类别下的
额定工作功率（,-）
’’(!
&)(!
++(!
不间断工作
制的额定
电流
（"）
.+&
+/(
’’(，
&)(，
++(
/0
/0
+&
*&
%)10
&(
&2
/0
.20
+/(
’’(，
&)(，
++(
/0
/0
20
*+
’’
&2
*(
/0
. 系列交流接触器
（上海电器股份有限公司人民电器厂）
型号
额定绝
缘电压
（!）
额定电压
（!）
约定
发热
电流
（"）
断续周期工作制下
的额定电流（"）
"# $ %
"# $ &
’’(!，
&)(!
"# $ *
++(!
"# $ & 使用类别下的
额定工作功率（,-）
’’(!
&)(!
++(!
.30(
+/(
’’(，
&)(，
++(
/(
/(
+&
4 系列交流接触器
（浙江德力西有限公司）
型号
额定电流（"）
"# $ &，
’’(!
"# $ &，
**(!
"# $ &，
00(!
约定发热
电流
（"）
最大接
通电流
（"）
最大断
开电流
（"）
可控三相笼型电动机功率
（,-）
"# $ &，
’’(!
"# $ &，
**(!
"# $ &，
00(!
4 $ %%#5
%’
/
2
’(
%( !6
) !6
&
*
*
4 $ %’#5
%’
/
2
’(
%( !6
) !6
&
*
*
4 $ %0#5
%+
%(
)
’+
%( !6
) !6
&12
*10
*10
4 $ %+#5
%+
%’
%(
&(
%( !6
) !6
&12
010
010
4 $ ’(#5
’*
’%
%2
*(
%( !6
) !6
010
%%
%%
4 $ ’%#5
’*
’%
%2
*(
%( !6
) !6
010
%%
%%
4 $ &(#5
&(
’2
’’
0(
%( !6
) !6
210
%0
%0
4 $ &0#5
&0
’2
’’
0(
%( !6
) !6
/
%0
%0
4 $ *(#5
**
*(
&’
+0
%( !6
) !6
%%
’’
’’
·
%
’
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p323 -->
型号
额定电流（!）
!" # $，
%%&’
!" # $，
((&’
!" # $，
))&’
约定发热
电流
（!）
最大接
通电流
（!）
最大断
开电流
（!）
可控三相笼型电动机功率
（*+）
!" # $，
%%&’
!" # $，
((&’
!" # $，
))&’
, # )&"-
).
)%
(/
.&
/& !0
. !0
/)
$&
$&
, # 1&"-
1.
1)
)%
/&&
/& !0
. !0
/2
$3
$3
4"/、4"%、4"1 系列交流接触器
（正泰集团公司）
型
号
额定绝
缘电压
（’）
额定工
作电流
（!）
约定发
热电流
（!）
可控三相笼型电动机的最大功率（*+）
%%&’
$.&’
(/)’
((&’
11&’
4"/—&2/&
11&
2
%&
%5%
(
(
(
)5)
4"/—/%/&
（4"/—/%&/）
11&
/%
%&
$
)5)
)5)
)5)
35)
4"/—/./&
（4"/—/.&/）
11&
/1
$%
(
35)
2
2
/&
4"/—%)/&
（4"/—%)&/）
11&
%)
(&
)6)
//
//
//
/)
4"/—$%/&
（4"/—$%&/）
11&
$%
)&
36)
/)
/)
/)
/.5)
4"/—(&//
11&
(&
1&
//
/.5)
%%
%%
$&
4"/—)&//
11&
)&
.&
/)
%%
%)
$&
$$
4"/—1)//
11&
1$
.&
/.5)
$&
$3
$3
$3
4"/—.&//
11&
.&
/%)
%%
$3
()
()
()
4"/—2)//
11&
2)
/%)
%%
()
()
()
()
4"% 系列交流接触器
（正泰集团公司）
型
号
约定发热
电流（!）
额定工作电流（!）
可控三相笼型电动机
的最大功率（*+）
$.&’
11&’
/&&&’
$.&’
11&’
/&&&’
4"%—//)
%&&
//)
1)
(&
))
.&
1)
4"%—/)&
%&&
/)&
.&
)&
3)
/&&
1)
·
%
%
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p324 -->
型
号
约定发热
电流（!）
额定工作电流（!）
可控三相笼型电动机
的最大功率（"#）
$%&’
((&’
)&&&’
$%&’
((&’
)&&&’
*+,—)%-
,.-
)%-
/-
(-
/&
))&
)&&
*+,—,,-
,.-
,,-
))-
%&
))&
),/
)&&
*+,—,(-
$)-
,(-
)-&
/-
)$,
)(&
)0.
*+,—$$&
$%&
$$&
)%-
))-
)(&
,,&
)(&
*+,—0&&
0-&
0&&
,,-
)-&
,&&
,%&
)%-
*+,—-&&
($&
-&&
,(-
)%-
,-&
$$-
$$-
*+,—($&
%&&
($&
$$&
,,-
$$-
0-&
0-&
*+( 系列交流接触器
（正泰集团公司）
型
号
额定工作电流
（!+—$）
（!）
最大接通电流
（!）
最大断开电流
（!）
可控三相笼型电动
机的功率（"#）
$%&’
!+—$，
(/&’
$%&’
(/&’
$%&’
(/&’
!+—$，
,,&’
!+—$，
$%&’
!+—$，
(/&’
*+(—&(
(
$1%
.,
0-1(
(&
$%
)1-
,1,
$
*+(—&/
/
-
)&%
(&
/&
-&
,1,
0
0
2!3 系列交流接触器
（浙江德力西有限公司）
型
号
额定电流（!）
!+—$，
,,&’
!+—$，
00&’
!+—$，
--&’
约定发
热电流
（!）
可控三相笼
型电动机
电流（!）
最大断
开电流
（!）
额定功率
（"#）
!+—$，
,,&’
!+—$，
00&’
!+—$，
--&’
2!3—(4
)-
/
.
)&
)&!5
%!5
,1,
,1,
,1,
2!3—))4
)-
/
.
)$
)&!5
%!5
$
0
0
2!3—),4
)%
)$
)$
,(
)&!5
%!5
0
.1-
.1-
2!3—)%4
,&
).
).
,%
)&!5
%!5
0
.1-
.1-
2!3—,&4
,-
,0
)/
0&
)&!5
%!5
-1-
))
)-
2!3—,-4
$-
$,
,(
0-
)&!5
%!5
.1-
)-
)-
2!3—$-4
-&
0&
$,
0&
)&!5
%!5
))
,,
$&
2!3—-&4
(-
(,
-&
.-
)&!5
%!5
)-
$&
$&
2!3—(-4
%&
.-
(&
/&
)&!5
%!5
)/
$.
$.
·
$
,
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p325 -->
型
号
额定电流（!）
!"—#，
$$%&
!"—#，
’’%&
!"—#，
((%&
约定发
热电流
（!）
可控三相笼
型电动机
电流（!）
最大断
开电流
（!）
额定功率
（)*）
!"—#，
$$%&
!"—#，
’’%&
!"—#，
((%&
+!,—-%.
/%
/%
0$
11%
1%!2
-!2
$$
’(
’(
345（"4#-）系列交流接触器
（长征电器集团永佳电器厂）
型
号主电路
极数
最高工作
电压（&）
继续周期工作制下的
额定电流（!）
约定发
热电流
（!）
!"—# 使用类别下的
额定控制功率（)*）
$$%&
#-%&
66%&
11’%&
34511(
#，’
11’%
!"—#，#-%&，11(
$%%
#%
(%
-%
6(
3451(%
#，’
11’%
!"—#，#-%&，1(%
$(%
’%
0(
1%%
6(
3451-(
#，’
11’%
!"—#，#-%&，1-(
$0(
((
/%
11%
1%%
345$$(
#，’
11’%
!"—#，#-%&，$$(
#1(
6#
11%
1$/
1%%
345$6(
#，’
11’%
!"—#，#-%&，$6(
#(%
0(
1#$
16%
1’0
345##%
#，’
11’%
!"—#，#-%&，##%
’%%
1%%
16%
$$%
16%
345’%%
#，’
11’%
!"—#，#-%&，’%%
(%%
11%
$%%
$-%
1-(
345(%%
#，’
11’%
!"—#，#-%&，(%%
0%%
1’0
$(%
##(
##(
3456#%
#，’，6
11’%
!"—#，#-%&，6#%
-%%
$%%
##(
’(%
’(%
3450-%
#，’
11’%
!"—#，#-%&，0-%
16%%
$$%
’%%
’0(
’(%
345（"4#-）系列交流接触器
（长征电器集团永佳电器厂）
型
号主电路
极数
最高工作
电压（&）
继续周期工作制下的
额定电流（!）
约定发
热电流
（!）
!"—# 使用类别下的
额定控制功率（)*）
$$%&
#-%&
66%&
11’%&
34511(
#，’
11’%
!"—#，#-%&，11(
$%%
#%
(%
-%
6(
3451(%
#，’
11’%
!"—#，#-%&，1(%
$(%
’%
0(
1%%
6(
3451-(
#，’
11’%
!"—#，#-%&，1-(
$0(
((
/%
11%
1%%
345$$(
#，’
11’%
!"—#，#-%&，$$(
#1(
6#
11%
1$/
1%%
345$6(
#，’
11’%
!"—#，#-%&，$6(
#(%
0(
1#$
16%
1’0
345##%
#，’
11’%
!"—#，#-%&，##%
’%%
1%%
16%
$$%
16%
345’%%
#，’
11’%
!"—#，#-%&，’%%
(%%
11%
$%%
$-%
1-(
·
’
$
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p326 -->
型
号主电路
极数
最高工作
电压（!）
继续周期工作制下的
额定电流（"）
约定发
热电流
（"）
"#—$ 使用类别下的
额定控制功率（%&）
’’(!
$)(!
**(!
++,(!
-./0((
$，,
++,(
"#—$，$)(!，0((
1((
+,1
’0(
$$0
$$0
-./*$(
$，,，*
++,(
"#—$，$)(!，*$(
)((
’((
$$0
,0(
,0(
-./1)(
$，,
++,(
"#—$，$)(!，1)(
+*((
’’(
,((
,10
,0(
$23 系列交流接触器
（沈阳低压开关厂，苏州西门子电器有限公司）
型
号
额定绝
缘电压
（!）
约定
发热
电流
（"）
004时容许的
"#—+ 负荷
0(56 时容许的
"#—’、"#—$ 负荷
0(56 时容许的
"#—, 负荷
额定工
作电流
（"）
789!!(:;0 时，在下
列电压下三相负荷
的额定功率（%&）
’’(! $)(! **(!
额定工
作电流
（$)(!）
（"）
控制电动机
最大功率（%&）
’’(! $)(! **(!
额定工
作电流
（$)(!）
（"）
触头寿命为’( 万
次时的功率（%&）
’’(! $)(! **(!
$230*
+(((
,0(
,((
+0’
’*’
,00
,((
++0
’((
$00
+’(
$1:0
*0
+(*
$23,(
**(
’’
’(
1:0
+$
’’
;
’:’
,
0:0
$:$
(:10
+:,
’:,
$23,+
**(
’’
’(
1:0
+$
’’
+’
$
0:0
1:0
,:$
+:+
+:;
$:$
$23,’
**(
$0
$(
++
+;:0
$,
+*
,
1:0
++
1:1
’
$:0
*
$23,$
**(
$0
$(
++
+;:0
$,
’’
0:0
++
++
):0
’:’
,
*:*
$23,,
**(
00
,0
+1
’;:0
0+
$’
):0
+0
+0
+0:*
,:$
1:0
++
$23,*
10(
;(
)(
$(
0’:0
;+
,0
+0
’’
$1
’,
*:$
++
’(
$23,1
+(((
+((
;(
$,
0;
+(’
*$
+):0
$(
$1
’)
0:1
+,
’$
$23,)
+(((
++(
+((
$)
**
++,
10
’’
$1
00
$,
1:)
+1
’):0
$230(
+(((
+)(
+*(
*+
+(0
+)$
++(
$1
00
;(
0’
+0:*
’1
,0
$230,
+(((
$0(
$((
++,
+;0
$,(
’0(
10
+$’
’((
+($
$+
00
;’
$230)
+(((
1((
*$(
’,(
,+0
1’(
*$(
+;(
$’0
0*(
+0(
,*
)(
+$(
$230’
+(((
’’0
’((
1*
+$’
’’)
+1(
00
;(
+$’
1’
’+
$1
*,
$2/ 系列交流接触器
（北京智能电气有限责任公司（经销公司））
型
号
控制电压
（!）
额定电流
（"#—$）
（"）
可控电动机功率
（$)(!，0(56）
（%&）
辅助触头
常开
常闭
$2/,$ ’(—(<""
"#’,，,’，++(，’’(，’$(，$)(
’’
++
’
$2/$( ((—(<""
"#’,，,’，++(，’’(，’$(，$)(，,((
;
,
·
0
’
$
·
#
###################################################
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p327 -->
型
号
控制电压
（!）
额定电流
（"#—$）
（"）
可控电动机功率
（$%&!，’&()）
（*+）
辅助触头
常开
常闭
$,-./ 00—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
02
34’
0
0
$,-./ /&—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
02
34’
/
$,-./ //—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
02
34’
/
/
$,-$$ &&—&1!!
"#/.，./，00&，//&，/$&，$%&
//
00
$,-$$ 00—&1!!
"#/.，./，00&，//&，/$&，$%&
//
00
0
0
$,-$/ 00—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
02
34’
0
0
$,-.$ 00—&1!!
"#/.，./，00&，//&，/$&，$%&
//
00
0
0
$,-$/ &&—&1!!
"#/.，./，00&，//&，/$&，$%&，.&0
02
34’
$,-.$ //—&1!!
"#/.，./，00&，//&，/$&，$%&
//
00
/
/
$,-$. &&—&1!!
"#/.，./，00&，//&，/$&，$%&
$/
0’
$,-$. 00—&1!!
"#/.，./，00&，//&，/$&，$%&
$/
0’
0
0
$,-.. 00—&1!!
"#/.，./，00&，//&，/$&，$%&
$/
0’
0
0
$,-.. //—&1!!
"#/.，./，00&，//&，/$&，$%&
$/
0’
/
/
$,-$’ &&—&1!!
"#/.，./，00&，//&，/$&，$%&
$%
0%4’
$,-.$ 0&—&1!!
"#/.，./，00&，//&，/$&，$%&
//
00
0
$,-$0 0&—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
0/
’4’
0
$,-$& 0&—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
5
.
0
$,-$& &0—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
5
.
0
$,-.& 0&—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
5
.
0
$,-.& &0—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
5
.
0
$,-.& 00—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
5
.
0
0
$,-.& //—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
5
.
/
/
$,-./ 0&—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
02
34’
0
$,-$0 &&—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
0/
’4’
$,-’/ //—&1!!
"#/.，./，//&，/.&，$%&
03&
5&
/
/
$,-$0 &0—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
0/
’4’
0
$,-.0 0&—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
0/
’4’
0
$,-.0 &0—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
0/
’4’
0
$,-.0 00—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
0/
’4’
0
0
$,-.0 //—&1!!
"#/.，./，00&，//&，/$&，$%&，.&&
0/
’4’
/
/
·
2
/
$
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p328 -->
型
号
控制电压
（!）
额定电流
（"#—$）
（"）
可控电动机功率
（$%&!，’&()）
（*+）
辅助触头
常开
常闭
$,-./ 0&—&1!!
"#0.，.0，//&，00&，0$&，$%&，.&&
/0
’2’
0
$,-.& 0&—&1!!
"#0.，.0，//&，00&，0$&，$%&，.&&
3
.
0
$,4./ //—&1!!
"#0.，.0，00&，0.&，$%&
/0
’2’
/
/
$,4.. 00—&1!!
"#0.，.0，00&，0.&，$%&
$0
/’
0
0
$,4.$ 00—&1!!
"#0.，.0，00&，0.&，$%&
00
//
0
0
$,-’/ 00—&1!!
"#0.，.0，00&，0.&，$%&
/.&
5’
0
0
$,4./ 00—&1!!
"#0.，.0，00&，0.&，$%&
/0
’2’
0
0
$,-’/ ..—&1!!
"#0.，.0，00&，0.&，$%&
/.&
5’
.
.
$,4./ &/—&1!!
"#0.，.0，00&，0.&，$%&
/0
’2’
/
$,4./ /&—&1!!
"#0.，.0，00&，0.&，$%&
/0
’2’
/
$,4.& 00—&1!!
"#0.，.0，00&，0.&，$%&
3
.
0
0
$,4.& &/—&1!!
"#0.，.0，00&，0.&，$%&
3
.
/
$,4.& /&—&1!!
"#0.，.0，00&，0.&，$%&
3
.
/
$,-’$ 00—&1!!
"#0.，.0，00&，0.&，$%&
0&’
//&
0
0
$,4.0 00—&1!!
"#0.，.0，00&，0.&，$%&
/6
52’
0
0
$,-’6 ..—&1!!
"#0.，.0，00&，0.&，$%&
.&&
0&&
.
.
$,-’0 ..—&1!!
"#0.，.0，00&，0.&，$%&
/5&
3&
.
.
$,-’$ ..—&1!!
"#0.，.0，00&，0.&，$%&
0&’
//&
.
.
$,-’. 00—&1!!
"#0.，.0，00&，0.&，$%&
0’&
/$0
0
0
$,-’. ..—&1!!
"#0.，.0，00&，0.&，$%&
0’&
/$0
.
.
$,-’’ 00—&1!!
"#0.，.0，00&，0.&，$%&
$&&
/6&
0
0
$,-’’ ..—&1!!
"#0.，.0，00&，0.&，$%&
$&&
/6&
.
.
$,-’6 00—&1!!
"#0.，.0，00&，0.&，$%&
.&&
0&&
0
0
$,-.’ //—/1!!
"#0.，.%，//&，/0’，00&
$%
/%2’
/
/
$,-.% 00—/1!!
"#0.，.%，//&，/0’，00&
5’
$5
/
/
$,-’& 00—/1!!
"#0.，.%，//&，/0’，00&
//&
’’
/
/
$,-.3 ..—/1!!
"#0.，.%，//&，/0’，00&
%’
.’
0
0
$,-.3 00—/1!!
"#0.，.%，//&，/0’，00&
%’
.’
/
/
$,-.% ..—/1!!
"#0.，.%，//&，/0’，00&
5’
$5
0
0
$,-’& ..—/1!!
"#0.，.%，//&，/0’，00&
//&
’’
0
0
·
5
0
$
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p329 -->
型
号
控制电压
（!）
额定电流
（"#—$）
（"）
可控电动机功率
（$%&!，’&()）
（*+）
辅助触头
常开
常闭
$,-./ ..—01!!
"#2.，.%，00&，02’，22&
3$
$&
2
2
$,-./ 22—01!!
"#2.，.%，00&，02’，22&
3$
$&
0
0
$,-.3 ..—01!!
"#2.，.%，00&，02’，22&
.’
22
2
2
$,-.’ 22—01!!
"#2.，.%，00&，02’，22&
$%
0%4’
2
2
$,-$’ 00—01!!
"#2.，.2，22&，2.&，$%&
$%
0%4’
0
0
$,-’0 22—01!!
0.&
/’&
2
2
$,-.3 22—01!!
"#2.，.%，00&，02’，22&
.’
22
0
0
$,- 系列交流接触器
（北京智能电气有限责任公司（经销公司））
型
号
额定电流
（"#—$ 工作制）
（"）
可控电动机功率
（$%&!，’&()）
（*+）
辅助触头
常开
常闭
$,-$0 &0—01!!
02
’4’
0
$,-.2 2&—01!!
03
/4’
2
$,-.2 00—01!!
03
/4’
0
0
$,-.2 0&—01!!
03
/4’
0
$,-$2 00—01!!
03
/4’
0
0
$,-$2 &&—01!!
03
/4’
$,-.0 22—01!!
02
’4’
2
2
$,-.0 00—01!!
02
’4’
0
0
$,-$& &&—01!!
5
.
$,-.0 0&—01!!
02
’4’
0
$,-$$ 00—01!!
22
00
0
0
$,-$0 0&—01!!
02
’4’
0
$,-$0 &&—01!!
02
’4’
$,-.& 22—01!!
5
.
2
2
$,-.& 00—01!!
5
.
0
0
$,-.& &0—01!!
5
.
0
$,-.& 0&—01!!
5
.
0
$,-$& &0—01!!
5
.
0
$,-$& 0&—01!!
5
.
0
·
%
2
$
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p330 -->
型
号
额定电流
（!"—# 工作制）
（!）
可控电动机功率
（#$%&，’%()）
（*+）
辅助触头
常开
常闭
#,-./ %/—/0!!
/1
’2’
/
#,-.. 11—/0!!
#1
/’
1
1
#,-’3 11—/0!!
.%%
1%%
1
1
#,-’’ ..—/0!!
#%%
/3%
.
.
#,-’’ 11—/0!!
#%%
/3%
1
1
#,-’. ..—/0!!
1’%
/#1
.
.
#,-’. 11—/0!!
1’%
/#1
1
1
#,-’# ..—/0!!
1%’
//%
.
.
#,-’# 11—/0!!
1%’
//%
1
1
#,-’1 ..—/0!!
/4%
5%
.
.
#,-.1 11—/0!!
/3
42’
1
1
#,-’/ ..—/0!!
/.%
4’
.
.
#,-## %%—/0!!
11
//
#,-.. //—/0!!
#1
/’
/
/
#,-#. //—/0!!
#1
/’
/
/
#,-#. %%—/0!!
#1
/’
#,-.# 11—/0!!
11
//
1
1
#,-.# 1%—/0!!
11
//
1
#,-.# //—/0!!
11
//
/
/
#,-.# /%—/0!!
11
//
/
#,-’3 ..—/0!!
.%%
1%%
.
.
#,-’1 11—/0!!
/4%
5%
1
1
!66 系列三极接触器
（北京!66 低压电器有限公司）
型
号
可控三相感应电动机的最大功率（*+）
额定电流（!）
!"—#，
11% 7 1#%&
!"—#，
#$% 7 .%%&
!"—#，
./’&
!"—#，
’%%&
!"—#，
33% 7 35%&
!"—#，
/%%%&
!"—/
!"—#，
#$% 7 .%%&
!5’
1’
.’
.’
’’
’’
.%
/.’
53
!//%
#%
’’
’’
’5
4’
.%
/3%
//%
·
5
1
#
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p331 -->
!"" 系列三极接触器
（北京!"" 低压电器有限公司）
型
号
可控三相感应电动机的最大功率（#$）
额定电流（!）
!%—&，
’’( ) ’&(*
!%—&，
&+( ) ,((*
!%—&，
,-.*
!%—&，
.((*
!%—&，
//( ) /0(*
!%—&，
-(((*
!%—-
!%—&，
&+( ) ,((*
"/
’1’
,1(
,1(
&1(
’(
0
"2
&1(
.1.
.1.
,1(
’(
-’
!"" 系列四极接触器
（北京!"" 低压电器有限公司）
型
号
额定电流（!%—-）
（!）
环境温度
!,(3
环境温度
!..3
环境温度
!2(3
约定发热电流
（!）
额定电流
（!%—&，,((*）
（!）
"/
’(
-/
’(
0
"2
’(
-/
’(
-’
%! 系列小型接触器
（北京智能电气有限责任公司（经销公司））
型
号
控制电压
（*）
三相负载功率（#$）
&+(*，,(3 &+(*，/(3
额定接通能力
（!%—,）
（!）
额定分断能力
（!%—,）
（!）
额定耐受
电压
（*）
额定冲击
耐受电压
（*）
%!&—0（%）
!%，.(45，
-’ ) /&(，
!%，/(45，
-, ) /0(*；
6%-’ ) ’.(*
-2
--
-(+，+,，
/’
-’(，0(，
2(，.’
/0(，/((
+(((
%!&—-’（%）
!%，.(45，
-’ ) /&(，
!%，/(45，
-, ) /0(*；
6%-’ ) ’.(*
-2
--
-,,，-(+，
+,
-.(，-’(，
0(，2(
/0(，/((
+(((
·
(
&
&
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p332 -->
型
号
控制电压
（!）
三相负载功率（"#）
$%&!，’&( $%&!，)&(
额定接通能力
（*+—’）
（*）
额定分断能力
（*+—’）
（*）
额定耐受
电压
（!）
额定冲击
耐受电压
（!）
+*$—,)
（+）
*+，-&./，
,0 1 )$&，
*+，)&./，
,’ 1 )2&!；
3+,0 1 0-&!
,4
,,
,20，,’’，
,&%
,)&，,0&，
2&
)2&，)&&
%&&&
+*$—0$
*+，-&./，
,0 1 )$&，
*+，)&./，
,’ 1 )2&!；
3+,0 1 0-&!
$,
0,
04)，0&’
,)&，,0&，
2&
)2&，)&&
%&&&
+*$—$&
*+，-&./，
,0 1 )$&，
*+，)&./，
,’ 1 )2&!；
3+,0 1 0-&!
$,
0,
$)&，0-0
$&&，0,&
)2&，)&&
%&&&
+*$—$4
—5
*+，-&./，
,0 1 )$&，
*+，)&./，
,’ 1 )2&!；
3+,0 1 0-&!
’’
$,
’)%，$2)，
$)&
$2&，$$&，
$&&
)2&，)&&
%&&&
+*$—’$
—5
*+，-&./，
,0 1 )$&，
*+，)&./，
,’ 1 )2&!；
3+,0 1 0-&!
’’
$,
-’&，’&%
’-&，$’&
)2&，)&&
%&&&
+*$—)&
—5
*+，-&./，
,0 1 )$&，
*+，)&./，
,’ 1 )2&!；
3+,0 1 0-&!
)0
-0
40&，-%%，
’’’
)’&，)&&，
’2&，$4&
)2&，)&&
%&&&
·
,
$
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p333 -->
型
号
控制电压
（!）
三相负载功率（"#）
$%&!，’&( $%&!，)&(
额定接通能力
（*+—’）
（*）
额定分断能力
（*+—’）
（*）
额定耐受
电压
（!）
额定冲击
耐受电压
（!）
+*$—,-
—.
*+，/&01，
2- 3 )$&，
*+，)&01，
2’ 3 )4&!；
5+2- 3 -/&!
)-
/-
%)’，))&，
/&’
,-&，//&，
’-&
2&&&，
)&&
%&&&
+*/—/&&
*+ ’’ 3 ’%&!；
5+ ’’ 3 ’%&!
/-,
’24
//&&，/&&&
’/&&，’&&&，
-&&&
2&&&，)&&
+*/—,&&
*+ ’’ 3 ’%&!；
5+ ’’ 3 ’%&!
)4$
//’
,&&&，)$&&
/)&&，/2&&
2&&&，)&&
+*/—%)&
*+ ’’ 3 ’%&!；
5+ ’’ 3 ’%&!
,)-
)&$
%)&&，,&&&，
)%&&
)4&&，/)&&，
$%&&
2&&&，)&&
+*/—2&&&
*+ ’% 3 )&&!；
5+ ’’ 3 -’&!
%$2
))/
2&&&
%&&&，)&&&
)4&，)&&
+*/—2-&&
*+ ’% 3 )&&!；
5+ ’’ 3 -’&!
4$/
,/-
2-&&
4)&&，,-&&
)4&，)&&
+*)—%/
*+ -2 3 /,/!；
5+ -’ 3 -’&!
222
%$
2&-&，$4)
%/&，$$&
2&&&，)&&
/&&&
+*)—2&/
—67
*+ -- 3 ’&&!；
5+ -$ 3 -//!
222
%$
2-)&，’%&
2&/&，’&&
2&&&，)&&
/&&&
+*)—2’&
—67
*+ -- 3 ’&&!；
5+ -$ 3 -//!
2,$
2’/
2)%&，))&
2’&&，//&
2&&&，)&&
/&&&
+*)—2,&
—67
*+ -- 3 ’&&!；
5+ -$ 3 -//!
2,$
2’/
-&’&，,%&
2,&&，)/&
2&&&，)&&
+*)—-2&
—67
*+ $’ 3 ’&&!；
5+ -$ 3 -//!
-’-
-&%
-/-&，4)&
-2&&，%&&
2&&&，)&&
+*)—-/&
—67
*+ $’ 3 ’&&!；
5+ -$ 3 -//!
-’-
-&%
$&&&，22’&
-/&&，4/&
2&&&，)&&
+*)—$&&
—67
*+ $’ 3 ’&&!；
5+ -$ 3 -//!
$2-
-)$
$)&&，2$%&
$&&&，22/&
2&&&，)&&
·
-
$
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p334 -->
型
号
控制电压
（!）
三相负载功率（"#）
$%&!，’&( $%&!，)&(
额定接通能力
（*+—’）
（*）
额定分断能力
（*+—’）
（*）
额定耐受
电压
（!）
额定冲击
耐受电压
（!）
+*)—’,&
—-.
*+ $’ / ’&&!；
0+ ’% / ,11!
$’)
$2,
2&&&，)&&
四、交流接触器的节电运行
23 交流接触器的节电
交流接触器的节电是指采用各种节电技术来降低其操作电磁系统所消耗的电功率。
交流接触器的操作电磁系统一般采用交流控制电源。我国目前生产的额定电流在
2&&* 以上的大中容量交流接触器，其交流操作电磁系统消耗的有功功率为数十瓦至一
百多瓦，功率的分配大致为：铁心消耗功率占)14 / 514，短路环占,14 / $&4，线
圈占$4 / 14。大中容量交流接触器加装无声节电器后，即将其操作电磁系统由原设
计的交流操作改为直流吸持，则可节省铁心和短路环中占绝大部分的损耗功率，从而取
得较高的节电效益，一般节电率可高达%14以上，有的可超过614。
虽然大中容量交流接触器交流操作电磁系统消耗的功率平均每台约1&#，但由于交
流接触器是量大面广的低压控制电器，加装无声节电器后，具有较高的节电效益，同时
还可降低操作电磁铁的噪声和线圈温升，因此受到广大用户的欢迎，很快就得到推广和
应用。
交流接触器的节电技术可分为两大部分：交流接触器外附的无声节电器和节电型交
流接触器。
,3 交流接触器外附的无声节电器
（2）用途和分类
无声节电器的用途：交流接触外附的无声节电器是作为一个单独的产品，供用户将
它与适用的交流接触器匹配使用。无声节电器将交流接触器的电磁线圈由原设计的交流
操作改为直流吸持，以达到降低电磁系统的电耗、噪声和温升的目的。
无声节电器按工作原理可分为：电容器式、变压器式、电流互感器式、改变占空比
的降压式、晶闸管双桥堆式。
按有故障时转换为交流操作的方式可分为：无转换装置、有转换装置。
按转换辅助触点可分为：不需要占用交流接触器的常闭辅点；需要占用交流接触器
的常闭触点，但不需要对辅助触点进行调整；需占用交流接触器的常闭辅助触点，且还
需对辅助触点进行调整或更换触点零件。
（,）结构和工作原理
!电容器式无声节电器；
78 交流启动、直流吸持节电器：适用于额定控制电源电压为交流,,&! 或$%&!，
可配用交流接触器的额定电流为,&* / )&&*。其电路如图所示，按下按钮9:2，交流接
·
$
$
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p335 -->
触器操作线圈!" 在交流电源电压下激励启动，常开辅助触点闭合。放开按钮#$%，电
容& 和续流二极管’( 先后接入，转变成为向线圈!" 供给脉冲直流的吸持电流，即转
入无声节电运行。吸持状态主要靠电容& 降压和二极管’( 的续流工作。
)* 直流启动、直流吸持无声节电器：适用于额定控制电压为交流+,-’，可配用交
流接触器额定电流,-. / 0--.。电路如图所示，按下启动按钮#$%，当电源瞬间为. 正
$ 负时，电流经常闭辅助触点!"，经限流电阻!，二极管’(%，激磁线圈!" 成通路，
!" 线圈得电，衔铁吸合运动，一旦续流二极管两端" 点电位低于1 点电位，’(2 导
通，起到激磁线圈的续流作用。衔铁运动到一定位置，常闭辅助触点!" 打开，’(% 和
3 就没有电流了，如电源极性仍为. 正$ 负，则电流经降压电容& 而通过激磁线圈!"
成回路；与此同时，辅助触点!" 自保，完成交流接触器的启动过程，而转入吸持状
态。
交流接触器节电运行线路
在启动过程中，由于接触器!" 常开辅助触点分断较早，为了保证衔铁可靠闭合，
限流电阻的选择必须使半波整流的平均启动电流大于原接触器的启动电流"4，即
"( 5 -678#
!- 9 ! : "4
原线圈的直流电阻!- 已知，"4 已知，便可决定限流电阻!，然后通过实验验证。在某
些情况下，原+,-’ 激磁电压的线圈可施加22-’ 激磁电压，这样不仅降低了二极管和电
容器的耐压水平，而且还可省掉限流电阻。
吸持状态主要靠电容& 降压和二极管’(2 续流工作。当电流瞬间. 为正$ 为负时，
激磁线圈!" 两端电位" 高于1，续流二极管’(2 不导通，电流经电容$ 通过线圈回
到电源，此时%; 5 %<，这是第一阶段。由于电容值较小，容抗较大，降压作用显著，线
圈的激磁电流大大低于原接触器的激磁电流。当线圈两端的电位因电流下降而感应电势
1 高于" 时，’(2 导通，线圈与’(2 形成续流回路，同时%& 继续通过线圈，但迅速下
降，这是第二阶段。一旦电源极性反相，电流经接触器!" 已闭合的常开触点，’(2 和
·
7
+
+
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p336 -->
! 成回路，电容电流反向，这是一方面；另一方面，线圈继续由!"# 续流。因此可见
第三阶段流过!"# 有二个电流。综上所述，在吸持状态下，线圈中的电流是电容电流
和续流电流之和，具有不过零的脉动性质，其平均值可取得较小。在吸持过程节电运行
中，虽然铁心处于交直流同时磁化过程，但其局部磁滞回线很小，铁心损耗基本可以忽
略，同样分磁环损耗亦可忽略不计，因此可大幅度节能，同时容性电流改善了线路的功
率因数。
电容值的大小根据激磁线圈的电流选取。! 值可按下列经验式估算即：
! $ （% & ’）"(
（!)）
例如*+,#—’(( 型交流接触器吸持电流为,-,.，则可选取电容%-%!) & ’-’!)。至于电容
器的额定电压，如线圈激磁电压为##(!，可取%((!，如激磁电压为/0(!，则取’/(!。
二极管的容量根据通过的电流选取。对限流回路短时工作的二极管（如!",），可
按最大启动电流除1 考虑（这是因为二极管在’ 个周波内可过载1 倍，只要启动时间不
超过(-,2 即可），至于其耐压，对线圈电压为##(! 时，取%((!，而对/0(! 时，则取
’((!。续流二极管的容量较限流二极管为低，可按吸持电流考虑，但其耐压水平要求较
高，对/0(! 激磁电压，应选,#((! 电压等级，对##(!，则可选0((! 等级。二极管的
型号宜采用341 金属外壳的硅整流二极管。
压敏电阻5! 用来吸持线路的过电压，以保护二极管!"#。
按下交流接触器节能运行线路的停止按钮，电磁铁释放，但释放动作时间要比普通
接触器要长些，这是因为线圈在失激时磁场能量经续流二极管缓慢释放的缘故。为了不
延长释放时间，可把停止按钮67# 置于续流回路内。
"变压器式无声节电器：电路如下图所示，按下启动按钮67,，电源经串联电阻
变压器式无声节电器
#,、整流二极管!", 向接触器线圈89 供电，当接触器的衔铁吸合后，其常开辅助触点
闭合自保，其常闭辅助触点89 断开，转换为电源经变压器: 的二次绕组（降压）、整
流二极管!"/ 和续流二极管!"# 向89 供电。当变压器: 的次绕组电压正半周时，!"/
导通，向线圈89 供电，线圈89 储存能量，当变压器: 的二次绕组负半周时，二极管
!"/ 截止，线圈89 储存的能量经续流二极管!"# 泄放，接触器转入节电运行。
#电流互感器式无声节电器：电路如下图所示。
按下启动按钮67,，在某一半波，电流经接触器89 的常闭辅助触点、5,、!"#、接
触器89 线圈、67#、67, 流通；在另一半周，!", 截止，接触器89 线圈通过续流二极
管!"# 放电。这样，使接触器89 得电吸合，其常闭辅助触点断开，常开辅助触点闭
·
1
/
/
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p337 -->
电流互感式无声节电器
合，主触头闭合，电动机! 启动。在速饱和电流互感器"# 的初级有电流流过，其次级
的感应电压经$%& 整流、$%’ 续流供给接触器(! 线圈，使其保持在直流无声节电状态
下运行。由于电流互感器"# 为速饱和型，确保电动机在空载运转的情况下，无声节电
器也能正常地工作，使接触器的操作电磁铁能吸持住。由于只能用于主回路有电流的场
合，若要求接触器接通空载回路，它就不适用了。
!不需用辅助触点的电容式、变压器式无声节电器：上述电路都要接触器(! 的一
对常闭辅助触点，通过该辅助触点才能从启动转换到运行，即当接触器吸合完毕后常闭
辅助触点断开，转入运行。常闭辅助触点断开不能太快，否则接触器(! 不能吸合，调
整常闭辅助触点的断开时间很麻烦。
在下图（)）中，按下启动按钮*+&，正半周时，电流经*+&、,、$%&、接触器(!
线圈和*+’ 流通；负半周时，$%& 截止，接触器(! 线圈经续流二极管$%’ 放电。当接
触器-! 吸合后，松开*+&，由于接触器(! 的主触头已闭合，电容. 通过主触头接入
电路，正半周时电流经电容.、接触器(! 线圈、*+’ 流通，而$%’ 截止；负半周时，
接触器(! 线圈经$%’ 放电，同时电流经电容.、二极管$%’、*+’ 流通。接触器(! 维
持运行。
在图（/）中，按下启动按钮*+&，正半周电流经*+&、,、$%&、接触器(! 线圈和
*+’ 流通；负半周时接触器(! 线圈经续流二极管$%’ 放电。当接触器-! 吸合后，松
开*+&，由于接触器(! 的主触头已经闭合，小变压器" 已接入电路，正半周时电流经
熔断器01、$%2、接触器(! 线圈和*+’ 流通；负半周时接触器(! 线圈经$%2 放电，
接触器(! 维持直流运行。
在图（)）、（/）电路中，按下停止按钮*+’，接触器(! 失电释放，主触头断开。
综上所述，交流接触器加装电子线路形成节电装置后，具有节电和免除噪声的显著
优点，同时线圈温升降低，延长了线圈寿命，铁心直流吸持，免除振动，对触头的工作
·
3
2
2
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p338 -->
不需用辅助触点的电容式、变压器式无声节电器
也有改善作用。其缺点是由于增加了电子元器件，因此也就增加了不可靠的环节，其可
靠性问题也显得很突出。在线路设计时，必须抓住启动过程中!"# 常闭触点动作过早
引起合闸动能不足的关键性问题加以妥善解决。另外电容和二极管的容量和耐压水平必
须留有余量。
（$）无声节电器的适用场合
无声节电器适用于不间断工作制、八小时工作制和不频繁操作使用场合的交流接触
器，配用交流接触器的额定电流在#%%& 及以上时，具有较高的节电效益。也就是说，
无声节电器特别适合于和控制风机、泵类和搅拌机等以及装在减压启动设备和配电柜内
的交流接触器配用。
因此，#%%& 及以上的不间断工作制、八小时工作制或不频繁操作的交流接触器均
宜加装无声节电器。
此外，无声节电器不仅具有较高的节电率，还具有降低交流接触器电磁系统的噪声
和线圈温升的优点，因此对于低噪声和线圈温升等有特殊要求的交流接触器使用场合，
不论其额定电流大小均可加装无声节电器。
（’）无声节电器的选用
·
(
$
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p339 -->
!选用无声节电器时，必须根据其主要技术性能，并参照其优缺点，要特别注意检
查配用交流接触器的型号规格及操作线圈的额定控制电源电压是否与无声节电器使用说
明书规定的相符合。
各种类型无声节电器的优缺点对比
无声节电
器的类型
节电率
动作性能
占用辅
助触头
转换
装置
价格
备
注
电容器式
最高
差（约有!"#
闭合失效率）
需要
可附装
低
交流启动、直流吸持
最高
好
需要
可附装
小额定
电流低
大额定
电流中
直流启动、直流吸持
变压器式
高
好
需要
内附
中
$%& ’ "型
高
好
不需要
内附
高
() 型。可控制交流操作
电磁铁，可作为电动机能
耗制动用
电流互感器式
高
好
需要
无
中
只适用于控制电动机，可
派生作为电动机断相保
护之用
改变占空比
的降压式
高
好
不需要
无
中
交直流通用，接线方便
晶闸管
双桥堆式
高
好
不需要
无
中
有控制电源电压低于
"*+,!- 时拒动的保护性
能
#无声节电器配用交流接触器在不间断工作制下使用时，对于主触头为银或银基陶
瓷合金的交流接触器（例如(%."、(%"、(%!" 等系列交流接触器），可以满容量使用。
但对于主触头为铜的(%!. 系列交流接触器，则必须降容使用。否则，在长期发热情况
下，铜触头会发生氧化，形成温升和接触电阻交迭上升的恶性循环，致使触头烧毁。具
体来说，(%!. ’ /""0，1""0，.,"0，!,"0 和!""0 在不间断工作制下应分别降为2""0，
.""0，!,"0，!""0 和/"0 使用。
$电流互感器式无声节电器还可选作电动机断相保护之用。当电动机3 处于三相
平衡运转时，三只电流互感器二次侧的基波电压大小相等，相位相差!."4，因此三只电
流互感器二次侧串联后基波合成电势等于零。然而三个二次侧串联的三次谐波电压则是
同相位的，相互叠加的合成电势经5&! 整流，5&. 续流，产生供接触器线圈63 吸持的
直流电流。当三相电路中发生一相断开时，另两相电流互感器二次侧中的电流大小相
等、相位相反，三只电流互感器二次侧串联所得的基波和三次谐波电流均互相抵消，输
出为零，因此接触器断开，从而实现了断相保护。
·
7
2
2
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p340 -->
（!）原交流操作（"）断开线圈电路（#）断开电源电路
三种无声式节电器断开操作线圈的线路
!对具有续流二极管的无声节电器，对断开按钮或断开常闭触头串接在电流进线电
路中而进行分断，由于续流二极管$%& 仍并联在线圈’( 上，故线圈可通过$%& 放电。
线圈中的电流逐渐衰减，交流接触器要延时数百毫秒才会断开。)*+& 系列交流接触器
在图示三种线路情况下，如要求加装无声节电器的交流接触器有几分之一秒的延时才断
开，则可采用图（!）线路。此种线路在电源电压有短暂波动或断电情况下，只要波动
或断电时间不超过接触器延时断开时间，则交流接触器就不会断开，这就有利于供电的
连续性。如果要求交流接触器迅速地断开，则应采用断开线圈电路的线路如图（"），在
此情况下断开时间与原交流操作线路图（!）的断开电间差不多，仅为数十毫秒。
（,）安装和维修
"无声节电器应与适用的交流接触器型号和规格匹配使用，并按使用说明书提供的
控制线路接线。
#应注意无声节电器是否规定要对接触器的常闭触点进行调整。在一般情况下，对
于额定电流超过&,-. 的交流接触器，其常闭辅助触点要进行调整，才能确保可靠动作：
将接触器的衔铁用力压到完全吸合位置，调整常闭辅助触头的开距为&/,00 1 200 即
可。
$无声节电器应尽量靠近配用的交流接触器安装。接好线后，应在空载情况下试操
作交流接触器，如发现接触器不能可靠吸合时，则应立即切断无声节电器的电源进行检
查，否则会烧坏无声节电器的元器件或接触器的线圈。
!无声节电器在运行中出现故障时，对于带有转换为交流操作转换装置的无声节电
器，应当先切断控制电源，然后再将转换开关扳到交流操作位置才能投入运行，切不可
带电进行转换。
%检修电容器式无声节电器时，如其电容器没有带放电电阻，则应先将电容器放
电，以确保检修时的人身安全。
&变压器式无声节电器，虽然变压器二次电压较低，但在结构上一次与二次有一端
·
3
2
2
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p341 -->
是连通的，因此二次输出端仍带有高电压，要特别注意以防触电。
!电流互感器式无声节电器在安装和维修时，要特别注意检查二次输出端，不允许
开路，否则会有高电压，易造成触电事故。
"当无声节电器经过维修后，应空载试操作数次，检查是否正常。对于额定电流大
的交流接触器，若无声节电器有故障时转换为交流操作的转换装置，则应对比一下无声
节电器运行和原交流操作两种情况下接触器的闭合速度和响声，若相差太大，则可适当
地调整常闭辅助触点或无声节电器的参数，使两种情况下的闭合速度和响声相近，这样
有利于防止接触器主触头的过度磨损或熔焊。若条件许可，应采用调压器检验无声节电
器能否在!"#额定控制电源电压下使接触器连续可靠地闭合$" 次以上。
#无声节电器常见故障诊断与排除方法见下表。
无声节电器常见故障诊断与排除方法
故障现象
原
因
解决方法
通电不吸合
$无声节电器型号规格选错
%控制线路接线错误
&接触器常闭辅助触点或其他保护继电
器、中间继电器的联锁触点接触不良
’熔断器熔断
(接线松动或断线
)无声节电器中的限流电阻% 或二极管
脱焊或损坏
!控制电路的连接导线太细，太长
$改用正确型号规格的无声节电器
%按无声节电器使用说明书检查并改正
&修理触点，改善接触
’检查原因，更换熔体
(拧紧接头或更换断线
)焊好或更换损坏元件
!改用加大截面的导线，对于额定电流!
&’"( 的接触器，应采用截面为$)’**&、长
度不超过’"* 的导线
能吸动、但不
能吸持住
$常闭辅助触点过早断开
%电容器或变压器损坏或断线
&电流互感器或变压器抽头接错
$严格按无声节电器使用说明书的要求
进行调整
%更换电容器或变压器，重新接好线
&按无声节电器使用说明书检查并改正
能吸持、但有
交流噪声
$续流二极管损坏或脱焊
%无声节电器的转换开关处于交流操作
位置上
$更换二极管或焊好
%使无声节电器在无声节电位置上运行
断电后交流
接触器不释
放
$铁心端面有油垢
%铁心有剩磁
&邻近回路有碰线或有泄漏电源
’相邻载流导体产生感应或分布电容电
流
$清洁铁心端面
%将操作线圈的两接线端对调或更换为
新静铁心
&检查线路或测绝缘电阻
’将控制线路与相邻载流导体拉开，缩短
连接导线，将断开触点尽量装接靠近无声
节电器
断电后交流
接触器延时
释放
铁心有剩磁
将操作线圈的两接线端对调或更换新静
铁心
·
"
+
,
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p342 -->
!" 节电型交流接触器
节电型交流接触器是指交流接触器的操作电磁系统采用无声节电技术进行更改设计
和改造而成为一体的交流接触器。
（#）用途和分类
节电型交流接触器的用途基本上与非节电型的交流接触器相同，但它较适用于不频
繁操作的场合，从而可获得较高的节电效益。这种节电型交流接触器按结构可分为两大
类：!只需用节电线圈更换原交流接触器的操作线圈；"原交流接触器的电磁系统，包
括铁心，都要进行更换。按工作原理可分为：!电容器式；"双绕阻变压器式；#机械
锁扣失压脱扣器式；$整流限流电阻式。
（$）电容器式节电型交流接触器
电容器式节电型交流接触器共有%&##’、%&#$ 和%&#( ) * 三个系列。
!%&##’ 系列电容器式节电型交流接触器：它是改动%&#+ ) $+ , #(+- 交流接触器的
操作线圈，并在接触器内部巧妙地加装电子节电装置和专用常闭辅助触点而组成的。不
需占用接触器的常闭辅助触头。外形和安装尺寸与%&#+ 系列相同。
"%&#$ 系列电容器式节电型交流接触器：它是在%&#$ 系列交流接触器操作电磁系
统下方加装电容器式无声节电装置而组成的。电容器式节电型交流接触器的节电装置工
作原理与电容器式无声节电器相同。节电装置中的./ 常闭辅助触点必须调整为在接触
器主触头先闭合后才断开。它选用带一常开和一常闭的专用辅助触点，因此不需要占用
接触器的常闭辅助触点。
#%&#(* 系列电容器式节电型交流接触器：主要用于无芯工频感应电炉控制设备和
其他类似的电力线路中，作为远距离接通和分断电力线路之用。接触器的额定电压为
(++0 和#+++0，额定电流为#+++-、$+++- 和1+++-；操作线圈的额定控制电源电压为
交流$$+0。
%&#(* 系列电容器式节电型交流接触器是在%&#( 系列交流接触器的操作电磁系统
下方加装电容器式节电装置而组成的，节电装置的线路原理图与%&#$ 系列电容器式节
电型交流接触器的节电装置相同，节电装置的额定控制电源电压为交流$$+0，但必须
与原%&#( 系列接触器额定控制电源电压为交流!2+0 的操作线圈匹配使用。
（!）双绕组变压器式节电型交流接触器
双绕组变压器式节电型交流接触器有%&#$ 系列、%&$+ ) 3+ 和%&#+& ) 3+、#++、#(+
等；此外还有%&& 系列交流接触器自转换节电线圈。
!%&#$ 系列双绕组变压器式节电型交流接触器：其节电部分由一个特殊设计的双
绕组线圈和一个整流堆组成。整流堆与线圈骨架固定在一起成为一个整体的节电线圈。
如下图所示，按下启动按钮45，绕组# 和绕组$ 同时通电，绕组# 中的电流为交
流，绕组$ 中的电流为经过全波整流的直流，两个电流产生的合成磁通使操作电磁铁的
衔铁开始吸动，当衔铁即将吸合到底而接触器的主触头已接通之后，常闭辅助触点./
才开始断开，接着就转换为吸持状态。此时实际上已转换成图("$"$+（6）的简单等效
电路。接触器的操作电磁铁就起到一个变压器的作用，一次绕组# 接交流电源，二次绕
·
#
1
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p343 -->
组! 接整流器，即变压器的负载为半波整流。在绕组" 和绕组! 的合成磁动势作用下，
铁心中产生脉动直流的磁通和电磁吸力，使衔铁吸持于闭合位置上。
（#）原理图
（$）吸持时等效电路
%&"! 系列双绕组变压器式节电型交流接触器节电线路原理图
!%&!’ ( ")’ 双绕组变压器式节电型交流接触器：是在原%&!’ ( ")’ 交流接触器的
结构基础上，将其电磁系统进行改进设计，采用* 个整流二极管的双绕组线圈及无短路
环铁心的节能电磁系统。
%&& 系列交流接触器自转换节电线圈的线路原理图
"%&& 系列交流接触器自转换节电线圈：
如图所示，开始通电时，电流经过二极管+," 整流经电阻-" 向电容% 充电，此时
提供给单向晶闸管+. 门极一个触发电流，使之导通，正半周时有电流!"、!! 通过绕组
/" 和/!。负半周时+,! 起续流作用，此时有一与!! 同方向的续流电流!0 流过/!，即
正负半周时/! 都有电流通过，其幅值与全波脉动直流相仿。电流!"、!!、!0 产生的合
成磁力，使衔铁吸合。随着电容% 充电时间的增长，充电电流逐渐衰减，电容% 两端
的电压逐渐增高，经过一段延时（数十毫秒）后，充电电流衰减到一定数值时，单向晶
闸管+. 由导通变成阻断，电磁线圈转入运行状态，此时绕组/" 和/! 成为类似变压器
的关系，接触器的铁心充当变压器的铁心。/" 和/! 的匝数比较大，/! 回路又接有二极
管+,! 构成低压半波负载，当晶闸管+. 截止时，绕组/! 两端的感应电压自成回路流过
·
!
1
0
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p344 -->
百毫安级的小电流，绕组!" 因匝数多，线径细，流过十毫安级的小电流。两个绕组!"
和!# 合成脉动磁动势在铁心中形成脉动磁通而产生对衔铁的吸持力，实现节电无声运
行。当绕组!# 在导电周期内，二极管$%& 又可截止去磁电流，不仅使启动安匝和吸持
电流减小，提高节电效果，而且使交流接触器的动态特性有所改善，降低了线圈的温
升。’ 是放电电阻，断电时释放电容( 两端的电荷，为再次启动时提供触发电流做好准
备。’) 为热敏电阻，使单向晶闸管$* 门极回路的工作电流稳定。’$ 为压敏电阻，对
$* 起到过电压保护作用。晶闸管延时自转换节电装置的电子元器件全部封装在塑料小
长盒内，粘牢在接触器的线圈骨架上，构成整体结构。
（+）机械锁扣失压脱口器式节电型交流接触器
是在(,"# - +.. 交流接触器的结构基础上，加装锁扣机构和失压脱扣器，并将原电
磁系统缩小派生而组成的。
（/）整流限流电阻式节电型交流接触器（0(, 型）
0(, 消声节能接触器利用二相全波整流提供的较大直流磁动势而吸动，然后通过常
闭辅助触点1 的断开转换到单相半波（并串入限流电阻’）以较小的磁动势维持吸合，
从而达到消声节能效果。在结构上，节电电路与线圈做成一体，并用环氧树脂封装，体
积小巧并能适应潮湿、酸雾环境。在设计中线圈采用多匝数、微电流方案，吸持电流为
数十毫安。因此整流器件可采用高压硅堆（#.23 级），既能确保整流器件的可靠工作，
又可大幅度降低线圈的温升。
（4）主要技术数据
各种类型或型号节电型交流接触器的主要技术数据和外形及安装尺寸见下表。
各种节电型交流接触器的主要技术数据和外形及安装尺寸
产品名称
或型号
额定控制
电源电压
（$）
机械寿命
（万次）
电寿命
（万次）
线圈温升
（1）
噪声
（56）
节电（7）
有功
无功
占用接触
器辅助
触头
外形及安
装尺寸
(,""8 系列电容器
式节电型交流接
触器
&9.
##.
&..
"/
"/
&/
!:/（#.; +.3）
!</（!4.3）!</
无需
与原(,".
系列相同
(,"# 系列电容器
式节电型交流接
触器
&9.
##.
".
".
—
—
!<.
—
无需
与原(,"#
系列相同
(,"/= 系列电容器
式节电型交流接
触器
##.
同(,"/ 同(,"/
—
—
!<9
—
无需
与原(,"/
系列相同
(,"# 系列双绕组
变压器式节电型
交流接触器
&9.
##.
".
".
&/
#/
!9.
需要
与原(,"#
系列相同
·
&
+
&
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p345 -->
产品名称
或型号
额定控制
电源电压
（!）
机械寿命
（万次）
电寿命
（万次）
线圈温升
（"）
噪声
（#$）
节电（%）
有功
无功
占用接触
器辅助
触头
外形及安
装尺寸
&’()’ * +)、())、(,)
双绕组变压器式节
电型交流接触器
-.)
//)
-))
+)
—
—
!.,
—
需要
与原&’()
系列相同
&’, 系列自转换节
电线圈
-.)
//)
()
()
-)
-)
!0)
无需
与原接触
器线圈相
同
机械锁扣失压脱
扣器式节电型交
流接触器
-.)
//)
同&’(/ 同&’(/
—
—
!0)
—
无需
与原&’(/
系列相同
1&’ 消声节能交
流接触器
-.)
//)
+) 2 ()) () 2 (,
()
3)
!.,
!0)
需要
与原接触
器相同
（4）选用
!根据使用要求，参照表中所示各种类型节电型交流接触器的主要技术性能来选
择。从节电效益看，节电交流接触器较适用于长期工作制，. 小时工作时或不频繁操作
的使用场合。
"节电型交流接触器的通断能力、电寿命和动作特性等主要电气性能指标基本上与
普通非节电型交流接触器相同，因此当它作为远距离接通和分断电路，启动、停止和反
接制动交流电动机时，其选择原则与方法也与普通非节电型交流接触器时相同。
（.）安装和维修
!节电型交流接触器节电装置部分的安装与维修可参照无声节电器的安装与维修，
其余部分的安装和维修与普通非节电型交流接触器的安装与维修相同。
"某些类型和规格节电型交流接触器的节电装置对作为转换用的常闭辅助触点的参
数有特殊要求，例如&’(/ 系列和&’(,5 系列电容器节电交流接触器设计成附有专用辅
助触点；&’(/（6）’ * 3))、+)) 电容器式和&’(/ 系列、&’/) * (+) 双绕组式节电型交流
接触器则均将原交流接触器的常闭辅助触点改成大超程触点。这些节电型交流接触器在
安装和维修时，必须根据各自产品的使用说明书进行辅助触点的调整，通常都要求常闭
辅助触点在接触器主触头闭合后才允许断开。一般情况下，可调整为接触器主触头刚闭
合时，常闭辅助触点还有/7,88 2 -88 的开距即可。
#节电型交流接触器的节电装置与电源连接导线不宜太长，否则会因连接导线的电
压降太大而造成吸合动作不可靠。对于&’(/ * /,)9 及以上电容器式节电型交流接触器，
当采用截面积为(7,88/ 连接导线时，长度不宜超过,)8。
$机械锁扣失压脱扣器式节电型交流接触器，若出现不能锁扣吸持的故障时，应检
查联锁常开辅助触点的参数和锁扣的搭接情况，并按使用说明书进行调整。
·
3
3
-
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p346 -->
第三章
直流接触器的设计选型与应用
第一节
直流接触器概述
一、直流接触器的用途和分类
直流接触器主要用于远距离接通和分断直流电路以及频繁地使直流电动机启动、停
止、反转和反接制动。
直流接触器的分类
分类原则
分类名称
主要用途
按使用场合分
一般工业用
用于冶金、机床等电气设备中，主要用来控制各类直流电动机
牵引用
用于电力机车、蓄电池运输车辆的电气设备中
高电感电路用
用于直流电磁铁、电磁操作机构的控制电路中
按操作线圈
控制电源分
交流
用于晶闸管整流电路中
直流
用于直流控制的电路中
按主触头
极数分
单极
用于一般直流电路中
双极
用于分断后要求电路完全隔离的电路中
和控制电动机正反转电路中
按主触头的
位置分（当激磁
线圈无电时）
常开
用于电动机和电阻负载电路
常闭
用于放电电阻负载电路中
按有无灭弧室分
有灭弧室
用于额定电压较高的直流电路中
无灭弧室
用于低电压直流电路，如叉车、铲车电控设备中
按吹弧方式分
串联磁吹
用于一般用途接触器
永磁吹弧
用于对小电流也要求可靠熄灭的直流电路中
·
!
"
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p347 -->
二、直流接触器的结构
直流接触器的结构和工作原理与交流接触器的基本相同，但是因为它主要用于控制
直流用电设备，因此具体结构和交流接触器有一些差别。直流接触器主要由触点系统、
电磁系统和灭弧装置三大部分组成。
（!）触点系统
直流接触器有主触头和辅助触点。主触头一般做成单极或双极，由于触头接通或断
开的电流较大，所以采用滚动接触的指形触头。辅助触点的通断电流较小，常采用点接
触的双断点桥式触点。
（"）电磁系统
直流接触器电磁系统由铁心、线圈和衔铁等组成。由于线圈中通的是直流电，铁心
中不会产生涡流，因此铁心可用整块铸铁或铸钢制成，也不需要装短路环。铁心不发
热，没有铁损耗。直流接触器线圈没有感抗，因此，线圈的匝数较多，电阻大，铜耗
大，电流流过时发热。为了使线圈散热良好，通常将线圈绕制成长而薄的圆筒状。
由于直流电没有过零点，因此铁心极面上也不需要短路环。为了保证动铁心的可靠
释放，常在磁路中夹有非磁性垫片，以减小剩磁的影响。"#$% 以上的直流接触器往往
采用串联双绕组线圈，如图所示。图中，线圈! 为启动线圈，线圈" 为保持线圈，接触
器的一个常闭触点与保持线圈并联。在电路刚接通瞬间，线圈" 被常闭触点短路，可使
线圈! 获得较大的电流和吸力。当接触器动作后，常闭触点断开，线圈! 和线圈" 串联
通电，由于电压不变，因此电流较小，但仍可保持衔铁的被吸合，达到省电和延长吸引
直流接触器双绕
组线圈接线图
线圈使用寿命的目的。
（&）灭弧装置
直流接触器的主触头在分断较大电流（直流电路）时，灭弧更
困难，往往会产生强烈的电弧，容易烧伤触头和延时断电。
直流接触器一般采用磁吹灭弧方式，对小容量的直接触器也有
采用永久磁铁产生磁吹力的，对中大容量的接触器则常用纵缝灭弧
加磁吹灭弧法。
此外，直流接触器也有其他部分，如复位弹簧、传动机构和接
线柱等。
三、基本技术性能
（!）使用类别：对应于不同使用类别有不同的通断能力和电寿
命的考核要求。
（"）额定工作制：接触器的额定工作制主要分八小时工作制、长期工作制、反复短
时工作制和短时工作制等。不同的工作制有不同的机械寿命、电寿命和发热的考核要
求。
（&）主要参数：接触器的主要参数为额定工作电压和额定工作电流，它们共同决定
·
’
(
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p348 -->
了接触器在规定使用条件下的控制容量。
额定工作电压是指接触器在规定的条件下能正常工作的电压值。它与接触器的通断
能力、工作制种类和使用类别有关。通常最大工作电压即为额定绝缘电压，因此它也确
定了接触器的电气间隙和爬电距离。
额定工作电流是根据额定工作电压、额定频率（当为交流时）、额定工作制、使用
类别以及外壳防护型式等所决定的保证接触器正常工作的电流值。
（!）介电性能：接触器的介电性能包括主电路、辅助电路以及控制电路在正常或湿
热条件下的绝缘电阻和耐压强度，不同的额定绝缘电压有不同的耐压强度的要求，以确
保操作人员和设备的安全。
（"）动作性能：接触器的动作性能是确保接触器控制电源电压在规定的变化范围内
可靠地闭合和释放。不同用途的接触器，其动作性能的要求各异。
（#）通断能力：接触器的通断能力是与它的用途相适应的。接触器的使用类别决定
了接通和分断的电流值。
（$）临界分断能力：直流接触器在分断小于额定电流的小电流时，常会出现由于磁
吹力太小不能将电弧拉长而造成燃弧时间太长甚至不能熄弧的现象，因此要求考核分断
额定工作电流的%&&’ ( )&’的电流值。
（*）寿命：接触器的寿命包括机械寿命和电寿命。机械寿命可以认为是接触器需要
整台更换的最高使用次数。电寿命则可认为是在规定负载操作条件下开始需要更换触头
零部件的使用次数。接触器的寿命随不同的用途而异，且与使用类别有密切的关系，特
别是在+, - . 和+, - " 使用类别下，电寿命次数往往只有+, - ) 和+, - ! 使用类别次
数的十分之一，甚至百分之一。
（/）辅助触点：辅助触点的主要性能包括额定电压、额定电流、通断能力和电寿
命。辅助触点的使用类别与控制继电器的使用类别相同，并与接触器的额定电流和寿命
相对应。
（%&）操作频率：接触器的操作频率与寿命、额定工作电流有关，有时规定短时最
高允许操作频率，以扩大接触器的使用范围。
第二节
直流接触器的选型
一、直流接触器的典型产品及其主要技术数据
%0 ,1%* 系列直流接触器
,1%* 系列直流接触器是国内*& 年代开发的换代产品，适用于直流电压至!!&2、电
流至%&&&（%#&&）3 的电路中远距离分断和频繁控制直流电动机。产品采用立体布置的
整体式结构，单绕组线圈，转动式单断点主触头系统，串联磁吹灭弧，直流控制，带两
对辅助触点（) 常开) 常闭）。额定电流*&3 及以下的产品为板前接线式，磁系统不带
·
$
!
.
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p349 -->
电；!"#$ 及以上的产品为板后接线式，磁系统带电，须安装于绝缘底板（用户自备或
制造厂提供）上。
%& ’(%! ) !" 和’$%% ) "* 型直流接触器
这两种接触器系国内+# 年代补充开发的单规格产品。’(%! ) !" 只有!"$ 一种规
格，主要用于部分行业控制",- 以下的小型电动机。采用直动式双断点结构，恒磁磁
吹灭弧，交流控制。’(%% ) "* 只有"*$ 一种规格，主要为满足晶闸管整流系统中对交
流控制的直流接触器的需求而设计，系在交流接触器’.%# ) "* 的基础上派生设计而成。
*& ’$!/ ) !0# 牵引直流接触器
其额定电压为1+2、额定电流为!0#$。接触器可以做成单极常开式，也可以做成! 常
开、! 常闭的结构形式。接触器一般不带灭弧室，但也可加装灭弧室。磁系统为拍合式。
1& ’(0 系列牵引直流接触器
该系列直流接触器适用于无轨电车及起重机、挖掘机等电气设备的电力和控制回路
中，供电动机的频繁启动及电路的接通、分断。
二、直流接触器的选用原则
首先要对其使用场合和控制电路的工作参数有全面了解，例如对控制功率、工作电
压、电流、操作频率、工作制、工作电路参数和环境条件等进行了解。然后再从各种系
列接触器中确定选用适合其用途的接触器型号和规格。
直流接触器的主要用途可分为控制电动机和电磁铁两大类。
!& 控制直流电动机时的选用
直流接触器控制直流电动机单向运转的接线图如下图所示。按下启运按钮34!，接
触器的操作线圈56 得电，主触头56 闭合，辅助常开触点56 闭合自保，电动机6 运
转。如按下停止按钮34%，线圈56 失电，电动机6 停转。
直流电动机单向运转接线圈
直流接触器控制直流电动机正反转的接线图如下图所示，按下正转按钮34!，正转
接触器主触头56! 闭合，电动机6 上端接“ 7 ”、下端接“ ) ”，电动机朝正向转动；
按下停止按钮34*，主触头56! 断开，电动机停转；再按下反转按钮34% 反转接触器主
触头56% 闭合，电动机6 上端接“ ) ”，下端接“ 7 ”，电动机朝反向转动。常闭辅助
触点56% 和56! 是起电气联锁的作用，防止正反转两只接触器56! 和56% 同时闭合而
造成电源短路的事故。除了电气联锁之外，一般为了更加安全起见，还同时加装机械联
·
+
1
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p350 -->
锁。但即使装有机械和电气双重联锁，在突然反转的控制中（先按!"#，后按!"$），如
正转接触器%&’ 的燃弧时间太长，在电弧未息灭时反转接触器%&$ 已经接通，同样也
会造成电源短路。因此选用控制电动机正反转的直流接触器时，应查阅有关技术数据，
进行分析和验算。若存在电源短路的危险，则严禁突然反转控制，不然就要在正反转控
制电路中增加中间继电器或延时继电器等环节。
直流电动机正及转接线图
选用时，首先要弄清电动机实际运行时的主要技术参数。接触器的额定电压、额定
电流（或额定控制功率）均不得低于电动机的相应值。当用于反复短时工作制或短时工
作制时，接触器的额定发热电流应不低于电动机实际运行的有效电流，接触器的额定操
作频率也不应低于电动机实际运行的操作频率。
必须了解电动机的使用类别，再选择有该使用类别技术数据的接触器系列。
对于某些用整流装置（特别是用晶闸管整流装置）对直流电动机进行控制的场合，
选用控制电源电压为交流操作的()$’ * ’+ 或()$$ * +# 直流接触器来取代传统的直流操
作的直流接触器，可以简化控制线路和节省直流控制电源（包括变压器、整流器等）费
用。
当直流接触器用于控制牵引电动机时，必须选用耐冲击、颤动和颠簸同时安装倾斜
度均符合牵引电器技术要求的直流接触器。叉车、铲车中控制装卸负荷的液压驱动电动
机的直流接触器处于正反转和点动、而且操作频率较高的工作状态，一般要选用带灭弧
室的直流接触器或高一个额定电流等级的直流接触器。
()’, * ’-. 直流接触器适用于蓄电池叉车、铲车、搬运车及电机车等直流电动机的
启动、调速和换向的控制。
内燃机车和矿用机车的直流电路中应选用专用的()!系列直流接触器。
$/ 控制直流电磁铁时的选用
控制直流电磁铁时，应根据额定电压、额定电流、通电持续率和时间常数等主要技
术参数，选用合适的直流接触器，由于直流电磁铁中的起重电磁铁负载属于高电感性，
时间常数特别大，为保证可靠使用，往往在电磁铁线圈两端并联一电阻，电阻值一般不
大于线圈电阻值的+ 倍。
对于采用(0$、(0’. 等型号和(0-、(0+ 等型号直流电磁操作机构的高压油断路
器，应分别选用适合于控制这些型号电磁操作机构的直流接触器，如(). * 1.(、()’2
* 1.( 和(). * ’..( 型直流接触器。
·
2
1
#
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p351 -->
三、各直流接触器技术参数
!"# $ %&’ 系列常闭接触器
（天义电工厂）
型号
线圈
额定
电压
（(）
)&*额定
电压下线
圈电流
（+）
触点电
路额定
电压
（(）
触点电路
额定负载
电流（+）
)&* , %*下，
冷态动作电压（(）
吸合
释放
电源电压波动范
围（最高环境温度
-&*）
额定负载下
触点接触压
降（.(）
!"# $ %&’/
)-、-0+1
’2 )-
&340
’2 -0
%&
153%
53% 6 13)
额定电压的,
)&7
!0&
!"# $ %&’/
)-、-0!
’2 )-
&340
’2 -0
%&
153%
53% 6 13)
额定电压的,
)&7
!0&
!"# $ %&’/
-0、-0+1
’2 -0
&3)1
’2 -0
%&
4&
1)30 6 )3-
额定电压的,
)&7
!0&
!"# $ %&’/
-0、-0!
’2 -0
&3)1
’2 -0
%&
4&
1)30 6 )3-
额定电压的,
)&7
!0&
!"# $ 1&&’ 系列常闭接触器
（天义电工厂）
型号
线圈
额定
电压
（(）
)&*额定
电压下线
圈电流
（+）
触点电
路额定
电压
（(）
触点电
路额定负
载电流（+）
)&* , %*下，
冷态动作电压（(）
吸合
释放
电源电压波动范
围（最高环境温度
-&*）
额定负载下
触点接触压
降（.(）
!"# $ 1&&’/
)-、-0!
’2
)-
&3-)
’2 -0
1&&
153%
53% 6 13)
额定电压的,
)&7
!0&
!"# $ 1&&’/
)-、-0+1
’2
)-
&3-)
’2 -0
1&&
153%
53% 6 13)
额定电压的,
)&7
!0&
!"# $ 1&&’/
-0、-0!
’2
-0
&3)4
’2 -0
1&&
4&
1)30 6 )3-
额定电压的,
)&7
!0&
!"# $ 1&&’/
-0、-0+1
’2
-0
&3)4
’2 -0
1&&
4&
1)30 6 )3-
额定电压的,
)&7
!0&
·
&
%
4
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p352 -->
!"# $ %&&’ 系列接触器
（天义电工厂）
型号
线圈
额定
电压
（(）
%&)额定
电压下线
圈电流
（*）
主触点
电路额
定电压
（(）
主触点电
路额定负
载电流
（*）
辅助触点
电路额定
负载电流
（*）
%&) + ,)下，
冷态动作电压（(）
吸合
释放
电源电压波动
范围（最高环境
-&)）
!"# $ %&&’. %-、
-/*%
’0 %-
&1-2
!"# $ %&&’. -/、
-/*%
’0 -/
&1%/
!"# $ %&&’. -/、
-/*3
’0 -/
&1%/
’0 -/
%&&
,
421,
5 6 4
,
37
4% 6 %
3&
4% 6 %
额定电压
的+ %&8
!"# $ %&&’ 系列接触器
（天义电工厂）
型号
线圈
额定
电压
（(）
%&)额定
电压下线
圈电流
（*）
触点电
路额定
电压
（(）
触点电路
额定负载
电流（*）
%&) + ,)下，
冷态动作电压（(）
吸合
释放
电源电压波动
范围（最高环境
温度-&)）
!"# $ %&&&. %-、-/*4，
!"# $ %&&’. %-、-/!
’0 %-
&1,3
’0 -/
%&&
451,
51, 6 41% 额定电压的+ %&8
!"# $ %&&&’. -/、-/*4，
!"# $ %&&’. -/、-/!
’0 -/
&1%7
’0 -/
%&&
3&
4%1/ 6 %1- 额定电压的+ %&8
!"# $ -&&9 系列接触器
（天义电工厂）
型号
线圈
额定
电压
（(）
%&)额定电
压下线圈
最大电流
（*）
%&)下冷
态起动线圈
最大电流
（*）
主触点
电路额
定电压
（(）
主触点电
路额定负
载电流
（(）
辅助触点
电路额定
负载电流
（*）
%&) + ,)下，
冷态动作电压（(）
吸合
释放
!"# $ -&&9. %-、
-/*4
’0 %-
&1%7
,
’0 -/
-&&
,
4,
51, 6 41%
!"# $ -&&9. %-、
-/*
’0 %-
&1%7
,
’0 -/
-&&
4,
51, 6 41%
!"# $ -&&9. -/、
-/*
’0 -/
&143
,
’0 -/
-&&
%2
4% 6 %1-
!"# $ -&&9. -/、
-/*4
’0 -/
&143
,
’0 -/
-&&
,
%2
4% 6 %1-
·
4
,
3
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p353 -->
!"# $ %&&’ 型直流接触器
（天义电工厂）
型号
线圈
额定
电压
（(）
)&*额定
电压下线
圈电流
（+）
)&*下冷态起
动线圈最大
电流（+）
主触点
电路额
定电压
（(）
主触点电
路额定负
载电流
（+）
辅助触点
电路额定
负载电流
（+）
)&* , -*下，冷态动作
电压（(）
吸合
释放
!"# $
%&&’.
/0、/0+
12/0
&3)4
-
12 /0
%&&
-
)4
5) 6 )3/
!"# $ )&&&’ 型接触器
（天义电工厂）
型号
线圈
额定
电压
（(）
)&*额定
电压下线
圈电流
（+）
)&*下冷态
起动线圈
最大电流（+）
触点电
路额定
电压
（(）
触点电路
额定负载
电流（+）
)&* , -*下，
冷态动作电压（(）
吸合
释放
电源电压波动范
围（最高环境温度
/&*）
!"#$ )&&&’
. /0、/0!
12 /0
&37-
-
12 /0
)&&&
7&
50 6 )
额定电压
的, )&8
22"7& 系列直流接触器
（天水长城控制电器厂）
型号
额定绝
缘电压
（(）
额定工作电压
（(）
额定工
作电流
（+）
控制线圈工作电压
（(）
使用类别
22"7& $ -&. &5
%&
)/，/0，%&
-&
5)，)/，/0
不间断工作
制12 $ 5
22"7& $ -&. 5&
%&
)/，/0，%&
-&
5)，)/，/0
12 $ 7
22"7& $ 5&&. &5
%&
)/，/0，%&
5&&
5)，)/，/0
不间断工作
制12 $ 5
22"7& $ 5&&. 5&
%&
)/，/0，%&
5&&
5)，)/，/0
12 $ 7
22"7& $ )&&. &5
%&
)/，/0，%&
)&&
5)，)/，/0
不间断工作
制12 $ 5
22"7& $ )&&. 5&
%&
)/，/0，%&
)&&
5)，)/，/0
12 $ 7
22"7& $ /&&. &5
%&
)/，/0，%&
/&&
5)，)/，/0
不间断工作
制12 $ 5
22"7& $ /&&. 5&
%&
)/，/0，%&
/&&
5)，)/，/0
12 $ 7
·
)
-
7
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p354 -->
!"" 系列直流接触器
（北京智能电气有限责任公司（经销公司））
型号
#"$时约定
发热电流
（%）
额定绝缘电压
（&）
最大熔
断器规格
（%）
额定电流
（%）
!"" ’ %"(
))
**"
)+
(
!"" ’ %!)
))
**"
)+
!)
!"" ’ %!,
-+
**"
#"
!,
!"" ’ %)#
-+
**"
#"
)#
!"" ’ %-"
#+
**"
*-
-"
!"" ’ %-,
,"
**"
,"
-,
!"" ’ %#+
,"
**"
!""
#+
!"" ’ %*"
!""
**"
!)+
*"
!"" ’ %.+
!""
**"
!)+
.+
!"" ’ /!!"
!*"
**"
)""
!!"
!"" ’ /!,"
))+
**"
-!+
!,"
!"" ’ /)+"
#""
**"
#""
)+"
!"" ’ /-""
#""
**"
+""
-"#
!"" ’ /#""
*""
**"
*-"
#!#
!"" ’ /*""
,""
**"
!"""
*",
01" 系列空气电磁式直流接触器
（沈阳市电器元件四厂，天水长城控制电器厂）
型号
额定
电压
（&）
额定
电流
（%）
操作
频率
（次2 3）
辅助触头数
常开
常闭
机械寿命
（4 !"# 次）
电寿命
（4 !"# 次）
01" ’ #"5
))"
#"
-""
)
)
!""
+
·
-
+
-
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p355 -->
!"# 系列直流接触器
（环宇集团有限公司）
型号
额定电压
（$）
额定电流（%）
时间
常数（&）
!"# ’ (#!
))#
*)#
#+#,-
!"# ’ (#.
**#
)(#
#+#,-
!"# ’ (#!/ ))
))#
)(-
#+*
!"# ’ *##
**#
(0#
#+*
!"# 系列直流接触器
（环宇集团有限公司）
型号
额定电压
（$）
额定电流
（%）
额定操
作频率
（次/ 1）
主触头数目
辅助触头数目
常开
常闭
常开
常闭
!"# ’ (#/ #)
(##
*##
,##
)
)
)
!"# ’ (#/ )#
(##
(#
*)##
)
)
)
!"# ’ *##/ #*
(##
*##
,##
*
)
*
!"# ’ *##/ *#
(##
*##
*)##
*
)
)
!"# ’ *##/ )#
(##
*##
*)##
)
)
)
!"# ’ *-#/ #*
(##
*-#
,##
*
)
*
!"# ’ *-#/ *#
(##
*-#
*)##
*
)
)
!"# ’ *-#/ )#
(##
*-#
*)##
)
)
)
!"# ’ )-#2/ *#
(##
)-#
,##
*
- 注（)）
- 注（)）
!"# ’ )-#2/ )#
(##
)-#
,##
)
- 注（)）
- 注（)）
!"# ’ (##2/ *#
(##
(##
,##
*
- 注（)）
- 注（)）
!"# ’ (##2/ )#
(##
(##
,##
)
- 注（)）
- 注（)）
!"# ’ ,##2/ *#
(##
,##
,##
*
- 注（)）
- 注（)）
·
(
-
3
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p356 -->
!"# 系列直流接触器
（新艺电器集团公司）
型号
分断电流
（$）
飞弧距离
（%%）
!"# & ’#!
(##
)#
!"# & ’#!$
(*#
)#
!"# & ’#+ #,
(*#
)#
!"# & ’#+ ,#
(*#
)#
!"# & (##+ #(
,-#
-#
!"# & (##+ (#
’##
’#
!"# & (##+ ,#
’##
’#
!"# & (-#+ #(
).-
-#
!"# & (-#+ #,
*##
-#
!"# & (-#+ (#
*##
-#
!"# & ,-#+ (#
(###
(##
!"# & ,-#+ ,#
(###
(##
!"# & ’##+ (#
(*##
(’#
!"# & ’##+ ,#
(*##
(,#
!"# & *##+ (#
,’##
(.#
!"# 系列控制高电感负载的直流接触器
（浙江德力西有限公司）
型号
额定电压
（/）
额定电流
和通断能力
（$）
时间
常数
（0）
操作
频率
（次+ 1）
常开主
触头数
辅助触头
常开
常闭
额定发热
电流（$）
!"# & ’#2
,,#
(#，,#，’#
#3(
)##
,
,
,
-
·
-
-
)
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p357 -->
型号
额定电压
（!）
额定电流
和通断能力
（"）
时间
常数
（#）
操作
频率
（次$ %）
常开主
触头数
辅助触头
常开
常闭
额定发热
电流（"）
&’( ) *(+,
--(，..(
*/($ .*0
(1.
2(
.
.
.
0
&’( ) *(&
--(，..(
*/($ .*0
(1.
2(
.
(
(
0
&’( ) -((+
..(
*(，2(，-((
(1-
3((
.
.
.
0
&’() -((+,
--(，..(
*/($ .*0
(1.
2(
.
.
.
0
&’( ) -((&
--(，..(
*/($ .*0
(1.
2(
.
.
.
0
&’( 系列直流接触器
（浙江德力西有限公司）
型号
额定电压
（!）
额定电流
（"）
主触头数
辅助触头数
常开
常闭
常开
常闭
主触头
定分断能
力（"）
&’( ) *($ (.
**(
*(
.
.
.
-((
&’( ) *($ .(
**(
*(
.
.
.
-2(
&’( ) -(($ (-
**(
-((
-
.
-
.0(
&’( ) -(($ -(
**(
-((
-
.
.
*((
&’( ) -(($ .(
*((，22(
-((
.
.
.
*((
&’( ) -0($ (-
**(
-0(
-
.
-
340
&’( ) -0($ -(
**(
-0(
-
.
.
2((
&’( ) -0($ .(
**(，22(
-0(
.
.
.
2((
&’( ) .0($ -(
**(，22(
.0(
-
0
0
-(((
&’( ) .0($ .(
**(，22(
.0(
.
0
0
-(((
&’( ) *(($ (-
**(，22(
*((
-
0
0
-(((
&’( ) *(($ -(
**(，22(
*((
-
0
0
-2((
&’( ) *(($ .(
**(，22(
*((
.
0
0
-2((
&’( ) 2(($ -(
**(，22(
2((
-
0
0
.*((
&’( 系列直流接触器
（浙江德力西有限公司）
型号
额定电压
（!）
额定电流
（"）
主触头数
辅助触头数
常开
常闭
常开
常闭
主触头分断
能力
（"）
&’( ) .0(5$ -(
**(，22(
.0(
-
0
0
-(((
·
2
0
3
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p358 -->
型号
额定电压
（!）
额定电流
（"）
主触头数
辅助触头数
常开
常闭
常开
常闭
主触头分断
能力
（"）
#$% & ’(%)* ’%
++%，,,%
’(%
’
(
(
-%%%
#$% & +%%)* -%
++%，,,%
+%%
-
(
(
-,%%
#$% & +%%)* ’%
++%，,,%
+%%
’
(
(
-,%%
#$% & ,%%)* -%
+%%，,,%
,%%
-
(
(
’+%%
#$% 系列空气电磁式直流接触器
（沈阳市电器元件四厂，天水长城控制电器厂）
型号
额定电压
（!）
额定电流
（"）
通断能力
（"）
操作频率
（次* .）
辅助触头数
常开
常闭
#$% & +%/0
--%，’’%
+%
,%
’
’
#$% & +%#
--%，’’%
+%
’’%!，
-’%；
--%!，
’+%
,%
%
%
#$% & +%1
--%，’’%
+%
’’%!，
-’%；
--%!，
’+%
,%
%
%
#$% & +%* %’
++%
+%
-%%
,%%
’
’
#$% & +%* ’%
++%
+%
-,%
-’%%
’
’
#$% & +%#* ’’
--%，’’%
+%
’’%!，
-’%；
--%!，
’+%
,%
’
’
#$% & -%%/
’’%
-%%
2%%
’
’
#$% & -%%/0
--%，’’%
-%%
,%
’
’
#$% & -%%#
--%，’’%
-%%
’’%，
’+(；
--%!，
+3%
,%
’
’
#$% & -%%* %-
++%
-%%
’(%
,%%
’
’
#$% & -%%* -%
++%
-%%
+%%
-’%%
’
’
#$% & -%%* ’%
++%
-%%
+%%
-’%%
’
’
#$% & -(%* %-
++%
-(%
24(
,%%
’
’
#$% & -(%* -%
++%
-(%
,%%
-’%%
’
’
·
4
(
2
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p359 -->
型号
额定电压
（!）
额定电流
（"）
通断能力
（"）
操作频率
（次# $）
辅助触头数
常开
常闭
%&’ ( )*’# +’
,,’
)*’
-’’
)+’’
+
+
%&’ ( +*’# ’)
,,’
+*’
-+*
-’’
*
*
%&’ ( +*’# )’
,,’
+*’
)’’’
-’’
*
*
%&’ ( +*’.# )’
,,’
+*’
)’’’
-’’
*
*
%&’ ( +*’/# )’
,,’
+*’
)’’’
-’’
*
*
%&’ ( +*’# +’
,,’
+*’
)’’’
-’’
*
*
%&’ ( +*’.# +’
,,’
+*’
)’’’
-’’
*
*
%&’ ( +*’/# +’
,,’
+*’
)’’’
-’’
*
*
%&’ ( ,’’# ’)
,,’
,’’
)’’’
-’’
*
*
%&’ ( ,’’/# ’)
,,’
,’’
)’’’
-’’
*
*
%&’ ( ,’’.# ’)
,,’
,’’
)’’’
-’’
*
*
%&’ ( ,’’# )’
,,’
+*’
)-’’
-’’
*
*
%&’ ( ,’’/# )’
,,’
,’’
)-’’
-’’
*
*
%&’ ( ,’’.# )’
,,’
,’’
)-’’
-’’
*
*
%&’ ( ,’’# +’
,,’
,’’
)-’’
-’’
*
*
%&’ ( ,’’/# +’
,,’
,’’
)-’’
-’’
*
*
%&’ ( ,’’.# +’
,,’
,’’
)-’’
-’’
*
*
%&’ ( -’’.# ’)
,,’
-’’
)*’’
-’’
*
*
%&’ ( -’’.# )’
,,’
-’’
+,’’
-’’
*
*
%&’ ( -’’# )’
,,’
-’’
+,’’
-’’
*
*
%&’ ( -’’/# )’
,,’
-’’
+,’’
-’’
*
*
%&) 系列直流接触器
（鞍钢集团电气公司）
型号
主触头额定电流
（"）
动作时间（0）
连续工作最大电流（"）
吸合
释放
敞开
封闭
%&) ( )’’
)’’
’1),
’1))
2’
3’
%&) ( )*’
)*’
’1)3
’1’3
)+’
))’
%&) ( 4’’
4+’
’1+,
’1’*
+4’
+’’
·
2
*
4
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p360 -->
型号
主触头额定电流
（!）
动作时间（"）
连续工作最大电流（!）
吸合
释放
敞开
封闭
#$% & ’((
’((
()*+
()(,
-’(
-((
%() #$* 系列直流接触器
（鞍钢集团电气公司）
型号
主触头额
定电流
（!）
主触头数
辅助触头数
常开
有灭弧
常开
无灭弧
常闭
有灭弧
常闭
无灭弧
常开
常闭
#$ & %%. %%
%
%
%
%
#$ & %*. %(
%
%
*
#$ & +(. ((
+
#$* & ((. %(
%
#$* & ((. +(
+
#$* & (+. (%
+
%
#$* & (+. (+
+
+
#$* & (+. %(
%
+
#$* & (+. +(
+
+
#$* & (+. ++
+
+
#$* & (*. ((
*
#$* & (*. (%
*
%
#$* & (*. (*
*
*
*
#$* & (*. +(
+
*
#$* & (-. ((
-
#$* & (-. (*
-
*
#$* & (/. ((
/
#$* & (/. (+
/
+
#$* & (/. (*
/
*
#$* & (/. (/
/
/
#$* & %(. ((
%
#$* & %(. (+
%
+
#$* & %(. %(
%
%
·
0
/
*
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p361 -->
型号
主触头额
定电流
（!）
主触头数
辅助触头数
常开
有灭弧
常开
无灭弧
常闭
有灭弧
常闭
无灭弧
常开
常闭
"#$ % &&’ &&(
&
&
&
&
"#$ % &)’ &*
&
&
)
"#$ % &)’ )*
&
)
)
"#$ % &$’ &)(
&
&
$
)
"#$ % )*’ *&
)
&
"#$ % )*’ *)
)
)
"#$ % )*’ *+
)*
)
+
"#$ % )*’ &*
&
&
&
"#$ % )*’ )*(
)
)
"#$ % )*’ )*
&
&
&
&
"#$ % )*’ )&
&
&
)
)
&
"#$ % )&’ **
)
&
"#$ % )&’ &*(
)
&
&
"#$ % )&’ $*
)
&
)
"#$ % ))’ **
)
)
"#$ % ))’ *&
)
)
&
"#$ % ))’ *)
)
)
)
"#$ % ))’ *$
)
)
$
"#$ % ))’ *,
&
&
&
,
"#$ % ))’ &*
)
&
)
"#$ % ))’ &)(
)
)
&
)
"#$ % ))’ )*
)
)
)
"#$ % ))’ )*(
)
)
)
"#$ % ))’ ))
)
)
)
)
"#$ % ))’ $*
&
&
)
&
)
"#$ % $*’ **
$
"#$ % $*’ *&
$
&
"#$ % $*’ *)
$
)
"#$ % $*’ *+(
$
+
·
*
-
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p362 -->
型号
主触头额
定电流
（!）
主触头数
辅助触头数
常开
有灭弧
常开
无灭弧
常闭
有灭弧
常闭
无灭弧
常开
常闭
"#$ % $&’ &(
)
*
(
"#$ % $*’ &+
*
)
+
"#$ % $*’ )*
)
*
)
*
*
"#$ % +&’ &*
+
*
"#), 系列直流接触器
（天水长城控制电器厂）
型号
额定
电压
（-）
额定
电流
（!）
常开主
触头数
辅助触头数
常开
常闭
操作频率
（次’ .）
机械寿命
（/ )&+ 次）
电寿命
（/ )&+ 次）
"#), % +&’ )&
++&
+&
)
*
*
)*&&
(&&
(&
"#), % +&’ *&
++&
+&
*
*
*
)*&&
(&&
(&
"#), % ,&’ )&
++&
,&
)
*
*
)*&&
(&&
(&
"#), % ,&’ *&
++&
,&
*
*
*
)*&&
(&&
(&
"#), % )0&1’ )&
++&
)0&
)
*
*
0&&
(&&
(&
"#), % )0&’ )&
++&
)0&
)
*
*
0&&
(&&
(&
"#), % $)(1’ )&
++&
$)(
)
*
*
0&&
$&&
$&
"#), % $)(’ )&
++&
$)(
)
*
*
0&&
$&&
$&
"#), % 0$&1’ )&
++&
0$&
)
*
*
0&&
$&&
$&
"#), % 0$&’ )&
++&
0$&
)
*
*
0&&
$&&
$&
"#*) 系列直流接触器
（德力西集团城新电器有限公司）
型号
额定
电压
（-）
额定
电流
（!）
常开主
触头数
辅助触头数
常开
常闭
额定分
断能力
（!）
操作频率
（次’ .）
机械寿命
（/ )&+ 次）
电寿命
（/ )&+ 次）
"#*) % )0
++&
*(
*
*
*
)&&
)*&&
$&&
$&
"#*) % 0$
++&
0$
*
*
*
*(*
)*&&
)&&&
)&&
·
)
0
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p363 -->
!"## 型直流接触器
（浙江德力西有限公司）
型号
额定
电压
（$）
额定
电流
（%）
常分主
触头数
辅助触头
常开
常闭
额定发热
电流（%）
主触头额
定分断能力
（%）
操作频率
（次& ’）
机械寿命
（万次）
电寿命
（万次）
!"#(
) (*
++,
#-
#
#
#
-
(,,
(#,,
.,,
.,
!"##
) *.
++,
*.
#
#
#
-
#-#
(#,,
(,,,
(,,
!"#/ 系列直流接触器
（天水长城控制电器厂）
型号
额定工
作电压
（$）
额定绝
缘电压
（$）
约定发
热电流
（%）
额定工作电流
（0! ) (，0! ) .，
0! ) -）
（%）
吸引线
圈功率
（1）
外形尺寸
（宽2 高2 深）
（33）
!"#/ ) #-& (,
++,
++,
#-（#4-，
-，(,，
#,）
#-（#4-，
-，(,，
#,）
(/
/- 2 (## 2 (.*
!"#/ ) #-& #,
++,
++,
#-（#4-，
-，(,，
#,）
#-（#4-，
-，(,，
#,）
#/
(.. 2 (.* 2 (--
!"#/ ) +,& (,
++,
++,
+,
+,
##
(,# 2 (*, 2 (5-
!"#/ ) +,& #,
++,
++,
+,
+,
.#
(-. 2 (*- 2 (66
!"#/ ) *.& (,
5-,
(,,,
*.
*.
##
(,+ 2 (*, 2 (6-
!"#/ ) *.& #,
5-,
(,,,
*.
*.
.#
(-. 2 (/- 2 #..
!"#/ ) (,,& (,
5-,
(,,,
(,,
(,,
##
(,+ 2 (*, 2 (6-
!"#/ ) (,,& #,
5-,
(,,,
(,,
(,,
.#
(-. 2 (/- 2 #..
!"#/ ) (*,& (,
5-,
(,,,
(*,
(*,
.6
(5/ 2 #+, 2 #5/
·
#
*
.
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p364 -->
型号
额定工
作电压
（!）
额定绝
缘电压
（!）
约定发
热电流
（"）
额定工作电流
（#$ % &，#$ % ’，
#$ % (）
（"）
吸引线
圈功率
（)）
外形尺寸
（宽* 高* 深）
（++）
$,-. % &/01 -0
2(0
&000
&/0
&/0
(’
&.’ * -30 * -2.
$,-. % -(01 &0
2(0
&000
-(0
-(0
’4
&2. * -30 * -2.
$,-. % -(01 -0
2(0
&000
-(0
-(0
(’
&.’ * -30 * -2.
$,-. % ’&(1 &0
2(0
&000
’&(
’&(
’4
&2. * -30 * -2.
$,-. % ’&(1 -0
2(0
&000
’&(
’&(
(’
&.’ * -30 * -2.
$,-. % 3001 &0
2(0
&000
300
300
42
&/. * ’0- * ’/.
$,-. % 3001 -0
2(0
&000
300
300
42
&42 * ’0- * ’/.
$,-. % /’01 &0
2(0
&000
/’0
/’0
42
&/. * ’0- * ’/.
$,-. % /’01 -0
2(0
&000
/’0
/’0
42
&42 * ’0- * ’/.
$,-. % &0001 &0
2(0
2(0
&000
&000
2&
&.0 * 3.0 * ’&0
$,-. % &/001 &0
2(0
2(0
&/00
&/00
&/3
--0 * /00 * ’2(
$,5 系列直流接触器
（沈阳市电器元件四厂）
型号
额定电压
（!）
额定电流
（"）
通断能力
（"）
操作频率
（次1 6）
飞弧距离
（++）
外形尺寸
（宽* 高* 深）
（++）
$,5 % -(1 -0
--0
-(
&00
&-00
&0
.. * &0/ * 4.
$,5 % 30$
--0
30
&-0
/00
-(
20 * &0/ * ..
·
’
/
’
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p365 -->
!"" # $%& ’(、!"" # )**& ’( 型接触器
（天义电工厂）
型号
线圈额
定电压
（+）
$*,额定电压
下线圈电
流（-）
$*,下冷态起
动线圈最大电
流（-）
触点电路额定电压
（+）
触点电路额定电流
（-）
!"" # $%& ’(
./ ’(
*0$
%
$%（阻性）
!"" # )**& ’(
./ ’(
*0$
%
三相-/%*!1：$$*& 2(*
)**（阻性）
"3/) 系列接触器式继电器
（环宇集团有限公司）
型号
额定绝
缘电压
（+）
额定电压
（+）
约定发
热电流
（-）
额定操作频
率（次& 4）
负载
因数
（5）
线圈电压
工作范围
机械寿命
（次）
"3/)（26!）
-/77*
-/77*，
./7**
)*
2***
’*
（(* 8 ))*）5
额定控制电压
)% 9 )*7
"3/) 接触器式继电器
（德力西集团人民机床电器厂，江西机床电器厂，
浙江省乐清市沪川电器开关厂，浙江侨光电器集团公司）
型号
额定绝
缘电压
（+）
额定
电流
（-）
约定发
热电流
（-）
线圈控
制电压
（+）
操作频率
（次& 4）
外形尺寸
（宽9 高9 深）
（::）
"3/) # )2
77*
)*，%，
2
)*
%*!1，$’，27，’(，))*，$$*，
2(*；7*!1，$;，’$，%(，)2$，
$7’，’7*
)$**
’% 9 (* 9 ;*
"3/) # $$
77*
)*，%，
2
)*
%*!1，$’，27，’(，))*，$$*，
2(*；7*!1，$;，’$，%(，)2$，
$7’，’7*
)$**
’% 9 (* 9 ;*
"3/) # 2)
77*
)*，%，
2
)*
%*!1，$’，27，’(，))*，$$*，
2(*；7*!1，$;，’$，%(，)2$，
$7’，’7*
)$**
’% 9 (* 9 ;*
"3/) # ’*
77*
)*，%，
2
)*
%*!1，$’，27，’(，))*，$$*，
2(*；7*!1，$;，’$，%(，)2$，
$7’，’7*
)$**
’% 9 (* 9 ;*
·
’
7
2
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p366 -->
型号
额定绝
缘电压
（!）
额定
电流
（"）
约定发
热电流
（"）
线圈控
制电压
（!）
操作频率
（次# $）
外形尺寸
（宽% 高% 深）
（&&）
’()* + ,,
--.
*.，/，
0
*.
/.12，3,，0-，,4，**.，33.，
04.；-.12，35，,3，/4，*03，
3-,，,-.
*3..
,/ % 4. % *./
’()* + /0
--.
*.，/，
0
*.
/.12，3,，0-，,4，**.，33.，
04.；-.12，35，,3，/4，*03，
3-,，,-.
*3..
,/ % 4. % *./
’()* + -3
--.
*.，/，
0
*.
/.12，3,，0-，,4，**.，33.，
04.；-.12，35，,3，/4，*03，
3-,，,-.
*3..
,/ % 4. % *./
’()* + 6*
--.
*.，/，
0
*.
/.12，3,，0-，,4，**.，33.，
04.；-.12，35，,3，/4，*03，
3-,，,-.
*3..
,/ % 4. % *./
’()* + 4.
--.
*.，/，
0
*.
/.12，3,，0-，,4，**.，33.，
04.；-.12，35，,3，/4，*03，
3-,，,-.
*3..
,/ % 4. % *./
’()0 + ( 直流操作接触器式继电器
（天水二一三电器有限责任公司）
型号
额定电压
（!）
额定绝缘电压
（!）
控制电源电压
（!）
约定发
热电流
（"）
机械寿命
（% *.- 次）
’()0 + (
")04.，7)33.
")--.，7),,.
7)：3,，,4，4.，**.，33.
*.
*.
’()0 + 8 接触器式继电器
（天水二一三电器有限责任公司）
型号
额定电压
（!）
额定绝
缘电压
（!）
约定发
热电流
（"）
机械寿命
（% *., 次）
电寿命
（% *., 次）可接通最小负载
’()0 + 8
")04.，7)33.
--.
-
0..
/.
3,!，*.&"
·
/
-
0
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p367 -->
!"#$ 系列接触器式继电器
（天水二一三电器有限责任公司）
型号
额定电压
（%）
额定绝
缘电压
（%）
约定发
热电流
（&）
机械寿命
（’ ()* 次）
电寿命
（’ ()* 次）
!"#$
&#$+)，,#--)
..)
()
()))
(-)
!"#$ / 0
&#$+)，,#--)
..)
()
()))
(-)
!"#* 系列接触器式继电器
（北京机床电器厂）
额号
额定绝
缘电压
（%）
约定发
热电流
（&）
额定控制容量（%&1 2）
&# / (3
,# / ($
可接通最小负载
（%1 4&）
保持线
圈功率（%&）
!"#* / $(
..)
()
$))
$$
.1 ()
+
!"#* / $-
..)
()
$))
$$
.1 ()
+
!"#* / *)
..)
()
$))
$$
.1 ()
+
5"! 系列直流接触电器
（浙江德力西有限公司）
型号
吸引线圈
额定电压
（%）
额定电压下线
圈最大电流
（&）
主触头
额定电压
（%）
主回路额定负载
电流
（&）
时间常数
（6）
-)7 8 37时热态
最高动作电压（%）
,# 吸合
,# 释放
5"! / -))&1 ))(
,# -*
)93
,# -*
-))
)9))3
(39:
.93
5"! / -))&1 ))$
,# *)
)9$-
,# *)
-))
)9)(
-39:
(*9:
5"! / -))&1 ))*
,# *+
)9$
,# *+
-))
)9)(
$(
(;
5"! / -))&1 ))3
,# :.
)9-
,# *+
-))
)9))3
.-
$3
5"! / -))&1 )).
,# -*
)93
,# *+
-))
)9)(
(39:
+93
5"! / -))&1 ))+
,# $)
)9*
,# *+
-))
)9)(
(:9+
()93
5"! / -))&1 )):
,# -;
)9*3
,# *+
-))
)9)(
(;9+
:93
·
.
.
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p368 -->
!"# 系列接触器
（天义电工厂）
型号
线圈
额定
电压
（$）
%&’额定
电压下线
圈电流
（(）
触点电
路额定
电压（$）
触点电路
额定负载
电流（(）
%&’ ) *’下，
冷态动作电压（$）
吸合
释放
电源电压波动范
围（最高环境
温度+&’）
额定负载
下触点接触
压降（,$）
!"# - *&(. &&+ /0 +1
&2%3
/0 +1
*&
%%
4% 5 %2+
!"# - *&(. &&6 /0 %+
&276
/0 +1
*&
4+
62* 5 42%
!"# - *&(. &44 /0 4%
&23*
/0 %+
*&
*26
72% 5 &26
额定电压
的) %&8
!6&
!"# 型接触器
（天义电工厂）
型号
线圈
额定
电压
（$）
%&’额定
电压下线
圈电流
（(）
%&’冷态起
动线圈最大
电流
（(）
触点电
路额定
电压（$）
触点电路
额定负载
电流（(）
%&’ ) *’下，
冷态动作电压（$）
吸合
释放
电源电压波动范
围（最高环境
温度+&’）
!"# - 4&&(. &47 /0 +1
&2&6
*
/0 +1
4&&
%1
4* 5 %2+
额定电压
的) %&8
!"# 系列接触器
（天义电工厂）
型号
线圈额
定电压
（$）
%&’额定
电压下线
圈电流
（(）
%&’冷态起
动线圈最
大电流
（(）
主触点
电路额
定电压
（$）
主触点电
路额定负
载电流
（(）
辅助触点电
路额定负载
电流（(）
%&’ ) *’下，
冷态动作电压（$）
吸合
释放
!"# - 4&&(. &&+，
!"# - 4&&(. &4%
/0 +1
&246
*
/0 +1
4&&
%%2*
4%21 5 %2+
!"# - 4&&(. &&6
/0 %+
&273
*
/0 +1
4&&
47
32* 5 42%
!"# - 4&&(. &44
/0 4%
&237
*
/0 %+
4&&
*26
72% 5 &26
!"# - 4&&9. +1、+1(
/0 +1
&246
*
/0 +1
4&&
*
%%2*
4%21 5 %2+
!"# 系列接触器
（天义电工厂）
型号
线圈额
定电压
（$）
%&’额定
电压下线
圈电流
（(）
%&’冷态起
动线圈最大
电流（(）
主触点
电路额
定电压
（$）
主触点电
路额定负
载电流
（(）
辅助触点
电路额定
负载电流
（(）
%&’ ) *’下，
冷态动作电压（$）
吸合
释放
!"# - %&&(. &47
/0 +1
&24
*
/0 +1
%&&
%1
4* 5 %2+
·
3
6
7
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p369 -->
型号
线圈额
定电压
（!）
"#$额定
电压下线
圈电流
（%）
"#$冷态起
动线圈最大
电流（%）
主触点
电路额
定电压
（!）
主触点电
路额定负
载电流
（%）
辅助触点
电路额定
负载电流
（%）
"#$ & ’$下，
冷态动作电压（!）
吸合
释放
()* + "##,- ".、./%
01 ".
#234
’
01 ./
"##
’
532’
42’ 6 52"
()* + "##,- ./、./%
01 ./
#2".
’
01 ./
"##
’
""
5" 6 "2.
()* + "##,- ./、
./%5
01 ./
#25
’
01 ./
"##
’
"/
5’ 6 "2.
()* 系列直流接触器（密闭式）
（德力西集团城新电器有限公司）
型号
额定
电压
（!）
额定
电流
（%）
控制线圈
额定电压
（!）
控制线圈最
大工作电流
（%）
"#$ 热态
最高动作
电压（!）
吸合
释放
操作频率
（次- 7）
机械寿命
（8 5#. 次）
电寿命
（8 5#. 次）
()* + "##%- ##5
".
"##
".
#2’
5’29
42’
5"##
5##
5#
()* + "##%- ##"
".
"##
".
#2’
5’29
42’
5"##
5##
5#
()* + "##%- ##3
.#
"##
.#
#23"
"’29
5.29
5"##
"’#
"’
()* + "##%- ##.
./
"##
./
#23
35
5:
5"##
"’#
"’
()* + "##%- ##’
./
"##
94
#2"
4"
3’
5"##
’#
’
()* + "##%- ##4
./
"##
".
#2’
5’29
/2’
5"##
"’#
"’
()* + "##%- ##:
./
"##
".
#2’
5’29
/2’
5"##
"’#
"’
()* + "##%- ##/
./
"##
3#
#2.
592/
5#2’
5"##
"’#
"’
()* + "##%- ##9
./
"##
":
#2.’
5:2/
92’
5"##
"’#
"’
()* 型直流接触器
（天义电工厂）
型号
线圈
额定
电压
（!）
"#$额定
电压下线
圈电流
（%）
触点电
路额定
电压（!）
触点电路
额定负载
电流（%）
"#$ & ’$下，
冷态动作电压（!）
吸合
释放
电源电压波动范
围（最高环境
温度.#$）
5##% 负载
下触点接触
压降（;!）
()* + "##0-
""#、./%
01""#
#25
01 ./
"##
5’#
4# 6 55
额定电压
的& "#<
!4#
·
/
4
3
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第三篇
低压接触器


<!-- p370 -->
!"# 系列直流接触器
（天义电工厂）
型号
线圈
额定
电压
（$）
%&’额定
电压下线
圈电流
（(）
%&’冷态起
动线圈最大
电流（(）
主触点
电路额
定电压
（$）
主触点电
路额定负
载电流
（(）
辅助触点
电路额定
负载电流
（(）
%&’ ) *’下，
冷态动作电压（$）
吸合
释放
!"# + ,&&-,.·,.(
/0 ,.
&1&2
*
/0 ,.
,&&
*
%.
3* 4 %1,
!"# + ,&&(5 &36
/0 ,.
&1&2
*
/0 ,.
,&&
%.
3* 4 %1,
!"# + 7&&(5 &36
/0 ,.
&133
*
/0 ,.
7&&
%.
3* 4 %1,
!"# + 7&&-5 ,.·,.(
/0 ,.
&133
*
/0 ,.
7&&
*
%.
3* 4 %1,
!"# 系列直流接触器
（天义电工厂）
型号
线圈
额定
电压
（$）
%&’额定
电压下线
圈电流
（(）
%&’冷态起
动线圈最大
电流（(）
触点
电路额
定电压
（$）
触点电
路额定负
载电流
（(）
%&’ ) *’下，
冷态动作电压（$）
吸合
释放
!"# + ,&&(5 &&,
/0 ,.
&1%,
*
/0 ,.
,&&
%%
3% 4 %1,
!"# + ,&&(5 &&7
/0 %,
&1,7
*
/0 ,.
,&&
3%
71* 4 31%
!"# + ,&&(5 &3&
/0 6&
&17
*
/0 ,.
,&&
3,1*
.1, 4 31*
!"# + ,&&(5 &33
/0 3%
&12.
*
/0 %,
,&&
71*
61% 4 &17
!"# + ,&&(5 &3*
/0 *7
&136
*
/0 *7
,&&
%2
3* 4 %1.
!"# 系列直流接触器
（天义电工厂）
型号
线圈
额定
电压
（$）
%&’额定
电压下线
圈电流
（(）
%&’下冷态起
动线圈最大
电流（(）
触点
电路额
定电压
（$）
触点电
路额定负
载电流
（(）
%&’ ) *’下，
冷态动作电压（$）
吸合
释放
!"# + 7&&(5 &&,
/0 ,.
&16%
*
/0 ,.
7&&
%%
3% 4 %1,
!"# + 7&&(5 &&7
/0 %,
&1*,
*
/0 ,.
7&&
331,
71* 4 31%
·
8
7
6
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p371 -->
!""#$ 系列直流电磁接触器
（上海新联直流电器有限公司原上海立新电器厂）
型号
额定电压
（%）
额定
电流
（&）
最大工
作电压
（%）
最大分
断电流
（&）
闭合
时间
（’(）
断开
时间
（’(）
机械寿命
（) $*+ 次）
电寿命
（) $*, 次）
控制
功率
（-）
重量
（./）
!""#$ 0 $
$1**
+**
$2**
3,**
$**
1*
#
$
#*
$3
!""#$ 0 3
$1**
2**
$2**
#3**
$**
1*
#
$
#1
$3
第三节
直流接触器的运行维护
对直流接触器，正确地安装和经常地、定期地维修，可以延长其使用寿命和确保其
安全可靠地运行。
$4 安装前
（$）首先应根据使用要求，检查所选用的接触器是否能满足电路实际使用的要求；
（3）检查接触器外观是否完整无损、灭弧室和胶木件有否破裂；
（#）若铁心极面涂有防锈油或已出现锈渍，应全部擦拭干净；
（,）用手开闭接触器，检查其可动部分是否灵活、有无卡碰现象；
（1）检查和调整触头工作参数（开距、超程、初压力、终压力等）、触头的动作向
步性和接触是否良好。
34 安装时
（$）根据使用说明书正确地安装与接线，在规定的飞弧距离内严禁有任何物体。对
于有接线极性要求的直流接触器必须严格按规定的极性连接。大额定电流接触器的直流
操作线圈与电源的连接导线若太长，则应选用加大截面的导线，以免连接导线压降太大
而影响接触器可靠地闭合。"5$2 系列$+*& 及以上的直流接触器磁系统是带电的，要特
别注意必须安装在绝缘底座上。
（3）必须拧紧全部安装螺钉和接线螺钉，要防止有小零件（如螺钉、螺母、垫圈、
销钉等）落入接触器内；
（#）若接触器的灭弧室可拆，则应将其卸下，待接触器安装固定以后，再将灭弧室
装上。
#4 安装后
（$）用手开闭接触器，检查其可动部分的灵活性；
（3）测量绝缘电阻应不小于$16!；
（#）检查接线正确无误后，应在主触头不带电的情况下试操作数次，确信能按要求
动作后，才可投入实际运行；
·
*
7
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p372 -->
（!）对于控制电动机正反转直流接触器，应检查其机械和电气联锁的有效性；
（"）接触器投入实际运行之前，还应观察其分断电弧时的声光情况是否正常。
!# 使用与维护
直流接触器经过一段时间使用后，应进行维修。维修时，首先应断开主电路和控制
电路的电源，再进行如下的检修。
（$）外观检查：清除灰尘，仔细观察接触器外观是否完整无损，拧紧紧固件。
（%）灭弧室维修：若灭弧室可拆卸，应取下并仔细查看有无破裂或严重烧损。灭弧
室内的零部件（如灭弧室栅片）有无变形或松脱，若已不能修复，则应更换新的灭弧
室。若不须更换，可用毛刷或螺丝刀清理或铲除灭弧室内的金属溅物和颗粒。重新装上
灭弧室时，应将它安装在原来一极上，不能随意改变更换到另一极上，以免影响其灭弧
能力。
（&）触头的维修：接触器触头上有烧毛现象是正常的，不会影响其实际工作能力，
一般可不必清理。若触头接触处有金属颗粒或毛刺可以铲锉掉，锒焊触头若开焊、裂缝
或磨损到为原厚度的$ ’ & 时，则应更换新触头。
（!）铁心的维修：观察铁心极端面有无变形、松开现象，擦拭极面上的污垢，交流
操作铁心的短路环有否断袭，直流操作铁心非磁性垫片是否磨损或脱落，还应检查缓冲
件的完整性及位置是否正确。
（"）操作线圈的维修：观察线圈外表层有无过热变色，接线有无松动，线圈骨架有
无碎裂，还应检查线圈固定的牢度及缓冲件的完整性。
直流接触器常见故障原因及其排除
故障现象
可能原因
排
除
吸不上或
吸不到底
!电源电压太低或波动过大
"操作回路的控制电源容量不足
或发生断线或控制触头接触不良
#线圈技术参数与使用条件不符
$接触器可动部分被卡住，线圈断
线或烧毁
%触头压力与超程过大
&直流操作双绕组线圈并联在保
持绕组或经济电阻上的常闭辅助触
点过早断开
!调高电源电压
"增加电源容量、修复线路或
控制触头
#更换线圈
$排除卡住故障，更换线圈
%按要求调整触头参数
&调整或修理常闭辅助触点
吸上马上
又断开，反
复不停地
开闭
直流操作双绕组线圈的保持绕组
断线或接线头松动
更换线圈或拧紧接线头
·
$
(
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p373 -->
故障现象
可能原因
排
除
不释放或
释放缓慢
!触头压力过小
"触头熔焊
#机械可动部分被卡住
$反力弹簧损坏或力太小
%交流操作的! 形铁心的中肢气
隙消失，剩磁增大
&铁心极面有污垢粘着
’直流操作电磁铁非磁性垫片脱
落或磨损
!调整触头参数
"排除熔焊故障，修理或更换
触头
#排除卡住故障
$更换或调整反力弹簧
%更换铁心
&清理铁心极面
’装上或更换非磁性垫片
线圈过热
或烧损
!控制电源电压过高或过低
"线圈技术参数（如额定电压、通电
持续率或工作制等）与实际使用条
件不符
#线圈制造不良或受到机械损伤
而使绝缘损坏等
$使用环境条件特殊，如空气潮
湿，含有腐蚀性气体或环境温度过高
%交流操作或双绕组或带经济电
阻的磁系统的可动部分被卡住
&交流操作电磁铁铁心极面不平
或! 形铁心中肢气隙过大
’直流操作电磁铁的双绕组线圈
因常闭辅助触点不释放
!调整电压
"调换线圈或接触器
#更换线圈
$采用特殊设计的线圈
%排除卡住故障
&清除铁心极面或调换铁心
’修复常闭辅助触点
交流操作
电磁铁的
噪声大
!铁心极面生锈或污垢
"短路环断裂
#铁心极面磨损过度而不平
$触头压力过大
%铁心歪斜或被卡住
&电源电压过低
!清理铁心极面
"调换铁心
#调换铁心
$调整触头压力
%调整铁心
&提高电源电压
触头过度
磨损或熔
焊
!操作频率过高或过负载使用
"负载侧短路
#触头压力过小
$触头表面有突起的金属颗粒或
异物
%控制电源电压过低
&可动部分卡住，吸合过程有停滞
或合不到底
’两极触头动作不同步
(永久磁铁退磁，磁吹力不足
!调换合适的接触器
"排除短路故障，更换触头
#调整触头压力
$清理触头表面
%提高电源电压
&排除卡住故障
’调整触头使之同步
(更换永久磁铁
·
"
#
$
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第三篇
低压接触器


<!-- p374 -->
故障现象
可能原因
排
除
触头过热
或灼伤
!触头压力太低
"触头上有污垢，表面不平或有突
起金属颗粒
#环境温度过高或装在封闭或控
制箱中使用
$操作频率过高，工作电流过大，
触头的通断能力不够
!调整触头压力
"清理触头表面
#更换容量大的接触器
$更换容量大的接触器
相间短路
!可逆转换接触器的机械和电气
联锁失灵，致使两台正、反接触器同
时闭合，或因接触器燃弧时间太长，
转换时间短，发生电弧短路
"尘埃堆积、潮湿、过热使绝缘损
坏
#绝缘件或灭弧室损坏或碎裂
$永久磁铁磁吹接触器的进出线
极性接反了，电弧反吹
!检查电气和机械联锁，在控
制线路中加入中间环节或调换
为动作时间长的接触器
"经常清理，保持清洁
#更换损坏绝缘件或灭弧室
$更正进出线的极性
·
!
"
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册
标准分享网 www.bzfxw.com 免费下载


<!-- p375 -->
第四篇
低压断路器


<!-- p376 -->
标准分享网 www.bzfxw.com 免费下载


<!-- p377 -->
第一章
低压断路器的原理及技术参数
第一节
低压断路器的用途、分类与型号
一、用途和分类
低压断路器（曾称自动开关）相当于刀开关、熔断器、热继电器和欠电压继电器的
组合，是一种既有手动开关作用又能自动进行欠压、失压、过载和短路保护的电路。
低压断路器（以下简称断路器）是一种不仅可以接通和分断正常负载电流、电动机
工作电流和过载电流，而且可以接通和分断短路电流的开关电器。它在电路中主要起短
路和过载保护作用，还具有欠电压保护和远距离分断电源等功能，也可直接操作不频繁
启动电动机和电路转换等。
断路器种类繁多，可按用途、结构特点、极数、传动方式等等来分类。
（!）按使用类别分，有选择型（" 类）和非选择（# 类）型。
（$）按用途分，有保护配电线路用、保护电动机用、保护照明线路用和对地漏电保
护用断路器。
（%）按主电路极数分，有单极、两极、三极、四极断路器。小型断路器还可以拼装
组合成多极断路器。
（&）按保护脱扣器种类来分，有短路瞬时脱扣器、短路短延时脱扣器、过载长延时
反时限保护脱扣器、欠电压瞬时脱扣器、欠电压延时脱扣器、漏电保护脱扣器等。以上
各类脱扣器在断路器中可单独或组合成非选择性或选择性保护断路器，当配备有漏电保
护脱扣器时也称为具有漏电保护功能的断路器。
根据用途不同，断路器可配备不同的脱扣器或继电器。脱扣器是断路器本身的一个
组成部分，而继电器（包括热敏电阻保护单元）则通过与断路器操作机构相连的欠电压
脱扣器或分励脱扣器的动作来控制断路器。
·
’
’
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p378 -->
断路器按用途分类
断路器
类型
电流种类
和范围!
保护特性
主要用途
配电线路
保护
交流
!""# $ %""#
直流
&""# $ &"""#
选择型
’ 类
非选择型
# 类
快速型
一般型
二段保护
瞬时
短延时
三段保护
瞬时
短延时
长延时
限流型
一般型
长延时
瞬时
有极性、无极性
长延时、瞬时
电源总开关和支路
近电源端开关
支路近端开关
支路末端开关
保护晶闸
管变流设备
保护一般直流设备
电动机
保护
交流
&"# $ &""#
直接启动
间接
启动
一般型
过电流脱扣
器瞬动倍数
( $ )*!+
限流型
过电流脱
扣器瞬动
倍数)!!+
过电流脱扣器瞬动倍
数, $ (!+
保护鼠笼型电动机
保护鼠笼型电动机，
还可装于靠近变压
器端
保护鼠笼型和
绕线型电动机
照明用及
导线保护
交流
*# $ *"#
过载长延时，短路瞬时
单极，除用于照明
外，尚可用于生活建
筑内电气设备和信
号二次回路
漏电保护
交流
!"# $ !""#
)*-#、,"-#、*"-#、
.*-#、)""-#，"/)0 内纷解
确保人身安全，防止
漏电引起火灾
特殊用途交流或直流
一般只需瞬时动作
灭磁开关，
闭合开关等
!根据需要可以超出此范围。
·
(
.
,
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第四篇
低压断路器
标准分享网 www.bzfxw.com 免费下载


<!-- p379 -->
断路器配备的脱扣器和继电器
功能
脱扣器
继电器
过载保护
过载脱扣器
热延时式或电磁延时式
过载继电器
热延时式或电磁延时式
热敏电阻保护单元
短路保护
短路脱扣器
电磁式或瞬动电子式
短路继电器
瞬动电磁式
选择性短路保护
短路脱扣器
电磁式或电子式短延时
（!）按其结构型式分，有万能式和塑料外壳式断路器。
（"）按是否具有限流性能分，有一般型和限流型断路器。
（#）按操作方式分，有直接手柄操作、手柄储能操作快速合闸、电磁铁操作、电动
机操作、电动机储能操作快速合闸和电动机预储能操作式断路器。
还分成有关人力操作和无关人力操作、有关动力操作和无关动力操作，以及储能操
作等。
（$）按灭弧介质分，有空气式和真空式（目前国产断路器多为空气式）。
（%）按安装方式又可分为固定式、插入式和抽屉式等等。
断路器的型式品种很多，常用的有：万能式断路器、塑料外壳式断路器、限流式断
路器、漏电保护式断路器等。
二、断路器的型号、电气图形符号和文字符号
断路器型号的意义如下：
&
’
(
)—*
!
" + #
$
%
&—断路器；
’—组别代号（字母）：, 表示万能式、- 表示塑壳式；
(—派生代号（字母，可无）：. 表示限流型、/ 表示漏电保护；
)—设计代号（数字）；
*—辅助代号（字母，可无）：0 表示灭磁式、1 表示抽屉式；
!—额定电流（数字）；
"—品种派生代号（字母，可无）：2 表示带电动机操作；
#—极数（数字）；
$、%—脱扣器及附件代号。
·
%
#
)
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p380 -->
低压断路器的脱扣器和附件代号
附件类别
代
号
脱
扣
方
式
不带
附件
分励
脱扣
辅助
触头
欠压
脱扣
分励辅
助触头
分励
欠压
二组辅
助触头
欠压辅
助触头
无脱扣器
!!
—
!"
—
—
—
!#
—
热脱扣器
$!
$$
$"
$%
$&
$’
$#
$(
电磁脱扣
"!
"$
""
"%
"&
"’
"#
"(
复式脱扣
%!
%$
%"
%%
%&
%’
%#
%(
第二节
低压断路器的工作原理
低压断路器又称自动开关，当电路发生严重的过载，短路以及失压等故障时，能够
自动切断故障电路，有效地保护串接在其后面的电气设备。因此，低压断路器是低压配
电网中一种重要的保护电器。在正常条件下也用低压断路器不频繁地接通和断开电路以
及控制电动机。
低压断路器具有多种保护功能（过载、短路、失压等），动作值可以方便地调整，
通断能力较高，动作过后不需要更换零部件而继续使用，故障动作时三相联动等熔断器
不具备的优点，因而在电路中得到了广泛的应用。
低压断路器按使用类别分：) 类断路器，即非选择型断路器和* 类断路器，即选择
型断路器。对后者，往往具有长延时、短延时及瞬时动作保护，其短延时不少于!+!’,。
低压断路器一个主要技术指标就是短路分断能力，它包括二个内容：一是额定运行
短路分断能力!"#，二是极限分断短路电流能力!$%。很明显!$% - !$&，!$&可以是"’.、
’!.、(’. !$%、对!$&的试验操作顺序是/—0/—0/（断—通断—通断），而对!$%则为
一个循环即/—0/（断—通断）。对) 类和* 类都要做额定运行短路分断试验即!$&试
验，对* 类则在短时耐受电流!$’较高的场合做极限分断短路电流!$%试验。
至于额定短路接通能力，它和额定短路分断能力有一定关系，例如当
$+’1) 2 !$&!%3)，45,! 6 !+7 时，最小短路接通能力为$+&"!$&；当%3) 2 !$&!#1)，
45,! 6 !+( 时，最小短路接通能力为$+’%!$&。
低压断路器从结构类型分为框架式和塑料外壳式二种，前者主要用作配电网络的保
护开关，后者既可作配电网络的保护开关，又可作为电动机、照明电路以及电热器等的
控制开关。这两类断路器都可有限流式品种。在低压断路器中还有一种快速直流断路
器，它的全分断动作时间在%!8, 以内。能为整流元件和整流装置提供短路、过载和逆
流保护。
·
!
9
%
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第四篇
低压断路器
标准分享网 www.bzfxw.com 免费下载


<!-- p381 -->
一、低压断路器的结构和工作原理
根据各类低压断路器的共同功能，它们在结构上必然具备如下三个基本部分：
!）执行通断电路的部件———触头和灭弧系统；
"）感测电路的不正常状态并作出反应即保护性动作的部件———各种脱扣器；
#）联系以上两种部件的中间传递部件———自由脱扣和操作机构。
（!）主触头及灭弧系统
既然低压断路器是网络的保护开关，它的主触头就必然不同于其他开关电器，而需
要接通和分断非常大的电流。这就决定了断路器主触头具有特殊的结构形式。断路器每
一极的触头，一般是由主触头、弧触头和副触头三部分组成。主触头在正常合闸状态下
通过额定电流，在故障状态下通过故障电流。它需要有足够的电动稳定性和热稳定性，
并且有很低的接触电阻。因此，主触头一般采用银和银基粉末冶金材料制造。为了防止
主触头在通断过程为电弧所烧坏，与主触头一起并联了一个由耐电弧、耐熔焊的材料—
铜钨、银钨、铜石墨或银石墨粉末冶金材料制成的弧触头。由于在动作过程中，弧触头
先于主触头闭合，后于主触头分断，所以燃弧总是发生在弧触头上。正常工作时，弧触
头的电阻较主触头大，很少有工作电流流过。考虑到容量较大的自动开关的分断过程
中，当电流由主触头转移到弧触头时，可能因弧触头上的电压降太大，以致主触头刚产
生的微小间隙被击穿燃弧，在老产品中，主触头与弧触头之间再增设一个副触头，以保
安全。从三档触头的功能来考虑，触头的接通顺序应当是弧触头$ 副触头$ 主触头，反
之，分断顺序应当是主触头$ 副触头$ 弧触头。新型号低压断路器常应用二档触头，这
样就简化了结构。%&!’ 低压断路器只有二档触头。由于触头合金材料性能的提高，低
压断路器也有采用一档的。
低压断路器的主触头也有单断口和双断口两种。通常，额定电流在!((() 以下的低
压断路器，其主触头为单断口，而额定电流为!((() 及以上的低压断路器，其主触头为
双断口桥式触头。额定电流大时要用双断口桥式触头，这是因为：!）采用双断口桥式
触头可以免去既笨重又容易损坏的软连接线；"）桥式触头的双断口较单断口易于灭弧。
桥式触头的缺点是需要二倍的弹簧压力。
（"）各种脱扣器
脱扣器主要有过电流脱扣器、分励脱扣器和失压脱扣器。
根据网络保护的需要，过电流脱扣器有瞬时脱扣和延时脱扣两种。所谓瞬时过电流
脱扣器，实际上是一个不设触头的过电流继电器，它的线圈直接安装在断路器的下母线
上。如果断路器的电流等级为!’(() 及以上，只要让下母线排穿过电磁铁即可，无需另
设线圈。
过电流脱扣器的额定电流分得比较细，这样适应不同负载的需要。在与同一电流等
级低压断路器配用的过电流脱扣器中，其最大等级的额定电流等于断路器主触头的额定
电流，其余各等级的额定电流都小于断路器主触头的额定电流。
分励脱扣器和失压脱扣器与过电流脱扣器不同，它是一个不设触头的电压继电器或
中间继电器。因此，它们的结构与过电流脱扣器相类似，只是把激磁线圈换成了电压线
·
!
*
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p382 -->
圈。另外，还由于失压脱扣器在正常情况下是持续工作的，其衔铁和铁心的极面必须磨
平，而且装上分磁环。
有时，供电系统要求有!"# $ %& 的失压脱扣延时，以保证供电的连续性。虽然在目
前的产品中，失压脱扣器没有延时，但用户可以自行改装以获得延时。为此，只要给脱
扣器的线圈并联一只十几至几十微法的电容器，并经过二极管在失压时形成一个阻尼回
路，就能达到延缓磁通消失的过程。
分励脱扣器的工作与失压脱扣器恰恰相反。在正常工作时，其线圈是断电的；而在
需要从远方进行操作使开关分闸的时候，应使线圈通电，让铁心吸引衔铁，使自由脱扣
机构脱钩，断路器随即分闸。
（#）机械传动元件
断路器的接通与分断动作，必须依靠自由脱扣和操作机构来实现。自由脱扣机构的
动作分为“再扣”、“闭合”和“断开”三个程序。
“再扣”
“再扣”是在断路器分闸以后进行的动作。断路器分闸以后，自由脱扣
机构就由闭合位置沿逆时针方向旋转。它的杠杆将主轴杠杆的销钉钩住，并借销钉给杠
杆的作用力使三个杠杆互相搭接，形成再扣状态，为下一次合闸作准备。
“闭合”
当自由脱扣机构再扣以后，通过手柄使机构从再扣位置按顺时针方向旋
转，直到杠杆与操作机构中的掣子扣住为止。至此，断路器便已合闸。如果电网电压过
低或者没有电压，失压脱扣器的铁心吸不住衔铁，断路器就不能合闸。
“断开”
断路器发生故障时，不论是哪一个脱扣器动作，都会产生机械冲击，作
用于自由脱扣机构，使杠杆之间的联系解脱，断路器也随之迅速断开。
综上所述，断路器的工作原理可概括如下：
要使开关合闸，必须先使自由脱扣机构处于再扣位置，即它的三个杠杆能互相搭
住，方有可能将合闸力传递给动触头，使之闭合。合闸方式可以是直接用手柄操作，也
可以通过杠杆操作，在大电流时还可用电动机或电磁铁进行远方操作。
要使开关分闸，在发生故障时，通过脱扣器（过电流脱扣器或失压脱扣器）使自由
脱扣机构解扣而自动掉闸。在正常工作时，无论有负载还是没有负载，均可通过手柄直
接操作掉闸，或者通过分励脱扣器实现掉闸。
二、低压断路器的特性指标
（%）极限分断能力
所谓极限分断能力，就是指低压断路器在规定的电压、频率以及规定的线路参数
（交流电路为功率因数’(&!，直流电路为时间常数! ) "
# ）下，所能切断的最大短路电
流值。
（*）动作时间
主要是指切断故障电流所需的时间。动作时间可分为三部分；
$%—断路器由正常工作电流增大到脱扣器整定电流所需的时间。它取决于线路参
数、短路电流的增长速度（即+%
+$）以及整定电流的上下限。
·
*
,
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第四篇
低压断路器
标准分享网 www.bzfxw.com 免费下载


<!-- p383 -->
!!—从过电流脱扣器得到信号开始运动起，到触头系统受到自由脱扣机构的作用，
弧触头开始分离，出现弧隙为止的一段时间。它决定于机械方面的参数。这段时间习惯
上称为固有动作时间。
!"—从弧触头开始分离、产生电弧起，到电弧熄灭、电流完全被切断为止的一段时
间。它取决于灭弧系统的效能，并和电路参数有关。
在三部分时间中，最主要的是固有动作时间!!。因为这段时间越长，短路电流就越
接近于其最大值，即开关不能起限流作用。这时开关本身及其保护对象都须经受严重的
考验。如果!! 很短，则短路电流在尚未增大到较大的数值之前就被切断，即开关起到
了限流作用。这样，开关灭弧就不困难了。当然，在有限流作用的情况下，对开关本身
及其所保护的电气设备来说，电动稳定性和热稳定性都得到了改善。
一般的低压断路器固有动作时间为!# $ %#&’，全部动作时间为(## $ "##&’；直流
快速开关的固有动作时间为( $ (#&’，全部动作时间为!# $ "#&’；交流限流开关的动作
时间，按它应在短路电流未达到峰值之前就将电路切断这一要求来看，应当小于)&’。
（"）保护特性
保护特性主要是指开关的过电流保护特性" * #（!）。根据需要，保护特性有瞬时
的和带反时限延时的两种。为了能起到良好的保护作用，开关的保护特性应同保护对象
的容许发热特性匹配，即断路器的保护特性应当位于保护对象的容许发热特性之下。只
有这样，保护对象方能不因受到不能容许的短路电流而损坏。
为了充分利用电气设备的过载能力、尽可能缩小事故范围，断路器的保护特性必须
具有选择性，即它应当是分段的。应用电子线路可以方便地实现三段式保护。
（+）电寿命和机械寿命
配电用断路器由于操作次数和动作次数少，故对电寿命和机械寿命的要求不高，例
如，+## $ (###, 的框架式断路器，其机械寿命定为( 万次，电寿命定为)### 次；电动
机保护用的断路器，其电寿命与机械寿命可达几万次，例如，)#, 的塑料外壳式断路
器，其机械寿命为! 万次，电寿命为(-! 万次。
第三节
断路器的主要技术参数
一、额定电压和额定绝缘电压
我国常用的额定电压有：交流!!#.、"/#.、00#.、((+#.；直流((#.、!+#.、
++#.、%)#.、/)#.、(###.、()##.。额定绝缘电压往往高于额定电压，但有时两者
一致。
二、额定电流
一般有：0,、(#,、(0,、!#,、"!,、+#,、（0#,）、0",、(##,、（()#,）、(0#,、
·
"
/
"
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p384 -->
!""#、!$"#、%&$#、’""#、（(""#）、(%"#、)$"#、&"""#、&!$"#、（&$""#）、&(""#、
!"""#、!$""#、（%"""#）、%&$"#、’"""#、$"""#、（("""#）、(%""#、)"""#、&""""#、
&!$""# 等。
三、极限分断能力
所谓极限分断能力，就是指低压断路器在规定的电压、频率以及规定的线路参数
（交流电路为功率因数*+,!，直流电路为时间常数! - &
" ）下，所能切断的最大短路电
流值。
·
’
)
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第四篇
低压断路器
标准分享网 www.bzfxw.com 免费下载


<!-- p385 -->
第二章
低压断路器的选型与应用
第一节
低压断路器的选择
一、低压断路器的选择要点
断路器的额定工作电压应不小于线路额定电压。
断路器的额定电流应不小于线路计算负载电流。
断路器的额定短路通断能力应不小于线路中可能出现的最大短路电流。
线路末端单相对地短路电流应不小于!"#$ 倍断路器脱扣器整定电流；如果不能满
足时，可采用单相接地保护断路器（如%&!’ 型万能式断路器）或考虑在零线上装设电
流互感器或采用带零序电流互感器的线路（或漏电继电器）来解决。变压器中性点应
接地。
欠电压脱扣器额定电压等于线路额定电压；是否需要带延时按使用场合的需要
而定。
断路器分励脱扣器额定电压应等于控制电源电压。
电动传动机的额定工作电压应等于控制电源电压。
注意断路器接触方向，母联断路器应选用可在下方进线的断路器。
注意与其他电器的配合协调，各级断路器的过电流脱扣器整定值和延时应符合选择
性配合要求。
电动机保护断路器的瞬时动作电流应考虑电动机的起动条件（电动机的种类、起动
电流倍数和时间）。
二、断路器额定电流的确定
断路器壳架等级额定电流（指塑壳或框架中所能装的最大过流脱扣器的额定电流）
和断路器额定电流（过电流脱扣器额定电流）的确定如下：
!(")*!!+,
!(")-!!+,
式中
!(")*———断路器壳架等级的额定电流（.）；
!+,———线路的计算负荷电流（.）；
·
$
/
0
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p386 -->
!!"#$———过电流脱扣器的额定电流（%）。
三、断路器的脱扣器电流整定
&" 电动机用断路器。
（&）热（或长延时）脱扣器一般作过负荷保护用，其电流整定值应不小于电动机正
常工作电流，也不应大于电动机额定电流的&"& 倍，即：
&"&!!!!’(!!)
式中
!’(———脱扣器动作电流整定值；
!!———电动机额定电流（%）；
!)———电动机正常工作电流（%）。
（*）瞬时（电磁）过电流脱扣器用作短路保护，正常工作或电动机启动时不应动
作。其电流整定值为：
!’(·&!"+,-·& !./
式中
!’(·&———过电流脱扣器动作电流整定值（%）；
!./———电动机起动电流（%）；
"+,-·&———可靠系数，动作时间大于0"0*. 的开关取&"12，动作时间小于0"0*.
（如34 型）的取&"5 6 *。
*" 配电线路用的断路器。
（&）瞬时过电流脱扣器的整定值。低压断路器的瞬时过电流脱扣器整定电流，应躲
过配电线路的尖峰电流，即：
!’(·1!"+,-·1［!7./·& 8 !9:（; < &）］
式中
!’(·1———瞬时过电流脱扣器的整定值（%）；
"+,-·1———低压断路器瞬时脱扣器可靠系数，考虑电动机起动电流误差和断路器
瞬动电流误差，取&"*；
!7./·&———线路中最大一台电动机全起动电流（%），它包括了周期分量和非周期
分量，其值为电动机起动电流!./·&的* 倍；
!9:（; < &）———除起动电流最大的一台电动机以外的线路计算电流（%）。
为了满足被保护线路各级间的选择性要求，选择型低压断路器瞬时脱扣器电流整定
值还需躲过下一级开关所保护线路故障时的短路电流。
非选择型低压断路器瞬时脱扣器电流整定值，只要躲过回路的尖峰电流即可，而且
应尽量可能整定得小一些。
（*）短延时过电流脱扣器的整定值。
!低压断路器的短延时过电流脱扣器整定电流，应躲过短时间出现的负荷尖峰电
流，即：
!’(·*!"+,-·*［!./·& 8 !9:（; < &）］
式中
!’(·*———短延时过电流脱扣器的整定值；
"+,-·*———低压断路器短延时脱扣器可靠系数，取&"*；
·
=
>
1
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
第四篇
低压断路器
标准分享网 www.bzfxw.com 免费下载


<!-- p387 -->
!!"·#———线路中最大一台电动机的起动电流（$）；
!%&（’ ( #）———除启动电流最大的一台电动机以外的线路计算负载电流（$）。
!动作时间的确定。短延时主要用于保证保护装置动作的选择性。低压断路器短延
时断开时间分)*#!（或)*+!）和)*,!，根据需要确定动作时间。上下级时间差
取)*# - )*+!。
（.）长延时过电流脱扣器的整定值。
"低压断路器的长延时过电流脱扣器动作电流按下式整定：
!/0·#!"123·# !%&
!/0·#"!&3
式中
!/0·#———长延时过电流脱扣器的整定值（$）；
"123·#———断路器长延时脱扣器的可靠系数，考虑断路器的电流误差，取#*#；
!%&———线路的计算负荷电流（$）；
!&3———导体的允许持续载流量（$）。
!断路器的反时限断开动作特性。返回特性中规定，返回电流值为其整定电流的
4)5。返回电流为其整定电流值的4)5的含义是：当低压断路器长延时脱扣器的电流
超过整定值（!/0·#）时，如其持续时间尚末超过+ 倍!/0·#的可返回时间，电流即即降至
整定值的4)5或以下，此时长延时脱扣器不动作。
配电用低压断路器过电流脱扣器的反时限断开动作特性
脱扣器种类
电流整定值
（$）
约定不脱扣电流
约定脱扣电流
约定时间
（6）
周围空气温度
（7）
无温度补偿
!/0"8.
#*)9!:
#*.9!:
#
+) 或,)
!/0 ; 8.
#*)9!:
#*+9!:
+
制造厂另有
规定除外
有温度补偿
!/0"8.
#*)9!:
#*.)!:
#
< +)
#*)9!:
#*,)!:
#
( 9
#*))!:
#*.)!:
#
< ,)
!/0 ; 8.
#*)9!:
#*+9!:
+
< +)
#*)9!:
#*.)!:
+
( 9
#*))!:
#*+9!:
+
< ,)
·
=
>
.
·
#
###################################################
常用低压供配电设备选型与安装使用技术手册


<!-- p388 -->
用作直接启动电动机的低压断路器的反时限断开动作特性
脱扣器种类
约定不脱扣电流
约定脱扣电流
约定时间（!）
周围空气温度（"#）
无温度补偿
$%&’!(
$%)&!(
)
)& 或*& 制造厂另
有规定者除外
有温度补偿
$%&’!(
$%)&!(
)
+ )&
$%&’!(
$%,&!(
)
- ’
$%&&!(
$%)&!(
)
+ *&
,% 照明用低压熔断器的过电流脱扣器的整定。照明用的低压断路器的长延时和瞬
时过流脱扣器的整定电流分别为：
!./·$!0123·$ !45
!./·,!0123·, !4
式中
!45———照明线路的计算电流（6）；
"123·$、"123·,———照明用低压断路器长延时和瞬时过电流脱扣器的可靠系数，取
决于电光源启动状况和低压断路器特性。
照明用断路器长延时和瞬时过电流脱扣器可靠系数
低压断路器种类可靠系数
白炽灯、荧光灯、卤钨灯
高压水银灯
高压钠灯、金属卤化物灯
带热脱扣器
0./·$
$%&
$%$
$%&
带瞬时脱扣器
0./·)
* 7 8
* 7 8
* 7 8
四、校验
$% 按短路电流较验其动作灵敏度，即：
"（)）
9 "
!（)）
0·:;<
!./
"（$）
9 "
!（$）
0·:;<
!./
式中
!./———低压断路器脱扣器的瞬时整定电流或短延时整定电流（6）；
!（)）
0·:;<、!（$）
0·:;<———配电线路末端，或电气距离最远一台用电设备处发生两相、单
相短路时的最小短路电流（6）；
"（)）
9 、"（$）
9 ———两相、单相短路灵敏系数，要求两相短路时，"（)）
9 !)；单相短路
时，=> 型断路器的灵敏系数"（$）
9 !$%’；=? 型断路器的灵敏系数
"（)）
9 !)；装于防爆车间内的任何型号断路器的灵敏系数"（$）
9 !)。
如果配电线路较长，单相短路（接地）电流较小，低压断路器动作电流不能满足灵
敏性的要求时，可采用带有单相接地保护元件的=?$@ 系列断路器或设零序电流保护措
·
A
A
,
·
#
###################################################
第四篇
低压断路器
标准分享网 www.bzfxw.com 免费下载


<!-- p389 -->
施。
!" 按短路电流校验低压断路器的分断能力。
（#）分断时间大于$"$!% 的断路器：
!&’·()*+!!,+
式中
!&’·()*+—以交流电流周期分量有效值表示的低压断路器的极限分断能力；
!,+—被保护线路的三相短路电流周期分量有效值。
（!）分断时间小于$"$!% 的低压断路器：
!-·&’!!%.
式中
!-·&’—断路器开断电流（冲击电流有效值），如制造厂提供的开断电流为峰值时，
可按峰值校验；
!%.—短路开始第一周期内的全电流有效值。
当分断能力不够时，应采用如下措施：
!利用上一级低压断路器的短路分断能力：将上一级低压断路器的脱扣器瞬动电流
整定在下级低压断路器的额定短路通断能力的/$0以下，但这时上、下级低压断路器
的分断无选择性。
"采用低压断路器加后备熔断器：应选择熔断器交接点的电流! 小于低压断路器的
额定短路通断能力的/$0，当短路电流大于! 时，应由熔断器动作。
#采用限流低断压路器：可按制造厂提供的允通电流特性或限流系数（即实际分断
电流峰值和预期短路电流峰值之比）选择相应的产品。
几种常用低压断路器短路通断能力
类别
型号
额定电流
（1）
过电流脱
扣器额定
电流范围
（1）
短路通断能力
电压
（2）
电流（有效值）
（31）
45%$
万
能
式
（
框
架
式
）
67#8
!$$
9$$
:;$
# $$$ < # 8$$
! 8$$ < 9 $$$
#$$ < !$$
!$$ < 9$$
;$$ < :$$
:;$ < # 8$$
# 8$$ < 9 $$$
;/$= ::$
;/$= ::$= # #9$
;/$= ::$= # #9$
;/$
;/$
!$= #$
!8= #8= #$
;$= !$= #!
9$
:$
$";
$";
$";
$";
$"!8
67>#8
!$$ < 9$$
:;$
#$$ < 9$$
9$$ < :;$
;/$
;/$
8$
?$
$"!8
$"!
·
@
/
;
·
"
"""""""""""""""""""""""""""""""""""""""""""""""""""
常用低压供配电设备选型与安装使用技术手册


<!-- p390 -->
类别
型号
额定电流
过电流脱
扣器额定
电流范围
（!）
短路通断能力
电压
（"）
电流（有效值）
（#!）
$%&!
万
能
式
（
框
架
式
）
’(
（)*+,）
-./ 0 + -/1
2 /// 0 2 1/1
. 2// 0 3 //1
2// 0 + -//
1// 0 2 4//
2 1// 0 3 4//
--/
--/
.5/6 --/
1/
5/
+//6 5/
/721
/72
/72
!8
-9
+/9
+-9
2/:
./:
3/:
2// 0 -//
2// 0 + ///
2// 0 + -//
3// 0 2 ///
+ -// 0 . 2//
. 2// 0 3 ///
.5/6 --/
326 ./
1/6 ./
-16 31
-16 ./
-16 1/
+2/6 51
.*(
-. 0 + -//
2 ///
2 1//
. +1/
2// 0 + -//
5// 0 2 ///
5// 0 2 1//
5// 0 . +1/
1//
3/
1/
-/
5/
/72
塑
料
外
壳
式
);2/
+//
2//
3//
-./
5//
+ 21/
+- 0 +//
+// 0 221
2// 0 3//
.1/ 0 -//
1// 0 5//
5// 0 + 21/
.5/
<+56 =.16 >+//
<216 =326 >+//
<./6 =326 >+//
<./6 =32
>1/
<1/
/7. 0
/72
塑
料
外
壳
式
?>
+//9
221
3//9
-//9
+1 0 +//
+21 0 221
21/ 0 3//
31/ 0 -//
.5/6 33/
./6 21
3/6 ./
326 ./
-16 .1
/7+1
0 /72
@:
A 型+//
) 型+//
5/ 0 +//
-. 0 +//
.5/6 3+1
+/
·
/
4
.
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第四篇
低压断路器
标准分享网 www.bzfxw.com 免费下载


<!-- p391 -->
类别
型号
额定电流
过电流脱
扣器额定
电流范围
（!）
短路通断能力
电压
（"）
电流（有效值）
（#!）
$%&!
微
型
断
路
器
’()*
+ 型
,- . (-
)-
/-
( 型
, . (-
01-2 (,)
1
/
)
/
3(’4
0+
/0
/ . 0+
(- . /0
01-2 (,)
1
/
5
0+
)-
,- . 0+
(- . )-
01-2 (,)
1
/
678,9
/0
/ . /0
++-
,-
漏
电
断
路
器
’()*:3
(-
/-
, . (-
)- . /-
++-
/
(
67:+)
0+
/0
,--
+--
,- . 0+
+) . /0
(- . ,--
,-- . +--
01-
0
)
/
,)
第二节
低压断路器运行与维护
一、使用前检查
当断路器安装完毕，开始通电前应按下表进行检查。
二、定期检查
断路器在空气清洁、干燥的场所（如有防尘、空调的电气室）使用，每+ . 0 年检
查一次；在户内、尘埃较少、没有腐蚀性气体的场所使用，每一年检查一次。
·
,
9
0
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p392 -->
通电前的检查项目和内容
序号
检查项目
检查要点
!
导线的连接状态
接线端子与连接导线应紧固，其他连接部件的接触状态也不应有异常
"
绝缘距离
断路器内不应有多余的线头，小螺钉等导电物，导体间的距离是否
满足要求
#
绝缘性能
用$%%& 兆欧表测量带电体与框架（大地）之间、极间、断路器断开时
的电源侧与负载侧之间均应不小于!%’!
(
耐压性能
在序号# 规定的部位施加" 倍工作电压（) !%%%&）进行*+,- 耐压试
验（可抽样检查），应无闪络或击穿现象
定期检查的内容
检查项目
检查要点
处理方法
接线端子螺钉（栓）
接线端子的导线紧固螺钉（栓）是否松
弛
如有松弛予以拧紧
尘
埃
断路器表面，特别上部电源侧的表面，
有无积存的尘埃和粘着的油污。绝缘
处的凹槽内是否有尘埃、异物的跨接
如有，用干净的布去除
分合操作
对断路进行数次合、分操作，观察是否
顺利；装有脱扣按钮（或试验按钮）的断
路器观察在扳动按钮数次后的脱扣情
况
如合、分不顺，有滑扣或脱扣
按钮按下而断路器不自由脱
扣，应予以修理
绝缘电阻
检查绝缘件是否受伤，使用$%%& 兆欧
表对带电体与框架（大地）、极间测绝缘
电阻
如未能达到!%’!，则取下，查
绝缘电阻低的原因
三、运行中的维护检查
断路器是一种比较复杂的保护电器，除正确选用外，还需要妥善的维护，才能保证
断路器起到预定的作用。断路器在使用期内应尽量做到：
（!）在断路器投入使用前应将各磁铁工作面（如失压脱扣器的磁系统吸合面）的防
锈油脂抹净，以免影响磁系统的动作值。
（"）操作机构在使用一段时间后（可考虑! . " 年一次），在传动机构部分应加润滑
油（小容量塑料外壳式断路器不需要）。
（#）每隔一段时间（例如在定期检修时），应清除落于断路器上的灰尘，以保证断
·
"
/
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第四篇
低压断路器
标准分享网 www.bzfxw.com 免费下载


<!-- p393 -->
路器良好绝缘。
（!）灭弧室在因短路分断后，或较长时期使用之后，应清除灭弧室内壁和栅片上的
金属颗粒和黑烟灰尘。有的陶瓷灭弧室容易破损，如发现破损的灭弧室，决不要再使
用，以免造成不应有的事故。长期未使用的灭弧室（如作为配件的灭弧室），在需使用
前应先烘一次，以保证良好的绝缘。
（"）断路器的触头在长期使用后，如触头表面发现有毛刺、金属颗粒等，应当予以
清理，以保证良好的接触。可更换的弧触头，如发现磨损至少于原来厚度的# $ % 时要考
虑更换。
（&）定期检查各脱扣器的电流整定值和延时，特别是半导体脱扣器，应定期用试验
按钮检查其动作情况。漏电保护断路器也要用按钮经常检查，以确认它是否能可靠地
动作。
（’）检查所带的正常最大负荷是否超过断路器的额定值。
（(）检查接触点和连接点有无过热现象（特别有热元件保护装置的）。
（)）检查分、合闸状态是否与辅助触头所串接的指示灯信号相符合。
（#*）监听断路器在运行中有无不正常声响。
（##）检查传动机构及相间绝缘主轴的工作状态，传动机构有无变形、锈蚀、销钉
脱落现象；相间绝缘主轴有无裂痕，表层剥落、烧痕和放电现象。弹簧的外观应无锈
蚀，线圈有无过热及异常声响等。
（#+）检查灭弧罩的工作位置有无因振动而移动，外观是否完整，有无喷弧痕迹和
受潮情况
（#%）遇有灭弧罩损坏，不论是多相或一相，均需停止使用，应立即设法修配好才
能投入运行，以免在断开时发生飞弧短路而烧毁设备。
（#!）断路器发生短路故障掉闸或遇有喷弧现象时，应安排解体检修。
（#"）对电动合闸的断路器检查合闸电磁铁机构及合闸机构是否处于正常状态。
第三节
低压断路器故障分析与排除
一、触头过热故障
触头发热主要是因电流流过触头，在触头间有功率损耗（如接触电阻损耗、电弧能
量损耗）所致。触头一般发热是正常的，严重发热（过热）则是一种故障。
触头过热故障的主要原因应从以下几个方面查找。
#, 触头接触压力降低
在使用过程中，触头的弹簧因受到机械损伤而变形；或者在电弧作用下，高温使弹
簧退火，动触头压力降低；或者触头本身变形，例如隔离开关中静触头的两瓣向外张
开，使触头接触压力降低。
·
%
)
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p394 -->
!" 触头表面氧化或有杂质
许多金属氧化物是不良导体，会使触头接触电阻增大，造成触头过热。运行时触头
温度越高，氧化越严重，接触电阻越大，温度升高越快。对于氧化严重的触头，可用
## $ 金刚石砂纸轻轻打磨。不少触头在其接触面上镶有银块，而银的氧化物是良导体，
可以不作处理。触头表面的尘埃、油垢一旦形成绝缘薄膜，就会使接触电阻大大增加，
应定期清除。
%" 触头磨损量过多
长期使用的开关触头磨损超过一定量后，压力减小，也会使触头过热，这时应对触
头行程作适当调整。
二、灭弧系统故障
灭弧装置是断路器的重要组成部分，尤其是对断路器、熔断器等显得更加重要。
断路器的灭弧方式很多，主要有：
（&）采用压缩弹簧，使断路器高速断开。
（!）利用空气或某些气体吹弧，使电弧迅速冷却和拉长。
（%）使电弧与固定介质接触，使电弧拉长并迅速冷却，如绝缘灭弧栅就属于这种。
（’）将电弧分成若干段，以利熄弧，如金属弧栅等。
（(）将触头置于绝缘油中，使电弧迅速冷却。
如果断路器不能正常灭弧，将导致断路器损坏，进而使电气装置发生更大的故障。
灭弧系统故障的主要原因如下。
&" 灭弧罩受潮
灭弧罩通常由石棉水泥板或纤维板制成，容易受潮。受潮以后，绝缘降低，电弧不
能被拉长，同时，电弧燃烧时，在电弧高温作用下使灭弧罩内水分汽化，造成灭弧罩上
部空间压力增大，阻止了电弧进入灭弧罩，延长灭弧时间，对于这种故障比较易于判
断。正常时，电弧喷射范围很大，并且听到软弱无力的“卜、卜”声，以及触头烧毛严
重，有灭弧罩烧焦等现象，就说明灭弧罩已经受潮，这时，只要将灭弧罩烘干即可。
!" 灭弧罩炭化
灭弧罩在高温作用下，其表面被烧焦，形成一种炭质的导电桥，对灭弧很不利，应
及时处理。处理的方法可用细锉轻轻锉掉，但不能增加粗糙度，因为毛糙的表面会增大
电弧的阻力。
%" 磁吹线圈短路
为了将电弧引入灭弧罩中，一些断路器采用磁吹线圈。这种线圈一般采用空气绝
缘，不另外增加绝缘材料。如果线圈受到碰撞变形，导电灰尘积聚太多，就会出现线圈
短路或匝间短路，使线圈不能工作，降低了开关的灭弧性能。
’" 灭弧栅片损坏
金属灭弧栅片脱落、锈蚀将使电弧不能顺利拉入栅片中，影响灭弧效果，因此应及
时修补。灭弧栅片外表看似铜质，其实绝大部分是钢质的，表面镀了一层铜。损坏的栅
片可用普通白铁片代替。
·
’
)
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第四篇
低压断路器
标准分享网 www.bzfxw.com 免费下载


<!-- p395 -->
!" 灭弧触头的故障
灭弧触头起招引电弧的作用，是保护主触头的。它的基本工作程序是：先于工作触
头闭合，后于工作触头打开。如果磨损严重，或装配不合理，将失去其作用，因此，应
定期检查调整。
#" 绝缘油质量下降
断路器中的绝缘油往往兼有灭弧、冷却以及绝缘的作用。绝缘油质量下降（主要是
水分、杂质增加），绝缘性能下降，对于灭弧极不利，甚至可能出现爆炸、往外喷油等
严重事故，因此，应定期检查，过滤或更换。
三、断路器的故障处理办法
对于小容量断路器，特别是对于生活建筑用的家用断路器，为了保证使用安全都不
考虑由用户自行修理。这些断路器外壳都用铆钉铆死，不能拆开检修。在出现闭合不了
或烧坏事故时，只有以新的断路器更换。
只有在工矿企业中有专门检修的地方，才考虑检修一些损坏的断路器，将断路器可
能出现故障及处理办法列于下表，以便检修时参考。
低压断路器故障修理
序号
故障现象
原
因
处理办法
$
手动操作断
路器不能闭合
$" 欠电压脱扣器无电压或线圈损
坏；
%" 储能弹簧变形，导致闭合力减
小；
&" 反作用弹簧力过大；
’" 机构不能复位再扣
$" 检查线路，施加电压或更换线
圈；
%" 更换储能弹簧；
&" 重新调整弹簧反力；
’" 调整再扣接触面至规定值
%
电动操作断路
器不能闭合
$" 操作电源电压不符；
%" 电源容量不够；
&" 电磁铁拉杆行程不够；
’" 电动机操作定位开关变位；
!" 控制器中整流管或电容器损坏
$" 调换电源；
%" 增大操作电源容量；
&" 重新调整或更换拉杆；
’" 重新调整；
!" 更换损坏元件
&
有一相触头不
能闭合
$" 一般型断路器的一相连杆断裂；
%" 限流断路器机构的连杆角度变
大
$" 更换连杆；
%" 调整至原技术条件规定值
’
分励脱扣器
不能使断路
器分断
$" 线圈短路；
%" 电源电压太低；
&" 再扣接触面太小；
’" 螺丝松动
$" 更换线圈；
%" 调换电源电压；
&" 重新调整；
’" 拧紧
·
!
(
&
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p396 -->
序号
故障现象
原
因
处理办法
!
欠电压脱扣
器不能使断
路器分断
"# 反力弹簧变小；
$# 如为储能释放，则储能弹簧变小
或断裂；
%# 机构卡死
"# 调整弹簧；
$# 调整或更换储能弹簧；
%# 消除卡死原因（如除锈）
&
起动电动机
断路器立即
分断
"# 过电流脱扣器瞬动整定值太小；
$# 脱扣器某些零件损坏，如半导体
器件、橡皮膜等损坏；
%# 脱扣器反力弹簧断裂或落下
"# 调整瞬动整定值；
$# 更换脱扣器或更换损坏的零部
件；
%# 更换弹簧或重新装上
’
断路器闭
合后经一定时
间，自行分断
"# 过电流脱扣器长延时整定值不
对；
$# 热元件或半导体延时电路元件
变化
"# 重新调整；
$# 更换
(
断路器温升
过高
"# 触头压力过分低；
$# 触头表面过分磨损或接触不良；
%# 两个导体零件连接螺钉松动；
)# 触头表面油污氧化
"# 调整触头压力或更换弹簧；
$# 更换触头或清理接触面，不能更
换者，只好更换整台断路器；
%# 拧紧；
)# 清除油污或氧化层
*
欠电压脱
扣器噪声大
"# 反作用弹簧反力太大；
$# 铁芯工作面有油污；
%# 短路环断裂
"# 重新调整；
$# 清除油污；
%# 更换衔铁或铁芯
"+
辅助开关
不通
"# 辅助开关的动触桥卡死或脱落；
$# 辅助开关传动杆断裂或滚轮脱
落；
%# 触头不接触或氧化
"# 拨正或重新装好触桥；
$# 更换传动杆或更换辅助开关；
%# 调整触头，清理氧化膜
""
带半导体脱
扣器的断路
器误动作
"# 半导体脱扣器元件损坏；
$# 外界电磁干扰
"# 更换损坏元件；
$# 清除外界干扰，例如邻近的大型
电磁铁的操作，接触器的分断，
电焊等，予以隔离或更换线路
"$
漏电断路器
经常自行分断
"# 漏电动作电流变化；
$# 线路漏电
"# 送制造厂重新校正；
$# 寻找原因，如系导线绝损坏，则
应更换
"%
漏电断路器
不能闭合
"# 操作机构损坏；
$# 线路某处漏电或接地
"# 送制造厂修理；
$# 消除漏电处或接地处故障
·
&
*
%
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第四篇
低压断路器
标准分享网 www.bzfxw.com 免费下载


<!-- p397 -->
四、低压断路器的故障排除实例
（一）线路接地断路器不跳闸故障
某厂接连发生两次!"#$ 供电线路单相接地，低压断路器却没有跳闸，造成重大经
济损失和人身触电事故。
一次是在连续下了几天雨，该厂架空电话电缆突然多处起火，造成全厂通信线路中
断%&’，直接和间接经济损失达百万元以上。起火原因是因为有一条供电线路的一相绝
缘损坏，与穿线铁管相接，架设电话电缆的钢绞线和穿线铁管安装在同一根金属横担
上，于是，钢绞线带电，加上电话电缆受潮，造成电话电缆击穿。
另一次是电工误把相线当成中性线接在配电箱金属外壳上，造成工人操作时触电
受伤。
奇怪的是，在这两次供电线路单相接地时，该厂配电室有关供电线路上用的()*#
型低压断路器都没有跳闸，这是怎么回事呢？
在前一次事故里，供电回路的低压断路器为+##,，过电流瞬时脱扣器调在*-. 倍。
不能跳闸是因为在三相四线制变压器中性点直接接地的电网中，根据规定，变压器工作
接地电阻不超过+!。现假设供电线和电话线电缆击穿后，变压器接地电阻和电话电缆
接地电阻均为+!，那么，在这种情况下，当略去变压器的零序阻抗影响后，接地电流
! /
&&#
（+ 0 +）/ &%-.（,），远小于断路器脱扣的动作电流（+##, 1 *-. / 2##,），所以，低
压断路器不会动作。因此，对变压器中性点直接接地的!"#$ 三相四线制供电系统，电
器设备接地并不能保证安全，而应该采用34 5 6（保护接零）的接地方式。
在后一次事故中，()*# 型断路器是淘汰产品，早期产品只在,、6 两相装有过电
流瞬时脱扣器，7 相没有。经查，这次电工误把中性线接的相线恰好为7 相，因此，故
障没能及时切除。因此()*# 型低压断路器使用时应该采取一些补充措施，如增加热元
件脱扣环节或熔断器等。根本的解决办法是应更换为三相都带过电流脱扣器的()*. 等
新型断路器。
（二）低压断路器触头接触不良故障
某农机厂配电室内火光映红了窗户玻璃，刺鼻的浓烟直往外冒（该厂单班生产，晚
上配电室无人值班）。电工闻讯赶来迅速切断电源，用灭火器将明火扑灭。
事后检查，发现由电源总熔断器(8*# 型低压断路器的输入电源线绝缘层全部烧
光；断路器输出线绝缘层烧损长度.9:，断路器的胶木外壳全部炭化。木质配电盘、三
相四线有功电能表基本烧毁，但是，输入、输出电源线上串联配合的熔断器熔丝全部
完好。
分析事故现象，可以判定事故原因如下：(8*# 型低压断路器使用一定时间后，触
头部分由于机械磨损及弹簧老化，压力不断减小，动触头与静触头之间接触电阻不断增
大，通过负荷电流时发热程度不断提高。白天生活用电及其他方面用电少，通过的电流
·
%
;
!
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p398 -->
小，触头部分发热程度较低；晚上生活用电增加，通过断路器触头的电流增大，接触不
良处温度显著升高（电流引起的发热与电流平方成正比）。当发热达到一定程度时就引
起断路器胶木底座与木质配电盘燃烧，继而使三相四线有功电能表及相连电器起火
燃烧。
根据断路器输出侧电线绝缘烧坏的程度，可以推定负荷电流没有严重超过电线的安
全载流量，同时线路中也不存在短路现象（熔断器熔丝全部完好）。因此，可以推定事
故原因是因为低压断路器触头接触不良、接触电阻增大产生高温而引起。
预防措施：
（!）配电室应采取严格的防火措施，室内电气设备附近不得堆放可燃性杂物，砖木
结构房屋一律不得作为电工房。
（"）电气设备的安装必须注意各接头处接触良好，要符合施工工艺规定，并不得使
用不合格产品。
（#）建立经常性的维护保养制度，定期检查触头是否良好，接线螺钉是否松动，平
时运行中应注意连接点是否变色或温度过高。在容易发热部位使用测温贴片。
（$）无值班人员的配电室应有定期巡视制度，特别在负荷最高时要巡视一次。
（三）低压断路器反装引起的事故
某车间发生短路故障，由于低压断路器调整不当，致使分屏和总屏同时跳闸。故障
排除后，恢复总屏供电。由于总屏的低压断路器使用了很长时间，机械部分动作不灵，
电工就到屏后去操作，送了几次都没有合闸。他就用起子去挑，这时只听“轰”的一声
巨响，随即电工就倒在了屏后，不省人事。
该厂的%&!’ ( !’’’ ) # 型低压断路器是反装的，即从隔离开关引来的电源通过电缆
沟自下而上，先接在低压断路器下面的动触头上，然后静触头再接屏上的主母排。这种
接法带电部分暴露在外，容易发生触电事故，且不易对低压断路器进行维修。这位电工
就是由于起子没有挑准部位，陷进低压断路器内部，从而引起了电源相间短路。
防止措施：
（!）改正低压断路器的接线方式，将电源引至低压断路器的静触头上，主母排接动
触头；
（"）电气工作人员应严格按操作规程办事。
（四）断路器维护不及时引起的事故
%*!’ ( +’’ 型低压断路器具有过载、欠电压及短路保护等功能，已得到广泛的应
用，这种断路器允许安装在金属底板上，但要谨防对地短路。
某生活区照明总开关采用低压断路器，数月间接连发生五次低压断路器上桩头短路
拉弧事故，既损坏了设备又造成停电。
当时正值梅雨季节，因此，最初认为是由于空气潮湿而引起短路，但为什么短路事
故只发生在上桩头，而不出现在下桩头呢？
停电后仔细检查，发现其中一相与金属底板之间的拉弧最严重，已把底板烧了一个
·
,
-
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
第四篇
低压断路器
标准分享网 www.bzfxw.com 免费下载


<!-- p399 -->
洞。另外在低压断路器上桩头周围积满了灰尘，加上环境潮湿就产生了相线与金属底板
（金属板是接地的）之间的短路拉弧。此电弧又诱发相间短路拉弧，从而造成损坏设备
又停电的事故。
为了防止今后再发生类似情况，应做好以下工作：
（!）处于潮湿多尘环境的低压断路器不宜直接装有金属底板上，中间最好加一层绝
缘板；
（"）一定要对外露的导线端子包绝缘带；
（#）保持低压断路器的清洁，在多尘环境中，要将断路器装在箱子内。
（五）断路器触头检修不当引起的事故
某厂粉碎机和球磨机常因加料不均而使断路器触头烧坏。在检修时对所有的断路器
触头、触点、触片全部用细砂纸进行了擦磨，并对原烧成凸凹不平的触头进行锉修，上
半年运行还好，可是下半年开关事故比以前增多了。为此，对线路、电机、断路器进行
过多次检查均未发现异常。对设备加料情况和电网电压也曾观察，影响也不大。
对设备进行全面彻底检修是对的，坚持“应修必修，修必修好”指导思想是明确
的。在检修断路器触头时，不分断路器触头的类别一律那样处理是不当的。一般低压自
动开关的触头，多用银或银合金制成的。这是因为银比钢的抗电弧性好，接触电阻小，
载流能力大，在高温下不易被氧化，如银中加入!"$氧化镉，因电弧气化的金属部分
可以与氧重新结合，沉积于触头表面，减少了触头的磨损量，保持原有的通断能力。在
同容量时，电压低电流大，低压自动开关操作频率较低可以抵补银比铜机械强度小的不
足。只有小容量的断路器触头才采用铜或铜合金（继电器的触点都采用银或银合金）。
银触头在使用中也会氧化或硫化而发黑，但这些氧化物的导电性能较好，且有保护作
用，并在电弧作用下能还原为银，因此不要去掉它，更不应用砂纸擦磨，即使是触头表
面烧的凸凹不平也不影响触头良好接触，如%&’ 型接触器，在制造上已消除了触头的振
动，触头不会因振动而烧损，故也无需锉平。对于铜触头则不同，因铜触头在运行中，
在电弧的作用下产生的氧化物，硫化物的导电性能相当差，如不去掉它，其接触电阻增
加，触头发热影响安全运行。因此，电器的铜触头要定期去掉氧化膜，但不应常用锉刀
来磨光，以免触头损伤严重，减小通断能力，烧毛后要及时修平。还要注意对于频繁操
作的交流接触器铜触头产生的氧化膜或流化膜，可以借助动、静触头间的摩擦将它去
掉，故也不需专门处理。
加强技术学习，提高理论水平。严格按检修规程和工艺要求办事，更换新零件必须
符合原设备的要求。加强巡视检查和维护制度。如对隔离开关一类开关铜触头，可少涂
一层黄油防止表面氧化，但不能涂的太多，因在拉闸时，黄油在电弧的作用下产生气
体，这种气体对灭弧不利，必须注意这一点。
（六）断路器灭弧罩不全引起的事故
某日!’ 时#’ 分冰机操作工准备就绪，正常起动! 号电机。刚按下起动按钮，只听
电机“嗡”地响了一下，还未转起来，连运行中的# 号冰机也自动停了下来，紧接着全
·
(
(
#
·
!
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
常用低压供配电设备选型与安装使用技术手册


<!-- p400 -->
厂断电。在此同时，变电所里值班电工听到! 号冰机柜里“啪”的响了一下，紧接着该
柜及邻近的配电柜内弧光耀眼，劈劈啪啪声大作。闻声立即冲向变压器保护柜，将三台
运行中的变压器断电，爆炸声停止，但所内浓烟弥漫，已造成全厂停产。经检查，" 台
配电柜被烧坏，其中!# 只$%!& ’ "&& ( ))& 型断路器烧毁，)* 根+&,, - +,, 铝母线烧
断，. 只!/! ’ 0 型电流表报废。
事故是起动! 号冰机引起的，该电机为12!!. ’ . 型、3*45 低压电机，保护断路器
为$%!& ’ "&& ( ))& 型，瞬时脱扣器整定在)&&&0，大于正常起动电流，使用两年还没有
