

<!-- p375 -->
第四篇
低压断路器

<!-- p377 -->
常用低压供配电设备选型与安装使用技术手册
第一章 低压断路器的原理及技术参数
第一节低压断路器的用途、分类与型号
一、用途和分类
低压断路器（曾称自动开关）相当于刀开关、熔断器、热继电器和欠电压继电器的
组合，是一种既有手动开关作用又能自动进行欠压、失压、过载和短路保护的电路。
低压断路器（以下简称断路器）是一种不仅可以接通和分断正常负载电流、电动机
工作电流和过载电流，而且可以接通和分断短路电流的开关电器。它在电路中主要起短
路和过载保护作用，还具有欠电压保护和远距离分断电源等功能，也可直接操作不频繁
启动电动机和电路转换等。
断路器种类繁多，可按用途、结构特点、极数、传动方式等等来分类。
(1）按使用类别分，有选择型（B类)和非选择（A类)型。
(2）按用途分，有保护配电线路用、保护电动机用、保护照明线路用和对地漏电保
护用断路器。
(3）按主电路极数分，有单极、两极、三极、四极断路器。小型断路器还可以拼装
组合成多极断路器。
(4）按保护脱扣器种类来分，有短路瞬时脱扣器、短路短延时脱扣器、过载长延时
反时限保护脱扣器、欠电压瞬时脱扣器、欠电压延时脱扣器、漏电保护脱扣器等。以上
各类脱扣器在断路器中可单独或组合成非选择性或选择性保护断路器，当配备有漏电保
护脱扣器时也称为具有漏电保护功能的断路器。
根据用途不同，断路器可配备不同的脱扣器或继电器。脱扣器是断路器本身的一个
组成部分，而继电器（包括热敏电阻保护单元）则通过与断路器操作机构相连的欠电压
脱扣器或分励脱扣器的动作来控制断路器。
377

<!-- p378 -->
第四篇	低压断路器
断路器按用途分类
断路器	电流种类	保护特性	主要用途
类型	和范围△
配电线路	交流	选择型	二段保护	瞬时	电源总开关和支路
保护	200A~400A	B类	短延时	近电源端开关
三段保护
短延时
长延时
非选择型	限流型	长延时	支路近端开关
A类	一般型	盟	支路末端开关
快速型	保护晶闸
直流	有极性、无极性	管变流设备
60009~009	一般型
长延时、瞬时	保护一般直流设备
电动机	交流	直接启动	过电流脱扣
保护	60A~600A	一般型	器瞬动倍数	保护鼠笼型电动机
8~15IN
过电流脱	保护鼠笼型电动机，
限流型	扣器瞬动	还可装于靠近变压
倍数 12IN	紧器
间接	过电流脱扣器瞬动倍	保护鼠笼型和
启动	数3~8IN	绕线型电动机
单极除用于照明
照明用及	交流	外，尚可用于生活建
导线保护	5A~50A	过载长延时短路瞬时	筑内电气设备和信
号二次回路
漏电保护	交流	15mA、30mA、50mA、	确保人身安全防止
20A~200A	75mA、100mA0.1s内纷解	漏电引起火灾
特殊用途交流或直流	一般只需瞬时动作	灭磁开关，
闭合开关等
△根据需要可以超出此范围。
378·	标准分享网 www bzf xw com 免费下载

<!-- p379 -->
常用低压供配电设备选型与安装使用技术手册
断路器配备的脱扣器和继电器
功能	脱扣器	继电器
过载继电器
过载保护	过载脱扣器	热延时式或电磁延时式
热延时式或电磁延时式	热敏电阻保护单元
短路保护	短路脱扣器	短路继电器
电磁式或瞬动电子式	瞬动电磁式
选择性短路保护	短路脱扣器
电磁式或电子式短延时
(5)按其结构型式分，有万能式和塑料外壳式断路器。
(6)按是否具有限流性能分，有一般型和限流型断路器。
(7)按操作方式分，有直接手柄操作、手柄储能操作快速合闸、电磁铁操作、电动
机操作、电动机储能操作快速合闸和电动机预储能操作式断路器。
还分成有关人力操作和无关人力操作、有关动力操作和无关动力操作，以及储能操
作等。
（8）按灭弧介质分，有空气式和真空式（目前国产断路器多为空气式）
（9）按安装方式又可分为固定式、插入式和抽屉式等等。
断路器的型式品种很多，常用的有：万能式断路器、塑料外壳式断路器、限流式断
路器、漏电保护式断路器等。
二、断路器的型号、电气图形符号和文字符号
断路器型号的意义如下：
D 1 2 3—4 5 6/7 8 9
D—断路器；
1—组别代号（字母)：W表示万能式、Z表示塑壳式；
2一派生代号（字母，可无)：X表示限流型、L表示漏电保护；
3—设计代号（数字）；
4—辅助代号（字母，可无)：M表示灭磁式、C表示抽屉式；
5—额定电流（数字）；
6—品种派生代号（字母，可无)：P表示带电动机操作；
7—极数（数字）；
8、9—脱扣器及附件代号。
·379

<!-- p380 -->
第四篇	低压断路器
低压断路器的脱扣器和附件代号
附件类别	不带	分励	辅助
代	号	欠压	分励辅分励	二组辅欠压辅
附件	脱扣	触头	脱扣助触头	欠压	助触头助触头
脱扣方式
无脱扣器	00	一	02	一	一	06
热脱扣器	10	11	12	13	14	15	16	17
电磁脱扣	20	21	22	23	24	25	26	27
复式脱扣	30	31	32	33	34	35	36	37
第二节 低压断路器的工作原理
低压断路器又称自动开关，当电路发生严重的过载，短路以及失压等故障时，能够
自动切断故障电路，有效地保护串接在其后面的电气设备。因此，低压断路器是低压配
电网中一种重要的保护电器。在正常条件下也用低压断路器不频繁地接通和断开电路以
及控制电动机。
低压断路器具有多种保护功能（过载、短路、失压等)，动作值可以方便地调整，
通断能力较高，动作过后不需要更换零部件而继续使用，故障动作时三相联动等熔断器
不具备的优点，因而在电路中得到了广泛的应用。
低压断路器按使用类别分：A类断路器，即非选择型断路器和B类断路器，即选择
型断路器。对后者，往往具有长延时、短延时及瞬时动作保护，其短延时不少于0.05s。
低压断路器一个主要技术指标就是短路分断能力，它包括二个内容：一是额定运行
短路分断能力 ICs，二是极限分断短路电流能力 Icu。很明显 Icu > Ics ，Is 可以是 25%、
50%、75% Icu、对Is的试验操作顺序是O—CO—CO（断—通断—通断），而对Iu则为
一个循环即 O—CO（断—通断）对A类和B类都要做额定运行短路分断试验即IS试
验，对 B类则在短时耐受电流I较高的场合做极限分断短路电流Iu试验。
至于额定短路接通能力，它和额定短路分断能力有一定关系，例如当
1.5KA < Ics ≤3kA，cosφ = 0.9 时，最小短路接通能力为 1.42 Ics ；当 3kA < Ics ≤6KA，
cosφ = 0.7 时，最小短路接通能力为 1.53Ics。
低压断路器从结构类型分为框架式和塑料外壳式二种，前者主要用作配电网络的保
护开关，后者既可作配电网络的保护开关，又可作为电动机、照明电路以及电热器等的
控制开关。这两类断路器都可有限流式品种。在低压断路器中还有一种快速直流断路
器，它的全分断动作时间在30ms以内。能为整流元件和整流装置提供短路、过载和逆
流保护。
380	标准分享网wwv bzf xw com 免费下载

<!-- p381 -->
常用低压供配电设备选型与安装使用技术手册
一、低压断路器的结构和工作原理
根据各类低压断路器的共同功能，它们在结构上必然具备如下三个基本部分：
1）执行通断电路的部件—触头和灭弧系统；
2）感测电路的不正常状态并作出反应即保护性动作的部件——各种脱扣器；
3）联系以上两种部件的中间传递部件——自由脱扣和操作机构。
(1)主触头及灭弧系统
既然低压断路器是网络的保护开关，它的主触头就必然不同于其他开关电器，而需
要接通和分断非常大的电流。这就决定了断路器主触头具有特殊的结构形式。断路器每
一极的触头，一般是由主触头、弧触头和副触头三部分组成。主触头在正常合闸状态下
通过额定电流，在故障状态下通过故障电流。它需要有足够的电动稳定性和热稳定性，
并且有很低的接触电阻。因此，主触头一般采用银和银基粉末冶金材料制造。为了防止
主触头在通断过程为电弧所烧坏，与主触头一起并联了一个由耐电弧、耐熔焊的材料—
铜钨、银钨、铜石墨或银石墨粉末冶金材料制成的弧触头。由于在动作过程中，弧触头
先于主触头闭合，后于主触头分断，所以燃弧总是发生在弧触头上。正常工作时，弧触
头的电阻较主触头大，很少有工作电流流过。考虑到容量较大的自动开关的分断过程
中，当电流由主触头转移到弧触头时，可能因弧触头上的电压降太大，以致主触头刚产
生的微小间隙被击穿燃弧，在老产品中，主触头与弧触头之间再增设一个副触头，以保
安全。从三档触头的功能来考虑，触头的接通顺序应当是弧触头-副触头-主触头，反
之，分断顺序应当是主触头-副触头-弧触头。新型号低压断路器常应用二档触头，这
样就简化了结构。DW15低压断路器只有二档触头。由于触头合金材料性能的提高，低
压断路器也有采用一档的。
低压断路器的主触头也有单断口和双断口两种。通常，额定电流在1000A以下的低
压断路器，其主触头为单断口，而额定电流为1000A及以上的低压断路器，其主触头为
双断口桥式触头。额定电流大时要用双断口桥式触头，这是因为：1）采用双断口桥式
触头可以免去既笨重又容易损坏的软连接线；2）桥式触头的双断口较单断口易于灭弧。
桥式触头的缺点是需要二倍的弹簧压力。
（2）各种脱扣器
脱扣器主要有过电流脱扣器、分励脱扣器和失压脱扣器。
根据网络保护的需要，过电流脱扣器有瞬时脱扣和延时脱扣两种。所谓瞬时过电流
脱扣器，实际上是一个不设触头的过电流继电器，它的线圈直接安装在断路器的下母线
上。如果断路器的电流等级为1500A及以上，只要让下母线排穿过电磁铁即可，无需另
设线圈。
过电流脱扣器的额定电流分得比较细，这样适应不同负载的需要。在与同一电流等
级低压断路器配用的过电流脱扣器中，其最大等级的额定电流等于断路器主触头的额定
电流，其余各等级的额定电流都小于断路器主触头的额定电流。
分励脱扣器和失压脱扣器与过电流脱扣器不同，它是一个不设触头的电压继电器或
中间继电器。因此，它们的结构与过电流脱扣器相类似，只是把激磁线圈换成了电压线
·381

<!-- p382 -->
第四篇	低压断路器
圈。另外，还由于失压脱扣器在正常情况下是持续工作的，其衔铁和铁心的极面必须磨
平，而且装上分磁环。
有时，供电系统要求有0.3~1s的失压脱扣延时，以保证供电的连续性。虽然在目
前的产品中，失压脱扣器没有延时，但用户可以自行改装以获得延时。为此，只要给脱
扣器的线圈并联一只十几至几十微法的电容器，并经过二极管在失压时形成一个阻尼回
路，就能达到延缓磁通消失的过程。
分励脱扣器的工作与失压脱扣器恰恰相反。在正常工作时，其线圈是断电的；而在
需要从远方进行操作使开关分闸的时候，应使线圈通电，让铁心吸引衔铁，使自由脱扣
机构脱钩，断路器随即分闸。
(3)机械传动元件
断路器的接通与分断动作，必须依靠自由脱扣和操作机构来实现。自由脱扣机构的
动作分为”再扣”、“闭合”和“断开”三个程序。
“再扣”“再扣”是在断路器分闸以后进行的动作。断路器分闸以后，自由脱扣
机构就由闭合位置沿逆时针方向旋转。它的杠杆将主轴杠杆的销钉钩住，并借销钉给杠
杆的作用力使三个杠杆互相搭接，形成再扣状态，为下一次合闸作准备。
“闭合”当自由脱扣机构再扣以后，通过手柄使机构从再扣位置按顺时针方向旋
转，直到杠杆与操作机构中的掣子扣住为止。至此，断路器便已合闸。如果电网电压过
低或者没有电压，失压脱扣器的铁心吸不住衔铁，断路器就不能合闸。
“断开”断路器发生故障时，不论是哪一个脱扣器动作，都会产生机械冲击，作
用于自由脱扣机构，使杠杆之间的联系解脱，断路器也随之迅速断开。
综上所述，断路器的工作原理可概括如下：
要使开关合闸，必须先使自由脱扣机构处于再扣位置，即它的三个杠杆能互相搭
住，方有可能将合闸力传递给动触头，使之闭合。合闸方式可以是直接用手柄操作，也
可以通过杠杆操作，在大电流时还可用电动机或电磁铁进行远方操作。
要使开关分闸，在发生故障时，通过脱扣器（过电流脱扣器或失压脱扣器）使自由
脱扣机构解扣而自动掉闸。在正常工作时，无论有负载还是没有负载，均可通过手柄直
接操作掉闸，或者通过分励脱扣器实现掉闸。
二、低压断路器的特性指标
（1）极限分断能力
所谓极限分断能力，就是指低压断路器在规定的电压、频率以及规定的线路参数
(交流电路为功率因数 cosφ，直流电路为时间常数T =	）下，所能切断的最大短路电
R
流值。
(2)动作时间
主要是指切断故障电流所需的时间。动作时间可分为三部分；
t₁—断路器由正常工作电流增大到脱扣器整定电流所需的时间。它取决于线路参
数、短路电流的增长速度（即	di	）以及整定电流的上下限。
ip
382·	标准分享网 wwv bzf xw com 免费下载

<!-- p383 -->
常用低压供配电设备选型与安装使用技术手册
t2一从过电流脱扣器得到信号开始运动起，到触头系统受到自由脱扣机构的作用，
弧触头开始分离，出现弧隙为止的一段时间。它决定于机械方面的参数。这段时间习惯
上称为固有动作时间。
t3一从弧触头开始分离、产生电弧起，到电弧熄灭、电流完全被切断为止的一段时
间。它取决于灭弧系统的效能，并和电路参数有关。
在三部分时间中，最主要的是固有动作时间t2。因为这段时间越长，短路电流就越
接近于其最大值，即开关不能起限流作用。这时开关本身及其保护对象都须经受严重的
考验。如果t₂很短，则短路电流在尚未增大到较大的数值之前就被切断，即开关起到
了限流作用。这样，开关灭弧就不困难了。当然，在有限流作用的情况下，对开关本身
及其所保护的电气设备来说，电动稳定性和热稳定性都得到了改善。
一般的低压断路器固有动作时间为20~70ms，全部动作时间为100~300ms；直流
快速开关的固有动作时间为1~10ms，全部动作时间为20~30ms；交流限流开关的动作
时间，按它应在短路电流未达到峰值之前就将电路切断这一要求来看，应当小于5ms。
(3)保护特性
保护特性主要是指开关的过电流保护特性i = f(t）根据需要，保护特性有瞬时
的和带反时限延时的两种。为了能起到良好的保护作用，开关的保护特性应同保护对象
的容许发热特性匹配，即断路器的保护特性应当位于保护对象的容许发热特性之下。只
有这样，保护对象方能不因受到不能容许的短路电流而损坏。
为了充分利用电气设备的过载能力、尽可能缩小事故范围，断路器的保护特性必须
具有选择性，即它应当是分段的。应用电子线路可以方便地实现三段式保护。
(4)电寿命和机械寿命
配电用断路器由于操作次数和动作次数少，故对电寿命和机械寿命的要求不高，例
如，400~1000A的框架式断路器，其机械寿命定为1万次，电寿命定为5000次；电动
机保护用的断路器，其电寿命与机械寿命可达几万次，例如，50A的塑料外壳式断路
器，其机械寿命为2万次，电寿命为1.2万次。
第三节 断路器的主要技术参数
一、额定电压和额定绝缘电压
我国常用的额定电压有：交流220V、380V、660V、1140V；直流110V、240V、
440V、750V、850V、1000V、1500V。额定绝缘电压往往高于额定电压，但有时两者
一致。
二、额定电流
一般有：6A、10A、16A、20A、32A、40A、（60A）63A、100A、（150A）160A、
383

<!-- p384 -->
第四篇	低压断路器
200A、250A、315A、400A、（600A）630A、850A、1000A、1250A、（1500A）1600A、
2000A、2500A、（3000A）3150A、4000A、5000A、（6000A）6300A、8000A、10000A、
12500A等。
三、极限分断能力
所谓极限分断能力，就是指低压断路器在规定的电压、频率以及规定的线路参数
(交流电路为功率因数 cosφ，直流电路为时间常数 T =	）下，所能切断的最大短路电
R
流值。
384	标准分享网wwv bzf xw com 免费下载

<!-- p385 -->
常用低压供配电设备选型与安装使用技术手册
第二章	低压断路器的选型与应用
第一节低压断路器的选择
一、低压断路器的选择要点
断路器的额定工作电压应不小于线路额定电压。
断路器的额定电流应不小于线路计算负载电流。
断路器的额定短路通断能力应不小于线路中可能出现的最大短路电流。
线路末端单相对地短路电流应不小于1.25倍断路器脱扣器整定电流；如果不能满
足时，可采用单相接地保护断路器（如DW16型万能式断路器）或考虑在零线上装设电
流互感器或采用带零序电流互感器的线路（或漏电继电器）来解决。变压器中性点应
接地。
欠电压脱扣器额定电压等于线路额定电压；是否需要带延时按使用场合的需要
而定。
断路器分励脱扣器额定电压应等于控制电源电压。
电动传动机的额定工作电压应等于控制电源电压。
注意断路器接触方向，母联断路器应选用可在下方进线的断路器。
注意与其他电器的配合协调，各级断路器的过电流脱扣器整定值和延时应符合选择
性配合要求。
电动机保护断路器的瞬时动作电流应考虑电动机的起动条件（电动机的种类、起动
电流倍数和时间）
二、断路器额定电流的确定
断路器壳架等级额定电流（指塑壳或框架中所能装的最大过流脱扣器的额定电流）
和断路器额定电流（过电流脱扣器额定电流）的确定如下：
IN.0F≥Ica
IN.0R≥ Ica
式中 IN.OF——断路器壳架等级的额定电流（A）；
Ica−	——线路的计算负荷电流（A）；
385

<!-- p386 -->
第四篇	低压断路器
IN.OR——过电流脱扣器的额定电流（A）
三、断路器的脱扣器电流整定
1. 电动机用断路器。
（1）热（或长延时）脱扣器一般作过负荷保护用，其电流整定值应不小于电动机正
常工作电流，也不应大于电动机额定电流的1.1倍，即：
Iop——脱扣器动作电流整定值；	1.1IN≥10p≥1m
式中
IN——电动机额定电流（A）；
I——电动机正常工作电流（A）
（2）瞬时（电磁）过电流脱扣器用作短路保护，正常工作或电动机启动时不应动
作。其电流整定值为：
I0p 1 ≥ Krel 1 Ist
式中	Iop——过电流脱扣器动作电流整定值（A）；
Ist——电动机起动电流（A）；
Krel 1—可靠系数，动作时间大于 0.02s的开关取1.35，动作时间小于0.02s
（如DZ型)的取1.7~2。
2. 配电线路用的断路器。
（1）瞬时过电流脱扣器的整定值。低压断路器的瞬时过电流脱扣器整定电流，应躲
过配电线路的尖峰电流，即：
I0p 3≥ Krel 3 [ I′st 1 + Ica( n−1) ]
式中 Iop3——瞬时过电流脱扣器的整定值（A）；
Krel 3——低压断路器瞬时脱扣器可靠系数，考虑电动机起动电流误差和断路器
瞬动电流误差，取1.2；
I'st₁——线路中最大一台电动机全起动电流（A），它包括了周期分量和非周期
分量，其值为电动机起动电流Ist的2倍；
Icá(n-1)—除起动电流最大的一台电动机以外的线路计算电流（A）
为了满足被保护线路各级间的选择性要求，选择型低压断路器瞬时脱扣器电流整定
值还需躲过下一级开关所保护线路故障时的短路电流。
非选择型低压断路器瞬时脱扣器电流整定值，只要躲过回路的尖峰电流即可，而且
应尽量可能整定得小一些。
(2)短延时过电流脱扣器的整定值。
①低压断路器的短延时过电流脱扣器整定电流，应躲过短时间出现的负荷尖峰电
流，即：
I0p 2≥ Krel 2 [ Ist 1 + Ic( n−1)]
式中	Iop2——短延时过电流脱扣器的整定值；
Krel —低压断路器短延时脱扣器可靠系数，取1.2；
386	标准分享网 www bzf xw com 免费下载

<!-- p387 -->
常用低压供配电设备选型与安装使用技术手册
Ist ——线路中最大一台电动机的起动电流（A）；
Ica(n-1)——除启动电流最大的一台电动机以外的线路计算负载电流（A）
②动作时间的确定。短延时主要用于保证保护装置动作的选择性。低压断路器短延
时断开时间分0.1s（或0.2s）和0.4s，根据需要确定动作时间。上下级时间差
取0.1~0.2so
(3）长延时过电流脱扣器的整定值。
①低压断路器的长延时过电流脱扣器动作电流按下式整定：
I0p 1≥ Krel 1Ica
I0p 1 ≤ Ial
式中	Iop₁——长延时过电流脱扣器的整定值（A）；
Krel 1——断路器长延时脱扣器的可靠系数，考虑断路器的电流误差，取1.1；
Ica−	——线路的计算负荷电流（A）；
Il——导体的允许持续载流量（A）
②断路器的反时限断开动作特性。返回特性中规定，返回电流值为其整定电流的
90%。返回电流为其整定电流值的90%的含义是：当低压断路器长延时脱扣器的电流
超过整定值（Iop₁）时，如其持续时间尚末超过2倍Iop₁的可返回时间，电流即即降至
整定值的90%或以下，此时长延时脱扣器不动作。
配电用低压断路器过电流脱扣器的反时限断开动作特性
脱扣器种类	电流整定值	约定不脱扣电流	约定脱扣电流	约定时间	周围空气温度
(A)	(h)	(℃)
1p≤63	1.01N	1.35IN	1	20或40
无温度补偿	制造厂另有
1lp > 63	1.05IN	1.25IN	2	规定除外
1.05IN	1.30IN	1	+20
1p≤63	1.05IN	1.40IN	1	-5
1.00IN	1.30IN	1	+40
有温度补偿	1.05IN	1.25IN
2	+ 20
1p > 63	1.05IN	1.30IN	2	-5
1.00IN	1.25IN	2	+40
387

<!-- p388 -->
第四篇	低压断路器
用作直接启动电动机的低压断路器的反时限断开动作特性
脱扣器种类	约定不脱扣电流	约定脱扣电流	约定时间(h)	周围空气温度(℃)
无温度补偿	1.05IN	1.20IN	20或40制造厂另
2	有规定者除外
1.05IN	1.20IN	2	+ 20
有温度补偿	1.05IN	1.30IN	2	-5
1.00IN	1.20IN	2	+40
3. 照明用低压熔断器的过电流脱扣器的整定。照明用的低压断路器的长延时和瞬
时过流脱扣器的整定电流分别为：
10p 1 ≥Krel 1 I ca
I0p 3≥Krel 3Ic
式中 Ica——照明线路的计算电流（A）；
Krel 1、Krel 3	-照明用低压断路器长延时和瞬时过电流脱扣器的可靠系数，取
决于电光源启动状况和低压断路器特性。
照明用断路器长延时和瞬时过电流脱扣器可靠系数
低压断路器种类	可靠系数	白炽灯、荧光灯、卤钨灯	高压水银灯	高压钠灯、金属卤化物灯
带热脱扣器	Kop 1	1.0	1.1	1.0
带瞬时脱扣器	Kop 2	4~7	4~7	4~7
四、校验
1. 按短路电流较验其动作灵敏度，即：
K(2)
W	1op
K (1)≤	1 of
式中	1op	-低压断路器脱扣器的瞬时整定电流或短延时整定电流（A)；
min	配电线路末端，或电气距离最远一台用电设备处发生两相、单
min
相短路时的最小短路电流（A）；
()) (z)	——两相、单相短路灵敏系数，要求两相短路时，K2)≥2；单相短路
时，DZ型断路器的灵敏系数K1)≥1.5；DW型断路器的灵敏系数
K2)≥2；装于防爆车间内的任何型号断路器的灵敏系数 K1)≥2。
如果配电线路较长，单相短路（接地）电流较小，低压断路器动作电流不能满足灵
敏性的要求时，可采用带有单相接地保护元件的DW16系列断路器或设零序电流保护措
388	标准分享网 ww bzf xw com 免费下载

<!-- p389 -->
常用低压供配电设备选型与安装使用技术手册
施。
2. 按短路电流校验低压断路器的分断能力。
(1）分断时间大于0.02s的断路器：
Ibt limt ≥ 1pt
式中	Ibt lim一以交流电流周期分量有效值表示的低压断路器的极限分断能力；
Ipt一被保护线路的三相短路电流周期分量有效值。
(2）分断时间小于0.02s的低压断路器：
IN br≥ 1sh
式中Ib—断路器开断电流（冲击电流有效值），如制造厂提供的开断电流为峰值时，
可按峰值校验；
Ish一短路开始第一周期内的全电流有效值。
当分断能力不够时，应采用如下措施：
①利用上一级低压断路器的短路分断能力：将上一级低压断路器的脱扣器瞬动电流
整定在下级低压断路器的额定短路通断能力的80%以下，但这时上、下级低压断路器
的分断无选择性。
②采用低压断路器加后备熔断器：应选择熔断器交接点的电流I小于低压断路器的
额定短路通断能力的 80%，当短路电流大于Ⅰ时，应由熔断器动作。
③采用限流低断压路器：可按制造厂提供的允通电流特性或限流系数（即实际分断
电流峰值和预期短路电流峰值之比）选择相应的产品。
几种常用低压断路器短路通断能力
过电流脱	短路通断能力
类别	型号	额定电流	扣器额定
(A)	电流范围	电压	电流有效值)
(A)	(V)	(kA)	cosó
200	100~200	380/660	20/10	0.3
万能式（框架式	400	200~400	380/660/1 140	25/15/10	0.3
DW15	630	300~600	380/660/1 140	30/20/12	0.3
1 000~1500	630~1 500	380	40	0.3
2 500~4000	1500~4000	380	60	0.25
C	200~400	100~400	380	50	0.25
DWX15	630	380	0.2
400~630	70
· 389·

<!-- p390 -->
第四篇	低压断路器
过电流脱	短路通断能力
类别	型号	额定电流	扣器额定
电流范围	电压	电流有效值）
(A)	(V)	(kA)	cosφ
ME	630~1 605	200~1600	660	50	0.25
(DW17)	2 000~2 505	500~2 900	660	80	0.2
3 200~4 005	2 500~4 900	380/660	100/80	0.2
万能式（框架式）	6B	200~600	42/30
10B	200~1000	50/30
16B	200~1600	65/45
AH	20C	380/660	65/30
400~2 000
30C	1 600~3 200	65/50
40C	3 200~4000	120/85
63~1600	200~1600	40
3WE	2 000	800~ 2 000	500	50	0.2
2 500	800~2 500	60
3 150	800~3150	80
100	16~100	Y18/J35/G100
塑料外壳式	200	100~225	Y25/J42/G100
400	200~400	380	Y30/J42/G100	0.3~
DZ20	630	350~600	Y30/J42	0.2
800	500~800	G50
1 250	800~1 250	Y50
100B	15~100	30/25
塑料外壳式	TG	225	125~225	380/440	40/30	0.15
400B	250~400	42/30	~0.2
600B	450~600	65/35
NC	U型 100	80~100	380/415	10
D型100	63~100
390	标准分享网 www bzf xw com 免费下载

<!-- p391 -->
常用低压供配电设备选型与安装使用技术手册
过电流脱	短路通断能力
类别	型号	额定电流	扣器额定
电流范围	电压	电流有效值）
(A)	(V)	(kA)	cosφ
10~40	8
2型	50	6
C45N	60	380/415	5
微型断路器	4型	1~40	6
E4CB	32	6~32	380/415	8
63	40~63	6
32	10~32	380/415	8
K	50	40~50	6
DZX19	63	6~63	220	10
C45NLE	40	1~40	6
60	50~60	220
漏电断路器	4
32	10~32	3
DZL25	63	25~63	380	5
100	40~100	6
200	100~200	15
第二节	低压断路器运行与维护
一、使用前检查
当断路器安装完毕，开始通电前应按下表进行检查。
二、定期检查
断路器在空气清洁、干燥的场所(如有防尘、空调的电气室)使用，每2~3年检
查一次；在户内、尘埃较少、没有腐蚀性气体的场所使用，每一年检查一次。
391

<!-- p392 -->
第四篇 低压断路器
通电前的检查项目和内容
序号	检查项目	检查要点
1	导线的连接状态	接线端子与连接导线应紧固其他连接部件的接触状态也不应有异常
绝缘距离	断路器内不应有多余的线头，小螺钉等导电物，导体间的距离是否
2	满足要求
3	绝缘性能	用 500V兆欧表测量带电体与框架(大地)之间、极间、断路器断开时
的电源侧与负载侧之间均应不小于10MΩ
耐压性能	在序号 3 规定的部位施加2倍工作电压(+ 1000V)进行 lmin耐压试
4	验(可抽样检查)应无闪络或击穿现象
定期检查的内容
检查项目	检查要点	处理方法
接线端子螺钉(栓)	接线端子的导线紧固螺钉(栓)是否松	如有松弛予以拧紧
弛
断路器表面，特别上部电源侧的表面，
尘埃	有无积存的尘埃和粘着的油污。绝缘	如有，用干净的布去除
处的凹槽内是否有尘埃、异物的跨接
对断路进行数次合、分操作,观察是否	如合、分不顺，有滑扣或脱扣
分合操作	顺利装有脱扣按钮(或试验按钮)的断	按钮按下而断路器不自由脱
路器观察在扳动按钮数次后的脱扣情	扣,应予以修理
况
检查绝缘件是否受伤，使用 500V 兆欧	如未能达到 10MΩ 则取下，查
绝缘电阻	表对带电体与框架(大地）极间测绝缘	绝缘电阻低的原因
电阻
三、运行中的维护检查
断路器是一种比较复杂的保护电器，除正确选用外，还需要妥善的维护，才能保证
断路器起到预定的作用。断路器在使用期内应尽量做到：
（1）在断路器投入使用前应将各磁铁工作面（如失压脱扣器的磁系统吸合面）的防
锈油脂抹净，以免影响磁系统的动作值。
（2）操作机构在使用一段时间后（可考虑1~2年一次)，在传动机构部分应加润滑
油（小容量塑料外壳式断路器不需要）
(3）每隔一段时间（例如在定期检修时)，应清除落于断路器上的灰尘，以保证断
392	标准分享网 www bzf xw com 免费下载

<!-- p393 -->
常用低压供配电设备选型与安装使用技术手册
路器良好绝缘。
(4)灭弧室在因短路分断后，或较长时期使用之后，应清除灭弧室内壁和栅片上的
金属颗粒和黑烟灰尘。有的陶瓷灭弧室容易破损，如发现破损的灭弧室，决不要再使
用，以免造成不应有的事故。长期未使用的灭弧室(如作为配件的灭弧室)，在需使用
前应先烘一次，以保证良好的绝缘。
(5)断路器的触头在长期使用后，如触头表面发现有毛刺、金属颗粒等，应当予以
清理，以保证良好的接触。可更换的弧触头，如发现磨损至少于原来厚度的1/3时要考
虑更换。
(6)定期检查各脱扣器的电流整定值和延时，特别是半导体脱扣器，应定期用试验
按钮检查其动作情况。漏电保护断路器也要用按钮经常检查，以确认它是否能可靠地
动作。
(7）检查所带的正常最大负荷是否超过断路器的额定值。
（8）检查接触点和连接点有无过热现象（特别有热元件保护装置的）
(9）检查分、合闸状态是否与辅助触头所串接的指示灯信号相符合。
（10）监听断路器在运行中有无不正常声响。
(11）检查传动机构及相间绝缘主轴的工作状态，传动机构有无变形、锈蚀、销钉
脱落现象；相间绝缘主轴有无裂痕，表层剥落、烧痕和放电现象。弹簧的外观应无锈
蚀，线圈有无过热及异常声响等。
(12)检查灭弧罩的工作位置有无因振动而移动，外观是否完整，有无喷弧痕迹和
受潮情况
(13)遇有灭弧罩损坏，不论是多相或一相，均需停止使用，应立即设法修配好才
能投入运行，以免在断开时发生飞弧短路而烧毁设备。
（14）断路器发生短路故障掉闸或遇有喷弧现象时，应安排解体检修。
（15）对电动合闸的断路器检查合闸电磁铁机构及合闸机构是否处于正常状态。
第三节 低压断路器故障分析与排除
一、触头过热故障
触头发热主要是因电流流过触头，在触头间有功率损耗（如接触电阻损耗、电弧能
量损耗）所致。触头一般发热是正常的，严重发热（过热）则是一种故障。
触头过热故障的主要原因应从以下几个方面查找。
1. 触头接触压力降低
在使用过程中，触头的弹簧因受到机械损伤而变形；或者在电弧作用下，高温使弹
簧退火，动触头压力降低；或者触头本身变形，例如隔离开关中静触头的两瓣向外张
开，使触头接触压力降低。
393

<!-- p394 -->
第四篇	低压断路器
2. 触头表面氧化或有杂质
许多金属氧化物是不良导体，会使触头接触电阻增大，造成触头过热。运行时触头
温度越高，氧化越严重，接触电阻越大，温度升高越快。对于氧化严重的触头，可用
00#金刚石砂纸轻轻打磨。不少触头在其接触面上镶有银块，而银的氧化物是良导体，
可以不作处理。触头表面的尘埃、油垢一旦形成绝缘薄膜，就会使接触电阻大大增加，
应定期清除。
3. 触头磨损量过多
长期使用的开关触头磨损超过一定量后，压力减小，也会使触头过热，这时应对触
头行程作适当调整。
二、灭弧系统故障
灭弧装置是断路器的重要组成部分，尤其是对断路器、熔断器等显得更加重要。
断路器的灭弧方式很多，主要有：
（1）采用压缩弹簧，使断路器高速断开。
(2）利用空气或某些气体吹弧，使电弧迅速冷却和拉长。
(3)使电弧与固定介质接触，使电弧拉长并迅速冷却，如绝缘灭弧栅就属于这种。
(4）将电弧分成若干段，以利熄弧，如金属弧栅等。
(5）将触头置于绝缘油中，使电弧迅速冷却。
如果断路器不能正常灭弧，将导致断路器损坏，进而使电气装置发生更大的故障。
灭弧系统故障的主要原因如下。
1. 灭弧罩受潮
灭弧罩通常由石棉水泥板或纤维板制成，容易受潮。受潮以后，绝缘降低，电弧不
能被拉长，同时，电弧燃烧时，在电弧高温作用下使灭弧罩内水分汽化，造成灭弧罩上
部空间压力增大，阻止了电弧进入灭弧罩，延长灭弧时间，对于这种故障比较易于判
断。正常时，电弧喷射范围很大，并且听到软弱无力的”卜、卜”声，以及触头烧毛严
重，有灭弧罩烧焦等现象，就说明灭弧罩已经受潮，这时，只要将灭弧罩烘干即可。
2. 灭弧罩炭化
灭弧罩在高温作用下，其表面被烧焦，形成一种炭质的导电桥，对灭弧很不利，应
及时处理。处理的方法可用细锉轻轻锉掉，但不能增加粗糙度，因为毛糙的表面会增大
电弧的阻力。
3. 磁吹线圈短路
为了将电弧引入灭弧罩中，一些断路器采用磁吹线圈。这种线圈一般采用空气绝
缘，不另外增加绝缘材料。如果线圈受到碰撞变形，导电灰尘积聚太多，就会出现线圈
短路或匝间短路，使线圈不能工作，降低了开关的灭弧性能。
4. 灭弧栅片损坏
金属灭弧栅片脱落、锈蚀将使电弧不能顺利拉入栅片中，影响灭弧效果，因此应及
时修补。灭弧栅片外表看似铜质，其实绝大部分是钢质的，表面镀了一层铜。损坏的栅
片可用普通白铁片代替。
394·	标准分享网wwv bzf xw com 免费下载

<!-- p395 -->
常用低压供配电设备选型与安装使用技术手册
5. 灭弧触头的故障
灭弧触头起招引电弧的作用，是保护主触头的。它的基本工作程序是：先于工作触
头闭合，后于工作触头打开。如果磨损严重，或装配不合理，将失去其作用，因此，应
定期检查调整。
6. 绝缘油质量下降
断路器中的绝缘油往往兼有灭弧、冷却以及绝缘的作用。绝缘油质量下降（主要是
水分、杂质增加)，绝缘性能下降，对于灭弧极不利，甚至可能出现爆炸、往外喷油等
严重事故，因此，应定期检查，过滤或更换。
三、断路器的故障处理办法
对于小容量断路器，特别是对于生活建筑用的家用断路器，为了保证使用安全都不
考虑由用户自行修理。这些断路器外壳都用铆钉铆死，不能拆开检修。在出现闭合不了
或烧坏事故时，只有以新的断路器更换。
只有在工矿企业中有专门检修的地方，才考虑检修一些损坏的断路器，将断路器可
能出现故障及处理办法列于下表，以便检修时参考。
低压断路器故障修理
序号	故障现象	原	因	处理办法
1. 欠电压脱扣器无电压或线圈损	1. 检查线路,施加电压或更换线
坏；	圈；
手动操作断	2. 储能弹簧变形，导致闭合力减	2. 更换储能弹簧；
1	路器不能闭合	小；	3. 重新调整弹簧反力；
3. 反作用弹簧力过大；	4. 调整再扣接触面至规定值
4. 机构不能复位再扣
1. 操作电源电压不符；	1. 调换电源；
2. 电源容量不够；	2. 增大操作电源容量；
电动操作断路	3. 电磁铁拉杆行程不够；	3. 重新调整或更换拉杆；
2	器不能闭合	4. 电动机操作定位开关变位；	4. 重新调整；
5. 控制器中整流管或电容器损坏	5. 更换损坏元件
有一相触头不	1. 一般型断路器的一相连杆断裂；	1. 更换连杆；
3	能闭合	2. 限流断路器机构的连杆角度变
大	2. 调整至原技术条件规定值
分励脱扣器	1. 线圈短路；	1. 更换线圈；
不能使断路	2. 电源电压太低；	2. 调换电源电压；
4	器分断	3. 再扣接触面太小；	3. 重新调整；
4. 螺丝松动	4. 拧紧
395

<!-- p396 -->
第四篇 低压断路器
序号	故障现象	原	处理办法
1. 反力弹簧变小；	1. 调整弹簧；
欠电压脱扣	2. 如为储能释放，则储能弹簧变小	2. 调整或更换储能弹簧；
5	器不能使断	或断裂；	3. 消除卡死原因( 如除锈)
路器分断	3. 机构卡死
1. 过电流脱扣器瞬动整定值太小；	1. 调整瞬动整定值；
起动电动机	2. 脱扣器某些零件损坏，如半导体	2. 更换脱扣器或更换损坏的零部
6	断路器立即	器件、橡皮膜等损坏；	件；
分断	3. 脱扣器反力弹簧断裂或落下	3. 更换弹簧或重新装上
断路器闭	1. 过电流脱扣器长延时整定值不	1. 重新调整；
对；	2. 更换
7	合后经一定时	2. 热元件或半导体延时电路元件
间，自行分断	变化
1. 触头压力过分低；	1. 调整触头压力或更换弹簧；
断路器温升	2. 触头表面过分磨损或接触不良；	2. 更换触头或清理接触面，不能更
8	过高	3. 两个导体零件连接螺钉松动；	换者，只好更换整台断路器；
4. 触头表面油污氧化	3. 拧紧；
4. 清除油污或氧化层
1. 反作用弹簧反力太大；	1. 重新调整；
欠电压脱	2. 铁芯工作面有油污；	2. 清除油污；
9	扣器噪声大	3. 短路环断裂	3. 更换衔铁或铁芯
1. 辅助开关的动触桥卡死或脱落；	1. 拨正或重新装好触桥；
辅助开关	2. 辅助开关传动杆断裂或滚轮脱	2. 更换传动杆或更换辅助开关；
10	不通	落；	3. 调整触头清理氧化膜
3. 触头不接触或氧化
1. 半导体脱扣器元件损坏；	1. 更换损坏元件；
带半导体脱	2. 清除外界干扰，例如邻近的大型
11	扣器的断路	2. 外界电磁干扰	电磁铁的操作，接触器的分断，
器误动作	电焊等，予以隔离或更换线路
1. 漏电动作电流变化；	1. 送制造厂重新校正；
12	漏电断路器	2. 线路漏电	2. 寻找原因，如系导线绝损坏，则
经常自行分断	应更换
漏电断路器	1. 操作机构损坏；	1. 送制造厂修理；
13	不能闭合	2. 线路某处漏电或接地	2. 消除漏电处或接地处故障
396	标准分享网 www bzf xw com 免费下载

<!-- p397 -->
常用低压供配电设备选型与安装使用技术手册
四、低压断路器的故障排除实例
（一）线路接地断路器不跳闸故障
某厂接连发生两次380V供电线路单相接地，低压断路器却没有跳闸，造成重大经
济损失和人身触电事故。
一次是在连续下了几天雨，该厂架空电话电缆突然多处起火，造成全厂通信线路中
断72h，直接和间接经济损失达百万元以上。起火原因是因为有一条供电线路的一相绝
缘损坏，与穿线铁管相接，架设电话电缆的钢绞线和穿线铁管安装在同一根金属横担
上，于是，钢绞线带电，加上电话电缆受潮，造成电话电缆击穿。
另一次是电工误把相线当成中性线接在配电箱金属外壳上，造成工人操作时触电
受伤。
奇怪的是，在这两次供电线路单相接地时，该厂配电室有关供电线路上用的DW10
型低压断路器都没有跳闸，这是怎么回事呢？
在前一次事故里，供电回路的低压断路器为400A，过电流瞬时脱扣器调在1.5倍。
不能跳闸是因为在三相四线制变压器中性点直接接地的电网中，根据规定，变压器工作
接地电阻不超过4Ω。现假设供电线和电话线电缆击穿后，变压器接地电阻和电话电缆
接地电阻均为4Ω，那么，在这种情况下，当略去变压器的零序阻抗影响后，接地电流
1=(4+4)	220	=27.5（A），远小于断路器脱扣的动作电流（400A×1.5= 600A），所以，低
压断路器不会动作。因此，对变压器中性点直接接地的380V三相四线制供电系统，电
器设备接地并不能保证安全，而应该采用TN-C（保护接零）的接地方式。
在后一次事故中，DW10型断路器是淘汰产品，早期产品只在A、C两相装有过电
流瞬时脱扣器，B相没有。经查，这次电工误把中性线接的相线恰好为B相，因此，故
障没能及时切除。因此DW10型低压断路器使用时应该采取一些补充措施，如增加热元
件脱扣环节或熔断器等。根本的解决办法是应更换为三相都带过电流脱扣器的DW15等
新型断路器。
（二）低压断路器触头接触不良故障
某农机厂配电室内火光映红了窗户玻璃，刺鼻的浓烟直往外冒（该厂单班生产，晚
上配电室无人值班）。电工闻讯赶来迅速切断电源，用灭火器将明火扑灭。
事后检查，发现由电源总熔断器DZ10型低压断路器的输入电源线绝缘层全部烧
光；断路器输出线绝缘层烧损长度5cm，断路器的胶木外壳全部炭化。木质配电盘、三
相四线有功电能表基本烧毁，但是，输入、输出电源线上串联配合的熔断器熔丝全部
完好。
分析事故现象，可以判定事故原因如下：DZ10型低压断路器使用一定时间后，触
头部分由于机械磨损及弹簧老化，压力不断减小，动触头与静触头之间接触电阻不断增
大，通过负荷电流时发热程度不断提高。白天生活用电及其他方面用电少，通过的电流
397·

<!-- p398 -->
第四篇	低压断路器
小，触头部分发热程度较低；晚上生活用电增加，通过断路器触头的电流增大，接触不
良处温度显著升高（电流引起的发热与电流平方成正比）。当发热达到一定程度时就引
起断路器胶木底座与木质配电盘燃烧，继而使三相四线有功电能表及相连电器起火
燃烧。
根据断路器输出侧电线绝缘烧坏的程度，可以推定负荷电流没有严重超过电线的安
全载流量，同时线路中也不存在短路现象（熔断器熔丝全部完好）。因此，可以推定事
故原因是因为低压断路器触头接触不良、接触电阻增大产生高温而引起。
预防措施：
(1）配电室应采取严格的防火措施，室内电气设备附近不得堆放可燃性杂物，砖木
结构房屋一律不得作为电工房。
(2)电气设备的安装必须注意各接头处接触良好，要符合施工工艺规定，并不得使
用不合格产品。
(3)建立经常性的维护保养制度，定期检查触头是否良好，接线螺钉是否松动，平
时运行中应注意连接点是否变色或温度过高。在容易发热部位使用测温贴片。
(4）无值班人员的配电室应有定期巡视制度，特别在负荷最高时要巡视一次。
(三）低压断路器反装引起的事故
某车间发生短路故障，由于低压断路器调整不当，致使分屏和总屏同时跳闸。故障
排除后，恢复总屏供电。由于总屏的低压断路器使用了很长时间，机械部分动作不灵，
电工就到屏后去操作，送了几次都没有合闸。他就用起子去挑，这时只听”轰”的一声
巨响，随即电工就倒在了屏后，不省人事。
该厂的 DW10- 1000/3型低压断路器是反装的，即从隔离开关引来的电源通过电缆
沟自下而上，先接在低压断路器下面的动触头上，然后静触头再接屏上的主母排。这种
接法带电部分暴露在外，容易发生触电事故，且不易对低压断路器进行维修。这位电工
就是由于起子没有挑准部位，陷进低压断路器内部，从而引起了电源相间短路。
防止措施：
(1）改正低压断路器的接线方式，将电源引至低压断路器的静触头上，主母排接动
触头；
(2）电气工作人员应严格按操作规程办事。
（四）断路器维护不及时引起的事故
DZ10-600型低压断路器具有过载、欠电压及短路保护等功能，已得到广泛的应
用，这种断路器允许安装在金属底板上，但要谨防对地短路。
某生活区照明总开关采用低压断路器，数月间接连发生五次低压断路器上桩头短路
拉弧事故，既损坏了设备又造成停电。
当时正值梅雨季节，因此，最初认为是由于空气潮湿而引起短路，但为什么短路事
故只发生在上桩头，而不出现在下桩头呢？
停电后仔细检查，发现其中一相与金属底板之间的拉弧最严重，已把底板烧了一个
398	标准分享网 www bzf xw com 免费下载

<!-- p399 -->
常用低压供配电设备选型与安装使用技术手册
洞。另外在低压断路器上桩头周围积满了灰尘，加上环境潮湿就产生了相线与金属底板
(金属板是接地的）之间的短路拉弧。此电弧又诱发相间短路拉弧，从而造成损坏设备
又停电的事故。
为了防止今后再发生类似情况，应做好以下工作：
(1）处于潮湿多尘环境的低压断路器不宜直接装有金属底板上，中间最好加一层绝
缘板；
(2)一定要对外露的导线端子包绝缘带；
(3）保持低压断路器的清洁，在多尘环境中，要将断路器装在箱子内。
（五）断路器触头检修不当引起的事故
某厂粉碎机和球磨机常因加料不均而使断路器触头烧坏。在检修时对所有的断路器
触头、触点、触片全部用细砂纸进行了擦磨，并对原烧成凸凹不平的触头进行锉修，上
半年运行还好，可是下半年开关事故比以前增多了。为此，对线路、电机、断路器进行
过多次检查均未发现异常。对设备加料情况和电网电压也曾观察，影响也不大。
对设备进行全面彻底检修是对的，坚持”应修必修，修必修好”指导思想是明确
的。在检修断路器触头时，不分断路器触头的类别一律那样处理是不当的。一般低压自
动开关的触头，多用银或银合金制成的。这是因为银比钢的抗电弧性好，接触电阻小，
载流能力大，在高温下不易被氧化，如银中加入12%氧化镉，因电弧气化的金属部分
可以与氧重新结合，沉积于触头表面，减少了触头的磨损量，保持原有的通断能力。在
同容量时，电压低电流大，低压自动开关操作频率较低可以抵补银比铜机械强度小的不
足。只有小容量的断路器触头才采用铜或铜合金（继电器的触点都采用银或银合金）
银触头在使用中也会氧化或硫化而发黑，但这些氧化物的导电性能较好，且有保护作
用，并在电弧作用下能还原为银，因此不要去掉它，更不应用砂纸擦磨，即使是触头表
面烧的凸凹不平也不影响触头良好接触，如CJO型接触器，在制造上已消除了触头的振
动，触头不会因振动而烧损，故也无需锉平。对于铜触头则不同，因铜触头在运行中，
在电弧的作用下产生的氧化物，硫化物的导电性能相当差，如不去掉它，其接触电阻增
加，触头发热影响安全运行。因此，电器的铜触头要定期去掉氧化膜，但不应常用锉刀
来磨光，以免触头损伤严重，减小通断能力，烧毛后要及时修平。还要注意对于频繁操
作的交流接触器铜触头产生的氧化膜或流化膜，可以借助动、静触头间的摩擦将它去
掉，故也不需专门处理。
加强技术学习，提高理论水平。严格按检修规程和工艺要求办事，更换新零件必须
符合原设备的要求。加强巡视检查和维护制度。如对隔离开关一类开关铜触头，可少涂
一层黄油防止表面氧化，但不能涂的太多，因在拉闸时，黄油在电弧的作用下产生气
体，这种气体对灭弧不利，必须注意这一点。
（六）断路器灭弧罩不全引起的事故
某日10时30分冰机操作工准备就绪，正常起动1号电机。刚按下起动按钮，只听
电机”嗡”地响了一下，还未转起来，连运行中的3号冰机也自动停了下来，紧接着全
·399

<!-- p400 -->
第四篇	低压断路器
厂断电。在此同时，变电所里值班电工听到1号冰机柜里”啪”的响了一下，紧接着该
柜及邻近的配电柜内弧光耀眼，劈劈啪啪声大作。闻声立即冲向变压器保护柜，将三台
运行中的变压器断电，爆炸声停止，但所内浓烟弥漫，已造成全厂停产。经检查，6台
配电柜被烧坏，其中 12 只 DZ10 - 600/330 型断路器烧毁，35 根 40mm × 4mm 铝母线烧
断，8只1T1-A型电流表报废。
事故是起动1号冰机引起的，该电机为JS118-8型、95kW低压电机，保护断路器
为 DZ10- 600/330型，瞬时脱扣器整定在3000A，大于正常起动电流，使用两年还没有
跳闸的先例。事故后检查电机及线路仍正常，所以1号机断路器只是一次偶然性跳闸。
该断路器断流容量为50kA，远大于该电机起动电流，正常情况下断开不应引起事故。
仔细检查1号断路器，其上部全被烧焦炭化，下部完好。打开上部接线连接，母线与断
路器端头接触面光亮无放电痕迹，故接触不良引起电弧短路的可能性不存在。断路器近
旁也找不到异物短路迹象。打开断路器盖检查，发现唯有C 相灭弧罩上部少了一块隔
电弧的红钢纸板，罩内有电弧灼伤的痕迹，显然，短路电弧是从这里发出的。当开关跳
闸时，断开电机起动时的大电流产生了较强的电弧，残余电弧穿过灭弧罩，冲出引线出
口，使B、C相间发生严重短路。短路产生的强烈电弧殃及邻近断路器，使事故扩大，
造成严重损失。
灭弧罩不完全引起的这场大事故，没有灭弧罩的断路器是不准使用的。但在很多情
况下(运输、保管或使用中损伤)，往往使灭弧罩破损，有时一时找不到好的，就将不
完整的凑合使用。平时一般不易发现的问题，如上述断路器使用了两年没有问题，但一
跳闸，就造成了重大损失。所以，使用灭弧罩不完全的断路器，等于埋下了一颗定时炸
弹。
改进措施：
（1）每个断路器必须装有完好的灭弧罩方可使用。
(2）相间距离较近的断路器上部的B相母线应加玻璃丝黄蜡带绝缘，以防电弧或异
物短路。
(2）柜与柜之间加耐火隔板，以防事故殃及其他。
（七）断路器频跳故障
某厂2号配电室的低压断路器频繁跳闸，并伴有部分单台电机的低压断路器也跳
闸。进一步观察发现，在少数几台电机运转电流较小时，断路器不跳闸；在多台电机运
转电流较大时，断路器就跳闸。后经值班电工仔细检查发现：2号配电室的断路器中间
相静触头间接触不良。将低压断路器换掉后，故障消失。
为什么会出现这种现象呢？
原来，2号配电室低压断路器接触不良的那一相相当于在其动静触头间存在着一个
电阻。当断路器有电流通过时，在这个电阻上就要产生电压降U，其值U= I12×R0，
随着负荷电流的增加，U随之增大，当电流增大到一定程度，断路器中间相上的电压
几乎全部降落在电阻R上，使2号配电室内控制的电机接近于缺相运行状态。由于设
备的有功功率不变化，势必造成I1、I13增加，超出额定电流值。2号配电室的低压断
·400	标准分享网www bzf xw com 免费下载

<!-- p401 -->
常用低压供配电设备选型与安装使用技术手册
路器为 DW10 系列，车间控制单台电机的断路器为 DZ10系列。这两种断路器都具有一
相电流超过额定值时即跳闸的功能。因此，当负荷电流增加到一定程度时，造成配电室
的断路器以及部分单台电机的断路器跳闸的奇怪现象。
从这一故障可看出，对控制负荷较大、电机台数较多的断路器，必须经常检查触
头、接线端等是否处于良好状态，发现问题，必须及时处理，这点对车间维修电工来说
是非常重要。
(八）自动空气开关触头过热
某农机厂配电室曾发生一起火灾事故，事故原因是DZ10自动空气开关触头长期过
热，引起自动空气开关胶木底座与木质配电盘燃烧。
自动空气开关触头过热的原因主要有三：
(1)自动空气开关容量过小或有短路电流流过自动空气开关触头。自动空气开关容
量过小时，自动空气开关的接触面与通过的电流不相适应会造成触头过热。若有大容量
设备启动或短路电流通过触头时，自动空气开关会在动静触头间发生弧光，使触头过热
甚至会发生熔焊。此时可更换大容量自动空气开关，并且注意一般不能用自动空气开关
启动负荷。用自动空气开关直接启动负荷时，不能频繁操作，而且自动空气开关的容量
应比设备的额定电流大3倍以上。发生轻微熔焊时，整修后可继续使用，发生严重熔焊
时应更换触头。
(2)自动空气开关的动静触头间压力降低，造成接触不良，接触电阻增大。此时可
对自动空气开关触头进行修整，并调整自动空气开关触头的弹簧压力，使之接触良好。
对触头间的氧化层应及时清除并在清除氧化层后涂以凡士林。
(3)由于操作机构方面的原因，动触头插入静触头的深度不够，降低了自动空气开
关的容量，导致触头发热。此时可调整操作机构的杠杆，保证动触头的插入深度达到规
定要求。
·401

<!-- p402 -->
第四篇	低压断路器
第三章	万能式低压断路器
第一节 概	述
一、万能式断路器的技术指标
万能式断路器原称作框架式断路器，为与IEC标准使用的名称相符合，改称为万能
式断路器。它的特点是所有部件都装在一个钢制框架（小容量的也有用塑料底板）内，
其部件包括触头系统、灭弧室、操作机构、各种脱扣器和辅助开关等，导电部件需加绝
缘，部件敞开，大都是可拆卸式，便于装配和调整。万能式断路器一般来说具有可维修
的特点。它可装设较多的附件，也有较多的结构变化；有较高的短路分断能力，也有较
高的动稳定性；同时又可实现短延时短路分断，使电路能选择性断开。
万能式断路器过去广泛使用DW10系列，因其技术性能较差，现已淘汰。DW10系
列的更新换代产品是DW15、DW15C、DWX15和 DWX15C等系列断路器。从国外引进的
ME（DW17）AE-S（DW18）3WE、AH（DW914）系列、M系列以及F系列万能式断
路器应用也日渐增多。
常用万能式断路器的技术数据
型号	额定电流	额定电压	过电流脱扣器范围	交流短路分断能力有	备注
(A)	(V)	(A)	效值( kA(
DW15 - 2500	2500	380	1000~2500	30	可派生直流
DW15 - 4000	4000	2000~4000	40	灭磁
·402·	标准分享网wwv bzf xw com 免费下载

<!-- p403 -->
常用低压供配电设备选型与安装使用技术手册
型号	额定电流	额定电压	过电流脱扣器范围	交流短路分断能力有	备注
(A)	(V)	(A)	效值( kA(
380	20/5
DW15 - 200	200	660	100~200	10/5
380	25/8	分子为瞬
DW15 - 400	400	660	200~400	15/8	时短路通断能
1140	10	力分母为短
延时短路通断
380	30/12.6	能力,1600A
DW15 - 630	630	660	315~630	20/10	以下有抽屉式
1140	12
DW15 - 1000	1000	380	630~1000	40/30
DW15 - 1600	1600	1600	40/30
DW15 - 2500	2500	380	1600~2500	60/40
DW15 - 4000	4000	2500~4000	80/60
DW17 ME)	200~630
-630	630	200~800
DW17 - 800	800	200~1000	50
DW17 - 1000	1000
DW17 – 1250	1250	500~1250
DW17- 1600	1600	380/600	200~1600	有抽屉式
DW17 - 2000	2000	500~2000
DW17 - 2500	2500
DW17 - 3200	3200	1500~2500	80
DW17 - 4000	4000	8000~16000
10000~20000
AH- 6B	600	100~600	22/22
AH - 10B	1000	250~1000	30/42
AH - 16B	1600	250~1600	45/65	分子对应
AH - 20C	2000	500~2000	30/65	660V、分母
660/380	30/70	对应 380V 有
AH – 20CH	2000	500~2000
AH - 30C	3200	2000~3200	50/65	抽屉式
AH - 30CH	3200	2000~3200	50/85
AH- 40C	4000	4000	85/120
403

<!-- p404 -->
第四篇	低压断路器
型号	额定电流	额定电压	过电流脱扣器范围	交流短路分断能力有	备注
(A)	(V)	(A)	效值( kA(
3WE - 13	630	200~630
3WE- 23	800	200~800
3WE - 33	1000	500	200~1000	40	有抽屉式
3WE-43	1250	320~1250
3WE-53	1600	320~1600
AE1000 - S	1000	120~1000	50
AE1250 – S	1250	500	150~1250	50	有抽屉式
AE1600 - S	1600	300~1600	65
二、常用万能式断路器
1. DW15 和 DWX15 系列断路器
DW15 系列适用于交流 50Hz，额定工作电压为 1140V，额定电流为 4000A的陆上和
煤矿井下配电网络中，用来分配电能、保护线路及电源设备的过载、欠电压和短路，也
可用来保护电动机或在正常条件下做不频繁起动控制。该产品具有三段保护特性，可对
电网做选择性保护。DWX15系列具有限流作用及快速分断动作的特点，特别适用于可
能出现特大短路电流的电路中，在交流50Hz、额定工作电压至660V、额定电流至630A
的电路中作配电和电动机保护用，也可以在正常条件下作线路不频繁转换和电动机的不
频繁直接起动用。
DW15C 和 DWX15 是该两系列产品派生的抽屉式产品，在普通产品基础上增加抽屉
座而成，专供抽屉式开关柜使用。两系列产品的型号含义如下：
DW X 15
热带产品代号
壳架等级额定电流(A)
派生代号P代表抽屉式
设计序号
限流式有 X，一般无
万能式断路器
两系列产品的操作机构均采用储能式，触头系统借助电流流过平行导体产生的电动
力提高通断能力。抽屉式产品通过推拉操作机构可使断路器分别处于接通、测试和分断
三种位置上。处于测试位置时，主电路断电，仅控制电路通电，供进行必要操作用。
·404·	标准分享网wwv bzf xw com 免费下载

<!-- p405 -->
常用低压供配电设备选型与安装使用技术手册
DW15系列断路器脱扣器整定值范围
电流整定可调范围(整定值/额定电流)
断路器壳
架等级额
定电流 Inm/A	长延时	短延时	短延时	电磁式
半导体式
不带长延时	带长延时
1000	3~10	3~10	10~20
1600
0.7~1.0	1~3	3~10
2500	3~6	3~6	7~14
4000
DW15 系列断路器的主要技术数据
品种号	1	2	3	4	5	6	7	8	9
DW15	DW15	DW15	DW15	DW15	DW15	DW15C	DW15C	DW15C
型号	1000
-200	-400	-630	1600	-2500	-4000	-200	-400	-630
断路器壳架	1000
等级额定电	200	400	630	2500	4000	200	400	630
流 Inm/A	1600
极数	3	3	3	3	3	3	3	3	3
一详	100 160	315 400	315 400	630 800	1600 2000	2500 3000	100 160	315 400	315 400
断路器	电磁
型	200	630	1000 1600	2500	4000	200	630
额定电
流 In/A	电子	100 200	200 400	315 400	630 800	1600 2000	2500 3000	100 200	200 400	315 400
型	630	1000 1600	2500	4000	630
AC	20/40	25/52.5	30/63	40/84	20/40	25/52.5	30/63
额定	380
分断	V
能力
(有效	瞬	10/20	15/30	20/40	10/20	15/30	20/40
值）	时	V
/kA	IEC1
57 - 1	P-2	AC
0 - CO	114	10/20	12/24
- c0	0V
短	AC	4/6	8/13.6	12.6/25.2	30/63	4/6	8/13.6	13.6/25.2
380
接通	额定	延	V
能力	时	AC	4/6	4/6
(峰值)	660	8/13.6	10/20	8/13.6	10/20
(电源	/kA	幽时	V
为上	AV
进线）	P-1	短延时	380	50/105	50/105	50/105	60/132	80/176	50/105	50/105	50/105
C - CO	V
AC
380	40/84	60/132
V
405

<!-- p406 -->
第四篇	低压断路器
品种号	1	2	3	4	5	6	7	8	9
断路器机械	20000	10000	10000
寿命/抽屉机	20000	10000	10000	5000	5000	4000
械寿命/次	/200	/200	/020
电寿命
(1In ,1 Ue)	2000	100	100	500	500	500	2000	100	100
(次)
AC380V 保护
电动机电寿命	4000	2000	2000	4000	2000	2000
(AC-3)次
过载操作性	25
能6In ,1.05	Uemax )次	25	25	25	(In =	25	25	25
630A)
瞬时全分断	30	30	30	40	40	40	40	30	30
时间/ms
外形尺
寸宽	固定式	240 × 340 × 418/370	441 × 508	687 × 631	897 × 631
(正面/	侧面）	×551	×571	×571
×长×	×288×418
高）	抽屉式
/mm	329×538×483
59.5
固定式	(1000A)
手动带	29.5	29.5	29.5	123	177
重量	电操作	63.5
/kg	(1600A)
抽屉式
手动带	56.5	56.5	56.5
电动操
作
2.DW16 系列断路器
DW16系列断路器适用于交流 50Hz，额定工作电压为 660V，额定电流为 630A，为
DW10 的换代产品。
DW16 系列断路器主要技术数据
额定运行短路分断能力	额定极限短路分断能力
壳架等级	Ics/kA	I cu/kA	飞弧距离/nm
电流 Inm/A	cosó
380V	660V	380V	660V
400	25	30	0.25	250
406	标准分享网 www bzf xw com 免费下载

<!-- p407 -->
常用低压供配电设备选型与安装使用技术手册
壳架等级	额定运行短路分断能力	额定极限短路分断能力
电流 Inm/A	1cs/kA	I cu/kA	cosφ	飞弧距离/nm
380V	660V	380V	660V
般用	25	15	30	20	0.25/0.3①	250
600	防	0.5
一	9
① Imm = 630A 时允许 cosφ = 0.3。
DW16系列断路器过电流脱扣器和接地保护脱扣器特性
额定电流I	长延时	盟	额定接地动作电流	额定接地不
配电用	保护电动机用	电子式	电磁式	动作电流
/A	Imn
100
160
200	(3~6)ln	(5~ 10 )l
250	(0.64~1)In	0.3In	0.51In	0.51n
315
400
630
DW16断路器过载长延时动作特性
周围空气	配电用	保护电动机用
温度/℃	I/In	脱扣时间	状态	I/In	脱扣时间	状态
1.05	2h不脱扣	1.05	2h不脱扣
1.25	1h 内脱扣	热	1.2	1h 内不脱扣	热
+ 20 ± 5)	2.00	< 10min	热	1.5	< 3min	热
3.00	可返回时间>8s	2.00	< 2min	热
一	一	一	6.00	可返回时间>5s	冷
-5	1.05	2h不脱扣	1.05	2h不脱扣
1.35	1h 内脱扣	热	1.30	1h内脱扣	热
1.00	2h 内脱扣	1.00	2h 内脱扣
+ 40	1.25	1h 内脱扣	热	1.20	1h内脱扣	热
3.ME（DW17）系列断路器
它是引进德国AEG公司技术制造的产品，国内型号为 DW17。该产品适用于交流
50Hz，额定工作电压为380V、额定电流为4000A 以下的电路中，作为配电保护和正常
·407·

<!-- p408 -->
第四篇	低压断路器
条件下的不频繁转换用。1250A以下的产品也可作电动机保护和不频繁起动用。全系列
产品分4个框架等级：630~1900A，2000~2900A，3200~3900A和4000~4900A。其中
630~1900A为基础级。其它级别系在此基础上采用积木式结构拼装而成。产品分固定
和抽屉式两种，抽屉式附有加长导轨。脱扣器有瞬时、长延时和短延时三种，可组合实
现一段、两段或三段保护。
ME系列断路器主要技术参数
额定分断能力(有效值)/kA	额定接通能力	额定短	短时耐全分
型号	额定	T = L/R =	时耐受	受电流断时	机械	电寿
电流	cosφ = 0.25	峰值/kA	电流	寿命
ME	15ms	(300ms)	间	/次
/A	AC	AC	DC	DC	AC	AC	(1s/	/ms	/次
kA)	/kA
380V	660V	220V	440V	380V	660V
630	630	30
800	800	20000
1000	1000	50	40	30	105	50	30	1000
1250	1250	50	10000①
1600	1600
1605	1900
2000	2000
2500	2500
2505	2900	80	60	180	80	80	30	1000	500
3200	3200
3205	3900
4000	4000	100	80	80	220	180	100	100	40	3000	150
4005	5000
①	具有预储能电动机传动的ME630~1605型断路器的机械寿命为10000次。
ME系列断路器的脱扣器额定参数
项目	消耗功率(交流)	消耗功率(直流)	动作电压
/VA	/W
分励脱扣器	510	220	0.5~1.1U之前任一数值均
(a脱扣器)	能工作
欠压脱扣器	0.8~1.1U。断路器闭合，
(r脱扣器)	30	10	< 0.35Ue断路器断开
闭锁失压脱扣器	30	10	0.85~1.1U断路器闭合
(t脱扣器)
释放装置	510	220	0.85~1.1U断路器闭合
(V装置)
电动机传动	~220V时	~220V时400
(f机构)	7100	~110V 时 550	0.85~1.1U均能正常工作
·408·	标准分享网 www bzf xw com 免费下载

<!-- p409 -->
常用低压供配电设备选型与安装使用技术手册
ME系列断路器的脱扣器电流调节范围
交定电压	型	ME	ME	ME	ME	ME	ME	ME	ME	ME	ME	ME	ME	ME
630	800	1000	1250	1600	1605	200	250025053200320540044005
项	目	6601000 660	6601000 660	660 1000 660	660	660	660	660	660	660	660
过载长延时脱扣器整定电流调节范围/	200~400	√	√	√	√
350~630	√	√
500~800	√
500~1000	√	√	√	√	√
750~1250	√
900~1600	√	√
900~1900	√
1000~2000	√	√
1500~2500	√
A	1900~2900	√
短整	3~5	」	L	√	」
短电	路定
延流	5~8	√	√	√	√
时调
脱节	7~12	√
扣范	器围
8~12	√	√
/kA
短路瞬动脱扣器整定电流调节范围	1~2
1.5~3	√	√
2~4	√	√	√	√	1
4~8	√	√	1	√	√
6~12	L	√	√
8~16	√	√
/kA
10~20	√	√
38	81	59.5	61	83	63.566.5	88	71.7	116	119	133	160	179	316	348
断路器重量/kg
~	~	~	~	~	~	~	~	~	~	~	~	~	~	~	~
27	48	28.5	29	50	31.534.555.538.7	61	64	73	105	122	158	171
注：当断路器保护电动机用时瞬动脱扣器的整定电流调节范围可为4~8kA。
·409·

<!-- p410 -->
第四篇 低压断路器
4.AH（DW914）系列断路器
AH系列断路器是引进日本寺崎公司技术生产的，国内型号为DW914。该产品适用
于交流 50Hz或 60Hz，额定工作电压为 660V，直流额定工作电压为 440V，额定电流为
4000A及其以下的陆用和船用电力线路中，作配电和保护用，正常工作条件下也可作线
路的不频繁转换之用。工作环境温度一般型为-5℃～+45℃，耐热和耐寒型的上限和
下限分别为+60℃和-25℃；有固定安装和抽屉式安装两种安装方式：合闸操作方式有
电动机储能、电磁铁和手动储能三种。
AH系列断路器的过电流脱扣器特性
适用断路器型号	DW914 – 600 ~ 4000 AH – 6B ~ AH – 40C)
I0×0.8、0.91.0、1.10连续可调
长延时	电流整定值I1	> 11×105%不动作 ；> 120%动作
延时时间T1	在I1×600%时5~30s连续可调
配	推荐选用 5 ,10 ,15 20 25 30s ,误差 ± 15%
电	电流整定值I_2	I0×4、5、6、7、8、9、10连续可调,误差 ±15%
短延时	通时时间T2	I1×1.2 以上时120~420ms连续可调
用	推荐选用 120 ,170 220 270 320 370 A20ms
盟	电流整定值I_3	I0×4、5、6、7、8、9、10、12、14、16连续可调,误差 ±20%
电	电流整定值 T3
I0×4、5、6、7、8、9、10连续可调,误差 ±15%
子	I0×1.0、1.05、1.10、1.15、1.25五档，误差 ± 5%
式	长延时	电流整定值I1	在I1 ×120%(或 115%)时,15~60s 连续可调
延时时间 T1
%
保护发电机	I0×2、2.5、3、3.5、4连续可调，误差 ± 10%
电流整定值I_2
短延时	延时时间 T2	I2×1.2以上时,120~420ms连续可调
推荐选用 120,170 220 270 320 370 A420ms
I1×0.82、0.84、0.86、0.88、0.90、0.92、0.94、0.96连续可调,误差
预报警	电流整定值Ip	± 5%
延时时间 Tp	在I1×120%(或115%)时5~10s
推荐选用 :10s ,误差 ± 20%
电磁式	瞬时整定电流/kA	3 ~30 ,误差 ± 20%
5.3WE 系列断路器
它是引进德国西门子公司技术生产的产品，共有3WE1~3WE8八种规格，目前国
410	标准分享网 www bzf xw com 免费下载

<!-- p411 -->
常用低压供配电设备选型与安装使用技术手册
内只生产3WE1~3WE5五种规格。系列型谱见下表该产品能在高达+ 55℃的环境条件
下工作。
3WE断路器的系列型谱
型号	额定电流/A	安装型式	型号	额定电流/A	安装形式
3WE132	630 A20 300	固定式	3WE338	1000	抽屉式
3WE138	630 A20 300	抽屉式	3WE432	1250	固定式
3WE238	800	固定式	3WE438	1250	抽屉式
3WE238	800	抽屉式	3WE532	1600	固定式
3WE332	1000	固定式	3WE538	1600	抽屉式
3WE断路器电磁脱扣器整定电流范围
过载长延时及短路	过载长延时及	过载短延时及短
短路短延时	过载长延时及短路短延
额定电	瞬时动作保护	动作保护	路瞬时动作保护	时及瞬时动作保护
流/A
a脱扣	n 脱扣	n脱扣	a脱扣 z脱扣	z脱扣	n 脱扣	a脱扣	z脱扣	n 脱扣
(可调)(不可调)(可调)(可调)(可调)(可调)(不可调)(可调)(可调)(不可调)
30	160~	2500	900~	160~	900~	160~	900~	10000
300	1800	300	1800	一	300	1800
420	240~	3500	1200~	240~	1800~	900~	10000	240~	1800~	20000
420	2500	420	3600	1800	420	3600
630	350~	5500	1800~	20000	350~	1800~	20000
630	3600	一	630	3600
800	450~	0008	1800~	450~	1800~	1800~	2000	450~	1800~	20000
800	3600	800	3600	3600	800	3600
1000	520~	8000	3000~	520~	3000~	3000~	2000	520~	3000~	20000
1000	6000	100	6000	3600	1000	6000
1250	700~	1000	4000~	700~	4000~	4000~	20000	700~	4000~	20000
1250	8000	1250	8000	8000	1250	8000
1600	900~	14000	6000~	900~	6000~	6000~	20000	900~	6000~	20000
1600	12000	1600	12000	12000	1600	12000
·411·

<!-- p412 -->
第四篇	低压断路器
3WE 断路器在不同环境温度上限时的额定工作电流
型号	3WE13	3WE23	3WE33	3WE43	3WE53
40C	800
用于敞开式	45C	780	1250	1600
开关柜	50C	630	760	1000
55C	730	1220	1560
固定式断路器	用于封闭式	40C	760	1600
45C	740	100	1250	1560
开关柜(在	630
水平中心	50C	710	970	1220	1520
线以下）	55C	690	950	1180	1470
用于封闭式	40C	690	950	1180	1470
开关柜(在	45C	630	660	920	1150	1430
水平中心	50C	640	880	100	1380
线以上）	55C	610	610	850	1080	1330
40C	780	1560
用于敞开	45C	760	1520
式开关柜	50C	630	740	1000	1250	1480
55C	720	1450
抽屉式断路器	用于封闭式	40C	00L	910	1160	1340
开关柜(在	45C	630	680	880	1120	1300
水平中心	50C	650	850	1080	1250
线以下）	55C	630	820	1040	1200
用于封闭式	40C	630	640	780	1020	1180
开关柜(在	45C	600	620	760	990	1140
水平中心	50C	570	590	730	950	1100
线以上）	55C	550	570	700	910	1050
412	标准分享网www bzf xw com 免费下载

<!-- p413 -->
常用低压供配电设备选型与安装使用技术手册
3WE系列断路器主要技术数据
机械寿命/次	额定短	额定短路
额定	电气	操作	短时	峰值	路接通	短延时
结构工作额定用手动	寿命	频率	耐受	能力	分断能力	分断能
型号尺寸电压电流或电机	用电机	(次/	电流	/kA	力/kA	功率
贮能操	(cosφ	电流	/kA	因数
代号(50H/A	操作	作机构	= 0.8	hlm	(1s)	380V
zYV	机构	y次	ax)	/kA	/kA	380	1000	380V	1000	0.4s)
660V	V	660V	V
3WE13	I	630	20000	1000	3000	100	40	110	110	42	50	20	30	0.25
3WE23	I	380	800	20000	1000	3000	100	40	110	110	42	50	20	30	0.25
3WE33	I	660	1000	20000	1000	3000	100	40	110	110	42	50	20	30	0.25
3WE43	Ⅱ	1000	1250	20000	1000	3000	100	45	110	110	42	50	20	30	0.25
3WE53	Ⅱ	1600	20000	1000	3000	100	45	110	110	42	50	20	30	0.25
6. AE 系列断路器
AE系列断路器是引进日本三菱公司技术生产的产品，适用于交流50Hz、额定工作
电压为 660V、额定电流为3200A及以下的电路中作配电保护用。全系列产品分三个框
架等级：1000A和1500A为一级，2500A和3200A各为一级。产品分为固定式和抽屉式
两种，脱扣器组合有过电流（瞬动）脱扣器、过电流脱扣器加脱扣指示器和过电流脱扣
器加接地脱扣器加脱扣指示器三种，操作机构有手动和电动两种。产品型号含义如下：
AE	□一□
脱扣器代号 S—过电流脱扣器
ST—过电流脱扣器加脱扣指示器
SGT一过电流脱扣器加接地脱扣器加脱扣指示器
壳架等级额定电流A)
产品代号
过电流脱扣器的电流可按最大额定电流的 60%、80%和100%整定，接地脱扣器电
流则可按最大额定电流的10%、20%、30%和50%整定。
413

<!-- p414 -->
第四篇	低压断路器
AE系列断路器主要技术数据
额定	额定短路分断电流	额定
/额定	短时	最大	合闸寿命/次
极数	绝缘	过电流脱扣器	分断
型号	电压	额定电流	短路接通电流	时间	时间（通电/不
/A	(有效值)/kA	电流	/s	通电）
/V	/kA	/s
660V	550V	< 500V
1000-800- 600	30/	1500/
ADE1000	3	660	500-400- 300	42/88.2	50/105	420.040.05
-S	63	8500
200- 160- 120
AE1600	3	160-1280-900	42/	50/105	1500/
-S	660	88.2	65/143	500.040.05	3500
1000-800- 600
AE1600	500-400-300
- S
AE2500	42/	50/	65/	1500/
-S	3	660	2500- 2000- 1500	105	143	500.040.05	3500
88.2
AE3200	3200- 2560-1920	50/	300/
-S	3	660	2000-1600-1200	105	65/142	85/187	650.040.05	3700
1000-800-600
AE 系列断路器附件额定电压
额定电压/V
名	称
AC	DC
欠电压脱扣器(包括闭锁线圈)	10 220 380
一
分励脱扣器	110 220 380	24 48 ,110 220
电动机操作装置	110 220	110
辅助触头	24 ,110 220 380	24,110 220
414·	标准分享网 www bzf xw com 免费下载

<!-- p415 -->
常用低压供配电设备选型与安装使用技术手册
AE系列断路器过电流脱扣器动作特性
额定电流整定值I	0.61、0.8I、1.0I、
整定电流	0.810.911.01
长延时(无温度
补偿，周围空气	1.05 倍整定电流 2h 内不动作
参考温度+	反时限特性	1.25 倍整定电流 2h 内动作
20℃	2.00 倍整定电流	100 ± 20s 内动作
可返回时间 75s
整定电流	4161、81101
短延时	动作时间有三档可调
反时限特性	可返回时间为动作值的75%
整定电流为 4I2 倍整定电流时三档延时为 740A10,180ms
瞬时	整定电流	41、81、121、161
整定电流	0.11、0.2I、0.3I、0.51
接地	动作时间可整定为 0.3 和 0.8s在 1.5 倍整定电流时，时间整
反时限特性	定为 0.3s其动作时间为 0.15~0.45s接地不动作时间为 0.1s
时间整定为 0.8s其动作时间为 0.6~1.0s接地不动作时间
为0.5s
第二节	常用万能式断路器技术参数
3WE1- 8系列万能式断路器
(合肥开关厂)
型号	额定电流	额定绝缘电压	1s 额定短时耐受电流	额定峰值耐受电流
(A)	(V)	(kA)	(kA)
3WE232	800	100	40	110
3WE832	3150	100	70	176
3WE732	2500	1000	70	176
3WE632	2000	100	50	132
3WE532	1600	100	50	110
3WE332	1000	100	40	110
415

<!-- p416 -->
第四篇	低压断路器
型号	额定电流	额定绝缘电压	1s额定短时耐受电流	额定峰值耐受电流
(A)	(V)	(kA)	(kA)
3WE432	1250	1000	50	110
3WE138	300 A20 630	1000	40	110
3WE238	800	100	40	110
3WE338	1000	1000	40	110
3WE838	2700	1000	70	176
3WE538	1600	100	50	110
3WE638	2000	1000	50	132
3WE738	2500	1000	70	176
3WE438	1250	1000	50	110
BKW1 系列万能式断路器
(保定开关厂)
壳架等级额定工	额定极限短	额定	极数
型号	额定电流作电压	路分断能力	频率	断路器额定电流A)
(A)	(V)	(KA)	(Hz)
BKW1 – 630	630	380	380V 50 ;660V 25	3	100 200 315 400 630
BKW1 – 1600	1600	380	40/cosφ = 0.25	50	3	630 800 ,1000 ,1600
BKW1 – 2500	2500	380	60/cosφ = 0.20	50	3	1600 2000 2500
CCW1（DW45）系列智能型万能式断路器
(天水长城控制电器厂)
额定极限短	额定运行短	额定短路耐受
型号	额定电流	路分断能力	路分断能力	长延时	短延时瞬时	接地故障
(A)	能力(400V/	Irl	I2	IB	I4
(400V/690V)(400V/690V)	690(KA)
(KA)	(KA)
630,	(0.4	In~
800,	0.2~0.8)In
CCW1 -	1000，	50/40	(0.4~1	~ 15)	50KA	± 10%(最
2000	1250，	80/50	50/40	)ln	In ±	大1200A
1600，	±	最小 160A）
2000	15%	15%
416	标准分享网 wwv bzf xw com 免费下载

<!-- p417 -->
常用低压供配电设备选型与安装使用技术手册
额定极限短	额定运行短
额定电流路分断能力	路分断能力	额定短路耐受	长延时	短延时	瞬时	接地故障
型号	(A)	能力(400V/	Irl	I2
(400V/690V)(400V/690V)	690(KA)	I3	Ir4
(KA)	(KA)
2000,	(0.4	In ~ 75	0.2~0.8)I
CCW1 -	2500，	100/65	65/	(0.4~	~ 15)	± 10%(最
2900，	65/65	1)In	In ±	KA ±	大 1200A
3200
3200	15%	15%	最小 160A）
CDW1万能式断路器
(浙江德力西有限公司）
壳架等级	额定电流	额定电压	额定绝	额定极限短路	额定运行短路
型号	额定电流	缘电压	分断能力(KA)	分断能力(KA)
(A)	A	(V)	(V)	400V	690V	400V	690V
400 ,630,
CDW1 -	2000	800 ,1000,	AC400,	800	80	50	50	50
2000	1250 ,1600,	690
2000
CW1 系列智能型万能式断路器
(常熟开关厂)
壳架等	额定	额定绝	N极	额定极限短	额定运行短	额定短路接	Is 额定短时
级额定	极数	额定	路分断能力	路分断能力	通能力(峰值)	耐受电流
型号	电流	电流	缘电压	电流	(有效值)	(有效值)	(400V/690V)	有效值）
(A)	(A)	(V)	(A)	(400V/690V)(400V/690V)	(KA)	(400V/690V)
(KA)	(KA)	(KA)
630,
CW1	800,	AC
1000,	3,	50%
2000	1250,	50Hz,	4	Id	80/50	50	176/105	50/40
2000	1600,	1000
2000
CW1	2000，
2500,	3,	%0%	220/143
3200	2900，	100/65	80/65	80/50
3200	4	Id
3200
· 417

<!-- p418 -->
第四篇	低压断路器
DW10 系列万能式断路器
(浙江德力西有限公司)
壳架等级	额定电流	极限通断能力
型号	额定电流	瞬时过电流脱扣器
(A)	的整定电流(A)	(AC380V,
(A)	cosφ≥0.4(A)
100~150~300,
200	100 ,150 ,	150 ~ 225~ 450,	10000
DW10 -200/2	200
200~300~600
100~150~300,
100 ,150 ,	150~225~450,
400	200 250,	200~300~600,	15000，
DW10 - 400/2	300 350,	20000
250~375~750,
400	300~450~900,
350~525~1050400~600
400 ,500,	400~600~1200,
DW10 - 600/2	600	600	500~750~1500,	15000
600~900~1800
400~600~1200,
500~750~1500,
DW10 - 1000/2	1000	400 500 600,	600~900~1800,	3000
800 ,1000
800~1200~2400,
1000~1500~3000
DW10 - 1500/2	1500	1000 ,1500	1000~1500~3000,	30000
1500~2250~4500
1000~1500~3000,
1000 ,1500 ,	1500~2250~4500,
DW10 - 2500/2	2500	2000 2500
2000~3000~6000,
2500~3750~7500
·418·	标准分享网 www bzf xw com 免费下载

<!-- p419 -->
常用低压供配电设备选型与安装使用技术手册
DW10系列万能式断路器
(浙江德力西有限公司)
壳架等级	额定电流	极限通断能力
型号	额定电流	瞬时过电流脱扣器
(A)	的整定电流(A)	(AC380V,
(A)	cosφ≥0.4(A)
100~150~300,
DW10 - 200/3	200	100 ,150 ,	10000
200	150~225~450,
200~300~600
100~150~300,
100 ,150 ,	150~225~450,
200 250,	200~300~600,	15000，
DW10 - 400/3	400	250~375~750,	20000
300 350,
400	300~450~900,
350~525~1050,
400~600~1200
400~600~1200，
DW10 - 600/3	600	400 500,	15000
600	500~750~1500,
600~900~1800
400~600~1200,
400 500 600,	500~750~1500,
DW10 – 1000/3	1000	800 ,1000	600~900~1800,	30000
800~1200~2400,
1000~1500~3000
DW10 - 1500/3	1500	1000 ,1500	1000~1500~3000,	3000
1500~2250~4500
1000~1500~3000,
DW10 - 2500/3	2500	1000 ,1500,	1500~2250~4500,
2000 2500	2000~3000~6000,
2500~3750~7500
· 419

<!-- p420 -->
第四篇	低压断路器
DW10 系列万能式断路器
(天津市电力电子设备公司)
过电流脱	瞬时过电流	主电路的	极限通断能力(A）
型号	额定电流	扣器额定	脱扣器的整	热稳定性
(A)	电流(A)	DC440V,	AC380V,
定电流A)	(A2.s))	T≤0.01s	cosφ≥0.4
60,	60~90~180,
DW10 - 200/2、	200	100,	12 × 106	10000	10000
100~150~300,
DW10 - 200/3	150，
150~225~450
100,	200~300~600,
150，	100~150~300,
200,	150~225~450,
DW10 - 400/2、	400	250,	200~300~600,	27 × 106	15000	15000
DW10 - 600/3	300，	250~375~750,
350，	300~450~900,
400	350~525~1050
DW10—600/2、	400 500,	400~600~1200,
600	600，	500~750~1500,
DW10—600/3
600~900~1800
400~600~1200,
DW10—1000/2、	400 500,	500~750~1500,	8 × 106 ,
1000	600，	600~900~1800,	160 × 106 ,	20000	20000
DW10 - 1000/3	800 ,1000 ,	240× 106
800~1200~2400,
1000~1500~3000
DW10—1500/2、	1500	1000 ,1500	1000~1500~ 3000,	960×106
DW10—1500/3	1500~2250~4500
1000~1500~3000,
DW10—2500/2、	2500	1000 ,1500	1500~2250~4500,	2160× 106	3000	3000
DW10—2500/3	2000 2500	2000~3000~6000,
2500~3150~7500
· 420	标准分享网 www bzf xw com 免费下载

<!-- p421 -->
常用低压供配电设备选型与安装使用技术手册
DW10系列万能式断路器
(新艺电器集团公司)
额定电流	极限通断能力(A）
型号	过电流脱扣器额定电流
(A)	(A)	DC440V,	AC380V
T < 0.1s
DW10 - 200/3	200	60 ,100 ,150,	10000	10000
200
400	100 ,150 200 250,	15000	15000
DW10 - 400/3
300 350 400
DW10 - 600/3	600	400,500,600	20000	20000
1000	400 500 600,	20000	20000
DW10 - 1000/3	800 ,1000
DW10 - 1500/3	1500	1000 ,1500	20000	20000
2500	1000 ,1500 2000,	30000	3000
DW10 - 2500/3	2500
DW10系列万能式断路器
(中国环宇集团)
极限能断极限通断能
过电流脱扣	瞬时过电流脱	主电路的	能力(A)	力(有效
型号	额定电流	器额定电流	扣器的整定电流	热稳定性	值(A）
(A)	(A)	(A)	(A2.s)	DC440V
T≤0.01s	AC380V,
cosψ≥0.4
60，	60~90~180,
DW10 - 200/2	200	100,	100~150~300,	12× 106	10000,	10000,
150,	150~225~450,	15000	15000
200	200~300~600
60,	60~90~ 180 ,
100,	100~150~300,	12× 106	10000,	10000,
DW10 - 200/3	200	150,	150~ 225~450,	15000	15000
200	200~300~600
421

<!-- p422 -->
第四篇	低压断路器
极限能断极限通断能
过电流脱扣	瞬时过电流脱	主电路的	能力(A)	力(有效
型号	额定电流	器额定电流	热稳定性	值(A)
(A)	扣器的整定电流	DC440V
(A)	(A)	(A2.s)	AC380V,
T≤0.01s
cosψ≥0.4
100~150~300,
150~225~450,
DW10 – 400/2、	100 ,150 200	200~300~600,	12 × 106 ,
400/3	400	250 300 350	250~375~750,	15000	15000
400，	27 × 106
300~450~900,
350~525~1050,
400~600~1200
400，	4006~00~1200,
DW10- 600/2	600	500,	500~750~1500,	27 × 106	15000	15000
600	600~900~1800
400，	400~600~1200,
DW10 - 600/3	600	500，	500~750~1500,	27 × 106	15000	15000
600	600~900~1800
400~600~1200,	80 × 106 ,
400 0	500~750~1500，	160 × 106 ,
DW10 - 1000/2	1000	800 ,1000	600~900~1800,	240 × 106 ,	20000	20000
800~1200~2400,	960× 106
1000~1500~3000
400~600~1200,	80 × 106 ,
400500,600	500~750~1500,	160 × 106 ,
DW10 - 1000/3	1000	800 ,1000	600~900~1800,	240 × 106,	20000	20000
800~1200~2400,	960× 106
1000~1500~3000
1500	1000,	1000~1500~3000,	960× 106	20000	20000
DW10 – 1500/2	1500	1500~2250~4500
1000,	1000~1500~3000,	960 × 106	20000	20000
DW10 - 1500/3	1500	1500
1500~2250~4500
1000~1500~3000,
DW10/2500/2	2500	1000 ,1500,	1500~2250~4500,	2160×106	30000	30000
2000 2500	2000~3000~6000,
2500~3150~7500
422	标准分享网 www bzf xw com 免费下载

<!-- p423 -->
常用低压供配电设备选型与安装使用技术手册
极限能断极限通断能
过电流脱扣	瞬时过电流脱	主电路的	能力(A)	力(有效
型号	额定电流	器额定电流	热稳定性	值(A)
(A)	扣器的整定电流	DC440V
(A)	(A)	(A2.s)	T≤0.01s	AC380V,
cosψ≥0.4
1000 ,1500,	1000~1500~3000,
DW10 – 2500/3	2500	2000,	1500~2250~4500,	2160× 106	3000	3000
2500	2000~3000~6000,
2500~3150~7500
DW15系列万能式断路器
(浙江德力西有限公司)
额定分断能力(有效值)	额定接通能力(峰值)
壳架等级	极数	额定电流(A)	(kA)	(kA)
型号	额定电流	短延时
(A)	热-	电子型	瞬时，	瞬时，
电磁型	AC380V	AC660V	AC1140V	AC380V	AC660V
100,
DW15 – 200	200	3	160，	100 200	20	10 20	5 6	56
200
200，
DW15 - 400	400	3	315,	200 400	25	15 30	10 20	8,13.6	8,13.6
400
315,	315,
DW15 - 630	630	3	400，	400，	30	20 A40	12 24	12.625.2	10 20
630	630
1000,	1000,
DW15 - 1600	100,	3	1600，	1600，	40 84	30.63
1600	630,	630,
800	800
1600,	1600,
DW15 – 2500	2500	3	2000,	2000,	60 ,132	40 84
2500	2500
2500	2500，
DW15 - 4000	4000	3	3000	300
4000
423

<!-- p424 -->
第四篇	低压断路器
DW15系列万能式断路器
(湖南开关有限责任公司)
壳架等级	额定短路分断能力额定短路接通能	全分
额定	额定电流	(kA/cosψ)	力(kA)	断时	1min
型号	电压	(A)	额定电流	间	距离	工频耐
(V)	(A)	一般型高分断型一般型高分断裂	(ms)	(mm)	压(V)
380	200，
DW15(C)- 630	660	400，	630	30/0.25	50/0.25	63	105	15	250	2500
630
630,
800,	2500
DW15 – 1600	380	1000，	1600	40/0.25	50/0.25	84	105	40	350
1600
1600，
DW15 - 2500	380	2000,	2500	60/0.2	80/0.2	132	176	40	350	2500
2500
DW15系列万能式断路器
(贵州长征电器集团长征电器九厂)
型号	壳架等级额定电流	额定电流
(A)	(A)
DW15 - 1600	1600	630 800 ,1000 ,1600
DW15 - 2500	2500	1600 2000 2500
DW15 - 4000	4000	2500 3000 4000
424·	标准分享网 www bzf xw com 免费下载

<!-- p425 -->
常用低压供配电设备选型与安装使用技术手册
DW15系列万能式空气断路器
(浙江宏伟开关厂)
额定分断能力(有效值kA）
壳架等	断路器额定电流
级额定	发热	极数	(A)	短路分断	短路延时
型号	电流	电流
(A)	(A)	热-电磁
型	电子型	AC380V	AC660V	AC1140V|	AC380V	AC660V
DW15 - 200	200，	100 ,160,100 ,200	5 8,	5 8,
630	400,	315200,315400	20 25,	10 ,15 ,	10 ,12
~630	3	30	20	12.6	10
630	400	630
1000,	630 800	630 800
DW15 – 1000	1600	3	1000，	1000,	40	30
~1600	1600	1600	1600
1600，	1600,
DW15 – 2500	2500	2500	3	2000,	2000,	60	40
2500	2500
2500，	2500,
DW15 - 4000	4000	4000	3	3000,	3000,	80	60
4000	4000
DW15系列万能式空气断路器
(烟台开关厂)
断路器额	一次极限通	额定瞬时分断能力	短延时通断能
型号	定电流	有效值(KA)	力有效值(KA)
断能力(380V)
(A)	(kA)	380V	660V	1140V	380V	660V
DW15 - 400	400	50	25	15	10	8	8
DW15 - 630	630	50	30	20	12	12.6	10
DW15 – 1000	100	40	30
DW15 – 1600	1600	40	30
425

<!-- p426 -->
第四篇	低压断路器
DW15 系列万能式断路器
(新艺电器集团公司)
断路器额	额定分断能力(有效值)	额定接通能力(峰值)
壳架等	极数	定电流(A)	(kA)	(kA)
型号	级额定	短延时
电流(A)	热-电	瞬时
磁式	电子式
AC380	AC660	AC11400	AC380V	AC660V
V	V	V
160 ,	100，	100 ,
DW15 - 200	200	3	200	20	10	4	4
200
DW15 - 400	400	3	315 400	200 400	25	15	10	8	8
315,	315 ,	30	12
DW15 - 630	630	3	400	400	20	12.6	10
630
630,	630,
DW15 – 1000	1000	3	800	800	40	30
1000	1000
DW15 – 1600	1600	3	1600	1600	40	30
1600,	1600,
DW15 - 2500	2500	3	2000	2000	60	40
2500	2500
2500，	2500，
DW15 - 4000	4000	3	3000,	3000	80	60
4000	4000
DW15 系列万能式断路器
(中国环宇集团)
继路器	断路器额定电流	额定分断能力(有效值kA）
壳架等	约定
发热	极	(A)	短路分断	短延时
型号	级额定	电流	数
电流	(A)	热-电磁
(A)	型	电子型	AC380V	AC660V	AC1140V	AC380V	AC660V
100,	100 200
DW15 - 200	200	200	3	160 200	20	10	4	4
DW15 - 400	315,	200 400	25	10
200	400	3	400	15	8	8
315 ,	315,
DW15 - 630	630	630	3	400，	400，	30	20	12	12.6	10
630	630
426	标准分享网 www bzf xw com 免费下载

<!-- p427 -->
常用低压供配电设备选型与安装使用技术手册
继路器	断路器额定电流	额定分断能力(有效值kA）
壳架等	约定
发热	极数	(A)	短路分断	短延时
型号	级额定	电流
电流	(A)	热-电磁
(A)	型	电子型	AC380V	AC660V	AC1140V|	AC380V	AC660V
630,	630,
DW15 - 1000	100	100	3	800,	800,	40	30
1000	1000
DW15 – 1600	1600	1600	3	1600	1600	40	30
1600，	1600，
DW15 - 2500	2500	2500	3	2000,	2000,	60	40
2500	2500
2500,	2500,
DW15 - 4000	4000	4000	3	3000,	3000，	80	60
4000	4000
DW15系列低压万能式空气断路器
(上海精益电器厂)
断路器额定电流	额定短路分断能力	极限分断
(A)	壳架等级	(有效值)	短延时分断能力	能力
型号	额定电流	380V ,分断
热-	电子式	(A)	分断能力	分断能力	能力(有效	380V,
电磁式	(kA)	cosφ	(kA)	cosφ	值(kA）	cos
160，	100,	200	20	0.3	50	0.25
DW15C - 200	200	200	5	0.7
200，
200，	400
DW15C - 400	315,	400	25	0.25	8	0.5	50	0.25
400
315,	315,
DW15C - 630	400，	400，	630	30	0.25	12.6 ,	0.3	50	0.25
630	630	10
427

<!-- p428 -->
第四篇	低压断路器
DW15（C）系列低压万能式断路器
(贵州长征电器集团长征电器九厂)
额定电流A）	壳架等级	额定极限短路分断	额定运行短路分断能力
型号	额定电流	能力(kA)	KA
热-电	电子式	(A)	380V	380V	660V	380V,	380V
磁式	1140V	一般型	高分断型	一般型	高分断型
DW15(C)	100,
160,	100 200	630	12 25	30 20)	50	20	30 20)	30
200	200
DW15(C)	315 400	200 400	630	12 25	30( 20)	20	30 20)	30
400	50
DW15(C)	315,	315,	630	12 25	30 20)	20	30 20)	30
630	400 630	50
400630
DW15 系列低压万能式空气断路器
(天水二一三电器有限责任公司)
额定运行短路分断能力	短延时分断能力	飞弧距离 mm)
额定电压	壳架等级	（有效值kA/cosφ）	（有效值kA/cosφ）
型号	(V)	额定电流
(A)	极限延时
380V	660V	1140V	380V	660V	时间(s)	380V	1140V
DW15C -	380.660	200	20/0.30	10/0.5	4/0.70	4/0.70	0.2	250	350
200
DW15	380.660	200	20/0.30	10/0.5	4/0.70	4/0.70	0.2	250	350
200
DW15C –380 660,	400	25/0.25	15/0.30	8/0.50	250	350
400	1140	10/0.30	8/0.50	0.2
DW15	380 660,	400	25/0.25	8/0.50	0.2	250	350
400	1140	15/0.30	10/0.30	8/0.50
DW15C –	380 660,	630	30/0.25	20/0.30	12/0.30	0.2	250	350
630	1140	12.6/0.30	10/0.50
DW15	380 660,	630	30/0.25	20/0.30	12/0.30	12.6/0.30	10/0.50	0.2	250	350
630	1140
428	标准分享网 www bzf xw com 免费下载

<!-- p429 -->
常用低压供配电设备选型与安装使用技术手册
DW15系列万能式断路器
(常州市低压电器二厂)
断路器壳	断路器额定电流	额定短路分断能力	额定短路	过载	盟
(A)	(Icu/Ics X kA)	分断能力	操作	全分	操作
型号	架等级额	极数	(Ics/Ics)	频率
定电流	热-	电子型	(kA)	性能	断时间	(次/h)
(A)	电磁型	660V	380V	380V	(次)	(ms)
100,	100，	基本型	基本型	基本型30
DW15 -	630	160，	200，	25/20，	30/20，	(20)30,
630	3	200，	315,	限流型	限流型	限流型	25	30	60
315 400	400 630	25/20	70/50	30/20
630,	630,	25
DW15	1600	800，	800，	40 50	30	(1n =	40	30
1600	3	1000,	1000,
1600	1600	630A)
DW15 系列低压万能式空气断路器
(上海精益电器厂)
额定短路分断能力	极限分断能力
壳架等级	断路器	(380V)	(380V）有效值）	短延时分断能力
型号	额定电流	额定电流	(有效值kA)
(A)	(A)	分断能力	分断能力
(kA)	cosφ	(kA)	cosφ
DW15 - 1000	100	630 ,800 ,1000	40	0.25	50	0.25	30
DW15 - 1600	1600	1600	40	0.25	50	0.25	30
1600，
DW15 - 2500	2500	2000，	60	0.2	40
2500
DW15 - 4000	4000	2500 3000,	80	0.2	60
4000
·429

<!-- p430 -->
第四篇	低压断路器
DW15 系列万能断路器
(浙江万家集团)
断路器额定电流	额定短路分
壳架等级	(A)	断能力瞬时	过载操瞬时全分	操作	操作	操作力
型号	额定电流极数	(kA)	作性能	断时间	频率	距离	力臂	(N)
(A)	热-电磁	电子型	AC380	(次)	(ms)	(次/h)(mm)(mm)
型	AC660
V	V
100,	100,
DW15	200	3	160，	10	20	25	30	120	280	90	200
-200	200	200
DW15	315,	200，
400	3	25	30	60	280	90	200
-400	400	400
315,	315,
DW15	400，	400,	30	30
-630	630	3	20	25	60	280	90	200
630	630
1000,	630,	25(In
DW15 -	1000,	3	1600,	800,	= 630	30	350	250	350
1600	1600	630	1000，	40	40
800	A)
1600
DW15 -	1600,	1600,
2500	3	2000,	2000,	60	40	20	350	250	350
2500	2500	2500
DW15 -	2500，	2500,
4000	3	3000,	3000,	80	40	10	400	250	350
4000	4000	4000
430	标准分享网 www bzf xw com 免费下载

<!-- p431 -->
常用低压供配电设备选型与安装使用技术手册
DW15（DWX15）系列万能式断路器
(上海电器股份有限公司人民电器厂)
瞬时通断能力(有效值)	380V 短延时通断能力
型号	通断能力	周期分量有效值	电源进线方式
(kA)	功率因数	(kA)	功率因数延时时间
20/380	0.3/380
DW15 - 200	V ,10/	V 0.5/	5	0.7	0.2	上进线
660V	660V
25/380	0.25/380
V ,15/	V 0.3/	0.5	0.2	上进线
DW15 - 400	660V ,10/	660V 0.50	8
1140V	/1140V
30/380V	0.25/380V
0.3/660V	12.6	0.3	0.2	上进线
DW15 - 630	20/660V	0.30/
12/1140V	1140V
DW15 – 1000	40/380V	30	0.25	0.4	上进或下进线
DW15 - 1600	40/380V	30	0.25	0.4	上进或下进线
DW15（C）低压万能式空气断路器
(上海精益电器厂)
断路器额定电流	额定短路分断	极限分断能力(有效值)
(A)	壳架等级	能力(有效值)
型号	热-电	额定电流	380V，	380V
电子式	(A)	分断能	380V,
磁式	力(kA)	cosφ	分断能力(kA)	cosφ
DW15( C)	160，	100，	200	20	0.3	50	0.25
200	200
431

<!-- p432 -->
第四篇	低压断路器
DW16系列万能式断路器
(浙江德力西有限公司)
壳架等级	额定电流	额定极限短路分断能力	额定运行短路分断能力
型号	额定电流	(A)	(AC400V ,cosφ = 0.25)	(AC400V cosφp = 0.25)
(A)	(kA)	(kA)
100 ,160 ,200 ,
DW16- 630	630	250 315,	30	25
400630
DW16 - 2000	2000	800 ,1000 ,	50	30
1600 2000
DW16 - 4000	4000	2500 3200,	80	50
4000
DW16 系列万能式断路器
(常州市低压电器二厂)
额定极限	额定运行	额定极限	额定运行	额定漏电
额定绝	脱扣器	短路分断	短路分断	短路分断	短路分断	接通与分
型号	缘电压	额定电流	能力	能力	能力	能力	断能力
(V)	(A)	(400V)	(400V)	(690V)	(690V)	(400V)
(kA)	(kA)	(kA)	(kA)	(kA)
690	200 315,	25	25	20	15
DW16 – 200/500RD	400500
100 ,160,
690	200 250,	25	25	20	7.5
DW16 - 630	315 400,	15
630
800 ,1000
DW16 - 2000	690	,1600,	30	30	30	20
2000
2500，
DW16 - 4000	690	3200,	50	50	40	30
4000
432	标准分享网 www bzf xw com 免费下载

<!-- p433 -->
常用低压供配电设备选型与安装使用技术手册
DW16 系列万能式断路器
(天津市电力电子设备公司)
壳架等级额定电流	额定短路分断能力( kA)
型号	(A)
380V	660V
DW16- 630	630	30 25	20 ,15
DW16 - 2000	2000	50 30	30 20
DW16- 4000	4000	80 50	40.30
DW16 系列万能式断路器
(常州市低压电器二厂）
额定极限额定运行额定极限额定运行
脱扣器绝	短路分断短路分断短路分断短路分断
型号	缘电压等级	脱扣器额定电流	能力	能力	能力	能力
(V)	(A)
(400V)	(400V)	(690V)	(690V)
(kA)	(kA)	(kA)	(kA)
DW16 – 200/500RD	690	200 315 400 500	30	25	20	15
DW16- 630	690	100 ,160 ,200 ,250,	30	25	20	15
315400630
DW16 - 2000	690	800 ,1000 ,1600 2000	50	30	30	20
DW16- 4000	690	2500 3200 4000	80	50	40	30
DW17 系列万能式断路器
(浙江德力西有限公司)
额定分断能力	额定分断能力	额定分断能
额定	(有效值)	（有效值（kA)	力(峰值kA）	额定短时全分
型号	电流	(A/sd)
耐受电流断时间
(A)	T = 15ms ,	T = 15ms ,	(KA)	(ms)
AC380V	AC660V	DC220V	DC440V	AC380V	AC660V
DW17 - 630	630	50/0.25	50/0.25	40	30	105	105	30	30
DW17 - 800	800	50/0.25	50/0.25	40	30	105	105	30	30
433

<!-- p434 -->
第四篇	低压断路器
额定分断能力	额定分断能力	额定分断能
额定	(有效值)	(有效值kA)	力(峰值kA）	额定短时全分
型号	电流	(KA/cosφ)
耐受电流断时间
(A)	T = 15ms ,	T = 15ms,	(KA)	(ms)
AC380V	AC660V	DC220V	DC440V	AC380V	AC660V
DW17 – 1000	1000	50/0.25	50/0.25	40	30	105	105	50	30
DW17 – 1250	1250	50/0.25	50/0.25	40	50	105	105	30	30
DW17 - 1600	1600	50/0.25	50/0.25	40	50	105	105	30	30
DW17 - 1605	1900	50/0.25	50/0.25	40	50	105	105	30	30
DW17 - 2000	2000	60/0.2	60/0.2	60	40	130	130	60	30
DW17 - 2500	2500	60/0.2	60/0.2	60	40	130	130	60	30
DW17 – 2505	2900	70/0.2	70/0.2	60	40	154	154	70	30
DW17 - 3200	3200	80/0.2	80/0.2	60	40	180	180	80	30
DW17 – 3205	3900	80/0.2	80/0.2	60	40	180	180	80	30
DW17 - 4000	4000	100/0.2	80/0.2	60	40	225	180	100	40
DW17 - 4005	5000	100/0.2	80/0.2	60	40	225	180	100	40
DW17（ME）系列万能式断路器
(湖南开关有限责任公司)
额定	额定	壳架等	额定短路接	全分断	1s 额定短
级额定	额定短路分断	时间，	1min 工
型号	电压	电流	电流	能力(瞬时、延时	通能力(峰	瞬时	频耐压	时耐受电
(V)	(A)	(A)	30ms  kA/cosψ)	值kA)	(V)	流( kA)
(ms)
DW17 ME)-	AC380	630 800 ,
1000 ,1250,	1600	50/0.25	105	30	2500	30 50
1600	660	1600,1900
434	标准分享网 www bzf xw com 免费下载

<!-- p435 -->
常用低压供配电设备选型与安装使用技术手册
额定	额定	壳架等	额定短路分断	额定短路接	全分断	1min 工	1s 额定短
型号	电压	电流	级额定	能力(瞬时、延时	通能力(峰	时间，	频耐压	时耐受电
(V)	(A)	电流	值kA)	瞬时	(V)	流(kA)
(A)	30ms  kA/cosψ)	(ms)
DW17 ME)-	AC380	2000,	2500	60/0.2	130 ,154	30	2500	60,70
2500	660	2500 2900
DW17系列万能式空气断路器
(浙江宏伟开关厂)
额定电压	全分断
型号	额定短路分断能力	额定短路接通能力	时间
(V)	(kA/cosφ)	(kA)	(ms)
DW17- 630~1605	380 660	50/0.25	105 AC660V峰值)	约30
DW17系列万能式空气断路器
(浙江宏伟开关厂)
额定短路分断能力额定短路接通能力
型号	额定电压	(有效值)	(峰值)	全分断时间
(V)	(/sp)	(kA)	(ms)
380V	660V
DW17 - 2000~ 2505	380660	60/0.2	130	约30
DW17（ME）系列万能式断路器
(南京开关厂)
额定绝缘电	额定短路	额定短路	1s 额定短
型号	额定电压	(V)	分断能力	接通能力	流有效值）	时耐受电
压(V)	(有效值)	(峰值kA)	(kA)
DW17 - 630~800	660	380660	50/0.25	105	30
DW17 – 1000 ~ 1900	660	380,660	50/0.25	105	50
DW17 - 2000~ 3900	660	380,660	80/0.2	180	80
435

<!-- p436 -->
第四篇	低压断路器
DW17系列万能式断路器
(天津市电力电子设备公司)
额定电压	额定分能能力有效值	额定接通能力	全分断	机械寿命	电寿命
型号	(V)	(AC660V  kA/cosφ)	（峰值AC660	时间	(次)	(次)
VIkA)	(ms)
DW17 - 630~1605	380660	50/0.25	105	约30	20000	1000
DW17- 2000~2505	380660	60/0.2	130	约30	10000	500
DW17-4000~4005	3000	150
DW17-32000~3205	380660	80/0.2	180	约30	10000	500
DW17（ME）万能式断路器
(新艺电器集团公司)
额定分断能力	额定分断能力	额定短	额定短时	全分断
型号	额定电流	(有效值kA/cosφp)	(有效值)	时耐受	耐受电流	时间
(A)	(DC220V ,T	电流	(kA)	(ms)
AC380V	AC660V	= 15ms (A)	(kA)
DW17 - 630	630	50/0.25	40	30	105	30	30
DW17 - 800	800	50/0.25	40	30	105	30	30
DW17 - 1000	1000	50/0.25	40	30	105	50	30
DW17 – 1250	1250	50/0.25	40	30	105	50	30
DW17 - 1600	1600	50/0.25	40	30	105	50	30
DW17 - 1605	1900	50/0.25	40	30	105	50	30
DW17 - 2000	2000	80/0.2	60	40	130	60	30
DW17 - 2500	2500	80/0.2	60	40	130	60	30
DW17 - 2505	2900	80/0.2	60	40	130	70	30
DW17 - 3200	3200	80/0.2	60	40	180	80	30
436	标准分享网 www bzf xw com 免费下载

<!-- p437 -->
常用低压供配电设备选型与安装使用技术手册
额定分断能力	额定分断能力	额定短	额定短时	全分断
型号	额定电流（有效值 kA/cosφ）	(有效值)	时耐受	耐受电流	时间
(A)	(DC220V ,T	电流	(kA)
= 15ms (A)	(kA)	(ms)
AC380V	AC660V
DW17 - 3205	3900	80/0.2	60	40	180	80	30
4000	100/0.2	60	40
DW17 - 4000	80/0.2	225 ,180	100	40
5000	100/0.2	60	40	225 ,180	100	40
DW17 - 4005	80/0.2
DW17系列万能式空气断路器
(中国环宇集团)
额定电流A)	额定分断能力额定接通能力
型号	固定式	抽屉式	(有效值)	(峰值AC660
35℃	45℃	55℃	35℃	45℃	55℃	(kA/cosφ)	VIkA)
DW17 - 630	630	630	630	630	630	630	50/0.25	105
DW17 - 800	800	800	800	800	800	800	50/0.25	105
DW17 - 1000	1000	1000	1000	1000	1000	1000	50/0.25	105
DW17 – 1250	1250	1250	1250	1250	1250	1250	50/0.25	105
DW17 - 1600	1600	1530	1460	1600	1530	1460	50/0.25	105
DW17 - 1605	1000	1810	1720	100	1720	1620	50/0.25	105
DW17 - 2000	2000	2000	2000	2000	2000	2000	60/0.2	130
DW17 - 2500	2500	2500	2400	2500	2400	2300	60/0.2	130
DW17 – 2505	2900	2900	2900	2900	2900	2770	60/0.2	130
DW17 - 3200	3200	3200	3200	3200	3200	3200	80/0.2	180
DW17 - 3205	3000	3900	3000	3000	3000	3750	80/0.2	180
437

<!-- p438 -->
第四篇	低压断路器
DW17系列万能式断路器
(上海精益电器厂)
额定短路分断额定短路接通	额定直流分断能力(kA)
壳架等级	额定电流	能力(kA	能力(峰值)
型号	额定电流	额定电压(V)	/cosφ)	(kA)
(A)	(A)	AC3	AC6	AC3	AC6	AC220V,	AC440V,
80V	60V	80V	60V	T = 15ms	T = 15ms
DW17B	50Hz AC	50/0.250/0.2
(ME)	630	380 660,	630	5	105	105	40	30
220 A40	5
DW17B（ME）系列万能式断路器
(上海精益电器厂)
壳架等级	额定短路分断能力额定短路接通能力额定直流分断能力
型号	额定电流	额定电压	(/sp)	(峰值kA)	(kA)
(A)	(V)	AC220V,AC440V,
AC380V	AC660V	AC380V	AC660V
T = 15ms	T = 15ms
50Hz,
DW17E( ME)-	380V,
630	630	660V,	50/0.25	50/0.25	105	105	40	30
220V,
440V
z00H
380V,
DW17B( ME)-	800	105	105	40
800	660V,	50/0.25	50/0.25	30
220V，
440V
50Hz,
DW17E( ME)-	380V,
1000	660V,	50/0.25	50/0.25	105	105	40	30
100	220V,
440V
50Hz,
DW17B( ME)-	380V,
1250	1250	660V,	50/0.25	50/0.25	105	105	40	30
220V,
440V
438	标准分享网www bzf xw com 免费下载

<!-- p439 -->
常用低压供配电设备选型与安装使用技术手册
壳架等级	额定短路分断能力额定短路接通能力额定直流分断能力
型号	额定电流	额定电压	(kA/cosφ)	(峰值kA)	(kA)
(A)	(V)	AC220VAC440V,
AC380V	AC660V	AC380V	AC660V	T = 15ms	T = 15ms
50Hz,
DW17B( ME)-	380V,
1600	1600	660V,	50/0.25	50/0.25	105	105	40	30
220V，
440V
50Hz,
DW17B( ME)-	380V,
1000	1000	660V,	50/0.25	50/0.25	105	105	40	30
220V，
440V
50Hz
DW17B( ME)-	380V，
2000	2000	660V,	80/0.2	80/0.2	180	180	60	40
220V,
440V
50Hz,
380V,
DW17B( ME)-	2500	660V,	80/0.2	80/0.2	180	180	60	40
2500	220V,
440V
50Hz,
DW17B( ME)-	380V,
2900	2900	660V,	80/0.2	80/0.2	180	180	60	40
220V,
440V
50Hz,
DW17B( ME)-	380V,
3200	3200	660V,	80/0.2	80/0.2	180	180	60	40
220V，
440V
50Hz,
DW17B( ME)-	380V,
3000	3900	660V,	80/0.2	80/0.2	180	180	60	40
220V，
440V
·439

<!-- p440 -->
第四篇	低压断路器
DW17 系列万能式空气断路器
(浙江宏伟开关厂)
额定短路分额定短路接
额定电压	断能力(有	通能力(峰	全分断时间机械寿命	电寿命	抽屉式插入装
型号	(kA/cosφ)	效值）	置的机械寿命
(V)	值(kA)	(ms)	(次)	(次)	(次)
380V 660V	660V
DW17 - 3200	380660	80/0.2	180	约30	300	1500	100
~3205
DW18 系列万能式断路器
(广州南洋电器厂)
额定运行极限额定运行极限
短路分断能力短路分断能力
壳架额	额定绝	过电流脱额定电中性极	(kA)	(有效值kA)	1s 短时
型号	定电流	缘电压	极数	扣器额定流整定额定电	脱扣器脱扣器脱扣器脱扣器	耐受电流
(A)	(V)	电流(A)值(A)流(A)	有瞬时有瞬时无瞬时无瞬时	(kA)
AC660	AC380	AC660	AC380
V	V	V	V
800,
1000,	600,
DW18-	400，
1000, DW18C	1000	660	3.4	500,	300，	1000	25 30	42 42	25 25	42 42	42
- 1000	200	160,
120
1200,
DW18-	1600,	960,
1600	660	3.4	1000,	800,	1600	30 42	50 50
1600, DW18C	600，	5050	30 30	50
-1600	500	400，
300
DW18-	2000,
2500 DW18C	2500	660	3.4	2500	1500	1600	30 42	50 50	30 30	50 50	50
-2500
440	标准分享网 www bzf xw com 免费下载

<!-- p441 -->
常用低压供配电设备选型与安装使用技术手册
额定运行极限额定运行极限
短路分断能力短路分断能力
壳架额	额定绝	过电流脱额定电中性极	(kA)	（有效值kA）1s短时
型号	定电流	缘电压	极数	扣器额定流整定额定电	脱扣器脱扣器脱扣器脱扣器	耐受电流
(A)	(V)	电流(A)值(A)流(A)	有瞬时有瞬时无瞬时无瞬时	(kA)
AC660	AC380	AC660	AC380
V	V	V	V
2560,
3200,	1920,
DW18-	1600,
3200, DW18C	3200	660	3.4	2000，	1200,	1600	42 42	65 65	42 42	65 65	65
-3200	1000	800,
600
DW18-Z万能式断路器
(广州南洋电器厂)
额定运行极限	额定运行极限
壳架额	额定	过电流脱中性极	短路分断能力	短路分断能力	1s 短时
型号	定电流	绝缘	极数	扣器额定	额定电	(kA)	(有效值kA)	电
(A)	电压	电流A）	流(A)	流(kA)
(V)	瞬时 A	瞬时 A	短时
C660V	C380V	AC660V	AC380V
DW18-
1000Z,	630 800	1000	25 30	42 50	25 25	42 42
1000	660	34	1000	42
DW18C –
1000Z
DW18-	1000,
1600Z,	1600	660	34	1250,	1600	30 42	50 65	30 30	50 50	50
DW18C -	1600
1600Z
DW18-
2500Z,	2500	34	2000,	1600,	30 42	65 85	30 30
660	2500	50 50	50
DW18C -
2500Z
DW18-	2000，
3200Z,	2500，	42 50	65 85	42 42	65 65
DW18C –	3200	660	34	1600	65
3200Z	3200
441

<!-- p442 -->
第四篇	低压断路器
DW18 系列万能式断路器
(西安亚西电器公司)
运行短路	极限短路
分断能力	分断能力	外形尺寸
型号	额定电压	额定电流	极	(宽×高×深)
(V)	(V)	(kA)	(kA)	数
(mm)
AC400C	AC400V
固定291(380)×424×409，
DW18 – 1000	400690	1000	42	50	34	抽屉343(428)×459×507
1600	固定295(380)×424×409，
DW18 – 1600	400690	50	65	3.4	抽屉343428)×459×507
2500	34	固定430(515)×424×409，
DW18 - 2500	400690	50	65	抽屉 478 563)×459×507
DW18 - 3200	400 690	3200	固定53621)×424×409，
65	85	抽屉584669)×459×507
DW45 系列智能型万能式断路器
(天津市电力电子设备公司)
额定电流	壳架等极	额定极限短路	额定运行短	额定短
型号	额定电流	分断能力(kA)	路分断能力	时耐受
(A)	(A)	(kA)	电流(kA)
380V	660V
TXWI( DW45)-	630	2000	80	50	50	50
630
TXWI( DW45)-	800	2000	80	50	50	50
800
TXWI( DW45)-	1000	2000	50	50	50
1000	80
442	标准分享网 ww bzf xw com 免费下载

<!-- p443 -->
常用低压供配电设备选型与安装使用技术手册
DW45智能型万能式断路器
(广东珠江开关有限公司，北京第一低压电器厂，
佛山市开关厂，保定开关厂，德力西集团公司）
安装	额定极限短路通断	寿命	外形尺寸
型号	极数	额定电压额定电流	能力(kA)	(电气/机械)(宽×高×深)
方式	(V)	(A)	(次)	(mm)
380V	660V
DW45-2000/301	3	固定式	380660	630	80	50	500/10000	362×402×320
DW45-2000/302	3	固定式	380660	800	80	50	500/10000	362×402×320
DW45-2000/303	3	固定式	380660	1000	80	50	500/10000	362×402×320
DW45-2000/304	3	固定式	380660	1250	80	50	500/10000	362×402×320
DW45-2000/305	3	固定式	380660	1600	80	50	500/10000	362×402×320
DW45-2000/306	3	固定式	380660	2000	80	50	500/10000	362×402×320
DW45- 2000/307	3	抽屈式	380660	630	80	50	500/10000	375×432×421
DW45-2000/308	3	抽屈式	380660	800	80	50	500/10000	375×432×421
DW45-2000/309	3	抽屈式	380660	1000	80	50	500/10000	375×432×421
DW45-2000/310	3	抽屈式	380660	1250	80	50	500/10000	375×432×421
DW45-2000/311	3	抽屈式	380660	1600	80	50	500/10000	375×432×421
DW45 -2000/312	3	抽屈式	380660	2000	80	50	500/10000	375×432×421
DW45-2000/401	3	固定式	380660	630	80	50	500/10000	457×402×320
DW45-2000/402	3	固定式	380660	800	80	50	500/10000	457×402×320
DW45-2000/403	3	固定式	380660	1000	80	50	500/10000	457×402×320
DW45 - 2000/404	3	固定式	380660	1250	80	50	500/10000	457×402×320
DW45-2000/405	3	固定式	380660	1600	80	50	500/10000	457×402×320
·443

<!-- p444 -->
第四篇	低压断路器
安装	额定电压额定电流	额定极限短路通断	寿命	外形尺寸
极数	能力(kA)	(电气/机械)(宽×高×深)
方式	(V)	(A)	(次)	(mm)
380V	660V
DW45 - 2000/406	3	固定式	380660	2000	80	50	500/10000	457×402×320
DW45-2000/407	3	抽屈式	380660	630	80	50	500/10000	470×432×421
DW45-2000/408	3	抽屈式	380660	800	80	50	500/10000	470×432×421
DW45-2000/409	3	抽屈式	380660	1000	80	50	500/10000	470×432×421
DW45-2000/410	3	抽屈式	380660	1250	80	50	500/10000	470×432×421
DW45- 2000/411	3	抽屈式	380660	1600	80	50	500/10000	470×432×421
DW45-2000/412	3	抽屈式	380660	2000	80	50	500/10000	470×432×421
DW95 - 400/600B 船用万能式断路器
(泰州市环太电器厂）
额定频率	额定绝缘额定工作约定发热	额定通断能力	延时通断能力	不间断工作制下
型号	(4H)	电压	电压	电流	(分断/接通)	(分断/接通)	的额定工作电流
(V)	(V)	(A)	(kA)	(kA)	(A)
DW95 - 400B	50	600	380	400	20/40	10/17	400
DW95- 600B	50	600	380	600	25/55	125/25	600
DW914 船用万能式断路器
(北京开关厂)
额定运行短路分断
壳架等级	过电流脱	额定绝额定工	能力(KA)	1s 额定电
型号	额定电流	极数	扣器额定	缘电压作电压	短时耐受
(A)	电流(A)	(V)	(V)	DC2	DC4	DC3	AD5	AC6	电流( kA)
50V	00V	80V	00V	60V
DW914-	2,	100 ,160	35/
630	250 400	660	660	22/
630	3,	40/40	22/22	50/105	73.5	46.2	40
4	630
444	标准分享网 www bzf xw com 免费下载

<!-- p445 -->
常用低压供配电设备选型与安装使用技术手册
额定运行短路分断
壳架等级	过电流脱	额定绝额定工	能力(KA)	1s 额定电
型号	额定电流	极数	扣器额定	缘电压作电压	短时耐受
(A)	电流A)	(V)	(V)	DC2	DCt4	DC3	AD5	AC6	电流( kA)
50V	00V	80V	00V	60V
2,	250 400
DW914-
1000	1000	3	630 800	660	660	40/40	22/2	50/105	40/84	30/63	40
4	1000
DW914-	2.	250 400
1600	3.	630 800	660	660	40/40	22/22	65/143	50/105	30/63	50
1600	4	1000 ,1250,
1600
DW914-	2,	500 800
2000	2000	3	660	660	40/40	22/22	70/154	65/143	30/63	70
4	1250 2000
DW914-	2,
2500	3.	2000 2500	660	660	80/80	22/22	85/187	65/143	30/63	70
2500	4
DW914-	2,	2000，
3200	3200	3,	660	660	85/85	22/22	85/187	85/187	50/105	85
4	2500 3200
DW914-	3	2,
4000	4000	3200 4000	660	660	85/85	22/2	120/264 85/187	50/105	100
4
DWX15（C）万能式断路器
(湖南开关有限责任公司)
额定	额定	壳架等	额定短路分断额定短路接通	全分断	飞弧	1min
型号	电流	级额定	能力( kA/cosp)	能力(kA)	时间	工频
电压	距高	耐压
(V)	(A)	电流(A)	一般型	高分断	一般型	高分断	(ms)	(mm)
型	型	(V)
DWX15( C)	380，	200，
-630	400，	630	70/0.2	70/0.2	154	154	10	300	2500
660
630
HA系列智能型低压万能式断路器
(上海精益电器厂)
壳架等级	额定电流	额定电压	额定绝	额定极限短路分断
型号	额定电流	缘电压	极数	额定运行短路分断
(A)	(A)	(V)	(V)	能力(kA)	能力(kA)
630 800 ,	380400),
HA1- 2000	2000	1000 ,1250	660690)	069	34	80 50	50 40
1600 2000
·445·

<!-- p446 -->
第四篇	低压断路器
壳架等级	额定电流	额定电压	额定绝
型号	额定电流	缘电压	极数	额定极限短路分断	额定运行短路分断
(A)	(A)	(V)	(V)	能力(kA)	能力(kA)
HA2-3200	2000 2500	380(400)	690	80 65	65 50
3200	3200	660(690)
MA40- 2000 智能型万能式断路器
(贵州长征电器集团长征电器九厂)
壳架等	额定	额定极限短路	额定运行短路	额定短时耐受
级额定	分断能力	分断能力	电流
型号	电流	(KA/cosφ)	(A/sdp)	(00sp)
电流(A)	(A)	380V	660V	380V	660V	380V	660V
400 630 800	6(80)
MA40-2000	2000	1000 1250 1600	/0.2	50/0.25	50/0.25	40/0.25	50/0.25	40/0.3
2000
WA40-3200	3200	2500 2900 3200	100/0.2	65/0.2	65/0.2
MA40B - 2000 智能型万能式断路器
(贵州长征电器集团长征电器九厂)
壳架等级额定电	额定电流	脱扣器额定电流
流(A)	(A)	(A)
MA40B - 2000	2000	400 630 800 ,1000 ,1250 ,1600 2000	400 630 800 ,1000 ,1250 ,1600 2000
MA40B - 3200	3200	2000 2500 2900 3200	2000 2500 2900 3200
MA40B（原MA45）智能型万能式断路器
(长征电器集团电器九厂)
额定极限短路分断	额定运行短路分断
型号	额定电压	额定电流A）	能力( kA/cosφ)	能力( kA/cosφ)
(V)
380V	660V	380V	660V
MA40B-400~2000/	380	65/0.2	50/0.25
IV	400~3200
400 630 800 ,
MA40B-400~2000	380660	1000 ,1250 ,1600,	65/0.2	50/0.25	50/0.25	30/0.25
2000
446	标准分享网 www bzf xw com 免费下载

<!-- p447 -->
常用低压供配电设备选型与安装使用技术手册
额定极限短路分断	额定运行短路分断
型号	额定电压	额定电流A）	能力( kA/cosφ)	能力( kA/cosφ)
(V)
380V	660V	380V	660V
MA40-400~2000/	380	400~3200	65/0.2 ,	50/0.25,
IV	100/0.2	65/0.2
400 630 800,
MA40-400~2000	380660	1000 ,1250 ,1600 ,	65/0.2	50/0.25	50/0.25	40/0.25
2000
MA40B-2500~3200/	380	400~3200	100/0.2	65/0.2
IV
380660	2000 2500,	100/0.2	65/0.2
MA40B-2500~3200	2900 3200
MA40-2500~3200/	380	400~3200	65/0.2 ,	50/0.25,
IV	100/0.2	65/0.2
MA40-2500~3200	380660	2500 3200	100/0.2	65/0.2
MA40B-4000~5000	380660	4000 5000	120/0.2	80/0.2
ME系列万能式断路器
(长征电器集团长征电器九厂)
额定极限短路分断	额定运行短路分断	额定短时	过负荷
型号	能力( kA/cosp)	能力( kA/cosφ)	耐受电流	机械寿命	电寿命	试验
(kA)	(次)	(次)	(次)
AC380V	AC630V	AC380V	AC660V
ME630	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
ME800	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
ME1000	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
ME1250	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
ME1600	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
ME1605	50/0.25	50/0.25	50/0.25	50/0.25	40	20000	1000	12
·447·

<!-- p448 -->
第四篇	低压断路器
额定极限短路分断	额定运行短路分断	额定短时	电寿命	过负荷
型号	能力( kA/cosφ)	能力( kA/cosp)	耐受电流	机械寿命	试验
(kA)	(次)	(次)	(次)
AC380V	AC630V	AC380V	AC660V
ME2000	80/0.20	80/0.20	80/0.20	80/0.2	40	10000	500
ME2500	80/0.20	80/0.20	80/0.20	80/0.20	65	10000	500
ME2505	80/0.20	80/0.20	80/0.20	80/0.20	65	10000	500
ME3200	80/0.20	80/0.20	80/0.20	80/0.20	80	10000	500
ME3205	80/0.20	80/0.20	80/0.20	80/0.20	80	10000	500
ME4000	100/0.20	100/0.20	100/0.20	80/0.20	100	3000	150
ME4005	100/0.20	80/0.20	100/0.20	80/0.20	100	3000	150
ME系列万能式断路器
(上海电器股份有限公司人民电器厂)
额定极限短路分断	额定运行短路分断	外形尺寸
型号	额定电压额定电流	能力( kA/cosφ)	能力( kA/cosφ)	(宽×高×深)
(V)	(A)	(mm)
380V	660V	380V	660V
ME - 630,800、	380660	630 800 ,
1000, 1250、1600、	1000	1000 ,1250	50/0.25	50/0.25	50/0.25	50/0.25	515×477×306
1605	1600,1900
ME- 2000、2500、	2000,
2505	380660	2500,	80/0.20	80/0.20	80/0.20	80/0.20	515×469×576
2900
ME-3200、3205	380660	3200 3900	80/0.20	80/0.20	80/0.20	80/0.20	515×469×746
ME-4000、4005	380660	4000 5000	100/0.20	80/0.20	100/0.20	80/0.20	515×469×954
448	标准分享网 www bzf xw com 免费下载

<!-- p449 -->
常用低压供配电设备选型与安装使用技术手册
NA1 智能型万能式断路器
(正泰集团公司)
壳架等级额定工	额定极限短路分断
型号	额定电流作电压	能力(kA)	断路器额定电流
(A)	(V)	(A)
380V	660V
2000	50	630 ,800 ,1000 ,
NA1 – 2000	660	80	1250 ,1600 2000
NA1 – 3200	3200	660	80	50	2000 2500 3200
RMW1 系列智能型万能式断路器
(上海电器股份有限公司人民电器厂）
额定	额定	额定工	分断	合闸	额定极限短路	额定运行短路
型号	电流	绝缘	作电压	极数	时间	时间	分断能力(kA)	分断能力(kA）
(A)	电压	(V)	(ms)
(V)	(ms)
400V	690V	400V	690V
RMW1 – 630	630	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 800	800	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 1000	1000	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 1250	1250	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 1600	1600	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 2000	2000	1000	690	3A	30	60	65 80	50	50	50
RMW1 – 2500	2500	1000	690	3A	30	60	80 ,100	65	65	50
RMW1 – 2900	2900	1000	690	3A	30	60	80,100	60	65	50
RMW1 – 3200	3200	1000	690	3A	30	60	80 ,100	65	65	50
RMW1 – 4000	4000	1000	690	3A	30	60	100	65	80	50
·449

<!-- p450 -->
第四篇	低压断路器
RMW16 系列万能式断路器
(上海电器股份有限公司人民电器厂)
壳架等级	额定电流	额定短路分断	额定短路分断能力
型号	额定电流	能力 Iu/I(kA)	(kA)
(A)	(A)
400V	cosφ	690V	cosφ
100 ,160 200 ,
RMW16 – 630	630	250 315 400,	30/25	0.25	20/15	0.3
630
2000	800 ,1000 ,	50/30	0.25	30/20	0.25/0.3
RMW16 – 2000	1600 2000
2500 3200,	0.2/0.25	40/30
RMW16 – 4000	4000	4000	80/50	0.25
SHTW1 系列智能型万能式断路器
(上海华通开关厂)
额定极限短路分断	额定运行短路分断	额定短时耐受电流
额定电流	能力( kA/cosφ)	能力( kA/cosφ)	(kA/cosφ)
(A)
400V	690V	400V	690V	400V	690V
630 800 ,1000
SHTW1 – 2000	1250 ,1600,	80/0.2	50/0.25	50/0.25	50/0.25
2000
2000 2500,	100/0.2	65/0.2	65/0.2	50/0.25	65/0.2	50/0.25
SHTW1 – 3200	3200
TXW1 系列万能式断路器
(天津市电力电子设备公司)
额定	额定极限短路额定运行短路	额定短时耐
壳架等级额定工	绝缘	分断能力	分断能力	受电流及短延
型号	断路器额定电流	时分断能力
额定电流作电压	电压	(A)	(kA)	(kA)
(A)	(V)	(V)	(kA)
400V	690V	400V	690V	400V	690V
400，	630 800 ,
TXW1 - 2000	2000	690	069	1000 ,1250,	80	50	50	40	50	30
1600 2000
450	标准分享网 www bzf xw com 免费下载

<!-- p451 -->
常用低压供配电设备选型与安装使用技术手册
额定短时耐
额定	额定极限短路额定运行短路	受电流及短延
壳架等级额定工	绝缘	断路器额定电流	分断能力	分断能力
型号	额定电流作电压	电压	(kA)	(kA)	时分断能力
(A)	(V)	(A)	(kA)
(V)	400V	690V	690V
400V	690V	400V
3200	400，	690	2000 ,2500,	100	40
TXW1 – 3200	690	2900 3200	50	65	50	65
YSA1 智能型万能式断路器
(江苏省射阳县黄海电控厂)
额定电流	额定	额定绝	机械
型号	电压	缘电压	电寿命	额定极限短路分断	额定运行短路分断
(A)	(V)	(V)	(次)	09/00)4)	能力(400/690VkA)
400 630,	AC400	10000/
YSA1 - 1600	1000,1250	690	690	1000	65/50	50/40
1600
YSA1 – 3200	2000 2500,AC400	690	5000/	85/65	65/50
32003900	690	500
YSA1 智能型万能式断路器
(盐城市射海智能电器有限公司)
壳架等级	额定极限短路分断额定运行分断能力额定短时耐受电流
型号	额定电流	额定电流	能力( kA/cosφ)	(kA/cosφ)	短延时( kA/cosφ)
(A)	(A)
400V	690V	400V	690V	400V	690V
400630
YSA1 - 1600	1600	800 ,1000	65/0.2	50/0.21	50/0.21	40/0.21	50/0.21	40/0.21
1250 ,1600
YSA1 - 3200	3200	2000 2500	85/0.2	65/0.2	65/0.2	50/0.25	65/0.2	50/0.25
3200
YSA1 – 4000	4000	2000.2500	85/0.2	65/0.2	65/0.2	50/0.25	650.2	50/0.25
3200.4000
451·

<!-- p452 -->
第四篇 低压断路器
第四章	塑壳式低压断路器
第一节 常用塑料外壳式断路器
一、DZ20系列断路器
该系列产品为 80年代国内开发换代产品，适用于交流 50Hz，额定工作电压为 380V
(400Y型可为 660V)，直流额定电压为 220V，额定电流为1250A，作配电保护用；200
(225)A及以下和400AY型产品也可作电动机保护用。
正常条件下，断路器还可作线路的不频繁转换和电动机的不频繁起动用。该系列产
品共包括100、200（225）400、630和1250A五个壳架等级，按短路分断能力可分为一
般型（Y）较高型（I）和高分断能力型（G）三个级别，其产品型号含义如下：
Z 20 -   /
用途代号:电动机保护用加字母Ⅰ
脱扣方式及附件代号
极数代号数字2、3分别表示两极和三极
电动操作方式加字母P
壳架等级额定电流A)
额定通断能力代号字母Y、J、G、分别
表示一般型、较高型和高通断型
设计序号
塑料外壳式断路器
二、DZX10 系列断路器
该系列产品适用于 AC50Hz额定工作电压为 660V额定电流为 630A 的电路中作保
护用正常条件下也可作不频繁线路转换用。该产品利用短路电流产生的电动力使触头
快速分开尽快熄灭电弧，限制短路电流，限流系数不大于0.6。产品型号含义如下：
· 452·	标准分享网 www bzf xw com 免费下载

<!-- p453 -->
常用低压供配电设备选型与安装使用技术手册
DZX 10 - □ □ / □
脱扣方式及附件代号(见表 5 - 81)
极数
派生代号,电动操作加字母P
壳架等级电流A)
设计序号
塑料外壳式限流断路器
DZ20系列断路器主要技术数据
极限短路通断能力/kA
壳架等级	交流	时间	额定绝缘	额定工作	断路器
额定电流	代号	直流	常数	电压/V	电压/V	额定电流	极数
Imm/A	380V	cosφ	220V	/A
(有效值)	/ms
Y	18	0.3	10	10	16 20 ,
100	J	35	0.25	25	10	32 40 ,
50 63,
G	100	0.20	20	10	AC380	80 ,100	2极
500	DC220
Y	25	0.25	20	10	100 ,125,
200	J	42	0.25	20	10	160 ,180 ,
(225)
G	100	0.2	25	15	200 225
Y	30 15)	0.25	25	15	600
(0.3)	AC380	200 250,
400	660	315 350,
J	42	0.25	12	15	400
G	100	0.20	30	15	3级
Y	30	0.25	25	15	500	AC380	400 500,
630	630
J	42	0.25	25	15	DC220
1250	G	50	0.25	30	15	630 ,700 800 ,
1000 ,1250
DZ20系列断路器过载脱扣器的反时限特性
约定时间
I/In	Imm = 100	Imn	起始
试验电流名称	状态
In≤63	63 < In≤ 100	200	400	630	1250
约定不脱	配电用	1.05	1h	2h	2h
扣电流	冷态
电动机保护用	1.05	2h
453

<!-- p454 -->
第四篇	低压断路器
约定时间
I/In	Imn = 100	Imn	起始
试验电流名称	状态
I≤63	63 < 1n≤ 100	200	400	630	1250
1.25	-	2h	2h	热态
配电用	1.35	1h	一
3.0	5s	8s	8s	12s	12s	12s	冷态
约定脱	可返回
扣电流
1.20	2h	2h	2h	热态
一
电动机保护用	6.0	3s	5s	5s	8s	冷态
可返回
DZ20系列断路器电磁脱扣器的瞬动特性
型	号	瞬时脱扣器整定电流倍数
配电保护用	电动机保护用
DZ20Y.J. G - 100	101n	12In
DZ20Y.J.G - 200	51和 101n	81和 121n
DZ20J.G – 400	101n	12In
DZ20J.G – 400	51n和 101n
DZ20Y.J - 630
DZ20Y – 1250	41In和71
DZ20系列断路器的机电寿命数据
壳架等级额定电流/A	电寿命/次	机械寿命/次	总数/次
100	4000	400	0008
200	2000	6000	8000
400630	100	400	000
800 ,1250	500	2500	300
454	标准分享网 ww bzf xw com 免费下载

<!-- p455 -->
常用低压供配电设备选型与安装使用技术手册
DZX10系列断路器的脱扣方式及附件代号
附件种类	不带	分励	辅助	欠电压	分励脱扣分励脱扣	两组辅	欠电压脱
附件	脱扣器	触头	脱扣器	器、辅助触器、欠电压	助触头	扣器、辅助
脱扣方式	头	脱扣器	触头
电磁脱扣	20	21	22	23	24	25	26	27
复式脱扣	30	31	32	33	34	35	36	37
DXZ10 系列断路器的系列型谱
型	壳架等级额定	额定绝缘电压	额定频率/Hz	额定工作	断路器额定电流
号	电流/A	电压/V	/A
100	660	50	380.660	15 20 25 30 40 ,
DZX10 - 100	50 63 80 ,100
DZX10 - 200	200	660	50	380,660	100，120，140，
170 200
DZX10 - 630	630	660	50	380,660	200,250,300,
350 400 500 ,630
DZX10系列断路器的极限短路通断能力
额定极限短路通断能力	试验结果
壳架等级额定	/kA(有效值)	飞弧距离
电流/A	/mm	限流系数	全分断时间
380V	660V	(100%)	/ms
100	30	15	80	0.26~0.36	4.0~8.8
200	40	20	150	0.388~0.488	4.0~8.4
630	60	25	200	0.305~0.45	4.4~8.8
DZX10系列断路器的过载脱扣器特性
试验电流与脱扣器额定	动作时间
电流之比	100A	200A	630A
1.05	2h 内不动作
1.25	≤2h动作(热态)
2	≤Smir( 热态)	≤10mir( 冷态)	≤14mir( 热态)
可返回时间>5s	可返回时间≤8(冷态)
3	(冷态)
455

<!-- p456 -->
第四篇	低压断路器
DZX20系列断路器的寿命参数
壳架等级额	操作频率(次/h)	通电	不通电	总次数
定电流/A	循环次数	循环次数
100	4000	4000	8000
120
200	2500	5500	8000
630	60	1500	1500	3500
三、H系列断路器
H系列断路器是引进美国西屋公司技术生产的产品，适用于交流50Hz，额定工作
电压为380V，直流额定工作电压为250V的电路中作配电保护及正常条件下的不频繁线
路转换用。该系列产品的代号是HFB、HKB、HLA、HNB和PB，因多数代号是以字母H
打头，故无国内习惯，称为H系列。其产器型号含义如下：
脱扣器类别及附件代号
极数
电动操作机构加字母P
壳架等级额定电流A)
产品代号
H系列断路器的脱扣器类别及附件代号
脱扣器	不带附件	分励脱	辅助触头	欠电压脱	分励加辅	两组辅助	欠电压加
类别	扣	器	扣	器	助触头	触	头	辅助触头
电磁脱
扣器	20	21	22	23	24	26	27
复式脱
扣器	30	31	32	33	34	36	37
456	标准分享网 ww bzf xw com 免费下载

<!-- p457 -->
常用低压供配电设备选型与安装使用技术手册
H系列断路器的主要技术数据
壳架	短路通断能力/kA	瞬动脱扣器
额定	等级	额定电流	整定电流
型	号	电压	额定极数	直流	交流	范围/A
/V	电流	/A
/A	P - T	T/ms	P-1	P-2	高	低
HFB - 150	100	12	15 20 25 30 35 40,	20	15	22	10
150	3	50 ,70 ,90 ,100 ,125 ,150
23	70 90 ,100 ,125 ,150 ,	20	15	101n	51n
HKB - 250	250	175 200 225 250	28	18
HLA-600	600	23	250 300 350 500 600	20	15	35	30	101n	51n
AC380	700 800	6000	3000
HNB - 1200	DC250	1200	23	20	15	50	35
90 100 100	8000	4000
600 ,700 800 900 ,1000	500	1500
1200	6000	2000
PB-3000	3000	23	1400	75	15	97	65	7000	2500
1600 ,1800 2000 2500	8000	3000
3000	12000	4000
四、DZ15L系列漏电断路器
它是国内80年代开发的填补空白产品，适用于交流50Hz，额定工作电压为380V，
额定电流为63A的电路中，作触电和漏电保护用；也可用来保护线路和电动机的过载
和短路，或正常条件下的不频繁转换线路和不频繁起动电动机。
DZ15L系列漏电断路器系 DZ15断路器的基础上增加了漏电保护部分（零序电流互
感器、漏电脱扣器和试验装置）。其基本结构和DZ15断路器相同，并具备DZ15断路器
的所有技术性能。产品型号除增加漏电派生代号L外，其它代号含义也和DZ15相同。
五、DZL25 系列漏电断路器
它适用于交流 50Hz、额定工作电压为 380V、额定电流为 200A的电路中，作漏电或
触电保护用，同时具备普通断路器的保护功能，可用作线路和电动机保护。该系列产品
的漏电脱扣器采用电子式；过电流脱扣器除200A规格为双金属片式外，其它规格均为
液压电磁式。漏电分断类型有快速型（63A及以下）和快速型加延时型（100A以上）
两种。各规格产品机械寿命均为9000次。
·457

<!-- p458 -->
第四篇	低压断路器
DZ15L 系列漏电断路器的主要技术数据
额定电压	壳架等级额	极数	额定电流	额定漏电动作	额定漏电不动
型	号	/V	定电流/A	/A	电流/mA	作电流/mA
30	15
3	50	25
6 ,10 ,16 ,	75	40
DZ15L - 40	380	40	20 25 32 ,
40	50	25
4	75	40
100	50
30	15
10 ,16 20	50	25
25 32 40	40
75
3	50	25
DZ15L - 63	380	63	63	75	40
100	50
10,16 20	50	25
4	25 32 A40 ,	75	40
50	100	50
DZ15L系列漏电断路器不同电流下的动作时间
额定漏电动作电流	I∆n	21Δn	0.25A	51Δn
I∆n ≤30mA	≤0.2	≤0.1	≤0.04	-
I∆n > 30mA	≤0.2	≤0.1	≤0.004
一
DZI25 系列漏电断路器主要技术数据（额定电压 380V）
壳架等	过电流不动
级额定	额定电	额定漏电	额定漏电不额定极限短额定运行短	额定漏电通
型	号	电流	极数	流/A	动作电流	动作电流路分断能力路分断能力	断能力/kA	作极限电流
/A	/mA	/mA	IcukA	Icu/kA	/A
10,16	15	8
DZL25	32	3A20 25	30	15	26In
-32	3	2	1
32	50	25
458	标准分享网 www bzf xw com 免费下载

<!-- p459 -->
常用低压供配电设备选型与安装使用技术手册
壳架等	额定漏电	过电流不动
级额定	额定电	额定漏电不额定极限短额定运行短	额定漏电通
型	号	电流	极数	流/A	动作电流	动作电流路分断能力路分断能力	断能力/kA	作极限电流
/A	/mA	/mA	IcukA	Icu/kA	/A
25 32	30	15
DZL25	3A4050	50	25	5	3	1.5	6ln
-63	63
63	100	50
DZL25 系列漏电分断时间
试验电流	IΔn	51n	0.25A或5I（取较大者）
快速型	≤0.1s	≤0.04s
0.2s	<0.4s	0.1~0.24s
延时型延时
0.4s	0.2~0.44s
六、TO、TG系列断路器
TO、TG 系列断路器系引进日本寺崎公司技术制造，适用于交换 50Hz或 60Hz、额
定工作电压 660V及以下（常用为440V、380V；照明、家用为240V、220V）额定电流
6A~600A的陆用线路或海用电子线路中，在正常条件下用于不频繁线路转换，在线路
发生过载、短路以及欠压时起跳闸保护作用。
TO 为标准型、TG 为高分断能力型。
TO、TG系列断路器的接线方式有板前、板后和插入式三种；过电流脱扣器型式有
电磁型和热－电磁复合型两种；可带附属装置，也可不带附属装置。附属装置分内部附
属装置和外部附属装置两类，内部附属装置包括分励脱扣器、欠电压脱扣器、辅助开关
和报警开关四种，外部附属装置则包括电动操作机构、外部手动操作机构、机械联锁、
手柄闭锁和插入式断路器使用的抽出装置共五种。内部附属装置可独立安装，也可组合
安装。组合方式有五种：辅助开关加报警开关、分励脱扣器加辅助开关、欠电压脱扣器
加辅助开关、分励脱扣器加报警开关以及欠电压脱扣器加报警开关。以上组合均为左右
分装，各1只。
该系列产品的工作环温要求为-25℃～+45℃。超出此范围使用时，须采取降容
措施。
七、TH - 5SB 和 TH - 5DB 系列断路器
TH- 5SB 和 TH - 5DB 系列断路器是引进日本寺崎电器公司技术生产的产品，适用
于交流 50Hz或 60Hz，额定工作电压单相至 240V，三相至 415V，直流至125V的照明、
· 459

<!-- p460 -->
第四篇 低压断路器
配电线路中，作过载、短路保护及不频繁线路转换用。该系列断路器分表面接线式
（SB）和插入式（DB）两种类型，均可并列成排安装，还可成双排相对安装。表面接线
式断路器可采用压板固定方式，上下两端借助压板用螺钉固定；也可采用嵌入式固定方
式，一端插入专用安装台上的固定压板下，另一端压入弹簧卡子中。插入式断路器除插
入专用安装台上的插头中完成电连接及定位外，还需用压板固定。各类专用安装台和压
板等附件制造厂均可随产品供应。
八、M611型电动机保护用断路器
M611型电动机保护用断路器系从德国ABB 公司引进技术生产的产品，适用于交流
电压至660V，直流电压至440V，电流为0.1A至 25A的电路中，作为三相鼠笼型异步电
动机的过载、短路保护以及不频繁启动控制用，可用作配电线路保护和不频繁的负载转
换，还可用作欠电压和失压保护，在开关熔断器组中还可用来监视熔断器。
一般塑壳低压断路器的主要技术数据
短路通断能力
额定	机械寿命	过电流脱	交流	直流
型号	电流	/电寿命	扣器范围	电流	备注
(A)	(次)	(A)	电压	(有效	电压电流时间常
(V)	值）	sog	(V)(kA)数(5)
(kA)
15~20	7	7	①DZ10的交流
100	10000/5000	25~50	9	9	短路通断能力为
DZ10	60~100	380	2	0.4	12	0.01	峰值
250	8000/4000	100~250	30	20	250、600A 可带
600	7000/2000	200~600	50	25	电动机操作
10	-	0.5~10	1
220
25	0.5~25	2
DZ5	0.7	220	1.2	0.01
20	50000/50000	0.15~20	1.2
380
50	20000/12000	10~50	1.2
· 460	标准分享网 ww bzf xw com 免费下载

<!-- p461 -->
常用低压供配电设备选型与安装使用技术手册
短路通断能力
额定	机械寿命	过电流脱	交流	直流
型号	电流	/电寿命	扣器范围	电流	备注
(A)	(次)	(A)	电压	(有效	电压电流时间常
(V)	值）	cosφ	(V)kA)数(s)
(kA)
DZ20Y – 100	16、20、32、	18	0.3	10
DZ20J – 100	100	8000/4000	40、50、63、	35	0.25	25
DZ20G - 100	80、100	75	0.20	20
380	220	②统一设计更
DZ20Y – 200	(100)125、	25	0.25	20	新换代产品
DZ20J – 200	200	8000/2000	160、180、	35	0.25	20	Y—一般型
200、(225)	J—较高型
DZ20G - 200	70	0.20	25	0.01	G—最高型
DZ20Y – 400	(200)250、	30	0.25	20	C—经济型(在
DZ20J - 400	400	5000/1000	315、350、	42	0.25	25	开发中）
400	380	80	0.2	30	4极(在开发中)
DZ20G - 400	380
DZ20Y – 630	400、500、	30	0.25	25
630	5000/1000	630	50	25
DZ20J - 630	0.20
DZ20Y – 1250	630、(700)	50	30
1250	3000/500	800、1000、	380	0.20	380	0.01
DZ20J – 1250	1250	65	30
HFB - 150	150	15~150	22	0.25	20
HKB - 250	250	70~250	28	0.25	20
KLA - 600	600	150~600	380	35	0.25	250	20	15
HNB - 12001200	700~1200	50	0.25	20
PB - 3000	3000	1000~3000	97	0.25	75
TO – 100BA	100	50~100	12/8
TO – 225BA	225	125~225	25/20
TO – 400BA	400	125~400	30/25
TO - 600BA	600	450~600	30/25
TG - 30	30	15~30	30
TG - 100B	100	15~100	30/25
TG - 225	225	125~ 225	380/	40/30
440
TG - 400B	400	250~400	42/30
TG - 600B	600	450~600	65/35
·461·

<!-- p462 -->
第四篇 低压断路器
短路通断能力
额定	机械寿命	过电流脱	交流	直流
型号	电流	/电寿命	扣器范围	电流	备注
(A)	(次)	(A)	电压	(有效	电压电流时间常
(V)	值）	cosφ	(V)(kA)数(s)
(kA)
TL - 100C	100	15~100	180/
TL - 225B	225	125~225	120
TH - 5SB	50	10~50	3/5
TH - 5DB	50	5
TS - 100	100	15~100	35
TS - 250	250	125~250	500	35
TS - 400	400	300~400	35
九、CA5、NC100系列断路器
C45系列断路器系采用法国梅兰日兰公司的技术制造的产品。适用于交流 50Hz或
60Hz，额定工作电压至415V，额定电流至60A的电路中作为照明、动力设备和线路的
过载与短路保护之用，该断路器适用于工业、商业、高层建筑和民用住宅等各种场所。
C45可用于系统的末端，而NC100常用为C45的上级开关使用。产品有单极、双极、三
极和四极四种（二、三、四极断路器系在单极结构的基础上，内部脱扣器用联动杆相
连，手柄用联动罩联在一起而成）。接线端可连接导线的最大截面为15mm²。
该系列产品有限流作用和较高分断能力，配有热脱扣器和电磁脱扣器，确定额定电
流的标准环境温度为+40℃。
十、S060 系列断路器
S060 系列断路器系引进德国 ABB 公司技术生产的产品。适用于交流 50Hz 或 60Hz，
额定工作电压至415V，额定电流至40A的电路中，作照明或小型电动机的过载和短路
保护。根据保护对象的不同，该系列产品分L型和G型两种型式，L型为保护导线用，
G型为保护电动机用。基型产品为单极，多极（最多可至四极）产品是由单极并列用联
动机构联接而成。该系列低压断路器利用TH35顶帽安装轨安装，装卸方便。多台断路
器并列（零间距）安装时，其允许最大持续电流需进行校正。校正系数r= I/I1，其中
I 为最大持续电流，I1为最小试验电流，约为脱扣器额定电流的1.3~1.5倍（脱扣器
额定电流6A和 10A为 1.5倍，16A~25A为1.4倍，32A和40A为1.3倍)。该系列产品
装有热脱扣器及电磁脱扣器。
462	标准分享网ww bzf xw com 免费下载

<!-- p463 -->
常用低压供配电设备选型与安装使用技术手册
十一、PS200C - 63断路器
PS200C - 63 断路器是引进联邦德国 F&G 公司专有技术生产的，具有 80 年代国际先
进水平。适用于交流 50Hz，额定工作电压 240/415V 及以下，额定电流至 63A的电路
中，用来保护住宅及类似建筑物内的电气线路和设备，作为过载和短路保护之用，也符
合隔离电器的要求，可以作为隔离电源用。该断路器为塑料外壳防护，其结构适用于未
受过专门训练的人员使用。整定电流不能自行调节，为不可维修型。
该断路器具有体积小，外形美观，结构紧凑，技术性能先进等特点。
该断路器采用了快速分断机构。瞬时脱扣器的衔铁与触刀联动，衔铁吸合过程中带
动触刀动作，因而加速了触头的断开速度，分断时间可达0.002s~0.005s。同时，该断
路器还采用斥力式触头，并有较长的引弧排和二片陶土灭弧片。触头断开产生电弧时，
能迅速把电弧拉长、冷却并迅速引入去离子灭弧室，使电弧在多片栅片间分割成若干弧
段，可获得较小的电弧压降，大大降低电弧电流，使短路电流在达到峰值以前就被切
断，具有明显的限制短路电流作用，提高了分断能力。
该断路器可将单极断路器组合成多极式断路器，或将不同功能组合在一起，如与漏
电脱扣元件组合成多功能的新型漏电断路器。
第二节 各种塑壳式断路器技术参数
3VU系列断路器
(北京智能电气有限责任公司经销公司)
型号	电动机输出功率	整定电流范围(A)
额定电流A)
(400V 50Hz) kW)	过载脱扣	短路脱扣
0.1~0.16,
0.16~0.24,
0.06 0.09/0.12 0.12,	1.9 2.9 A.8 ,
0.16 0.24 0.4,	0.4~0.6,
0.18 0.25 0.37/0.55,	7.2 ,12 ,19 29 ,
3VU13	0.6 ,1 1.6 2.4,	0.75 ,1.1 ,1.1/1.5,	0.6~1,1~1.6,	38 48 ,60 ,72 ,
3.2 A568,	1.5 2.2 3 3/4 ,	1.6~2.4 2~3.2 ,
10 ,13 ,16 20 25	96 ,120 ,156,
4/5.5 ,7.5 ,11	2.4~43.2~5,	190 240 ,300
4~65~8,
6~10 8~ 13
463

<!-- p464 -->
第四篇	低压断路器
ABE 系列塑壳式断路器
(LG 产电有限公司)
额定极限短路分断能力	额定运行短	额定短路
额定框架额定绝缘额定冲击额定最高	(kA)	路分断能力	合闸电流
型号	电流	电压	电压	工作电压	(kA)	(kA)
(A)	(V)	(kV)	(V)
AC240V|AC415V|AC500V|AC600V|DC125V|DC250V	240V	415V
ABE30a	30	690	6	460	2.5	1.5
ABE50a	50	690	6	600	10	5	2.5	2.5	5	2.5	17	7.5
ABE 系列塑壳式断路器
(LG 产电有限公司）
额定运行	额定短路
额定额定额定	额定极限短路分断能力	短路分断	合闸电流
框架绝缘冲击	额定最高	(kA)
型号	工作电压	能力(kA)	(kA)
电流电压电压	(V)
(A)(V)(kV)	AC380V	240V	415V
415V	AC500V	AC600V	DC125V	DC250V
ABE60a	60	690	6	600	5	2.5	2.5	5	2.5	17	7.5
ABE100a	100	690	6	600	14,10	7.5	5	10	5	53	17
ABE200a	200	690	6	600	10	7.5	7.5	15	10	36	17
ABE400a	400	690	6	600	25	18	18	20	10	73.5	52.5
ABE型塑壳式断路器
(LG 产电有限公司)
额定	额定	额定短路	额定短路	额定短路	额定短路
框架	绝缘	额定冲	额定最	分断能力	分断能力	分断能力	合闸电流
型号	电流	电压	击电压	高工作	(kA)	(kW)	(kA)	(kA)
(A)	(V)	(kV)	电压(V)
AC240VAC415V|AC500V|AC600V|DC125VDC250V	240V	415V
ABE800a	800	690	6	600	50	35	25	22	20	10	110	L4
464	标准分享网www bzf xw com 免费下载

<!-- p465 -->
常用低压供配电设备选型与安装使用技术手册
ABH 系列塑壳式断路器
(LG 产电有限公司）
额定	额定极限短路分断能力	额定运行短	额定短路
额定框	绝缘	额定冲	额定最高	路分断能力	合闸电流
型号	架电流	电压	击电压	工作电压	(kA)	(kA)	(kA)
(A)	(V)	(kV)	(V)
AC240V|AC415V|AC500V|AC600V|DC125V|DC250V	240V	415V
ABH3Oa	30	690	6	600	25	10	7.5	5	10	5	53	17
ABH50a	50	690	6	600	25	14	7.5	7.5	10	5	53	28
ABH型塑壳式断路器
(LG 产电有限公司）
额定运行	额定短路
额定	额定	额定极限短路分断能力	短路分断	合闸电流
框架	绝缘	额定冲	额定最高	(kA)	能力(kA)
型号	击电压	工作电压	(kA)
电流	电压	(kV)	(V)
(A)	(V)	AC380V,	415V
415V	AC500V AC600V DC125V DC250V	240V
ABH100a	100	690	6	600	22	14	10	20	10	63	46
ABH 系列塑壳式断路器
(LG 产电有限公司）
额定短路分断能力	额定短路
额定	额定	额定冲	额定最	合闸电流
框架	绝缘	(kA)	(kA)
型号	电流	电压	击电压	高工作
(A)	(V)	(kV)	电压(V)	AC220	AC380
V 240V V 415V	AC500VAC600VDC125VDC250V	240V	415V
ABH200a	200	690	6	600	85	45	35	25	50	40	187	95
ABH400a	400	690	6	600	85	50	35	30	50	40	187	110
ABL500 型塑壳式断路器
(LG 产电有限公司）
额定	额定运行短	额定短路
额定框	绝缘	额定冲	额定最高	额定极限短路分断能力	路分断能力	合闸电流
型号	架电流	电压	击电压	工作电压	(kA)	(kA)	(kA)
(A)	(V)	(kV)	(V)
AC240VAC415V|AC500V|AC600VDC125V|DC250V	240V	415V
ABL50a	50	690	6	600	100	65	42	35	60	40	220	143
465

<!-- p466 -->
第四篇	低压断路器
ABL型塑壳式断路器
(LG 产电有限公司）
额定短路	额定极限短路分断	额定运行	额定短路合闸
额定	额定	短路分断
框架	绝缘	额定冲	额定最高分断能力	能力(kA)	能力(kA)	电流( kA)
型号	击电压	工作电压 AC220V
电流	电压	(kV)	(V)	240V)
(A)	(V)	AC380V	AC500V|AC600V|DC125V|DC250V
(kV)	415V	240V	415V
ABL100a	100A	690	6	600	100	65	42	35	60	10	220	143
ABL 系列塑壳式断路器
(LG 产电有限公司)
额定额定额定	额定最高	额定短路分断能力( kA)	额定短路合闸
型号	框架绝缘冲击	电流 kA)
电流电压电压	工作电压
(V)	AC220V	AC380V	240V	415V
(A)(V)(kV)	240V	415V	AC500V	AC600V	DC125V	DC250V
ABL200a	200	690	6	600	125	65	42	35	60	40	275	143
ABL400a	400	690	6	600	125	65	50	35	60	40	275	143
ABL 系列塑壳式断路器
(LG 产电有限公司)
额定额定额定	额定最	额定短路分断	额定短路分断	额定短路分断	额定短路合闸
型号	框架绝缘冲击	高工作	能力(kA)	能力(kW)	能力(kA)	电流( kA)
电流电压电压	电压
(A)(V)(kV)	(V)	AC240VAC415V AC500V	AC600VDC125VDC250V	240V	415V
ABL800a	800	690	6	600	125	65	50	42	50	40	275	143
ABL12001200	690	6	600	125	85	75	65	50	40	275	187
466	标准分享网 ww bzf xw com 免费下载

<!-- p467 -->
常用低压供配电设备选型与安装使用技术手册
CZ10—600 型塑壳式断路器
(浙江德力西有限公司)
极限通断	极限通断	附件
能力(kA)	能力(峰值)
型号	额定电压约定发热	极数	(kA)	分励脱扣欠电压脱
(V)	电流(A)	DC220V,	器额定电扣器额定	电动操作辅助触头
AC380V,	机构（V）（V）
τ = 10 ± 0.5ms	压(V)	电压(V)
cos = 0.5 ± 0.05
AC220,	AC380
380;	AC220,	DC220
CZ10	AC380,	600	23.5	380;	AC220,	最多6
-600	DC220	23	25	DC24,	DC110,	DC220
110 ,	开，6
220	220	闭
CSM1 系列塑料外壳式断路器
(苏州索达电器集团有限公司)
极限通断电流
型号	额定电压	脱扣器额定电流	试验	飞弧距离
(V)	(A)	通断电流	(mm)
电压	(有效值kA)	so
380	10 ,16 20 25 32 ,
CSM1 – 63M	40.50 63	400V	50	0.25
CSM1 – 63L	380	10 ,16 20 25 32,	400V	25	0.25	≤50
40.50 63
380	10 ,16 20 25 32,	400V	50	0.25	≤50
CSM1 - 63M/4	40.50 63
CSM1 – 100L	380	16 20 25 32 40,	400V	35	0.25	≤50
50 ,63 80 ,100
380	16 20 25 32 40,	400V	50	0.25
CSM1 – 100M	50 ,63 80 ,100
380	16 20 25 32 40 ,	400V	85	0.20
CSM1 – 100H	50 ,63 80 ,100
CSM1	380	16 20 25 32 40,	400V	50	0.25	≤50
- 100M/4	50 ,63 80 ,100
380	100，125，160，	400V	85	0.20	≤50
CSM1 – 225H	180 200 225
·467

<!-- p468 -->
第四篇	低压断路器
极限通断电流
型号	额定电压	脱扣器额定电流	试验	飞弧距离
(V)	(A)	通断电流	(mm)
电压	(有效值kA)	sog
CSM1 – 225L	380	100，125，160，	400V	35	0.25	≤50
180 200 225
CSM1 – 225M	380	100，125， 160，	400V	50	0.25	≤50
180 200 225
CSM1	380	100，125，160,	400V	50	≤50
- 225M/4	180 200 225	0.25
CSM1 – 400L	380	225,250,315,	400V	50	0.25	≤100
350 400
225,250,315,	400V	0.20
CSM1 – 400M	380	350 400	65	≤100
225,250,315,
CSM1 - 400H	380	350 400	400V	100	0.20	≤100
CSM1	380	225，250,315,	400V	50	0.25	≤100
-400L/4	350 400
CSM1 – 630H	380	400 500 ,630	400V	100	0.20	≤100
CSM1 – 630L	380	400500,630	400V	50	0.25	≤100
CSM1 – 630M	380	400500,630	400V	65	0.20	≤100
CSM1	380	400500,630	400V	50	0.25	≤100
-630L/4
DM1系列塑料外壳式断路器
(上海金工电器成套厂，浙江东华电器股份有限公司)
额定极限	壳架等级	额定绝	额定工作	额定	极数	瞬时脱扣器整定电流
型号	短路分断	额定电流	缘电压	电压(V)	频率	倍数
能力(kA)	(A)	(V)	(Hz)	配电保护用	电动保护用
660	AC380,	3极	10l	12In
DM1 – 100H	85	100	DC220
468	标准分享网www bzf xw com 免费下载

<!-- p469 -->
常用低压供配电设备选型与安装使用技术手册
额定极限	壳架等级	额定绝	额定工作	额定	极数	瞬时脱扣器整定电流
型号	短路分断	额定电流	缘电压	电压(V)	频率	倍数
能力(kA)	(A)	(V)	(Hz)	配电保护用	电动保护用
50	100	660	AC380,	3极	101n	121n
DM1 – 100M	DC220
DM1 – 100L	35	100	660	AC380,	50	3极	101	121n
DC220
AC380,	3极	51 和	81和
DM1 – 225H	65	225	660	DC220	101n	121
AC380,	3极	81n和
DM1 – 225M	50	225	660	DC220	121
AC380,	3极	51 和	81和121
DM1 – 225L	35	225	660	DC220	101n
AC380,	3极	51 和
DM1 – 400M	65	400	660	DC220	101n	121
400	AC380,	3极	5In	121n
DM1 – 400L	50	660	DC220	和 101
DM1 – 630M	65	630	660	AC380,	3极	51n和 101n	121n
DC220
AC380,	3极	51n和
DM1 – 630L	50	630	660	DC220	101	121n
DZ5 - 20 型断路器
(上海第三开关厂)
型号	壳架等级额定	极数	额定短路分断能力(A）
额定电压(V)	电流A)
0.16~6.3A	10~20A
DZ5 - 20	380	20	32	1200	1500
·469

<!-- p470 -->
第四篇	低压断路器
DZ5系列塑料外壳式断路器
(新艺电器集团公司)
型号	额定电压	额定电流	动作电流整定值(A)
(V)	(A)	配电用	保护电动机
0.15 0.2 0.3	1.5 2 3 A.5 ,	1.8 2.4 3.6 5.4 ,
DZ5 - 20	0.45 ρ.65 ,1 ,	6.5 ,10 ,15 20 ,	7.8 ,12 ,18 ,
AC380	1.5 2 3 A.5	30 A5 ,65 ,100,	24 36 54 ,78 ,120,
6.5 ,10 ,15 20	150 200	180 240
DZ5 - 50	AC380	10 ,15 20 25,
30 40 50
DZ5 系列塑料外壳式断路器
(环宇集团有限公司)
额定电压	壳架等级	额定电流	瞬时脱扣器整定
(V)	额定电流	(A)	电流A)
(V)	配电用	保护电动机用
1.5, 2, 3 ,	1.8, 2.4,
4.5, 6.5 ,	3.6, 5.4,
DZ5 - 20	AC380	20	0.15 0.2 0.3 0.45 0.65 1 ,1.5 2,	10.15, 20,	7.8 , 12 , 18 ,
3 A.5 6.5 ,10 ,15 20	24,36,54,
30,45, 65,	78 ,120,180,
100 ,150 200	240
DZ5 - 50	AC380	50	10 ,15 20 25 3040 ,50
DZ10 系列塑壳式断路器
(浙江德力西有限公司)
额定电压额定电流	极数	脱扣器额定电流	额定极限短路	电寿命(次)	每小时操
型号	(V)	(A)	(A)	分断能力(A)	作次数
有载	无载	总计	(次/h)
AC380,	1 2 ,	10,16 ,20 ,25 ,32,	50000
DZ10- 63	220	63	4050.63	1500	8500	10000	120
DZ10型防爆断路器（ⅡB级/ⅡC级）
(浙江德力西有限公司)
额定电压	脱扣器额定电流	使用	端子	防爆	防腐
(V)	(A)	类别	极数	标志	等级
DZ10 - 100	220 380	16 ,20 ,25 32 40 50 ,63 ,80,AC – 13P + N	dII BT4	W.WF1,
100	AC - 3	+ PE	WF2
470	标准分享网 ww bzf xw com 免费下载

<!-- p471 -->
常用低压供配电设备选型与安装使用技术手册
DZ10 系列塑料外壳式断路器
(保定电器开关厂)
型号	壳架额定电流	脱扣器额定电流	外形尺寸
(A)	(A)	(mm)
DZ10- 100	100	15 20 25 30 40 50 60 80 ,100	108×153×86×105
DZ10- 600	600	200 250 300 350 400 500 ,600	210 × 395 × 109 × 150
DZ10 系列塑料外壳式断路器
(新艺电路集团公司)
型号	额定电压	约定发热	极数	脱扣器额定电流	脱扣器整定值	极限通断能力(kA)
(V)	电流(A)	(A)	复式	电磁式	(DC220V ,τ = 10ms)
AC380 DC220	100	23	15 ,20 ,25 ,3040,	101n	6 8 ,12
DZ10 - 100	50 60 80 ,100
200，250，350,	3~ 101I	5~101
DZ10 - 600	AC380 ,DC220	600	23	或10I	25
400 300 450 600
DZ10型塑料外壳式断路器
(新艺电器集团公司)
约定发热	脱扣器整定值	限通断能力	极限通断能力
型号	额定电压(V)	电流(A)	极数	复式	(kA )DC220V(峰值 kA)AC380V
电磁式	τ = 10ms	cosφ = 0.5
5~ 10In
DZ10 – 250| AC380 ,DC220	250	23	4~101ln	5~10In	20	17.7
3~10In
DZ10型塑料外壳式断路器
(新艺电器集团公司)
壳架等级	额定极限短路分断	额定运行短路分断
型号	额定绝缘额定电压	额定电流	能力(kA)	能力(kA)
电压(V)	(V)	(A)
AC380V	DC220V	AC380V	DC220V
AC380	30Y型),	23Y型),
(400 );	630	42J型),	25(Y型),	25(J型),	25(Y型),
DZ10- 630	500	50(S型),	25(J型)	25(J型)
DC220	20CC型	25(S型)
·471·

<!-- p472 -->
第四篇	低压断路器
DZ10系列塑料外壳式断路器
(环宇集团有限公司)
脱扣器电流整定值	极限通断	极限通断能力
型号	额定电压	约定发热	极数	脱扣器额定电流	能力(kA)	(峰值kA)
(V)	电流(A)	(A)	复式	DC220V,	AC380V,
电磁式	τ = 10ms	cosφ = 0.5
DZ10	AC380,	100	23	15 ,20,25 ,30 ,40,	10In	101n	6 8 ,12	3.5 A.7 ,7.0
- 100	DC220	50 ,60 ,80 ,100
DZ10	AC380,	23	200，250,300,(3~10)(5~10)I
-600	DC220	600	350 400 500 ,600	In	或10I	25	23.5
DZ10系列塑料外壳式断路器
(环宇集团有限公司)
脱扣器电流整定值	极限通断	极限通断能力
型号	额定电压	约定发热	极数	脱扣器额定电流	能力(kA)	(峰值kA)
(V)	电流(A)	(A)	复式	电磁式	(DC220V,	(AC380V,
τ = 10ms)	cosφ = 0.5)
(5~10)
In 1
100，120，140，	(4~10)(5~10)
DZ10	AC380,	250	23	150，170，200，	20	17.7
-250	DC220	250,	In1	In
(3~10)
In
DZ10型塑料外壳式断路器
(北京电器元件厂)
脱扣器额定电流	极限通断能力	飞弧距离动作电流	整定值
型号	(A)	（有效值，AC380V，	(mm)	整定值范围	允许误差
cosφ = 0.5 ± 0.05 ( kA)
DZ10 - 100	15 20 25 30	3 5A 7 7.0	150	101	± 20%
40 50 ,60 ,80 ,100
472	标准分享网 www bzf xw com 免费下载

<!-- p473 -->
常用低压供配电设备选型与安装使用技术手册
DZ10系列塑料外壳式断路器
(北京电器元件厂)
极限通断能力	E	动作电流	整定值
型号	脱扣器额定电流	（有效值，AC380V，	+距离
(A)	cosφ = 0.5 ± 0.05  kA)	(mm)	整定值范围	允许误差
DZ10 - 250	100,120,140,170,	17.7	200	5~101e	± 20%
200 225 250
DZ10- 600	200,250,300,350,	23.5	200	5~ 101e	± 20%
400 60
DZ10系列塑料外壳式断路器
(长征电器工业公司)
额定发	极限通断能力	电动稳定
型号	额定电	热电流	极数	脱扣器额定电（有效值kA）	距离	动作电流整	整定值	性的冲击
压(V)	(A)	流(A)	380V,	定值或范围	允许误差	电流峰值
cosφ = 0.5 ± 0.05	(mm)	(kA)
DZ10	15，20，25,
AC380	100	3	30，40，50,	3.5 A.7 7	150	101	± 20%	2
- 100
60 80 ,100
DZ10	200，	250,	(5~10 )I或
-600	AC380	600	3	300，	350，	23.5	200	101	± 20%	10
400 ,500,600
DZ10型塑料外壳式断路器
(长征电器工业公司)
额定发	极限通断能力	电动稳定
型号	额定电	热电流	极数	脱扣器额定电（有效值kA）	距离	动作电流整	整定值	性的冲击
压(V)	(A)	流(A)	380V,	定值或范围	允许误差	电流峰值
cosφ = 0.5 ± 0.05	(mm)	(kA)
DZ10	100，	120,
-250	AC380	250	3	140,170,200	17.7	200	(5 ~ 10 )Ie	± 20%	5
(225)250
473

<!-- p474 -->
第四篇	低压断路器
3KM1（DZ127）系列塑壳式断路器
(上海第三开关厂)
额定电压	壳架等级	额定极限短路
型号	额定电流	脱扣器额定电流	极数	分断能力
(V)	(A)	(A)
(kA)
3KM1J- 63	400	63	6 ,10 ,16 20 25 32 40 50 ,63	50
3KM1Y - 63	400	63	6 ,10 ,16 20 25 32 40 50 63	34	25
3KM1J – 100	400	100	16 20 25 32 40 ,50 ,63 80 ,100	50
3KM1Y – 100	400	100	16 20 25 32 40 50 ,63 80 ,100	34	35
3KM1J – 225	400	225	100 ,125 ,160 ,180 200 225	50
3KM1Y – 225	400	225	100 ,125 ,160 ,180 200 225	35
3KM1J - 400	400	400	225 250 315 400	34	65
3KM1Y – 400	400	400	225 250 315 400	50
3KM1J- 630	400	630	400 500 630	34	65
3KM1Y – 630	400	630	400 500 630	50
3KM1 – 800	400	800	400 ,500 ,630 ,800	50
3VE、3VL 系列塑壳式断路器
(北京机床电器厂)
型号	额定电压	过载保护脱扣器	短路保护动作	短路分断电流
(V)	电流整定范围(A)	电流A)	((A/s)
3VE4、3VL4	660	6.3~50	120~760	7.5/0.7 660V)22/0.3(380V)
3VE3、3VL3	660	1~32	19~380	3/0.9 660V),10/0.5 380V)
3VE1、3VL1	660	0.1~20	1.9~240	1.0/0.95 660V),1.5/0.95( 380V)
ABS 系列塑壳式断路器
（LG 产电有限公司）
额定框	额定绝	额定冲	额定最高	额定极限短路分断能力
型号	架电流	击电压	工作电压	极数	40℃时额定电流	(kA)
缘电压	(A)
(A)	(V)	(kV)	(V)	AC240V|AC415V|AC500V|AC600V
ABS30a	30	690	6	600	23	5 ,10 ,15 20 30	10	5	2.5	2.5
ABS50a	50	690	6	600	23	5 ,10 ,15 ,20 ,30,	25	1 10	7.5	5
4	40 50
474	标准分享网 ww bzf xw com 免费下载

<!-- p475 -->
常用低压供配电设备选型与安装使用技术手册
ABS系列塑壳式断路器
(LG 产电有限公司)
额定	额定	额定
额定	最高	40℃时	额定短路分断能力	额定极限短路分断能kA)
型号	框架	绝缘	冲击	工作	极数	额定电流	(AC220V,
电流	电压	电压	240V)
电压	(A)	AC380V	AC500V	AC600V
(A)	(V)(kV)	(V)	(kA)	415V
ABS60a	60	690	600	2,	60	25	10	7.5
6	3A	5
15 , 20,
2,	30, 40,	25	7.5	7.5
ABS100a	100	690	6	600	3A	50, 60,	14
75 ,100
ABS系列塑壳式断路器
(LG 产电有限公司)
额定框	额定绝	额定冲	额定最	40℃时	额定短路分断能力(kA)
型号	架电流	缘电压	击电压	高工作	极数	额定电流
电压	AC220V|AC380V
(A)	(V)	(kV)	(A)	240V	415V	AC500VAC600VDC125VDC250V
(V)
125,
6	600	2,	150,	25	14	7.5	15	10
ABS200a	200	690	175,	7.5
200 225
250300)
2,	300 250)
ABS400a	400	690	6	600	3A350400)	50	35	25	25	30	20
400350)
ABS 系列塑壳式断路器
(LG 产电有限公司)
额定框	额定绝	额定冲	额定最	40℃时	额定短路分	额定短路分	额定短路分
型号	架电流	缘电压	击电压	高工作	极数	额定电流	断能力(kA)	断能力(kA)	断能力(kA)
(A)	(V)	(kV)	电压	(A)
(V)	AC240V|AC415V|AC500V|AC600V|DC125V|DC250V
500(600),
2,	600(500),	50	45	35	50
ABS800a	800	690	6	600	700 800),	100	40
3A
800 700)
ABS1200	1200	690	6	600	3 A 1000 ,1200	100	65	50	45	50	40
475

<!-- p476 -->
第四篇	低压断路器
C 系列塑壳式断路器
(施耐德电气公司)
额定电流A)	额定绝	额定电	极数	额定极限分断能力(kA)
型号	缘电压	压(V)	AC220VAC380V	AC660V,
40℃	50℃	60℃	(V)	240V	415V	AC440V	AC500V	690V
C801L	800	780	760	750	690	34	150	150	100	100	60
C801H	800	780	760	750	690	3	100	70	65	50	40
C801N	800	780	760	750	690	3	85	50	42	40	25
C1001L	1000	950	880	750	690	34	150	150	100	100	60
C1001H	1000	970	950	750	690	3	100	70	65	50	40
C1001N	1000	970	950	750	690	34	85	50	42	40	25
C1251H	1250	1150	1050	750	690	100	70	65	50	40
C1251N	1250	1150	1050	750	690	3	85	50	42	40	25
DZ20 系列塑壳式断路器
(上海奥富捷电气终端成套厂)
壳架等级	极数	额定	短路分	额定极限短	额定运行短
型	号	额定电流	电压	断能力	路分断能力	路分断能力	断路器额定电流
(A)	(V)	级别	(有效值)	(有效值)	(A)
(kA/cosφ)	(kA/cosφ)
100	3	380	J	35/0.25	18/0.30	16 20 25 32 40,
DZ20J - 100	50 63 80 ,100
DZ20Y - 100	100	3	380	Y	18/0.30	14/0.30	16 20 25 32 40,
50 63 80 ,100
100，125，160,
DZ20J - 225	225	3	380	J	42/0.25	25/0.25	180 200 225
DZ20Y – 225	225	380	Y	25/0.25	19/0.30	100，125，160，
3	180 200 225
400	3	380	J	42/0.25	25/0.25	200，250，315，
DZ20J - 400	350 400
200,250，315,
DZ20Y - 400	400	3	380	Y	30/0.25	23/0.25	350 400
DZ20J – 630	630	3	380	J	50/0.25	25/0.25	400 500 630,
DZ20Y - 630	630	3	380	Y	30/0.25	23/0.25	400 ,500 630 ,
476	标准分享网 ww bzf xw com 免费下载

<!-- p477 -->
常用低压供配电设备选型与安装使用技术手册
DZ20 系列塑料外壳式断路器
(北京新星盛电器有限公司)
壳架等	极数	脱扣器	额定电压(V)	额定极限短路分断能力(kA)
型号	级电流	额定电流
(A)	(A)	AC	DC	AC660V|AC460V|AC380V|AC220V|DC220V
DZ20J - 100	100	2,	16,20,32,40,	380	220	35	15
3	50 63 80 ,100
2,	16,20,32,40,
DZ20Y - 100	100	380	220	18	10
3	50 63 80 ,100
DZ20J- 200	200	2,	100, 125, 160,	380	220	42	20
3	180 200 225
200	2,	100, 125, 160,	380	25	20
DZ20Y - 200	180 200 225	220
3
2,	250,315,350,	42	25
DZ20J - 400	400	400	660	220
3
DZ20Y - 400	400	2,	200 250 315,	380	220	25	30	50	25
3	350 400	15
630	2,	250, 315,350,	42	25
DZ20J – 630	380	220
3	400500630
DZ20Y - 630	630	2,	250,315,350,	380	220	30	25
3	400500630
NS系列塑壳式断路器
(北京智能电气有限责任公司(经销公司))
额定电压	极限断路容量( kA)
极数	额定	额定	额定	(V)
型	号	电流	绝缘	AC660
(A)	电压	AC50	AC220	AC380	V,	DC250	DC500
(V)(kV)	DC	V,	V,	AC440	AC550	AC525	V2P
Hz	AC690	V
V	V	V	(1P)	串联）
60Hz	240V	415V	V
2,
NS100L	3,	100	750	8	690	500	150	150	130	70	50	20	100	100
4
2,
NS100H	3,	100	750	8	690	500	100	70	65	50	35	10	85	80
4
·477·

<!-- p478 -->
第四篇	低压断路器
额定电压	极限断路容量(kA)
额定	额定	额定	(V)
型	号	极	电流	绝缘	冲击	AC660
数	电压	AC50	AC220	AC380	DC250	DC500
(A)	V,	V,	AC440	AC550	AC525	V,	V2P
(V)	(kV)	Hz	DC	V	V	V	AC690	V
60Hz	240V	415V	(1P)	串联）
V
2,
NS100N	3,	100	750	8	690	500	85	25	25	18	18	8	50	50
4
2,
NS160L	3,	160	750	8	690	500	150	150	130	70	50	20	100	100
4
2,
NS160H	3,	160	750	8	690	500	100	70	65	50	35	10	80	80
4
2,
NS160N	3,	160	750	8	690	500	85	36	35	30	22	8	50	50
4
2,
NS250L	3,	250	750	8	690	500	150	150	130	70	50	20	100	100
4
2,
250H	3,	250	750	8	690	500	100	70	65	50	35	10	80	80
4
2,
NS250N	3,	250	750	8	690	500	85	36	35	30	22	8	50	50
4
NS400L	3,	400	750	500	150	130	50
4	8	690	150	70	35
NS400H	3,	70	50	20
400	750	8	690	500	100	65	35	85	85
4
3,
NS400N	400	750	8	690	500	85	45	42	30	22	10
4
3,
NS630L	630	750	8	690	500	150	150	130	70	50	35
4
478	标准分享网 www bzf xw com 免费下载

<!-- p479 -->
常用低压供配电设备选型与安装使用技术手册
额定电压
额定	额定	(V)	极限断路容量( kA)
极数	额定	绝缘
型	号	电流	电压	AC50	AC220	AC380	AC660	DC250	DC500
(A)	耐压	AC440	AC550	AC525	V,
(V)	(kV)	Hz	DC	V,	V.	V	V2P
60Hz	240V	415V	V	V	V	AC690	(1P)	串联）
V
NS630H	3,	70	35	20	85	85
630	750	8	690	500	100	65	50
4
3,	630	750
NS630N	4	8	690	500	85	45	42	30	22	10
NZM 系列塑壳式断路器
(北京智能电气有限责任公司(经销公司))
系统和电缆保护	发电机保护	电动机保护
额定连	过载脱	短延时	额定连	过载脱	短路脱	额定连	过载脱	短路脱
型号	续电流	扣器整	短路脱	续电流	扣器整	功率	续电流
扣器整	扣器整	(kW)	扣器整	扣器整
(A)	定范围	定范围	(A)	定范围	定范围	(A)	定范围	定范围
40， 63,	40， 63	19，22，40，63，
80,100,(0.7~1)(6~12)80,100,(0.7~1)	37， 45	80，100	1(0~2)
NZM	125 ,160, Iu	125,160, Iu	(2~6)lu	66，75，	125,160	(6~ 14)Iu
Iu	Iu
200 250	200	90 , 132 ,	220,250
200 315	400 630
3VF、3VU系列塑壳式断路器
(北京西门子电器有限公司）
额定工	额定电流	使用	额定极限短路分
型号	作电压	额定运行短路分断
(V)	(A)	类别	断能力（AC380V)(kA）	能力（AC380V)(kA）
3VF1	690	10~80	AC—3	22~42	22~42
3VU16	690	1.6~52	AC-3	35~50	17~50
3VU13	690	0.16~25	AC-3	6~10	6~10
·479·

<!-- p480 -->
第四篇	低压断路器
AM1 系列塑料外壳式断路器
(常安集团有限公司)
额定极限短壳架等级额定绝	额定	瞬时脱扣器整定电流倍数
型号	额定电压	频率极数
路分断能力额定电流缘电压	(V)	配电保护用	电动机
(kA)	(A)	(V)	(Hz)	保护用
AM1 – 100H	85	100	800	AC690, DC220	50	3	10In	12In
AM1 – 100M	50	100	800	AC690, DC220	50	3	10In	12In
AM1 – 100L	35	100	800	AC690, DC220	50	3	10In	12In
AM1 – 225H	85	225	800	AC690, DC220	50	3	51n , 10In	8In , 12In
AM1 – 225M	50	225	800	AC690, DC220	50	3	51 n , 10In	81n , 121n
AM1 – 225L	35	225	800	AC690, DC220	50	3	51 n , 101n	81n , 121
AM1 – 400M	65	400	800	AC690, DC220	50	3	51n , 101In	121
AM1 – 400L	50	400	800	AC690, DC220	50	3	51 n , 101In	12In
AM1 – 630M	65	630	800	AC690, DC220	50	3	51 n , 101In
AM1 – 630L	50	630	800	AC690, DC220	50	3	51n , 10In
ASM1型塑料外壳式断路器
(上海第一开关厂)
额定电压	绝缘电压	极限短路分断能力	壳架等级额定电流	脱扣电流
(V)	(V)	(kA)	(A)	(A)
ASM1	AC380, 220	660	18/10/7.5~50	16~630
/35/40	100,250,400,630
BKM1 系列塑料外壳式断路器
(保定开关厂)
壳架等	额定绝	额定工	额定极限短路
型号	级额定	缘电压	分断能力	额定频率	极数	断路器额定电流
电流	作电压	(Hz)	(A)
(A)	(V)	(V)	(kA/cosφ)
BKM1	63	690	AC400	15/0.3	50,60	2, 3 , 4	10，16，20，32，
- 63M	40,50, 63
BKM1	63	690	AC400	10/0.5	50,60	2, 3, 4	10，16，20，32，
- 63S	40,50,63
480	标准分享网 www bzf xw com 免费下载

<!-- p481 -->
常用低压供配电设备选型与安装使用技术手册
壳架等	额定绝	额定工
级额定	额定极限短路	额定频率	断路器额定电流
型号	电流	缘电压	作电压	分断能力	(Hz)	极数	(A)
(A)	(V)	(V)	(kA/cosφ)
BKM1	100	AC400	65/0.2	50, 60	2, 3, 4	16， 20， 32， 40,
- 100H	690	50,63,80,100
BKM1	100	690	50/0.25	50, 60	2, 3, 4	16，20，32，40，
- 100M	AC400
50,63,80,100
BKM1	100	690	AC400	35/0.25	50, 60	2, 3, 4	16， 20， 32， 40,
- 100S	50,63,80,100
BKM1	225	AC400	65/0.2	2, 3, 4	125，	160，	180,
- 225H	690	50, 60	200,225
(AC69010/0.5)
BKM1	225	690	50/0.25	50, 60	2, 3, 4	125， 160，	180,
- 225M	AC400	200,225
BKM1	35/0.25	50， 60	125， 160，	180，
- 225S	225	690	AC400	2, 3, 4	200,225
BKM1	400	690	80/0.2	50, 60	2, 3, 4	250，	315，	350,
-400H	AC400	400
BKM1	400	690	AC400	65/0.2	50, 60	2, 3, 4	250，	315， 350,
-400M	(AC69010/0.5)	400
BKM1	400	690	AC400	50, 60	2, 3, 4	250， 315， 350，
-400S	50/0.25	400
BKM1	630,800	690	80/0.2	50, 60	2, 3, 4	400，	500，	630,
- 630H	AC400	700,800
BKM1	65/0.2	2, 3, 4	400， 500，	630,
- 630M	630, 800	690	AC400	50, 60	700,800
BKM1	630,800	690	400, 500,	630,
-630S	AC400	50/0.25	50, 60	2, 3, 4
700,800
BKM1	630,800	AC400	50, 60	2, 3, 4	400，	500，	630,
- 800H	690	700,800
·481·

<!-- p482 -->
第四篇	低压断路器
BKM2系列塑料外壳式断路器
(保定开关厂)
壳架等	额定绝	额定工	额定极限短路分断能力
型号	级额定	缘电压	作电压	(KA/cosφ)	断路器额定电流
电流	(V)	(V)	(A)
(A)	C	S	M	H
BKM2 – 100	100，	16,20，25，32，40，
(BKM2 −	(160)	660	380(400)12/0.3	18/0.3	35/0.25	100/0.2	50，63，80，100（C
160C)	型加 125，160）
BKM2 – 225	225,	100，125，160，180,
(BKM2 −	(250)	660	380(400)	15/0.3	25/0.25	42/0.25	100/0.2	225（C型加250）
250C)
200，250，315，350,
BKM2 – 400	400	660	380(400)	20/0.3	30/0.25	42/0.25	100/0.2	400（C型加 100，
125,160，180)
BKM2 – 630	630	660	380(400)	20/0.3	30/0.25	50/0.25	400,500,630
S型：630，700，800，
BKM2 – 1250	1250	660	380(400)	50/0.25	65/0.2	1000，1250，M 型：
800, 1000,1250
1000，	1250,
BKM2 – 2000	2000	380(400)	AC690V	AC690V	AC690V	AC690V	1400， 1600， 1800，
660	35/0.35	35/0.35	35/0.35	35/0.35
2000
BM30系列塑料外壳式断路器
(北京电器元件厂)
壳架额	断路器额定电流	电磁脱扣电流整	额定极限短路分断额定运行短路分断
型号	定电流	(A)	定值（± 20%）	能力（kA）	能力（kA）
(A)	配电用	电动机用	400V	660V	400V	660V
100	16，20，32，40，	10In	12In	85	42.5
BM30H – 100	50,63,80,100
16，20，32，40，	10l	12I	50	10	25	5
BM30M – 100	100	50,63,80,100
BM30L – 100	100	16，20，32，40，	101n	12I	30	5	15	2.5
50,63,80,100
482	标准分享网 www bzf xw com 免费下载

<!-- p483 -->
常用低压供配电设备选型与安装使用技术手册
壳架额	电磁脱扣电流整	额定极限短路分断额定运行短路分断
型号	定电流	断路器额定电流	定值（± 20%）	能力（kA）	能力（kA）
(A)	(A)	配电用	电动机用
400V	660V	400V	660V
100， 125， 160，	51n ,	81n,	42.5
BM30H – 225	225	101n	121n	85
180,200, 225
100， 125， 160，	51n,	81n,
BM30M – 225	225	180,200,225	101n	121n	50	10	25	5
100， 125， 160，	51n ,	81n,
BM30L - 225	225	101n	121n	30	5	15	2.5
180,200, 225
225, 250, 315,	51n,
BM30H – 400	400	350,400	101n	100	50
225, 250, 315，	51n ,
BM30M – 400	400	350,400	101n	5	10	32.5	5
400	225, 250, 315，	51n ,
BM30L - 400	350,400	101n	50	10	25	5
51n,
BM30H - 630	630	400,500, 630	101n	100	50
51n ,
BM30M – 630	630	400,500,630	101n	65	15	32.5	10
51n
BM30L - 630	630	400,500,630	101n	50	15	25	10
CCM1 系列塑料外壳式断路器
(天水长城控制电器厂)
壳架等级	断路器	额定绝	额定工	额定极限短路	额定运行短路
型号	短路分断	额定电流	额定电流	极数缘电压	作电压	分断能力（kA)分断能力（kA）
能力级别	(A)	(A)	(V)	(V)
400V	690V	400V	690V
10,16,20，32，	35，	25，
CCM1 – 100N, S, H	100	40，50,63，80,3,4	690	400,69050,	20	35,	10
100	85	50
100, 125, 160,	35,	25,
CCM1 – 225N, S, H	225	3, 4	690	400,69050，	20	35,	10
180, 200, 225	85	50
483

<!-- p484 -->
第四篇	低压断路器
短路分断	壳架等级	断路器	额定绝	额定工	额定极限短路	额定运行短路
型号	额定电流	额定电流	极数缘电压	作电压	分断能力（kA)分断能力（kA）
能力级别	(A)	(A)	(V)	(V)	400V	690V	400V	690V
35,	25,
400	225,250,315	3, 4	690	400,69050，	20	35，	10
CCM1 – 400N, S, H	350,400
65	42
35，	25，
CCM1 – 630N, S, H	630	400,500, 630	3, 4	690	400,69050,	20	35，	10
65	42
3, 4	50,	35，	10
CCM1 – 800	S, H	800	630, 700,800	690	400,690	65	20	42
CDM1 系列塑壳式断路器
(浙江德力西有限公司)
型号	额定级限短路	壳架等极	额定绝缘	额定电	额定频率	极数	额定电流
分断能力（kA）	额定电流（A）	电压（V）压（V）	(zH)	(A)
10 ,	16 ,	20，
CMD1 – 100H	85	100	690	690	50	3	32，	40，	50，
63,80, 100
10 ,	16,	20，
CDM1 – 100M	50	100	690	690	50	3	32，	40，	50，
63, 80,100
10，	16,	20,
CDM1 – 100L	35	100	690	690	50	3	32， 40，	50,
63,80, 100
CDM1 – 225H	225	690	690	3	100，125，160，
85	50	180,200,225
CDM1 – 225M	225	690	690	3	100，125，160，
50	50	180,200,225
35	225	690	690	50	3	100，125，160，
CDM1 – 225L	180,200,225
225，250,315,
CDM1 – 400M	65	400	690	690	50	3
350, 400
50	400	690	690	50	225，250，315，
CDM1 – 400L	3	350,400
484	标准分享网 www bzf xw com 免费下载

<!-- p485 -->
常用低压供配电设备选型与安装使用技术手册
型号	额定级限短路	壳架等极	额定绝缘	额定电	额定频率	极数	额定电流
分断能力（kA）	额定电流（A）	电压(V)	压(V)	(Hz)	(A)
CDM1 – 630M	65	630	690	690	50	3	400,500, 630
CDM1 – 630L	50	630	690	690	50	3	400, 500, 630
CDM2 系列塑壳式断路器
(浙江德力西有限公司)
壳架等级	额定电流	额定极限短路分断能力（kA）	额定绝缘	额定电压
型号	额定电流	(A)	电压（V）	(V)
(A)	AC230V	AC400V	AC690V
15，20，30，	AC690,
CDM2 – 100B	100	40,50，60,	40	35	12	690
75 , 100	400 ; DC230
15，20，30，	AC690,
CDM2 – 100BA	100	40, 50, 60,	20	18	8	690	400 ; DC230
75 , 100
125，	150，	AC690,
CDM2 – 225B	225	175 ,	200	40	42	15	690	400;DC230
225,
125，	150	AC690,
CDM2 – 225BA	225	175,	200	40	25	8	690
225，	400 ;DC230
CDM2 – 400B	400	250,	300，	40	30	15	690	AC690,
350, 400	400 ; DC230
250,	300	40	25	690	AC690,
CDM2 – 400BA	400	350,400	8
400; DC230
450，	500	40	20	690	AC690,
CDM2 – 600B	600	600	50	400 ; DC230
450，	500	690	AC690,
CDM2 – 600BA	600	600	40	30	20	400 ;DC230
· 485

<!-- p486 -->
第四篇	低压断路器
CM1 系列塑料外壳式断路器
(常熟开关厂)
额定电	额定	额定绝	极限短路分断能力	运行短路分断能力
型号	压（V）	电流	缘电压	极数距离	(kA)	(kA)
(A)	(V)	(mm AC690V|AC400VDC250V|AC690V|AC400VDC250V
6 , 10 , 16 ,
CM1 - 63M	AC400	20,25,32,	AC500	3, 4	50	35
40, 50, 63
6 , 10 , 16 ,
CM1 - 63L	AC400	20,25,32,	AC500	3	25	18
40,50, 63
10 , 16, 20,
25, 32, 40,	AC800	≤50	25	18
CM1 - 100C AC400	50, 63, 80,	3
100
10 , 16, 20,
DC250	25,32,40,	2	≤50
CM1 - 100	50, 63，80,	AC800	50	20	35	15
AC400
100
CM1 系列塑料外壳式断路器
(常熟开关厂)
额定电压	额定绝	额定电流	极限短路分断能力运行短路分断能力
型号	缘电压	(A)	极数距离	(kA)	(kA)
(V)	(V)	(mm)	AC400V
AC690V	AC690V	AC400V
10,16,20,
25,32,40,	3	≤50	85	50
CM1 – 100HAC400, 690 AC800	50,63,80,
100
10, 16, 20,
25,32,40,	50	35
CM1 – 100MAC400, 690AC800	3, 4	350	20	10
50,63，80,
100
10， 16, 20，
25,32,40,	3	≤50	35	22
CM1 – 100LAC400，690AC800
50,63，80,
100
486	标准分享网www bzf xw com 免费下载

<!-- p487 -->
常用低压供配电设备选型与安装使用技术手册
额定绝	极限短路分断能力运行短路分断能力
型号	额定电压	缘电压	额定电流	极数距离	(kA)	(kA)
(V)	(V)	(A)
(mm)	AC690V	AC400V	AC690V	AC400V
100，	125,	≤50	25
CM1 - 160C|AC400, 690 AC800	140, 160	3	18
100，	125,
140，	160,	≤50	85
CM1 - 225HAC400，690	AC800	180，	200,	3	50
225
100，	125,
140，	160	3, 4	50	35
CM1 - 225MAC400, 690	AC800	180，	200	20	10
225
100,	125,
140,	160 ,
CM1 – 225L|AC400,690	AC800	180，	200	3	35	25
225
100,	125,
140，	160 ,	3	≤50	25	18
CM1 - 225C|AC400,690	AC800	180，	200
225
225，	250,
CM1 - 400HAC400, 690	AC800	315,	350，	3	≤100	100	65
400
225，	250
CM1 – 400MAC400,690	AC800	315 ,	350，	3	≤100	20	65	10	42
400
225，	250，
CM1 – 400LAC400, 690	AC800	315,	350,3, 4≤100	50	85
400
225，	250,
CM1 – 400C|AC400,690	AC800	315,	350,	3	≤100	35	25
400
·487·

<!-- p488 -->
第四篇	低压断路器
CM1 系列塑料外壳式断路器
(常熟开关厂)
额定绝	飞弧	极限短路分断能力	运行短路分断能力
型号	额定电压	缘电压	额定电流	极数距离	(kA)	(kA)
(V)	(V)	(A)	(mm)
AC690V|AC400V|AC250V|AC690V|AC400V|AC250V
100, 125	3	≤50	85	50
CM1 – 160HAC400, 690 AC800	140, 160
100, 125	3, 4	≤50	50
CM1 – 160MAC400, 690	AC800	140, 160	20	10	35
100, 125	≤50
CM1 – 160L|AC400, 690 AC800	140, 160	3	35	25
100, 125
CM1 - 160、	DC225 ;	140，160	2	≤50	50
225	AC400	AC800	180,200	20	35	15
225
CM1 系列塑料外壳式断路器
(常熟开关厂)
额定电压	额定绝	额定电压	飞弧	极限短路分断能力运行短路分断能力
型号	(V)	缘电压	(A)	极数距离	(kA)	(kA)
(V)	(mm)	AC690V	AC690V	AC400V
AC400V
CM1 - 630H	AC400, 690	AC800	400,500,630	3	≤100	100	65
CM1 – 630M	AC400, 690	AC800	400,500,630	3	≤100	20	65	10	42
CM1 - 630L	AC400, 690	AC800	400,500,6303,4	≤100	50	35
CM1 - 630C	AC400,690	AC800	400,500,630	3	≤100	35	25
CM1 系列塑料外壳式断路器
(常熟开关厂)
额定电压	额定绝	额定电压	极限短路分断能力运行短路分断能力
(V)	缘电压	(A)	极数距离	(kA)	(kA)
(V)	(mm)	AC690V	AC400V	AC690V	AC400V
CM1 - 800H	AC400, 690	AC800	630,700,800	3	≤100	100	65
CM1 – 800M	AC400, 690	AC800	630,700,800	3	≤100	30	75	15	50
488	标准分享网 www bzf xw com 免费下载

<!-- p489 -->
常用低压供配电设备选型与安装使用技术手册
CM1 系列塑料外壳式断路器
(常熟开关厂)
额定绝额定工作	壳架	极限短路分断能力（kA）	运行短路分断能力（kA）
型号	极数缘电压	电压	电流
(V)	(V)	(A)	AC690V	AC400V	DC250V	AC690V	AC400V	AC250V
CM1 – 63M	3, 4 AC500	AC400	63	50	35
CM1 - 63L	3	AC500	AC400	63	25	18
CM1 – 100H	3	AC800	AC690	100	85	50
CM1 - 100C	3	AC800	AC400	100	25	18
AC800	DC250,	100	50	20	35	15
CM1 - 100	2	AC400
CM1 - 160	AC800	DC250,	225	50	20	35	15
(225)	2	AC400
CM1Z系列智能型塑料外壳式断路器
(常熟开关厂)
壳加	整定	剩余电流保护
额定	额定绝额定工极限短路运行短路	飞弧	不动作
型号	电流	极数缘电压作电压分断能力分断能力距离	动作电流（mA）
电流	(A)	(V)	电流
(A)	(V)	(kA)	(kA)	(mm)	(mA)
10~32 ,	100/	30/
CM1Z - 100 100	32~63,3,4	800	400	50, 85	35, 50	≤50	1/21∆n	300/	100/
63~100	500	500
100/	30/
CM1Z – 225| 225	100~ 2253,4 800	400	50, 85	35, 50	≤50	1/21∆n	300/	100/
500	500
100/	30/
CM1Z-400400|200~4003,4	800	400	65, 100	42,65	≤100	1/21n	300/	100/
500	500
100/	30/
CM1Z - 800|800|350~800	3	800	400	75 , 100	50, 65	≤100	1/21∆n	300/	100/
500	500
·489

<!-- p490 -->
第四篇	低压断路器
DZS10 型塑壳式断路器
(北京机床电器厂)
额定工	额定绝	额定工作	壳架等级	动作	极数/重量	额定运行短	辅助触头额
型号	作电压	缘电压	电流	额定电流	特性	(约夏g)	路分断能力	定发热电流
(V)	(V)	(A)	(A)	(kA/cosφ)	(V)
低速
0.1 , 0.25 ,	型中	1 极/60，
0.75 ,1 , 2 ,	速型	2极/120，	AC250V,
DZS10-30	AC250,	250	30
DC60	2.5 , 3 , 5 ,	3 极/180，	1.0/0.95;	5
7.5 ,10 ,15 ,	塑	4极/240	DC60V ,1.0
20 25 30	间型
DZX2/4 系列高分断塑壳式断路器
(天水二一三电器有限责任公司)
额定电压	极数	最大约定发热电流
(V)	(A)
DZX2/4 - 100	240~415	1 2 3 A	100
DZX2 - 60	240~415	1 2 3 A	60
DZX4 - 40	240~415	1 2 3 A	40
DZX7 型塑壳式断路器
(环宇集团有限公司)
额定绝	极数	额定电流	额定短路分断能力	寿命( 120 次/h)	控制电动机功率
型号	缘电压	(A)	(kA)	(kW)
(V)	380V	660V	机械寿命电寿命	220V	380V	660V
1, 1.6,
DZX7-80	3	2.5 ,4 ,6,	35	10× 103	20 × 102	20	65
660	10 ,16 25 ,	4	40
40 63 80
DZX7型塑料外壳式断路器
(天水二一三电器有限责任公司)
型号	额定绝缘电压	约定发热电流	壳架等级电流	操作次数
(V)	(V)	(A)	通电	不通电
DZX7 - 80	660	80	80	3000	30000
·490	标准分享网 www bzf xw com 免费下载

<!-- p491 -->
常用低压供配电设备选型与安装使用技术手册
DZX10型塑料外壳式限流断路器
(湖南开关有限责任公司)
额定电压	额定绝缘	额定电流	壳架等级	通断能力
型号	(V)	电压	(A)	额定电流	(有效值)
(V)	(A)	(kA/cosφ)
DZX10	200,250,300,350,	630
-630	AC380680	380630	400500,630	60/0.2525/0.25
DZX10 型塑料外壳式断路器
(长征电器工业公司)
架架等级	极数	断路器	额定电压	额定极限短路分断能力
型号	额定电流	额定电流	(kA)
(A)	(A)	(V)	660V
380V
DZX10	一	630	3	200,250,300,350,400,	380660	25	60
630	500630
DZX10D 系列塑料外壳式( 限流 )断路器
(保定电器开关厂)
型号	壳架额定电流	脱扣器额定电流	外形尺寸
(A)	(V)	(mm)
100	15 ,20 ,25 ,30 ,40 ,50 ,60 ,80,
DZX10D - 100	100	113×159×100.5×124
DZX10D - 200	200	100 ,120 ,140 ,170 200	159×276×140×175.5
HFB 系列塑料外壳式断路器
(环宇集团有限公司)
分断能力(kA）
型号	脱扣器额定电流	AC380V时对称分量有效值	DC250V,
(A)	P-1,
P-1	soo	P-2	cosφ	τ = 15 ms
HFB - 150	15,20,25,30,40 ,50,70,90,	0.5
22	0.25	10	20
100 ,125 ,150
HFB - 250	70 ,90 ,100 ,125 ,150 ,175 ,200 ,	28	0.25	18	0.3	20
225 250
·491·

<!-- p492 -->
第四篇 低压断路器
HFB 型塑壳式断路器
(浙江德力西有限公司)
型号	额定电压	额定电流	极数	脱扣器额定电流	额定极限短路分断能力
(V)	(A)	(A)	（有效值kA/cosφ）
HFB - 150	150	23	15 20 25 30 35 40 50,	22/0.25
AC690 ,DC250
70 90 ,100 ,125 ,150
HFB型塑料外壳式断路器
(上海华通开关厂)
AC400V	AC400V
型号	脱扣器额定电流	极限短路分断能力	运行短路分断能力
(A)	对称分量有	对称分量
效值( kA)	soo	有效值(kA)	cosφ
HFB - 15	15 20 25 30 35 40 ,50 ,70 90 ,100 ,125 ,150	22	0.25	10	0.5
H系列塑料外壳式断路器
(苏州机床电器厂)
型号	额定电流A)	极数	额定工作电压(V)	安装尺寸(mm)
HGM1 - 63	10,152030405063	3	400	25×111×φ4.5
HGM1 - 100	16,20,32,40,50,63	3A	400/690	30×132×φ4.5
80 ,100
HGM1 – 225	100 ,125 ,160 ,180 ,200	3A	1000000
225	35×126×$5.5
HGM1 - 400	225250 315 350 400	1000 00	44×194×φ7
HGM1 - 630	400 500 ,630	3A	100	70×243×φ7
HGM1 - 800	630 ,700 ,800	100 0000
H系列塑壳式断路器
(浙江德力西有限公司)
型号	额定电压	额定电流	极数	脱扣器额定电流	额定极限短路分断能
(V)	(A)	(A)	力有效值kA/cosφ）
250	23	70 ,90 ,100 ,125 ,150 ,175 ,200 ,225 ,	28/0.25
HKB – 250 AC690 DC250	250
492	标准分享网 ww bzf xw com 免费下载

<!-- p493 -->
常用低压供配电设备选型与安装使用技术手册
H型塑料外壳式断路器
(上海华通开关厂)
AC400V	AV400V
型号	脱扣器额定电流	极限短路分断能力	极限短路分断能力
(A)	对称分量有	cosφ	对称分量有
效值(kA)	效值(kA)	cosφ
HKB - 250	70 90 ,100 ,125 ,150 ,175 200 225 250	30	0.25	18	0.3
H系列塑壳式断路器
(浙江德力西有限公司)
型号	额定电压	额定电流	极数	脱扣器额定电流	额定极限短路分断能力
(V)	(A)	(A)	（有效值kA/cosφ）
HLA - 600	AC690 ,DC250	600	23	250 300 350 400 500 ,600	35/0.25
H型塑料外壳式断路器
(上海华通开关厂)
AC400V	AC400V
型号	脱扣器额定电流	极限短路分断能力	运行短路分断能力
(A)	对称分量有	对称分量有
效值(kA)	cosφ	效值( kA)	soo
HLA- 600	250 300 350 400 ,500 600	35	0.25	30	0.25
H 型塑料外壳式断路器
(环宇集团有限公司)
分断能力（kA）
型号	脱扣器额定电流	AC380V 时对称分量有效值	DC250V,
(A)	P-1,
P-1	soo	P-2	τ = 15 ms
HLA - 600	250，300，350，400，500，	35	0.25	30	0.25	20
600
DZ12 系列塑壳式断路器
(上海第三开关厂)
型号	额定电压	额定电流	极限通断能力(kA)
(V)	(A)	Bs	NEMA
DZ12- 60/1	AC120 240 A15	6 ,10 ,15 20 30 40 50 ,60	3	5
DZ12 - 60/2	AC120 240 A15	15 20 30405060	3	5
DZ12 - 60/3	AC240 A15	15 20 30 40 50 60	3
493

<!-- p494 -->
第四篇	低压断路器
DZ12 系列塑壳式断路器
(浙江德力西有限公司)
型号	极数	额定电流	额定电压	极限通断能力保持特性整定温度
(A)	(V)	(kA)	(℃)
6 ,10 ,15 20 ,	AC240 A15	3	+40
DZ12 - 60/1	1	30 40 50 ,60
DZ12 - 60/	23	15 20 30 ,	AC240 415	3	+40
23	40 50.,60
DZ12 - 60 塑料外壳式断路器
(新艺电器集团公司）
型号	交流输入
电流A)	电压(V)	寿命
DZ12 - 60/1	6 ,10 ,15 20 ,	120 240 A15	有载操作次数6000，
30 40 50 60	无载操作次数4000
DZ12 - 60/2	15 20 30,	120/240240/415,	有载操作次数 6000，
40 50.60	240/415	无载操作次数4000
15 20 30,	120 240 A15	有载操作次数 6000，
DZ12 - 60/3	40 50 60	无载操作次数 4000
DZ12 - 60 系列塑料外壳式断路器
(环宇集团有限公司)
额定电压	额定电流	极限通断能力(kA）	保护特性	重量
型号	(V)	(A)	整定温度	(kg)
BS	NMEA	(℃)
AC120,AC120/240,	6 ,10 ,15 20 ,	5	40	0.14
DZ12 - 60/1	30 40 50 ,60	3
AC240/415
DZ12 - 60/2	AC120/240,	15,20,30,40,	3	5	40	0.29
AC240/415	50 60
DZ12 - 60/3	AC240/415	15,20,30,40,
50 60	3	40	0.43
494	标准分享网 ww bzf xw com 免费下载

<!-- p495 -->
常用低压供配电设备选型与安装使用技术手册
DZ12- 60系列塑料外壳式自动断路器
(长征电器工业公司)
型号	极数	脱扣器额定电流	额定电压	额定通断能力
(A)	(V)	(A)
DZ12 - 60/1	1极	6 ,10 ,15 20 30 40 ,50 ,60	AC120 240415	35
DZ12 - 60/2	2极	152030405060	AC120 240 A15	35
DZ12 - 60/3	3极	15 20 30 40 50 ,60	AC120 240 A15	35
DZ12 - 63 系列塑料外壳式断路器
(佛山电器厂有限公司，德力西集团公司，浙江万家
电器集团有限公司，浙江侨光电器集团公司）
型号	额定电压	额定电流	极数	分断能力	机械、电气	外形尺寸
(V)	(A)	(A)	寿命(次)	(宽×高×深）mm)
220	6 ,10 , 16 ,20,	1极	4000	25×95×77.5
DZ12 - 63/1	32 4050,63	3
DZ12 - 63/2	220	10 ,16 ,20 ,32,	2极	3	4000	50×95×77.5
4050 63
DZ12 - 63/3	380	16 ,20 ,32 ,40,	3极	4000	75×95×77.5
50 63	3
DZ12L - 63 型塑料外壳式断路器
(佛山电器厂有限公司，浙江侨光电器集团公司）
型号	额定电压	额定电流	极数	分断能力	漏电动作电流漏电不动作电流
(V)	(A)	(kA)	(mA)	(mA)
1极2线，
DZ12L - 63	220 380	6 ,10 ,16 20 ,	2极3极，	1.5 3 A.5	30 50 ,100	15 25 50
32 40 50 63	3极4线
·495

<!-- p496 -->
第四篇	低压断路器
DZ15 系列塑壳式断路器
(上海第三开关厂)
壳架等级	脱扣器额定电流
型号	额定电流	极数	额定短路分断能力
(A)	(A)	(A)
DZ15—40G/□90□	40	1 2 3 A	6 ,10 ,16 20 25 32 40	3000 ,10000
DZ15—40/□90□	40	1 2 3 A	6 ,10 ,16 20 25 32 40	3000 ,10000
DZ15—63G/□90□	63	1 2 3 A	10 ,16 20 ,25 32 40 50 63	5000 000
DZ15—63/□90□	63	1 2 3 A	10 ,16 20 ,25 32 40 50 63	5000
DZ15—100G/□90□	125	80 ,100 ,125	0000' 0009
DZ15—100/□90□	125	80 ,100 ,125	6000 ,10000
DZ15 系列塑料外壳式断路器
(新艺电器集团公司)
型号	额定绝缘电压	壳架等级额定电流	极数	额定电流	额定短路通断	每小时操作
(V)	(A)	(A)	能力(kA)	次数(次/h)
DZ15—40	40	1 2 3 A	6 ,10 ,16 20 ,	120
AC380	25 32 40	3
DZ15—63	AC380	63 ,100	1 2 3 A	10 ,16 20 25	120
32 40 50 63	5
DZ15 系列塑料外壳式断路器
(环宇集团有限公司)
额定绝	额定电压	壳架等	额定电流	额定短路	寿命(次)
型号	缘电压	(V)	级额定	极数	(A)	通断能力
(V)	电流(A)	(kA)	有载	无载	总计
3极 AC220；	1,	6 , 10 , 16 ,
DZ15—40	AC380	2.3.4极，	40	2,	20,25,32,	3	1500	8500	10000
AC380	40
单极，	1,	10, 16, 20,
DZ15—63	AC220 2、3、	63( 100)	2.	25,32,40,	5	10000
AC380	50,63, 80,	1500	8500
4极AC380
100
496	标准分享网 www bzf xw com 免费下载

<!-- p497 -->
常用低压供配电设备选型与安装使用技术手册
DZ15 系列塑料外壳式断路器
(上海哥伦电器厂)
壳架等级额定电流额定电压	额定电流	额定短路
型号	极数	(A)	(V)	(A)	分断能力
(kA)
DZ15—40/190□	1	40	220	6 ,10 ,16 20 25 32 40	3
DZ15—40/290□	2	40	380	6 ,10 ,16 20 25 32 40	3
DZ15—40/390□	3	40	380	6 ,10 ,16 20 25 32 40	3
DZ15—40/490□	4	40	380	6 ,10 ,16 20 25 32 40	3
DZ15—63/190□	1	63( 100)	220	50 63 80 ,100	5
DZ15—63/290□	2	63(100)	380	50 63 80 ,100	5
DZ15—63/390□	3	63( 100)	380	50 63 ,80 ,100	5
DZ15—63/490□	4	63( 100)	380	50 63 ,80 ,100	5
DZ15—100/390□	3	63(100)	380	50 63 80 ,100	5
DZ15—100/490□	4	63(100)	380	50 63 80 ,100	5
DZ15 系列塑料外壳式断路器
(上海立新低压开关厂)
额定电压	额定短路通断能力	额定电流	极数	寿命(次)
型号	(V)	(kA)	(A)
有载	无载
DZ15—40	AC380	3	40	1 2 3 A	10000	5000
DZ15—63	AC380	5	63	1 2 3 A	6000	4000
DZ15型塑壳式断路器
(浙江德力西有限公司)
额定电压	额定电流	额定极限短	电寿命(次)
型号	极数	脱扣器额定电流	路分断能力
(V)	(A)	(A)	(A)	有载	无载	总计
DZ15 – 40AC380 220	40	1 2,	6 ,10 ,16 20 25 32 40	300	1500	8500	1000
3 A
·497

<!-- p498 -->
第四篇	低压断路器
DZ20系列塑料外壳式断路器
(新艺电器集团公司）
额定绝	额定电压	壳架等级	额定极限短路分断	额定运行短路
型号	缘电压	(V)	额定电流	能力(kA)	分断能力(kA)
(V)	(A)	AC380V	DC220V	AC380V	DC220V
18Y型),	14(Y型),
DZ20 – 100,	AC380	100，	35(J型),	10Y型),	18J型),	10Y型),
DZ20 - 160	500	(400);	160(C)	100 G型),	15(J型),	50G型),	15(J型),
(C)	DC220	35(S型),	20G型)	18 S型)	20G型
12C型)
25(Y型),	19Y型),
DZ20 – 200,	AC380	200，	42J型),	20Y型),	25(J型),	20Y型),
DZ20 – 250	500	(400);	250 C S)	100 G型),	20(J型),	100 G型),	20(J型),
(S)	DC220	42S型),	25(G型)	25(S型)	25(G型)
15(C型)
30Y型),	23Y型),
AC380	42J型),	25(Y型),	25(J型),	25(Y型),
DZ20 - 400	500	(400);	400	100 G型),	25(J型),	100G型)	25(J型),
DC220	50S型),	30G型)	25(S型)	30G型)
20C型）
AC380
DZ20 - 1250	500	(400);	1250	50Y型)	30Y型)	38Y型)	30Y型)
DC220
DZ20系列塑壳式断路器
(浙江德力西有限公司）
(型号)	约定发热短路分断额定极限短路分断能力额定运行短路分断能力	断路器额定电流
电流(A)能力级别	（有效值kA/cosφ）	（有效值）kA/cosφ）	(A)
DZ20	100	YJG	18/0.30,	14/0.30,	16 20 25 32 ,
100	35/0.25 ,100/0.20	18/0.3050/0.25	40 50 ,63 80 ,100
DZ20	160	C	12/0.30	162025324050,
160	63 80 ,100 ,125 ,160
DZ20	225	YJG	25/0.25,	19/0.30,	100 ,125 ,160 ,
225	42/0.25,100/0.20	25/0.2550/0.25	180 200 225
DZ20	250	C	15/0.30	100 ,125 ,160 ,
250	180 200 225 250
DZ20	400	C,YJG	20/0.30 30/0.25,	23/0.25,	250 315 350 400
400	42/0.25,100/0.20	25/0.2550/0.25
DZ20	630	CYJ	20/0.30,	23/0.2525/0.25	400500630
630	30/0.25 50/0.25
498	标准分享网 www bzf xw com 免费下载

<!-- p499 -->
常用低压供配电设备选型与安装使用技术手册
(型号)	约定发热短路分断额定极限短路分断能力额定运行短路分断能力	断路器额定电流
电流A）能力级别	（有效值kA/cosφ）	（有效值kA/cosφ）	(A)
DZ20	一	800	J	65/0.20	32.5/0.25
800	630 ,700 800
DZ20	1250	YJ	630 ,700,
50/0.2565/0.20	38/0.2532.5/0.25
1250	800 ,1000 ,1250
DZ20	2000	J	100/0.20	50/0.25	1000 ,1250,
2000	1600 ,1800 2000
DZ20系列塑壳式断路器
(上海第三开关厂)
额定电压	壳架等级	额定极限短路分断额定运行短路分断
型号	额定电流	脱扣器额定电流	极数	能力(AC380V)	能力(AC380V)
(V)	(A)	(A)	(kA)	(kA)
DZ20J - 100	AC380	100	16 20 25 32,	23	35	18
40 50 63 80 ,100
100	16 20 25 32 ,	23
DZ20Y - 100	AC380	40 ,50 ,63 80 ,100	18	14
16 20 ,25 32,
DZ20C - 160	AC380(400)	160	40 50 63 80,	3	12
100 ,125 ,160
DZ20J – 225	AC380	225	100 ,125 ,160,	23	42	25
180 200 225
AC380	225	100 ,125 ,160,	23	25	19
DZ20Y - 225	180 200 225
DZ20C - 250	AC380( 400)	250	100 ,125 ,160 ,	23	15
180 200 225 250
400	250，	23	42	25
DZ20J-400	AC380( 400)
315 350 A400
AC380	400	200 250,	23	30	23
DZ20Y - 400	315 350 400
100 ,125 ,160,
180 200 225 ,	23	20
DZ20C - 400	AC380( 400	400	250 315 350,
400
DZ20J-630	AC380	630	400500630	23	50	25
DZ20Y - 630	AC380	630	400500,630	23	30	23
DZ20C - 630	AC380( 400)	630	400500,630	23	20
· 499·

<!-- p500 -->
第四篇	低压断路器
DZ20 系列塑料外壳式断路器
(上海第一开关厂)
型号	额定电压	绝缘电压	壳架等级电流	脱扣器额定电流	备注
(V)	(V)	(A)	(A)
用于 AC380V、DC220V 及以
DZ20	AC380 ,DC220	500	100 220 400 630	16~630	下电路中作配电用 200A 及
以下可作电动机保护之用
DZ20 系列塑料外壳式断路器
(湖南开关有限责任公司）
型号	额定电压	脱扣器额定电流	壳架等级额定电流	额定绝	通断能力(有效值)
(V)	(A)	(A)	缘电压(V)	(A/s)
16 20 32 40 ,	100	500
DZ20 – 100G AC380 ,DC220	50 63 80 ,100	100/0.2 20/0.2
DZ20 – 100J AC380 ,DC220	16 20 32 40 ,	100	500	35/0.25,15/0.25
50 63 80 ,100
16 20 32 40 ,	100	500	18/0.3 ,10/3
DZ20 – 100Y AC380 ,DC220	50 63 ,80 ,100
100 ,125 ,160,	200	500	100/0.22/0.25
DZ20 – 200G AC380 ,DC220	180 200 225
100 ,125 ,160,	200	500	42/0.2520/0.25
DZ20 – 200J AC380 ,DC220	180 200 225
100 ,125 ,160 ,	200	500	25/0.25 20/0.25
DZ20 – 200Y AC380 ,DC220	180 200 225
200 250,	400	500	100/0.225/0.2
DZ20 – 400G AC380 ,DC220	315 350 400
200 250,	400	500	42/0.25 25/0.25
DZ20 – 400J AC380 ,DC220	315 350 400
200 250,	400	500
DZ20 – 400Y AC380 ,DC220	315 350 400	30/0.2525/0.25
DZ20 – 630J AC380 ,DC220	250 315 350,	630	500	42/0.25 25/0.25
400 ,80 ,100
250 315 350,	630	500	30/0.2525/0.25
DZ20 – 630Y AC380 ,DC220	400 80 ,100
DZ20 – 1250Y AC380 ,DC220	(630,700)	1250	500	50/0.2530/0.25
800 ,1000 ,1250
500	标准分享网 ww bzf xw com 免费下载

<!-- p501 -->
常用低压供配电设备选型与安装使用技术手册
DZ20 系列塑料外壳式断路器
(山东烟台电器厂)
壳架等级额定	寿命(次)	额定极限短路分断能力	额定运行短路分断能力
型号	电流A)	电流	飞弧距离	(kA/cosφ)
通电	不通电	(mm)
(kA/cosφ)
DZ20C	100	4000	6000	80
DZ20G	100	4000	6000	100/0.20	80	50/0.25
DZ20J	100	4000	6000	35/0.25	80	18/0.30
DZ20Y	100	4000	6000	18/0.3	80	14/0.30
DZ20系列塑料外壳式断路器
(保定电器开关厂)
型号	壳架额定电流	脱扣器额定电流
(A)	(A)
DZ20G—100	100	16 20 32 40 ,50 ,60 ,80 ,100
DZ20J—100	100	16 20 32 40 ,50 ,60 ,80 ,100
DZ20Y—100	100	16 20 32 40 ,50 ,60 ,80 ,100
DZ20G—200	200	100 ,125 ,160 ,180
DZ20J—200	200	100 ,125 ,160 ,180
DZ20Y—200	200	100 ,125 ,160 ,180
DZ20G—400	400	200 250 315 350 400
DZ20J—400	400	200 250 315 350 400
DZ20Y—400	400	200 250 315 350 400
DZ20G—630	630	200 250 315 350 400 500 630
DZ20J—630	630	200 250 315 350 400 500 630
DZ20Y—630	630	200 250 315 350 400 500 630
DZ20Y—1250	1250	630 00 0 0 150
501·

<!-- p502 -->
第四篇	低压断路器
DZ20系列塑料外壳式断路器
(环宇集团有限公司)
额定绝	壳架等级	额定极限短路分断	额定运行短路分断
型号	缘电压	额定电压	额定电流	能力(有效值kA)	能力(有效值kA)
(V)	(V)	(A)
380V	DC220V	AC380V	DC220V
18(Y),35	14(Y ), 18
DZ20—100	AC380	100,160	(J), 100	10(Y ), 15	(J),	10(Y),15
500	(400);	(C)	(G),	(J),	50(G), 18
DZ20—160(C)	DC220	35(S), 12	20G)	(J)2αG)
(C)	(S)
25(Y), 42	19(Y), 25
AC380	200 250	(J), 100	20(Y), 20	20(Y ),20
DZ20—200	500	(400);	(J), 100
DZ20—250 CS)	DC220	(CS)	(G), 42	(J)25(G)	(G)25(S)	(J) 25( G)
(S),15( C)
AC380	30(Y), 42	23(Y), 25
(400);	(J ), 100	25(Y),25	(J ), 100	25(Y),25
DZ20—400	500	400	(G), 50(J) 3α G)	(J) 3αG)
DC220	(S)20C)	(G)25(S)
AC380	30(Y ), 42	25(Y), 25	23(Y),25	25(Y),25
DZ20—630	500	(400);	630	(J),50 S),	(J)	(J) 25(S)	(J),
DC220	2αC)
AC380
DZ20—1250	500	(400);	1250	5αY)	30(Y)	38(Y)	30(Y)
DC220
DZ20 系列塑料外壳式断路器
(天水二一三电器有限责任公司)
额定	额定极限短路	额定运行短路
绝	额定	壳架等	分断能力(kA)	分断能力(kA)
型号	缘电	电压	级额定	AC380V	DC220V	AC380V	DC220V
压	(V)	电流A)
(V)	Y	J	Y	J	Y	J	J	Y
DZ20	AC380
-100	500	(400);	100	18	35	10	15	14	18	18	10
DC220
DZ20	AC380
—200	500	(400);	200	25	42	20	20	19	25	25	20
DC220
502	标准分享网 ww bzf xw com 免费下载

<!-- p503 -->
常用低压供配电设备选型与安装使用技术手册
额定	额定极限短路	额定运行短路
绝	额定	壳架等	分断能力(kA)	分断能力(kA)
型号	缘电	电压	级额定	AC380V	DC220V	AC380V	DC220V
压	(V)	电流(A)
(V)	Y	J	Y	J	Y	J	J	Y
DZ20	AC380
—400	500	(400);	400	30	42	25	25	23	25	25	25
DC220
DZ20	AC380
—630	500	(400);	630	30	42	25	25	23	25	25	25
DC220
DZ20	AC380
—1250	500	(400);	1250	50	30	38	30
DC220
DZ20系列塑料外壳式断路器
(北京电器元件厂)
断路器额定电流	壳架等级	磁脱扣器整定值	交流短路极
型号	(A)	额定电流	电动机用	限通断能力
(A)	配电用	(kA)
DZ20G - 100	16,20,32,40,50,63,80,100	100	10I	121	100
(C125 ,160)
DZ20J - 100	16,20,32,40,50,63,80,100	100	101	121n	35
(C125 ,160)
16,20,32,40,50,63,80,100	100	101I	121	18
DZ20Y - 100	(C125 ,160)
16,20,32,40,50,63,80,100	160	10I	12I	12
DZ20C - 160	(C125 ,160)
DZ20G - 225	100 ,125 ,160 ,180 200 225( C250)	225	51n ,101	121n	100
DZ20J – 225	100 ,125 ,160 ,180 200 225( C250 )	225	51n 101n	12I	42
DZ20Y – 225	100 ,125 ,160 ,180 200 225( C250 )	225	51 101	121n	25
DZ20C - 250	100 ,125 ,160 ,180 ,200 ,225( C250 )	250	51n 101n	12I	15
200 ,250 ,315 ,350 400 C100 ,125,	400	51 101	42
DZ20J - 400	160 ,180)
DZ20Y - 400	200 250 ,315 ,350 400 C100 ,125,	400	101	12I	30
160 ,180)
200 250 ,315 ,350 400 C100 ,125,	10I	12I	20
DZ20C - 400	160 ,180)	400
503

<!-- p504 -->
第四篇	低压断路器
断路器额定电流	壳架等级	磁脱扣器整定值	交流短路极
型号	(A)	额定电流	限通断能力
(A)	配电用	电动机用	(kA)
DZ20J - 630	250 ,315 350 400 ,500 630	630	51n ,101n	50
DZ20Y - 630	250 315 350 400 ,500 630	630	51 10I	30
DZ20C - 630	400 500630	630	51n ,101n	20
DZ20Y – 1250	800 ,1000 ,1250	1250	41n 7In	50
DZ20 系列塑壳式断路器
(浙江万家集团)
壳架等级	约定发热	短路分断	短路分	短路分
(型号)	额定电流	电流(A)	能力级别	断能力有效值	断能力(有效值)	断路器额定电流
(A)	(kA/cosφ)	(/s)	(A)
16,20,25 ,32,
DZ20 - 100J	100	100	J	35/0.25	18/0.30	40,50 ,63,80,
400
16,20,25 ,32,
DZ20 - 100G	100	100	G	100/0.20	50/0.25	40,50 ,63,80,
400
16,20,25 ,32,
DZ20 – 160Y	160	160	Y	18/0.30	14/0.30	40,50 ,63 ,80,
400
16,20,25 ,32,
DZ20 - 160C	160	160	C	12/0.30	40 ,50 ,63 ,80,
100 ,125 ,160
100,125,160,
DZ20 - 250C	250	250	C	15/0.30	180,200,225,
250
225	225	25/0.25	19/0.30	100,125,160,
DZ20 - 250Y	Y	180 200 225
DZ20 - 250J	225	225	J	42/0.25	25/0.25	100,125,160,
180 ,200 225
225	225	G	100/0.20	50/0.25	100,125,160,
DZ20 - 250G	180 ,200 225
DZ20 - 400J	400	400	J	42/0.25	25/0.25	250,135,350,
400
504	标准分享网 ww bzf xw com 免费下载

<!-- p505 -->
常用低压供配电设备选型与安装使用技术手册
壳架等级	约定发热	短路分断	短路分	短路分	断路器额定电流
(型号)	额定电流	电流A)	能力级别	断能力有效值	断能力(有效值)	(A)
(A)	(/s)	(/s)
400	400	Y	30/0.25	23/0.25	250,315,350,
DZ20 - 400Y	400
DZ20 - 400G	400	400	G	100/0.20	50/0.25	250,315,350,
400
400	250,315,350,
DZ20 - 400C	400	C	20/0.30	400
DZ20 - 630C	630	630	C	20/0.30	400 500,630
DZ20 - 630Y	630	630	Y	30/0.25	23/0.25	400 500,630
DZ20 - 630J	630	630	J	50/0.25	25/0.25	400 500,630
DZ20 - 800J	800	800	J	65/0.20	32.5/0.25	630 ,700 800
Y	50/0.25	38./0.25	630,700, 800,
DZ20 – 1250Y	1250	1250	1000 ,1250
DZ20 – 1250J	1250	1250	J	65/0.20	32.5/0.25	800 ,1000 ,1250
1000,	1250，
DZ20 - 2000J	2000	2000	J	100/0.20	50./0.25	1600，	1800,
2000
DZ20系列塑料外壳式断路器
(长征电器工业公司）
架架等级	额定极限短路分断能力
型号	额定电流	极数	脱扣器额定电流	额定电压	(kA)
(A)	(A)	(V)
AC660V|AC460V|AC380V	AC220V
DZ20G - 100	100	23	16 ,20 ,32 ,40 ,50,	380 220	100
63 80 ,100
DZ20J - 100	100	23	16 ,20,32,40,50,	380 220	35
63 80 ,100
100	23	16 ,20 ,32 ,40 ,50,	380 220	18
DZ20Y - 100	63 80 ,100
DZ20G - 200	200	23	100 ,125 ,160 ,180,	380 220	100
200 225
DZ20J -200	200	23	100,125 ,160 ,180,	380 220	42
200 225
DZ20Y - 200	200	23	100 ,125 ,160 ,180,	380 220	25
200 225
505

<!-- p506 -->
第四篇	低压断路器
架架等级	脱扣器额定电流	额定电压	额定极限短路分断能力
型号	额定电流	极数	(A)	(V)	(kA)
(A)	AC660V	AC460V	AC380V	AC220V
DZ20G - 400	400	23	250 315 350 400	380 220	100
DZ20J - 400	400	23	250 315 350 400	380 220	42
DZ20Y - 400	400	23	200,250,315,350,	660,	15	25	30	50
400	380 220
DZ20G - 630	630	23	630 ,700 800 ,1000,	380 220	50
1250
DZ20J - 630	630	23	250 ,315 ,350,400,	380 220	42
500630
DZ20Y – 630	630	23	250 ,315 ,350,400,	380 220	30
500,630
DZ20 系列塑料外壳式断路器
（中国常安集团有限公司）
额定绝	额定工	额定极限短路	额定运行短路	寿命	操作	壳架等级
型号	缘电压	作电压	分断能力(kA)	分断能力(kA)	电寿命	频率	额定电流
机械寿命
(V)	(V)	AC380VDC220VAC380VDC220V	(次)	(次)	(次/h)	(A)
AC380	12,	4000，	4000，	120,	100 ,160
(400),	15,	2000，	6000，	225 250,
DZ20C	660	60,	400 630,
DC220	20	1000,	2500	30
500	1250
35，	4000，	120,	100 ,160
AC380	2000,	4000，
DZ20S	660	(400),	42，	18 25	6000,	60，	225 250,
50	1000,	30	400 630,
DC220	500	2500	1250
4000，	4000,	120,	100 ,160
AC380	20，	50，	20，	2000,	225 250,
DZ20G	660	(400),	100	25 30	100	25 30	6000,	60,
DC220	1000,	2500	30	400 630,
500	1250
506	标准分享网 www bzf xw com 免费下载

<!-- p507 -->
常用低压供配电设备选型与安装使用技术手册
额定绝	额定工	额定极限短路	额定运行短路	寿命	操作	壳架等级
型号	缘电压	作电压	分断能力(kA)	分断能力(kA)	频率	额定电流
电寿命	机械寿命	(次/h)（A)
(V)	(V)	AC380VDC220VAC380V|DC220V	(次)	(次)
AC380	15,	4000，	4000,	120，	100 ,160
DZ20J	660	(400),	35，	15,	18 25	20，	2000，	6000,	60，	225 250,
DC220	42 A2	20 25	1000,	400 ,630,
25 30	500	2500	30	1250
18,	4000，	120，	100 ,160
AC380	10,	14,	10,	2000，	4000，	225 250,
DZ20Y	660	(400),	25，	20，	19,	20 25	1000,	6000,	60，	400 630,
DC220	30 50	25 30	23 38	500	2500	30	1250
DZ20系列无飞弧塑料外壳式断路器
(天津低压电器公司)
型号	壳架等级额	额定绝缘	额定工作	额定极限短路分断能力	断路器额定电流
定电流(A）	电压(V)	电压(V)	(kA)	(A)
DZ20YJG	100	660	380	16 ,20 ,25 ,32 ,40 ,50,
- 100W	18 35 ,100	63 ,80 ,100
DZ20C	160	660	380	12	16 ,20 ,25 ,32 ,40 ,50,
-160W	63 80 ,100 ,125 ,160
DZ20YJG	225	660	380	25 A2 ,100	100,125,161,180,
- 225W	200 225
DZ20C	250	660	380	15	100, 125， 160， 180，
- 250W	200 225 250
DZ20JG	400	660	380	50 ,100	200 250 315 350 400
-400W
DZ20CYJG	630	660	380	20 30 50 ,100	250,315,350,400,
-630W	500600
DZ47 型塑壳式断路器
(广东省顺德市容奇震寰电器厂)
型号	极数	额定电压	额定电流	额定漏电动	额定漏电不动	额定接通分
(V)	(A)	作电流( mA)	作电流 mA)	断能力(A)
DZ47	23A	220 380	16 20 32 40 60	30 50	15 25	6000
507

<!-- p508 -->
第四篇	低压断路器
FM1 系列塑料外壳式断路器
(佛山市开关厂)
额定电压	额定电流	额定极限	额定运行短	操作循环次数
型号	(V)	(A)	短路能力	路分断能
(kA)	力(kA)	通电	不通电	总次数
FM1 - 50C	400	10 ,16 20 32 40 50	5	2.5	3000	7000	10000
10 ,16 20 32 ,
FM1 – 100H	690	40 50 ,63 80 ,100	65	32.5	3000	7000	10000
400	10 ,16 20 32 ,	50	25	3000	7000	10000
FM1 - 100S	40 50 63 80 ,100
400	10 ,16 20 32 ,	35	17.5	3000
FM1 – 100N	40 50 ,63 80 ,100	7000	10000
400	10 ,16 20 32 ,	18	9	3000	7000	10000
FM1 - 100C	40 50 ,63 80 ,100
FM1 – 225H	690	125 ,160 ,180 200 ,225	65	32.5	1500	6500	8000
FM1 – 225S	400	125 ,160 ,180 200 225	50	25	1500	6500	8000
FM1 – 225N	400	125 ,160 ,180 200 225	35	17.5	1500	6500	8000
FM1 – 225C	400	125 ,160 ,180 200 225	18	9	1500	6500	8000
FM1 - 400H	690	250 315 350 A400	65	32.5	1000	4000	5000
FM1 - 400S	400	250 315 350 400	50	25	1000	4000	5000
FM1 - 630H	690	500630	65	32.5	1000	2500	0000
FM1 - 630S	400	500630	50	25	1000	2500	5000
FM1 - 800H	690	700 800	65	32.5	500	2500	3000
FM1 - 800S	400	700 800	50	25	500	2500	3000
508	标准分享网 www bzf xw com 免费下载

<!-- p509 -->
常用低压供配电设备选型与安装使用技术手册
HM1（CM1）系列塑料外壳式断路器
(环宇集团有限公司)
额定极限短	壳架等级	额定绝	额定	瞬时脱扣器整	飞弧
型号	路分断能力	额定电流	缘电压	额定电压	频率	极数	定电流倍数	距离	备注
(kA)	(A)	(V)	(V)	(Hz)	配电保	电动机
护用	保护用	(mm)
HM1	85	100	AC380,	50	101n	121n	≤50
- 100H	660	DC220	3
HM1	50	100	AC380,	50	101n	121n	≤50
- 100M	660	DC220	3
HM1	35	100	660	AC380,	50	3	101n	12In	≤50	380V,
- 100L	DC220	50Hz，直
HM1	85	225	AC380,	50	510)I&12)In	50	流 220V
- 225H	660	DC220	3
AC380,	及以下的
HM1	50	225	660	50	510)In&12)In	≤50	电路中，
- 225M	DC220	3
作配电
HM1	35	225	660	AC380,	50	510)I&12)In	用，440A
- 225L	DC220	3	0
及以下的
HM1	65	400	660	AC380,	50	510 )In	121n	≤100	断路器可
-400M	DC220	3
作为保护
HM1	50	400	660	AC380,	3	510 )In	12In	≤100	电动机用
-400L	DC220	50
HM1	65	630	AC380,	50	3	510 )I	≤100
- 630M	660	DC220
HM1	50	630	660	AC380,	50	3	510 )In	≤100
-630L	DC220
HM3 系列塑料外壳式断路器
(上海精益电器厂)
壳架等级	额定电流	极数	额定绝	额定	额定极限短	额定运行短	断路器	E
型号	额定电流	(A)	缘电压	电压	路分断能力	路分断能力	功耗	距离
(A)	(V)	(V)	(kA)	(kA)	(W)	(mm)
32, 40,
HM3H - 100	100	50, 63,	34	400	400	50	75% 1cu	30	50
80,100
10 ,
12.5 ,
16 , 20,
HM3L - 100	100	25, 32,	34	400	400	25	50% Icu	25	50
40, 50,
63 , 80,
100
509

<!-- p510 -->
第四篇	低压断路器
壳架等级	额定电流	极数	额定绝	额定	额定极限短	额定运行短	断路器
型号	额定电流	(A)	缘电压	电压	路分断能力	路分断能力	功耗	距离
(V)	(V)	(V)	(kA)	(kA)	(W)	(mm)
160	100,	34	400	400	50	75% Icu	40	50
HM3H - 160	125 ,160
250	160,	34	690	400	65	75% Icu	50	100
HM3H - 250	200 250
HM3H- 400	400	250，	690	400	65	75% Icu	135	100
315 400
HM3H	630,	400，
630 800	800	500,	ε	690	400	65	75% Icu	100	160
630 800
HM3 系列塑料外壳式断路器
(上海精益电器厂)
额定电流	断路器极限
型号	绝缘电压	工作电压	分断能力(kA)	极数
(A)	(V)	(V)
H	L
HM3L - 160	100 ,125 ,160	400	400	50	35	34
HM3L - 250	160 200 250	690	400	65	35	3A
HM3L - 400	250 315 400	690	400	65	35	34
HM3L - 630	400500 630	690	400	65	35
HM3H - 630	400 500 630	690	400	65	35	34
HNB 型塑壳式断路器
(德力西有限公司)
型号	额定电压	额定电流	极数	脱扣器额定电流	额定极限短路分断能力
(V)	(A)	(A)	（有效值kA/cosφ）
HNB - 120	AC690 ,DC250	1200	23	700 800 900 ,1000 ,1100 ,1200	50/0.25
510	标准分享网 ww bzf xw com 免费下载

<!-- p511 -->
常用低压供配电设备选型与安装使用技术手册
HTA 系列塑料外壳式断路器
(锡山宏泰电器有限公司）
额定电流	额定绝缘	额定工作	寿命(次)	额定运行短路分断能力
型号	极数	电压	电压	(kA)
(A)	(V)	(V)	通电	不通电	400V
10 , 12.5 , 16 ,
20 ,25 ,32 ,40,	23	500	400	3000	000L	50
HTA – 125S	50，63，80，
100 ,125
10 , 12.5 , 16 ,
20 ,25 ,32 ,40,	23A	500	400	3000	000L	25
HTA – 125N	50，63，80，
100 ,125
10 , 12.5 , 16 ,
20 ,25 ,32 40,	23	300	000L	16
HTA – 125C	50，63，80，	500	400
100 ,125
HTS系列塑料外壳式断路器
(锡山宏泰电器有限公司)
额定绝	额定工	寿命(次)	额定极限短路	额定运行短路
型号	额定电流	极数	缘电压	作电压	分断能力(kA）	分断能力(kA)
(A)	(V)	(V)
通电	不通电	400V	690V	400V	690V
10 ,15 ,20 ,
HTS - 63N	30 40 ,50,	23	500	400	3000	7000	10
63
10 ,15 ,20,
HTS - 63S	30 40 ,50,	23	500	400	3000	7000	15
63
10 ,15 ,20 ,
HTS - 63C	30 ,40 ,50,	23	500	400	3000	7000	5
63
15 ,20 ,30,
HTS - 100C	40 ,50,60,	23	690	400	3000	7000	18
75 ,100
HTS – 100N	16 ,20 ,32,	23	690	400	3000	7000	35
40 50,
·511·

<!-- p512 -->
第四篇	低压断路器
额定电流	额定绝	额定工	寿命(次)	额定极限短路	额定运行短路
型号	极数	缘电压	作电压	分断能力(kA)	分断能力(kA)
(A)	(V)	(V)
通电	不通电	400V	690V	400V	690V
HTS - 100S	63 80 ,100	23A	690	400	3000	7000	50
HTS - 100H	63 80 ,100	23	690	690	3000	7000	59	10	35	10
HTS – 100R	63 80 ,100	23	690	400	3000	7000	85
125， 160,
HTS – 225R	180, 200,	23	690	400	1500	6500	85
225
125，160，
HTS – 225C	180, 200,	23	690	400	1500	6500	18
225
125， 160,
HTS – 225N	180, 200,	23	690	400	1500	6500	35
225
125，160，
HTS – 225H	180，200,	23	690	690	1500	6500	65	10	35	5
225
125，160，
HTS – 225S	180， 200，	23A	690	400	1500	6500	50
225
250, 315,	23
HTS - 400C	350 400	690	400	1000	4000	25
250, 315,	23	690	400	1500	4000
HTS - 400S	350 400	50
250， 315,	23
HTS - 400H	350 400	690	690	1500	4000	59	20	45	10
250， 315,	23
HTS – 400R	350 400	690	400	1500	4000	85
512	标准分享网 www bzf xw com 免费下载

<!-- p513 -->
常用低压供配电设备选型与安装使用技术手册
额定绝	额定工	寿命(次)	额定极限短路	额定运行短路
型号	额定电流	极数	缘电压	作电压	分断能力(kA)	分断能力(kA)
(A)	(V)	(V)
通电	不通电	400V	690V	400V	690V
400， 500，
630 ;4 极，
HTS - 630C	250,315,23A	690	400	1500	4000	35
350,400,
500,630
400, 500,
630 ;4 极，
HTS - 630S	250,315,23A	690	400	1500	4000	50
350，400，
500,630
400, 500,
630 ;4 极，
HTS - 630H	250,315,23A	690	690	1500	4000	65	20	45	10
350，400，
500,630
400，500，
630 ;4 极，
HTS - 630R	250,315,23A	690	400	1500	4000	85
350，400，
500,630
HTS - 800S	700 ,800	23	690	400	1500	4000	50
HTS - 800C	700 ,800	23	690	400	1500	4000	35
JXW1系列智能型万能式断路器
(浙江嘉控电气股份有限公司(嘉兴电气控制设备厂))
型号	额定电压	额定电流	额定极限短路	额定运行短路
(V)	(A)	分断能力(kA)	分断能力(kA)
JXW1 - 2000	400,690	630 ,800 ,1000 ,1250 ,1600 2000	80 50	50 40
JXW1 - 3200	400,690	2000 2500 2900 3200	10065	65 50
513

<!-- p514 -->
第四篇	低压断路器
NF 系列塑料外壳式断路器
(新艺电器集团公司)
型号	壳架等级额定电流	额定绝缘电压	极数	额定电流
(A)	(V)	(A)
NF50 - CS	50	600	3	10 ,15 20 30 40 50
NF100 – CS	100	600	3	50 ,60 ,75 ,100
NF250 – CS	250	600	3	125 ,150 ,175 200 225 250
NF400 - CS	400	600	3	250 300 350 400
NF 系列塑料外壳式断路器
(环宇集团有限公司)
额定绝缘	脱扣器	通断能力	外形尺寸
型号	电压	额定电流	接线方式	(kA)	极数	(宽×高×厚)
(V)	(A)	(mm)
板前接线式，板	AC380V,
NF30 - CS	660	3 ,5 , 10 ,	后接线式，插入	23	45( 67.5)×96× 52
15 20 30	1.5 415V ,
式	1.5
10, 15,	板前接线式，板	AC380V,
NF50 - CS	660	20， 30，	后接线式，插入	5 500V,	23	50 75)× 130× 68
40.50	2.5
板前接线式，板	AC380V,
NF60 – CS	660	60	式	后接线式，插入	5 500V,	23	50 75)× 130× 68
2.5
60, 75,	板前接线式，板	AC380V,
NF100 – CS	660	100	后接线式，插入	18 500V,	23	60 90)× 155 × 68
式	7.5
125,150,	板前接线式，板	AC380V,
NF250 – CS	660	175 ,200,	后接线式，插入	18 500V,	23	105×165× 86
225 250	式	10
板前接线式，板	AC380V,
660	250 ,300,	后接线式，插入	25 500V,	23	140×257× 103
NF400 – CS	350 400
式	15
板前接线式，板	AC380V,
NF600 – CS	660	500,600	后接线式，插入	30 500V,	23	210×275× 103
式	22
514	标准分享网 www bzf xw com 免费下载

<!-- p515 -->
常用低压供配电设备选型与安装使用技术手册
NM1 系列塑料外壳式断路器
(正泰集团公司)
壳架等级	额定工作	额定绝缘	额定极限短路	额定运行短路
型号	额定电流	额定电流	电压	电压	分断能力	分断能力
(A)	(A)	(V)	(V)	(400V/690V)	(400V/690V)
(kA)	(kA)
NM1 – 100R	100	16,20,32,40,	690	800	85/20	42.5/10
50 ,63 ,80 ,100
NM1 – 100H	100	16,20,32,40,	690	50/10	25/5
50 63 80 ,100	800
NM1 – 100S	100	16,20,32,40,	690	800	35/8	17.5/4
50 63 ,80 ,100
225	100，125，160，	690	800	85/20	42.5/10
NM1 – 225R	180 200 225
NM1 – 225H	225	100，125，160,	50/10	25/5
180 200 225	690	800
NM1 – 225S	225	100，125，160，	690	800	35/8	17.5/4
180 200 ,225
400	225,250,315,
NM1 – 400R	350400	690	800	100/20	50/10
400	225,250,315,	690	800	65/10	32.5/5
NM1 – 400H	350 400
400	225,250,315,	690	800	25/5
NM1 - 400S	350 400	50/10
NM1 – 630R	630	400 ,500 ,630	690	800	100/20	50/10
NM1 - 630H	630	400,500,630	690	800	65/10	32.5/5
NM1 - 630S	630	400,500,630	690	800	50/10	25/5
NYS 系列塑料外壳式断路器
(广州南洋电器厂)
极限短路	运行短路
型号	额定电流	极数	额定绝缘电压	额定电压	分断能力	分断能力
(A)	(V)	(V)	(AC400V )	(AC400V )
(kA)	(kA)
NYS – 100S	16 ,20,32,40,50,	3	660	400	65	33
63 80 ,100
16 ,20,32,40,50,	660	400	35	18
NYS – 100N	63 80 ,100	3
NYS – 100C	16 ,20,32,40,50,	3	660	400	18	14
63 ,80 ,100
515

<!-- p516 -->
第四篇	低压断路器
极限短路	运行短路
额定电流	极数	额定绝缘电压	额定电压	分断能力	分断能力
(A)	(V)	(V)	(AC400V)	(AC400V)
(kA)	(kA)
125 ,160 ,180,200,	3	660	400	65	33
NYS – 225S	225
125 ,160,180 ,200,	3	660	400	35	18
NYS – 225N	225
125 ,160 ,180 ,200,	3	660	400	14
NYS – 225C	225	18
NYS – 400N	250 315 350 400	3	660	400	65	33
NYS - 400C	250 315 350 400	3	660	400	25	18
NYS – 630N	400 500 630	3	660	400	65	33
NYS - 630C	400 500 630	3	660	400	35	26
P型塑料外壳式断路器
(环宇集团有限公司)
分断能力(kA)
型号	脱扣器额定电流	AC380V 时对称分量有效值	DC250V,
(A)	P-1,
P-1	cosφ	P-2	cosφ	T = 15ms
1000，1200，1400，
PB- 300	1600,1800, 2000,	97	0.2	65	0.2	75
2500 3000
P型塑料外壳式断路器
(上海华通开关厂)
AC400V	AC400V
型号	脱扣器额定电流	极限短路分断能力	运行短路分断能力
(A)	对称分量有效值(kA)	对称分量有效值( kA)
sop	ssp
1000, 1200, 1400,
PB - 3000	1600,1800,2000,	97	0.2	65	0.2
2500 3000
516	标准分享网 www bzf xw com 免费下载

<!-- p517 -->
常用低压供配电设备选型与安装使用技术手册
RM1 系列塑料外壳式断路器
(上海人民电器集团有限公司）
壳架等级	额定电流	额定极限短	额定运行短	飞弧距离
型号	额定电流	(A)	路分断能力	路分断能力	(mm)
(A)	(kA)	(kA)
63	(6),10 ,16 ,20 ,25 ,32 ,40,	50	35	≤50
RM1 – 63M	50 63
(6),10 ,16 ,20 ,25 ,32 ,40,	≤50
RM1 - 63H	63	50.63	85	50
63	(6),10 ,16 ,20 ,25 ,32 ,40,	35	25	≤50
RM1 – 63L	50 63
RM1 – 100L	100	(10 ),16 20 25 32 40 ,50,	35	25	≤50
63 ,80 ,100
RM1 – 100M	100	(10 ) ,16 20 25 32 40 ,50 ,	50	35	≤50
63 ,80 ,100
100	(10) ,16 20 25 32 40 ,50,	80	50	≤50
RM1 – 100H	63 80 ,100
RM1 – 225H	225	100 ,125 ,160 ,180 200 225	85	50	≤50
RM1 – 225L	225	100 ,125 ,160 ,180 200 ,225	35	25	≤50
RM1 – 225M	225	100 ,125 ,160 ,180 200 225	50	35
RM1 – 400M	400	225 250 315 350 400	65	42	≤100
RM1 – 400H	400	225 250 315 350 400	100	65	≤100
RM1 – 400L	400	225 250 315 350 400	50	35	≤100
RM1 – 630L	630	400500,630	50	35	≤100
RM1 – 630M	630	400500,630	65	42	≤100
RM1 – 630H	630	400500 ,630	100	65	≤100
RM1 – 800H	800	630 ,700 ,800	100	65	≤100
RM1 – 800L	800	630 ,700 ,800	50	35	≤100
RM1 – 800M	800	630 ,700 ,800	65	42	≤100
517

<!-- p518 -->
第四篇	低压断路器
RMM1 系列塑料外壳式断路器
(上海人民电器厂)
AC380V/660V
C型	S型	H	L型
壳架额定	额定	断路	额定极	额定短	额定极	额定短	额定极	额定短	额定极	额定短
等级绝缘	工作	器额	限短路	路接通	限短路	路接通	限短路	路接通	限短路	路接通
型号	电流电压	定电	分断能	能力	分断能	能力	分断能	能力	分断能	能力
电压	力(有	(峰值)	力(有	(峰值)	力(有	(峰值)	力(有	(峰值)
(A)(V)	(V)	流(A)	效值）	效值）	效值）	(kA)	效值）	(kA)
(kA)	(kA)
(kA/	(kA/	(kA/	(kA/
cosφ)	cosφ )	cosφ)	cosφ)
AC
380V,	10 ,12.5
16 20,
RMM1	63	690	50Hz ;	25 32 ,
-63	AC,	40 50,
660V,
63
AC380V10 ,60
50Hz ;20 32	50/0.5
RMM1	690	73.5	187
- 100	100	AC ,	40 50	25/0.25	52.5	35/0.25	(25/0.7)	105/7.6	850.2
660V,63 80
100
AC380V	100 ,125
RMM1	50Hz ;	160180
- 250	250	690	AC,	200，
660V,	225250
AC380V	250，
50Hz;	315,
RMM1	AC,
-400	400	690	350,
660V,	400
AC380V
50Hz ;	500,
RMM1	630
- 630	690	AC,	600，
660V,	630
518	标准分享网 www bzf xw com 免费下载

<!-- p519 -->
常用低压供配电设备选型与安装使用技术手册
AC380V/660V
C型	S型	H型	L型
壳架额定	额定极	额定短	额定极	额定短	额定极	额定短	额定极	额定短
额定	断路	限短路	路接通	限短路	路接通	限短路	路接通	限短路	路接通
型号	等级绝缘	工作	器额	分断能	能力	分断能	能力	分断能	能力	分断能	能力
电流电压	电压	定电	力(有	(峰值)	力(有	(峰值)	力(有	(峰值)	力有	(峰值)
(A)(V)(V)	流(A)	效值）	(kA)	效值）	(kA)	效值）	(kA)	效值）	(kA)
(kA/	(kA/	(kA/	(kA/
cosφ)	cosφ)	cosφ)	(s)
AC380V
RMM1	50Hz ;	700，
-800	800	690	AC,	800
660V,
S系列剩余电流动作塑壳断路器
(杭州之江开关厂，上海电器科学研究所电器开关厂，北京明日电器设备有限公司）
额定	额定电流	额定剩余	短路分断能力(kA)	外形尺寸	重量
型号	电压	(A)	动作电流	(宽×高×深)	(kg)
(V)	(mA)	Icu	Ics	(mm)
10 ,16 ,20 ,25 ,32,	30 ,100 ,300( 三
S□L - 63	400	40 50 63	档可调）	15	10	75×130×60	1
SL - 100	400	16 ,20 ,25 ,32 40,	40	20	1.6
50 ,60 ,80 ,100	90×155× 82
SL -200	400	100， 125，160,	40	20	105× 165× 82	2.6
180 200
S□L - 400	400	250 315 350400	100，300，500	50	30	6.8
(三档可调)	140×257×103
SL- 630	400	450500630	100，300，500	50	30	11.4
(三档可调)	210×275×103
SL - 800	400	700 800	300,500，800	50	30	10×275×103	1.1
(三档可调)
·519

<!-- p520 -->
第四篇	低压断路器
S系列塑料外壳式断路器
(中国 OTT集团）
壳架等	断路器	额定绝	额定极限短路分断能力	额定运行短路分断
级额定	额定电流	极数	缘电压	(有效值kA)	能力(有效值kA)
电流	(A)	(V)
(A)	AC690V	AC400V	AC40V	AC690V	AC400V
16,20,25,	2,
SL1 - 100Y	100	32，40，50,	3,	690	50	85	30
63 80 ,100	4
16, 20, 25,	2,
SL1 - 100J	100	32,40,50,	3,	690	20	65	100	10	40
63 80 ,100	4
2,
100	40, 63, 80,	3,	690	100	215
SL1 - 100G	100	40
4
16, 20, 25,	2,
SL1 - 100C	100	32，40，50,	3,	500	125	50
63 ,80 ,100	4
2,
100	100，	215 ,	3,	500	35	50
SL1 - 200C	160 ,180 ,200
4
2,
SL1 - 200Y	100	100，	215	3,	690	50	85	30
160 ,180 200
4
2,
SL1 - 200J	100	100，	215,	3,	20	70	100	10	40
160 ,180 200	690
4
2,
200	100,	125	3,	690	100	215	50
SL1 - 200G	160 ,180 ,200
4
2,
SL1 - 400J	400	200，	250	3,	690	25	70	100	15	40
315 350 400
4
520	标准分享网 ww bzf xw com 免费下载

<!-- p521 -->
常用低压供配电设备选型与安装使用技术手册
壳架等	断路器	额定绝	额定极限短路分断能力	额定运行短路分断
型号	级额定	额定电流	极数	缘电压	(有效值kA)	能力(有效值kA)
电流	(A)	(V)
(A)	AC690V	AC400V	AC40V	AC690V	AC400V
200，	250，	2,
SL1 - 400Y	400	315 350 400	3,	690	50	85	30
4
200，	2.
SL1 - 400G	400	250	3,	125	50
690	100
315 350 400	4
200，	250，	2,
SL1 - 400C	400	3,	500	35	50
315 350 400	4
SL1 - 630C	630	400,500,630	3,	500	35	50
4
SL1 - 630Y	630	400 ,500 ,630	3,	690	50	85	30
4
SL1 – 630J	3,	25	70	15	40
630	400,500,630	690	100
4
3,
SL1 – 630J	630	400,500,630	690	100	215	50
4
SL1 - 800G	630 ,700 ,800	3,	690	215	50
800	4	100
800	630 ,700 ,800	3,	500	35	50
SL1 - 800C
4
SL1 - 800Y	800	630 ,700 ,800	3,	690	50	85	30
4
3,
SL1 – 800J	800	630 ,700 ,800	4	690	25	70	100	15	40
521

<!-- p522 -->
第四篇	低压断路器
SM30 系列塑壳式断路器
(上海华通开关厂(五分厂))
额定	额定	额定极限分	保护	寿命通电	外形尺寸
型	号	电流	极数	电压	断能力(400V)	特性	/不通电	(宽×高×深)
(A)	(V)	(kA)	(次)	(mm)
200，
250	2,	AC400,
SM30S/H30– 400	3A	690;	S 50 ,H 65	AC - 3	1000/4000	257×140×155
315,	DC250
350 400
6，	10	2.	AC400,
16， 20	3A
SM30S/H - 63	30， 40	690;	S 25 ,H 50	AC-3	1500/8500	135×76×88.5
(H)	DC250
5063
10 , 16 ,
20，32,2，	AC400,
SM30S/H- 100	40，50,3A	690;	S35H 65	AC-3	155×90×86
63，80(H)	DC250
100
100 , 15	2,
140 ,160	AC400,
SM30S/H - 225	180 200	3 A	690;	S 35 H 65	AC-3	1000/7000	165× 105 × 110
225	(H)	DC250
250 315	2,	AC400,
SM30S/H - 630	350 400	3 A	690;	S50 ,H 65	AC- 3	1000/4000	275×210×155
500630	DC50
522	标准分享网 www bzf xw com 免费下载

<!-- p523 -->
常用低压供配电设备选型与安装使用技术手册
T型塑料外壳式断路器
(浙江嘉控电气股份有限公司)
壳架等级	额定绝缘	额定频率	短路分断能力(kA)
型	号	额定电流	电压	(Hz)
(A)	(V)	AC380~418V	AC440~484V
TE—100	100	500	50 60	15	12
T系列塑料外壳式断路器
(环宇集团有限公司)
壳架等级	脱扣器额	分断能力
型号	额定电压	额定频率	额定电流	定电流
(V)	(Hz)	分断电流	功率因数	飞弧距离
(A)	(A)	(kA)	(cos)φ	(mm)
AC100
200，
TG - 30	380,	50 .60	30	80
440，	15 20 30	30 35	0.15~0.20
660，
DC250
AC100,
200，
TG - 100B	380,	50 .60	100	50 60,	22 40	80
440,	75 ,100	0.15~0.20
660,
DC250
AC100,
200，
380，	50 .60	225
TG - 225	440，	200225	25 A2	0.15~0.20	120
660，
DC250
AC100,
200，
TG - 400B	380,	50 .60	400	350 A400	35 A2	120
440，	0.15~0.20
660，
DC250
523

<!-- p524 -->
第四篇	低压断路器
壳架等级	脱扣器额	分断能力
型号	额定电压	额定频率	额定电流	定电流
(V)	(zH)	分断电流	功率因数	飞弧距离
(A)	(A)	(kA)	(cos)φ	(mm)
AC100,
200，
380,	50 .60	600	600	140
TG - 600B	440，	42.50	0.15~0.20
660,
DC250
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司)
壳架等	额定绝	额定	脱扣器	短路分断能力(kA)
型号	级额定	缘电压	频率	极数	额定电流
电流	(V)	(A)	AC380~	AC440~	AC660~	AC250~
(A)	(Hz)	418V	484V	726V	320V
TG - 63H	660	50.,60	3(2),	6 , 10 , 16 , 20 ,	50
63	4	32 40 50,63
3(2),	10 ,15 ,20 ,30 ,
TG – 100BDW	100	660	50.,60	4	40 ,50 ,60 ,75 ,	65	42	10	40
100
3(2),	10 ,15 ,20 ,30,
TG – 100BDW	100	660	50.,60	4	40 ,50 ,60 ,75,	65	42	10	40
100
3(2),	10 ,15 ,20 ,30,
TG - 100B	100	660	50.60	40 ,50 ,60 ,75,	50	30	101n	40
4	100
3(2),	125,150,200,
TG - 225BDW	225	660	50,60	4	225	65	42	18	40
3(2),	125,150,200,	65
TG – 225BD	225	660	50 .,60	225	42	18	40
4
3(2),	125,150 ,200,
TG - 225	225	660	50,60	225	50	35	15	40
4
3(2),	125,150,200,
TG – 225H	225	600	50.,60	225	65	42	18	40
4
524	标准分享网 www bzf xw com 免费下载

<!-- p525 -->
常用低压供配电设备选型与安装使用技术手册
壳架等	额定绝	脱扣器	短路分断能力(kA)
级额定	额定
型号	电流	缘电压	频率	极数	额定电流
(V)	(Hz)	(A)	AC380~	AC440~	AC660~	AC250~
(A)	418V	484V	726V	320V
3(2),	250,300,350,	65	42
TG – 400BDW	400	660	50.60	4	400	18	40
660	50 60	3(2),	250,300,350,	65	42	18	40
TG – 400BD	400	4	400
50 60	3(2),	250,300,350,	35	15
TG - 400B	400	660	4	400	50	40
3(2),
TG – 600BFW	600	660	50.60	450,500,600	80	50	20	65
4
3(2),
TG – 600BF	600	660	50 60	4	450,500,600	80	50	20	65
3(2),
TG - 600B	600	660	50.60	4	450,500,600	65	42	20	65
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司)
壳架等级	额定绝	额定频率	脱扣器额定电流	短路分断能力(kA)
型号	额定电流	缘电压	(Hz)	(A)	AC380~	AC440~	AC660~
(A)	(V)	418V	484V	726V
TG - 800W	800	660	50 ,60	700 800	80	50	20
TG - 800	800	660	50.60	700 800	80	50	20
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司、嘉兴电气控制设备厂)
号	额定电压	额定电流	短路分断能力	外形尺寸
型	(V)	(A)	(kA)	(宽×高×深(mm)
15(16),20,30(32),40,	65
TG - 100BD	AC660 ,DC250	50 60 63),75(80),100	90 120)× 150× 103
15( 16),20,30(32),40,	65	9120)× 150× 103
TG – 100BDW	AC660 ,DC250	50 ,60(63),75(80),100
525

<!-- p526 -->
第四篇	低压断路器
型	号	额定电压	额定电流	短路分断能力	外形尺寸
(V)	(A)	(kA)	(宽×高×深）mm)
TG - 100B	AC660 ,DC250	15(16),20,30(32),40,	50	90 120)× 150× 103
50 60(63),75(80),100
TG - 225BD	AC660 ,DC250	125 ,150 ,175 200 225	65	140( 185)× 260× 130
TG - 225H	AC660 ,DC250	125 ,150 ,175 200 225	65	105( 140)×165× 127
TG - 225	AC660 ,DC250	125 ,150 ,175 200 225	50	140( 185)× 260 × 130
TG - 400BD	AC660 ,DC250	250 300 350 400	65	140( 185)× 260 × 130
TG – 400BDW	AC660 ,DC250	250 300 350 400	65	140( 185)×260× 130
TG - 400B	AC660 ,DC250	250 300 350 400	50	140( 185)× 260 × 130
TG – 600BF	AC660 ,DC250	450 ,500 ,600 630)	80	210 280)× 273× 139
TG – 600BFW	AC660 ,DC250	450 500 ,600 630)	80	210 280)× 273× 139
TG - 600B	AC660 ,DC250	45000 60	65	210 280)× 273× 139
TG - 800W	AC660 ,DC250	450 500 ,600 630),700,	80
800	210 280)× 273× 139
TG - 800	AC660 ,DC250	450 500,600 630 ),700,	80
800	210 280 )× 273 × 139
T型塑料外壳式断路器
(浙江嘉控电气股份有限公司)
壳架等	额定绝	额定	脱扣器	短路分断能力(kA)
型号	级额定	缘电压	频率	极数	额定电流
电流	(V)	(A)	AC380~	AC440~	AC660~	AC250~
(A)	(Hz)	418V	484V	726V	320V
10 ,15 ,20 ,30,
TL - 100C	100	660	50 ,60	3	40 ,50 ,60 ,75,	180	120	50	40
100
526	标准分享网 ww bzf xw com 免费下载

<!-- p527 -->
常用低压供配电设备选型与安装使用技术手册
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司(嘉兴电气控制设备厂))
型号	额定电压	额定电流	短路分断能力	外形尺寸
(V)	(A)	(kA)	(宽×高×深）mm)
TL - 100C	AC660 ,DC250	15 ,20 ,30 ,40 ,50 ,60,	180	110×230×162
75 ,100
TL - 225B	AC660 ,DC250	125 ,150 ,175 200 225	180	140 ×260× 184
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司）
壳架等	短路分断能力(kA)
级额定	额定绝	额定	脱扣器
型号	电流	缘电压	频率	极数	额定电流
(V)	(Hz)	(A)	AC380~	AC440~	AC660~	AC250~
(A)	418V	484V	726V	320V
225	600	3(2),	125,150,200,
TO – 225S	50.60	4	225	35	8	40
TO	225	50.60	3(2),	125,150,200,	25	20	40
225BA	660	4	225	8
TO	50 60	3(2),	250,300,350,	35	25	15
400	600	4	400	40
400BA
TO	3(2),
一	600	600	50 60	450,500,600	42	30	20	40
600BA	4
TO - 800	3(2),	700 800	65	50	20
800	600	50 60
4
T系列塑料外壳式断路器
(浙江嘉控电气股份有限公司)
壳架等级	额定绝	额定频率	脱扣器额定电流
型号	额定电流	缘电压	(Hz)	极数	(A)
(A)	(V)
TO - 1250	1250	660	50 60	3	630, 700, 800, 1000,
1250
TO - 1600	1600	660	50 60	3	1000 ,1250 ,1600
TO- 2000	2000	660	50 60	3	1800 2000
527

<!-- p528 -->
第四篇	低压断路器
DZ47（C45）型塑料外壳式断路器
(南京开关厂)
型号	额定电流	额定电压	极数	分断能力
(A)	(V)	(A)
DZ47( C45)	1 2 3 5 ,10 ,15 20 25 32 40 50 60	415 240	1 2 3 A	4000,6000
DZ101 系列塑料外壳式断路器
(万家集团公司)
额定电压	额定电流	脱扣器类别	脱扣器额定电流	极限分断能力(kA)
(V)	(A)	(V)	DC220V	AC380V
复式,电磁式热
100	脱扣器，无脱扣	10 ,15 20 32 40,
DZ101 - 100	AC380 ,DC220	50 63 80 ,100	58,10	8 ,12 ,18
器
复式,电磁式热
AC380 ,DC220	250	脱扣器，无脱扣	100，125，160，	20	25
DZ101 - 250	180 200 250
器
复式,电磁式热
AC380 ,DC220	630	脱扣器，无脱扣	200，250，300,	25	30
DZ101 - 630	350 400 500 630
器
DZ108（3VE）系列塑料外壳式断路器
（环宇集团有限公司）
额定短路分断能力	额定短路额定短路	控制电动机功率(kW)
额定绝	(有效值)	接通能力接通能力
型	号	缘电压	极数	(kA/cos φ)	(kA/	(kA/
(V)	cosφ)	cosφ)	AC-3,	AC - 3 ,	AC - 3,
380V，	660V	380V	660V	220V	380V	630V
DZ108-20(3VE1)	660	3	1.5/0.95	1.0/0.95	2.2/0.95	1.4/0.95	5.5	10	16
DZ108- 32(3VE3)	750	3	10/0.5	3/0.9	17/0.5	4.2/0.9	9	16	26
DZ108 - 63(3VE4)	750	3	22/0.25	7.5/0.5	46/0.25	12.8/0.5	18	32	28
528	标准分享网 ww bzf xw com 免费下载

<!-- p529 -->
常用低压供配电设备选型与安装使用技术手册
DZ108 系列塑壳式断路器
(浙江德力西有限公司)
额定绝	额定	极数	脱扣器	额定短路分断能力	额定短路接通能力
型	号	缘电压	电流	额定电流	(/s)	(/s)
(V)	(A)	(A)	380V	660V	380V	660V
DZ108 – 63( 3VE4)	750	3	10, 16, 25,	22/0.25	7.5/0.5	46/0.25	12.8/0.3
63	32 405563
0.16, 0.25,
0.40, 0.63 ,
20	1 , 1.6 , 2.5 ,	1.5/0.95	1.4/0.95
DZ108– 20(3VE1)	660	3	1.0/0.95	2.2/0.95
3.2 , 4, 5,
6.3 , 8 , 10 ,
12.5 ,16 20
1.6 , 2.5 , 4,
DZ108– 32 3VE3)	32	3	6.3,	10 ,	10/0.5	3/0.9	17/0.5	4.2/0.8
750
12.5 ,16 ,20,
25 32
DZ108系列塑料外壳式断路器
（江苏扬州三力电器（集团）股份有限公司）
额定	额定绝	额定壳	额定短路分断能力	额定短路接通能力	AC - 3 控制功率
型号	缘电压	架等级	(kA)	(A)	(kW)
频率	电流
(Hz)	(V)	(A)
220V 380V	660V	220V 380V	660V	220V	380V	660V
DZ108 -20	50	660	20	1.5	1	2.2	1.4	5.5	10	16
DZ108 - 32	50	660	32	10	3	17	4.2	9	16	26
DZ108-63	50	660	63	17	4.2	46	12.8	18	32	28
DZ162型塑料外壳式断路器
(苏乐凯伦电器有限公司)
额定电流	脱扣整定电流范围	分断能力(kA)
型	号	(A)	(A)
380V 660V	cosφ
DZ162 - 16	0.16~16	0.10~16	1.5/0.75	0.95
529

<!-- p530 -->
第四篇	低压断路器
JXM2 系列塑料外壳式断路器
(浙江嘉控电气股份有限公司（嘉兴电气控制设备厂)）
额定电压	额定电流	短路分断	外形尺寸
型	号	(V)	极数	(A)	能力	(宽×高×深)
(kA)	(mm)
AC660( 690 )V 及 以	6 ,10 ,16 20 ,32 40,
JXM2 - 63H	下 ,DC250V 及以下	50.63	50	76 101)× 135 × 99
AC660(690 )V 及 以	34	6 ,10 ,16 ,20 ,32 40,	35
JXM2 – 63M	下 DC250V 及以下	50.63	76×135×89
AC660( 690 )V 及 以	(10 ),16 20 32 A0,	15
JXM2 – 100E	下 DC250V 及以下	50 ,63 80 ,100	76×130×87
JXM2 – 100L	AC660( 690 )V 及以	34	(10 ),16 20 32 A0,	35
下 DC250V 及以下	50 ,63 80 ,100	90120)×150×103
AC660( 690 )V 及以	34	(10),16 20 32 40,
JXM2 – 100M	下 DC250V 及以下	50 ,63 80 ,100	50	90 120)×150×103
AC660(690 )V 及以	34	(10 ),16 20 32 40,	65
JXM2 – 100H	下DC250V 及以下	50 ,63 80 ,100	90 × 140× 90
AC660( 690 )V 及 以	34	125,160,200,225
JXM2 – 225H	下 DC250V 及以下	(250)	65	140× 165× 127
AC660(690 )V 及 以	3	125,160,200,225	20
JXM2 – 225E	下 DC250V 及以下	(250)	90×165× 110
AC660( 690 )V 及 以	125,160,200, 225	35
JXM2 – 225L	下 DC250V 及以下	(250)	105× 165× 110
AC660( 690 )V 及以	34	125,160,200,225
JXM2 – 225M	下 DC250V 及以下	(250)	50	105×165× 127
AC660( 690 )V 及 以
JXM2 – 400M	下 DC250V 及以下	34	250 315 350 400	50	140185)× 260× 130
AC660(690 )V 及以	34	70
JXM2 – 400H	下 ,DC250V 及以下	250 315 350 400	14α 185)× 260 × 130
AC660( 690 )V 及以
JXM2 – 400L	下 DC250V 及以下	34	250 315 350 400	35	14α185)× 260 × 130
AC660( 690 )V 及以
JXM2 – 630L	下DC250V 及以下	3A	450500630	50	210 280 )× 273 × 139
530	标准分享网 ww bzf xw com 免费下载

<!-- p531 -->
常用低压供配电设备选型与安装使用技术手册
额定电压	额定电流	短路分断	外形尺寸
型	号	(V)	极数	(A)	能力	(宽×高×深)
(kA)	(mm)
JXM2 – 630M	AC660( 690 )V 及以
下DC250V 及以下	450500630	65	210 280)× 273× 139
AC660(690 )V 及 以	80
JXM2 - 630H	下 DC250V 及以下	450 500630	210 280)× 273 × 139
AC660(690 )V 及 以
JXM2 – 800H	下DC250V 及以下	700 800	80	210 280)× 273× 139
AC660( 690)V 及 以
JXM2 – 800L	下 DC250V 及以下	3A	700 800	50	210 280 )× 273 × 139
AC660( 690)V 及 以
JXM2 – 800M	下 DC250V 及以下	700 800	65	210 280 )× 273 × 139
MB30系列塑料外壳式断路器
(长征电器一厂)
壳架等	脱扣器	额定绝	额定电压	额定极限短路
型号	级电流	额定电流	极数	缘电压	(V)	分断能力
(A)	(A)	(V)	(kA)
MB30M – 63	63	6 , 10 , 16 , 20,	23	500	AC400, 690;	AC400V,50 ;
32 40 50 63	DC230	DC230V ,15
6 , 10 , 16 , 20 ,	23	500	AC400, 690；	AC400V, 35 ;
MB30S - 63	63	32 40,5063	DC230	DC230V ,10
AC400V , 65 ;
16 ,20 ,32 ,40,	23A	690	AC400, 690;
MB30H – 100	100	50 ,63 ,80 ,100	DC230	AC690V, 12 ;
DC230V 25
16 ,20 ,32 ,40,	AC400, 690;	AC400V,50 ;
MB30M – 100	100	23	690	DC230	AC690V, 8 ;
50 ,63 ,80 ,100	DC230V 5
16 ,20 ,32 ,40,	AC400, 690;	AC400V,35 ;
MB30S - 100	100	23	690	DC230	AC690V, 8 ;
50 ,63 ,80 ,100	DC230V ,15
531

<!-- p532 -->
第四篇	低压断路器
壳架等	脱扣器	额定绝	额定电压	额定极限短路
型	号	级电流	额定电流	极数	缘电压	分断能力
(A)	(A)	(V)	(V)	(kA)
100,125,160,	AC400, 690 ;	AC400V , 65 ;
MB30H - 225	225	180 200 225	23A	690	AC690V , 12 ;
DC230
DC230V 25
AC400V ,50 ;
225	100,125 ,160,	23A	690	AC400, 690 ;	AC690V , 12 ;
MB30M – 225	180 200 225	DC230
DC230V 25
AC400V , 35 ;
225	100 ,125,160,	23	690	AC400, 690 ;	AC690V, 8 ;
MB30S - 225	180 200 225	DC230
DC230V 20
250,315,350,	AC400, 690 ;	AC400V , 65 ;
MB30M – 400	400	400	23	690	DC230	AC690V , 15 ;
DC230V 25
250,315,350,	AC400, 690 ;	AC400V ,50 ;
MB30S - 400	400	23	690	AC690V , 15 ;
400	DC230
DC230V 20
AC400V, 65 ;
500 630	AC400, 690 ;
MB30M – 630	630	23A	690	DC230	AC690V , 20 ;
DC230V 25
AC400, 690 ;	AC400V , 50 ;
MB30S - 630	630	500630	23A	690	DC230	AC690V , 20 ;
DC230V 20
AC400, 690 ;	AC400V , 65 ;
MB30M – 800	800	700 ,800	23 A	690	DC230	AC690V , 20 ;
DC230V 25
AC400, 690 ;	AC400V , 50 ;
MB30S - 800	800	700 ,800	23 A	690	AC690V ,20 ;
DC230	DC230V 20
532	标准分享网 ww bzf xw com 免费下载

<!-- p533 -->
常用低压供配电设备选型与安装使用技术手册
MD30系列塑料外壳式断路器
(长征电器一厂)
极限短路分断能力	运行短路分断能力
额定	额定绝	额定工	脱扣器	(kA)	(kA)
型号	频率	缘电压	作电压	定额定电	距离	极数
(Hz)	(V)	(V)	流(A)	AC	AC	DC	AC	AC	DC	(mm)
400V	690V	250V	400V	690V	250V
MB30M	50	500	AC400,	50	15	26	15	0LV
DC250	23
-63
MB30S	AC400,	6 ,10 ,16 ,
50	500	DC250	20 32 40,	50	10	18	10	0LV	23
-63	50.63
MB30H	AC400,	2 3,
50	690	AC690,	65	12	25	32.5	6	25	0LV
-100	DC250	4
AC400,
MB30M	50	690	AC690	15	15	0LV	23
-100	50	8	26	4
DC250
AC400	16 20 32 ,
MB30S	50	690	AC690	40 5063,	15	26	15	≤70	23
-100	35	8	4
DC250	80 ,100
MB30H	AC400,
50	690	AC690	65	12	25	32.5	6	25	0LV	3A
-225	DC250
AC400
MB30M	50	690	AC690	225	50	12	25	32.5	25	0LV	23
-225	DC250	6
AC400,	100 ,125 ,
MB30S	50	690	AC690	160 ,180 ,	35	20	26	20	0LV	23
-225	DC250	8	4
20
533

<!-- p534 -->
第四篇	低压断路器
极限短路分断能力	运行短路分断能力
额定	额定绝	额定工	脱扣器	(kA)	(kA)	E
频率	缘电压	作电压	定额定电	距离极数
(Hz)	(V)	(V)	流(A)	AC	AC	DC	AC	AC	DC	(mm)
400V	690V	250V	400V	690V	250V
AC400,
MB30M	50	690	AC690,	65	15	25	32.5	7.5	25	0LV	23
-400
DC250
MB30S	AC400
50	690	AC690	250 315,	50	15	20	32.5	7.5	20	≤70	23
-400	350 400
DC250
AC
MB30M	690	400，	≤70
-630	50	AC690	65	20	25	32.5	15	25	3A
DC250
AC400	250,
MB30S	AC690	315 350,	50
-630	50	690	400 500,	20	20	32.5	15	20	0LV	2
DC250	630
AC400,
MB30M	50	690	AC690,	65	20	25	32.5	15	25	≤70	3A
-800
DC250
AC400
MB30S	50	690	AC690	500 ,630,	50	20	20	32.5	15	20	≤70	23
-800	700 ,800
DC250
534	标准分享网 www bzf xw com 免费下载

<!-- p535 -->
常用低压供配电设备选型与安装使用技术手册
第五章	限流式断路器
及漏电保护断路器
第一节限流式低压断路器
现代化采矿、冶金、石油化工以及其他工业的迅速发展，使得低压供电网络的容量日
益增大，以致工矿企业所用供电变压器的容量也与日俱增。目前这类工厂已普遍采用容
量高达 2000kVA~2500kVA 的单台变压器供电。在这种情况下,最大的短路电流可达
70kA。它显然会严重危害到线路中的母线、电缆和电气设备因此应及早且有效地采取保
护措施。另外现代化企业低压电网还具有因负荷高度集中而采取集中供电方式的特点。
这样支路开关就非常接近主开关,以致它们几乎需要分断相同的短路电流这对额定电
流较小的支路开关无疑是非常困难的。限流式断路器主要就是为了适应这种需要而出现
的。
当然采用具有高分断能力的熔断器与断路器组合以及采用限流线或自复熔断器与塑
料外壳式断路器组合均可在一定程度上达到限流分断的目的。但前者恢复供电慢、体积
大而且对特性配备要求甚高后者则效果有限且在很多方面也不理想。因此，从根本上解
决问题还是需要发展限流式低压断路器。
一、限流断路器的类型
限流断路器是分断时间短得足以使短路电流在尚未达到其预期峰值之前即被分断的
交流短路器。限流断路器有四种类型：
(1)由限流熔断器和一般型断路器组合而成的限流断路器。
(2)自由复熔断器和一般型断路器组合而成的限流断路器。由于自复熔断器利用了
金属钠在通过短路电流时迅速发热形成的高电阻、高温、高压等离子态气体的原理，以限
制短路电流上升限流效应极强因此可大大提高小容量断路器的短路分断能力。
(3)由(金属)限流线与一般型断路器组合而成的限流断路器。限流线是一种铁基合
金其电阻温度系数很大，当短路电流通过时，电阻增大甚快，因此可限制短路电流上升。
断开电路的任务由断路器完成。
(4)电动斥力式限流断路器。它利用短路电流通过触头回路时产生的巨大电动斥力，
使断路器在预期短路电流尚未达到峰值之前就断开电路。
535

<!-- p536 -->
第四篇 低压断路器
二、限流线
限流线是一种铁钴(含钴2.5%)金线,它具有很高的正电阻温度系数，在工作电流
下电阻较小而在故障电流下电阻变大。它与断路器组合使用，一旦发生短路故障，由于
其电阻急剧增大，可以将短路电流值限制在一个较小的范围内从而减轻了断路器的开断
负担。
在实际使用中若有巨大的短路电流通过时，使限流线的温度上升得很高(短时温度
能达到700~800℃)则其电阻也将骤然增大很多。为使热量不直接传到绝缘层,以保护
绝缘，在金属线外部包有石棉线耐热层。
限流线规格和 20℃时的电阻值
截面积( mm²)	长度(mm)	20℃时的电阻(Ω)	额定发热电流A)
2.7	500	0.0184
7.5
700	0.0221
5.5	500	0.0110
700	15
0.0159
500	0.0079
8.0	0.0110	22
700
限流线的额定发热电流越小，其限流特性就越好。虽然必要时可采用5.5×2mm²和
8.1×2mm²的限流线，但当截面积增大后，电阻减小，限流作用明显下降。因此，限流
线只适用于 50A 以下的场合。
三、限流式低压断路器
限流式低压断路器是一种在短路电流还未达到其预期值之前便迅速将其切断的断路
器。在叙述限流断路器前引入限流系数的概念，它是实际分断电流的瞬时值与预期短路
电流峰值之比值，该值必须小于0.6。
当电网短路时有限流特性，利用短路电流所产生的电动力使触头约在8ms~10ms内
迅速断开，限制了网络上可能出现的最大短路电流，适合于要求分断能力高的场合。
限流断路器按组成原理，可分为多种类型，但使用最普遍的是电动斥力式限流断路
器。不论是万能式还是塑料外壳式限流断路器，都是利用短路电流在触头回路所产生的
电动斥力使触头快速斥开而达到限制短路电流上升的目的。当短路电流通过触头系统
时，斥力使触头立即被斥开。它先于自由脱扣机构动作，因此固有动作时间只有1ms~
2mso
限流式断路器采取的措施主要是：利用触头间和与触头连接的平行导体间在通过短
路电流时产生的巨大电动斥力，使动静触头迅速分离并产生电弧，加速脱扣器动作同时
及早引入电弧电阻限流加强灭弧室的灭弧功能，使电弧尽快进入并最终熄灭。前者有助
536	标准分享网 www bzf xw com 免费下载

<!-- p537 -->
常用低压供配电设备选型与安装使用技术手册
于最大限度地减小脱扣器动作时间及自由脱扣机构的释放时间，从而使固有动作时间尽
可能地小；后者则用以尽量缩短燃弧时间。
为了在发生短路时触头系统能产生巨大的电动斥力，不论万能式还是塑料外壳式断
路器的触头系统，都具有较长的一段平行导体。至于灭弧室，则采取了增加栅片、弧室
内壁加衬钢纸板（能产生帮助灭弧的气体）增加灭弧室强度等措施。这样，就把固有
动作时间限制在1ms~2ms，而全部分断时间也在10ms以内。
目前生产的限流式断路器有 DWX15 和 DZX10 两个系列，DWX15 系列是万能式的，
它可用于不频繁地直接启动和保护大容量和中容量的低压交流电动机，以及用于具有较
大短路电流的低压电网。
DWX15系列具有限流作用及快速分断动作的特点，特别适用于可能出现特大短路
电流的电路中，在交流 50Hz、额定工作电压至 660V、额定电流至 630A的电路中作配电
和电动机保护用。也可以正常条件下作线路不频繁转换和电动机的不频繁启动用。
DWX15C 是由 DWX15系列产品派生的抽屉式产品，在普通产品基础上增加抽屉座
而成，专供抽屉式开关柜用。
DZX10系列限流式断路器（壳架电流为100A~630A）适用于交流 50Hz、额定工作
电压至660V、额定电流至630A的线路中，用于低压电网的集中配电、变压器的并联运
行以及对支路开关要求有高分断能力处，以分配电能、对线路和电气设备提供过载、短
路及欠电压保护；在正常情况还可用于不频繁地转换电路。该产品利用短路电流产生的
电动力使触头快速分断，尽快熄灭电弧限制短路电流，限流系数不大于0.6。
DZX19（壳架电流63A）为小型限流断路器，主要用于保护现代建筑物的照明线路
及类似设施，在正常工作条件下作为线路的不频繁切换用。
DWX15、DZX10 系列断路器主要技术数据
短路通	一次极限	电寿命	快速脱扣
额定	断能力	通断能力	机械
型号	电流	(kAI有效值)	寿命	(次)	器整定电
(A)	(kA有效值)	(次)	流(A)
380V	660V	380V	660V	380V	660V
200	50	20	100	40	20000	2000	2000	2400
DWX15	400	50	25	100	40	10000	1000	1000	4800
630	70	25	100	40	10000	1000	1000	7560
100	30	30	15	1000
DZX10	200	40	40	20	1000
630	60	60	25	1000
537

<!-- p538 -->
第四篇 低压断路器
第二节 漏电保护断路器
一、漏电保护断路器工作原理
剩余电流动作保护装置俗称漏电保护装置，是一种用于按TN、TT、IT要求接地的
系统中，当电网对地泄漏电流过大、用电设备发生漏电故障及人体触电的情况下，防止
事故进一步扩展的一种防护装置，有剩余电流动作保护开关和剩余电流动作保护继电器
两类。剩余电流俗称为漏电电流，一般地，人体触电表现为一个突变量，电网对地泄漏
电流表现为一个缓变量。剩余电流是指通过剩余电流保护器主回路的AC 50Hz交流电流
瞬时值的复数量有效值。对漏电流信号的检测通常采用零序电流互感器，将其一次侧漏
电电流变换为其二次侧的交流电压，这一电压表现为一个突变量或缓变量，由电子电路
将这一突变量或缓变量进行检波、放大等，再由执行电路控制执行电器（断路器或交流
接触器)，接通或分断供电线路，完成漏电保护器的基本功能，检测部分有电磁式和电
子式两种。
零序电流互感器是漏电保护器的关键部件，通常用软磁材料坡莫合金制作，它具有
很好的伏安特性，能正确反映突变漏电和缓变漏电，并且温度稳定性好、抗过载能力
强，动作值范围在10~500mA之间线性度较好，可不失真地进行变换。
用电设备漏电宜引起火灾，人体触电会造成人身伤亡事故。漏电故障包括电网对地
泄漏电流过大、电器设备因绝缘损坏而使金属外壳或与之连接的金属构件带电，及人体
触及电气设备的带电部位的触电等。因此，剩余电流动作保护器的正常工作状态应当
是，当用电设备工作时没有发生漏电故障，漏电保护部分不动作；一旦发生漏电故障，
漏电保护部分应迅速动作切断电路，以保护人体及设备的安全，并避免因漏电而造成火
灾。如果当发生漏电故障时剩余电流动作保护器不能迅速、可靠地动作，将使人身安全
和用电设备得不到可靠的保护。反之，如果没有发生漏电故障，剩余电流动作保护器由
于本身动作特性的改变或由于各种干扰信号而发生误动作而将电路切断，将导致用电电
路不应有的停电事故或用电设备不必要的停运，这将降低供电可靠性，造成一定的经济
损失。显然，漏电故障是不应频繁发生的，因此，剩余电流动作保护装置在较长的工作
时间内都不会动作，一旦动作应当是准确可靠的动作，所以剩余电流动作保护装置属不
频繁动作的保护电器。通常与低压断路器组合功能，构成漏电断路器。
漏电断路器在正常情况下的功能、作用与低压断路器相同，作为不频繁操作的开关
电器。当电路泄漏电流超过规定值时或有人触电时，它能在安全时间内自动切断电源，
起到保护电器的作用，保障人身安全和防止设备因发生泄漏电流造成火灾等事故。
漏电断路器由操作机构、电磁脱扣器、触头系统、灭弧室、零序电流互感器，漏电
脱扣器，试验装置等部件组成，所有部件都置于一绝缘外壳中；模数化小型断路器的漏
电保护功能，是以漏电附件的结构形式提供的，需要时可与断路器组合而成。漏电脱扣
538	标准分享网 www bzf xw com 免费下载

<!-- p539 -->
常用低压供配电设备选型与安装使用技术手册
器分电磁式和电子式两种，他们之间的区别是前者的漏电电流能直接通过脱扣器操作主
开关，后者的漏电电流要经过电子放大线路放大后才能使脱扣器动作以操作主开关。
以三相电路为例，当电网正常运行时，不论三相负载是否平衡，通过零序电流互感
器主电路的三相电流的相量和等于零，故其二次绕组中无感应电动势产生，漏电断路器
亦工作于闭合状态。一旦电网中发生漏电或触电事故，上述三相电流的相量和便不再等
于零，而是等于I。因为有漏电或触电电流I通过人体和大地而返回变压器中性点。
于是，互感器二次绕组中便产生一对应于I€的感应电压U₂，加到漏电脱扣器上。当I₆
达到额定漏电动作电流时，零序电流互感器的二次绕组就输出一个信号，并通过漏电脱
扣器使断路器动作，从而切断电源，起到漏电和触电保护的作用。当被保护电路或电动
机发生过载或短路故障时，断路器的过流脱扣器动作，切断电源。对于终端电器的额定
剩余动作电流一般规定为10mA、15mA 和30mA，是根据人体触电安全界限确定的。其
他地点安装的漏电断路器有50mA、75mA、100mA、300mA、500mA等几种供分级配置选
择性保护时选用，主要是根据防止引起火灾的最小点燃电流范围考虑。
当人体触电时，流过人体的电流与人体电阻有关，人体电阻并非恒定值，当人体皮
肤干燥、洁净且无损伤时，电阻可达40~100kΩ，如果皮肤潮湿，如出汗时、受到损伤
或者沾有导电粉尘，人体电阻会迅速下降到1kΩ左右，甚至更低些。在同一电压下，
流过人体的电流值在很大程度是决定于皮肤状态。通常，流过人体的电流达1mA时，
人已能察觉，但只要不超过10mA，人尚能自主，若电流达到20mA，人就难以摆脱。一
旦电流大到50mA及以上时，则会发生肌肉收缩、脉搏和呼吸中枢神经失调乃至心室纤
维性颤动等现象，严重威胁人的生命。然而，触电时人的危害程度不完全取决于电流
值，它还与流经人体的途径、作用时间、电源频率以及人的健康状况有关。当电流系从
人的一手到另一手、或由手至脚时，皆需流过心脏，情况最为严重。反之，若电流系自
一脚到另一脚；或自同一手（或脚）的一指（趾）到另一指（趾)，则一般无致命危险。
从电源频率来看，以50~60Hz为最严重，低或高于此频率，伤害程度将轻一些。由于
绝大多数触电伤亡事故为心室纤维性颤动所致，而这种颤动的发生又与流经心脏的电流
值有关，目前国内外大都是从防止心脏发生上述颤动出发而规定一个安全电流范围，再
考虑安全电流作用时间，取两者之积为衡量安全与否的尺度，如取30mAs作为触电安
全范围。
二、常用典型漏电断路器
常用主要型号有DZI5LE、DZLl6、DZLI8、DZ20L、DZL25和JC等系列，以及各种模
数化断路器的漏电附件等。漏电断路器的核心部件就是依上述原理构成的漏电脱扣器，
其次就是低压断路器功能部件，是一种典型的组合功能电器，在此就不重复了。
·539

<!-- p540 -->
第四篇	低压断路器
第三节 各种限流式断路器及
漏电保护断路器技术参数
DZX7 系列低压限流断路器
(中国环宇集团)
额定绝缘	额定电流	额定短路分断	控制电动机
型	号	极	数	能力(kA)	功率(kW)
电压(V)	(A)	380V	220V	380V	660V
660V
0.16 ,0.25 ,0.4 ,0.63 , 1,
DZX7—25	660	3	1.6 2.5 4 ,6.3 ,10 ,16 ,20 ,	6	2	5.5	11	18.5
25
DZX7系列低压限流断路器
(天水二一三电器有限责任公司)
型号	额定绝缘	约定发热	寿命(次)	操作频率
电压(V)	电流(A)	通电	不通电	(次/h)
DZX7—25	660	25	10000	10× 104	120
DZX10系列塑料外壳式限流断路器
(湖南开关有限责任公司)
型号	额定电压	额定绝缘	额定电流	壳架等级额定	通断能力(有效值)
(V)	电压(V)	(A)	电流(A)	(/s)
15 20 25 ,
DZX10—100	AC380 680	380630	30405063	100	30/0.25,15/0.3
80 ,100
380630	100 ,120 ,140,	200
DZX10—200	AC380 680	170 200	40/0.2520/0.3
540	标准分享网 www bzf xw com 免费下载

<!-- p541 -->
常用低压供配电设备选型与安装使用技术手册
DZX10系列塑料外壳式限流断路器
(北京电器元件厂)
通断能力(有效值)
型号	壳架等级额定	脱扣器额定电流	(kA/cosφ)
电流A)	(A)
AC380V	AC660V
DZX10—100	100	16 20 25 30 40 ,50 ,63 ,80 ,100	30/0.25	15/0.3
DZX10—200	200	100 ,120 ,140 ,170 200	40/0.25	20/0.3
DZX10—300	630	200 ,250 300 350 400 500 630	60/0.2	25/0.25
DZX10 系列塑料外壳式断路器
(长征电器工业公司)
架架等级	额定电压	额定极限短路分断
型号	额定电流	极数	断路器额定电流	能力(kA)
(A)	(A)	(V)	660V	380V
DZX10—100	100	3	16 20 25 30 4050 ,63,80 ,100	380660	15	30
DZX10—100	200	3	100 ,120 ,140 ,170 ,200	380660	20	40
DZX10系列塑料外壳式断路器
(浙江德力西有限公司)
额定极限短路	额定运行短路
型号	额定绝缘	额定电压	分断能力(kA)	分断能力(kA)
电压(V)	(V)
380V	660V	380V	660V
DZX10D—100	AC660	AC380.660	30	15	25	10
DZX10D—200	AC660	AC380,660	40	20	30	15
DZX10D—630	AC660	AC380,660	60	25	45	20
DZ10系列塑料外壳式（限流）断路器
(保定电器开关厂)
壳架额定	脱扣器额定电流A）	外形尺寸(mm）
电流A)
DZX10D—630	630	200 ,250 300 350 400 500 630	210 × 395 × 151 × 192
DZ10—250	250	100 ,120 ,140 ,170 200 ( 225) 250	155×276×106×143
541

<!-- p542 -->
第四篇	低压断路器
AB62（63）漏电保护器
(杭州漏电开关有限公司，浙江肖山市漏电自动开关厂)
型号	额定电压	额定电流	极数	漏电动作	外形尺寸
(V)	(A)	电流(A)	(宽×高×深mm)
AB62—63	400 230	40 50 63	23	0.03 ρ0.05 0.10 0.20	84× 104× 115
BCD63—LE型电子式漏电断路器
(广州市埃比斯开关制造有限公司)
型号	额定电压	额定电流	额定分断	额定漏电动作
(V)	(V)	能力(kA)	电流 mA)
BCD63—LE	AC230 400	6 ,10 ,16 20 25 32 40 50 ,63	4.5 6	30
BCL32、63C 漏电断路器
(广州市埃比斯开关制造有限公司)
额定频率	额定电压	额定电流	额定	额定漏电
极数	(Hz)	(V)	(A)	电动作	不动作
电流( mA)	电流 mA)
BCL32	2L+N)	50.60	230	6 ,10 ,16 2025 32	30	15
BCL63	24	50.60	230 400	6 ,10 ,16 20 25 32 40 50 63	30	15
BCM6 系列型塑壳式漏电断路器
(广州市埃比斯开关制造有限公司)
额定电压	额定电流	额定绝缘	极限短路分断运行短路分断
型号	(V)	(A)	电压(V)	极数	能力（AC400V)能力(AC400V)
(kA)	(kA)
BCM6—63M	AC400	10 ,16 20 25 32 4050 63	AC660	3	50	35
BCM6—63L	AC400	10 ,16 20 25 32 40 ,50 63	AC660	3	35	22
BCM6—100L	AC400	10 ,16 ,20 ,25 ,32 40 ,50,63	AC660	3	35	22
80 ,100
10 ,16 ,20 ,25 ,32 40 ,50 ,63,	AC660	3	50	35
BCM6—100M	AC400	80 ,100
BCM6—100H	10 ,16 ,20 ,25 ,32 40 ,50 ,63,	AC660	85	50
AC400	80 ,100	3
BCM6—160H	AC400	100 ,125 ,140 ,160	AC660	3	85	50
BCM6—160L	AC400	100 ,125 ,140 ,160	AC660	3	35	22
BCM6—160M	AC400	100 ,125 ,140 ,160	AC660	3A,	50	35
542	标准分享网 www bzf xw com 免费下载

<!-- p543 -->
常用低压供配电设备选型与安装使用技术手册
额定电压	额定电流	额定绝缘	极限短路分断运行短路分断
型号	(V)	(A)	电压(V)	极数	能力(AC400V)能力(AC400V)
(kA)	(kA)
AC400	100 ,125 ,140 ,160 ,180 ,220,	AC660	3A	50	35
BCM6—225M	225
BCM6—225H	100 ,125 ,140 ,160 ,180 ,200,	AC660	3	80	50
AC400	225
AC400	100 ,125 ,140 ,160 ,180 ,200,	AC660	35	22
BCM6—225L	225	3
BCM6—400L	AC400	225 250 315 350 400	AC660	3A	50	35
BCM6—400M	AC400	225 250 315 350 400	AC660	3	65	42
BCM6—630M	AC400	400500630	AC660	3	65	42
BCM6—630L	AC400	400500630	AC660	3A	50	35
BCM6—630M	AC400	400 500630	AC660	3	65	42
BJL1—16 漏电断路器
(北京机床电器厂)
额定电压	壳架等级脱扣器	额定频率	额定剩余	额定剩余
型号	极数	动作电流	不动作电流	额定分断动作时间
(V)	额定电流额定电流	(Hz)	能力(A)	(s)
(A)	(A)	(mA)	(mA)
BJL1—16	220	16	10,16	50	2	30	15	1500	≤0.1
CB45LE 漏电断路器
(长征电器八厂)
型号	额定电压	额定电流(A)	额定剩余动	接线( mm²)	安装
(V)	作时间(s)
In≤40A时≤10；	TH—35
CB45LE	240 A15	6 ,10 ,16 20 25 32 40 50 63	< 0.1	I> 40A时≤25	安装轨
CB48LE 漏电断路器
(长征电器八厂)
额定电压	额定电流	额定剩余额定剩余	分断能力	接线
型号	(V)	(A)	极数动作电流动作时间	(A)	脱扣特性	(mm²)
(A)	(s)
CB48LE	240	10 ,16 20 2532 40	2	0.03	≤0.1	4500	C型	≤25
543

<!-- p544 -->
第四篇	低压断路器
CB49LE 漏电断路器
(长征电器八厂)
额定电压	额定电流	宽度	额定剩余	额定剩余
型号	(V)	(A)	极数	(mm)	动作电流	动作时间
(mA)	(s)
CB49LE	240 A15	6 ,10 ,16 20 25 32 40	1 2 3 A ,	36 54 72	30	<0.1
DZ10L 系列漏电断路器
(上海哥伦电器厂)
壳架等级	额定剩余	额定剩余	分断时间
型号	额定电流	极数	额定电流A)	动作电流	不动作电流	(s)
(A)	(mA)	(mA)
DZ10LE—250/□30	250	34	160 200250 315 400	0.10 0.20	0.05 0.10	≤0.20
DZ10LE—400/30	250	34	160 200 250 315 400	0.10 0.20	0.05 0.10	≤0.20
DZ10LE—630/430	630	4	500 600	0.20 0.30	0.10 0.15	≤0.20
DZ10L 系列漏电断路器
(广东省顺德市容奇震寰电器厂)
壳架等级	额定漏电	额定漏电
极数额定电流	额定电压额定电流	脱扣器额定电流	动作电流	不动作电流
(A)	(V)	(A)	(A)	(mA)	(mA)
DZ10L—100( 250)	100 250	380	100 250	16 40 ,50 ,63 80 ,100,	50 ,75,	25 50,
3	100 200	70 ,100
140 ,170 200 250
DZ10L—250/430	4	250	380	250	200 250	200	100
DZ10L 系列漏电断路器
(上海立新低压开关厂)
型号	额定电压额定电流额定频率	额定漏电动作电流	额定漏电不动作电流漏电动作时间
(V)	(A)	(Hz)	(mA)	(mA)	(s)
DZ10L	380	250	50	30 50 ,75 ,100,	15 25 37 50,	≤0.1~0.2
150 200 300	75 ,100 ,150
544	标准分享网 www bzf xw com 免费下载

<!-- p545 -->
常用低压供配电设备选型与安装使用技术手册
DZ15L-63 剩余电流自动保护器
(河北省岳口电力设备厂、中国环宇集团、上海哥伦电器厂、上海第三开关厂)
型	号	额定电压(V)	额定电流A)
DZ15L—63	380	63
DZ15L 系列漏电断路器
(广东省顺德市容奇震寰电器厂)
额定电压	壳架等级	额定电流	额定漏电动作	额定漏电
型号	极数	额定电流	脱扣器额定电流	不动作
(V)	(A)	(A)	(A)	电流 mA)	电流 mA)
DZ15L	220	40 63,	40 .63 ,	10 ,16 20 32 40,
2	100	100	50 ,63 ,100	30 50 ,75 ,100	15 254050
DZ15L系列漏电断路器
(广东省顺德市容奇震寰电器厂)
额定电压	壳架等级	额定电流	脱扣器	额定漏电	额定漏电
型号	极数	(V)	额定电流	(A)	额定电流	动作电流	不动作电流
(A)	(A)	(mA)	(mA)
DZ15LC	3	380	40	40	20 30 40	30	15
DZL15L 系列漏电断路器
(浙江万家集团)
额定电压	壳架等级	额定电流	额定漏电	额定漏电	额定短路	额定漏电
型号	(V)	额定电流	极数	(A)	动作电流	不动作电流接通能力	接通与分断
(A)	(mA)	(mA)	(A)	能力(A)
DZ15LE—	6 ,10 ,16 ,	30 50,	15 25,
AC220 380	40	23A	20 25 32,	75 ,100	40 50	3000	1000
40	40
DZ15LE-	AC220 380	100	23A	50 63,	30 50,	15 25 ,	3000	1000
100	80,100	75,100	40 50
DZ15L 系列漏电断路器
(杭州漏电开关有限公司，浙江嘉控电气股份有限公司，上海精益电器集团公司)
额定电压	额定电流	额定极限	额定漏电	外形尺寸
型号	(V)	(A)	短路分断能力	动作电流	(宽×高×深)
(/s)	(mA)	(mm)
DZ15LE—40/290	220	6 ,10 ,16 20 25 32 40	3/0.9	30.50	54×221× 88
545

<!-- p546 -->
第四篇	低压断路器
额定电压	额定电流	额定极限	额定漏电	外形尺寸
型号	(V)	(A)	短路分断能力	动作电流	(宽×高×深)
(kA/cosφ)	(mA)	(mm)
DZ15LE—40/390	380	6 ,10 ,16202532 40	3/0.9	30.50	82×221× 88
DZ15LE—40/490	380	6 ,10 ,16 20 25 32 40	3/0.9	30 50	107 × 221 × 88
DZ15LE—100/290	220	40 50 ,63 80 ,100	5/0.7	30 ,50 ,75 ,100	70×261×95
DZ15LE—100/390	380	40 50 ,63 80 ,100	5/0.7	30 ,50 ,75 ,100	100 × 261 × 95
DZ15LE—100/490	380	40 50 ,63 80 ,100	5/0.7	30 ,50 ,75 ,100	130× 261× 95
DZ15L系列漏电断路器
(上海立新低压开关厂)
额定电压	壳架等级	额定频率	额定漏电	额定漏电
型号	额定电流	脱扣器额定电流	动作电流	不动作电流
(V)	(A)	(Hz)	(A)	(mA)	(mA)
DZ15L—40	380	40	50	6 ,10 ,16 20 25 32 40	30 50 ,75 ,100	15 25 40 50
380	100	50	10 ,16 20 25 ,	50 ,75 ,100	25 40 50
DZ15L—100	32 40 ,63 80 ,100
DZ16L 系列漏电断路器
(广东珠江开关有限公司)
额定电压	额定电流	额定短路	额定漏电	分断时间	寿命
型号	(V)	(A)	通断能力	动作电流	(s)	(电气/机
(A)	(mA)	械（次）
DZ16L—40/2901、	220	6 ,10 ,16 20 25 32 40	3000	≤0.01	10000/15000
DZ16L—40/2902	153050,100
DZ16L—40/3901、	380
DZ16L—40/3902	6 ,10 ,1620 2532 40	3000	15 30 50 ,100	≤0.01	10000/15000
DZ16L—40/4901、	380	3000	1530 50 ,100	≤0.01	10000/15000
DZ16L—40/4902	6 ,10 ,16 20 25 32 40
546	标准分享网 ww bzf xw com 免费下载

<!-- p547 -->
常用低压供配电设备选型与安装使用技术手册
DZ20L 系列漏电断路器
(上海哥伦电器厂)
额定电压	额定电流	额定短路	额定漏电	额定漏电	分断时间
型号	极数	(V)	(A)	通断能力	动作电流	不动作电流	(s)
(kA/cosφ)	(mA)	(mA)
DZ20L—160/□3 极4线	50 63 80,	一般型≤0.2；
380	12/0.3	50 ,100 200	25 50 ,100	延时型≤0.4
100 ,125 ,160
125 ,160 ,180,	一般型≤0.2；
DZ20L—250/□	3极4线	380	200 225 250	15/0.3	100 200 30050 ,100 ,150	延时型≤0.4
200 250 315,	一般型≤0.2；
DZ20L—400/□3极4线	380	350 400( 600)	20/0.3	100 200 30050 ,100 ,150	/04
DZ20L 系列漏电断路器
(浙江万家集团)
额定电压	壳架等级	额定电流	额定漏电	额定漏电
型	号	(V)	额定电流	极数	(A)	动作电流	不动作电流
(A)	(mA)	(mA)
DZ20L—160	AC380	160	4	50 ,63 ,80 ,100 ,125 ,160	50 ,100 300	25 50 ,150
DZ20L—250	AC380	250	4	125 ,160 ,180 200 225 250	50 ,100 300	25 50 ,150
DZ20L—400	AC380	400	4	200 250 300 350 400	50 ,100 300	25 50 ,150
DL20L 漏电断路器
(山东淄博无线电二厂)
额定电压	额定剩余漏电	额定动作时间	外形尺寸
型号	(V)	额定电流A)	动作电流( mA)	(s)	(宽×高×深)
(mm)
DZ20LE—160	380	50 63 80 ,100 ,125 ,160	50 ,100 300	≤0.1 0.2	143× 255× 104
DZ20LE—250	380	100 ,125 ,160 ,180,	≤0.1 0.2 0.3
200 225 250	144 × 276 × 141
DZ20LE—400	380	200 250 315 350 400	≤0.1 0.2 0.3	206× 360× 149
547

<!-- p548 -->
第四篇	低压断路器
DZ47L 系列漏电断路器
(上海哥伦电器厂)
壳架等级	额定电流	额定短路通断能力	额定漏电	额定漏电
型号	极数	额定电流	(A)	动作电流	不动作电流
(A)	电压(V)电流(A)	cosφ	(mA)	(mA)
DZ47LE—32	123A	32	6 ,10 ,16 ,	220 380	49	0.7 0.8	15 30,	8 ,15 ,
20 25 32	50 75	25 A0
50	40 50	220 380	15 30 ,	8 ,15 ,
DZ47LE—50	123A	4	50 75	25 40
DZ47L 系列漏电断路器
(浙江万家集团)
壳架等级	额定短路分断能力	额定漏电	额定漏电不
型号	额定电流	极数	额定电流	分断能力	动作电流	动作电流
(A)	(A)	(kA)	cosφ	(mA)	(mA)
6 ,10 ,16 ,
DZ47LE	32.50	123A	20 25 32 ,	60004000	0.7 0.8	30 50,100 30015 25 50 ,150
40 50
DZ47LE	50	1 2 3 A	40 50	4000	0.8
50	30,50 ,100 30015 25,50 ,150
DZ47L 系列漏电断路器
(佛山市富达电力设备实业公司，上海精益集团公司，浙江东华电器股份有限公司，
佛山市开关厂，上海立新电器厂）
壳架等级	额定电流	额定短路通断	过流瞬时	额定电压	外形尺寸
型号	额定电流	能力(A)	脱扣器	极数	(高×宽×深)
(A)	(A)	电流	类型	(V)	(mm)
cosφ
32	6 ,10 ,16 ,	6000	0.7	C	220 380	1 23 A	95 × 45( 63 90,
DZ47L—32	20 25 32	99 ,117 )× 78
40 5063	0.8	C	220 380	1 23 A	95 × 54(72 99,
DZ47L—63	63	4000	108 ,135 )× 78
548	标准分享网 ww bzf xw com 免费下载

<!-- p549 -->
常用低压供配电设备选型与安装使用技术手册
DZ47L系列漏电断路器
(中国常安集团有限公司、新艺集团电器公司、上海哥伦电器厂、
浙江德力西有限公司、中国长城电器厂、北京振达开关厂）
额定电压	壳架等级	额定电流	额定漏电	额定漏电
型号	极线数	(V)	额定电流	(A)	动作电流	不动作电流
(A)	(A)	(A)
DZ47LE/1N1极2 线	240	63	1 3 6 ,10 ,15 20 ,	0.03 0.05,	0.511n
2532 A05063	0.075 0.100
DZ47LE/2 2 极 2 线	240	1 3 6 ,10 ,15 20 ,	0.03 0.05,	0.511n
63	2532 A0 5063	0.0750.100
DZ47LE□/3N3极4线	415	63	1 3 6 ,10 ,15 20 ,	0.03 0.05,	0.511n
2532 A0 5063	0.075 0.100
DZ47LE/3	3极3线	415	63	1 3 6 ,10 ,15 20 ,	0.03 0.05,	0.511n
25 32 40 50 63	0.075 0.100
DZ47LE/4 4 极4 线	415	63	1 3 6 ,10 ,15 20 ,	0.03 0.05,	0.511Δn
25 32 40 50 63	0.0750.100
DZ63L 系列漏电断路器
(泰州克尼电器有限公司)
额定电压	壳架等级	过电流脱扣器	额定漏电	额定漏电
型号	(V)	极数	额定电流	额定电流	动作电流	不动作电流
(A)	(A)	(mA)	(mA)
1 极2极，
DZ63L	220 380	3 线 A线	60	1~10 ,15~32 40 ~60	30 50 ,75 ,100	15 25 40 50
DZ126 系列漏电断路器
(上海第三开关厂)
型号	额定电压(V)壳架电流A)	脱扣器额定电流A)	额定短路分断能力(A）
DZ126—63	230 400	63	6 ,10 ,16 20 25 32 40 50 ,63	10000 6000
· 549

<!-- p550 -->
第四篇	低压断路器
DZ126L—63 漏电断路器
(上海第三开关厂)
额定电压	壳架等级	脱扣器额定电流	额定漏电	额定漏电	额定短路
型号	(V)	额定电流	(A)	动作电流	不动作电流	分断能力
(V)	(mA)	(mA)	(A)
DZ126L—63	230 400	63	6 ,10 ,16 20 ,	30	15	10000 ,6000
2532405063
DZL15 系列漏电断路器
(长城电器工业公司)
额定电压	壳架等级	额定电流	额定漏电	额定漏电
型号	(V)	额定电流	极数	(A)	动作电流	不动作电流
(A)	(mA)	(mA)
DZL15E—40	380	40	6 ,10 ,16 20 ,	30 ,50 ,75 ,100	15 25 40
25 32 40
DZL15E—100	380	100	34	50 ,63 80 ,100	50,75 ,100	25 40 50
DZL16系列漏电断路器
(新艺电器集团公司)
型号	额定电压(V)	极数	额定电流A)	额定漏电动作	额定不漏电动作
电流( mA)	电流( mA)
DZL16( 20) 30	220	2极	16 20) 30	30	15
DZL18 系列漏电断路器
(浙江德力西有限公司)
型号	额定电压	额定电流	极数	额定剩余动作	额定剩余不动作过电压动作值
(V)	(A)	电流( mA)	电流( mA)	(V)
DZL18—20/1	AC220	20	2	30 ,15 ,10	15 7.5 6
DZL18—20/1—2	AC220	20	2	30 ,15 ,10	15 7.5 6	280 1 ± 5%)
DZL18—20/1—1	AC220	20	2	30 ,15 ,10	15 7.5 6
DZL18—20/2	AC220	10,16 20	2	30 ,15 ,10	15 7.5 6
DZL18—20/2—2	AC220	10 ,16 20	2	30 ,15 ,10	15 7.5 6	280 1 ± 5%)
DZL18—20/2—1	AC220	10,16 20	2	30 ,15 ,10	15 7.5 6
DZL18—20/3	AC220	20	2	30 ,15 ,10	15 7.5 6	270 ± 14
DZL18—20/4	AC220	10,16 20	2	30 ,15 ,10	15 7.5 6	270 ± 14
550	标准分享网 www bzf xw com 免费下载

<!-- p551 -->
常用低压供配电设备选型与安装使用技术手册
DZL18—20 漏电断路器
（常安集团有限公司）
额定电压	额定电流	额定漏电	额定漏电
型号	壳架等级额定	极数	动作电流	不动作电流
(V)	电流A)	(A)	(mA)	(mA)
DZL18—20	AC22α 230)	20	2	10,16 20	15 30	7.5 ,15
DZL18—32	AC22α 230)	32	2	10 ,16 20 25 32	15 30	7.5,15
DZL18 系列漏电断路器
(新艺电器集团公司)
型号	额定电压	极数	额定电流	额定漏电动作	额定漏电不动作	漏电分断时间
(V)	(A)	电流( mA)	电流( mA)	(s)
DZL18—20/1	220	2	20	30	15	< 0.1
DZ18—20系列漏电断路器
(中国环宇集团)
额定电压	壳架等级	额定电流	额定漏电	额定漏电	额定漏电接通
型号	(V)	额定电流极数	(A)	动作电流	不动作电流	与分断能力
(A)	(mA)	(mA)	(A)
DZL18—20/1	AC220	20	2	10,15 30	6 ,7.5 ,15	500
DZL18—20/2	AC220	20	2	10 ,16 20	10,15 30	6 ,7.5 ,15	500
DZL18—20/3	AC220	20	2	10 ,15 30	6,7.5 ,15	500
DZL18—20/4	AC220	20	2	10 ,16 20	10 ,15 30	6,7.5 ,15	500
DZL18—20 漏电断路器
(上海电器股份有限公司立新电器厂)
额定电压	额定频率	额定电流A)	额定漏电	额定漏电
型号	(V)	(Hz)	极数	带过载	不带过	动作电流	不动作电流
脱扣器	载脱扣器	(mA)	(mA)
DZL18—20	220	50	2	10 ,16 20	20	30,15 ,10	15 7.5 6
551

<!-- p552 -->
第四篇	低压断路器
DZL18 漏电断路器
(京中麒电器有限责任公司)
额定电流(A)	额定剩余	额定剩余	最大分断时间(s)
型号	额定电压额定频率	极数	带过载	动作电流	不动作电流
(V)	(ZH)	不带过	I∆n	0.25A
脱扣器	载脱扣器	(mA)	(mA)
DZL18	220	50	2	10,16 20	20	30 ,15 ,10	15 7.5 6	0.1	0.04
DZL—18系列漏电断路器
(新艺电器集团公司)
型号	额定电压	极数	额定电流(A)	额定漏电动作	额定不漏电
(V)	电流( mA)	动作电流(mA)
DZL18B—20	220	2极	20	30	15
DZL18—20 32	220	2极	20	30	15
DZL18—20 系列漏电断路器
(中国长城集团公司)
型号	额定电压	额定电流	极数	额定漏电动作	额定漏电不动作
(V)	(V)	电流 mA)	电流( mA)
DZL18—20/1	AC220	20	2	10,15 30	6 7.5 ,15
DZL18—20/2	AC220	20	2	10,15 30	6 7.5 ,15
DZL18—20/3	AC220	20	2	10,15 30	67.5 ,15
DZL18—20/4	AC220	20	2	10,15 30	6 7.5 ,15
DZL18—20 漏电断路器
(上海立新电器厂)
剩余动	剩余不	过电压	最大分断时间(s)
型号	额定电压额定频率额定电流	作电流	动作电流	动作值
(V)	(Hz)	(A)	(mA)	(mA)	(V)	In	21n	0.25A 500A
DZL18—20B/1	220	50	20	30	15
DZL18—20/1	220	50	20	30 ,15 ,1015 7.5 6
DZL18—20B/2	220	50	10 ,16 20	30	15
DZL18—20/2	220	50	10 16 2030 ,15 ,1015 7.5 6
DZL18—20B/3	220	50	20	30	15	280 ± 13	0.1	0.1	0.04	0.04
DZL18—20/3	220	50	20	30 ,15 ,1015 7.56	280 ± 13	0.1	0.1	0.04	0.04
DZL18—20B/4	220	50	10 ,16 20	30	15	280 ± 13	0.1	0.1	0.04	0.04
552	标准分享网 www bzf xw com 免费下载

<!-- p553 -->
常用低压供配电设备选型与安装使用技术手册
剩余动	剩余不	过电压	最大分断时间(s)
型号	额定电压额定频率额定电流	作电流	动作电流	动作值
(V)	(Hz)	(A)	(mA)	(mA)	(V)	I∆n	21∆n0.25A 500A
DZL18—20/4	220	50	10 ,16 2030 ,15 ,1015 ,7.5 6	280 ± 13	0.1	0.1	0.04	0.04
DZL18—20系列漏电断路器
(上海人民电器集团有限公司)
额定电压	额定电流	过电流脱	额定漏电	动作时间	额定短路
型号	(V)	极数	(A)	扣器额定	动作电流	(s)	通断能力
电流A)	(mA)	(A)
DZL18—20/1	220	2	10 ,15 20	10,15 30	≤0.1	000
DZL18—20/2	220	2	10 ,16 20	10 ,16 20	10 ,15 30	≤0.1	500
DZL18—20/3	220	2	10 ,15 30	≤0.1	500
DZL18—20/4	220	2	10 ,16 20	10 ,16 20	10,15 30	≤0.1	000
DZL18 系列漏电断路器
(中国常安集团有限公司）
额定电压	壳架等级	额定漏电	额定漏电
型号	(V)	额定电流	极数	额定电流A)	动作电流	不动作电流
(A)	(mA)	(mA)
DZL18—20	AC220 230)	20	2	10 ,16 20	15 30	7.5 15
DZL18—32	AC22α 230 )	32	2	10 ,16 20 25 32	15 30	7.5 ,15
DZL18 系列漏电断路器
(上海立新低压开关厂)
型号	额定电压	额定电流	额定频率	额定漏电动作	额定漏电不动作
(V)	(A)	(Hz)	电流( mA)	电流( mA)
DZL18—20	220	10 ,16 20	50	10 ,15 30	5 7.5 ,15
553

<!-- p554 -->
第四篇	低压断路器
DZL25 系列漏电断路器
(新艺电器集团公司）
额定电压	额定电流	额定极限短路	额定漏电	额定漏电
型号	(V)	(A)	极数	分断能力	动作电流	不动作电流
(kA/cosφ)	(mA)	(mA)
DZL25—32/390	380	6 ,10 ,16 ,	3极	3/0.9	15 3050	8,15 25
20 25 32
6 ,10 ,16 ,	3极4线，	3/0.9
DZL25—32/490	380	20 25 32	4极	15 30 50	8,15 25
DZL25—63/390	380	20 25 32 ,	3极	5/0.7	30 50 ,100	15 25 50
4050.63
20 25 32 ,	3极4线，	5/0.7
DZL25—63/490□	380	4050.63	4极	30 50,100	15 25 50
DZL25—100/390□	380	40 50 63,	3极	6/0.7
80 ,100	30 50 ,100 20015 25 ,50 ,100
380	40 50 63,	3极4线，	6/0.7
DZL25—100/490□	80,100	4极	30 50 ,100 20015 25 ,50 ,100
100 ,125 ,160	3极
DZL25—200/4301	380	180 200	4线	15/0.7	50 ,100 200	25 50 ,100
DZL25系列漏电断路器
(中国环宇集团)
额定电压	额定电流	壳架等级	额定通断	额定漏电	额定漏电
型号	(V)	(A)	额定电流极数	能力	动作电流( mA)	不动作电流
(A)	(kA)	(mA)
380	6 ,10 ,16 ,	63	34	3	15 30.50	8,15 25
DZL25—32	20 25 32
DZL25—63	380	25 32 40 50 63	63	34	5	30 50 ,100	15 25 50
50 ,100 ,200 可调
DZL25—100	380	50 ,63 80 ,100	100	34	6	30 50,100 不可调	25 50 ,100 ,15
50,100,200,500
DZL25—200	380	80 ,100 ,125 ,160	200	10	两档分级可调，2550,100200
100 200 不可调
554	标准分享网 ww bzf xw com 免费下载

<!-- p555 -->
常用低压供配电设备选型与安装使用技术手册
DZL25 系列漏电断路器
(上海哥伦电器厂)
额定电压	额定频率	额定电流	额定极限	额定剩余	额定剩余	分断时间
型号	(V)	(Hz)	极数	(A)	分断能力	动作电流不动作电流	(s)
(kA)	(mA)	(mA)
3极、4极	≤0.1
DZL25—100	380	50	或3极4线	80 ,100	6	50	25
380	3极、4极	125 ,160,	50 ,100	≤0.1
DZL25—200	50	或3极4线	180 200	10	100 200
DZL25 系列漏电断路器
(新艺集团有限公司)
型	号	额定电压	额定电流	额定极限短路分断	额定漏电动作
(V)	(A)	能力( kA/cosφ)	电流 mA)
DZL25—63/390	380	10 ,16 20 25 32 40 50 ,63	5/0.7	30 50 ,100
DZL25—63/4901	380	10 ,16202532405063	5/0.7	30 50 ,100
DZL25—100/390	380	40 50 63 80 ,100	6/0.7	30 50 ,100
DZL25—100/4901	380	40 50 63 80 ,100	6/0.7	30 50 ,100
DZL25—200/4300	380	100 ,125 ,160 200	10/0.5	50 ,100 200
DZL28、DZL29 型漏电断路器
(广东省顺德市容奇震寰电器厂)
壳架等级	额定电压	额定电流	额定频率	漏电动作	漏电不动	动作时间
型号	额定电流	(V)	(A)	(Hz)	电流	作电流	(s)
(A)	(mA)	(mA)
DZL28—32	32	220	10 ,16 20 32	50	25 ± 5	< 15	< 0.1
DZL29—63	63	220	10 ,16 20 32	50	25 ± 5	< 15	< 0.1
555

<!-- p556 -->
第四篇	低压断路器
DZL30—32漏电断路器
(山东烟台电器厂)
额定电压	额定电流	额定漏电	过载脱扣特性
型号	(V)	(A)	动作电流	冷态	热态	冷态
(mA)
DZL30—32	AC240	30	1.13I≥1h	1.45In < 1h	2.55I > 1s ,
6 ,10 ,16 20 25 32	不脱扣	脱扣	< 60s 脱扣
DZL33 系列漏电断路器
(新艺电器集团公司)
型号	额定电压	极数	额定电流	额定漏电动作	额定漏电不动作
(V)	(A)	电流( mA)	电流( mA)
DZL33( DBK )—20	220	2	20	30	15
DZL35 系列漏电断路器
(浙江万家集团)
壳架等级	额定	额定	额定漏	额定漏	过电流漏电	极限短运行短	接通分
型号	电流	电压	电动作	电不动	脱扣器脱扣器	路分断路分断	T断能力
额定电流极数	电流	作电流	能力	能力
(A)	(A)	(V)	(mA)	(mA)	型式	型式	(kA)	(kA)
(kA)
10 ,16	15 30	液压
32	34	20 25	380	8,15 ,	电子式	3	2
DZL35—32	50	25	电磁式	1
32
25 32	30 50	15 25,	液压
DZL35—63	63	34	40 50	380	100	电磁式	电子式	5	3	1.5
63	50
40 50	50，	25 50,	液压
DZL35—100	100	63 80	380	100,	100	电磁式	电子式	6	5	2
100	200
100，	50,
125,	100,	热双金
200	160,	380	25 50,	属 - 电电子式	10
DZL35—200	200，	100 250	15	3
180,	磁式
200	000
DZL38型漏电断路器
(厦门顺万裕电器工业有限公司)
型号	额定电压(V)	额定电流(A)	外形尺寸(宽×高×深）
(mm)
DZL38—32	220	10 20 25 32	70×48×91
556	标准分享网 www bzf xw com 免费下载

<!-- p557 -->
常用低压供配电设备选型与安装使用技术手册
DZL43 系列电磁式漏电断路器
(长征电器八厂)
额定电压	额定电流	额定剩余	额定剩余	接线
型号	(V)	(A)	极数	动作电流	动作时间	(mm²)	安装
(A)	(s)
25 40 63	2A（宽度相	≤25	TH- 35
DZL43( FIN)	240 A15	同,72mm）	0.03 ρ.1 0.3 ρ.5	≤0.1	安装轨
DZL43系列电磁式漏电断路器
(长征电器集团长征电器八厂)
型号	额定电压额定电流	额定接通与分断	极数	时间(s)	额定动作
(V)	(A)	能力(A)	电流(A)
In≤50 ,Im = 500 ;	2A	I∆nt ≤0.2 21∆nt	0.03 0.1 ,
DZL43—63	220 38025 A063	In = 63 ,Im = 1000 ;	≤0.1 51∆nt≤0.04	0.3 0.5
DZL117 系列漏电断路器
(浙江乐清市迅达电器厂)
型号	额定电压	额定电流	极数	重量	外形尺寸
(V)	(A)	(kg)	(宽×高×深）mm)
DZL117—40/1N	220	36 ,10 ,15 20 25 32 40	1+N	0.18	36×78×77
DZL117—40/2N	220 380	3 6 ,10 ,15 20 25 32 40	2+N	0.26	54×78×77
DZL117—40/3N	240 A15	3 6 ,10 ,15 20 25 32 40	3+N	0.34	72×78×77
DZL118 系列漏电断路器
(上海第三开关厂)
额定电压	壳架等级	额定漏电	额定漏电
型号	额定电流	过电流脱扣器额定	动作电流	不动作电流
(V)	(A)	电流A)	(mA)	(mA)
DZL118—63/F□	220( 240 )	63	5 ,10 ,15 20 25,	30	15
30 40 50,60
DZL118—63/□	220( 240)	63	6 ,10 ,16 20 25,	30 ,75 ,100	15 40 50
32 405063
557

<!-- p558 -->
第四篇	低压断路器
DZ128LE 系列漏电断路器
(佛山市开关厂)
额定	壳架等级	额定	极数	线数	额定电流	额定极限额定剩余额定剩余
型号	电压	额定电流	频率	(A)	分断能力动作电流不动作电流
(V)	(A)	(Hz)	(A)	(mA)	(mA)
DZL128LE—32/2	220	32	50	2	2	1 3 ,6 ,10 ,16 ,	6000	30	0.51n
20 25 32
DZL128LE—32/3	380	32	50	1 3 ,6 ,10 ,16 ,	0009	50 ,100	0.51∆n
3	3	20 25 32
DZL128LE—32/4	380	32	1 ,3 ,6 ,10 ,16 ,	6000	50 ,100	0.51∆n
50	4	4	20 25 32
DZL128LE—32/12	220	32	50	2	1 ,3 ,6 ,10 ,16 ,	6000	30	0.51n
1	20 25 32
DZL128LE—32/23	380	32	2	3	1 3 ,6 ,10 ,16 ,	6000	50 ,100	0.51n
50	20 25 32
1 ,3 ,6 ,10 ,16 ,	0.51n
DZL128LE—32/34	380	32	50	3	4	6000	50 ,100
20 ,25 32
DZL128LE—50/2	220	50	50	2	2	40 50	6000	30	0.51Δn
DZL128LE—50/3	380	50	50	3	3	40 50	6000	50 ,100	0.51n
DZL128LE—50/4	380	50	50	3	3	40.50	6000	50,100	0.51n
DZL128LE—50/12	220	50	50	1	2	40.50	6000	30	0.51n
DZL128LE—50/23	380	50	50	2	3	40.50	6000	50,100	0.51n
DZL128LE—50/34	380	50	50	3	4	40.50	6000	50 ,100	0.51n
DZL137（NFIN）电磁式漏电断路器
(长征电器八厂)
额定电压	额定电流	额定剩余	额定剩余	接线
型号	极数	动作电流	动作时间
(V)	(A)	(A)	(s)	(mm2)
DZL137 NFIN)	240 A15	16 25 32 40,	2A	0.03 0.1 ,	≤0.1	In≤63A ,≤25 ;
63 80 ,100 ,125	0.3 0.5	I≤125 ,≤50
558	标准分享网 ww bzf xw com 免费下载

<!-- p559 -->
常用低压供配电设备选型与安装使用技术手册
DZL150型漏电断路器
(浙江华航电气股份有限公司)
额定电压	额定电流	额定短路	瞬时脱扣	额定剩余	额定剩余
型号	(V)	(A)	通断能力	器类型	动作电流	不动作电流
(A)	(mA)	(mA)
DZL150 – 40/1 +	220	1 3 6 ,10 ,16 ,	0009	B型或C型	30	15
NHHL47 – 40/1 + N)	20 25 32 40
DZL199系列微型漏电断路器
(上海第三开关厂)
额定电压	额定频率	额定漏电	额定漏电
型号	极数	过电流脱扣器额定	动作电流	不动作电流
(V)	(Hz)	电流(A)	(mA)	(mA)
DZL199—32 SL3—32)	230	50	2	6 ,10 ,16 20 25 32	15 30	7.5 ,15
DZL199—32 微型漏电断路器
(上海第三开关厂)
型号	额定电压	额定电流	额定漏电动作额定漏电不动额定限制短路
(V)	(A)	电流 mA)	作电流mA)分断能力(A)
DZL199—32(普通型）	230	6 ,10 ,16 20 25 32	15 30	7.5 ,15	3000
DZL199—32 普通型)	230	6 ,10 ,16 20 25 32	15 30	7.5 ,15	3000
NFIN（DZL137）电磁式漏电断路器
(长征电器集团长征电器八厂)
型号	额定电压	额定电流	额定接通与分断能力	极数	时间(s)
(V)	(A)	(A)
220	16 25 ,	In≤40 ,Im = 500 ,	I∆≤0.2 21∆mt≤0.1，
NFIN( DZL137)	32 40 63	In≤100 ,Im = 1000	2	51m≤0.04
NL1—63 漏电断路器
(正泰集团公司)
壳架等级	剩余动作电流	额定极限短路分断能力
型	号	额定电流	(mA)	极数
(A)	(IA)
NL1—63	63	30 ,100 300	0.5 0.63	2A
559

<!-- p560 -->
第四篇	低压断路器
PXNL（Q）（带过压的）漏电断路器（RCBO）
(邢台鑫明电器有限公司)
额定电压	额定电流	额定频率	额定短路	额定剩余
型号	(V)	(A)	极数	(Hz)	能力(A)	动作电流
(mA)
PXNI(Q)	230	6~40	1+N	50 60	6000	30
T60NE 系列电子式漏电断路器
(厦门顺万裕电器工业有限公司)
额定电压	额定电流	额定剩余	额定剩余	外形尺寸
型号	规格	脱扣特性	(V)	(A)	动作电流	动作时间	(宽×高×深)
(mA)	(s)	(mm)
1P + N 2P,	6 ,10 ,
T60NE	3P+N	B、C	220/380	16 20 ,	30	0.1	45(6399 )× 93 × 65
25 32 40
TM30SL 系列漏电断路器
(天津低压电器公司)
额定极限	漏电特性
壳架等级	额定绝缘	额定工作	短路分断
型号	额定电流	电压(V)	极数	瞬时	额定剩余漏电
电压(V)	能力	动作电流
(A)	(kA)	(s)	(s)
(mAX可调)
TM30SL—	0.2~	30 50,
100	660	400	35	4	≤0.1	0.4	75 ,100,
100W/4P	200 300
TM30SL—	0.2~	30 50,
225	660	400	35	4	≤0.1	0.4	75 ,100 ,
225W/4P	200 300
TM30SL—	0.2~	30 50,
400W/4P	400	660	400	50	4	≤0.1	0.4	75 ,100 ,
200 300
560	标准分享网 www bzf xw com 免费下载

<!-- p561 -->
常用低压供配电设备选型与安装使用技术手册
WSM228L 漏电断路器
(武进市桑乐电器厂)
型号	额定电压	额定电流	漏电动作电流	漏电动作时间
(V)	(A)	(mA)	(s)
WSM228L—63(1/2)	AC220	10 ,16 20 25 32 40 50 ,63	30 50	<0.1
WSM228L—63( 2/2)	AC220	10 ,16 20 25 32 40 50 63	30 50	<0.1
WSM228L—63( 3/3)	AC220	10 ,16 20 25 3240 50 63	30 50	<0.1
WSM228L—63( 3/4)	AC220	10 ,16 20 25 32 40 ,50 ,63	30 50	<0.1
WSM228L—63(4/4)	AC220	10 ,16 20 25 32 40 50 ,63	30.50	<0.1
YFL1—32 系列漏电断路器
(山东烟台电器厂)
额定电压	额定电流	额定频率	额定剩余	额定剩余
型号	(V)	(A)	(Hz)	极数	动作电流	不动作电流
(mA)	(mA)
YFL1—32	110 220	16 32	50.60	2	30	15
ZLK18 漏电保护开关
(佛山市富达电力设备实业公司)
额定电压	额定电流	额定漏电动作特性	通断能力
型号	(V)	(A)	动作电流	不动作电	分断时间	(A)
(mA)	流( mA)	(s)
ZLK18—16	220	16 20 32 40	20	10	≤0.1	500
32 系列漏电保护断路器
(LG 产电有限公司)
额定电压	额定电流	额定漏电	分断能力
型号	保护功能	(V)	极数与接线	(A)	动作电流	(AC110V 220V)
(mA)	(kA)
32FR	过载及漏电	110 220	2极2线	15 20 30	30	2.5
32KGRa	过载及漏电	110 220	2极2线	15 20 30	30	1.5
32GRa	过载及漏电	110 220	2极2线	15 20 30	30	1.5
33GRh	过载及漏电	110 220	2极2线	15 20 30	30	1.5
33FR	过载及漏电	110 220	3极3线	15 20 30 40 50	30	2.5
52FR	过载及漏电	110 220	2极2线	15 20 3040 50	30	2.5
·561

<!-- p562 -->
第四篇	低压断路器
额定电压	额定电流	额定漏电	分断能力
型号	保护功能	(V)	极数与接线	(A)	动作电流	(AC110V 220V)
(mA)	(kA)
53FR	过载及漏电	110 220	3极3线	15 20 30 A40 50	30	2.5
102FR	过载及漏电	110 220	2极2线	60 ,75 ,100	100	5
103FR	过载及漏电	110 220	3极3线	60 ,75 ,100	30	5
C45N系列漏电断路器
(北京智能电气有限责任公司(经销公司))
额定电流	额定电压	极数	额定漏电动作
(A)	(ACIV)	电流 mA)
C45N + VigiC63	63(30℃)	220 380	23A	30
C45N/AD + VigiC45	4α 30℃)	220 380	23A	30
DPN型漏电断路器
(北京智能电气有限责任公司(经销公司))
型号	额定电压(ACV)	极数	额定漏电动作
额定电流A)	电流 mA)
DNP vigi	6,10 ,16 20	220 240	1P+N	30
DZ10L 系列漏电断路器
(北京新星盛电器有限公司)
额定电压	壳架等级	额定电流	漏电动作	漏电不动作	通断能力
(V)	额定电流	(A)	电流	电流	(kA)
(A)	(mA)	(mA)
DZ10L—250	380	250	200 250	50 ,100 ,150	25 50 ,75	5
DZ10L—400	380	400	30 0	50 ,100 ,150	25 50 ,75	5
DZ15LD型漏电断路器
(北京新星盛电器有限公司)
额定电压	额定频率	额定电流	过电流脱扣器	额定漏电	额定漏电
(V)	(H)	(A)	额定电流	动作电流	不动作电流
(A)	(mA)	(mA)
DZ15LD—40	380	50	40	6 ,10 ,16 20 25 32 40	30	15
562	标准分享网 www bzf xw com 免费下载

<!-- p563 -->
常用低压供配电设备选型与安装使用技术手册
DZ20L—400 型漏电断路器
(北京新星盛电器有限公司)
额定电流	额定极限	额定漏电	额定漏电
型号	额定电压额定频率	极数	短路分断	动作电流	不动作
(V)	(Hz)	(A)	能力(kA)	(mA)	电流( mA)
380	3极3线，	200 250,	25	100 300 ,	50 ,150,
DZ20L—400	50	3极4线	315 350 400	500	250
DZ47L—60型漏电断路器
(北京新星盛电器有限公司)
额定电压	壳架电流	额定漏电	额定漏电
型号	极数	过电流脱扣器额定	动作电流	不动作电流
(V)	(A)	电流(A)
(mA)	(mA)
DZ47L—60	380 220	60	1 2 3 A	3 5 ,10 ,16 ,	30	15
20 25 32 40 50
DZL18—20 型漏电断路器
(北京新星盛电器有限公司)
型号	额定电压	额定电流	额定漏电动作	额定漏电不动作
(V)	(A)	电流( mA)	电流( mA)
DZL18—20	220	20	30	15
DZL25 系列漏电断路器
(北京新星盛电器有限公司)
额定电压	额定频率	额定电流	额定漏电	额定漏电
型号	(V)	(Hz)	(A)	极数	动作电流	不动作电流
(mA)	(mA)
DZL25—100	380	50	63 80 ,100	34	30	15
DZL25—200	380	50	100 ,125 ,160,	3A	100 200	50 ,100
180 200
563

<!-- p564 -->
第四篇	低压断路器
EB 系列漏电断路器
(LG 产电有限公司)
框架等级	额定绝	额定	极	相/线功	40℃时	漏电保护
型号	额定电流	缘电压	频率	率消耗	额定电流	灵敏度	不脱扣	延时(s)
(A)	(V)	(Hz)	数	(W)	(A)	(拾取电流A)电流(A)
125 ,150,	0.03
单相23；	175 200,	(固定阀值)	灵敏度
EBE203	200	220~4605060	3	三相3	0.1-0.2-0.5	%0%	0.03~0.1
225	(多位置)
0.03
单相23；250300，	(固定阀值)	灵敏度
EBE403	400	220~4605060	3	三相3	350 400	50%	0.03~0.1
0.1-0.2-0.5
(多位置)
0.03
单相23；500600，	(固定阀值)	灵敏度
EBE803	800	220~4605060	3	三相3	700 800	0.1-0.2-0.5	50%	0.03~0.1
(多位置)
0.03
单相23;	125 ,150,	(固定阀值)	灵敏度
EBE203	200	220~4605060	3	三相3	175 200,	50%	0.03~0.1
225	0.1-0.2-0.5
(多位置)
125 ,150,	0.03
单相23；	175 200,	(固定阀值)	灵敏度
EBL203	200	220~4605060	3	三相3	0.1-0.2-0.5	%0%	0.03~0.1
225	(多位置)
0.03
单相23；250300，	(固定阀值)	灵敏度
EBL403	400	220~4605060	3	三相3	350 400	0.1- 0.2- 0.5	50%	0.03~0.1
(多位置)
0.03
单相2 3；500 600，	(固定阀值)	灵敏度
EBL803	800	220~4605060	3	三相3	700 800	0.1-0.2-0.5	50%	0.03~0.1
(多位置)
125 ,150,	0.03
单相23；	(固定阀值)	灵敏度
EBS203	200	220~4605060	3	三相3	175 200 ,	0.1-0.2-0.5	50%	0.03~0.1
225	(多位置)
0.03
单相23；250300，	(固定阀值)	灵敏度
EBS403	400	220~4605060	3	三相3	350 400	50%	0.03~0.1
0.1-0.2-0.5
(多位置)
564	标准分享网 www bzf xw com 免费下载

<!-- p565 -->
常用低压供配电设备选型与安装使用技术手册
框架等级	额定绝	额定	极	相/线功	40℃时	漏电保护
型号	额定电流	缘电压	频率	率消耗	额定电流	灵敏度	不脱扣	延时(s)
(A)	(V)	(Hz)	数	(W)	(A)	(拾取电流A)电流A)
0.03
单相23；500 600，	(固定阀值)	灵敏度
EBS803	800	220~4605060	3	三相3	700 ,800	50%	0.03~0.1
0.1-0.2-0.5
(多位置)
FAZB—L型电子式漏电断路器
(北京莱特-默勒电气公司)
型号	额定电压	额定电流	瞬时脱扣	额定漏电动作	额定漏电动作
(V)	(A)	电流(A)	电流( mA)	时间(s)
FAZB—L	AC230 400	1~50	(3~5)ln	≤30	≤0.1s
FAZC—L 型电子式漏电断路器
(北京莱特-默勒电气公司)
型号	额定电压	额定电流	瞬时脱扣	额定漏电动作	额定漏电动作
(V)	(A)	电流A)	电流( mA)	时间(s)
FAZC—L	AC230 400	0.5~50	(5 ~ 10 )In	≤30	≤0.1s
FAZD—L型电子式漏电断路器
(北京莱特 －默勒电气公司)
型号	额定电压	额定电流	瞬时脱扣	额定漏电动作	额定漏电动作
(V)	(A)	电流A)	电流( mA)	时间(s)
FAZD—L	AC230 400	1~50	(10~ 14)In	≤30	≤0.1
FIP型漏电保护断路器
(北京莱特-默勒电气公司)
额定电压	额定连续	短路保护	额定接通	脉冲电流敏
型号	最大熔断器	和分断能	感脉冲耐受	额定漏电瞬时脱扣分断能力
(V)	电流A)	电流(A)	力(mA)	电流A)	电流(A）电流A）（kA）
FIP	AC230 400	63 ,125	250 400,	250	30 ,100 ,	(3~5)
16~125	630 ,1000	300 500	In	6
565

<!-- p566 -->
第四篇	低压断路器
GS251SOV 型带过电压保护的漏电断路器
(北京 ABB 低压电器有限公司）
额定电流	额定漏电	额定动作
型号	脱扣特性	额定分断能力	动作电流	过电压
(A)	(kA)	(mA)	(V)
GS251SOV	6~40	C	6	30	260 270280
DZI226—20型漏电脉冲型断路器
(南京电力高等专科学校附属工厂)
额定电流(A)	额定电压	额定漏电动作电流	组合装置分断时间
(V)	(mA)	(s)
DZL226—20	20	220	30	≤0.1
DZL227 系列漏电断路器
(杭州临安乾龙电器有限公司)
型号	额定电压	额定电流	额定漏电	分断时间	安装类别	保护功能
(V)	(A)	动作值(A)	(s)
DZL227—20	230	20	0.03	<0.1	Ⅱ	漏电
230	20 32	0.03	<0.1	Ⅱ	漏电、短
DZL227—32	路、过压
DZL271—20（JFL18—20）漏电断路器
(浙江萧山市漏电自动开关厂)
额定电压	额定电流	额定漏电	额定漏电	漏电分断	机械寿命	极
型号	(A)	动作电流	不动作电流	时间	(万次)	数
(V)	(mA)	(mA)	(s)
DZL271—20	220	20	30	15	≤0.1	1	2
(JFL18—20)
566	标准分享网 ww bzf xw com 免费下载

<!-- p567 -->
常用低压供配电设备选型与安装使用技术手册
DZL279—32型漏电断路器
(浙江华航电气股份有限公司，上海华航电气有限公司)
额定电压	额定电流	额定短路	瞬时脱扣器	额定剩余	额定剩余
型号	(V)	(A)	通断能力	类型	动作电流	不动作电流
(A)	(mA)	(mA)
DZL279—32	220	6 ,10 ,16 ,	3000	30	15
20 25 32
FAZB—L 系列电子式漏电断路器
(沈阳金钟—宏特电器有限公司)
型号	额定电压	额定电流	短路保护	过载保护性能	分断能力
(V)	(A)	动作电流	(kA)
1 2 3 46 ,10 ,16 ,	(3~5)In	1.1311h不动作，	610
FAZB—L	230 400	1.4511h 内动作
2025 3240 ,50
FAZC—L 系列电子式漏电断路器
(沈阳金钟—宏特电器有限公司）
型号	额定电压	额定电流	短路保护	过载保护性能	分断能力
(V)	(A)	动作电流	(kA)
230 400	0.5 ,1 2 3 46 ,10	(5~ 10 )I	1.1311h不动作，	6或10
FAZC—L	16 2025 3240 50	1.4511h 内动作
FAZD—L系列电子式漏电断路器
(沈阳金钟一宏特电器有限公司)
型号	额定电压	额定电流	短路保护	过载保护性能	分断能力
(V)	(A)	动作电流	(kA)
1 2 3 A 6 ,10 ,16 ,	(10~ 14)In	1.1311h不动作，	6或10
FAZD—L	230 400	1.4511h 内动作
2025324050
567

<!-- p568 -->
第四篇	低压断路器
FI电磁式漏电断路器
(长征电器八厂)
额定电压	额定电流	额定剩余	额定剩余	接线	接排
型号	(V)	(A)	极数	动作电流	动作时间	(mm2)	(mm)
(A)	(s)
FI	240 A15	80 ,100 ,125	4P	0.1 ρ.3 0.5	≤0.1	≤50	0.8~2
FI/LS 漏电断路器
(浙江嘉控电气股份有限公司、嘉兴电气控制设备厂)
额定电压	额定电流	额定短路
极数分断能力	额定剩余动作电流
(V)	(A)	(A)	(A)
FI/LS—32/2	AC230	2 A6 ,10 ,16 20 25 32	2	6000	0.03 0.05 0.10 0.30
FI/LS—32/3	AC400	2 A6 ,10 ,16 20 25 32	3	6000	0.03 0.05 0.10 0.30
FI/LS—32/4	AC400	2 A6 ,10 ,16 20 25 32	4	6000	0.03 0.05 ρ.10 0.30
DZ43（FIN）系列漏电断路器
(新艺电器集团公司)
型号	额定电压	额定电流	额定漏电动作	额定漏电不动作
(V)	(A)	电流A)	电流(A)
FIN25	240( 220)415(380)	25	0.03 0.1 0.3 0.5	0.51n
FIN40	240( 220)415(380)	40	0.03 0.1 0.3 0.5	0.51n
FIN63	240( 220)415( 380)	63	0.03 0.1 0.3 0.5	0.51n
FIN 系列漏电断路器
(浙江嘉控电气股份有限公司（嘉兴电气控制设备厂))
型号	额定电压	额定电流	额定剩余漏电动作额定接通和分断能力	外形尺寸
(V)	(A)	电流(A)	(A)	（宽×高×深）mm）
FIN25	220 380	25	0.03 0.10 0.3 0.5	000	70×75×74
FIN40	220 380	40	0.03 0.10 0.3 0.5	500	70×75×74
FIN63	220 380	63	0.03 0.10 0.3 0.5	1000	70×75×74
568	标准分享网 ww bzf xw com 免费下载

<!-- p569 -->
常用低压供配电设备选型与安装使用技术手册
FNPX 电磁式漏电断路器
(长征电器八厂)
型号	额定电压	额定电流	极数	额定剩余动作	额定剩余动作	接线	额定分断
(V)	(A)	电流(A)	时间(s)	(mm²)	能力(kA)
FNPX	240	16 25 32 40	2	0.03 0.1 0.3	≤0.1	≤10	6
GS251S 系列漏电断路器
(北京 ABB低压电器有限公司)
型号	极数	额定电压	额定电流	额定漏电动作	额定动作过
(V)	(A)	电流 mA)	电压(V)
GS251SOV	1+ N	230	6~40	30	260 270 280
JK18L—20 系列漏电断路器
(上海哥伦电器厂)
额定电压	额定电流	额定频率	额定剩余	额定剩余	分断时间
型号	(V)	(A)	(Hz)	极数	动作时间	不动作时间	(s)
(mA)	(mA)
JK18L—20	220	10 ,16 20	50	2	30	15	≤0.1
KL200—63 型漏电断路器
(厦门顺万裕电器工业有限公司)
型号	额定电压(V)	额定电流	外形尺寸(宽×高×深)	重量
(mm)	(kg)
KL202—63	220	32 405063	72×60×89	0.35
KL203—63	380	32 405063	72×60×89	0.37
KL204—63	380	32 405063	72×60×89	0.39
LBK18—32 漏电断路器
(南海市华达电器厂)
额定电压	额定电流	额定漏电	额定漏电	漏电动作时间额定通断能力
型号	(V)	(A)	动作电流	不动作电流	(s)	(A)
(mA)	(mA)
LBK18—32	220	16 20 32	30	15	≤0.1	500
569

<!-- p570 -->
第四篇	低压断路器
LBL32（50）漏电断路器
(保定市北方电子电器有限公司)
额定电压	额定电流	漏电动作	额定短路
型号	额定剩余动作	通断能力
(V)	(A)	电流( mA)	时间(s)	(A)
LBL32/1N	220	6 ,10 ,16 20 25 32 40 ,50	30 50 ,100 300	≤0.1	6000
LBL32/2N	220 380	6 ,10 ,16 20 25 3240 50	30 50 ,100 300	≤0.1	0009
LBL32/2	220	6 ,10 ,16 20 25 32 40 ,50	30 50 ,100 300	≤0.1	6000
LBL32/3N	220 380	6 ,10 ,16 20 25 32 40 50	30 50 ,100 300	≤0.1	6000
LBL32/3	380	6 ,10 ,16 20 25 32 40 50	30 50 ,100 300	≤0.1	6000
LBL32/4	220 380	6 ,10 ,16 20 25 32 40 ,50	30 50 ,100 300	≤0.1	6000
LBL50/1N	220	6 ,10 ,162025324050	30 50 ,100 300	≤0.1	4000
LBL50/2N	220 380	6 ,10 ,16 20 25 32 40 ,50	30 50 ,100 300	≤0.1	4000
LBL50/2	220	6 ,10 ,16 ,20 25 32 40 50	30 50 ,100 300	≤0.1	4000
LBL50/3N	220 380	6 ,10 ,16 20 25 32 40 50	30 50 ,100 300	≤0.1	4000
LBL50/3	380	6 ,10 ,16 20 25 32 40 ,50	30 50 ,100 300	≤0.1	4000
LBL50/4	220 380	6 ,10 ,162025324050	30 50 ,100 300	≤0.1	4000
LK18 系列漏电断路器
(广东珠江开关有限公司)
额定电压	额定电流	额定漏电	I△动作时间	外形尺寸
型号	(V)	(A)	动作电流	(s)	(宽×高×深)
(mA)	(mm)
LK18—16	220	16	30	≤0.1	71×80×57.5
LK18—32	220	32	30	≤0.1	71×80×57.5
LK18—40	220	40	30	≤0.1	71×80×57.5
LTL 灵通系列隔磁式漏电断路器
(青岛灵通电器科技有限公司)
额定电压	额定电流	额定剩余	额定剩余	最大分
(V)	(A)	动作电流	不动作电流	断时间	极数
(mA)	(mA)	(s)
LTL—10	220	10	30	15	<0.1	单极两相
LTL—20	220	20	30	15	<0.1	单极两相
LTL—32	220	32	30	15	<0.1	单极两相
570	标准分享网 www bzf xw com 免费下载

<!-- p571 -->
常用低压供配电设备选型与安装使用技术手册
额定电压	额定电流	额定剩余	额定剩余	最大分
型号	(V)	(A)	动作电流	不动作电流	断时间	极数
(mA)	(mA)	(s)
LTL—40	220	40	30	15	< 0.1	单极两相
LTL—63	220	63	30	15	<0.1	单极两相
LTL—100	220	100	50	25	<0.1	单极两相
LTL—150	380	150	100	37.5	<0.2	三极四相
LTL—250	380	250	100	50	<0.2	三极四相
LXDL18—32F系列漏电断路器
(上海立新电器厂)
额定剩余额定剩余	过电压	最大分断时间(s）
型号	额定电压额定频率	极数	动作电流不动作电流	动作值
(V)	(Hz)	(mA)	(mA)	(V)	In	21Δn	0.25A500A
LXDL18—32F/□/1	220	50	2	32 20	30 ,15 ,10
LXDL18—32F/□/3	220	50	2	32 20	30 ,15 ,10	280 ± 13	0.1	0.1	0.04	0.04
·571·

<!-- p572 -->
第四篇	低压断路器
第六章	其它低压断路器技术参数
MCS - M 系列断路器
(北京智能电气有限责任公司(经销公司))
控制电动机功率	备用熔断器	额定极限短	热脱扣器整	磁脱扣器	额定绝
型号	熔断电流	路分断电流	整定电流
(380V 415V)	定电流范围	缘电压
(kW)	(380V 415V)	(380V A15V)	(A)	(A)	(V)
(A)	(kA)
140 – CMN2500	7.5 ,12.5	160	65	16~25	350	690
140 – CMN4000	15 22	160	65	25~40	560	690
140 – CMN6300	25 31.5	160	65	40~63	882	690
140 – CMN9000	37 A5	160	50	63~90	1060	690
ABE系列微型断路器
(LG产电有限公司)
额定电压	额定电流	分断能力	过电流脱扣	重量
型号	(V)	极数	(A)	(AC110V 220V)	方式	(kg)
(kA)
ABE102F	460	2	60 ,75 ,100	5	压磁	0.5
ABE103F	220 380)	3	60 ,75 ,100	5	压磁	0.5
BKM 系列微型断路器
(LG产电有限公司)
额定电压	额定电流	分断能力
型号	(V)	极数与接线	(A)	(AC110V 220V)	过电流脱扣方式
(kA)
BKM - 1	220 380)	1	15 20 30 40 50	6	热磁
BKM − 2	22( 380)	2	15 20 30 40 50	6	热磁
BKM - 3	220 380)	3	15 20 30 40 50	6	热磁
572	标准分享网 www bzf xw com 免费下载

<!-- p573 -->
常用低压供配电设备选型与安装使用技术手册
BS型微型断路器
(LG产电有限公司)
额定电压	额定电流	分断能力
型号	(V)	极数	(A)	(AC110V 220V)	过电流脱扣方式
(A)
BS - 32a	110 220	2	6 ,10 ,15 20 ,30	1.5	热
C45 系列断路器
(北京智能电气有限责任公司、经销公司)
整定	额定	分断能力(kA)	热整定
型号	温度	电压	极数	DC12V,	电流
(℃)	(V)	AC220V	AC380V	24V 48V	DC125V	DC25V	(A)
4.5
C45AD	30	AC240,	1 2 3P	(4~	15 1P)	20 2P)	50 4P)	1 3 6 ,10 ,16
415	+N	40A)	20 25 32 40
AC240,	1 2 3P	4.5	4.5	1 3 6 ,10 ,16
C45N	30	415	+N	(1~	(50~	15( 1P)	2α 2P)	504P)	20 253240,
40A)	63A)	5063
DPN型断路器
(北京智能电气有限责任公司、经销公司)
整定	额定	分断能力(kA)
型号	温度	电压	极数	AC	AC	AC	DC12V,	DC	DC
(℃)	(V)	AC117V	220V	380V	400V	24V 48V	125V	250V
AC	1P	15
DPN	30	220，	+	4.5	(1P + N)
240	N
FAZ系列小型断路器
(北京莱特一默勒电气公司)
型号	额定电压	额定电流	瞬时脱扣电流	分断能力	电气寿命
(V)	(A)	(A)	(kA)	(次)
FAZ63	230 400	63	5~10	63	10000
FAZ80	230 400	80	5~10	80	1000
FAZ100	230 400	100	5~10	100	1000
573

<!-- p574 -->
第四篇	低压断路器
FAZB 系列小型断路器
(北京莱特—默勒电气公司)
型号	额定电压	额定电流	分断能力	电寿命	最高限流等级
(V)	(A)	(A)	(次)	外接电源方向
FAZB	AC230 400	0.5~50	6000	20000通—断）	S3	任意
FAZB 型小型断路器
(北京莱特—默勒电气公司)
型号	额定电压	额定电流	瞬时脱扣电流	分断能力	电气寿命	环境温度(℃)
(V)	(A)	(A)	(kA)	(次)
FAZB63	230 400	63	3~5	63	10000	-5~40
FAZC 型小型断路器
(北京莱特—默勒电气公司)
型号	额定电压	额定电流	分断能力	电寿命
(V)	(A)	(A)	(次)	最高限流等级	外接电源方向
FAZC	AC230 400	1~50	6000	20000通-断）	S3	任意
FAZG型小型断路器
(北京莱特—默勒电气公司)
型号	额定电压	额定电流	分断能力	电寿命
(V)	(A)	(V)	(次)
10000 I = 6~25A;1极);
FAZG	6~50	6000 In = 6~25A 2 3 A 极);	20000通—断）
AC220 380	60 I n = 30A) ;
4500I = 40~50A)
FAZS 型小型断路器
(北京莱特一默勒电气公司)
型号	额定电压	额定电流	分断能力	电寿命	环境温度(℃)
(V)	(A)	(A)	(次)	敞开安装	封闭安装
FAZS	AC220 380	1~16	1500 In = 1 ~ 16A)|	20000通—断）	-25~50	-25~40
574	标准分享网 www bzf xw com 免费下载

<!-- p575 -->
常用低压供配电设备选型与安装使用技术手册
KTA3系列断路器
(北京智能电气有限责任公司(经销公司))
控制电动机	备用熔断器	极限短路	额定短路	额定绝缘
型号	功率	熔断电流	分断能力	分断能力	电压	机械寿命	电寿命
(380V)	(380V)	(380V)	(380V)	(V)	(次)	(次)
(kW)	(A)	(kA)	(kA)
KTA3 – 160S(4)	75 90	400	65	33	690	15000	10000
160A
KTA3 – 160S(4)	63	400	65	33	690	15000	10000
125A
KTA3 – 160S(4)	50 55	400	65	33	690	15000	10000
100A
KTA3 – 160S(4)	37 A5	400	65	33	690	15000	10000
80A
KTA3 – 160S(4)	31.5	400	65	33	690	15000	10000
63A
KTA3 – 160S(4)	25	400	65	33	690	15000	10000
50A
KTA3 - 250S(4)	110	400	65	33	690	10000	8000
250A
KTA3 – 250S(4)	75 90	400	65	33	10000
160A	690	8000
KTA3 – 400S(4)	200 220	630	65	33	690
400A	8000	5000
KTA3 – 400S(4)	160 ,185	630	65	33	690	8000	5000
320A
KTA3 – 400S(4)	132 ,150	400	65	33	8000	5000
250A	690
MCB型小型断路器
(LG产电有限公司)
端子容量	机械寿命	额定频率
型号	(次)	脱扣装置	机械抗振性	(Hz)
软线(mm²)硬线(mm²)
MCB	0.75~16	0.75~25	20000	热磁	20g持续20mm²）	50 60
575

<!-- p576 -->
第四篇	低压断路器
NC 系列断路器
(北京智能电气有限责任公司、经销公司)
额定	分断能力(kA)
型号	整定温度	电压	极数	DC12V,
(℃)	(V)	AC117V	AC220V	AC380V	AC400V	24V,	DC125V	DC250V
48V
AC	1,
NC100LS	40	240，	2,	36	70	36
415
AC	1,	20 1P)
NC100H	40	240，	2,	20	10 20	4,10	4	30 1P)	20 2P)	15(4P)
415
MS80H - MA 型断路器
(施耐德电气公司)
极限分断能力(kA)
型号	极数	额定电流	额定电压
(A)	(V)	220V,	380V,	440V	500V	525V	660V，
240V	415V	690V
NS80H – MA	3	80	690	100	70	65	25	25	6
PND 系列小型断路器
(上海奥富捷电气终端成套厂)
额定电压	壳架等	额定电流	分断	过电流
型号	(V)	级额定	(A)	能力	保护类型
电流(A)	(kA)
AC220	32	32 25 20 ,16 ,	C5~
PND - 32	10 6	4.5	101瞬时脱扣）
PND - 63	AC220 380	32	6~4050~63	456	C ,D
PND - 100	AC220 380	100	63 80 ,100	C
576	标准分享网 www bzf xw com 免费下载

<!-- p577 -->
常用低压供配电设备选型与安装使用技术手册
PND - 100H 型断路器
(上海奥富捷电气终端成套厂)
壳架等级	额定电流	额定电压	分断能力(kA)
型号	额定电流	(A)	(V)
(A)	1P	2P 3P AP
20000,	20000，10000,
PND – 100H	100	63 80 ,100	220 380	10000,	6000
4000
PNG型小型断路器
(上海奥富捷电气终端成套厂)
型号	额定电压	壳架等级额定电流	额定电流	机械寿命
(V)	(A)	(A)	(次)
PNG - 100	AC250 A15	100	32 63 ,100	30000
PNL系列小型断路器
(上海奥富捷电气终端成套厂)
工作	壳架	额定剩
额定	电压	等级	额定	分断	过电流	余动作	剩余电流	过电压
型号	电压	范围	额定	电流	能力	保护	电流	动作时间	脱扣电压
(V)	(V)	电流	(A)	(A)	类型	(mA)	(s)	(V)
(A)
AC	32，	C(5~
PNL - 32	50	25，	101n	270 (1 ±
AC	32	20，	4500	30	≤0.1
(1P + N)	220	~	16,	盟	5%(G型）
250	脱扣）
106
AC	32，	C(5~
PNLG -	AC	50	25，	101n	270 （1 ±
32( 1P +	32	20，	4500	瞬时	30	≤0.1	5%(G型）
N)	220	~	16,
250	10 6	脱扣）
·577·

<!-- p578 -->
第四篇	低压断路器
S250SNA + TS 型 IC 卡专用微型断路器
(北京 ABB 低压电器有限公司)
额定电压	额定电流	额定分断能力(kA)
(V)	(A)	10~40	50A 63A
S250SNA + NS	230 400	10~63	6	4.5
S250S + OV 型带过电压保护微型断路器
(北京 ABB 低压电器有限公司)
型号	额定电压	额定电流	额定分断能力(kA)
(V)	(A)	60~40A	50A 63A
S250S + 0V	230	10~63	6	4.5
S251SNA 型微型断路器
(北京 ABB 低压电器有限公司)
型号	额定电压	额定电流
(V)	(A)	额定分断能力(kA)
S251SNA	230	10~63	6
S251SNA + TS 型微型断路器
(北京 ABB 低压电器有限公司)
额定电压	额定电流	额定分断能力(kA)	机械寿命	脱扣	工作温度
(V)	(A)	10~40A	50A 63A	(次)	特性	(℃)
S251SNA + TS	230	10~63	6	4.5	2000	C	-25~55
AT系列空气断路器
(寺崎(中国)电器设备有限公司)
额定绝缘	额定	直流分断能力	最大额定	零极额定	1s 额定短时	3s额定短时
型号	电压	电压	/接通能力	电流	电流	耐受电流	耐受电流
(V)	(V)	(DC250V ( kA)	(A)	(A)	(kA)	(kA)
AT06	1000	690	40/40	630	630	35	30
AT12	1000	690	40/40	1250	1250	50	45
AT16	1000	690	40/40	1600	1600	50	45
AT20	1000	690	40/40	2000	2000	50	50
AT25	1000	690	40/40	2500	2000	50	45
AT32	1000	690	40/40	3200	2000	65	50
578	标准分享网 www bzf xw com 免费下载

<!-- p579 -->
常用低压供配电设备选型与安装使用技术手册
额定绝缘	额定	直流分断能力	最大额定	零极额定	1s 额定短时	3s额定短时
型号	电压	电压	/接通能力	电流	电流	耐受电流	耐受电流
(V)	(V)	(DC250V kA)	(A)	(A)	(A)	(kA)
AT740	100	690	40/40	4000	2000	65	50
D 系列低压塑壳式空气断路器
(奇胜电器（惠州)工业有限公司）
型号	额定电压	额定电流	极限开断能力(kA)
(V)	(A)	AC240V	AC415V	AC500V	AC690V	DC250V
D125	500	40 ,63 80 ,100 ,125	100	22	10	30
D160	690	100 ,125,160	70	30	12	5	20
D250	690	200 250	70	35	20	7	35
D400	690	320 400	50	35	30	10	60
D630	690	500.630	70	35	20	10	60
D800	690	630 800	70	50	25	15	60
D1250	690	1000 ,1250	60	60	35	25	50
DH 系列低压塑壳式空气断路器
(奇胜电器（惠州)工业有限公司）
型号	额定电压	额定电流	极限开断能力(kA)
(V)	(A)	AC240V	AC415V	AC500V	AC690V	DC250V
DH160	690	100 ,125 ,160	80	50	14	7	40
DH250	690	200 250	80	50	22	8	50
DH40	690	320 400	70	50	35	12	85
DH630	690	500630	80	50	25	12	85
DH800	690	630 800	80	70	35	20	80
·579

<!-- p580 -->
第四篇	低压断路器
Mastetrpact 系列空气断路器
(北京智能电气有限责任公司、经销公司)
额定绝	额定极限短路分断能力	额定运行短路分断能力
额定电流	额定电压	缘电压	(kA)	(kA)
型号	(A)	(50Hz 60Hz)
(V)	(ZH Z0 )	220V，	550V,	220V,	550V,
(V)	440V	690V	440V	690V
415	415V
40，	40,
40 ,65,	40,65,	40,65,	40,65,
M08	800	690	1000	100，	65,	65,
130	100,	85	100 ,130	100,	85
110	110
40，	40,
40,65,	65,	40,65,	40,65,	65,	40,65,
M10	1000	690	1000	100 ,130	85	100 ,130
100,	100,	85
110	110
40,	40,
M12	1250	690	40,65,	65,	40,65,	40,65,	65,	40,65,
1000	100 ,130	100,	85	100 ,130	100,	85
110	110
40,65,	40，	40,65,	40，
100,	65，	40,65,	100，	65,	40,65,
M16	1600	690	1000	85	100,	85
130	85	130	110
55,75,	55,	55，
75,	55,75,	55,75,	75,	55,75,
M20	2000	690	1000	100,	85,	85 65	100 ,130	100,	85
130	65	110
55，	55,
55,75,	75，	55,75,	55,75,	75,	55,75,
M25	2500	690	1000	100,	100,	85 65	100 ,130	85
130	100,
130	110
75，	75,
M32	3200	690	1000	75 ,100	100	75 .85	75 ,100	100	75 .85
75，	75,
M40	4000	690	1000	75 ,100	100	75 .85	75 ,100	100	75 .85
100,	100,	100 ,125	100,
M50	5000	690	100	150	150	85	125	100
580	标准分享网 www bzf xw com 免费下载

<!-- p581 -->
常用低压供配电设备选型与安装使用技术手册
额定绝	额定极限短路分断能力	额定运行短路分断能力
额定电流	额定电压	缘电压	(kA)	(kA)
型号	(A)	(50Hz 60Hz)
(V)	(H Z0)	220V，	550V，	220V，	550V，
(V)	415	440V	690V	415V	440V	690V
M63	6300	690	100 150	100,	85	100 ,125	100，	100
150	125
RT914 系列船用有填料封闭管式圆筒帽形熔断器
(上海电器陶瓷厂)
型号	额定电流	额定电压	熔断器额定电流	分断能力
(A)	(A)	(A)	(kA)
RT914 -	( 1 ) 2 ( 3) A ( 5 ) 6 8 ,10 ,16 20	500	20	50
20
RT914 -	(1) 2 ( 3) A ( 5) 6 8 ,10 ,16 20 25 32	500	32	50
32
RT914 -	500
63	10 ,16 20 25 32 4050 63	63	50
TG系列防爆熔断器盒
(环宇集闭有限公司)
型号	额定电压	额定电流	熔断体额定电流	电缆外径/管内径
(V)	(A)	(A)	(mm)
TG-2	220	10	106A	(8~12)/20
TG-3	380	10	106A	(8~12)/20
BCD 系列小型断路器
(广州市埃比斯开关制造有限公司)
型号	极数	额定频率	额定电压	额定电流
(Hz)	(V)	(A)
BCD32	2L+N)	50 60	230	6 ,10 ,16 20 25 32
BCD63	1 2 3 A	50 60	230 400	6 ,10 ,16 20 25 32 40 50 ,63
BCD100	1 2 3 A	50 .60	230 400	63 80 ,100
581

<!-- p582 -->
第四篇	低压断路器
C45 系列小型断路器
(天津梅兰日兰公司)
型号	壳架等级电流	额定工作电压	额定极限短路分断能力	断路器额定电流	极数
(A)	(V)	(kA)	(A)
2301极)，	4.5	1 3 5 ,10 ,15 ,
C45AD	40	415(多数)	20 25 32 40
C45N	2301极)，	1 3 5 ,10 ,15 20 ,	12
60	415(多数)	6
25 32 40 50 .60
CB11 系列断路器
(长征电器十一厂)
额定电流	壳架等级	额定极限短路分断	额定运行短路分断	额定运行短路分断
型号	(A)	额定电流	能力(380V)	能力(380V)	能力(660V)
(A)	(kA/cosφ)	(kA/cosφ)	(kA/cosφ)
400 ,630,
CB11 - 1600	800 ,1000 ,	1600	65/0.2	50/.025	40/0.25
1250,1600
2000，
CB11 - 3200	2500,	3200	85/0.2	65/0.2	50/0.25
3200
CB45 - 63 型小型断路器
(长征电器八厂)
型号	额定电压	极数	额定电流	分断能力
(V)	(A)	(A)
CB45 - 63	240 A15	1 2 3 A	6~4050 63	6000 4000
CB45 - 100 型小型断路器
(长征电器八厂)
型号	额定电压	额定电流	极数	接线	安装	分断能力	寿命
(V)	(A)	(mm²)	(A)	(次)
240 415	123A	≤50	TH - 35	4000 ,6000,	20000
CB45 – 100	63 ,80 ,100	安装轨	10000 20000
582	标准分享网 www bzf xw com 免费下载

<!-- p583 -->
常用低压供配电设备选型与安装使用技术手册
CB46 型小型断路器
(长征电器集团)
型号	额定电压	额定电流	额定剩余动作电流额定剩余动作时间	脱扣特性
(V)	(A)	(mA)	(s)
C型
CB46LE	240	6 ,10 ,16 20 25	30	<0.1	(5~101瞬时脱扣)
CB49 型小型断路器
(长征电器八厂)
型号	额定电压(V)	额定电流(A)	极数
CB49 - 63	240 A15	6 ,10 ,16 20 25 32 40 50 63	1 2 3 A
CDB1 系列小型断路器
(浙江德力西有限公司)
型号	额定电流(A)	极数	额定电压	额定分断能力	瞬时脱扣
(V)	(kA)	类型
CDB1 - 63	1 3 5 ,10 ,15 20	1 2 3 A	240 415	6	B,C ,D
25 32405063
CDB2 系列小型断路器
(浙江德力西有限公司)
型号	极数	额定频率(Hz)	壳架等级额定	额定电压(V)	额定电流A)
电流(A)
CDB2 - 100	1 23 A	100	240 A15
(DZ47 - 100)	50	63 ,80 ,100
CDB2（DZ47）型建筑住宅及类似场所用微型断路器
(上海立新低压开关厂)
型号	额定电压(V)	保持特性额定	额定电流A)
温度(℃)
DZ47	240 A15	40	1 3 5 ,10 ,15 20 25 32 40 50 ,60
583

<!-- p584 -->
第四篇	低压断路器
CDB3 型小型断路器
(浙江德力西有限公司)
型号	额定电流	极数	额定电压	额定分断能力	瞬时脱扣类型
(A)	(V)	(kA)
CDB3	6 ,10 ,16 ,	1P+N	240 A15	3	C
20 25 32
CM1E系列小型断路器
(常熟开关厂)
壳架额定	整定电流	额定绝缘	额定工作	极限短路	运行短路	飞弧距离
型号	电流A）	(A)	极数	电压(V)	分断能力	分断能力
电压(V)	(kA)	(kA)	(mm)
10~32 ,
CM1E – 100	100	32~63,	34	800	400	50 85	35 50	≤50
63~100
CM1E – 225	225	100~225	34	800	400	50 85	35 50	≤50
CM1E - 400	400	200~400	34	800	400	65 ,100 50	42 65 35	≤100
CM1E – 800	800	350~800	3	800	400	75 ,100	50 65	≤100
DZ- 63（C60N）系列小型断路器
(环宇集团有限公司)
型号	额定电流	极数	额定电压	额定短路通断能力
(A)	(V)	电流(A)
DZ□—63( C60N)	2 3 A 6 ,10 ,16 ,	1 2 3 A	230/240,	6000	0.7
2025405063	400/415
DZ5 系列小型断路器
(上海立新电器厂，浙江嘉控电气股份有限公司，
环宇集团有限公司，浙江德力西有限公司，人民电器集团）
辅助触点
额定绝壳架等级额定工	脱扣器	额定电流
型号	缘电压额定电流作电压	极数	额定工	额定工
(V)	(A)	(V)	类别	(A)	作电压	作电流
(V)	(A)
DZ5—20/200	无脱扣	1 ,1.5 2 3 A.5 ,	1常开，	AC380,
380	20	380	2	器式	6.5 ,10 ,15 20	1常闭	DC220	5
584	标准分享网www bzf xw com 免费下载

<!-- p585 -->
常用低压供配电设备选型与安装使用技术手册
辅助触点
额定绝壳架等级额定工	脱扣器	额定电流	额定工	额定工
型号	缘电压额定电流作电压	极数	类别	(A)	型式	作电压	作电流
(V)	(A)	(V)
(V)	(A)
380	380	热脱扣	1 ,1.5 2 3 A.5 ,	1 常开，	AC380,
DZ5—20/210	20	2	器式	6.5 ,10 ,15 ,20	1 常闭	DC220	5
380	电磁式	1 ,1.5 2 3 A.5,	1 常开，	AC380,
DZ5—20/220	380	20	2	6.5 ,10 ,15 20	1常闭	DC220	5
复式	1 ,1.5 2 3 A.5 ,	1常开，	AC380,
DZ5—20/230	380	20	380	2	1常闭	DC220	5
6.5 ,10 ,15 20
380	380	无脱扣	1 1.5 2 3 A.5,	1 常开，	AC380,
DZ5—20/300	20	3	器式	6.5 ,10 ,15 20	1 常闭	DC220	5
380	热脱扣	1 ,1.5 2 3 A.5,	1常开，	AC380,
DZ5—20/310	380	20	3	器式	1常闭	DC220	5
6.5 ,10 ,15 20
380	电磁式	1 ,1.5 2 3 A.5 ,	1常开，	AC380,
DZ5—20/320	380	20	3	6.5 ,10 ,15 ,20	1 常闭	DC220	5
380	复式	1 ,1.5 2 3 A.5 ,	1 常开，	AC380,
DZ5—20/330	380	20	3	1 常闭	DC220	5
6.5 ,10 ,15 20
DZ5—25型单极断路器
(上海第三开关厂)
型号	额定电压(V)	壳架等级额定	脱扣器额定	额定短路通断
电流A)	电流A)	能力(A)
DZ5—25	25	0.5 ,1 2.5 A 6 ,	2000
DC110 ;AC380	10 ,15 20 25	(AC 220V)
585

<!-- p586 -->
第四篇	低压断路器
DE47 系列高分断小型断路器
(电子部石家庄 54 所辐宇实业公司燕石电器厂)
型号	额定电压(V)	额定频率(Hz)	额定电流(A)	cosφ	极限短路
电流(A)
DE47—40/1 2 3	220 380	50	40	0.65~0.70	6000
DE47—25/1 2 3	220 380	50	25	0.65~0.70	6000
DE47—50/1 2 3	220 380	50	50	0.75~0.80	4000
DE47—32/1 2 3	220 380	50	32	0.65~0.70	6000
DE47—63/1 2 3	220 380	50	63	0.75~0.80	4000
DE47—10/1 2 3	220 380	50	10	0.65~0.70	6000
DE47—16/123	220 380	50	16	0.65~0.70	6000
DE47—20/1 2 3	220 380	50	20	0.65~0.70	6000
DZ47—60型小型断路器
(浙江德力西有限公司)
型号	额定电流	极数	额定电压	额定分断	瞬时脱扣
(A)	(V)	能力(kA)	类型
DZ47—60	1 3 5 ,10 ,15 20 ,	1 2 3 A	240 A15	BC ,D
25 3240 5060	6
DZ47系列高分断小型断路器
(山东烟台电器厂)
额定电流	过载脱扣性
型号	极数	额定电压分断能力瞬时脱扣
(A)	(V)	(A)	特性	冷态	热态	≤32A	>32A
冷态	冷态
1.13In	1.451In	2.551n	2.55
6~63	12,	240 A15	4000	(10~14)	≥1h	> 1s ,	I > 1s ,
DZ47—63(D)	3.4	In	< 1h	< 60s	< 120
不脱扣	脱扣	脱扣	脱扣
240V	1.13In	1.451In	2.551n	2.55
DZ47—63(C)	6~40,	1 2,	240 415	6000;	(5~10)	≥1h	< 1h	> 1s ,	In > 1s ,
50~63	3.4	415V,	In	不脱扣	脱扣	< 60s	< 120
4000	脱扣	脱扣
586	标准分享网 ww bzf xw com 免费下载

<!-- p587 -->
常用低压供配电设备选型与安装使用技术手册
DZ47—63 型断路器
（常安集团有限公司）
型号	断路器额定电流A)	断路器的极数
DZ47—63	1 3 6 ,10 ,16 20 25 32 40 ,50 ,63	12 3 A
DZ47 系列高分断小型断路器
(环宇集团有限公司)
型号	额定电压	额定电流	极数	分断能力	电气寿命	机械寿命
(V)	(A)	(A)	(次)	(次)
1 3 6 ,10 ,15 ,16 20 ,	4000，	≥6000	≥20000
DZ47—60 D)AC240 415	1 2 3 A	6000
2532405060
1 3 5 6 ,10 ,15 ,16 20 ,	400 600	≥6000	≥20000
DZ47—60 C)AC240 A15	1 2 3 A
2532405060
DZ47—100（NC100H）型高分断小型断路器
(环宇集团有限公司）
额定短路通断能力
型号	额定电压(V)	额定电流A)	极数	试验线路预期	试验线路
电流(A)	功率因数
DZ47—100	230/240,	32 50,	1 2 3 A	10000,	0.45~0.50,
(NC100H)	400/415	63 80 ,100	20000	0.20~0.25
DZ47 系列小型断路器
(北京市京中麒电器有限责任公司)
型号	极数	额定电压(V)	分断能力(A）
DZ47—1	1 2 3 A	220/240380/415	10000 20000
DZ47—3/5	1 2 3A	220/240 380/415	8000 20000
DZ47—10~40	1 2 3A	220/240 380/415	7000 ,16000 8000
DZ47—50	1 2 3 A	220/240380/415	6000 ,10000
DZ47—63	1 2 3A	220/240380/415	5000 ,10000
587

<!-- p588 -->
第四篇	低压断路器
DZ47—60（C45N）型高分断小型断路器
(北京市振达开关厂)
型号	额定电流A)	极数	额定电压	分断能力
(V)	(A)
DZ47—60( C45N)	1 3 5 ,10 ,15 20 ,	1 2 3 A	240 A15	6000 4000
25 324050.,60
DZ47—60型高分断小型断路器
(北京电器元件厂)
型号	额定电流	额定电压	极数	分断能力
(A)	(V)	(A)
DZ47—60	6 ,10 ,16202532455060	220 380	1 2 3 A	4500 6000
DZ47型高分断小型断路器
(中国长城集团)
型号	保护特性整定	额定电压	额定电流	电气寿命	机械寿命
温度(℃)	(V)	(A)	(次)	(次)
DZ47—63，	30~35	AC240 A15	1 3 5 ,10 ,15 20 ,	≥6000	≥20000
DZ47—60	(H z0)	25 32 A050.,63
DZ47—60系列小型断路器
(浙江东华电器股份有限公司，上海人民电器集团有限公司，新乡市低压电器厂，
浙江德力西有限公司，浙江精益电器集团公司）
额定电压	额定电流	分断能力(kA)	机械电气	外形尺寸
型号	(V)	(A)	极数	额定电流	额定电流	寿命(次)	(宽×高×深)
≤40A	40A	(mm)
5 ,10 ,15 20,	1
DZ47—60/1	220 380	25 32405060	6	4	4000	18×77×73.5
5 ,10 ,15 20 25,	2	36×77×77.5
DZ47—60/2	220 380	32 40 50 .60	6	4	4000
220 380	5 ,10 ,15 20 25,	3	4000	54×77×77.5
DZ47—60/3	32 40 50 ,60	6	4
220 380	5 ,10 ,15 20 25
DZ47—60/4	32 40 50 .60	4	6	4	4000	72×77×77.5
588	标准分享网 ww bzf xw com 免费下载

<!-- p589 -->
常用低压供配电设备选型与安装使用技术手册
DZ47—100（NC100H）型小型断路器
(中国长征集团)
额定短路通断能力
型号	额定电压(V)	额定电流A)	极数	试验线路预期	试验线路功率
电流A)	因数
DZ47—100	230 240,	32 50 63,	1 2 3 A	0.45~0.50,
(NC100H)	400 A15	80 ,100	10000 20000	0.20~0.25
DZ47LE—□系列高分断小型断路器
(常安集团有限公司)
壳架等级	额定短路
额定电压	额定电流	额定漏电额定漏电	分断时间	通断能力
型号	极线数	(V)	额定电流	(A)	动作电流不动作	(s)
(A)	(A)	电流(A)	(cosφ = 0.7)
(A)
1 3 6 ,	0.03,
10 ,15 ,	0.05,
DZ47LE—□/2两极两线	240	63	20 25,	0.51n	≤0.1	6000
32 A0 ,	0.075,
50 63	0.100
1 3 6 ,	0.03,
10 ,15 ,	0.05,
DZ47LE—□/3N三极四线	415	63	20 25,	0.51n	≤0.1	6000
32 A0 ,	0.075,
50 63	0.100
1 3 6 ,	0.03,
10 ,15 ,	0.05,
DZ47LE—□/3三极三线	415	63	20 25,	0.51∆n	≤0.1	6000
32 40,	0.075,
50 63	0.100
1 3 6 ,	0.03,
10 ,15 ,	0.05,
DZ47LE—□/4 四极四线	415	63	20 25 ,	0.075,	0.51∆n	≤0.1	6000
32 40 ,
50 63	0.100
589

<!-- p590 -->
第四篇	低压断路器
DZ126型小型断路器
(上海第三开关厂)
型号	额定电压	壳架额定	脱扣器额定电流	极数	额定短路分断
(V)	电流(A)	(A)	能力(A)
DZ126—100	230 400	100	50 63 80 ,100	1P 2P 3PAP,	10000 6000
1P + NAP + N
DZ128 型微型断路器
(佛山市开关厂)
型号	额定电压(V)	额定电流(A)	极数	瞬时脱扣器	额定极限短路
型式	分断能力(kA)
DZ128—63	220 380	1(2)α4)56),10,	1 2 3 A	B型C型D型	6
162025 32 40 50 63
DZ150（HHD47）型小型断路器
(浙江华航电气股份有限公司)
型号	额定电压	额定电流A)	额定运行短路分断
(V)	能力(A)	1.13In t≥1h	1.45In t < 1h
DZ150 - 63/1~ 3	220 380	1 3 6 ,10 ,16 20 ,	60 40	不脱扣	脱扣
(HHD47-63/1~3)	25 32 405063
DZ162型塑料外壳式断路器（电动机保护开关）
(苏乐凯伦电器有限公司)
型号	额定电流A)	脱扣器整定电流	分断能力(kA)	外形尺寸
范围(A)	380V	660V	cosφ	(宽×高×深）mm)
DZ162—40	20~40	13~40	3/1.5	0.9	60×82×111
DZ251（HHD30）系列小型断路器
(浙江华航电气股份有限公司，上海华航电气有限公司)
型号	额定电压	额定电流	额定运行短路
(V)	(A)	分断能力（A）	1.13Int≥1h	1.45In t < 1h
DZ251—32	220	6~32	3000	不脱扣	脱扣
(HHD30—32)
590	标准分享网www bzf xw com 免费下载

<!-- p591 -->
常用低压供配电设备选型与安装使用技术手册
FI/LS型微型漏电断路器
（浙江嘉控电气股份有限公司）
型号	额定电压	额定电流	壳架等级额定	极数	额定剩余动作	额定剩余不动
(V)	(A)	电流A)	电流(A)	作电流(A)
FI/LS	230 400	2 A6 ,10 ,16 ,	32	23A	0.03 0.05 ,	0.51n
20 25 32	0.10 0.30
FIN 型微型漏电断路器
(浙江嘉控电气股份有限公司)
额定电压	额定电流	壳架等级	额定剩余	额定剩余
型	号	(V)	(A)	额定电流	极数	动作电流	不动作电流
(A)	(A)	(A)
FIN	230 400	25 A0 63	63	2A	0.03 0.10 0.30 0.50	0.51n
JD158—100（NC—100H）型高分断小型断路器
(北京市振达开关厂)
型号	额定电流A)	极数	额定电压(V)	分断能力(A）
JD158—100	63 80 ,100	1 2 3 A	220 240 380 A15	10000 20000
K100—63 系列小型断路器
(上海燎原电器二厂)
型号	额定电压	额定电流A)	外形尺寸
(V)	(宽×高×深mm)
K101—63	220	6 ,10 ,16 20 25 32	18×60× 89
K102—63	220	6 ,10 ,16 20 ,25 32	36×60×89
K103—63	380	6 ,10,16 20 ,25 32	54×60×89
K104—63	380	6 ,10 ,16 20 25 32	72×60×89
LB—63 系列小型断路器
(保定市北方电子电器有限公司)
型号	额定电流(A)	瞬时脱扣器	额定运行短路分断能力
额定电压(V)	型式	分断电流(A）
LB—63/1	220 380	6 ,10 ,16 20 25 32 40	C	6000	0.7
LB—63/2	220 380	6 ,10 ,16 20 25 32 40	C	6000	0.7
591

<!-- p592 -->
第四篇	低压断路器
型号	额定电流A)	瞬时脱扣器	额定运行短路分断能力
额定电压(V)	型式	分断电流(A）
cosφ
LB—63/3	380	6 ,10 ,16 ,20 25 32 40	C	6000	0.7
LB—63/4	380	6 ,10 ,16 20 25 32 40	C	6000	0.7
NB1—63 系列小型断路器
(正泰集团公司)
型号	额定电流A)	极数	额定电压	额定短路通断
(V)	电流A)
NB1—63	1 2 3 A6 ,10 ,16 20 25 32 40 50 63	1 2 3 A	230 400	6000
PX200C型微型断路器
(浙江嘉控电气股份有限公司)
型号	额定电压(V)	额定电流(A)	壳架等级额定
电流(A)
PX200C	230 400 415)	2 4 6 ,10 ,1620 25 32 40 50 ,63	63
PX300系列小型断路器
(邢台鑫明电器有限公司)
额定电压(V)	额定电流	额定频率	额定短路
单极	多极	(A)	极	(Hz)	能力(A)
PX300	230 400	400	6~36	1P ,1P + N2P,	50.60	80006~40),
3P3P+NAP	600050~63)
PX360	230 400	400	6~40	1P ,1P + N2P,	50.60	6000
3P3P+NAP
PXN型小型断路器
(邢台鑫明电器有限公司)
型号	额定电压	额定电流	极数	额定频率	额定短路
(V)	(A)	(Hz)	能力(A)
PXN	230	6~40	1P+N	50,60	6000
592	标准分享网 www bzf xw com 免费下载

<!-- p593 -->
常用低压供配电设备选型与安装使用技术手册
QGM98—63 系列小型塑壳式断路器
(浙江侨光电器集团公司）
额定电压	额定电流	瞬时脱扣器	额定极限短	机械寿命	电寿命
型号	(V)	(A)	类型	路分断能力	(次)	(次)
(A)
QGM98—63/1	240 A15	1 2 3 45 6 ,10 ,15 ,16	BCD	6000	≥20000	≥6000
20253240506063
240 A15	1 2 3 45 6 ,10 ,15 ,16	BC D	6000	≥20000	≥6000
QGM98—63/2	20253240506063
QGM98—63/3	240 A15	1 2 3 45 6 ,10 ,15 ,16	B C D	6000	≥20000	≥6000
2025 3240506063
QGM98—63/4	240 A15	1 2 3 A 5 6 ,10 ,15 ,16	BC D	6000	≥20000	≥6000
20253240506063
S230 系列小型断路器
(浙江德力西有限公司)
型号	额定电流	极数	额定电压	额定分断
(A)	(V)	能力(kA)
S230—40/1	6 ,10 ,16 20 25 32 40	1	240	300
S230—40/2 3	6 ,10 ,16 20 25 32 40	23	415	4500
S250S 系列小型断路器
(北京 ABB 低压电器有限公司）
型号	极数	额定电压	额定电流	分断能力
(V)	(A)	(kA)
6 ,10 ,16 20 25 ,	66~40A),
S250S—B	1 2 3A ,1 + N	230 400	32 4050,63	4.5(50 63A)
230 400	1 2 3 A6 ,10 ,	61~25A),
S250S—K	1 233 + N	4.5( 32 40A)
16 20 25 32 40
1 A 6 ,10 ,16 20 ,	61~40A),
S250S—C	1 2 3A ,1 + N	230 400	25 32405063	4.5(50 63A)
593

<!-- p594 -->
第四篇	低压断路器
SO60 系列小型断路器
(浙江德力西有限公司)
型号	瞬时脱扣	额定电流	极数	额定电压	分断能力
类型	(A)	(V)	(kA)
S060—32G	G	1 2 3 A 6 ,10 ,	1 2 3 A	240 A15	3
16 20 25 32 40 50
S060—32/L	L	6 ,10 ,16 20 25 32	1 2 3 A	240 A15	3
T60N型小型塑壳断路器
(厦门顺万裕电器工业有限公司)
型号	极数	脱扣特性	额定电压	壳架等级	额定电流	额定运行短路分断
(V)	电流(A)	(A)	能力(A)
T60N	1 23	B,C	240 A15	63	6 ,10 ,16 20 25 ,	6000
32 40 50 63
WSM228—63 系列小型断路器
(武进市桑乐电器厂)
型号	额定电压	额定电流	分断能力	电寿命	机械寿命
(V)	(A)	(A)	(次)	(次)
WSM228—63(3P)	AC220 380	10 ,16 20 25 32 405063	4500	6000	4000
WSM228—63(2P)	AC220 380	10 ,16 20 25 ,32 40 ,50 63	6000	6000	4000
WSM228—63( 1P)	AC220 380	10 ,16 20 25 32 40 ,50 63	6000	6000	4000
WSM228—63(4P)	AC220 380	10 ,16 20 25 32 40 50 63	4500	6000	4000
BDZ5系列隔爆型防爆自动空气开关
(中国环宇集团)
型号	额定电压	额定电流	脱扣器额定电流
(V)	(A)	(V)
BDZ5 - 20	AC380 ,DC220	20	005 0555 5 520
594	标准分享网ww bzf xw com 免费下载

<!-- p595 -->
常用低压供配电设备选型与安装使用技术手册
BDZ10 系列隔爆型防爆自动空气开关
(中国环宇集团)
型号	额定电压	脱扣器额定电流	瞬时动作整定电流
(V)	(A)	(A)
BDZ10 - □	AC380 ,DC220	150 200 ,250 300 400,
15 20 25 30 40 ,50 ,60 ,80 ,100	500 600 ,800 ,1000
BDZ51 系列隔爆型防爆自动空气开关
(浙江德力西有限公司)
型号	额定电压	额定电流	脱扣器额定电流	电缆外径/管内径
(V)	(A)	(A)	(mm)
BDZ51 - 20/	1 ,1.5 ,2 ,3 ,4 ,5 ,6.5 ,10 ,15 ,20,
□/□□□	380 220	20	25 ,32,40,50,60,80, 100, 120,	(12~18)/25
140 ,170 200 ,250
BDZ51 - 60/	1 ,1.5 ,2 ,3 ,4 ,5 ,6.5 ,10 ,15 ,20 ,
□/□□□	380 220	60	25 ,32,40,50,60,80, 100, 120,	(18~22)/32
140 ,170 ,200 250
BDZ51 - 100/	1 ,1.5 ,2 ,3 ,4 ,5 ,6.5 ,10 ,15 ,20 ,
380 220	100	25 ,32,40,50,60,80,100, 120,	(20~26)/40
□/□□□
140 ,170 ,200 250
BDZ51 - 250/	1 ,1.5 ,2 ,3 ,4 ,5 ,6.5 ,10 ,15 ,20,
□/□□□	380 220	250	25,32,40,50,60,80,100,120,	(27~33)/50
140 ,170 200 ,250
BDZ51 - 500/	380 220	500	200~500	(34~42)/70
□/□□□
BDZ51 系列隔爆型防爆自动空气开关
(中国环宇集团)
型号	额定电压	额定电流	额定短路分断能力	cosφ	电缆外径/管内径
(V)	(A)	(有效值A)	(mm)
BDZ51 - 5	380	5	6000	0.65~0.70	10~14/20
BDZ51 – 10	380	10	6000	0.65~0.70	10~14/20
BDZ51 – 15	380	15	6000	0.65~0.70	10~14/20
BDZ51 – 20	380	20	6000	0.65~0.70	10~14/20
BDZ51 – 25	380	25	6000	0.65~0.70	12~18/25
BDZ51 – 32	380	32	6000	0.65~0.70	12~18/25
595

<!-- p596 -->
第四篇	低压断路器
型号	额定电压	额定电流	额定短路分断能力	cosφ	电缆外径/管内径
(V)	(A)	(有效值）A)	(mm)
BDZ51 – 40	380	40	6000	0.65~0.70	18~22/32
BDZ51 – 50	380	50	4000	0.75~0.80	18~22/32
BDZ51 - 60	380	60	4000	0.75~0.80	20~26/40
BDZ51 – 100	380	100	4000	0.75~0.80	20~26/40
DM2系列自动灭磁开关
(沈阳低压开关厂)
额定电压	额定电流	栅片间隙数	强励电压	强励电流
(V)	(A)	(V)	(A)
DM2 – 1500/40	DC 500	DC 1500	40	DC 1000	DC 2680
DM2 – 1500/50	DC 500	DC 1500	50	DC 1300	DC 3000
DM2 – 2500/40	DC 500	DC 2500	40	DC 1000
DM2 - 2500/50	DC 500	DC 2500	50	DC 1300
DM2 - 2500/60	DC 500	DC 2500	60	DC 1500
DM4 系列磁场断路器
(上海新联直流电器有限公司、原上海立新电器厂)
额定	额定	强励	分断	合闸	合闸	分闸	分闸
电压	电流	电压	电流	时间	同步性	时间	同步性
(V)	(A)	(V)	(A)	(ms)	(ms)	(ms)	(ms)
DM4 - 1000/500 - 1	500	1000	2.5Ue	(3~200 )% Ie	100	20	135	15
DM4 - 1000/500 - 2	500	1000	2.5Ue	(3 ~200 )% Ie	100	20	135	15
DM4 – 1000/800 - 2	800	1000	2Ue	(3~ 300 )% Ie	100	20	135	15
D-/00-801	800	1000	2Ue	(3 ~ 300 )% Ie	100	20	135	15
DM4 - 1600/500 - 2	500	1600	2.5Ue	(3 ~200 )% Ie	100	20	135	15
DM4 -1600/500- 1	500	1600	2.5Ue	(3 ~ 200 )% Ie	100	20	135	15
DM4 - 1600/800 – 1	800	1600	2Ue	(3 ~ 300 )% Ie	100	20	135	15
DM4 -1600/800- 2	800	1600	2Ue	(3~ 300 )% Ie	100	20	135	15
DM4 - 2500/500 – 2	500	2500	2.5Ue	(3 ~ 200 )% Ie	100	20	135	15
DM4 - 2500/500 - 1	500	2500	2.5Ue	(3 ~200 )% Ie	100	20	135	15
DM4 – 2500/800 – 1	800	2500	2Ue	(3 ~ 300 )% Ie	100	20	135	15
596	标准分享网 ww bzf xw com 免费下载

<!-- p597 -->
常用低压供配电设备选型与安装使用技术手册
额定	额定	强励	分断	合闸	合闸	分闸	分闸
型号	电压	电流	电压	电流	时间	同步性	时间	同步性
(V)	(A)	(V)	(A)	(ms)	(ms)	(ms)	(ms)
DM4 - 2500/800 - 2	800	2500	2Ue	(3~ 300 )% Ie	100	20	135	15
DM4 - 4000/500 - 2	500	4000	2.5Ue	(3 ~ 200 )% Ie	100	20	135	15
DM4 - 4000/800 - 2	800	4000	2Ue	(3 ~ 300 )% Ie	100	20	135	15
DS12 系列直流快速断路器
(上海新联直流电器有限公司(原上海立新电器厂)
电寿	额定极限短路分断
额定电压	额定电流	过电流脱扣器	机械寿命	全分断
型号	(V)	(A)	整定电流范围	(次)	能力	时间	过电压
(A)	(次)	(kA)	(ms)	系数
≤3倍
DS12 - 10/08	800	100	800~2000	500	500	40	ε0	≤0.7	额定
电压
≤3倍
DS12 - 20/08	800	2000	1600~4000	50000	400	40	<30	<0..7	额定
电压
≤3倍
DS12 - 30/08	800	2400	2400~6000	50000	100	50	<30	≤0.7额定
电压
≤3倍
DS12- 60/08	800	6000	4800~12000	50000	50	50	≤0.7额定
电压
DS14 系列直流快速断路器
(上海新联直流电器有限公司(原上海立新电器厂)
电寿	额定极限短路分断
额定电压	额定电流	过电流脱扣器	机械寿命	全分断
型号	(V)	(A)	整定电流范围	(次)	能力	时间	限流	过电压
(A)	(次)	(kA)	(ms)	系数
≤3倍
DS14 – 10/15	1500	1000	800~2000	50000	500	30	<30	≤0.65额定
电压
597

<!-- p598 -->
第四篇	低压断路器
过电流脱扣器	电寿	额定极限短路分断
额定电压	额定电流	机械寿命	命	能力	全分断
(V)	(A)	整定电流范围	(次)	时间	限流	过电压
(A)	(次)	(kA)	系数
(ms)
≤3倍
DS14 - 20/15	1500	2000	1600~4000	500	400	30	< 30	≤0.7额定
电压
≤3倍
DS14 - 32/15	1500	3150	2400~6300	500	100	50	< 30	≤0.65额定
电压
≤3倍
DS14 - 63/15	1500	6350	4800~12600	500	50	50	< 30	≤0.65额定
电压
DW80 系列矿用隔爆型空气馈电开关
(浙江德力西有限公司)
额定	额定	过电流脱扣器	瞬时过电流脱	极限分断能力
型号	电压	电流	额定电流	扣器整定电流	(有效值kA)
(V)	(A)	(V)	(A)	380V，	660V,
cosφ = 0.35	cosφ = 0.50
DW80 - 200	380	200	200	200~300~600	15	7
DW80 - 350	660	350	400	400~600~1200	15	7
DX 系列信号断路器
(北京继电器厂)
额定值
直流电流A）	直流电压(V）	直流复归电压(V)	触点形式
0.01 0.015 ,
0.025 0.05,	3动合保持,2动合保持
DX - 17/F	0.075 0.1 ,	220,110,48,	220 ,110 ,48 ,24,
24,12	12	一瞬动2动合保持
0.15 0.25,
0.5 0.75
0.01 ρ.015,
0.025 0.05,	220,110,48,	3动合保持,2动合保持
DX - 17	220 ,110 ,48 ,24,
0.075 0.1,	24,12	12	一瞬动2动合保持
0.15 0.25,
0.5 0.75
598	标准分享网 www bzf xw com 免费下载

<!-- p599 -->
常用低压供配电设备选型与安装使用技术手册
DY- 3500 磁场断路器
(沈阳低压开关厂)
型号	额定电压	额定电流	极限分断电压	极限分断电流	额定绝缘电压
(V)	(A)	(V)	(A)	(V)
DY - 3500	100	3150	1600	20000	2000
DZ - 15 中间断路器
(北京继电器厂)
型号	额定电压	触点形式及对数
(V)	动合	动断
DZ - 15	DC12 24 48,110 220	2	2
DZ- 17	DC12 24 48 ,110 220	4
DZ10型防爆断路器（ⅡB级/ⅡC级）
(浙江德力西有限公司)
型号	额定电压	脱扣器额定电流	使用	端子	电缆外径
(V)	(A)	类别	极数	防爆标志	(mm)
DZ10 - 250	220 380	100,125，160, 180,	AC - 1 ,	3P +N +	d Ⅱ BT4 , d	φ17~35
200225 250	AC-3	PE	ⅡI CT4
DZ20 - 100	220 380	16 ,20 ,32 ,40 ,50 ,63,	AC - 1 ,	3P +N+	d ⅡI BT4 , d	φ17~35
80 ,1000	AC-3	PE	IⅡICT4
220 380	100,125,160,180,	AC - 1 ,	3P +N +	φ17~35
DZ20 - 200	200 225	AC-3	PE	ⅡICT4
DZ20-40	AC - 1,	3P +N +	φ17~35
220 380	200 225 315 350 400	AC-3	PE	IICT4
DZ30F1 - 32 型断路器
(山东烟台电器厂)
型号	额定电压	额定电流	瞬时脱扣特性	过载脱扣特性
(V)	(A)	C型	D型	冷态	热态	冷态
1.13I ≤	1.45I <	2.551>
DZ30F1 - 32	AC240	6 , 10 , 16 ,	(5~10)In	(10~14)In	1h 不脱	1s , < 60s
20 25 32	扣	1h 脱扣	脱扣
·599

<!-- p600 -->
第四篇	低压断路器
DZ39 - 16F 型电动机保护断路器
(上海第三开关厂)
型号	额定电压	额定工作电流	额定接通分断能力
(V)	(A)	(A)
DZ39 – 16F	380	6 ,10 ,16	1500
DZ163 系列高分断断路器
(泰州克尼电器有限公司)
型号	额定电流	极数	额定电压	分断能力
(A)	(V)	(A)
DZ163	63 80 ,100	1 2 3 A	240 A15	10000 20000
DZS 系列中间断路器
(上海继电器有限公司)
型号	延时返回	作时间	动作电压	返回电压	额定功耗
(s)	(s)	(W)
DZS- 651	≥0.08	(30% ~70% )Ue	≥30% Ue	≤3.2
DZS- 655	≥0.06	(30% ~70% )Ue	≥30% Ue	≤3.2
DZS6 系列低压断路器
(无锡明达电器有限公司)
额定绝	通断能力(有效值)	控制电动机功率
额定电压	缘电压	额定电流	极数	(kA/cosφ)	(kW)
(V)	(V)	(A)
220V	380V	660V	220V	380V	660V
DZS6-20	660	660	20	3	1.5/0.951.5/0.951.0/0.95	5.5	10	13
DZS6-32	660	750	32	3	10/0.5	10/0.5	3/0.9	9	16	26
DZS6-63	660	750	63	3	20/0.3	20/0.3	5/0.7	18	32	58
600	标准分享网 www bzf xw com 免费下载

<!-- p601 -->
常用低压供配电设备选型与安装使用技术手册
FAZB - DC 系列高分断直流断路器
(沈阳金钟—宏特电器有限公司)
额定电压	额定电流	短路保护	分断
型号	(V)	(A)	动作电流	过载保护性能	能力
(kA)
1P 0.5~ 32A 250V ;
FAZB	40~50A ,125V ;	0.5 ,1 ,2 ,3 ,4 ,6 ,10 ,	1.131 1h不动作，
- DC	16 ,20 ,25 ,32 ,40 ,50,	(4~7)In	1.451 1h19. 内动作	6
2P 0.5 ~ 32A 500V ;	63 80 ,100
40~50A250V
FAZC - DC 系列高分断直流断路器
(沈阳金钟一宏特电器有限公司)
额定电压	额定电流	短路保护	分断
型号	动作电流	过载保护性能	能力
(V)	(A)	(kA)
1P 0.5~ 32A 250V ;
FAZC	0.5 ,1 ,2 ,3 ,4 ,6 ,10 ,	1.13I1h不动作，
40~50A ,125V ;	(7~ 14)In	6
- DC	16 ,20,25 ,32 ,40 ,50,	1.451 1h 内动作
2P 0.5~ 32A 500V ;	63 80 ,100
40~50A250V
GS251S 系列漏电断路器
(北京 ABB 低压电器有限公司)
型号	特性	极数	额定电压	额定电流	额定漏电动作电流	额定动作过电压
(V)	(A)	(mA)	(V)
GS251S	BC	1 + NA	230	6~40	30	260 270 280
M611 电动机保护开关
(苏州电气控制设备厂)
额定频率	额定绝	额定工	约定发	整定工	AC - 3 380V 控制
型号	(Hz)	缘电压	作电压	热电流	作电流	电动机最大功率
(V)	(V)	(A)	(A)	(kW)
M611- 0.25	50.60	660	380	6.3	0.25	0.06
M611-0.63	50.60	660	380	6.3	0.63	0.12
M611- 0.40	50 .60	660	380	6.3	0.4	0.09
M611-0.16	50 60	660	380	6.3	0.16
M611-1.6	50 60	660	380	6.3	1.6	0.55
M611 -1.0	50 .60	660	380	6.3	1	0.25
·601·

<!-- p602 -->
第四篇	低压断路器
额定频率	额定绝	额定工	约定发	整定工	AC - 3 380V 控制
型号	(Hz)	缘电压	作电压	热电流	作电流	电动机最大功率
(V)	(V)	(A)	(A)	(kW)
M611 - 2.5	50.60	660	380	6.3	2.5	0.8
M611-4.0	50 .60	660	380	6.3	4	1.5
M611 - 6.3	50 .60	660	380	6.3	6.3	2.5
M611 - 10	50 .60	660	380	16	10	4
M611 - 16	50 .60	660	380	16	16	7.5
M611 - 20	50 60	660	380	25	20	9
M611 - 25	50 .60	660	380	25	25	11
M611 - 32	50 .60	660	380	32	32	15
M611 - 40	50 .60	660	380	40	40	18.5
M611 - 63	50 .60	660	380	63	63	30
M611 - 80	50.60	660	380	80	80	40
S系列剩余电流断路器
（中国 OTT 集团）
壳架等	额定电流	额定绝	额定	额定	额定极限短	额定运行短
型号	级额定	(A)	极数	缘电压	电压	频率	路分断能力	路分断能力
电流(A)	(V)	(V)	(Hz)	(kA)	(kA)
10, 16 , 20,
SL1 – 63YL	63	25,32,40,	3	500	400	50	15	10
50 63
16,20,25,
SL1 – 100YL	100	32,40,50,	3	500	400	50	40	20
63 80 ,100
200	100， 125，	3	500	400	50	40	20
SL1 – 200YL	160 200
602	标准分享网 ww bzf xw com 免费下载

<!-- p603 -->
常用低压供配电设备选型与安装使用技术手册
IZM 系列柜架断路器
(北京智能电气有限责任公司(经销公司))
型号	额定连续电流	分断容量	过载脱扣器整定范围	短路脱扣器整定范围(A)
(A)	(kA)	(A)	不延时
IZM 32S – 800	800	40 65 ,100	320~800	(1.5 ~ 10 )Ie
IZM 32 - 800	800	40 65 ,100	320~800	(1.5 ~ 10 )Ie
IZM 32H - 800	800	40 65 ,100	320~800	(1.5 ~ 10 )Ie
IZM 32V – 800	800	40 65 ,100	320~800	(1.5 ~ 10 )Ie	22400
IZM 32SV – 800	800	40 65 ,100	320~800	(1.5 ~ 10 )Ie	22400
IZM 32HV – 800	800	40 65 ,100	320~800	(1.5 ~ 10 )le	22400
IZM 32SV – 1000	1000	40 65 ,100	400~1000	(1.5 ~ 10 )Ie	28000
IZM 32H - 1000	1000	40 65 ,100	400~800	(1.5 ~ 10 )Ie
IZM 32S – 1000	1000	40 65 ,100	400~800	(1.5 ~ 10 )Ie
IZM 32V – 1000	100	40 65 ,100	400~800	(1.5 ~ 10 )Ie	28000
IZM 32 - 1000	100	40 65 ,100	400~800	(1.5 ~ 10 )Ie
IZM 32HV – 1000	100	40 65 ,100	400~1000	(1.5 ~ 10 )Ie	28000
IZM 32SV – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )Ie	3000
IZM 32V – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )Ie	3000
IZM 32HV – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )Ie	3000
IZM 32 – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )le
IZM 32S – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )Ie
IZM 32H – 1250	1250	40 65 ,100	500~1250	(1.5 ~ 10 )Ie
IZM 32V – 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie	38400
IZM 32SV – 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie	38400
IZM 32 - 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie
IZM 32S – 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie
IZM 32HV – 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie	38400
IZM 32H – 1600	1600	40 65 ,100	640~1600	(1.5 ~ 10 )Ie
IZM 32H - 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie
IZM 32 - 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie
IZM 32S - 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie
IZM 32SV – 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie	4000
IZM 32HV – 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie	4000
·603

<!-- p604 -->
第四篇	低压断路器
型号	额定连续电流	分断容量	过载脱扣器整定范围	短路脱扣器整定范围(A)
(A)	(kA)	(A)
IZM 32V – 2000	2000	55 ,75 ,100	800~2000	(1.5 ~ 10 )Ie	4000
IZM 32H – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie
IZM 32S – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie
IZM 32 – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie
IZM 32SV – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie	300
IZM 32V – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie	35000
IZM 32HV – 2500	2500	55 ,75 ,100	1000~2500	(1.5 ~ 10 )Ie	35000
IZM 32S - 3200	3200	75 ,100	1280~3200	(1.5 ~ 10 )Ie
IZM 32HV – 3200	3200	75 ,100	1280~3200	(1.5~10 )Ie	38400
IZM 32SV – 3200	3200	75 ,100	1280~3200	(1.5 ~ 10 )Ie	38400
IZM 40H – 4000	4000	75 ,100	1600~4000	(1.5 ~ 10 )Ie
IZM 40S - 4000	4000	75,100	1600~4000	(1.5~ 10 )Ie
IZM 50H - 5000	50000	100 ,150	2000~500	(1.5 ~ 10 )I
IZM 50S - 5000	500	100 ,150	200~500	(1.5 ~ 10 )Ie
IZM 63H - 6300/	6300	100 ,150	2520~6300	(1.5 ~ 10 )Ie
AF
604	标准分享网 ww bzf xw com 免费下载