

<!-- p5 -->
然柔之多管我
，-'唰'cdtu 汀
没J骂市l气
Z性"d仔阳网友栩1"" VlWW W邵fld cOn' 
{又失闷汉学习主悲诸纪建黯
《工业与民用配电设计手册》第三版
编写单位及人员
中国电子工程设计院
孙美君吴晓斌
中国兵器王业第六设计研究院
王秀华
齐长顺
中船建筑工程设计研究院
第一章
第二幸
第三章
安在宇郭丽萍
第四章
中国兵器工业第五设计研究院(五洲王程设计研究院)
李治祥
第五章
王素英
第十一章(部分)
中国航空工业规划设计研究院
丁杰徐永根谢哲明
陈泽毅任元会陈超
王厚余徐华
核王业第二研究设计院
姚家棉
张坏
中国船舶王业第九设计研究院
王志强傅益君
王培康
中国航天建筑设计研究院
张艺滨朱宇李承耀刘文波
-F铠生
信息产业电子第十一设计研究院
杨天义
顾尔矿
北京博超时代软件有限公司
林飞窦延峰
第六章
第十一章
第十五章
第七章
第八章
第九章
第十章
第十二章
第十二章(部分)、第十六章
第十二章
第十四章
附录


<!-- p6 -->
然柔之多管我
，-'唰'cdtu 汀
是主主市l气
Z性"d仔P.f'网友栩1""
v.向ww邵fld co 吁
1.'\', .. 共闷汉学习主悲诸乡立专黯
前
-‘--
e 
F 
、，飞.-
, -
本手册由国内九家知名设计院联合编写，于1983 年首版，原名《工厂配电设计手册~;
1994 年扩充修编为第二版，更名《工业与民用配电设计手册~;本书是新世纪初的新编第三
版。
历经二十多年，本手册受到全国众多电气工程设计、施工安装、运行维护以及大专院校
相关专业师生的赞誉，成为电气设计人员必备的工具书之一，并荣幸地挤身于注册电气工程
师(供配电)执业资格考试指定参考书，已被业界同仁在专业文献中及CAD 软件中广泛引
用。
第二版发行十余年来，我国经济发展和技术进步举世瞩目，国际、国内电气设计规范和
电工产品标准亦有修订，电气设备和材料日新月异，配电系统设计技术随之长足发展。因
此，亟需对本手册进行修订。经过三年多不懈努力，我们克服重重困难，推出了本手册第二
版。
第三版跟踪当前电气技术和电工产品发展，总结多年的实用经验，对于册内容做了大幅
扩充、更新、充实:
·新增高压开关柜、
UPS 及E因的选择;高压系统接地方式设计要点，以及接地变
压器、接地电阻器、消弧线圈的选用;变电所微机保护和综合自动化;医用X 光机配电
等。
·更新了高低压电器的型谱和技术数据，继电保护和二次回路的全新插图;按新国标编
制了电缆电线的载流量及其校正系数，增加了新型电线电缆品种;常用规范标准索引、气象
参数等资料亦已刷新。
·强调电气安全:扩展和修订了爆炸危险环境电气设备选择;新增防电磁脉冲、电磁屏
蔽、防电气火灾，阻燃和耐火电缆选择;更新了特殊场所电击防护要求。
·重视节能:推介电气设备能效标准;列入TOC 法优选变压器、电缆截面最佳化的新
概念，充实了电缆经济电流的内容。
·方便应用，新编写了配套的计算软件，随书发行。
第三版继承和发扬了本手册的优良传统，努力做到理论性与实用性相结合，工业与民用
并重，普及与深入兼顾。对每一课题，先介绍技术概念，编列规范、标准要求，再给出可靠
的设计和计算方法，并提供实用的资料和数据，对常用者还编制了大量便查图表。这种做法
的艰辛是不言而喻的，但我们不改初衷，弹精竭虑，举九家设计院、近30 名编写人员之力，
向广大电气同仁奉献出这本严谨、实用、方便的工具书。
手册第二版编写组对为本手册奠定基础和付出艰辛劳动的第一、第二版主编徐永根和全
体参编者所做的卓越贡献表示致意;对我国资深专家林维勇、王厚余、刘树去伯、吃东方的指
导、帮助深表谢意;向在编写中提供宝贵资料和给予支持、协助的国际铜业协会(中国)和


<!-- p7 -->
然柔之多管我
，-'唰'cdtu 汀
没J骂市l气
Z性"d仔阳网友栩1"" VlWW W邵fld cOn' 
{又失闷汉学习主悲诸纪建黯
上海电器科学研究所、沈阳变压器研究所的领导和有关人员表示衷心的感谢。
向支持、协助第三版编写工作并提供产品技术资料的以下企业表示感谢:
ABB (中国)投资有限公司
施耐德(中国)投资有限公司
北京德威特电力系统自动化有限公司
奥地利埃姆斯奈特
(MSchneider)
OBO 培训中心(中国)
法国潮高美
(Socomec)
电气公司
北京明日电器设备有限公司
江苏宝胜科技创新股份有限公司
、.
编者
2005 年5 月


<!-- p8 -->
然柔之多管我
，-'唰'cdtu 汀
没J骂市l气
Z性"d仔阳网友栩1"" VlWW W邵fld cOn' 
{又失闷汉学习主悲诸纪建黯
目景
、，、.-‘(
.... 
前言
第一章负荷计算及无功功率孙偿
Vυω00 " 
♂ 
… 
飞户
3协会
(:0
'5:"..:"，丸。川。民句
.oo_5( _ __J 仔门肘
。川
5 元叫~'o'o~'o悦?
第一节概述……………………………….. . . .………………. .. . . .. . .…………………·………………… 1 
第二节
设备功率的确定……. .. . .. ..…. . . . .. .……………………. . .. . . . . .. . . . . . .…. . . . . .. ..…. . .. . .. . . . 1 
第二节
需要系数法确定计算负荷…………………………………………………·……………，3 
第四节
利用系数法确定计算负荷….. . . . . . .………………. . .. . . .……………. . . .. . . .…………………, 7 
第五节
单位面积功率法和单位指标法确定计算负荷………………….. . .. . . .………. . . . . .. . .…, 11 
第六节
单相负荷计算. .. . . . . . . . .. . . .……………………………………………………………………… 12 
第七节
电弧炉负荷计算…. . . . .. . . .……………………"…. . . .. . . . . . .. .. . .. . .. . .….. .. . . . . . .. .. . . .. . .. . . . 14 
第八节
尖峰电流的确定…………………………………………………………………………………
15
第九节
企业年电能消耗量计算
第十节
电网损耗计算…………………………….. . . . .…………………………………. . . . . .……… 16 
第十一节
无功功率补偿……….. . .. . . .………………·………………………………………………… m 
一、提高用电设备的自然功率因数
(20)
二、采用并联电力电容器补偿
(21)
三、利用同步
电动机补偿
(22)
四、电力电容器补偿、控制及安装方式的选择
(23)
五、全f 负荷计算及
无功功率补偿计算示例
(23)
第二章供配串累统…………………………………………………….. .. . . .. .…. . . .. .. . .. . . .. .. . . . . .. . ... 25 
u … 
, (, -c: 
… 0'00 叫忡。.:n ，s ，;:
…(('" 
O'.c.f…习习〉抨
.. 
第一节
负荷分级及供电要求
一、规范对负荷分级的原则规定
(25)
二、部分行业的负荷分级
(26)
三、一级负荷对供电
电源的要求
(29)
四、二级负荷对供电电源的要求
(29)
第二节
供配电系统设计要则
第二节
高压配电系统……….. . . . .………………………. . .. . . . .……………. . . . .. . .………·…. .. ... . .. 30 
一、电压选择
(30)
二、接地方式
(31)
三、配电方式(35)
第四节
变压器选择和变配电所主接线"
一、变压器选择
(37)
二、变画己也所的电气主接线
(46)
三、变配电所所用电源
(56)
第五节低压配电系统……
一、电压选择
(57)
二、带电导体系统和接地系统的分类
(57)
三、低压电力配电系统
(58)
四、照明配电系统
(60)
第六节应急电源………………………………………………….. . . . .……. .. . .. . .…………·…………的
一、应急电源种类
(63)
二、应急电源系统
(63)
三、柴油发电机组
(65)
四、不间断
电源
UPS (67) 
五、应急电源EPS (68) 
第七节
民用建筑供配电系统·
一、高层建筑供自己也系统
(70)
二、体育建筑供配电系统
(71)
三、影剧院供配电系统
(72)


<!-- p9 -->
然柔之多管我
，-'唰'cdtu 汀
没J骂市l气
Z性"d仔阳网友栩1"" VlWW W邵fld cOn' 
{又失闷汉学习主悲诸纪建黯
四、医疗建筑供配电系统
(73)
五、商住楼供配电系统
(75)
附录
供、配电设计的原始资料
75 
一、需向供电部门提供的资料
(75)
二、需向供电部门索取的资料(76)
三、需向建设单位
了解的内容和索取的资料
(76)
第三章
3S -10 (6) kV sf配电所………………………….. .. . .. . .…. . .. .. .…….77 
第一节
变配电所所址和型式选择-
一、变配电所分类(77)
二、变配电所所址选择
(77)
三、变配电所型式选择
(78)
第二节
变配电所的布置…
一、总体布置
(78)
二、控制室
(82)
二、高压配电室
(83 ) 
四、电容器室
(88)
) 
匀川叫
..吵.
，川
γ 
五、低压配电室
(90)
六、变压器室
(90)
七、露天安装的变压器、户外箱式变电站
(96)
第三节
柴油发电机房…………………………………………………………………………………
97
第四节
变配电所对土建、采暖、通风、给排水的要求. . 
第五节
35kV 变电所设计实例……. . . . . .……………………… 
第四章短路电流计算……………………………………….. .. . . .………. . . . .. . . .. 123 
第一节概述. . . . .……………………………… 
一、短路电流计算方法(1 23)
二、短路电流计算的基本概念(1 23)
三、限制短路电流的措
施
(125 ) 
第二节
电路元件参数的换算及网络变换·
一、标么制(1 26)
二、有名单位制(1 27)
三、网络交换(1 27)
第二节
高压系统电路元件的阻抗…·
一、同步电机( 130) 
二、异步电动机( 130) 
三、电力变压器(1 30)
四、电抗器
(131)
五、高压线路(1 3 1)
第四节
高压系统短路电流计算…·
一、计算条件
(133)
二、远端短路的单电源馈电的三相短路电流初始值
I飞的计算( 134) 
三、近端短路的一台发电机馈电的三相短路电流初始值
I飞的计算( 136) 
四、短路点由多个电源
供电的三相短路电流初始值I飞的计算(1 48)
五、三相短路电流峰值
ip
(l!r 短路全电流最大瞬时
值)的计算和全电流最大有效值
Ip 的计算(1 49)
六、电动机对短路电流的影响
(150)
七、
两相不接地短路电流的计算(1 52)
八、羊相接地电容电流的计算(1 52)
第五节
低压网络电路元件阻抗的计算….. . . .……………. .. . . . . . .…………. .. . . . .………………四
一、高压倒系统阻抗
(154)
压配电线路的阻抗(1 56)
二、
10 (6) /O .4kV 三相双绕纽配电变压器的阻抗
(155)
四、钢导体的阻抗(1 59)
第六节
低压网络短路电流的计算…
三、低
一、计算条件
(162)
二、三相和两相(不接地)短路电流的计算(1 62)
三、单相短路(包
才舌单相接地故障)电流的计算(1 63)
四、
10 (6) /0.4kV 电力变压器低压侧短路电流值(1 72)
第七节
短路电流计算示例. . . . .. ..…. .. . . . . .……. ., • • •• .….. .. . . .. .. . . .. .. . . .. .. . .….. ., • •• • • • • • • • • •• • ., • • • 172 
一、高压系统短路电流计算示例(1 72)
二、低压网络短路电流计算示例
(178)
第八节
GB/T 15544一1995 {三相交流系统短路电流计算》简介……………. . .. . .………. 179 
一、主题内容与适用范围(1 79)
二、使用主要术语(1 80)
三、确定最大短路电流的短路型
式(1 8 1)
四、不对称短路的短路电流计算(1 8 1)
五、
"GB 95" 短路电流计算与本手册的比


<!-- p10 -->
多采堂之多管我
叫唰'cdtu 汀
没J骂市l气
Z他"dfrp.E-'网友栩1"" VlWW W沼qld cOn' 
{又失闷汉学习主悲诸芷障碍
较
(182)
第九节
柴油发电机供电系统短路电流的计算……………………………………………………
184
一、计算条件(1 84)
路电流的计算(1 88)
算示例(1 9 1)
二、短路系统电参数的计算与简化(1 84)
三、柴油发电机供电系统短
四、同步发电机主要参数(1 9 1)
五、柴油发电机供电系统短路电流计
第五章
高压电器及开关柜的选择……………………………………………………… m
…~.，.， '.'" , ，.ι 
川川。
平山川机WVJ
jM
户口)叫Y:-~ 叫，.t+A'" > 0,0:1,'_-_ ;，o>""\.~ i- ; >飞
d 川叫叫~:'.:;;;/+j.p'Ç，，~.元
第一节概述……………………………………………………………………………………………… m
一、内容及范围(1 99)
二、高压电器及开关柜的选择条件(1 99)
第二节
按工作条件选择高压电器及开关柜……………………. . . . . . . . . . . . ... .. . . .. ..……………. 2∞ 
一、按工作电压选择。∞)
二、按工作电流选择
(201)
三、按开断电流选择
(201)
四、高压电器的绝缘配合
(202)
五、按接线端子静态拉力选择
(202)
第三节
按环境条件选择高压电器及开关柜…………………………………. .. .. . .. . . . .………… 203 
一、概述
(203)
二、环境温度(却4)
三、环境湿皮
(205)
四、高海拔地区的高压电器
和导体
(205)
五、地震影响
(206)
第四节
高压电器和导体的短路稳定校验. . . . . . . .…·……………………………………………… 206 
一、短路稳定校验的一般要求
(206)
二、短路电流的电磁效应及导体的动稳定校验
(207)
三、短路电流的热效应及电器导体的热稳定校验
(210)
四、校验计算及数据
(212)
第五节
选择高压电器的其他要求………………………………………….. . . .……………………. 213 
一、高压断路器
(213)
二、高压负荷开关
(215)
三、高压熔断器
(216)
四、高压负荷
开关
熔断器组合电器
(2 17)
五、高压隔离开关和接地开关
(219)
六、
fll 流电抗器
(219)
七、中性点接地设备
(220)
第六节
高压开关柜及环网负荷开关柜选择的基本要求…….. . . . . .……….. .. . . .……. . .. . .. .. . 224 
一、高压开关柜
(224)
二、环网负荷开关柜
(224)
三、选择高压开关柜和环网负荷开关柜
的一般要求
(225)
第七节
高压电器短路稳定校验的示例……………………………………………………………
226
一、近端系统
(226)
二、远端系统
(228)
第八节
高压电器及导体短路稳定校验数据表……………………………………………………
228
第六章串能质量…·
，叫刘
dιYγ
川'，'.，."
0_ ,_… 
第一节概述.. . . . . . .. .. . . .. ..…. . . . . .. . . . .. . . .. .….. .. . .. . .….. .. . . .. .….. .. . . . .……. . . ... .…. . .. . .. . .….. ... . .. 253 
第二节
电压偏差……………………………………. . . . . .……………………………………………… 255 
一、基本概念
(255)
压损失允许值
(259)
二、电压偏差允许值
(255)
三、电压偏差计算
(257)
四、线路电
五、改善电压偏差的主要措施
(260)
第三节
电压波动……………
一、基本概念(26 1)
二、闪变的发生和危害及电磁兼容(261)
三、电压变动和闪变的fll值(262)
四、三相炼钢电孤炉熔化期供电母线上的电压变动和闪变(264)
五、电孤焊机焊接时的电压波动
(265) 
第四节
电动机起动时的电压下降……………………………….. . . . . . .………. .. . . . .……………… 266 
一、基本概念
(266)
二、电动机起动时在自己电系统中引起电压下降时的电压允许值
(267)
三、笼型电动机和同步电动机起动方式的选择
(267)
四、选择降压起动电器需要满足的基本条
件
(268)
五、降压起动方式的选择
(269)
六、电动机起动时电压下降的计算
(269)


<!-- p11 -->
多采堂之多管我
叫唰'cdtu 汀
没J骂市l气
Z他"dfrp.E-'网友栩1"" VlWW W沼qld cOn' 
{又失闷汉学习主悲诸芷障碍
七、计算示例
(273)
第五节谐波………………………………………………………………………………………………
280
一、基本概念
(280)
二、谐泼源及部分电气设备产生的谐波电流值
(28 1)
三、谐泼的危害
(285) 
四、谐波标准及谐波计算与测量
(286)
五、减小谐泼影响的技术措施
(290)
第六节不平衡度……………………….. . . . .…. .. ... ..…~ ... ... ... ". ... ... .. . . .. ... .. . . .. ..………………. 291 
一、基本概念
(291)
衡度的措施
(292)
二、不平衡负荷产生的影响
(292)
四、不平衡度的相关计算表达式
(292)
三、降低三相低压配电系统的不平
第古章继串保护和启动装置.. . 
… 
川
、王
yZ 川川~，N:::' ，，'仇
。合♂叫'^山以付"，，-，卢
乌^
" ,,,; -:，'亿元. ~ ~" 0ι~~ 
'- ~-，> ;:-电川呐mv如川
第一节一般要求……. .. . . . .…….. .. . . ., •• • " • • • • •• • ••• ••• •• • • •• •• • .…" .. . . .. .…. . .. ... . .. . .. .. . .………….. 294 
第二节
电力变压器的保护……………………………………………………………………………
295
一、保护配置
(295)
二、整定计算
(296)
三、示例
(305)
第三节
6 -
lOkV 线路的保护…………………... . .. . .………………. . . . ...………………………… 308 
一、保护配置
(308)
二、整定计算
(308)
三、示例
(310 ) 
四、线路纵联差动保护
(313) 
第四节
6 -
lO kV 母线分段断路器的保护……….. . . .. .….. " . . .. . ., •• • • •• • •• •• • • •• •• • •• • • •• •• • •• • • •• ••• 315 
一、保护配置
(315)
二、整定计算(3 15)
三、示例(3 15)
第五节
6 -
lOkV 电力电容器的保护…………………………………………………………………
316
一、保护自己置
(316)
二、整定计算
(3 17)
三、示例(3 18)
第六节
3 -
lOkV 电动机的保护………………………………………….. . . .. . .………………·…… 323 
一、保护配置
(323)
二、整定计算
(323 ) 
三、示例
(325 ) 
四、同步也动机失步保护
(327) 
五、低电压保护
(328)
六、同步电动机的单相接地电容电流和短路比(329)
第七节微机继电保护
一、微机继电保护装置的特点
(33 1)
二、变压器微机保护装置的特点
(332)
三、变压器微
机保护的电流平衡调整
(332)
四、变压器、电动机微机差动保护整定计算
(333)
五、微机
差动保护中电流互感器的选择
(335)
六、微机电流、电压保护整定计算(336)
七、
DVP-
600 系列微机保护监控装置
(337 ) 
第八节
保护装置的动作配合………………….. . . ., • .…. ... .. . . " .. . .. . .…·…. .. .. . . .…. .. . . .. . .. . . . . .. 339 
一、保护装置的动作电流与动作时间的配合
(339)
二、保护装置选择性配合示例(340)
第九节保护用电流互感器·
一、保护用电流互感器名词定义
(341)
误差曲线校验电流互感器的步骤(342)
第十节
交流操作的继电保护.. 
二、保护用电流互感器的选择
(342)
三、按照
10 '1毛
四、电流互感器允许误差的计算步骤(343)
一、继电保护跳闸方式
(345)
二、整定计算
(345)
三、示例
(349)
四、以UPS 电源作
操作电源的交流操作继电保护
(357)
五、在短路时各种保护笨重回路内的电流分布
(357)
六、常用继电器、脱扣器及电流互感器的技术数据
(357)
第十一节
接地信号与接地保护.. . .. . . 
一、零序电压滤过器小接地电流信号装置
(367)
二、
BD - 31E 型小接地电流继电器
(368)
三、
MLN98 型微机小接地电流系统接地选线装置(简称MLN98 装置) (369) 
四、中性点经低电阻
接地系统的特点与接地保护
(370)
第十二节
自动重合闸装置及备用电源自动技入装置. .. . . .…………………………………… 372 


<!-- p12 -->
多采堂之多管我
叫唰'cdtu 汀
没J骂市l气
Z他"dfrp.E-'网友栩1"" VlWW W沼qld cOn' 
{又失闷汉学习主悲诸芷障碍
一、自动重合闸装置(简称AR)
(372) 
二、备用电源自动投入装置(简称M弓) (380) 
第八章
~串所二次回路…
φ 点左喝啤明创~'''''，，.~.川i
事，，'~' .，沪九句M 吞山飞的
，')b" ，i!-泌崎问岛的创剧扣崎瑞险机川市~~^~
.，.i' ，\"'-~"'~'~"叫~，"专民锦"->'i 哝
怒骂旦今X.': 给i 诀。"热伤(币供:M'~'
"'，吆榕在咒.~~~ '~"γ五~/f.;冻结伊
，~V:少销识份i盼伤传统抖利欲比2沪刁烈响忌UOj绘成各亏我到秘揣在a%'X'它
第一节
变、配电所常用操作电源……………………………………………………………………
389
一、直流操作电源系统
(389)
二、交流操作电源
(408)
第二节
断路器的控制、信号回路…….. . . .. .….. .. . . . .……………………………………………… 411 
一、断路器的控制、信号回路的设计原则
(411 ) 
二、灯光监视的断路器控制、信号回路接线
(412) 
三、断路器二次接线全图举例
(423)
第三节
电气测量与电能计量…………………………………………………………………………
434
一、电气测量与电能计量的设计原则
(434)
二、电流互感器及其二次电流回路
(439)
电压互感器及其二次电压回路
(442)
四、电测量变送器(斜4)
, 
一、
第四节
中央信号装置………………………….. . . . . . .…………. . . . .. . .………. .. . . . . . .…………·… 447 
一、中央信号装置的设计原则
(447)
二、中央信号装置的接线
(447)
三、闪光装置
(45 1)
第五节
二次回路的保护及控制、信号回路的设备选择……... . . . .. . . .. ..…. .. . .. . . .. .. . . .. .. . . .. 453 
一、二次回路的保护设备
(453)
二、控制开关的选择
(455)
三、灯光监视中的位置指示灯
及其附加电阻的选择
(455)
四、中间继电器的选择
(456)
五、信号继电器及附加电阻的选
择
(457)
第六节二次回路配线…….. . . . .…………. . . . .. . .………. . .. .. . .…………………….. .. . . .…………. 460 
一、二次回路绝缘导线和电缆的一般要求
(460)
二、控制电缆的金属屏蔽
(460)
三、控制
电缆接线的要求
(460)
四、控制电缆芯数和根数的选择
(46 1)
五、控制电缆截面的选择
(461) 
六、控制、信号回且在用控制电缆选择
(463)
七、端子排
(463)
八、小母线
(465)
第七节
变电站微机综合自动化系统………………………………………………………………
466
一、概述
(466)
二、变电站微机综合自动化的基本功能
(466)
三、二次系统设计
(467)
四、外部电缆设计
(468)
五、变电站综合自动化系统二次接线图
(468)
第二也章
串袋、串缆选择
,'. 
.SλYKJ也:机、马
""," ~ :1:，:;飞"0'___":" " 
♂ 
汇
3 检μU川υ 俨
刊
匀
。v
户
"".. ，.问刊
号
,'-" 
--., 
气足组织机飞:于1伶荡现r:~~'
岑U
毛主主。别孕;:&':;刊鲁多衍担m放沉得雪吩帕
4
第一节
电线、电缆类型的选择………………………………………………………………………
480
一、导体材料选择
(480)
二、电缆芯数选择
(480)
三、电力电缆绝缘水平选择
(48 1)
四、绝缘材料及护套选择
(482)
五、铠装及外护层选择
(488)
六、爆炸危险场所电线、电
缆的选择
(489)
七、分支电缆选择
(490)
八、母线的选择
(490)
第二节
电线、电缆截面的选择………………………………………………………………………
492
一、电线、电缆截面选择的条件
(492)
二、按温升选择截面
(492)
三、接经济电流选择截
面
(493)
四、按电压损失校验截面
(493)
五、按机械强度校验截面
(494)
六、中性线
(N) 、保护接地线
(PE) 、保护接池中性线
(PEN) 的截面选择
(494)
七、爆炸及火灾危险环境导
线截面的选择
(496)
第三节
电线、电缆载流量……………………………………………………………………………
496
一、载流量的说明
(496)
二、塑料绝缘电线的载流量
(507)
的载流量
(513)
四、聚氯乙烯绝缘电力电缆的载流量
(516)
三、交联聚乙烯绝缘电力电缆
五、橡皮绝缘电力电缆的载流
量
(518)
六、架空绝缘也缆的载流量
(520)
七、矿物绝缘电缆的载流量
(52 1)
八、涂
漆矩形母线及安全式滑触线的载流量
(522)
九、裸线载流量
(525)
十、导体中频载流量
(527)
第四节
按经济电流选择电缆截面………………………... . .. . . . . .. . . .……. . . . . .………. .. .. . ..……. 530 
一、《电力电缆截面的经济最佳化》原理和方法
(530)
二、电缆的经济电流范围
(532)
d 
d 
一、


<!-- p13 -->
多采堂之多管我
叫唰'cdtu 汀
没J骂市l气
Z他"dfrp.E-'网友栩1"" VlWW W沼qld cOn' 
{又失闷汉学习主悲诸芷障碍
经济电流密度曲线
(535)
四、按经济电流选择电缆截面的注意要点
(537)
第五节
电压损失计算.. . . .. . 
一、导线阻抗计算
(538)
二、电压损失计算
(542)
三、常用导线主要参数
(544)
四、
矿物绝缘电缆常用数据
(546)
五、架空线路的电压损失
(547)
六、电缆线路的电压损失
(550) 
七、室内线路的电压损失及直流线路电流矩
(554 ) 
八、中频线路的电压损失计算
(556) 
附录
1
电线电缆产品型号编制方法简介………. .. .. . . .. ... .. . ... .. . ... .. . .. . . .. .. . . .. . .. .. . .….. . .. . .. 560 
附录2
电缆非金属含量参考表……. .. . . . . . . . .. .. . . .. .…. . .. . .. . . .. .. . ..…. .. . ... .….. . .. .. . . .. . .. ..……. 561 
第十章线路敷设……………………………………………………………………………剿
、
h 
t 
( 
…♂川ó. ".,,',,_ ，>.-仪
.:~.;.:-' 
川
'1>é…
4μ …州户
'Xo ，_ :f'儿?，~on'O" 在去~.t: ，:; 'w:;:-e.;;:泌
;!jú' ,.[__:::.' , '-' 
-_ 
'i~';'~ .，.n:< ，s:):;~ ~ ~.~'，峭;Ä~ ，ι川。bρ忡
第一节屋内、外布线……. .. .. .……………………………………………………………………… 564 
一、一般要求
(564)
二、裸导体布线
(564)
三、绝缘导线明敷布线
(566)
四、穿管布
线
(566)
五、钢索布线
(569)
六、线槽布线
(570)
七、母线槽布线
(570)
八、
竖井布线
(570)
九、屋内电气线路和其他管道之间的最小净距
(571)
第二节
电缆线路…………………………………………………………………………………………
572
一、电缆敷设的一般要求
(572)
二、电缆埋地敷设
(574)
三、电缆在沟内敷设
(575)
四、电缆在隧道内敷设
(575)
电缆在排管内敷设
(577)
五、屋内电缆敷设
(576)
六、电缆穿管敷设
(577)
七、
八、架空电缆敷设
(578)
九、桥梁电缆的敷设
(578)
十、水
下电缆的敷设
(578)
算
(580)
十一、电缆敷设的防火、防爆、防腐措施
(579)
十二、电缆散热量计
第三节
架空配电线路敷设·
第十一章
低压配电线路保护和低压电器选择……. . . . .. . .…. .. . . .. .…. . . . . .. . . .. .. . . . . 584 
Y
川忧。弘
L
第一节
低压配电线路的保护…………………………………………….. . ... . .……. '" . . . ..………. 584 
一、短路保护
(584)
装设位置
(588)
二、过负载保护
(586)
三、接地故障保护
(587)
四、保护电器的
第二节
低压电器选择的一般要求……………………………………………………………………
589
一、按正常工作条件选择
(589)
二、按短路工作条件选择
(589)
三、按使用环境条件选择
(590) 
四、低压电器标准目录及外壳防护等级
(593)
第三节
爆炸和火灾危险环境的低压电器设备选择……………………………….. . .. . .…….. 597 
一、爆炸性气体环境电气设备的选择
(598)
二、爆炸性粉尘环境电气设备选择
(610)
一、
火灾危险环境电气设备选择
(614)
第四节
保护电器的选择………………………………………………………………………………
616
一、低压熔断器
(616)
二、低压断路器
(624)
三、剩余电流动作保护器(俗称漏电保护器)
(637) 
第五节
开关、隔离电器和接触器的选择…………………….. . ... . .……………………………. 638 
一、开关、隔离器、隔离开关及熔断器组合电器
(638)
二、接触器和起动器
(642)
第六节
各级保护电器间的选择性……………………………………………………………………
648
一、选择性动作的意义和要求
(648)
非选择型断路器的级间配合
(648)
择型断路器与熔断器的级间配合
(649)
二、熔断器与熔断嚣的级间配合
(648)
三、熔断器与
四、非选择型断路器与熔断器的级间配合
(648)
五、选
六、非选择型断路器与非选择型断路器的级间配合
(649)
七、选择型断路器与非选择型断~器的级间配合
(649)
八、上级用带接地故障保护的断~器


<!-- p14 -->
然柔之多管我
，_.唰'cdtu 汀
是主主市l气
Z性"d仔P.f'网友栩1""
v.向ww邵fld co 吁
1.'\', .. 共闷汉学习主悲诸乡立专黯
(650) 
九、区域选择性连锁
(650)
第七节
低压保护电器选择示例………………………………………………………………………
650
第十二章
常用用电设备配串·
咐:肖
飞
c ,. ~ '0'……号川。)川口……飞叫巧~<O，'叩~性… ν…川A 衍川93山删节。叩'0_0
':-J; , 
川…。
;~o ，'" ".凯织躏……'0 0 ~户
第一节电动机…………. .. . . . . . . . . .…………………………………. . ... ..……. .. . ...………………… 653 
一、电动机的选择和常用参数
(653)
二、电动机主回路接线
(657)
三、电动机的起动方式
(658) 
四、隔离电器的选择
(664)
五、短路和接地故障保护电器选择
(665)
六、过载
和断相保护电器的选择
(668)
七、起动控制电器的选择
(67 1)
八、交流电动机的低电压保
护
(673)
九、导线和电缆的选择
(674)
十、交流电动机的控制回路
(674)
十一、常用
电动机起动、保护电器及导线选择表
(675)
十二、附录
(696)
第二节起重机………………………………………….. . . . .………………………………. . . . . .……… 711 
一、起重机的供电
(71 1)
二、起重机的配电方式
(712)
三、计算电流和尖峰电流(714)
四、开关和熔断器的选择
(715)
五、导线选择
(715)
六、滑触线的安装要点
(719)
七、常用起重机开关及导线、滑触线选择
(72 1)
第三节
电梯和自动扶梯.. . .. . ..…·…………………………………………………………………… 733 
一、电梯和自动扶梯的供配电方式
(733)
二、电梯的电力拖动和控制方式(733)
三、电梯
功率的估算
(733)
四、电梯和自动扶梯的计算电流
(734)
五、电梯和自动扶梯电源开关、
熔断体和导线选择
(735)
六、电梯井道和机房的配线
(735)
七、电梯的接池和等电位联结
(735) 
八、常用电梯和自动扶梯的电源开关、熔体和导线的选择
(735)
第四节
电焊机………………………………………………………………………………….. . . . .…… 744 
一、电焊机的配电方式
(744)
二、电焊机开关电器和保护电器的装设
(744)
三、电焊机保
护元件的选择(744)
四、电焊机电源线的选择(745)
五、常用电焊机开关、熔断器及导线选
择
(745)
第五节电阻炉………………………………………………………………………. .. . .………………. 750 
一、电阻炉的计算电流
(75 1)
二、常用电阻炉画己线图表
(751)
第六节整流器………………….. . . . .………………. . . . .…………………………. . . . . . .……………… 758 
一、整流器的选择
(758)
二、整流器交流输入电流的计算
(758)
三、常用整流器熔断体和
导线的选择
(760)
第七节
工业探伤设备及医用射线设备……………………………………………………………
764
一、工业探伤设备
(764)
二、医用X 射线机
(766)
第八节
断续和短时工作制用电设备及其导线的载流量….. . . . .…. .. . . .……………………… 767 
一、断续工作和短时工作制用电设备
(767)
流量
(768)
二、导线和电缆在断续负载和短时负载下的允许载
第十三章
雷电防护及电力设备过电压保护…
"'，l ，，，{'~""_O ~_ 
飞、
r川υ川. . 
毛
主等:'，，(φ ，^.，'，-凡
第一节概述….. . .. . . .. .. . . 
一、雷击机理及雷击电流参量
(775)
二、雷击效应及其危害(778)
三、落雷的相关因素
(781) 
四、建筑物防雷的内容及依据标准
(782)
第二节
建筑物(含构筑物)的雷电防护…………………………….. . . . . . .……………………. 783 
一、建筑物年预计雷击次数
(783)
二、建筑物防雷分类
(783)
三、建筑物的防雷措施
(785)
四、其他防雷措施及相关要求
(790)
五、高层民用建筑物的防雷分类及其相关措施
(790)
第三节
特殊建、构筑物的防雷…


<!-- p15 -->
多豆豆豆多管我
叫唰'cdtu 汀
没J骂咽气
fp"，d仔阳网友栩1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸乡立专黯
一、有爆炸危险的露天封闭钢罐的防雷
(79 1)
二、户外架空管道的防雷(79 1)
雷
(792)
四、烟囱的防雷
(792)
五、微波站、电视差转台的防雷
(792)
三、水塔的防
六、卫星通信
地球站的防雷
(794)
七、广播发射台的防雷(795)
八、雷达站的防雷
(796)
九、测试
调试场的防雷
(796)
十、移动通信基站的防雷
(797)
第四节
建筑物防雷接闪器的选择和布置……... .. . .…….. .. . . .. .……. .. . . .. .………. . . .. .. . . .. .. . 7归
一、防雷接闪器的种类和滚球半径
(797)
护范围
(802)
二、避雷针的保护范围
(798)
三、架空避雷线的保
第五节
建筑物防雷装置……………………. . . . . .………………. . . .. . . .……. ... . .……·…………… 804 
第六节
防雷击电磁脉冲和电涌…………………………………. . . . . .…………. . . .. . . .……………. 807 
一、概述
(807)
二、防雷区
(LPZ) (807) 
三、降低雷击电磁脉冲干扰的基本措施
(808)
第七节
电涌保护器的选择和配合要求……………………………………………………………
827
一、电涌保护器的种类
(827)
二、
SPD 的性能及参数
(828)
三、
SPD 的性能选择及配合性要
求
(830)
四、
SPD 的安装和选用
(84 1)
第八节
交流电气装置的过电压保护………….. . . . . .…………………. .. . . .. .. . . .………………. 845 
一、雷电过电压保护
(845)
二、电力系统内过电压保护及绝缘配合
(853)
第九节
交流电气装置防雷接内器的保护范围.. . . " . .. . .. '" .. . . .. .. . . . . .….. . . .……….. .. . .. .…… 857 
一、避雷针的保护范围
(857)
二、避雷线的保护范围
(860)
二、山地和坡地上的避雷针或
避雷线的保护范围
(861)
四、避雷针、避雷线联合保护范围
(861)
第十节
交流电气装置的过电压限制器件……………………………………………" . . . . . .. . .. . .. 861 
一、阀式进雷器
(86 1)
二、排气式进雷器
(866)
三、保护间隙
(867)
附录
雷击危险度评估及电涌防护分级. . . . .. ..……. . . .., " . . .. ..…. . .. . .. ..…. . . . .. . . .. " . . .. . .. . .. . .. 867 
一、概述
(867)
二、雷击危险度评估方法及电涌保护等级的划分
(868)
三、各级电涌防护
的SPD 级位配置和主要参数选择建议
(869)
第十四章接地.. . .. . . . . . . .…………………………………………………………………… 871 
y 
.-~ 
'~'.，ζAM 
(U
飞-，，，~、…~川机穹俨~户
, 
川拟从';;'~
，:;:;μ 
ι~_ 
..>_vj，-'咐，. .ιy 
…"~; "，'川江
叫
i，;ij "0;;，.;;;;;;:0
叫?，Úy-刀叫机
4
第一节概述…·
一、基本概念
(871)
二、接地的分类
(871 ) 
三、联合接地方式
(872)
第二节
3 - 35kV 电气装置的接地…
一、
3 -
35kV 电气装置的接地方式
(872)
送电和国己也电气装置保护接地的范围
(876)
第三节
低压电气装置的接地.. 
二、变电所的接地装置
(874)
三、发电、变电、
四、电气装置保护接地的接地电阻
(877)
一、低压系统的接地型式
(879)
二、保护线的最小截面
(88 1)
三、爆炸和火灾危险环境电
气装置的接地
(88 1)
四、手持式和移动式电气设备的接地
(882)
五、直流电气设备的接地
(882) 
第四节
等电位联结……………………………………………………………………………………
883
一、等电位联结的作用
(883 ) 
二、、等电位联结的分类
(883 ) 
三、等电位联结线的截面
(884) 
四、等电位联结线的安装
(885)
第五节接地装置.. . . .……………………. . . . . .. . .…………………………………·…………………… 885 
第六节
接地电阻的计算·
一、接地电阻的基本概念
(889)
二、土壤和水的电阻率
(889)
三、均匀土壤中接地电阻的
计算
(890)
四、非均匀土壤中接地电阻的计算
(897)
五、冲击接地电阻计算
(898)


<!-- p16 -->
然柔之多管我
第七节
第八节
高土壤电隘草地区降低撞姐!瞌隘的措施?-rry巳?三?:f-H·H·-………..……. 9∞ 
电子设备、大中型电子计算机及特殊设备的接地.. . . . . .…………………………….. 903 
一、电子设备接地
(903)
二、电信综合楼接地
(906)
三、大、中型电子计算机接地
(907)
四、微波站接地
(908)
五、屏蔽接地
(910)
六、高频电炉接地
(911 ) 
七、常用高压试
验设备接地
(911 ) 
八、防静电接地
(912)
第十五章
低压串气装置的肪串击和持殊环境的串气安全……. . . .. . .…. . . . . . .…. 915 
♂. '.'"恨
吧。户。ic':，;'户。
cc
向
P
飞
"'0.' ，,'0'. '.' '，'♂号
。吃c
叶。'^ ，，'二二，:'0\\_'
'^,,', .;-'ι;"O ，1:~' ;c， 0 ;，~，O 匀。"
". '. 
第一节概述…………………………………………………………………. . . . . .……………………… 915 
一、人体通过电流时的生理反应
(915)
二、直接接触电击防护
(916)
三、间接接触电击防
护
(917)
第二节
正常环境中用自动切断电源措施的间接接触电击防护
(接地故障保护)
. 
一、基本要求
(918)
二、
TN 系统
(919 ) 
三、'IT系统
(922)
四、
IT 系统
(923 ) 
五、
RCD 的选用和安装
(924)
第三节
特殊场所内的电气安全……………………………….. . . .……………. .. . .. . .…………….. 925 
一、浴室
(925)
二、游泳池
(928)
三、喷水池
(929)
四、桑拿浴室
(930)
五、
农畜设施
(931)
六、狭窄导电场所
(932)
七、数据处理设备的电气装置
(933)
八、旅
游车及其停车场
(934)
九、医院
(937)
十、装有电气设备的家具
(940)
十一、室外照
明装置
(94 1)
十二、特低电压照明装置
(943)
十三、临时用电场所
(944)
第十六章
常用资料……………. . .. .. . .…………………………………………….. 950 
川叶b鸣"巳
飞
"0' '.', 
,'" 
'，:<，y'"平
h
第一节量和单位…. . . . . .……. . . . . . . .. . . . . . .……………………………………………………………… 950 
一、基本概念
(950)
计量单位
(956)
二、国际单位制和我国法定计量单位
(950)
三、常用的物理量和法定
四、常用单位换算
(977)
五、美国线规简介
(982)
第二节常用标准…·
一、国内标准的种类、分级和代号
(984)
二、常用电气设计规范、标准索引
(985)
三、常
见国际标准和国外标准
(994)
四、国际电工委员会(IEC)
简介
(994)
第三节
电工材料常用数据…
一、导电金属特性
(996)
二、绝缘材料特性
(996)
三、绝缘材料的耐热分级
(996)
第四节
电工产品环境条件……………………………………………………………………………
1∞3
一、环境条件的定义和分类
(1∞3)
二、自然环境条件的分区( 1∞4) 
三、应用环境条件的
分级(I∞6)
第五节气象资料…. .…………………………………. . . . . . .……………………………………. .…
1∞9 
一、温度、气压名词解释和应用说明
(1∞9)
二、大气压力、温度与海拔的关系
(1010) 
一、
全国主要城市气象参数
(1011 ) 
附录
计算机辅助配电设计简介………………………………………………….. . .. . . .…………. 1021 
一、
CAD 的发展概述( 1021) 
二、
CAD 的性能要求
(1021 ) 
三、配合本手册使用的电气计算
软件
(1023 ) 


<!-- p17 -->
疑惑管我
'f，，"w WlW吃吃三cun
时忻fp"，dfrp.p.网友割{"" VI川师第=-章共闷贺带时警夜无功功率补偿
1 
一
编者孙美君吴晓斌校审者徐荣挟
第一节概
述
• 
1.负荷计算的内容和目的
(1)计算负荷又称需要负荷或最大负荷。计算负荷是一个假想的持续性负荷，其热效应
与同一时间内实际变动负荷所产生的最大热效应相等。在配电设计中，通常采用30min 的最
大平均负荷作为按发热条件选择电器或导体的依据。
(2) 尖峰电流指单台或多台用电设备持续
Is 左右的最大负荷电流。一般取起动电流的
周期分量作为计算电压损失、电压波动和电压下降以及选择电器和保护元件等的依据。在校
验瞬动元件时，还应考虑起动电流的非周期分量。
(3) 平均负荷为某段时间内用电设备所消耗的电能与该段时间之比。常选用最大负荷班
(即有代表性的一昼夜内电能消耗量最多的一个班)的平均负荷，有时也计算年平均负荷。
平均负荷用来计算最大负荷和电能消耗量。
2. 负荷计算的方法
负荷计算的方法有需要系数法、利用系数法、单位指标法等几种。
(1)需要系数法。用设备功率乘以需要系数和同时系数，直接求出计算负荷。这种方法
比较简便，应用广泛，尤其适用于配、变电所的负荷计算。
(2) 利用系数法。采用利用系数求出最大负荷班的平均负荷，再考虑设备台数和功率差
异的影响，乘以与有效台数有关的最大系数得出计算负荷。这种方法的理论根据是概率论和
数理统计，因而计算结果比较接近实际。适用于各种范围的负荷计算，但计算过程稍繁。
(3)单位面积功率法、单位指标法和单位产品耗电量法。前两者多用于民用建筑，后者
适用于某些工业建筑。在用电设备功率和台数无法确定时，或者设计前期，这些方法是确定
设备负荷的主要方法。
(4) 除采用以上的方法外，还有二项式法以及近年国内出现的ABC 法、变值需要系数.
法等。这些方法有的已被其他方法代替，有的是利用系数法的简化，还有的实用数据不多，
未能推广，故不在此介绍。
单位面积功率法、单位指标法和单位产品耗电量法多用于设计的前期计算，如可行性研
究和方案设计阶段;需要系数法、利用系数法多用于初步设计和施工图设计。
第二节设备功率的确定
进行负荷计算时，需将用电设备按其性质分为不同的用电设备组，然后确定设备功率。


<!-- p18 -->
然柔之多管我
2 
工业与民用jè E主誓:子手册旧呐fP"，l阳网友旷
用电设备的额定功率Pr 或额定容量
Sr 是指铭牌上的数据。对于不同负载持续率下的额
定功率或额定容量，应换算为统一负载持续率下的有功功率，即设备功率Pe 。
1.单台用电设备的设备功率
(1)连续工作制电动机的设备功率等于额定功率。
(2) 短时或周期工作制电动机(如起重机用电动机等)的设备功率是指将额定功率换算
为统一负载持续率下的有功功率。
当采用需要系数法计算负荷时，应统一换算到负载持续率E 为259毛下的有功功率
e
川忐
= 2P r jE, 
(1一1)
当采用利用系数法计算负荷时，应统一换算到负载持续率ε 为100% 下的有功功率
Pe = Pr JEr 
kW 
上两式中
Pr一一电动机额定功率，kW; 
e: r一一电动机额定负载持续率。
(3)
电焊机的设备功率是将额定容量换算到负载持续率ε 为100% 时的有功功率
Pe = Sr JErcosrp 
kW 
式中
Sr一一一电焊机的额定容量，kVA; 
CO叩一一额定功率因数，其值见表
1 -
1 或表
1 - 7 0 
(4)
电炉变压器的设备功率是指额定功率因数时的有功功率
Pe = Srcosrpr 
kW 
式中
Sr 
电炉变压器的额定容量，
kVA; 
COS 伊r一一电炉变压器的额定功率因数。
(5) 整流变压器的设备功率是指额定直流功率。
(1 - 2) 
(1 - 3) 
(1- 4) 
(6)
白炽灯和卤鸽灯的设备功率为灯泡额定功率。气体放电灯的设备功率为灯管额定功
率加镇流器的功率损耗(荧光灯采用普通型电感镇流器加259毛，采用节能型电感镇流器加
15% - 189毛，采用电子镇流器加10% ;金属卤化物灯、高压铀灯、荧光高压柔灯用普通电感
镇流器时加14% -
169毛，用节能型电感镇流器时加9% -10%) 。
2. 用电设备组的设备功率
用电设备组的设备功率是指不包括备用设备在内的所有单个用电设备的设备功率之和。
3. 变电所或建筑物的总设备功率
变电所或建筑物的总设备功率应取所供电的各用电设备组设备功率之和，但应剔除不同
时使用的负荷，例如:
(1)消防设备容量一般可不计入总设备容量。
(2) 季节性用电设备(如制冷设备和采暖设备)应择其最大者计入总设备容量。
4. 柴油发电机的负荷统计
(1)当柴油发电机仅作为消防、保安性质用电设备的应急电源时，用电负荷应计算消防
泵(含消火栓泵、喷淋泵、消防加压泵和排水泵)、消防电梯、防排烟设备、消防控制设备、
安防设备、电视监控设备、应急照明等设备的功率。
(2) 当采用柴油发电机作为备用电源时，除计算保安性质负荷的用电设备外，根据用电


<!-- p19 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气
fP"，l问网友Vmwmgd 第
1.'\'，矗刊1奇在ft-F葬及无功功率补偿
3 
负荷的性质和需要，还应计算所带其他负荷的设备功率。
由于发生火灾时，可停掉除保安性质负荷用电设备以外的非消防用电设备的电源，而非
消防状态下消防设备又不投入运行，二者不同时使用，所以应取其大者作为确定发电机组容
量的依据。
(3)民用建筑设计中，在方案和初步设计阶段可按供电变压器容量的10% - 20% 估算
柴油发电机容量O
第三节
要系数法确定计算负荷
(1)用电设备组的计算负荷:
有功功率Pc
Pc=K.Pe ~ 
无功功率Qc
Qc = Pctg ψ kvar 
视在功率5 c
5 c ::: jPi;了Q~
kVA 
S 
计算电流
lc
lc = 丁~
A 
U 
(2) 配电干线或车间变电所的计算负荷:
有功功率Pc
Pc = K'2:p'J. (K.Pe) 
kW 
无功功率Q c 
Q c = K'i.qL (K. P etgcp) 
kvar 
(1- 5) 
(1- 6) 
(1 -7) 
(1- 8) 
(1- 9) 
(1- 10) 
视在功率
5 c
5c:::Jp~+Q~ kVA 
(1 -10 
以上各式中
Pe 
用电设备组的设备功率，kW; 
Kx 
需要系数，其值见表
1 - 1 -表
1 - 4; 
tgcp 
用电设备功率因数角相对应的正切值，其值见表1 - 1 -表
1 -
3 、表1 -
5 及表
1 - 6; 
K 'i.p 、
K '2:q
Ur 
有功功率、无功功率同时系数，分别取0.8 -
1. 0 和0.93 - 1.0; 
用电设备额定电压(线电压)，kV 0 
表1-1
工业用电设备的K._
co西ψ 及tgψ
用电设备组名称
单独传动的金属加工机床
小批生产的金属冷加工机床
大批生产的金属冷加工机床
小批生产的金属热加工机床
大批生产的金属热加工机床
锻锤、压床、剪床及其他锻工机械
木工机械
液压机
生产用通风机
卫生用通风机
, 
泵、活塞型压缩机、空调设备送风机、电动发电机组
冷冻机组
K, 
cos <p 
0.12 徊。
16
0.50 
0.17 - 0.20 
I 
0.50 
0.20-0.25 
I 
0.55-0.ω 
0.25 - 0.28 
I 
0.65 
0.25 
O.ω 
0.20-0.30 I 
0.50-0.ω 
0.30 
O.ω 
0.75-0.85 
I 0.80-0.85 
0.65-0.70 I 
0.80 
0.75-0.85 I 
0.80 
0.85-0.90 
I 0.80-0.90 
tg <p 
1.73 
1. 73 
1.51 - 1.33 
1. 17 
1.33 
1. 73 - 1.33 
1.33 
0.75 - 0.62 
0.75 
0.75 
0.75 - 0 .48 
国
r L 
章


<!-- p20 -->
多豆豆豆多管我
4 
工业与民用配堪设起评手册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
续表
1 - 1 
用电设备组名称
球磨机、破碎机、筛选机、搅拌机等
电阻炉(带调压器或变压器)
K翼
cos 伊
tgcp 
0.75-0.62 
0.75 -0.85 
0.80 - 0.85 
非自动装料
自动装料
干燥箱、电加热器等
工频感应电炉(不带无功补偿装置)
高频感应电炉(不带元功补偿装置)
焊接和加热用高频加热设备
熔炼用高频加热设备
表面猝火电炉(带无功补偿装置)
电动发电机
真空管振荡器
中频电炉(中频机组)
氢气炉(带调压器或变压器)
真空炉(带调压器或变压器)
电弧炼钢炉变压器
电弧炼钢炉的辅助设备
点焊机、缝焊机
对焊机
自动弧焊变压器
单头子动弧焊变压器
多头子动弧焊变压器
单头直流弧焊机
多头直流弧焊机
金属、机修、装配车间、锅炉房用起重机
(ε= 25%) 
铸造车间用起重机
(ε= 259毛)
连锁的连续运输机械
非连锁的连续运输机械
→般工业用硅整流装置
电镀用硅整流装置
电解用硅整流装置
红外线干燥设备
电火花加工装置
超声波装置
X 光设备
电子计算机主机
o.ω- 0.70 
0.70-0.80 
0.95-0.98 
0.95 - 0.98 
0.33 -0.20 
0.33-0.20 
0.40-0.ω 
1 ∞ 
0.35 
。
0.80 
2.68 
0.80 
0.50-0.65 
0.60 
0.70 
0.80 - 0.85 
1.33 
1.02 
0.80-0.85 
0.75 -0.62 
0.65 
0.80 
0.70 
1.02 
0.85 
0.62 
0.65-0.75 
0.80 
0.75 
0.40 - 0.50 
0.85 - 0.90 
0.62 - 0.48 
0.55 - 0.65 
0.90 
0.85-0.90 
0.85 
0.50 
o.ω 
0.62 - 0.48 
0.62 
0.15 
1. 73 
0.35 , 0.20' 
0.35 
1. 33 
0.70 
?IM 
OU 
l 
1. 73 
2.68 
0.50 
0.35 
0.40 
0.50 
0.35 
0.35 
o.ω 
2.68 
1.33 
0.35 
0.70 
0.70 
1.02 
0.50 
1. 73 
0.10-0.15 
0.50 
1. 73 
0.15 - 0.30 
0.65 
0.50 - 0.60 
0.75 
0.88 
0.88 
0.75 
0.50 
0.70 
1.02 
0.50 
0.75 
0.88 
0.70 
0.80 
0.75 
0.85-0.90 
1.∞ 
。
1.33 
0.50 
。ω
0.70 
0.70 
1.02 
0.30 
0.55 
1.52 
。ω- 0.70 
0.80 
0.75 


<!-- p21 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州wmgd 第4靠附fJt带神彝及无功功率补偿
5 
续表
1 - 1 
用
电
设
备
组
名
称
K, 
C咽伊
tg<p 
电子计算机外部设备
0.40 吨。.50
0.50 
1. 73 
试验设备(电热为主)
0.20 -。‘ 40
0.80 
0.75 
试验设备(仪表为主)
0.15-0.20 
0.70 
1.02 
磁粉探伤机
0.20 
0.40 
2.29 
铁屑加工机械
0.40 
0.75 
0.88 
排气台
0.50 - O.ω 
0.90 
0.48 
老炼台
o.ω- 0.70 
0.70 
1.02 
陶瓷隧道窑
0.80-0.90 
0.95 
0.33 
拉单晶炉
0.70 - 0.75 
0.90 
0.48 
赋能腐蚀设备
o.ω 
0.93 
0.40 
真空浸溃设备
0.70 
0.95 
0.33 
快
电焊机的需要系数0.2 仅用于电子行业。
表1-2
民用建筑用电设备的K. ，
c创ψ 及tgψ
用
电
设
备
组
名
称
K, 
COS 伊
Ig<p 
通风和采暖用电
各种风机、空调器
0.70-0.80 
0.80 
0.75 
恒温空调箱
o.ω- 0.70 
0.95 
0.33 
集中式电热器
1.∞ 
1.∞ 
。
分散式电热器
0.75 町0.95
1.∞ 
。
小型电热设备
0.30-0.5 
0.95 
0.33 
各种水泵
o.ω- 0.80 
0.80 
0.75 
起重运输设备
电梯(交流)
0.18-0.50 
0.5 - 0.6 
1. 73 - 1.33 
输送带
o.ω- 0.65 
0.75 
0.88 
起重机械
0.10-0.20 
0.50 
1. 73 
锅炉房用电
0.75 -0.80 
0.80 
0.75 
冷冻机
0.85-0.90 
0.80 - 0.90 
0.75 -0.48 
厨房及卫生用电
食品加工机械
0.50 - 0.70 
0.80 
0.75 
电饭锅、电烤箱
0.85 
1.∞ 
。
电炒锅
0.70 
1.∞ 
。
电冰箱
O.ω- 0.70 
0.70 
1.02 
热水器(淋浴用)
0.65 
1.∞ 
。
除尘器
0.30 
0.85 
0.62 
机修用电
修理间机械设备
0.15 阳0.20
0.50 
1. 73 
电焊机
0.35 
0.35 
2.68 
移动式电动工具
0.20 
0.50 
1. 73 
打包机
0.20 
O.ω 
1.33 
洗衣房动力
0.30 - 0.50 
0.70 - 0.90 
1.02 - 0.48 
天窗开闭机
0.10 
0.50 
1. 73 
通信及信号设备
载波机
0.85-0.95 
0.80 
0.75 
收信机
0.80-0.90 
0.80 
0.75 
发信机
0.70 - 0.80 
0.80 
0.75 
电话交换台
0.75 町0.85
0.80 
0.75 
客房床头电气控制箱
0.15-0.25 
0.70 - 0.85 
1.02 - 0.62 


<!-- p22 -->
多豆豆豆多管我
6 
工业与民用jè 啻设付手册
旧咽气fP"，l问网友iË'J{"" VlWW W;'lI' ~ld con
阳阴万学习主悲诸报黯
表1-3
旅游宾馆用电设备的K. ，
cos伊及旬'
用
电
设
备
组
名
称
K, 
cos <p 
tg <p 
照明·客房
。.35 - 0.45 
0.90 
。.48
其他场所
0.50-0.70 
0.60-0.90 
1.33 - 0.48 
冷水机组、泵
0.65-0.75 
0.80 
0.75 
通风机
0.60 - 0.70 
0.80 
0.75 
电梯
0.18-0.50 
0.50 
1. 73 
洗衣机
0.30 - 0.35 
0.70 
1.02 
厨房设备
0.35 - 0.45 
0.75 
0.88 
窗式空调机
0.35-0.45 
0.80 
0.75 
表1-4
照明用电设备需要系数K萃
建
筑
类
别
K , 
建
筑
类
别
K , 
生产厂房(有夭然采光)
0.80-0.90 
体育馆
0.70-0.80 
生产厂房(元天然采光)
0.90- 1.∞ 
集体宿舍
O.ω- 0.80 
办公楼
0.70-0.80 
医院
0.50 
设计室
0.90 - 0.95 
食堂，餐厅
0.80-0.90 
科研楼
0.80-0.90 
仓库
0.50-0.70 
商店
0.85 - 0.90 
锅炉房
0.90 
学校
0.60-0.70 
托儿所、幼儿园
0.80 - 0.9 
展览馆
0.70 - 0.80 
综合商业服务楼
。.75-0.85
旅馆
0.60-0.70 
表1-5
照明用电设备的cosψ 及tg 伊
光
源
类
别
cos <p 
tg<p 
光
源
类
别
cos <p 
tg <p 
白炽灯、卤鸽灯
1.∞ 
O. ∞ 
高压柔灯
0.40 - 0.55 
2.29 - 1.52 
荧光灯
高压纳灯
0.40 - 0.50 
2.29 - 1. 73 
电感镇流器(无补偿)
0.50 
1.73 
金属卤化物灯
0.40 - 0.55 
2.29 町1. 52
电感镇流器(有补偿)
0.90 
0.48 
侃灯
0.90 
0.48 
电子镇流器
0.95 - 0.98 
0.33 - 0.20 
霓虹灯
0.40 - 0.50 
2.29 - 1. 73 
表1-6
cosφ 与tgψ 、
siEEφ 的对应值
cos <p 
tg<p 
sm <p 
cos<p 
tg <p 
sm <p 
cos <p 
tg <p 
sm <p 
1. α)() 
O. 仪)()
。αm
0.870 
0.567 
0.493 
0.650 
1.169 
0.760 
0.990 
0.142 
0.141 
0.860 
0.593 
。.510
。"页。
1. 333 
0.8∞ 
0.980 
0.203 
0.199 
0.850 
0.620 
0.527 
0.550 
1.518 
0.835 
0.970 
0.251 
0.243 
。例。
0.646 
0.543 
0.5∞ 
1.732 
0.866 
0.960 
。.292
0.280 
0.830 
0.672 
0.558 
0.450 
1.985 
0.893 
0.950 
0.329 
0.312 
0.820 
0.698 
0.572 
0.940 
0.363 
。.341
0.810 
0.724 
0.586 
0.400 
2.291 
0.916 
。.930
0.395 
0.367 
0.8∞ 
0.750 
0.6∞ 
0.350 
2.676 
0.937 
。.920
0 .426 
0.392 
0.780 
0.802 
0.626 
0.3∞ 
3.180 
0.954 
0.910 
0.456 
0.415 
0.750 
0.882 
0.661 
0.250 
3.873 
。.968
。-现)()
0.484 
0.436 
0.720 
0.964 
0.694 
0.200 
4.899 
0.980 
0.890 
0.512 
。.456
0.7∞ 
1.020 
0.714 
0.150 
6.591 
。.989
0.880 
0.540 
0.475 
0.680 
1.078 
0.733 
0.1∞ 
9.950 
0.995 


<!-- p23 -->
多采堂之多管我
叫唰'cdtu 汀
时节气fp"，d仔用网友iË'J{"" VlWW WilI篇:占百?襄闷命荷始筹友无功功率补偿
7 
, 
(3) 配电所或总降压变电所的计算负荷，为各车间变电所计算负荷之和再乘以同时系数
K"1，p和K"1，q 。对配电所的K"1，p和K"1，吁，分别取0.85 -
1 和0.95 -
1; 对总降压变电所的K"1，p 和
K "1，q分别取0.8 - 0.9 和0.93 - 0.97 0 
当简化计算时，同时系数K"1，p 和K"1，q可都取K"1，p值。
(4) 对于台数较少
(4 台及以下)的用电设备。
3 台及2 台用电设备的计算负荷，取各
设备功率之和;
4 台用电设备的计算负荷，取设备功率之和乘以0.9 的系数。
(5)
自备柴油发电机组的计算负荷也可按上述方法进行计算，其他负荷的需要系数值见
表
1 - 1 -表1-4 。简化计算时，消防负荷的需要系数可取为
1 。
第四节
利用系数法确定计算负荷
用利用系数法确定计算负荷时，不论计算范围大小，都必须求出该计算范围内用电设备
有效台数及最大系数，然后算出结果。
(1)用电设备组在最大负荷班内的平均负荷:
有功功率
Pav
Pav = K1Pe 
kW 
无功功率Q 盯
Qav = Pavtgψ 
kvar 
式中
P e--用电设备组的设备功率，kW; 
Kl一一-用电设备组在最大负荷班内的利用系数，其值见表
1 -7; 
tgψ一一用电设备组的功率因数角对应的正切值，其值见表
1 -7 。
表1-7
利用系鼓K，、
cωφ 及tg 咱'
用电设备组名称
一般E 作制小批生产用金属切削机床(小型车、刨、插、锐、钻床、砂
轮机等)
一般E作制大批生产用金属切削机床
重工作制金属切削机床(冲床、自动车床、六角车床、粗磨、镜齿、大
型车床、刨、镜、立车、锺床)
小批生产金属热加工机床(锻锤传动装置、锻造机、拉丝机、清理转磨
筒、碾磨机等)
大批生产金属热加工机床
生产用通风机
卫生用通风机
泵、空气压缩机、电动发电机组
移动式电动工具
非连锁的连续运输机械(提升机、皮带运输机、螺旋运输机等)
连锁的连续运输机械
起重机及电动葫芦
(ε=
1∞%) 
电阻炉、干燥箱、加热设备
试验室周小型电热设备
101 以下电弧炼钢炉
单头直流弧焊机
多头直流弧焊机
K, 
0.1-0.12 
0.12-0.14 
0.16 
0.17 
0.20 
0.55 
0.50 
0.55 
0.05 
0.35 
0.50 
0.15-0.20 
0.55 - 0.65 
0.35 
0.65 
0.25 
0.50 
coscp 
0.50 
0.50 
。.55
O.ω 
0.65 
0.80 
0.80 
0.80 
0.50 
0.75 
0.75 
0.50 
0.95 
1.∞ 
0.80 
0ω 
0.70 
(1 - 12) 
(1 - 13) 
Igcp 
1. 73 
1. 73 
1.51 
1. 33 
1. 17 
0.75 
0.75 
0.75 
1. 73 
0.88 
0.88 
1. 73 
0.33 
0.(泪
。
75
1. 33 
1. ω 


<!-- p24 -->
8 
工业与民用品品手册一… MF …I'ød con 州时时时黯
续表
1 -7 
用
电
设
备
组
名
称
K, 
cos 伊
tg 伊
单头弧焊变压器
。.25
0.35 
2.67 
多头弧焊变压器
。.30
0.35 
2.67 
自动弧焊机
0.30 
0.50 
1. 73 
点焊机及缝焊机
0.25 
。ω
1. 33 
对焊机及饼钉加热器
0.25 
0.70 
1.02 
工频感应电炉
0.75 
0.35 
2.67 
高频感应电炉(用电动发电机组)
。.70
0.80 
0.75 
高频感应电炉(用真空管振荡器)
0.65 
0.65 
1. 17 
(2) 平均利用系数K1av为
K 
彗主
-
lav -
""Z Pe 
(1 - 14) 
式中
""Z P av 
各用电设备组平均负荷的有功功率之和，
kW; 
""Z P 一一各用电设备组的设备功率之和，
kW 。
(3)用电设备的有效台数
nyx' 是将不同设备功率和工作制的用电设备台数换算为相同
设备功率和工作制的等效值，故
rzyx= 
(""Z P.)2 
2PIJ 
(1 - 15) 
式中
P 1e一一单个用电设备的设备功率，
kW 。
如果设备台数较多，还可用误差不超过:t1O%的下列简化方法计算。
1)当有效台数为4 台及以上，且最大一台设备功率Ple' max与最小一台设备功率
Ple'min
的比值m :s三3 时，取
nyx = n 
(1 一16)
在确定~值时，可将组内总功率不超过全组总设备功率5% 的一些最小用电设备略去。
2)
当m > 3 和
Klav~0.2 时，取
x 
a 
m 
}e-r 
=-l 
i-Pa 
z-
一
，
、
J
--
-Anu 
--
x 
y 
n 
(1 - 17) 
如按上式求得的
nyx 比实际台数还多，则取
nyx = n 0 
3)
当m > 3 和K1av < 0.2 时，取
I 
0 .95 (""Z P e )2 
nyx=nyxn 自(P n
，)2
( ""Z Pe- P nl)2 
一一一一一一+
nl 
n - nl 
(1 - 18) 
(I - 19) 
, 
n 
nl 
~. 
P nl 
…-
a-zpe 
(1 - 20) 
n 
以上式中
n 
用电设备台数;
用电设备中，单台设备功率不小于最大一台设备功率一半的台数;
l 
n 


<!-- p25 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气叫阳网友
iË'J{"" v.…叫挚L 罩闷》茧棋手矗立E无功功率补偿
g 
n'--n\ 台数的相对值;
~Pe--各用电设备组的设备功率之和，
KW;
n\ 台设备的总设备功率，kW; 
P n\ 功率的相对值;
有效台数相对值，可根据相对值而和P'
，从表1-8 查得。
(4) 计算负荷:
P n\ 
P' 
x 
vd 
n 
有功功率Pc
无功功率Qc
视在功率5 c
计算电流
Ic
以上式中
Ur 
Pc = Krn~Pav kW 
Qc = Km~Qav kvar 
5 c = J P~ +石ikVA
(1 - 21) 
(1 - 22) 
(1 - 23) 
5 c 
fj Ur 
Ic = 
A 
(I - 24) 
额定电压，
kVj 
Km-一最大系数，对于中小截面导线，可根据有效台数
nyx和平均利用系数K1av '
从表1-9 查得，对于变电所低压母线或大截面干线来说，其发热时间常
数. r ;:::: 20rnin ，达到稳定温升的持续时间
t 按指数曲线约为衍，即
t ;:::: 1 h 。
当
t 大于O. 拙，最大系数
Km(t) 按下式换算
K一一
1
mb)251+-4r(1-25) 
、
2t
3 台及以下用电设备的计算有功功率取设备功率总和。
3 台以上用电设备，而有效台数小于4 时，计算有功功率取设备功率总和，再乘以系数
0.9 。
表1-8
用电设备有效台数相对值
n' 归
P' 
1.0 
。.95
0.9 0.85 
。.8
0.75 0.7 0.65 0.6 0.55 0.5 0.45 0.4 0.35 0.3 
。.25
0.2 0.15 
0.1 
71' 
0.01 
。.01
0.01 0.01 0.01 0.02 
。.02 0.02 0.02 0.03 0.03 0.04 0.05 0.06 0.08 0.10 0.14 。.20 0.32 0.52 
0.02 
0.02 0.02 0.02 0.03 0.03 0.03 0.04 0.04 0.05 0.06 0.07 O. ()C} 0.11 0.14 0.19 0.26 0.36 0.51 0.71 
0.03 
0.03 0.03 0.03 0.04 0.04 0.05 0.06 0.07 。.08 。"
0.11 0.13 0.16 0.21 0.27 0.36 0.48 0.64 0.81 
0.04 
0.04 0.04 0.04 0.05 0.06 0.07 0.08 
。.09 0.10 0.12 0.15 0.18 0.22 0.27 0.34 0.44 0.57 。
72
0.86 
0.05 
0.05 0.05 0.06 0.07 0.07 0.08 。.10 0.11 0.13 0.15 0.18 0.22 0.26 0.33 0.41 0.51 0.64 0.79 0.90 
0.06 
0.06 0.06 0.07 0.08 。"
0.10 0.12 0.13 0.15 0.18 0.21 0.26 0.31 0.38 0.47 0.58 0.70 0.83 0.92 
0.08 
。.08
0.08 0.09 0.11 0.12 0.13 0.15 0.17 
。.20 0.24 0.28 0.33 0.40 0.48 0.57 0.68 0.79 0.89 0.94 
。.10
0.09 0.10 0.12 0.13 0.15 0.17 0.19 0.22 0.25 0.29 0.34 0.40 0.47 0.56 0.66 0.76 0.85 0.92 0.95 
。.15
0.14 0.16 0.17 0.20 0.23 0.25 0.28 0.32 。.37 0.42 0.48 0.56 0.67 0.72 0.80 0.88 0.93 0.95 
0.20 
0.19 0.21 0.23 0.26 0.29 0.33 0.37 0.42 
。.47 0.54 0.64 0.69 0.76 0.83 0.89 0.93 0.95 
0.36 
0.51 0.57 0.64 0.71 0.78 0.85 0.90 0.93 0.95 
0.25 
0.24 0.26 0.29 0.32 
。.4 1
0.45 
0.30 
0.29 0.32 0.35 0.39 0.43 0.48 0.53 。ω 0.66 。.73 0.80 0.86 0.90 0.94 0.95 
0.35 
0.33 0.37 
。.41
。.45 0.50 0.56 0.62 0.68 0.74 0.81 0.86 0.91 0.94 0.95 
0.40 
0.38 0.42 0.47 0.52 0.57 0.63 0.69 0.75 0.81 
。.86 0.91 0.93 0.95 
0.45 
。.43 0.47 0.52 0.58 0.64 0.70 0.76 0.81 0.87 0.91 0.93 0.95 
0.50 
0.48 0.53 0.58 0.64 0.70 。
76 0.82 0.87 0.91 10.9.4 
。.95


<!-- p26 -->
多采堂之多管我
10 
工业与民用Jè 咆设计手册
没J骂市l气
Z他"dfrp.E-'网友栩1"" VlWW W沼qld cOn' 
{又失闷汉学习主悲诸芷障碍
续表
1 - 8 
P' 
1.0 0.95 
。.9
0.85 
n' 
0.8 0.75 0.7 0.65 0.6 0.55 0.5 0 .45 0.4 0.35 0.3 
。.25
。.2
。.15
0.1 
0.55 
0.52 0.57 0.63 0.69 0.75 0.82 0.87 0.91 
。.94
。.95
0.60 
0.57 0.63 。‘ 69 0.75 0.81 
。.87
0.91 0.94 0.95 
0.65 
0.62 0.68 0.74 。.81
0.86 0.91 
。.94 0.95 
0.70 
0.66 0.73 。.80 0.86 0.90 。.94 0.95 
0.75 
0.71 0.78 0.85 0.90 0.93 0.95 
0.80 
0.76 0.83 0.89 0.94 0.95 
0.85 
0.80 0.88 0.93 0.95 
0.90 
0.85 0.92 0.95 
1.∞ 
0.95 
表1-9
最大系数
Km
K 
111>-
O. 1 
0.15 
0.2 
0.3 
0.4 
0.5 
0.6 
0.7 
0.8 
0.9 
n" 
4 
3.43 
3 .11 
2.64 
2.14 
1. 87 
1.65 
1.46 
1.29 
1. 14 
1.05 
5 
3.23 
2.87 
2.42 
2. ∞ 
1. 76 
1. 57 
1.41 
1. 26 
1. 12 
1.04 
6 
3.04 
2.64 
2.24 
1.88 
1.66 
1.51 
1. 37 
1.23 
1. 10 
1.04 
7 
2.88 
2.48 
2.10 
1. 80 
1. 58 
1.45 
1. 33 
1. 21 
1.09 
1.04 
8 
2.72 
2.31 
1.99 
1.72 
1.52 
1.40 
1. 30 
1.20 
1. 08 
1.04 
9 
2.56 
2.20 
1.90 
1. 65 
1.47 
1.37 
1. 28 
1. 18 
1.08 
1.03 
10 
2.42 
2.10 
1. 84 
1.60 
1.43 
1. 34 
1. 26 
1. 16 
1.07 
1. 03 
12 
2.24 
1.96 
1. 75 
1.52 
1.36 
1.28 
1.23 
1. 15 
1.07 
1.03 
14 
2.10 
1. 85 
1.67 
1.45 
1. 32 
1.25 
1. 20 
1. 13 
1.07 
1.03 
16 
1.99 
1.77 
1. 61 
1. 41 
1. 28 
1. 23 
1. 18 
1. 12 
1.07 
1.03 
18 
1. 91 
1
町70
1. 55 
1.37 
1.26 
1. 21 
I
町16
1. 11 
1.06 
1.03 
20 
1. 84 
1.65 
1. 50 
1. 34 
1. 24 
1.20 
1. 15 
1. 11 
1.06 
1. 03 
25 
1. 71 
1.55 
1.40 
1.28 
1. 21 
1. 17 
1. 14 
1. 10 
1.06 
1.03 
30 
1. 62 
1.46 
1. 34 
1. 24 
1. 19 
1. 16 
1. 13 
1. 10 
1.05 
1.03 
35 
1.56 
1.41 
1. 30 
1. 21 
1. 17 
1. 15 
1. 12 
1.09 
1.05 
1.02 
40 
1.50 
1.37 
1.27 
1. 19 
1. 15 
1. 13 
1. 12 
1.09 
1.05 
1.02 
45 
1.45 
1. 33 
1.25 
1. 17 
1. 14 
1. 12 
1. 11 
1.08 
1.04 
1.02 
50 
1.40 
1.30 
1. 23 
1. 16 
1. 14 
1. 11 
1. 10 
1.08 
1.04 
1.02 
60 
1.32 
1.25 
1. 19 
1. 14 
1. 12 
1. 11 
1.09 
1.07 
1.03 
1.02 
70 
1. 27 
1. 22 
1. 17 
1. 12 
1. 10 
1. 10 
1. 09 
1.06 
1.03 
1.02 
80 
1. 25 
1. 20 
1. 15 
1. 11 
1. 10 
1. 10 
1.08 
1.06 
1.03 
1.02 
90 
1.23 
1. 18 
1. 13 
1. 10 
1.09 
1.09 
1.08 
1.05 
1.02 
1.02 
1 ∞ 
1. 21 
1.17 
1. 12 
1. 10 
1.08 
1.08 
1.07 
1.05 
1.02 
1.02 
120 
1. 19 
1. 16 
1. 12 
1.09 
1.07 
1.07 
1.07 
1.05 
1.02 
1.02 
160 
1. 16 
1. 13 
1. 10 
1.08 
1.05 
1.05 
1. 05 
1.04 
1.02 
1.02 
2∞ 
1. 15 
1. 12 
1. 09 
1.07 
1.05 
1.05 
1.05 
1. 04 
1. 01 
1. 01 
240 
1. 14 
1. 11 
1.08 
1.07 
1.05 
1.05 
1.05 
1.03 
1.01 
1.01 
注
表中的Km 数据是按0.5h 最大负荷计算的。计算以中小截面导线为基准，其发热时间常数τ 为lOmin ，温升达到
稳态的持续时间约为衍，即0.5h 。
[例1-1]
某厂房内有机床用电动机
110 台共395kW ，电热设备20 台共50kW ，通风
机10 台共35kW ，起重机3 台共14kW o 在以上用电设备中单台容量不小于其中最大
l 台用
电设备容量一半的台数: 15kW 1 台、
14kW 2 台、lOkW 2 台，按利用系数法进行本厂房用电


<!-- p27 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳闹剧1"" VlWW wm"带一!擎阿波3吉普萨市重夜无功功率补偿
11 
负荷计算。
解
按利用系数法进行负荷计算的结果见表
1 -
10 。
表1-10
按利用系数法进行负荷计算的结果
用电
设备功率
平均负荷
用电设备
设备
(kW) 
计算负荷
K , 
tg g> 
n' 
P' 
, 
Km 
Km(t) 
台数
单台
COS g> 
n ", 
n y' 
组名称
P., 
Q., 
P, 
Q, 
5, 
总和
范围
n 
(kW) (kvar ) 
(kW) 
(kv盯) (kVA) 
机床电机
110 
1 - 14 
395 0.12 
0.5 
1. 73 
47.4 
82.0 
电热设备
20 
2 - 15 
50 0.55 0.95 
0.33 
27.5 
9. 1 
通风机
10 
2-7 
35 0.55 
0.8 
0.75 
19.2 
14.4 
起重机
3 
3-7 
14 0.15 
0.5 
1. 73 
2.1 
3.6 
合计
143 
l 句
15
494 0.19 0.67 
1. 11 
96.2 
109.1 0.035 0.128 109 0.76 1. 12 1.085 
104 
118 
157 
注
表中
Km(t) 是指
t = lh 时的最大系数.
P ，、矶、
5，是指干线或低压母线上的计算负荷。
第五节
单位面积功率法和单位指标法确定计算负荷
式中
1.单位面积功率(或负荷密度)法
单位面积法计算有功功率Pc 的公式为
Pc= 嵌
kW
(1 - 26) 
P' e 
单位面积功率(负荷密度)，W/m2 ; 
S一-一建筑面积，
m
2
。
表
1 一11 列出了部分民用建筑单位面积功率。
2. 单位指标法
单位指标法计算有功功率Pc 的公式为
P'~N 
P, = '.~~~ 
kW 
(1 - 27) 
1000 
式中
P'e--一单位用电指标，如W/户、W/人、W/床;
N一-单位数量，如户数、人数、床位数。
表
1 -
12 列出了住宅用电负荷指标。
应用以上方法计算负荷时，还应结合工程具体情
况，乘以不同的同时系数，见表
1 -
13 。
表1-11
民用建筑负荷密度指标
建筑类别
负荷密度
(W/m')
住宅建筑
基本型
50 
提高型
75 
先进型
1∞ 
公寓建筑
30 句50
旅馆建筑
40 -70 
办公建筑
30 - 70 
商业建筑
一般
40- 80 
大中型
60 - 120 
体育建筑
40-70 
剧场建筑
50 - 80 
医疗建筑
40 -70 
教学建筑
大专院校
20 -40 
中小学校
12 - 20 
展览建筑
50 - 80 
演播室
250 -
5∞ 
汽车库
8 - 15 
飞
表1-12
住宅用电负荷标准及电度表规格
使用面积
用电负荷标准
电度表规格
套
使用面积
用电负荷标准
电度表规格
套
型
型
(m') 
(kW) 
(A) 
(m') 
(kW) 
(A) 
一类
34 
2.5 
5 (20) 
二类
56 
4.0 
10 (40) 
二类
45 
2.5 
5 (20) 
四类
68 
4.0 
10 (40) 
注
1.摘自GB 5∞96-1999 (2∞3 年版) {住宅设计规范》。
2
上表为每套住宅建筑用电负荷标准及电度表规格的最低标准。


<!-- p28 -->
然堂之多管我
12 
工业与民用配局1如卡手册旧呐附阳网友街11"" VlWW 马MEidum
川闷汉学习主悲阳霞黯
表1-13
住宅建筑用电负荷需要系数
户数
3 
4 
6 
8 
10 
12 
14 
16 
18 
21 
24 
25 -
1∞ 125 -
2∞ 
2ω-3ω 
系数
0.95 
0.80 
0.70 
0.65 
O.ω 0.55 
0.55 
0.50 
0.50 
0 .45 
0.45 
0.35 
0.30 
法
l
表中户数是指单相配电时接于同一相上的户数，按兰相配电时连接的户数应乘以3 ，
2. 住宅的公用照明和公用电力负荷需要系数可按0.8 选取。
我国各地建成的部分旅游宾馆，其配电变压器装设容量约为80 - 100VA/m
2 。在设计中
估算负荷时，可参照表
1 -11 或按2ω0-24∞W/床计算。
3. 单位产晶耗电量法
在方案设计阶段，当缺乏准确的用电负荷资料时，可用单位产品耗电量法来估算企业的
计算负荷，见本章第九节。
第六节
单相负荷计
单相用电设备应均衡分配到三相上，使各相的计算负荷尽量相近。
1.计算原则
(1)单相负荷与兰相负荷同时存在时，应将单相负荷换算为等效三相负荷再与兰相负荷
相加。
(2) 在进行单相负荷换算时，一般采用计算功率。对需要系数法，计算功率即为需要功
率;对利用系数法，计算功率为平均功率。当单相负荷均为同类用电负荷时，即可直接采用
设备功率计算。
本节所称单相负荷，在各个具体情况下分别代表需要功率、平均功率或设备功率。此
外，单相用电设备接于线电压或相电压时的负荷，相应地称为线间负荷和相负荷。
2. 单相负荷换算为等效三相负荷的一胆方法
对于既有线间负荷又有相负荷的情况，计算步骤如下。
(1)先将线间负荷换算为相负荷，各相负荷分别为:
U 相
V 相
W 相
以上式中
Puv 、
Pvw 、
Pwu
Pu 、
Pv 、
Pw
Qu 、
Qv 、
Qw
Pu = Puv p(UV)U + PWUP(WU)U 
kW 
Qu = Puvq( 川)u + Pw叫(WU)U
kvar 
Pv = PUVP(UV)V + PVWP(VW)V 
kW 
Qv = Puvq(UV)V + Pvwq(VW)V 
kvar 
Pw = PVWP(VW)W + PWUP(WU)W 
kW 
Qw = Pvwq(VW)W + Pwuq(WU)W 
kvar 
接于UV 、
VW 、
WU 线间负荷，
kWj 
换算为U 、
V 、W 相有功负荷，
kWj 
换算为U 、
V 、W 相无功负荷，
kvarj 
(1 - 28) 
(1 - 29) 
(1 - 30) 
(1 - 31) 
(1 - 32) 
(1 - 33) 
P (uv)u 、
q(UV)u'"
接于UV 线间负荷换算为U 相负荷的有功及无功换算系数，
见表
1 -
14 ，其他类推。
(2) 各相负荷分别相加，选出最大相负荷，取其3 倍作为等效三相负荷。


<!-- p29 -->
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐fp"，dfrp.ω 网友耕v，MMS自om-章吃闷命带始筹羡无功功率孙偿
13 
3. 单相负荷换算为等效三相负荷的简化方法
(1)只有线间负荷时，将各线间负荷相加，选取较大两项数据进行计算。现以
Puv~
Pvw~ PWU 为例计算等效三相负荷P d
当
Puv = PVW时
当只有Puv 时
P d =13Puv + (3 -13) PVW = 1.73Puv + 1. 27 Pvw 
kW 
P d = 3Puv 
kW 
P d =13Puv 
kW 
以上式中
Puv 、
Pvw 、
Pwu一一一接于UV 、
VW 、
WU 线间负荷，
kW 。
(2)
只有相负荷时，等效三相负荷取最大相负荷的3 倍。
(1 - 34) 
(1 - 35) 
(1 - 36) 
(3)
当多台单相用电设备的设备功率小于计算范围内三相负荷设备功率的15% 时，按
三相平衡负荷计算，可不换算。
表1-14
线阔负荷换算为线负荷的有功、无功换算系鼓
负
荷
功
率
因
数
换算系数
0.35 
0.40 
0.50 
0.60 
0.65 
0.70 
0.80 
0.90 
1.∞ 
p (UV)U 、
P (VW)V 、
p(WU)W
1.27 
1. 17 
1.∞ 
0.89 
0.84 
0.80 
0.72 
0.64 
0.50 
P (UV)V 、
p(VW)W 、
p(WUW
0.27 
- 1.07 
。
0.11 
0.16 
0.20 
0.28 
0.36 
0.50 
q (UV)U 、
q (VW)V 、
q(WU)W
1.05 
。.86
0.58 
0.38 
0.30 
0.22 
0.09 
- 0.05 
- 0.29 
q (UV)V 、
q (VW)W 、
q(WU)U
1.63 
1.44 
1. 16 
0.96 
0.88 
0.80 
0.67 
0.53 
0.29 
{例1- 2] 
某线路上装有单相220V 电热干燥箱40kW 2 台，
20kW 2 台，电加热器
20kW 1 台及单相380V 自动焊接机(换算为ε=
1∞%) 46kW 3 台、
51kW 2 台、
32kW
1 台，
进行负荷计算。
解
首先应将单相负荷逐相分配，尽量使其平衡。负荷计算见表
1 - 15 0 
表1-15
有单项用电设备的三相网路负荷计算
设备名称
接于线电压的单相
换算系数
于相电压
各相平均负荷
设备
及额定
功率
cos <p 
用电设备的设备
相用电设
2 数
电压
(kW) 
(tg <p ) 
功率
(kW)
相序
p 
q 
的设备功率
有功功率P "元功功率Q"
(kW) 
K 1 I 
(kW) 
(kvar ) 
UV 
VW 
WU 
U 
V w 
U 
V w 
U 
V 
w 
单相220V
40 
2 
0.93 
20 
12 
4 
0.6 
电加热器
电热干燥箱
(0.33) 
20 
3 
40 
40 
24 
24 
8 
8 
40 
24 
8 
46 + 51 
U 
0.89 0.38 
43 
18 
46 
3 
= 97 
V 
0.11 0.96 
5 
47 
单相380V
0.6 
46+ 32 
51 
2 
V 
0.89 0.38 
35 
15 
0.5 
自动焊机
I( 1.33) 
= 78 
w 0.11 0.96 
4 
37 
46 + 51 
w 0.89 0.38 
43 
18 
32 
= 97 
U 
0.11 0.96 
5 
47 
总计
412 
11 
97 
78 
97 
40 
ω 40 
72 
76 
71 
73 
74 
63 


<!-- p30 -->
家系豆豆罗密或
14 
工业与民用配帘设'ît'手册
旧忻附归回网友iË'J{"" VI阳Wil l' Ød con
川闷汉学习主黑阳时
‘· 
计算结果表明，最大的平均负荷相为V 相，其负荷P (v) 为76kW ，
Q(V) 为74kvar o
根据式
(1 -
14) 可得平均利用系数
KZP 盯
3 p(V)
lav -主圣王-(1 .73Puv + 1. 27Pvw )
+3Pv 
3 x 76 
一→-一= 0.51 
1 .73 x 97 + 1 .27 x 78 + 3 x 60 
。川
74
tgqp=(牛'-"- = ;..; = 0.97 
p(V) - 76 
ω叩(v) =0.72 
以下步骤可按第四节第(3)、
(4) 项所述方法依次求计算负荷。
第七节电弧炉负荷计
电弧炉的负荷除采用利用系数法及需要系数法进行计算外，还可用电弧炉负荷曲线或冶
炼周期曲线方法确定。
在选择电弧炉变压器容量时，规定熔化期最大负荷相当于变压器额定容量的1. 2 倍。用
冶炼周期曲线法计算电弧炉最大负荷Pc 、
Qc 和
Sc 时，可接下式计算:
一台电弧炉时
数台电弧炉时
以上式中
CO叩1
cos CP2 
Sr 
n1 、
S1
n2 、
S2
Pc = 1.2Srcoscp1 
kW 
Pc = 1.2co叩1 2. (n 1 S 1) + O. 66cos ~阿三( n2 乌)
kW 
Q c = 1. 2sinψ1 2. (n1 S1) + 0.66sinψ2 2. (n2S2) 
kvar 
Sc = J P~ + Q~ kVA 
电弧炉熔化期的功率因数，取0.85;
电弧炉精炼期的功率因数，取0.9;
电弧炉变压器的额定容量，
kVA; 
计算熔化期电弧炉数量和电弧炉变压器容量，
kVA; 
计算精炼期电弧炉数量和电弧炉变压器容量，
kVA; 
其他符号含义同前。
(1 - 37) 
(1 - 38) 
(1 - 39) 
(1 - 40) 
电弧炉熔化期台数n1 及精炼期台数n2 按表
1 -
16 确定。熔化期的电弧炉变压器容量S1
以
n1 台电弧炉最大容量计算。
HX 系列三相电弧炼钢炉配套变压器的数据见表
1 - 17 0 
表1-16
电弧炉炼钢计算电弧炉台数
总台数
计算熔化期台数
计算精炼期台数
总台数
计算熔化期台数
计算精炼期台数
π 
n , 
n2 
n 
n , 
n2 
3 
2 
5 
3 
2 
4 
2 
2 
6 
3 
3 


<!-- p31 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW Wil.第附蠢共闷盖在否在讨簸暴毫无功功率补偿
15 
表1-17
HX 系列三相电弧炼钢炉配套变压器敛据
电弧炼钢炉型号
HX - 0.5 
HX - 1.5 
HX-3 
E议-5
HX- 1O 
电弧炉额定容量( t) 
。.5
1.5 
3.0 
5.0 
10 
变压器型号及容量①
HSSP 一72∞110
HS -
1αlO/lO 
HS -
18∞110 
HS-3仪泊110
HSSP-42∞110 
HSSPZ-721∞
110 
(内附电抗器)
1αlOkVA 
18∞kVA 
3αlOkVA 
42∞kVA 
72∞kVA 
变压器额定容量
(kVA)
650 
1250 
22∞ 
32∞ 
55∞ 
高压侧电压
(kV)
6 或
10
6 或
10
6 或10
6 或10
6 或35
240 - 121 (4) 
zω- 139 (4) 
低压侧电ffi (V) 
2∞- 98 (4) 
210 - 104 (4) 
220-110 (4) 
270 - 135.5 (4) 
注
括号内为变压器低压侧电压抽头的级数。
①变压器型号及容量是根据电弧炉变压器的材料消耗折算成三相双绕组电力变压器的相当容量，仅供参考。
第八节尖峰电流的确定
对于不同性质的负荷，其尖峰电流的计算公式是不同的。
(1)单台电动机、电弧炉或电焊变压器的支线，其尖峰电流
Ijf为
Ijf = KIr 
A 
(1 - 41) 
式中
Ir-- 电动机、电弧炉或电焊变压器一次侧额定电流，
A;
K一一起动电流倍数，即起动电流与额定电流之比，笼型电动机可达7 倍左右，绕线
转子电动机一般不大于2 倍，直流电动机为1. 5 -
2 ，单台电弧炉为3 ，弧焊变
压器和弧焊整流器为小于或等于2. 1 ，电阻焊机为
1 ，闪光对焊机为20
(2) 接有多台电动机的配电线路，只考虑一台电动机起动时的尖峰电流
Ijf为
式中
( KIJmax 
I'c 
Ijf=(KIJmax+ I'c A 
起动电流为最大的一台电动机的起动电流，
A;
除起动电动机以外的配电线路计算电流，
A 。
两台及以上设备的电动机有可能同时起动时，尖峰电流根据实际情况确定。
(1 - 42) 
(3) 对于自起动的一组电动机，其尖峰电流为所有参与自起动的电动机的起动电流之
和。计算自起动电流时应考虑母线电压降低的因素，见第六章第四节。
(4) 供电给起重机的线路，其尖峰电流的计算见第十二章。
九节
企业年电能消耗量计
(1)用年平均负荷来确定。企业年电能消耗量用年平均负荷和实际工作小时数计算，当
已知企业的计算有功功率Pc 及计算无功功率Qc 后，企业的年有功Wy 及无功电能W叮消耗
量可按下式确定
Wy=α avPc Tn 
kWh 
(1 - 43) 
•


<!-- p32 -->
然象嗲我
16 
工业与民用配常设计手册旧咽气Z制问网友iË'J{"" VlWW Will'Ød con
阳附学习刘帘听
Wrn =卢av Q c Tn 
kvarh 
(1 -44) 
式中
αav 、卢av
年平均有功、元功负荷系数，应采用同类型企业的多年累积的统计数据，
当缺乏此数据时，作为估算
αav 值一般取0.7 -
0.75 ，卢av 值取0.76 -
0.82; 
Tn一一年实际工作小时数，一班制可取1860h ，二班制可取3720h ，三班制可取
5580h 。
(2) 单位产品耗电量法。根据企业年产量的定额
( m) 和单位产品耗电量
(w) 来确
量
h
H
巳
白
问
口
电
功
有
年
业
定
企
wy=w -m 
kufh 
(1 - 45) 
式中
w一一单位产品耗电量，
kWh/单位产品，由工艺设计提供或参考现有积累资料;
m一一一一产品年产量(单位应与w 中的单位产品一致)。
企业年无功电能量
W叮= Wytgcp 
kvarh 
(1 - 46) 
式中，
tgψ 为企业年平均功率因数角的正切值，若考虑补偿后的年平均功率因数co叩=
0.85 - 0.95 ，则相应的
tgcp = 0.62 - 0.33 0 
第十节电网损耗计
1.电网中的功率损耗
(1)三相线路中有功及无功功率损耗:
有功功率损耗b. P L
b.P L = 31~R X 10- 3 
kW 
(1- 47) 
(I - 48) 
无功功率损耗b. QL
b. QL = 31~X X 10- 3 
kvar 
以上式中
R一一每相线路电阻，D., R = rl; 
X一一每相线路电抗，
D., X = xl; 
l一一线路计算长度，
km:
lc--计算相电流，
A;
r 、
Z一一，线路单位长度的交流电阻及电抗，
O/km ，见第九章。
6 、lOkV 铝、铜芯电缆和架空线及35kV 铝芯架空线每千米有功功率损耗与线路负荷之
间的关系，见图
1 - 1 -图
1 - 50 
图
1 - 1 -图
1 -
5 中的曲线是按导线温度为20 "C计算的，为其他温度时，其功率损耗可
从图
1 一
1 -图
1 -
5 曲线查得的有功损耗值乘以表
1 -
18 的温度校正系数即可。
(2)
电力变压器的有功及无功功率损耗:
有功功率损耗b. PT
屿=APo+MK(fY
KW 
叫T- 叫。+AQK|tfkvar
(1 - 50) 
(1 - 49) 
无功功率损耗
b. QT
• 


<!-- p33 -->
• 
60 
谈
谈
飞
稳
如
知
主E
锦鲁
姆
豆豆
这
码:
到‘
雪如
讨fs s 
锵
=学
~ 
• 
~~ 
n 
x 
11 
l~tE 
--1'" 
• 
1t 
11 
斗i
, 
--1L 
• 
仁
仁
M 
U 
•, 
11 
• 
t---1I 
仁←
•-i 
3 
Ií 
叶←
• 
'1 • 
白#
5 
'• 
非耳
T卜11
• 
M 
B 
国主←
71 
cu 
5 
院1 咿
J 
'IIWW 
。
-叶'11111
辄
~ 
。
1 
4 
5 
6 
ω 
ii 
-c 
.,., 
~j 
--, 
芷
「
5 当
骂。
内
仁
(
E
』
\
h
F
d
w幡
回
再
回
霄
部A
H
M
恃
研
u
t
同
口
F
UM 
M 
耻
30 
25 
45 
40 
35 
(
目
』
\
』Z
)
棋
路
国
青
岛
问
部
悔
乒
同
F
E
-
止一I
5 
。
线路负荷(MVA)
5 
4 
3 
线路负荷(MVA)
.... 
、4
F酬
i 路
6kV 不同截面铜芯电缆和架空线有功功率损耗曲线
图1-2
6kV 不同截面铝芯电缆和架空线有功功率损耗曲线
图
1 - 1 


<!-- p34 -->
H
K
阿
曲
泪
A 
α3 
2
年
咛
m
描
写
持
逻
守
5
4
2
哥
哥
建
立
问
A
M
a
沪
4
年
写
d
M
n特
』
U
V
W而
摇
向
南
却
1'" 
，、
1 
r~Þ纣?巴
-陶队E
啕d 
"'>rr町，十?
」W々
3 
q 
~ 
々r-~
'< 
‘1 v3 
的
7í 
样
卜
斗-1-
臣
• 
1耳
•-• 
斗+卜
111
斗J
1/ 
其忻H井
11
问t
l11tt 
刀
2
手t#
11 V 1/ y 
旷# 
1' 1/ 
到17
v 
5 
2 
3 
4 
5 
6 
4 
(
E
」
\
』
Z
)
棋
路
倒
部
悲
愤
... 
宫'1
-nx 
Ve 3 
l 
7了
,1 
电3
x 
升
i1~E号。
叮'<
f卡
• 
J 
11 
•-
I 
• 
f 
j 
…+品
~ 
f 
rttf•-
I 
f 
-一-.
旺
II I 
7厅「
J!/I 
J 
).5 
1 
2 
4 
5 
6 
4 
中
5 
5 
(
E
」
\
』
E
)
糕
啊
再
回
霄
部
部
悔
线路负荷(MVA)
lOkV 不同截面铜芯电缆和架空线有功功率损耗曲线
图1-4
5 
线路负荷(MVA)
lOkV 不同截面铝芯电缆和架空线有功功率损耗曲线
图
1 - 3 


<!-- p35 -->
亵1-18
电缆、导线的温度
( 't: ) 
20 
25 
30 
35 
40 
45 
50 
以上式中
Sc 
Sr 
ßPo 
ßPk 
ß Qo 
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" v，川削I' ø第「事闷及舞得i非第温度无功功率补偿
170 
160 
150 
130 
120 
~ 110 
) 
部
70
fi! 
~ 
30 
20 
10 
0 
5 
25 
30 
40 
45 
50 
线路负荷(MVA)
图}-5
35kV 不同截面铝芯电缆和架空线有功功率损耗曲线
注:
35kV 铜芯电缆和架空铜线有功功率损耗，
可以用铝芯损耗数据乘以系数0.61 求得。
电缆、导线电力损转曲线温度校正系鼓
校正系数
电缆、导线的温度
铜
铝
('t: ) 
1.侃)()
1.创)()
55 
1.019 
1.018 
ω 
1.038 
1.036 
铜
1.134 
1.153 
65 
1. 172 
1.057 
1.054 
70 
1.191 
1.016 
1.012 
1. ω6 
1.090 
75 
1.210 
1. 115 
1.108 
80 
1.229 
变压器计算负荷，kVA; 
变压器额定容量，kVA; 
变压器空载有功损耗，
kW; 
变压器满载有功损耗，kW; 
变压器空载无功损耗，
kvauAQo=Inu1q∞
b S, E; 
校正系数
19 
铝
1. 126 
1.144 
1.162 
1.180 
1. 198 
1.216 


<!-- p36 -->
20 
• 
多系室主管》
工业与民用配嘻设4千手册
是土豆争气
Z但"dfr阴阳网友究与Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
10% 一一变压器空载电流占额定电流的百分数;
!J. Qk一变压器满载无功损耗，
kva肌
a
u品k% 一一变压器阻抗电压占额定电压的百分数。
!J. Po 、
!J. Pk 、
10% 、
Uk~ 均可由变压器产品样本中查得。
当变压器负荷率不大于859毛时，其功率损耗可以概略计算如下
!J. PT = 0.01 5c 
!J. QT = 0.05 5 c 
2. 电网中的电能损耗
(1)供电线路年有功电能损耗!J. WL 为
!J. WL=
!J. PL τ
kWh 
式中
!J. PL一一三相线路中有功功率损耗，kW; 
(1 - 51) 
(1 - 52) 
(1 - 53) 
r一一最大负荷年损耗小时数，可按最大负荷的年利用小时数
Tmax 及功率因数
8000 , 
I 
COSψ ，从图1-6 的关系曲线查得。
(2)
变压器年有功电能损耗!J. WT 为
6000 
( 
告40∞
!J. W T = !J. P 0 t + !J. P k ( ~:) \ 
k Wh 
(1 - 54 ) 
式中
!J. Po一一变压器空载有功损耗，kW j 
4000 
6000 
80∞ 
T..u(h) 
图1-6
Tmox与
T 的关系曲线
!J. Pk一一-变压器满载有功损耗，kW; 
t一一变压器全年投入运行小时数，当变压
器全年投入运行时取8760h;
5 c--变压器计算负荷，kVA; 
5 r--变压器额定容量，kVA; 
其他符号含义同前。
第十一节无功功
补偿
供电部门一般要求用户的月平均功率因数达到0.9 以上。当用户的自然总平均功率因数
较低，单靠提高用电设备的自然功率因数达不到要求时，应装设必要的无功功率补偿设备，
以进一步提高用户的功率因数。
一、提高用电设备的自然功率因数
一般工业企业消耗的无功功率中，异步电动机约占70% ，变压器占20% 、线路占10% , 
所以设计中应正确选择电动机和变压器的容量，减少线路感抗。在功率条件适当时，采用同
步电动机以及选用带空载切除的间隙工作制设备等措施，以提高用电单位自然功率因数。例
如:选择电动机的经常负荷不低于额定容量的409毛:变压器负荷率宜在75% - 85% ，不低
于60%0


<!-- p37 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" v，川师第F章闷唤骨持繁友无功功率补偿
21 
一
采用并联电力电容器补偿
一、
1.功率因数计算
用户自然平均功率因数为
coscp = 
1 
卢av Qc 、2
αavPc 
(1 - 55) 
1 + 
式中
Pc 
Qc 
乐
U
吁
，
OU 
取
般
值
用
尸
气
d
吁
，
nv 
叮
，
­
nu 
取
般
值
α
 
，
1
数
w
m
系
k
k
荷
率
率
负
功
功
功
功
功
无
有
无
算
算
功
计
计
有
的
的
均
业
业
平
企
企
年
αav 、卢av
0.82 。
采用人工补偿后，最大计算负荷时的功率因数应在0.9 以上。
已经投入使用的用户，其平均功率因数为
= 
一
-
m
--9&r 
二
w
m
一
一
-
7
二
+
1
二
2
m
一
-
W
￠
a
 
os 
o 
c 
1 + 
I 
W. _ \ 2 
r 皿
w 
m 
(1 - 56) 
式中
W m 
月有功电能消耗量，即有功电能表的读数，kWh; 
月无功电能消耗量，即无功电能表的读数，
kvarh 。
Wrm 
2. 补偿窑量的计算
补偿容量
Qc 按无功负荷曲线或下式确定
Qc = Pc 
(tg 伊1 -
tg伊2)
kvar 
(1 - 57) 
(1 - 58) 
或
式中
tg 伊1
tgCP2 
Qc = Pcqc 
kvar 
补偿前计算负荷功率因数角的正切值;
补偿后功率因数角的正切值;
无功功率补偿率，
kvar/kW ，见表
1 -
19 。
无功功率补偿率
qc
单位:
kvar/kW 
qc 
褒1-19
补偿前
补
偿
后
C随机
COS f{J) 
0.85 
0.88 
0.90 
0.92 
0.94 
0.95 
0.96 
0.97 
0.50 
1.112 
1. 192 
1.248 
1.306 
1.369 
1.404 
1.442 
1.481 
0.55 
0.899 
0.979 
1.035 
1.093 
1.156 
1. 191 
1.228 
1.268 
0.60 
0.714 
0.794 
0.850 
0.908 
0.971 
1αl6 
1.043 
1.083 
0.65 
0.549 
0.629 
0.685 
0.743 
0.806 
0.841 
0.878 
0.918 
。.68
0 .458 
0.538 
0.594 
0.652 
0.715 
0.750 
0.788 
0.828 
0.70 
0.401 
0 .481 
0.537 
0.595 
0.658 
0.693 
0.729 
0.769 
0.72 
0.344 
0 .424 
0 .480 
0.538 
0.601 
0.636 
0.672 
0.712 
0.75 
0.262 
0.342 
0.398 
0 .456 
0.519 
0.554 
0.591 
0.631 
0.78 
0.182 
0.262 
0.318 
0.376 
0 .439 
0 .474 
0.512 
0.552 
0.80 
。.130
0.210 
0.266 
0.324 
0.387 
0.422 
0 .459 
0 .499 
0.81 
0.104 
0.184 
0.240 
0.298 
0.361 
0.396 
0 .433 
0 .483 
0.82 
0.078 
0.158 
0.214 
0.272 
0.335 
0.370 
0.407 
0.447 
0.85 
0.080 
0.136 
0.194 
0.257 
0.292 
0.329 
0.369 
补偿后的功率因数为


<!-- p38 -->
22 
工业与民用品棋手册Mb川网友……叫主
COS C{J = 
叫
4
0y 
t--c 
。
Y
+ 
··A 
(1 - 59) 
Pc 
式中
Q一一人工补偿的无功功率，
kvar; 
其余符号含义同式(1 - 57) 。
三、利用同步电动机补偿
当工艺条件适当，证明工艺设备采用同步电动机合理时，可利用同步电动机过励磁超前
运行，以补偿系统的感性无功功率;但操作工人担心励磁绕组发热会增加维修工作量，经常
运行在功率因数等于
1 ，甚至滞后运行，丧失了采用同步电动机的优点。当经技术经济比
较，确认采用同步电动机作为无功补偿装置合理时，才可采用同步电动机作为无功补偿装
置。
同步电动机输出的无功功率QM
QM = Srq 
kvar 
(1 - 60) 
式中
Sr-- 同步电动机的额定容量，
kVA; 
q一一同步电动机的补偿能力，
kvar/kVA ，与电动机负荷率卢、励磁电流
11 与额定励
磁电流I1r的比值及额定功率因数COS 伊r 有关，其值可从图1-7 查得。
0.7 
0.6 
王叮丁是在
f, =0·945, 
JrE0845, 
啡、
K 
怀、
O. 
，是!tr
::l, 
Lξ0.945， 
J JE08 
lr 
0.1 
0.6 
0.5 
0.5 
~ 0.4 
·吧
>... 
￥
0.3 
> ... 
。. 0.2 
20.4 
>... 
旨
0.3
如... 
) 
"" 0.2 
0.3 
( 
<
=0.2 
\ -
> ... 
飞二0.1
-
AY 
AU 
OO 
-
AU 
jp 
nu 
瓦
U
AU 
ζ
J
 
nu 
nu 
-
AY 
-
AU 
08 
-
n
υ
 
) 
e 
jF( 
A
υ
 
正
U
-
nv 
'3 
• 
nv 
n
υ
 
飞
5 0.6 
0.7 0.8 
0.9 
1 
F 
(8) 
) 
LD 
( 
图
1 - 7 
同步电动机的补偿能力
q 与负荷率p 、励磁电流
11 与额定励磁电流I1r的比值
及额定功率因数cos 伊r 的关系
( a)
当cosço ，=0.9 超前;
(b)
当c回伊，= 0.8 超前;
(c)
当c倒伊，= 1.0 
当同步电动机的负荷率在0 .4 -
1 范围内变化时，同步电动机输出的无功功率QM 可按
如下近似公式求得
QM = Sr [sin 伊r+r
(1-卢) ] 
kvar 
(1- 61) 
式中
Sr 
同步电动机的额定量，
kVA; 
同步电动机额定功率因数角;
C{J r 


<!-- p39 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气时问网友iË'J{"" VlWW W;.JI第i'i'iT章响过程撵古拉筹磊无功功率补偿
23 
F 
同步电动机负荷率;
r 
同步电动机带负荷时的无功功
表1-20
r
值装
率增加系数，其值见表1- 20 。
COS f{Jr 
smrpr 
r 
当电动机的负荷率卢低于0 .4时，其输
0.8 
0.6 
0.2 
0.9 
0.44 
0.36 
出的无功功率等于按式(1- 61)求出的无功
1.0 
。
0.4 
功率加上
(0.01 - 0.04)
止。
四、电力电容器补偿、控制及安装方式的选择
(1)采用并联电力电容器作为人工无功补偿装置时，为了尽量减少线损和电压损失，宜
就地平衡补偿，即低压部分的无功功率宜由低压电容器补偿，高压部分的无功功率宜由高压
电容器补偿。当无高压负荷时不得在高压侧装设并联电容器装置。对于容量较大，负荷平稳
且经常使用的用电设备的无功功率，宜单独就地补偿。补偿基本无功功率的电容器组宜在配
变电所内集中补偿，在环境正常的车间内低压电容器宜分散补偿;高压电容器组在配、变电
所内集中装设。当对电动机用电设备采用就地单独补偿时，补偿电容器的额定电流不应超过
电动机励磁电流的0.9 倍。在进行用电负荷计算时，应计人补偿后的无功功率。
(2) 补偿电容器组的投切方式分为手动和自动两种。对于补偿低压基本无功功率的电容
器组以及常年稳定的无功功率和投切次数较少的高压电容器组，宜采用于动投切。为避免过
补偿或在轻载时电压过高，造成某些用电设备损坏等，宜采用自动投切。在采用高、低压自
动补偿装置效果相同时，宜采用低压自动补偿装置。
(3) 元功自动补偿的调节方式:以节能为主进行补偿者，采用无功功率参数调节;当三
相负荷平衡，也可采用功率因数参数调节;以改善电压偏差为主进行补偿者，应按电压参数
调节;无功功率随时间稳定变化时，按时间参数调节。对冲击性负荷、动态变化快的负荷及
二王相不平衡负荷，可采用晶闸管(电子开关)控制，使其平滑无涌流，动态效果好，且可分
相控制，有三相平衡效果。
(4)
电容器分组时，应与配套设备的技术参数适应，满足电压偏差的允许范围，适当减
少分组组数和加大分组容量。分组电容器投切时，不应产生谐振。
(5) 高压电容器组宜串联适当参数的电抗器(详见第六章) ，低压电容器组宜加大投切
容量，采用专用投切接触器或晶闸管(电子开关) ，以减少合闸冲击电流。受用电设备谐波
含量影响较大的线路上装设电容组时，电抗器宜串联。
五、全厂负荷计算E毫无功功率补偿计算示例
• 
全厂负荷计算及无功功率补偿计算示例，见表
1 -
21 。
表1- 21 
全厂用电负荷计算
计
算
负
荷
设备功率
需要系数
功率因数
建筑(或车间)名称
有功功率
无功功率
视在功率
(kW) 
K, 
coscp 
(kVA) 
(kW) 
(kvar ) 
1 号变压器
冷加工机床
92 
0.16 
0.50 
15 
25 


<!-- p40 -->
24 
工业与民用拼藏毒手册Mb川1i1.'&iË'U"" …叫d con 阳时时时黯
续表
1 - 21 
ìt 算
负
荷
设备功率
需要系数
功率因数
建筑(或车间)名称
有功功率
无功功率
视在功率
(kW) 
K, 
COS 伊
(kW) 
(kvar) 
(kVA) 
通风机
29 
0.85 
0.80 
25 
19 
高频加热设备
80 
。ω
0.70 
48 
49 
点焊机
90 
0.35 
0.60 
32 
42 
合计
291 
0.40 
。.66
120 
135 
乘以同时系数
K~p = 0.9 和
K"，= 0.97 
后合计
291 
0.37 
0.63 
108 
131 
170 
无功补偿
-90 
1 号变压器合计
291 
0.37 
0.93 
108 
41 
116 
变压器损耗:
L:.PT =0.015, 
1 
L:. QT = 0.055, 
6 
1 号变压器高压侧
291 
0.37 
0.92 
108 
47 
118 
2 号变压器高压假1]
850 
0.52 
0.91 
439 
2∞ 
482 
3 号变压器高压伽l
1250. 
。.32
0.90 
398 
193 
442 
4 号变压器高压侧
5ω 
0.57 
0.92 
320 
136 
348 
全厂合计
2951 
0.46 
0.91 
1265 
576 
1390 
乘以K~p=0.9 和K"，= 0.95 后
1139 
547 
全厂总计(高压侧)
2951 
0.39 
0.90 
1139 
547 
1264 
注
1. 2 - 4 号变压器负荷计算与
1 号变压器类似，从赂。
2. 本计算示例采用需要系数法，并以低压电容器在变电所变压器低压母线上集中补偿为例计算。


<!-- p41 -->
第二章供配喧系统
25 
一
电
编者王秀华校审者王润生
第一节
负荷分级及供电要求
一、规范对负荷分级的原则规定
根据对供电可靠性的要求及中断供电在政治、经济上所造成的损失或影响的程度，电力
负荷分为三级。
(-) -叙负荷
(1)中断供电将造成人身伤亡的负荷。
(2)
中断供电将造成重大政治、经济损失的负荷。例如重大设备损坏、重大产品报废、
用重要原料生产的产品大量报废、有害物质溢出严重污染环境、国民经济中重点企业的连续
生产过程被打乱需要长时间才能恢复等。
(3)中断供电将影响有重大政治、经济意义的用电单位正常工作的负荷。例如重要交通
枢纽、重要通信枢纽、重要宾馆、大型体育场、经常用于国际活动的大量人员集中的公共场
所等用电单位中的重要电力负荷。
在一级负荷中，当中断供电将发生中毒、爆炸和火灾等情况的负荷，以及特别重要场所
的不允许中断供电的负荷，应视为特别重要的负荷。例如在工业生产中正常电源中断时处理
安全生产所必须的应急照明、通信系统、保证安全停产的自动控制装置等;民用建筑中大型
金融中心的关键电子计算机系统和防盗报警系统、大型国际比赛场(馆)的记分系统及监控
系统等。
(二)三级负荷
(1)中断供电将在政治、经济上造成较大损失的负荷。例如主要设备损坏、大量产品报
废、连续生产过程被打乱需较长时间才能恢复、重点企业大量减产等。
(2)
中断供电将影响重要用电单位正常工作的负荷。如交通枢纽、通信枢纽等用电单位
中的重要电力负荷，以及中断供电将造成大型影剧院、大型商场等较多人员集中的重要的公
共场所秩序混乱的负荷。
(三)三级负荷
不属于一级和二级的电力负荷。
由于各行业的一级负荷、二级负荷很多，规范只能对负荷分级作原则性规定，具体划分
需在行业标准中规定。


<!-- p42 -->
多采堂之多管我
26 
工业与民用配电设计手册旧呐fP"，l阳网友旷
• 
部分行业的负荷分级
一、
(1)机械工厂的负荷分级，见表2 - 10 
表2-1
机械工厂的负荷分级
序号
建筑物名称
电力负荷名称
负荷级别
容量为
1∞t 及以上的平炉加料起重机、浇铸起重机、倾动装置及冷却
水系统的用电设备
一级
容量为
1∞t 及以下的平炉加料起重机、浇铸起重机、倾动装置及冷却
二级
水系统的用电设备
1 
炼钢车间
平炉鼓风机、平炉用其他用电设备。
51 以上电弧炼钢炉的电极升降机
构、倾炉机构及浇铸起重机
二级
总安装容量为30MVA 以上，停电会造成重大经济损失的多台大型电热
装置(包括电弧炉、矿热炉、感应炉等)
一级
2 
铸铁车间
301 及以上的浇铸起重机、重点企业冲天炉鼓风机
二级
3 
热处理车间
井式炉专用手丰火起重机、井式炉油槽抽油泵
二级
4 
锻压车间
锻造专用起重机、水压机、高压水泵、抽油机
二级
价格昂贵、作用重大、稀有的大型数控机床、停电会造成设备损坏。
如自动跟踪数控仿形镜床、强力磨床等设备
一级
5 
金属加工车间
价格贵、作用大、数量多的数控机床工部
二级
6 
电镀车间
大型电镀工部的整流设备、自动流水作业生产线
二级
单机容量为2∞MW 以上的大型电机试验、主机及辅机系统、动平衡试
验的润滑油系统
一级
7 
试验站
单机容量为2∞MW 及以下的大型电机试验、主机及辅机系统，动平衡
二级
试验的润滑油系统
采用高位汹箱的动平衡试验润滑油系统
二级
8 
层压制品车间
压机及供热锅炉
二级
熔炼炉的冷却水泵、鼓风机、连铸机的冷却水泵、连轧机的水泵及润
滑泵
线缆车间
压铅机、压铝机的熔化炉、高压水泵、水压机
二级
9 
交联聚乙烯加工设备的挤压交联冷却、收线用电设备。漆包机的传动
机构、鼓风机、漆泵
干燥浸汹缸的连续电加热、真空泵、液压泵
10 
磨具成型车间
隧道窑鼓风机、卷扬机构
二级
1 1 
汹漆树脂车间
25∞L 及以上的反应釜及其供热锅炉
二级
熔烧车间
隧道窑鼓风机、排风机、窑车推进机、窑门关闭机构
二级
12 
油加热器、汹泵及其供热锅炉
煤气加压机、加压泊泵及煤气发生炉鼓风机
一级
13 
热煤气站
有煤气倍的煤气加压机、有高位汹箱的加压泊泵
二级
煤气发生炉加煤机及传动机构
二级
14 
冷煤气站
鼓风机、排送机、冷却通风机、发生炉传动机构、高压整流器等
二级
中压及以上锅炉的给水泵
一级
15 
锅炉房
有汽动水泵时，中压及以上锅炉的给水泵
二级
单台容量为20tlh 及以上锅炉的鼓风机、引风机、三次风机及炉排电机
二级


<!-- p43 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友旷
27 
续表2-1
序号
建筑物名称
电力负荷名称
负荷级别
供一级负荷用电设备的水泵
一级
16 
水泵房
供二级负荷用电设备的水泵
二级
部重点企业单台容量为ω旷/min 及以上空压站的空气压缩机、独立励
二级
磁机
17 
空压站
离心式压缩机润滑油泵
一级
有高位油箱的离心式压缩机润滑油泵
二级
18 
制氧站
部重点企业中的氧压机、空压机冷却水泵、满滑油泵(带高位汹箱)
二级
19 
计算中心
大中型计算机系统电源(自带UPS 电源)
二级
20 
理化计量楼
主要实验室、要求高精度恒温的计量室的恒温装置电源
二级
21 
刚玉、碳化冶炼车间
冶炼炉及其配套的低压用电设备
二级
22 
涂装车间
电泳涂装的循环搅拌、超滤系统的用电设备
二级
注
该表引自《机械工厂电力设计规范> JBJ 6-1996 。
(2)
民用建筑负荷分级，见表2-2 。
亵2-2
民用建筑负荷分级
负荷等级
负荷所属用户
用电设备(或场所)名称
中断供电将发生中毒、爆炸和火灾等情况的负荷
特别重要场所不允许中断供电的负荷
国家气象台
气象业务用电子计算机系统
国家计算中心
电子计算机系统
甲等剧院
调光用电子计算机系统
大型博物馆、展览馆
防盗信号电源、珍贵展品展室的照明
重要图书馆(藏书上百万册)
检索用电子计算机
特
大型国际比赛场馆
计时记分电子计算机系统以及监控系统
级
别
大型百货商店(场)
经营管理用电子计算机系统
重
要
大型金融中心(银行)
关键电子计算机系统和防盗报警系统
负
负
国家及省、市、自治区广播、
荷
电子计算机系统
电视电台
荷
电信枢纽卫星站
保证通信不中断的主要设备和重要场所的应急照明
航空管制、导航、通信、气象、助航灯光系统设施和台站;边防、海
民用机场及台站
关的安全检查设备;航班预报设备;一级以上汹库，为飞行及旅客服务
的办公用房
国宾馆、国家级大会堂、国
主会场、接见厅、宴会厅、照明、电声、录像电子计算机系统
家级国际会议中心
(!)消防用电设备，例如消防水泵、消防电梯、排烟及正压风机、
消防中心(控制室)电源
(2) 应急照明、疏散标志灯
(3)走道照明、值班照明、警卫照明、障碍标志灯
级
一级负荷用电单位中的右列
(4) 主要业务用电子计算机系统电源
负
设备
(5) 保安系统电源
(6)
电话机房电源
荷
(7)
客梯电力
(8) 排污泵
(9) 变频调速恒压供水生活水泵


<!-- p44 -->
疑惑管我
28 
工业与民用配堪设;îT手册
旧忻附dfrp.F.网友街)1"" VI'NW Will' Ød con
川闷汉学习主悲阳时
续表2-2
负荷等级
负荷所属用户
用电设备(或场所)名称
四星级及以上宾馆
宴会厅电声、新闻摄影、示像电源;宴会厅、走道照明
国宾馆、国家级大会堂、国
际会议中心
总值班室、会议室、主要办公室、档案室、排污泵、客梯电源
地、市级及以上气象台
气象雷达、电报及传真收发设备、卫星五图接收机及语言广播电源、
气象绘图及预报照明
科研院所、高等院校
重要实验室，如生物制品、培养剂等
甲等剧场
舞台、贵宾室、演员化妆室照明，舞台机械电力、电声、广播、电视
转播及新闻摄影电源
省、直辖市级及以
t 体育场、
比赛厅、主席台、贵宾室、接待室、新闻发布厅及走道照明，检录
处、仲裁录放室、终点摄像室、编印室、电脑室、电声、广播、电视转
馆
播及新闻摄影电源
急诊部、监护病房、手术部、分娩室、婴儿室、血液病房的净化室、
级
县级及以上医院
血液透析室、病理切片分析、
CT 扫描室、血库、高压氧仓、加速器机
房、治疗室、配血室的电力照明，培养箱、冰箱、恒温箱的电源、走道
负
照明
街
银行
大型银行营业厅照明、一般银行的防盗照明
百货商场
营业厅、门厅照明
广播电台、电视台
直接播出的语音播音室、控制室、电视演播厅、中心机房、录像室、
微波机房及其发射机房的电力和照明
国家级政府办公楼
主要办公室、会议室、总值班室、档案室照明
民用机场
候机楼、外航驻机场办事处。机场宾馆及旅客过夜用房、站坪照明与
站坪机务用电
高层建筑
消防用电、应急照明、客梯电力、变频调速(恒压供水)生活水泵、
排污泵
大型火车站
国境站的旅客站房、站台、天桥、地道的用电设备
水运客运站
通信、导航设施
监狱
警卫照明、提审室照明
二级负荷用户中的设备
消防用电、客梯电力、排污水泵、变频调速(恒压供水)生活水泵、
主要通道及楼梯间照明
省部级办公楼
主要办公室、会议室、总值班室、档案室
级
大型博物馆、展览馆
展览照明
四星级以上宾馆、饭店
客房照明
负
甲等影院
照明与放映用电
荷
医院
电子显微镜、
X 光机电源、高级病房、肢体伤残康复病房照明
小型银行
营业厅、门厅照明
大型百货商场、贸易中心
自动扶梯、空调设备


<!-- p45 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
F阴阳
1T!l.'&iË'U"" VlWW W;.JI川剧闷京学习主晴空章
供配电泵统
29 
续表2-2
负荷等级
负荷所属用户
用电设备(或场所)名称
中型百货商场
营业厅、门厅照明
电视台、广播电台
洗印室、电视电影室、审昕窒
级
民用机场
除特别重要及一级负荷以外的其他用电
水运客运站
港口重要作业区、一等客运站用电
负
大型或有特殊要求的冷库
制冷设备电力、电梯电力、库房照明
荷
一级负荷用户中的生活水泵、客梯电力、厨房动力与照明、空调设备
其他
特别重要负荷用户中的一般负荷
注
该表引自《全国民用建筑工程设计技术措施电气》。
三、一级负荷对供电电源的要求
(1)一级负荷应由两个电源供电，当一个电源发生故障时，另一个电源不应同时受到损
坏。
一级负荷容量较大或有高压用电设备时，应采用两路高压电源。一级负荷容量不大时，
可采用从电力系统取得第二低压电掘，亦可采用柴油发电机组等，以维持继续供电。
(2) 一级负荷中特别重要的负荷，除上述两个电源外，还必须增设应急电源，详见本章
第六节。
四、二级负荷对供电电源的要求
二级负荷应由两个电源供电，即应由两回线路供电，供电变压器亦应有两台(两台变压
器不一定在同一变电所)。做到当发生电力变压器故障或电力线路常见故障(不包括铁塔倾
倒或龙卷风引起的极少见的故障)时，不致中断供电或中断后能迅速恢复。在负荷较小或地
区供电条件困难时，可由一回6kV 及以上专用架空线供电;当采用电缆线路时，应采用两
根电缆组成的电缆段供电，其每根电缆应能承受100% 的二级负荷;为了解决线路和变配电
设备的检修以及突然停电后，设备能安全停产问题，设备可用小容量柴油发电站，其容量由
实际需要确定O
第二节
供配电系统设计要则
供配电系统设计应根据工程特点、规模和发展规划正确处理近期和远期发展的关系，做
到远近期结合，以近期为主，适当考虑发展的可能，按照负荷的性质、用电容量、地区供电
条件，合理确定设计方案。
(1)根据负荷分级、用电容量和地区供电条件，选择供电电源、确定供电回路数，详见
第一节。除
(2) 款所列情况外，供电电掘应从地区电网取得。
(2) 符合下列情况之一时用电单位宜设置自备电源。
1)需要设置自备电摞作为一级负荷中特别重要负荷的应急电源时，或第二电源不能满
足一级负荷要求的条件时。


<!-- p46 -->
多系柔之多矿藏主
30 
工业与民用配勘灿手册阳气附问时~{"" VlWW W;.JI川叫阳刘阳时
2) 设置自备电源较从电力系统取得第二电源经济合理时。
3) 常年稳定余热、压差、废气可供发电，技术经济合理时。
4) 所在地区偏僻或远离电力系统，设置自备电掠经济合理时。
(3) 应急电源与正常电源之间必须采取防止并列运行措施(机械连锁、电气连锁)。目
的在保证应急电源的专用性，更重要的是防止向系统反送电。
(4) 在设计供配电系统时，除一级负荷中特别重要负荷外，不应考虑电源系统检修或故
障的同时，另一电源又发生故障。
(5) 需要两回电源线路的用电单位，宜采用同级电压供电。但根据各级负荷的不同需要
及地区供电条件，亦可采用不同级电压供电。
(6) 有一级负荷的用电单位难以从地区电力网取得两个电摞而有可能从临近单位取得第
二电源时，宜从该单位取得第二电源。
(7)同时供电的两回及以上供配电线路中，一回路中断供电时，其余线路应能满足全部
一级负荷及二级负荷的用电需要。
供电系统应简单可靠，便于操作管理。同一电压供电系统的变配电级数不宜多于两级。
(8) 总变电所和配变电所宜靠近负荷中心。当配电电压为35kV 时，且用电负荷均为低
压又较集中，亦可将35kV 亘降至220/380V 配电电斥。
(9) 为提高供电可靠性和符合节约用电、检修用电的需要，在用电单位内部邻近的变电
所之间宜设置低压联络线。
( 10) 小负荷的一般用电单位宜纳入地区低压电网。
(11)对冲击性负荷(电弧炉、弧焊机、电焊机组等)的供电需要降低冲击性负荷引起
的电网电压波动和电压闪变(不包括电动机起动时允许的电压下降)时，宜采取下列措施:
1)采用专线供电。
2) 与对电压不敏感的其他负荷共用配电线路，以加大导体截面、降低线路阻扰。
3) 较大功率的冲击性负荷或冲击性负荷群与对电压波动、闪变敏感的负荷分别由不同
的变压器供电。
4) 选择高一级电压或由专用变压器供电，将冲击负荷接入短路容量较大的电网中。
(1 2) 控制各类非线性用电设备(整流器等)所产生的谐波引起的电网电压正弦波形畸
变率，宜采取下列措施:
1)各类大功率非线性用电设备变压器由短路容量较大的电网供电。
2) 对大功率静止整流器，应采取提高整流变压器二次侧的相数和增加整流器的整流脉
冲数的措施。多台相数相同的整流装置，应使整流变压器的二次侧有适当的相角差。
3) 按谐波次数装设分流滤波器。
4) 选用D ，
ynll 接线组别的三相配电变压器。
第三节高压配电系统
一、电压选择
(1)用电单位的供电电压应从用电容量、用电设备特性、供电距离、供电线路的回路


<!-- p47 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳闹剧1"" VlWW Will'Ød con
川闷汉学习刘第空章
供配电系统
31 
数、用电单位的远景规划、当地公共电网现状和它的发展规划以及经济合理等因素考虑决
定。表2-3 列出了我国3kV 及以上交流三相系统的标称电压及电气设备的最高电压值。表
2-4 列出了各级电压线路的送电能力。
亵2-3
3kV 及以上交流三相系统的标称电压及电气设备的最高电压值
系统标称电压
(kV)
电气设备的最高电压
(kV)
系统标称电压
(kV)
电气设备的最高电压
(kV)
3 
3.6 
20 
6 
7.2 
JO 
12 
35 
表2-4
各级电压线路的送电能力
标称电压
线路种类
送电容量
供电距离
标称电压
线路种类
送电容量
(kV) 
(km) 
(kV) 
(MW) 
(MW) 
6 
架空线
0.1 句1. 2
15 - 4 
JO 
电
缆
5 
6 
电
缆
3 
3 以下
35 
架空线
2 时8
JO 
架空线
0.2 - 2 
20- 6 
35 
电
缆
15 
表中数字的计算依据:
1.架空线及6 句JOkV 电缆芯截面最大240mm
2
，
35kV 电缆线芯截面最大4∞mm2 ，电压损失".;5% 。
2. 导线的实际工作温度。:架空线为55'\:
，
6ωJOkV 电缆为90吧，
35kV 电缆为80'\: 。
3. 导线间的几何均距Dj:
JO (6) kV 为l. 25m ，
35kV 为3m ，功率因数
(co叩)均为0.85 。
24 
40 
供电距离
(km) 
6 以下
50 - 20 
20 以下
(2) 配电电压的高低取决于供电电压、用电设备的电压以及配电范围、负荷大小和分布
情况等。供电电压为35kV 及以上的用电单位的配电电压应采用lOkV;
如6kV 用电设备(主
要指高压电动机)的总容量较大，其配电电压选用6kV ，在技术经济上合理时，则宜采用
6kV 。当企业有3kV 电动机时，应配用1O/3kV 专用变压器，但不推荐以3kV 作为配电电压。
(3) 如能减少配变电级数，简化接线，从而节约了电能和投资，提高了电能质量时，供
电电压为35kV 及以上的用电单位，配电电压宜采用35kV 。
二、接地方式
电网中性点接地方式与电网的电压等级、单相接地故障电流、过电压水平以及保护配置
等有密切关系。电网中性点接地方式直接影响电网的绝缘水平，电网供电的可靠性、连续性
和运行的安全性，以及电网对通信线路及无线电的干扰。
(- )接他种类
我国电力系统常用的接地方式有中性点有效接地系统、中性点非有效接地系统两大类。
接地种类有中性点直接接地、中性点经消弧线圈(消弧电抗器)接地、中性点经电阻器
接地、中性点不接地四种。其中，中性点经电阻器接地，按接地电流大小又分为高阻接地和
低阻接地。
1.申性点直接撞地
中性点直接接地或经一低值阻抗接地的系统，称为有效接地系统。通常该系统的零序电
抗与正序电抗的比值Xo/X] 运3 ，零序电阻与正序电抗的比值Ro/X] 运1 。该系统也称为大接
地电流系统。中性点直接接地是有效接地系统之一。近年来在某些电缆线路占较大比重的6


<!-- p48 -->
多豆豆豆多管我
32 
工业与民用配磋商汗手册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
-10kV 城市配电网或大型企业配电网中，亦有采用中性点经低值(不大于100) 电阻接地
方式者，它们也是有效接地系统。
有效接地系统的优点是系统的过电压水平和输变电设备所需的绝缘水平较低。系统的动
态电压升高不超过系统额定电压的80% ，高压电网中采用这种接地方式降低设备和线路造
价，经济效益显著。
缺点是发生单相接地故障时单相接地电流很大，必然引起断路器的跳闸，降低了供电连
续性，因而供电可靠性较差。此外，单相接地电流有时会超过三相短路电流，影响断路器遮
断能力的选择，并有对通信线路产生干扰的危险。
选择接地点时应保证在任何故障形式下，都不应使电网解列成为中性点不接地系统。
变压器中性点接地点的数量应使电网所有短路点的综合零序电抗与综合正序电抗之比
Xol X] 为正值并且不大于3 ，而其零序电阻与正序电抗之比RoIX] 为正值并且不大于
1 ，以
使单相接地时健全相上工频过电压不超过阀型避雷器的灭弧电压;
Xol X] 还应大于1- l. 5 ，
以使单相接地短路电流不超过三相短路电流。
普通变压器中性点都应经隔离开关接地，以便于运行调度灵活地选择接地点C
当变压器
中性点可能断开运行时，若该变压器中性点绝缘为非全绝缘，应在中性点装设避雷器保护。
终端变电所的变压器中性点一般不接地。
2. 中性点不接地
非有效接地系统的优点是发生单相接地故障时，不形成短路回路，通过接地点的电流仅
为接地电容电流，当单相接地故障电流很小时，只使三相对地电位发生变化，故障点电弧可
以自熄，熄弧后绝缘可自行恢复，能自动地清除单相接地故障，而无需使线路断开，可以带
故障运行一段时间，以便查找故障线路，因而大大提高了供电可靠性。另外电网的单相接地
电流很小，对临近通信线路干扰也小。
缺点是发生单相接地故障时，会产生弧光重燃过电压。这种过电压现象会造成电气设备
的绝缘损坏或开关柜绝缘子闪络，电缆绝缘击穿，所以要求系统绝缘水平较高O
当线路很长时，接地电容电流就会过大，超过临界值，接地电弧将不能自熄，容易形成
间歇性的弧光接地或电弧稳定接地O 间歇性的弧光接地能导致危险的过电压。稳定性电弧接
地会导致相间短路，使得线路跳闸，造成重大事故。为了避免弧光接地造成危及电网及设备
的安全运行，需要改用其他的接地方式。
3. 中性点经消弧线圈接地
3 - 63kV 电网当单相接地电流超过允许值时，可采用消弧线圈补偿电容电流保证接地电
弧瞬间熄灭，消除弧光间歇接地过电压。
?肖弧线圈接地方式，在正常运行情况下，中性点的长时间电压位移不应超过电网标称相
电压的15% 。消弧线圈接地方式，故障点的残余电流不宜超过lOA ，必要时可将电网分区运
行。消弧线圈宜采用过补偿运行方式。
消弧线圈装设地点应保证电网在任何运行方式下，断开一、二回线路时，大部分不致失
去补偿。不宜将多台消弧线圈集中安装在电网中的一处。
?肖弧线圈直接接于YN ，
d 或YN ，
yn , d 接线的变压器中性点上，也可接在ZN ，
yn 接线
的变压器中性点上O 接于上述变压器中性点上的消弧线圈容量，不应超过变压器三相总容量
的509岛，并不得大于三绕组变压器的任一绕组的容量。如需将消弧线圈接于YN ，
yn 接线的


<!-- p49 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友旷
• 
变压器中性点，消弧线圈的容量不应超过变压器三相总容量的20% 。但不应将消弧线圈接
于零序磁通经铁芯闭路的YN ，
yn 接线的变压器，如外铁型变压器或三台单相变压器组成的
变压器组。
如变压器无中性点或中性点未引出，应装设专用接地变压器，其容量应与消弧线圈的容
量相配合。
当两台变压器合用一台消弧线圈时，应分别经隔离开关与变压器中性点相连。运行时只
合其中-组隔离开关，避免在单相接地时发生虚幻接地现象。
4. 中性点经电阻接地
该系统中至少有一根导线或一点(通常是变压器或发电机的中性线或中性点)经过电阻
器接地。
(1)中性点经高电阻接地。高电阻接地方式以限制单相接地故障电流为目的，电阻阻值
一般在数百~数千欧姆。采用高电阻接地的系统可以消除大部分谐振过电压，对单相间歇弧
光接地过电压具有一定的限制作用。单相接地故障电流小于lOA ，系统可在接地故障条件下
持续运行不中断供电。缺点系统绝缘水平要求较高。
主要用于发电机回路。
(2)
中性点经低电阻接地。
6 - 35kV 主要由电缆线路构成的送、配电网络，单相接地故
障电容电流较大时，可采用低电阻接地方式，电阻阻值一般在10 - 200 ，单相接地故障电流
为
1∞-
1∞OA。低电阻接地的优点是快速切除故障，过电压水平低，可采用绝缘水平较低
的电缆和设备。但应考虑供电可靠性要求、故障时瞬态电压、瞬态电流对电气设备的影响，
对通信的影响和继电保护技术要求。
该接地方式适用于电缆线路为主，不容易发生瞬时性单相接地故障且系统电容电流比较
大的城市配电网、发电厂厂用电系统及工矿企业配电系统。
电网中性点各种接地方式的比较见表2 - 50 
表2-5
电网中性点各种接地方式的比较
\\ 
接地方式
非有效接地
有效接地
比较项目
高电阻接地
1肖弧线圈接地
不接地
接地故障电流
高，有时大于二相
减低，但大于接
被中和抵销，最低
接地故障电容电
短路电流
地故障电容电流
流，低
在故障点约等于线
接地故障时健全
小，与正常时一样，
比不接地日才略小，
间电压，离开故障点
大，长输电线产生
相上的工频电压
无变化
有时比线间电压大
时会比线间电压大
高电压
209串- 509毛或更大
暂态弧光接地过
可避免
可避免
可避免
可能发生
电压
操作过电压
低
低
可控制
高
暂态接地故障扩
转化为受控制的
转化为短路，小
受抑制，中等
电容性电孤，大
大为双重故障的可
故障电流，中等
能
发生单相接地故
障时对设备的损害
可能严重
减轻
避免
可观


<!-- p50 -->
多采堂之多管我
M 
工业与民用配堪设计手册旧呐fP"，l阳网友旷
续表2-5
接地方式
非有效接地
有效接地
比较项目
\\ 
高电阻接地
消弧线圃接地
不接地
变压器等设备的
最低，有降低绝缘
的可能，也可采用分
绝缘
比不接地略低
比不接地略低
最高
段绝缘
自动消弧，但当出
接地故障继电保
采用接地保护继电
可能用小功率继
现永久性故障时，接
采用接地继电器有
器，容易迅速消除故
电器进行选择性跳
入并联电阻进行选择
困难，可采用微机信
护
障
性切断或采用微机信
号装置
!明
号装置
单相接地故障时
最低，但由于快速
电网的稳定性
跳闸，可以提高
离
最高
高
单相接地故障时
最大，由于快速跳
中等，随中性点
如不发展为不同地
电阻加大，电磁感
小，但时间长
的电磁感应
闸，故障持续时间短
点的双重故障，就小
应变小
正常时对通信线
必须考虑
3 次谐波
复式接地时比较
因串联谐振产生感
中性点如电位偏移
赂的感应
的感应
应
产生静电感应
需要对应运行工况
由于采用继电器有
而变更分接头，还要
困难，有时很麻烦，
容易
容易
注意串联谐振，可采
电网运行操作
采用微机信号装置可
用自动调节分接头，
改善操作条件
可改善操作条件
接近故障点时对
严重
较重
较轻
常拖延时间，较重
生命的危险
最少，可装设普通
较多，中性点电
最多
少，当设置接地变
接地装置的费用
阻器的价格相当离
压器时，多一些
接地闸刀开关
(三)中性点接地方式简选择
中性点接地方式的选择是一个涉及电力系统许多方面的综合性技术问题，对于电力系统
设计与电力系统运行有着多方面的影响。
1.在选择中性点接地方式时应该考虑的主要因素
(1)供电可靠性与故障范围。
(2) 绝缘水平与绝缘配合。
(3) 对电力系统继电保护的影响。
(4) 对电力系统通信与信号系统的干扰。
(5) 对电力系统稳定的影响。
2. 系统接地要求
(1) 3- lOkV 不直接连接发电机的系统和35kV 系统，当单相接地故障电容电流不超过
下列数值时，应采用不接地方式，当超过下列数值又需在接地故障条件下运行时，应采用消


<!-- p51 -->
然柔之多管我
，-'唰'cdtu 汀
时节气叫阳网友旷川削qld con
川闷汉学习卅霸主章
供配电系统
35 
弧线圈接地方式。
1) 3 -
lOkV 钢筋混凝土或金属杆塔的架空线路构成的系统和所有35kV 系统，单相接地
故障电容电流不超lOA 。
2) 3 -
lOkV 非钢筋混凝土或非金属杆塔的架空线路构成的系统:当电压为3kV 和6kV
时，单相接地故障电容电流不超30A;
当电压为lOkV 时，单相接地故障电容电流不超20A;
当电压为3 -
lOkV 电缆线路构成的系统，单相接地故障电容电流不超30A。
(2) 6 - 35kV 主要由电缆线路构成的送、配电系统，单相接地故障电容电流较大时，可
采用低电阻、中电阻接地方式，但应考虑供电可靠性要求、故障时瞬态电压、瞬态电流对电
气设备的影响、对通信的影响和继电保护技术要求以及本地的运行经验等。
(3) 6kV 和lOkV 配电系统以及发电厂厂用电系统，单相接地故障电容电流较小时，为
防止谐振、间歇性电弧接地过电压等对设备的损害，可采用高电阻接地方式。
三、配电方式
(1)根据对供电可靠性的要求、变压器的容量及分布、地理环境等情况，高压配电系统
宜采用放射式，也可采用树干式、环式及其组合方式。
1)放射式。供电可靠性高，故障发生后影响范围较小，切换操作方便，保护简单，便
于自动化，但配电线路和高压开关柜数量多而造价较高。
2) 树干式。配电线路和高压开关柜数量少且投资少，但故障影响范围较大，供电可靠
性较差。
3) 环式。有闭路环式和开路环式两种，为简化保护，一般采用开路环式，其供电可靠
性较高，运行比较灵活，但切换操作较繁。
(2) 10 (6) kV 配电系统接线方式见表2-6 ，
35kV 配电系统接线方式与此类似。
褒2-6
接线方式
1o (6) kV 配电系统接线方式
接线图
简要说明
kV 
开关设备及保护电器
一般用于配电给二、
三级负荷或专用设备，
但对二级负荷供电时，
尽量要有备用电源。如
另有独立备用电源时，
则可供电给一级负荷
单回路放射式
lO(6)kV 
1 
·E 
1 
·t 
l 
--
-I 
ll 
--
11 
11 
220/380V 


<!-- p52 -->
系婆豆豆多管我
36 
工业与民用配单飞EI卡手册旧呐叫什阳网友iË'J{"" VlWW W叫
接线方式
双回路放射式
有公共备用
干线的放射式
接线图
开关设备及保护电器
1O(6)kV 
卜
\ 
• 
1O(6)kV 
220/380V 
1O(6)kV 
10(6) kV 架空线路
1O (6)kV 电缆线路
单回路树干式
单侧供电
双回路树干式
lO(6)kV 
220/380V 
220/380V 
续表2-6
简要说明
线路互为备用，用于
配电给二级负荷。电源
可靠时，可供电给一级
负荷
一般用于配电给二级
负荷。如公共(热)备
用干线电源可靠时，亦
可用于一级负荷
一般用于对三级负荷
配电。每条线路装接的
变压器不超过5 台，
般不超过2αlOkVA
供电可靠性稍低于双
回路放射式，但投资较
省，一般用于二、三级
负荷。当供电电源可靠
时，也可供电给一级负
荷


<!-- p53 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习刘第空空章
供Iè$.!f纺
37 
续表2-6
接线方式
接
线
图
简要说明
1O(6)kV 
1O(6)kV 
分别由两个电源供
电，与单侧供电双回路
双侧供电
树干式相比，供电可靠
双回路树干式
性略有提高，主要用于
二级负荷。当供电电源
可靠时，也可供电给一
级负荷
切'
./ 
, 
1O(6)kV 
用于二、
级负荷配
• 
电，一般两回路电源同
、
时工作开环运行，也可
单侧供电环式
飞
一用一备闭环运行。供
电可靠性较高。电力线
路检修时可以对二级负
荷配电，但保护装置和
整定配合都比较复杂
用于二、一级负荷配
lO(6)kV 
lO(6)kV 
电，正常运行时一侧供
• 
电或在线路的负荷分界
双-@lIJ供电环式
处断开。配电系统应加
闭锁，避免并联，故障
后手动切换，寻找故障
时要中断供电
第四节
变压器选择和变配电所主接线
一、变压器选择
(- )吏;$"类型伪选择
1.各类变压器性能比较
各类变压器性能比较见表2 - 7 0 
亵2-7
汹浸式变压器
类
别
各类变压器性能比较
气体绝缘变压器
矿物油变压器
硅汹变压器
六氟化硫变压器
价格
低
中
高
干式变压器
普通及非包封
环氧树脂
绕组干式变压器
浇铸变压器
高
较高


<!-- p54 -->
然柔之多管我
38 
工业与民用配啃设计手册旧呐fP"，l阳网友旷
续表2-7
油浸式变压器
气体绝缘变压器
干式变压器
类
别
矿物油变压器
硅汹变压器
六氟化硫变压器
普通及非包封
环氧树脂
绕组干式变压器
浇铸变压器
安装面积
中
中
中
大(小)
绝缘等级
A 
A 或H
E 
B 或H
B 或F
爆炸性
有可能
可能性小
不爆
不爆
不爆
燃烧性
可燃
难燃
不燃
难燃
难燃
耐湿性
良好
良好
良好
弱
优
耐潮性
良好
良好
良好
弱
良好
损耗
大
大
稍小
大
噪音
低
低
低
高
低
重量
重
较重
中
重(轻)
轻
注
括号内文字指非包封绕组干式变压器。
2. 按环境条件选择变压器
各类变压器的适用范围和参考型号见表2-8 。
亵2-8
各类变压器的适用范围及参考型号
变压器型式
适
用
范
围
参考型
号
普通汹浸式
一般正常环境的变电所
应优先选用59 -
511 、
515 ，
59 -
M 型配电变压
密闭泊浸式
器
用于防火要求较高或潮湿、多尘环境的
5C (B) 9- 5C (B) 
11 等系列树环氧树脂浇铸
干
式
变压器
变电所
5GIO 型非包封线圈于式变压器
用于具有化学腐蚀性气体、蒸汽或具有
密封式
导电及可燃粉尘、纤维会严重影响变压器
59-M: 、
511-M.R 型油浸变压器
安全运行的场所
5Z 等系列防雷变压器，具有良好的防雷性能，
防雷式
用于多雷区及土壤电阻率较高的山区
承受单相负荷能力也较强。变压器绕组连接方法
一般为D ，
ynll 及Y ，
znO 
3. 变压器绕组连接组别的选择
三相变压器的绕组连接方法，应根据中性点是否引出和中性点的负载要求及与其他变压
器并联运行等来选择。常用的绕组连接方法分为星形、三角形及曲折形
(Z 形)。
三相变压器常用连接组和适用范围见表2-9 。
表2-9
变压器连接组
Y , ynO 
w 
U 
U 
三相变压器常用连接组和适用范围
绕组接线简图
V 
适用范围
(1)三栩负荷基本平衡，其低
压中性线电流不致超过低压绕组额
定电流25% 时。如要考虑电压的对
称性(例如为了照明供电) ，则中
性点的连续负载应不超过
109串额定
电流。
(2)
供电系统中谐波干扰不严
重时。
(3)用于IOkV 配电系统


<!-- p55 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网立割1"" VlWW Will'Ød con
川闷汉学习刘第二野司董
供配电系统
39 
变压器连接组
续表2-9
适用范围
绕组接线简图
U 
····EEE--
nu 
用于多雷地区
y , ZnO 
V 
w 
D ，严111
(1)由单相不平衡负荷引起的
中性线电流超过变压器低压绕组额
定电流25% 时;
(2) 供电系统中存在着较大的
"谐波源"，
3n 次谐波电流比较突出
时;
(3)
用于lOkV 配电系统，需要
提高低压侧单相接地故障保护灵敏
度时
w 
V 
飞11U
\ 
用于35kV 配电系统
Y, dIl 
w 
4. 变压器调压方式的选择
一般情况下应采用无载手动调压的变压器，变压比和电压分接头的选择见第六章。
在电压偏差不能满足要求时，
35kV 降压变电所的主变压器应采用有载调压变压器。
10
(6) kV 配电变压器不宜采用有载调压变压器，但在当地10 (6) kV 电源电压偏差不能满足
要求，且用电单位有对电压要求严格的设备，单独设置调压装置在技术经济上不合理时，也
可采用
10 (6) kV 有载调压变压器。
5. 按并到运行条件选择变压器
两台或多台变压器的变电所，各台变压器通常采取分列运行方式。如需采取变压器并列
运行方式时，必须满足表2 -10 变电所变压器并列运行条件。


<!-- p56 -->
系婆豆豆多管我
40 
工业与民用配营设计手册旧呐附阳仰伊VlWW Will'Ød con
川闷汉学习刘肌霞黯
表2-10
变电所变压器并列运行条件
序
号
并列运行条件
技术
要
求
电压和变压比相同
变压比差值不得超过0.5% ，调压范围与每级电压要相同
2 
连接组别相同
包括连接方式、极性、相序都必须相同
3 
短路电压(即阻抗电压)相等
短路电压值不得超过士10%
4 
容量差别不宜过大
两变压器容量比不宜超过3: 1 
6. 变压器阻抗电压
(Uk% )的选择
(1)应满足系统电压偏差和电压波动的要求，详见第六章;
(2) 对容量较大的变压器(如1600kVA 及以上) ，应满足限制低压系统短路电流的要求，
详见第四章、第十一章。
(二)
35kV 主支J.i..i忌台戴和容量的选择
(1)变压器的台数和容量应根据地区供电条件、负荷性质、用电容量、运行方式和企业
发展等因素综合考虑确定。
一般采用三相变压器，其容量可按投入运行后5 -
10 年的预期负荷选择，至少留有15%
- 25 1)毛的裕量。
(2) 有一、二级负荷的变电所中宜装设两台主变压器。当在技术经济上比较合理时，可
装设两台以上主变压器。如变电所可由中、低压侧电力网取得足够容量的备用电掠时，可装
设一台主变压器。
(3)装有两台及以上主变压器的变电所中，当断开一台时，其余主变压器的容量应保证
用户的一、二级负荷，且不应小于60% 的全部负荷。
(4) 具有三种电压的变电所中，如通过主变压器各侧绕组的功率均达到该变压器容量的
15% 以上时，主变压器宜采用三绕组变压器。
序
(5) 变压器过载能力应满足运行要求。
(6) 变电所两台或多台主变压器经济运行的条件见表2 一110
表2-11
变电所主变压器经济运行的条件
号
主变压器台数
经济运行的临界负荷
2 台
Po + Kq Qo 
Scr::= 5 r 飞
2 PK+kqQr 
2 
n 台
J 
Po+ KqQo 
sr=Sr 
n (n-1) Ph +kqQY 
注
5 ，，--经济运行l临界负荷，
kVA; 
S ，一一变压器的额定容量，
kVA; 
s 
变电所实际负荷，
kVA; 
Po一一变压器空载有功损耗(铁损)，kW; 
。。一一变压器空载时的元功损耗，
kvar , Qo= 5, (10%) /1∞
3 
10% 一一变压器空载电流占额定电流的百分值，% ; 
P,-
变压器负载有功损耗，
kW; 
。r一一变压器额定负荷时的无功损耗增量，
kvar , Q,= 5, (U ,%) /1∞
0/0 ; 
【J ，% 一一变压器阻抗电压占额定电压的百分值，0毛:
经济运行条件
如
5 < 5"宜
1 台运行
如5> S"宜2 台运行
如
5 < 5"宜
n -
1 台运行
如5> S"宣n 台主EfI
Kq一一无功功率经济当量，
kW/kvar ，由发电机电压直配的工厂变电所Kq = 0.02 - O.04kW/kv町，经两级变压的
工厂变电所Kq = 0.05 - 0.08kW/kv盯，经三级及以上变压的工厂变电所Kq = 0.01 - 0.15kW/kvar ，在不计及
上述计算条件时，一般取人= O.lkW/kvar, 


<!-- p57 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习刘第二Z蠢
侠配咆系统
41 
(三) 10 (6) kV 配电支」丑恶台貌和容量伪造4年
(1)变压器台数应根据负荷特点和经济运行进行选择，当符合下列条件之一时，宜装设
两台及以上变压器:
1)有大量一级或二级负荷;
2) 季节性负荷变化较大;
3) 集中负荷较大。
(2) 装有两台及以上变压器的变电所，当其中任何-台变压器断开时，其余变压器的容
量应满足一级负荷及二级负荷的用电，并宜满足工厂主要生产用电。
(3) 变压器容量应根据计算负荷选择。对昼夜或季节性波动较大的负荷，供电变压器经
技术经济比较，可采用容量不一致的变压器。
(4) 在-般情况下，动力和照明宜共用变压器，属下列情况之一时，可设专用变压器:
1)照明负荷较大，或动力和照明共用变压器由于负荷变动引起的电压闪变或电压升高，
严重影响照明质量及灯泡寿命时，可设照明专用变压器。
2) 单台单相负荷很大时，可设单相变压器。
3)
冲击性负荷(试验设备、电焊机群及大型电焊设备等)较大，严重影响电能质量时，
可设专用变压器。
4) 在
1 T 系统的低压电网中，照明负荷应设专用变压器。
5)
当季节性的负荷容量较大时(如大型民用建筑中的空调冷冻机等负荷) ，可设专用变
压器。
6) 在民用建筑中出于某些特殊设备的功能需要(如容量较大的X 射线机等) ，宜设专
用变压器。
( uv )配电吏/.t.l民能放及拔术经济评份
配电变压器能效及技术经济评价方法，是一种从经济角度更加科学地了解、评判变压器
的节能效益的方法。该方法综合考虑了变压器价格、损耗、负荷特点、电价等技术经济指标
对变压器经济性的影响。
1.配电变压器能效评价方法及基本计算公式
对配电变压器进行能效经济评价，可采用综合考虑其初始投资和在其经济使用期内将要
支付的电能损耗费用的综合能效费用法
(TOC 方法)。
或
其中
(1)配电变压器的综合能效费用
( TOCEFC ) 的计算表达式为
TOC EFC = C/ + P OEFC + P kEFC 
TOC EFC = C/ + A (po + KqQo) + B (P K + KqQr) 
。。阳Sr (/0%) /100 
Qr 臼Sr (U k %) /100 
(2 -1) 
以上式中
CI--配电变压器初始费用，元，对于新项目，
C/ 采用设备价格，对于更新变
压器项目
，
CI 应包括设备价格、运输、安装费用等;
POEFC一一变压器空载损耗的等效费用，元;
P kEFC一一变压器负载损耗的等效费用，元;
A一一变压器寿命期间单位空载损耗的资本费用，元/kW;
国
咱国
国


<!-- p58 -->
然柔之多管我
42 
工业与民用配堪言交讶手册
旧忻附阳网友氛.I!"" VlWW will'.qd Gon
阳阳学习刘清扫雷黯
B一-变压器寿命期间单位负载损耗的资本费用，元/kW;
Po'-
变压器空载有功损耗(铁损)，kW; 
Kq一二元功经济当量，
kW/kvar ，一般取Kq = O.lkW Ikvar; 
Qo一一，变压器空载时的无功损耗，
kvar; 
10% 一一变压器空载电流占额定电流的百分值，% ; 
Sr一二变压器的额定容量，kVA; 
P K一-变压器负载有功损耗，kW; 
Qr一←变压器额定负荷时的无功损耗增量，
kvar; 
Uk %-一变压器阻抗电压占额定电压的百分值，%。
(2) 配电变压器单位空载损耗的资本费用A 系数:
A 值除与变压器的寿命期(年数)和此期间利率等有关外，还主要与电价有关，等值于
期初的现值表达式如下
A = kpv' (Ee'Hpy + Ecx 12) 
(2-2) 
• 
k pv = 11 -
[1/ (I + i) ] n f I i 
(2 - 3) 
式中
k pv 
贴现率为
i 、使用寿命为n 年的现值系数;
Ee 
单位电度电费，元/kWh;
Ec 
单位容量电费，即两部制电价中按最大负荷需量收取的基本电费，元I (kW' 
月) ; 
H py-一变压器年带电小时数，通常为87ωh 。
(3)配电变压器的单位负载损耗的资本费用B 系数:
除与前述A 值的相关因素外，
B 值还与变压器所带负荷的负载特征有关。其等值于期
初的现值表达式如下
B= (Ee'r+Ec x12 ) , (PL)2 
式中
τ一-年最大负荷损耗小时数，h; 
PL一-变压器经济使用期间的年负荷等效系数。
假定变压器在经济使用期间负荷不变时，
(PL)2 可简化为下式计算
(PL)2=k pv ' 卢;
将上式代人式。- 4) 后得系数B 的简化表达式如下
(2 - 4) 
B = kpv ' (Ee ' r + Ec X 12) , ßÕ 
(2 - 5) 
式中
卢。一-变压器的初始负载率。
式
(2 - 5) 中的年最大负荷损耗小时数τ ，由年最大负荷利用小时
Tmax和功率因数co叩
确定，其值列于表2 -
12 。
不同行业的
Tmax值，以及当co叩= 0.9 时的
r 值的典型值列于表2 -
13 。
表2-12
不同功率因数及王军最大负载利用小时数( T....l
时的王军最大负载损辈辈小时τ
单位: h 
Tmu 
Iαm 
2αm 
3仪)()
4α页。
5α)() 
6000 
7创)()
8仪)()
COS9' =0.80 
950 
15∞ 
2侃)()
2750 
36∞ 
4650 
5950 
74∞ 
COS9' =0.85 
例)()
12∞ 
18∞ 
2硕)()
35∞ 
4600 
5现)()
7380 


<!-- p59 -->
然柔之多管我
，_.唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW Will'Ød COn'川闷汉字协第E肇
供配电系统
43 
续表2 - 12 
T~ 
1α)() 
2α)() 
3侃)()
4α)() 
5锁闭
6000 
7侃"
8α)() 
cos'P =0. 9O 
750 
1αm 
16∞ 
24∞ 
34α3 
45α】
58α】
7350 
COS 'P = 0.95 
600 
8∞ 
14∞ 
22∞ 
32∞ 
4350 
57∞ 
73∞ 
cos <p =1.0 
3∞ 
7∞ 
1250 
2α)() 
3仪附
42∞ 
5600 
7250 
表2-13
不同行业的年最大负荷利用小时鼓Tmax与华最大负载损耗小时数τ 的典型值
行业名称
Tm皿
(h)
T 
(COS伊= 0.9 ，的
行业名称
Tmu (h) 
τ(C由伊=0.9 ，h) 
有色电解
75∞ 
6550 
机械制造
5αm 
34∞ 
化
工
73∞ 
6375 
食品工业
45∞ 
2锁m
石
汹
7创泊
58∞ 
农村企业
35∞ 
2α)() 
有色冶炼
68∞ 
55∞ 
农业灌溉
28∞ 
1600 
黑色冶炼
65∞ 
51∞ 
纺
织
6000 
45∞ 
城市生活
25∞ 
1250 
有色采选
58∞ 
4350 
农村照明
15∞ 
750 
2. 变压器经济评价的计算实例
(1)计算条件:假定年贴现率i=8%
，配电变压器经济使用期
n = 20 年，且负荷不变，
电度电费
Ee 分别按0 .4元/kWh、
0.5 元/kWh和0.6 元/kWh ，基本电费
Ec = 20/ (kW' 月)，
变压器年带电小时Hpy = 8760h ，按机械制造行业，最大负荷利用小时
Tmax = 50∞h ， 
co叩=
0.9 时年最大负载损耗小时
r = 3400h ，负载率卢。分别按0.65 、
0.75 、
0.85 三个值，按S9 等
6 种类型变压器，物。- 16∞kVA 共7 种容量计算。
(2) 计算实例的
TOC 值分别列于表2 - 14- 表2 -
16 。
袋2-14
电度电费。.4 元/kWh时变压器经济评价表
汹浸式变压器
干式变压器
非结晶变压器
变压器容量
59 
510 
511 
5C9 
5C1O 
515 
负载率
A 系数
B 系数
(kVA) 
TOC 值
TOC 值
TOC 值
TOC 值
TOC 值
TOC 值
(兀)
(兀)
(兀)
(兀)
(元)
(元)
0.65 
36759.1 
6637.1 
12∞70 
116356 
107128 
212181 
2ω828 
119914 
4∞ 
0.75 
36759.1 
8836.3 
133045 
129331 
120104 
223617 
220736 
132890 
0.85 
36759.1 
11349.8 
171052 
144161 
134933 
236687 
233203 
147719 
0.65 
36759.1 
6637.1 
141792 
137175 
124903 
1σ7981 
2363∞ 
140957 
5∞ 
。.75
36759.1 
8836.3 
157406 
152790 
140628 
267335 
25α)67 
161828 
0.85 
36759.1 
11349.8 
175252 
170635 
158599 
283170 
265802 
174653 
0.65 
36759.1 
6637.1 
175919 
168127 
155104 
303329 
285415 
177523 
630 
0.75 
36759.1 
8836.3 
195790 
187997 
174974 
323518 
305165 
197393 
0.85 
36759.1 
11349.8 
218499 
21σ706 
197683 
346592 
327735 
220102 


<!-- p60 -->
多采堂之多管我
44 
工业与民用~设计手册旧呐fP"，l阳网友旷
续表2 - 14 
汹浸式变压器
干式变压器
非结晶变压器
变压器容量
S9 
SIO 
SlI 
SC9 
SCIO 
S15 
负载率
A 系数
B 系数
(kVA) 
TOC 值
TOC 值
TOC 值
TOC 值
TOC 值
TOC 值
(兀)
(兀)
(元)
(兀)
(兀)
(元)
0.65 
36759.1 
6637.1 
213360 
206268 
191088 
339776 
314645 
2仰966
8∞ 
0.75 
36759.1 
8836.3 
237772 
230679 
2∞5∞ 
364848 
338529 
234378 
0.85 
36759.1 
11349.8 
265671 
258579 
243399 
393501 
365825 
262277 
0.65 
36759.1 
6637.1 
2ω351 
249982 
234567 
3916∞ 
368188 
272502 
lα)() 
0.75 
36759.1 
8836.3 
2929∞ 
282531 
267116 
421510 
396977 
305051 
0.85 
36759.1 
11349.8 
33α199 
319730 
304315 
455693 
429878 
342250 
0.65 
36759.1 
6637.1 
301068 
290892 
274055 
462143 
424429 
319330 
1250 
0.75 
36759.1 
8836.3 
339830 
329654 
312817 
498650 
459529 
358092 
0.85 
36759.1 
11349.8 
384130 
398853 
357117 
540374 
499644 
402392 
0.65 
36759.1 
6637.1 
376035 
362320 
221954 
542584 
493711 
384771 
16∞ 
0.75 
36759.1 
8836.3 
423759 
41∞44 
388978 
587889 
537256 
432495 
0.85 
36759.1 
11349.8 
369815 
464586 
443520 
639666 
587023 
487037 
表2-15
电度电费。.5 元/kWh时变压器经济评价褒
泊浸式变压器
干式变压器
非结品变压器
变压器容量
S9 
SIO 
Sl1 
SC9 
SC10 
S15 
负载率
A 系数
B 系数
(kVA) 
TOC 值
TOC 值
TOC 值
TOC 值
TOC 值
TOC 值
(兀)
(兀)
(兀)
(兀)
(兀)
(元)
0.65 
45359‘8 
8047 .4 
138712 
133708 
121货"
232072 
226886 
133396 
4∞ 
0.75 
45359.8 
10714.1 
154445 
149441 
137633 
245938 
240113 
149129 
。‘ 85
45359.8 
13761 ‘6 
2∞733 
167421 
155613 
261786 
255229 
167109 
0.65 
45359.8 
8047 .4 
164362 
158197 
142556 
132348 
253929 
157406 
5∞ 
0.75 
45359.8 
10714.1 
183295 
177130 
161622 
294646 
270622 
182822 
0.85 
45359.8 
13761.6 
204933 
198768 
183412 
313846 
2897∞ 
198262 
0.65 
45359.8 
8047 .4 
203860 
193659 
176981 
333099 
307840 
199615 
630 
0.75 
45359.8 
10714.1 
227952 
217752 
201074 
357579 
331787 
223708 
0.85 
45359.8 
13761.6 
255487 
245286 
228ω8 
385555 
359154 
251242 
0.65 
45359.8 
8047 .4 
246561 
237060 
217580 
375722 
341442 
234394 
8∞ 
0.75 
45359.8 
10714.1 
276160 
266659 
232179 
406121 
370401 
263993 
0.85 
45359.8 
13761.6 
309988 
3∞487 
281∞7 
440864 
403497 
297821 
0.65 
45359.8 
8047 .4 
301866 
288229 
2届8342
432713 
4仅归12
303266 
Iαm 
0.75 
45359.8 
10714.1 
341332 
327695 
307808 
468979 
434918 
342732 
0.85 
45359.8 
13761.6 
386435 
372799 
352912 
510425 
474810 
387836 


<!-- p61 -->
多采堂之多管我
时节气Z制阳网友割1"" VlWW Will'Ød cOO'
川闷京学m~-，，;j庸
供配电累统
45 
叫唰'cdtu 汀
续表2 - 15 
油浸式变压器
于式变压器
非结晶变压器
变压器容量
S9 
SlO 
SI1 
SC9 
SClO 
S15 
负载率
A 系数
B 系数
(kVA) 
TOC 值
TOC 值
TOC 值
TOC 值
TOC 值
TOC 值
(兀)
(兀)
(兀)
(兀)
(5E ) 
(兀)
0.65 
45359.8 
8047 .4 
349148 
335617 
313836 
513507 
462709 
355197 
1250 
0.75 
45359.8 
10714.1 
396147 
382616 
360835 
557773 
505268 
402196 
0.85 
45359.8 
13761.6 
449860 
461230 
414548 
ω8362 
553907 
455赏"
0.65 
45359.8 
8047.4 
435539 
417351 
270792 
ω15181 
540073 
429052 
16∞ 
0.75 
45359.8 
10714.1 
493404 
475217 
447958 
6ω113 
592872 
486917 
。.85
45359.8 
13761.6 
451050 
541349 
514090 
722892 
653213 
553049 
叶
襄2-16
电度电费。.6 元/kWh时变压器经济评价表
油浸式变压器
于式变压器
非结晶变压器
变压器容量
S9 
SlO 
SI1 
SC9 
SClO 
S15 
负载率
A 系数
B 系数
(kVA) 
TOC 值
TOC 值
TOC 值
TOC 值
TOC 值
TOC 值
(兀)
(兀)
(兀)
(兀)
(兀)
(元)
0.65 
53960.5 
9457.8 
157354 
151侃。
136672 
251963 
243945 
146877 
4∞ 
0.75 
53960.5 
12591.8 
175844 
169550 
155162 
2682ω 
259489 
165368 
。.85
53960.5 
16173 .4 
230414 
l 现)682
176294 
286884 
277254 
1865∞ 
0.65 
539ω.5 
9457.8 
186933 
179220 
160209 
156714 
271558 
173854 
5∞ 
0.75 
53960.5 
12591.8 
2ω184 
201471 
182616 
321957 
291177 
203816 
。.85
53960.5 
16173.4 
234614 
226901 
208225 
344522 
313598 
221871 
0.65 
539ω.5 
9457.8 
2318∞ 
219191 
198858 
362870 
33ω66 
221707 
630 
0.75 
53960.5 
12591.8 
2ω115 
247506 
227173 
391639 
358409 
25∞22 
0.85 
53960.5 
16173 .4 
292475 
279866 
259533 
424519 
390572 
282382 
0.65 
539ω.5 
16173 .4 
279761 
267852 
244072 
411668 
368238 
258822 
8∞ 
0.75 
539ω.5 
12591.8 
314548 
302639 
263859 
447395 
402273 
293ωs 
0.85 
53960.5 
16173 .4 
354305 
342396 
318615 
488226 
441170 
333365 
0.65 
53960.5 
9457.8 
343381 
326476 
302117 
473826 
431836 
334030 
1α)() 
。.75
539ω.5 
12591.8 
389764 
372859 
348499 
516447 
472859 
380413 
0.85 
53960.5 
16173 .4 
442772 
425867 
401508 
565158 
519743 
433421 
0.65 
539ω.5 
9457.8 
397228 
380343 
353616 
564872 
5α)989 
391侃4
1250 
0.75 
539ω5 
12591. 8 
452463 
435579 
408852 
616895 
551∞7 
4463∞ 
0.85 
53960.5 
16173.4 
515590 
523606 
471978 
676351 
608170 
5ω426 
0.65 
539ω5 
9457.8 
495042 
472383 
319631 
667777 
586435 
473332 
16∞ 
0.75 
539ω.5 
12591. 8 
563049 
540389 
506938 
732337 
648487 
541339 
0.85 
539ω5 
16173 .4 
532285 
618111 
5846ω 
806119 
719404 
61筑施1


<!-- p62 -->
钳
工业与民用蹒酶手册啊啊叫阳MFm…zgdm 叫……
二、变配电所的电气主接线
(- )主接线筒-A是要求
(1) 35kV 变电所主接线设计应根据负荷容量大小、负荷性质、电源条件、变压器容量
及台数、设备特点以及进出线回路数等综合分析来确定。主接线应力求简单、运行可靠、操
作方便、设备少并便于维修，节约投资和便于扩建等要求。
(2) 35kV 采用室外配电装置，并有两回路电源线和两台变压器时，主接线可采用"桥
形接线飞当电源线路较长时，应采用内桥接线，为了提高可靠性和灵活性，可增设带隔离
开关的跨条。当电源线路较短，需经常切除变压器，或桥上有穿越功率时，应采用外桥接
线。当35kV 出线数为两回路以上或采用室内配电装置时，宜采用单可;线或分段单母线接线。
10 (6) kV 侧宜用分段单母线、单母线接线。
(3) 10 (6) kV 配电所主接线宜采用单母线或分段单母线;当供电连续性要求较高，不
允许停电检修断路器或母线时，可采用双母线接线。
(4) 10 (6) kV 配电所专用电源线的进线开关宜采用断路器或带熔断器的负荷开关。当
无继电保护和自动装置要求，且出线回路少无需带负荷操作时，可采用隔离开关或隔离触
头。
(5) 在高压断路器的电源侧及可能反馈电能的一侧，必须装设高压隔离开关或隔离触
头。
(6) 向高压并联电容器组或频繁操作的高压用电设备供电的出线断路器兼做操作开关
时，应采用具有高分断能力和频繁操作性能的断路器。
(7) 10 (6) kV 母线的分段处，宜装设断路器，但符合下列情况时，可装设隔离开关或
隔离触头组:
1)事故时手动切换电源能满足要求。
2)
不需要带负荷操作。
3) 继电保护或自动装置无要求。
4)
出线回路较少。
(8) 10 (6) kV 两配电所之间的联络线宜在供电可能性大的一侧配电所装设断路器，另
一侧装隔离开关或负荷开关，如两侧供电可能性相同，宜在两侧均装设断路
器。
(9) 变电所、配电所每段高压母线上及架空线路末端必须装设避雷器。接在母线上的避
雷器和电压互感器，宜合用一组隔离开关。架空进出线上的避雷器回路中，可不装设隔离开
关。
(1 0) 每段高压母线上应装设一组电压互感器。电压互感器应采用专用熔断器保
护。
(11 )由地区电网供电的变配电所电源进线处，宜装设供计费用的专用电压及电流互感
器或专用电能计量柜。
(1 2) 所用变压器宜采用高压熔断器保护。
(二)
35kV 吏电所的主接线
常用35kV 变电所主接线可参照表2 一17 选用，接线示例见图2 一1 。


<!-- p63 -->
褒2-17
I 
接线方式
单母线
分段单母线
内桥接线
然堂之多管我
'f，，"W""" 也已cun
时节气附阳闹剧1"" VlWW Will'Ød con
川闷汉字m~品癫
供配电系统
47 
常用35kV 变电所主接线
接线图
争"
y 
1O(6)kV\/ 
1l0(35)kV 
乞'
lO(6)kV 
-亏/
简要说明
优点:接线简单清晰、设备少、
操作方便、占地少、便于扩建和采
用成套配电装置。
缺点:不够灵活可靠，任一元件
故障或检修时，均需要整个配电装
置停电。
适用范围:单母线接线只适用于
容量小、线路少和对二、三级负荷
供电的变电所
优点:接线简单清晰、设备较
少、操作方便、占地少和便于扩建
和采用成套配电装置。当一段母线
发生故障，可保证正常母线不间断
供电，不致使重要负荷停电。
缺点:当一段母线或母线隔离开
关发生永久性故障或检修时，则连
接在该段母线上的回路在检修期间
停电。
适用范围:具有两回电源线路，
一、二回路转送线路和两台变压器
的变电所。本接线在大中型企业中
采用较多
优点:高压断路器数量少，占地
少，四个回路只需三台断路器。
缺点:
(1)变压器的切除和投入较复
杂，需动作两台断路器，影响一回
线路的暂时停运。
(2) 桥连断路器检修时，两个
回路需解列运行。
(3) 线路断路器检修时，需较
长时间中断线路的供电。为避免此
缺点，可在线路断路器的外侧增设
带两组隔离开关(考虑隔离开关本
身检修)的跨条。桥连断路器检修
时，也可利用此跨条。
适用范围z 适用于较小容量的发
电厂，对一、二级负荷供电，并且
变压器不经常切换或线路较长、故
障率较高的变电所


<!-- p64 -->
销
工业与民用配梅等字册阳气附dfrp.p.网友……羽叫汉字卅六
接线方式
接线图
叮
'
-
1· 
-
-
明
匀
'
&
-
表
一
续
-
说
要
简
外桥接线
1O(6)kV 
'y 
llO(35)kV 
乞，
优点:高压断路器数量少，占地
少，四个回路只需三台断路器。
缺点:
(1)线路的切除和投入较复杂，
需动作两台断路器，并有一台变压
器暂时停运。
(2) 桥连断路器检修时，两个
回路需解列运行。
(3)变压器侧断路器检修时，
变压器需较长时期停运。为避免此
缺点，可加装正常断开运行的跨
条。桥连断路器检修时，也可利用
此跨条。
适用范围.适用于较小容量的发
电厂，对一、二级负荷供电，并且
变压器的切换较频繁或线路较短，
故障率较少的变电所。此外，线路
有穿越功率肘，也宜采用外桥接线
llO(35)kV 
线路变压
器组
11O(35)kV 
i 
优点:线路最简单、设备及占地
最少。
缺点:不够灵活可靠，线路故障
或检修时，变压器停运。变压器故
障或检修时，线路停止供电。任一
元件故障或检修，均需整个配电装
置停电。
适用范围:适用于对二级负荷
供电，二回电源线路和
台变压器
的小型变电所。
图( a) 接线当有操作或继电保
护等要求时，变压器一次侧装设断
路器。
图( b) 接线对于系统短路容量
较小的不太重要的小型变电所，当
高压熔断器参数能满足要求时，可
采用变压器一次侧装设高压熔断器
的接线。但在设计上仍应考虑到扩
建或政建的可能性。
图(C)接线只适用于用电单位
内部的
35kV 变电所，线路电源端
的保护装置应能满足变压器保护要
求，隔离开关应能切断变压器的空
载电流
V 
L
民
则
一
、
、
V 
L
民
A
哼
n
u
、
，
，
ZD 
J
a
‘
、
主巳6)kV
(a) 
图2 -
1 中35 、lOkV 配电设备均采用室内配电装置，均按分段单母线设计，双电源同时
工作;母线分段断路器正常处于断开位置，当其中一路电源检修或电压消失时，该断路器投
入运行。设计有两台备用出钱柜，目的为存放备用手车。电压互感器均为单相三绕组浇注式
产品，开关厂应在开关柜中装设消谐器。


<!-- p65 -->
谈
谈
飞
稳
如
35kV 
- 6.2 
JDZX9 - 35 
- 33 
52.7 
- 33 
- 2.2 
工
- 2.2 
- 17.1 
200/5 
- 10.2 
- 2.2 
JDZX9 - 35 
- 33 
-52. 
S9 - 50/35 50k V A 
35/0. 4/0. 23kV Y , ynO 
- 38 
- 2. 1 
3∞/5 
- 43.2 
35kV 
KNY lO-4O.5 
ZN65A -40.5 
-20∞/3 1. 5 
JN12-35 
LDJ - 35 
LDJ - 35 
知
如
吐
-
J
R
F
U
A骂
骂
而
国
际
逻
守
5
8
哥
哥
窍
。
且
同
吉
G 
S9 - 6300/35 63∞kVA 
35/10.5 Y , dll 
S9 -4锁闭/354创lO kVA
35/10.5Y ,dll 
220/380V 
一∞6
110kV 
- 006 
-∞6 
- 006 
-∞6 
一006
-∞6 
- 038 
- 027 
- 006 
- 055 
-011 
- 027 
- 006 
-006 
- 006 
-∞6 
-∞6 
- 038 
KNY28A -12 
_∞6 
lOkV 
ASl21150b12S 
RN2-10 
HYWS2 - 17/50 
ZN63A - 12m 
50/5 
50/5 
80/5 
50/5 
1∞/5 
80/5 
4∞15 
50/5 
100/5 
50/5 
80/5 
RZLlO 
法
国
m
A
阳
浏
阳
褂
备用
400 
500 
8∞ 
l∞o 
8∞ 
400 
1250 
800 
备用
400kVA
270kvar 
500kVA 变压器兼所用变
270kvar 
品
也2
阳1]叫
35kV 变电所接线图示例
图2-1


<!-- p66 -->
50 
工业与民用E揭棋手册户fp"，dfrp.ω 网友勿…
(三) 10 (6) kV 犯支也所的主接线
10 (6)kV 配变电所常用主接线可按表2 -
18 选用。
表2-18
设备名称
带高压室
的变电所
单母线
分段单母
线(隔离开
关受电)
1o (6) kV 配变电所常用主接线
主路接线简图
JO(6)kV 
「一
JO(6)kV 
El 
所用
10(6)kV 
10(6)kV 
自
简要说明
电源寻|自用电单位
总配变电所，避雷器
可以装在室外迸线处
电源、引自电力系统
装设专用的计量柜。
若电力部门同意时，
进线断路器也可以不
装O
迸线上的避雷器如
安装在开关柜内时，
则宜加隔离开关
电源引自电力系
统，一路工作，一路
备用。一般用于二级
负荷配电。
需要装设计量装置
时，两回电源线路的
专用计量柜均装设在
电源线路的送电端
适用于电源引自本
企业的总配变电所，
放射式接线，供二、
三级负荷用电


<!-- p67 -->
设备名称
分段单母
线(断路
器受电)
一
然堂之多管我
'f，，"W""" 也已cun
所用变压器
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷牌可.7 ，9第三圣章
供配电系统
51 
主路接线简图
所用变压器
kV 
r-一
~ 
1O(6)kV 
L~ 
续表2 - 18 
简要说明
适用两赂工作电
源，分段断路器自动
投入或出线回路较多
的配变电所，供一、
二级负荷用电，所用
变压器是否装设视情
况而定
用于电源引自电力
系统，需装设专用计
量柜的配变电所
(饲) 10 (6) kV 配支也所主要伎备筒配置
10 (6) kV 配变电所主要设备的配置见表2 -19 。
亵2-19
10 (6) kV 配变电所主要设备的配置
设备名称
简
图
使
用
条
件
(l)专用电源线引自电力系统时，宜采用断路器或熔断器负荷开
关。
(2)分配变电所的专用电源线引自用电单位总配变电所时，若需
要带负荷操作或继电保护和自动装置有要求时，应采用断路器。
(3) 非专用电源线的进线侧，应装设带保护的开关设备
1O (6)kV 母
线进线开关
||||F| || 
• 
(1)专用电源线的继电保护和自动装置若无要求，旦出线回路少，
元需带负荷操作时，也可采用隔离开关或隔离触头组。
I I 
(2) 分配变电所的专用电源线接自用电单位总变配电所时，如元
需带负荷操作或继电保护和自动装置无要求时，宜采用隔离开关或隔
离触头组
|||| 
| 
I I 


<!-- p68 -->
52 
工业与民用高毒品手册旧)阳1T!l.'&iË'U"" VlWW Will'Ød COn'州时时时黯
续表2 - 19 
设备名称
简
图
使
用
条
件
10 (6) kV 母线的分断处宜装设断路器
1O (6)kV 母
线分段开关
当不需带负荷操作且继电保护和自动装置元要求时，可装设隔离开
关或隔离触头组
• 
......... 
(1)引出线开关设备宜采用断路器。
(2)两配电所之间的联络线，应在供电侧配电所装设断路器，另
→侧装隔离开关或负荷开关，如两侧的供电可能性相同，应在两侧均
装设断路器。
1O (6)kV 配
(3)
向频繁操作的高压用电设备供电的出线开关设备兼做操作开
电引出线开关
关设备时，应采用具有频繁操作性能的断路器
(1)当满足保护和操作要求时，也可用带熔断器的负荷开关，例
如辅助车间变压器容量~5∞kVA 或容量~4'∞kv町的并联电容器组。
(2) 采用
10 (6) kV 熔断器负荷开关固定式配电装置时，应在电源
侧装设隔离开关
(1) 10 (6) kV 固定式配电装置的出线侧，在架空出线回路或有反
1O (6)kV 出
馈可能的电缆出线回路中，应装设隔离开关。
线侧线路
隔离开关
(2) 在没有反馈可能的线路，如电动机、电炉及低压侧与外部无
联系的变压器，可不装设隔离开关
以树干式供电时，应用带熔断器的负荷开关或断路器;容量
<5∞kVA时，可用隔离开关和熔断器;露天变电所的变压器容量
问
1斗
< 630kVA时，宜用跌落式熔断器
1O( 6) 10.4k V 
变压器高压
侧开关设备
以放射式供电时，宜用隔离开关或负荷开关，当变压器在本配变电
所内或变压器电源侧开关和配变电所属同一用电单位时，也可不装
• 
IOkV 
10/6 (3 )kV 变
间
可采用隔离开关或隔离触头组，但当出线回路较多，有并列主亘行要
压器二次侧
求，或有继电保护和自动装置要求时，应采用断路器
总开关设备
6(3)kV 


<!-- p69 -->
53 
供Jè 电系统
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷汉字协和第空空章
然堂之多管我
续表2 - 19 
设备名称
简
图
使
用
条
件
f
飞
宜采用低压断路器，当有继电保护或自动切换电源要求时应采用低
压断路器
H 
当低压母线为双电源，变压器低压侧总开关设备采用低压断路器
‘世民
时，在总开关设备的出线侧，宜装设隔离开关或隔离触头组
1O(6)/O.4kV 
变压器低压
侧总开关
设备
X 
当无继电保护或自动切换电源要求且不需要带负荷操作时，可用隔
离开关
8 
‘ \ 
低压母线分段开关设备，一般采用隔离开关
y 
220/380V 母
当有继电保护或自动切换电源要求时，应采用低压断路器
线分段开关
./ 
当低压母线为双电源、母线分段开关采用低压断路器时，在母线分
~~/ 
段开关的两侧宜装设隔离开关或隔离触头组
(五) 10 (6) /0.4kV 支也所筒接线及电..选择
(1) 10 (6) /0.4kV 变电所高压接线常用方案，见表2 - 20 。
襄2 - 20 
10 (6) 10.4kV 变电所高压接线常用方案
架空引人线
电缆引人线
进线方式
• 
接线图
室
内
变
电
所
.;;;1600 
.;;; 1250 
运630
.;;;1 仪)()
运1250
运630
.;;;161丑。
变压器容量
(kVA)


<!-- p70 -->
续表2- 20 
然柔之多管我
工业与民用配电吉使计手册时节气fP"，l问网友忻州wmgdm
川闷及丰收悲诸报黯
54 
"" 1250 
L 室内变电所:电缆进线三个方案，变压器保护电器一般装在线路送电端的高压配电装置上σ
电源进线电缆T
接于架空线路时，应采用隔离开关或负荷开关加熔断器的保护方案;架空进线左、中方案，跌落式熔断器装
在变压器室外墙上，也可装在架空线路分支杆或终端杆上，视具体情况而定。
2. 露天变电所:电缆进线的中间方案，当变压器容量< 630kVA 时，跌落式熔断器可改为隔离开关。
注
kV 户内型成套变电所高、低压接线方案，见图2-2 。
(2) 10 (6) 
序号
10 
架空引入线
运1250
"" 630 
9 
8 
7 
6 
5 
4 
3 
2 
电缆引人线
"" 630 
乓1250
"" 630 
进线方式
接线图
变压器容量
(kVA)
露
天
变
电
所
$ 
方
案
4 回路
4 回路
图2-2
10 (6) kV 户内型成套变电所高、低压接线方案
1 - 5一高压开关柜;
6一变压器柜; 7 -
10一低压配电柜
(3) 10 (6) kV 户外型成套变电所高、低压接线方案，见图2-3 。
6 
案
5 
申萨
中庐
4 
3 
2 
I 
序号
方
图2 - 3 
10 (6) kV 户外型成套变电所高、低压接线方案
1-高压开关柜;
2一变压器柜; 3 - 5一低压配电柜;
6一并联电容器柜


<!-- p71 -->
10(6)/O.4kV 变电所高、低压电器及母线规格
表2-21
谈
谈
均
势
z
d
J
R
E
4
5
2
险
等
j
E
m
】
且
同
A
骂
声
字
墨
客
注
谶
国
协
采
用
A
M
洲
将
自
编
电压
变压器额定容量(kVA)
接
线
图
名
称
号
(kV) 
315 
4∞ 
5∞ 
630 
B∞ 
1αm 
1250 
1600 
2创)()
10 
18.2 
23 
29 
36.4 
46.2 
57.7 
72.2 
92 .4 
115.6 
变压器额定电流(A)
6 
30.3 
38.5 
48 .1 
ω.6 
77 
96.2 
120.3 
154 
192.7 
0.4 
455 
577 
722 
赏"
1155 
1443 
1804 
23∞ 
2890 
1 
架空引人线(皿?)
10 
接户线U 型导线的截面;;.25
;;. 35 
;;. 35 
接户线U 型导线的截面;;.25
飞
6 
;;. 35 
;;.50 
;;.70 
2 
10 
;;.3x25 
;;.3x25 
;;.3x50 
;;.3 x 70 
3 
5 
2 
铜芯电缆引入线(mm')
6 
;;.3x25 
;;.3 x 35 
;;.3x50 
;;.3 x 70 
;;.3x95 
隔离开关或负荷开关
10 
户外FKW18-12.户内用GN19-1Cν咽、FKN16- l2R、西-1
FKN16- l2R、CS6 -1
3 
户外FKW18- 口，户内用GN19- U:V4D、FKN16- l2R、巳抱一1
6 
FKN16- l2R、C当6-1
XRNT-12 及HH 型熔断器
10 
50/31.5 
50/40 
1∞'/50 
1∞1/63 
1∞'/80 
1∞/1∞ 
1ω/125 
4 
熔管电流/熔丝电流(A)
6 
1∞1/50 
I∞/63 
1ω1/80 
1∞'/1∞ 
1ω/125 
、、4
HRW4 型跌开式
10 
50/40 
50/50 
1∞1/75 
5 
熔管电流/熔丝电流(A)
7 
6 
50/50 
1∞/75 
l∞/1∞ 
/飞
10 
柱上真空断路器
户外柱上真空断路器ZW861 - 12 
户内ZN63 、VD4
>
6 
11 
6 
\/ 
10 
7 
高压母线(mm)
TMY-50x5 
y 
,10 
6 
低压断路器型号
8 
0.4 
DW45-
DW45 一
DW45-
DW45-
DW45-
DW45-
DW45 
DW45-
DW45-
及额定电流(A)
写lOO/63
姐陪1/8∞
2000/1αm 2创)()/125O
2仅)()/1600
2α)()/2α)() 
32∞/:药∞
320012贝)()
4000/3600 
忡φ...----11
9 
隔离开关及其操动机构
0.4 
GN19 - 10/630 CS6 - 1 
GN22-1012α)() 
GN22 - 10/3150 
熔断器式隔离开关型号
NH-GIνg1 NH-Ghlg1 NH- Ghlg1 NH- G1νg1 NH- Ghlg1 NH-Gνg1 
220/380V f 
0.4 
10 
熔断器额定电流(A)
0.4 
455 
577 
722 
叹曰
1155 
1443 
11 
电流互感器(A)
0.4 
600/5 
8∞/5 
1α)()/5 
15∞1/5 
2000/5 
3α泪/5
4000/5 
低压母线τ'MY(皿)
0.4 
4(50 x 5) 4(63x6.3) 4(80 x 6.3) 4(80x 8) 
4(1∞x 8) 4(125 x 10) 
4x2 
4x2 
4x2 
12 
(变压器按接线D.yn11)
(1∞x 10) 山1药X10) (125 x 10) 
YEi 叫l
1.高、低压电器及导体规格仅满足了温升条件，选择的其他条件见第五、十一章。
2. 低压母线仅为相母线及中性母线，未包括四线。
3. 表中熔断器式隔离开关按埃姆·斯恩特开关设备制造和电力安装责任有限公司提供的资料选择。
注


<!-- p72 -->
多豆豆豆多管我
56 
工业与民用配曾使ìt手册时节气fP"，l问网友旷
(4) 10 (6) /0.4kV 变电所高、低压侧电器及母线规格，见表2 -
21 。
(六)
35/0.4kV 直降支也所离压电怠Ãl命线札格
35/0 .4kV 直降变电所高压电器及母线选择，见表2 - 22 。
表2- 22 
35/0.4kV 直降变电所高压电器及母线规格
编
名
称
变压器额定容量(kVA)
接线图
315 
4∞ 
5∞ 630 
8∞ 
1创)()
号悻压器组kV 侧额定电流(A)
5.2 
6.6 
8.2 
10.4 
13.2 
16.5 
l 
1250 
20.6 
架空号|入线
(mm
2 )
接户线U 型导线的截面王军35
2 
1/3 
2 
电缆引人线
(mm
2 )
铜芯;;. 50 
飞
4
1600 
26 .4 
隔离开关型号
户内GN2- 35T/4∞ 户外GW6 - 35G/630 
γ 
3 
CS6- 2T 
CS617 
RN3 -
35 熔断器熔
4 
20/10 20/10 30/16 40/20 40/25 40/30 50/40 50/50 
6 
管电流/熔丝电流
(A)
/、
>< 
5 
高压母线
LMY-50x5 
\ 
220/380V 
6 
氧化镑避雷器
YH5W5 -
52.7/125 型
配放电记录器
注
电器和电缆规格仅按温升条件选择，工程设计中还应校验短路热稳定，详见第五章。
兰、变配电所所用电源
所用电源的设置应按变电所的重要性、容量大小及采用的操作方式等因素确定。
1. 35kV 总降压变电所
2仅)()
33 
80/63 
(1)变电所一般装设两台所用变压器。当两台所用变压器一次侧电压等级不同时，因低
压侧相位不同，应有防止两台所用变压器并列运行的措施。
(2) 在下列情况下允许只装一台所用变压器:
1)当能够从变电所外引人可靠的380V 备用电源时。
2)
当只有一回路电源和一台主变压器时，可在进线断路器前装设一台所用变压器。
3)
当设有蓄电池直流电源时。
(3) 当变电所内装有380V 配电变压器能满足所用电要求时，可不设专用的所用变压器，
所用电负荷可由配电变压器兼供。
(4) 所用变压器一般不供所外用电0
2.10 .(6) kV 配电所
(1) 10 (6) kV 配电所所用电源宜引自所内或就近的配电变压器220/380V 侧。重要或
规模较大的配电所，宜设所用变压器。装设在开关柜内的所用干式变压器的容量不宜超过
30kVA。当有两回所用电源时，宜装设备用电源自动投入装置。


<!-- p73 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友街)1"" VlWW Will'Ød con
川闷汉学习.7 ，9第三军蠢
侠配电系统
57 
(2) 采用交流操作时，供操作、控制、保护、信号等的所用电源，如容量满足要求，则
应引自电压互感器。
总降压变电所和配电所内宜设置固定的检修电源点，以方便检修试验。
第五节低压配电系统
一、电压选择
(I) 50Hz 交流低压设备的额定电压和系统标称电压见表2 - 23 0 
表2- 23 
50Hz交流低压设备的额定电压和系统标称电压
名
称
电
压
(V)
三相受电设备的额定电压和系统标称电压
三相供电设备的额定电压
单相受电设备的额定电压
36421∞+ 127' 2却/380 380/660 1140' • 
36421∞+ 133' 230/4∞4∞1/690 12∞. . 
612243648 1∞+ 127 220 380 
单相供电设备的额定电压
6 1224 3648 1∞+ 130230 4(用
注
1.电气设备和电子设备分为受电设备和供电设备两大类。
2. 受电设备的额定电压也是系统的标称电压。
3
表中斜线之上为相电压，斜线之下为线电压。
4. 带"+"符号者只用于电压互感器、继电器等控制系统的电压;
带"祷"符号者只限于矿井下、热工仪表和机床控制系统的电压;
带"普势"符号者只限于煤矿井下及特殊场合使用的电压。
(2) 车间及其他建筑物的配电电压应采用220/380V 。
二、带电导体系统和接地系统的分类
1.带电导体系统的分类
带电导体是指正常通过工作电流的导体，包括相线和中性线
(N 线及PEN 线) ，但不包
「一-一一一--:-1
L1 
厂一一一一一「
L1 
「一一一一一丁
L1 
气
L2 
L2 
1
气|
L2 
/ 
L3 
L3 
/ 
N 
N 
L 一一一一-一
L 一-一---一-一」
L___
一--...J
(a) 
(b) 
(c) 
「一一一←-1
「一一一一一「
「一
--, 
L1 
L 
L 
L3 
N 
N 
L 
N 
L一一一一一」
I
一一一一一」
」一一一一_J
(d) 
(e) 
(f) 
图2-4
带电导体系统的型式
( a)-相四线制;
(b)
一相二线和~;
(c) 、( d) 两相三线制;
(e) 单相二线制;(0单相三线和l


<!-- p74 -->
多豆豆豆多管我
58 
工业与民用配电较'it手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
括PE 线。带电导体系统根据相数和带电导体根数来分类，参见图2-4。我国常用的带电导
体系统的型式有三相四线制、三相三线制和单相两线制，有时也用两相兰线制;此外，在
IEC 标准中还有单相三线、两相五线制等。
2. 接地系统的分类
接地系统分类的根据是电源点的对地关系和负荷侧电气装置的外露导电部分的对地关
系。电气装置是指所有的电气设备及其间相互连接的线路的组合。外露导电部分是指电气设
备的金属外壳、线路的金属支架、套管及电缆的金属铠装等。
接地系统的型式有TN 、
TT 、
IT 三种系统。
TN 系统按N 线(中性线)与PE 线(保护
线)的组合情况还分TN - S 、
TN-C-S 和TN ←C 三种系统，详见第十四章。
三、低压电力配电系统
(一)基本4 则
(1)低压电力配电系统应根据工程性质、规模、负荷容量等因素综合考虑。应满足生产
和使用所需的供电可靠性和电能质量的要求，同时应注意接线简单，操作方便安全，具有一
定灵活性，能适应生产和使用上的变化及设备检修的需要。
(2)
自变压器二次侧至用电设备之间的低压配电级数不宜超过三级。
(3)在正常环境的车间或建筑物内，当大部分用电设备容量不很大，又无特殊要求时，
宜采用树干式配电。，
(4)
当用电设备容量大，或负荷性质重要，或在潮湿、腐蚀性环境的车间、建筑内，宜
采用放射式配电。
(5)
当一些容量很小的次要用电设备距供电点较远，而彼此相距很近时，可采用链式配
电。但每一回路链接设备不宜超过5 台、总容量不超过lOkW。当供电给小容量用电设备的
插座时，每一回路的链接设备数量可适当增加O
(6) 在高层建筑内，当向楼层各配电点供电时，宜用分区树干式配电，但部分较大容量
的集中负荷或重要负荷，应从低压配电室以放射式配电。
(7)平行的生产流水线或互为备用的生产机组，根据生产要求，宜由不同的母线或线路
配电O 同(生产流水线的各用电设备，宜由同一母线或线路配电。
(8) 单相用电设备的配置应力求三相平衡。在TN 系统及π 系统的低压电网中，如选
Y, ynO 接线组别的三相变压器，其由单相负荷三相不平衡引起的中性线电流不得超过
Y, ynO接线的变压器低压绕组额定电流的259毛，且任一相的电流不得超过额定电流值。
(9 )冲击负荷和用量较大的电焊设备，宜其他用电设备分开，用单独线路或变压器供
电O
(1 0) 配电系统的设计应便于运行、维修，生产班组或工段比较固定时，一个大厂房可
分车间或工段配电，多层厂房宜分层设置配电箱，每个生产小组可考虑设单独的电源开关。
实验室的每套房间宜有单独的电源开关。
(11)在用电单位内部的邻近变电所之间宜设置低压联络线。
(1 2)
由建筑物外引来的配电线路应在屋内靠近进线点、便于操作维护的地方装隔离电
器。
(13 )由树干式系统供电的配电箱，其进线开关宜选用带保护的开关，由放射式系统供


<!-- p75 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷脱协第函蠢
侠配电系统
59 
电的配电箱，其进线可以用隔离开关。
(二)常用低层也~配电余优
常用低压电力配电系统接线及有关说明见表2 -
24 。
亵2- 24 
I甲一
名称
放射式
树干式
变压器
干线式
备用柴油
发电机组
链式
常用低压电力配电系统接线及有关说明
接线图
220/380V 
220/380V 
220/380V 
一般动力照明
斗:.-­
+ 
应急用电负荷
简要说明
配电线故障互不影响，供电可靠性较高，配电
设备集中，检修比较方便，但系统灵活性较差，
有色金属消耗较多，一般在下列情况下采用:
(1)容量大、负荷集中或重要的用电设备。
(2) 需要集中连锁起动、停车的设备。
(3) 有腐蚀性介质或爆炸危险等环境，不宜
将用电及保护起动设备放在现场者
配电设备及有色金属消耗较少，系统灵活性
好，但干线故障时影响范围大。
一般用于用电设备的布置比较均匀、容量不
大，又元特殊要求的场合
除了具有树干式系统的优点外，接线更简单，
能大量减少低压配电设备。
为了提高母干线的供电可靠性，应适当减少接
出的分支回路数，一般不超过10 个。
频繁起动、容量较大的冲击负荷，以及对电压
质量要求严格的用电设备，不宜用此方式供电
IOkV 专用架空线路为主电源，快速自起动型柴
油发电机组做备用电源。
用于附近只能提供一个电源，若得到第二个电
源需要大量投资时，经技术经济比较，可采用此
方式供电。宜注意:
(1)与外网电源间应设机械与电气连锁，不
得并网运行。
(2) 避免与外网电源的计费混淆。
(3)在接线上要具有一定的灵活性，以满足
在正常停电(或限电)情况下能供给部分重要负
荷用电
特点与树干式相似，适用于距配电屏较远而彼
此相距又较近的不重要的小容量用电设备。
链接的设备一般不超过5 台、总容量不超过
IOkW 。
供电给容量较小用电设备的插座，采用链式配
电时，每一条环链回路的数量可适当增加


<!-- p76 -->
60 
工业与民用品品子册一…1i1.'&iË'U"" …川剧附学习刘白黯
四、照明配电系统
(- )基本玲、则
(1)照明负荷应根据其中断供电可能造成的影响及损失，合理地确定负荷等级，并应根
据照明的类别，结合电力供电方式统一考虑，正确选择照明配电系统的方案O
(2) 正常照明电掘宜与电力负荷合用变压器，但不宜与较大冲击性电力负荷合用。如必
须合用时，应由专用馈电线供电，并校核电压波动值。对于照明容量较大而又集中的场所，
如果电压波动或偏差过大，严重影响照明质量或灯泡寿命，可装设照明专用变压器或调压装
置。
(3) 备用照明(供继续和暂时继续工作的照明)应由两路电惊或两回线路供电，其具体
方案如下:
1)当有两路高压电源供电时，备用照明的供电干线应接自两段高压母线上的不同变压
器。当采用两路低压供电时，备用照明的供电应从两段低压配电干线分别接引O
2)
当设有自备发电机组时，备用照明的一路电源应接自发电机作为专用供电回路，另
一路可接自正常照明电源。在重要场所，尚应设置带有蓄电池的应急照明灯或用蓄电池组供
电的备用照明，供发电机组投运前的过渡期间使用。
3)
当供电条件不具备两路电源或两回线路时，备用电源宜采用蓄电池组，或设置带有
蓄电池的应急照明灯。
(4)
当备用照明作为正常照明的一部分并经常使用时，其配电线路及控制开关应分开装
设O
当备用照明仅在事故情况下使用时，则当正常照明因故停电时，备用照明应自动投入工
作O 在有专人值班时，可采用手动切换。
(5) 疏散照明最好由另一台变压器供电。当只有一台变压器时，可在母线处或建筑物进
线处与正常照明分开，还可采用带充电电池(荧光灯还需带有直流逆变器)的应急照明灯。
(6)
在照明分支回路中，应避免采用三相低压断路器对三个单相分支回路进行控制和保护。
(7) 照明系统中的每一单相回路的电流不宜超过
16A ，灯具数量不宜超过25 个。连接
建筑物组合灯具每一单相回路电流不宜超过25A ，光源数量不宜超过60 个。连接高强度气
体放电灯的单相分支回路电流不应超过30A o
(8) 插座不宜和照明灯接在同一分支回路，宜由单独的回路供电。当插座为单独回路
时，数量不宜超过10 个(组) 0 备用照明、疏散照明的回路上不应设置插座。
(9) 为减轻气体放电光源的频闪效应，可将其同一灯具或不同灯具的相邻灯管分接在不
同相序的线路上O
( 10) 机床和固定工作台的局部照明一般由电力线路供电。
(11 )移动式照明可由电力或照明线路供电。
(1 2) 道路照明可以集中由一个变电所供电，也可以分别由几个变电所供电，尽可能在
一处集中控制。控制方式采用于动或自动，控制点应设在有人值班的地方。
(13 )露天工作场地、露天堆场的照明可由道路照明线路供电，也可由附近有关建筑物
供电O
(1 4) 三相配电干线的各相负荷宜分配平衡，最大相负荷不宜超过三相负荷平均值的
115 % ，最小相负荷不宜小于三相负荷平均值的85% 。


<!-- p77 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友街)1"" VlWW Will'Ød con
川闷汉学习主唱第三重蠢
侠Jc 电系统
61 
(二)电压选择
(1)照明网络一般采用220/380V 三相四线制中性点直接接地系统，灯用电压一般为
220V 。当需要采用直流应急照明电源时，其电压可根据容量大小、使用要求来确定。
(2) 安全电压限值有两档:正常环境50V; 潮湿环境25V ，安全电压及设备额定电压不
应超过此限值。目前，我国常用于正常环境的手提行灯电压为36V。在不便于工作的狭窄地
点，且工作者接触有良好接地的大块金属面(如在锅炉、金属容器内)时，用电压12V 的
手提行灯。
(3) 在特别潮湿、高温、有导电灰尘或导电地面(如金属或其他特别潮湿的土、砖、混
凝土地面等)的场所，当灯具安装高度距地面为2 .4m 及以下时，容易触及的固定式或移动
式照明器的电压可选用24V ，或采取其他防电击措施，见第十五章。
(三)常用照明配电~钝
常用照明配电系统的接线图及有关说明等见表2 - 25 。
表2- 25 
供电方式
常用照明配电系统接线及有关说明
照明配电系统接线图
简要说明
一台变压器
照明与电力负荷在母线上分开
供电，疏散照明线路与正常照明
线路分开
电力负荷
一台变压器
备用电源
220/380V 
照明与电力负荷在母线上分开
及一
;用|
O 
F | | | E 
l ii 卢:1iz;用的备用照
L 一一1-
!I!坦茧----" I 
备用照明
一台变压器
及蓄电池组
照明与电力负荷在母线上分开
供电，暂时继续工作用的备用照
明可由蓄电池组供电
切
置
动
装
自
换
-lJ 
电力负荷L
一一一一一」


<!-- p78 -->
然柔之多管我
62 
工业与民用配宵夜ι许手册旧呐fP"，l阳网友旷
供电方式
两台变压器
变压器一干
线(一台)
变压器一干
线(两台)
由外部线
路供电
照明配电系统接线图
220/380V 
电力负荷
电力负荷
L 一一一一一一-，
r
--.l 
二-卤
备用照明
电力
电力干线
电力干线
-吨俨-…-
正常照明
1-
'< >' 
」一一一一一一一一一--，~一一_ ..... 
正常照
应急照明
11 电源线
l 
电力
L 一--，
-一一~
应当
疏散照明
续表2 - 25 
简要说明
照明与电力负荷在母线上分开
供电，正常照明和应急照明由不
同变压器供电
对外无低压联络线时，正常照
明电源接自干线总断路器之前
两段干线间设联络断路器，照
明电源、接自变压器低压总开关的
后侧，当一台变压器停电时，通
过联络开关接到另一段干线上，
应急照明由两段干线交叉供电
适用于不设变电所的重要或较
大的建筑物，几个建筑物的正常
照明可共用一路电源线，但每个
建筑物进线处应装带保护的总断
路器


<!-- p79 -->
然柔之多管我
时节气F阴阳网友iË'J{"" VlWW Will'Ød con
州附学习刘第磊蠢
侠配电系统
63 
，-'唰'cdtu 汀
供电方式
，
、
J
­
。
ι
M
E
2
工
明
表
一
续
一
说
要
简
照明配电系统接线图
电源线
适用于次耍的或较小的建筑
物，照明接于电力配电箱总断路
器前
由外部线
路供电
×层
×层
×层
低压供电
(多层建筑)
在多层建筑物内，一般采用于
线式供电，总配电箱装在底层
×层
层
二
低压配电屏(箱)
一层
第六节
应
急
电
源
一、应急电j原种类
(1)独立于正常电源的发电机组:包括应急燃气轮机发电机组、应急柴油发电机组。快
速自起动的发电机组适用于允许中断供电时间为15s 以上的供电。
(2) UPS 不间断电源。适用于允许中断供电时间为毫秒级的负荷。
(3) EPS 应急电源。"一种把蓄电池的直流电能逆变成交流电能的应急电源。适用于允许
中断供电时间为0.25s 以上的负荷。
(4) 有自动投入装置的有效地独立于正常电源的专用馈电线路。适用于允许中断供电时
间1. 5s 或0.6s 以上的负荷。
(5) 蓄电池。适用于容量不大的特别重要负荷，有可能采用直流电惊者。
三、应急电i胃、系统
(1)工程设计中，对于其他专业提出的特别重要负荷，应仔细研究，并尽可能减少特别
重要负荷的负荷量，但需要双重保安措施者除外。
(2) 为确保对特别重要负荷的供电，严禁将其他负荷接入应急供电系统。
(3)应急电源与正常电源之间必须采取可靠措施防止其并列运行。目的在保证应急电源
的专用性，更重要的是防止向系统反送电。


<!-- p80 -->
64 
务室之交类」
工业与民用配@锁甘于册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
(4) 防灾或类似的重要用电设备的两回电源线路应在最末一级配电箱处自动切换。
大型企业及重要的民用建筑中往往同时使用几种应急电源，应使各种应急电惊设备密切
配合，充分发挥作用。应急电源系统接线示例(以蓄电池、不间断供电装置、柴油发电机同
时使用为例)见图2 - 50 
一般负荷
→般负
.5'-
重要负荷特
负荷
特别重要负荷
应急负荷
• 
图2-5
应急电源系统接线示例(一)
IO( 6) k V
电网电源
220/380V 
220/380V I 
220/380V 
丁丁
一般负荷
I 
I 一般负荷
应急负荷
S'_ 
特别重要负荷
重要负荷特别重要负荷
应急负荷
图2-5
应急电源系统接线示例(二)


<!-- p81 -->
多采堂之多管我
叫唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW w;'lI'ød COn'川闷汉学习刘第2章
供配电系统
65 
工
柴油发电机组
一、
柴油发电机组具有热效率高、起动迅速、结构紧凑、燃料存储方便、占地面积小、工程
量小、维护操作简单等特点。是在工程建筑中作为备用电源或应急电源首选的设备。柴油发
电机组主要由柴油机、发电机和控制屏三部分组成，这些设备可以组装在一个公共底盘上形
成移动式柴油发电机组，也可以把柴油机和发电机组装在一个公共底盘上，控制屏和某些附
属设备单独设置，形成固定式柴油发电机组。
(- )应急柴油发电机组的功能要求
应急电源应选用2 级以上自动化柴油发电机组，根据GB 12786-1991 标准要求有以下功
能:
(1)自动维持准备运行状态。机组应急起动和快速加载时的机油压力、机油温度、冷却
水温度应符合产品技术条件的规定。
(2)
自动起动和加载。接自控或遥控指令或市电供电中断时，机组能自动起动并供电。
机组允许三次自动起动，每次起动时间8 -
12s ，起动间隔5 -lOs 。第三次起动失败时，应发
出起动失败的声光报警信号。设有备用机组时，应能自动地将起动信号传递给备用机组，机
组自动起动的成功率不低于98% ，市电失电后恢复向负荷供电时间一般为8 - 20s o 
对于额定功率不大于250kW 柴油发电机，首次加载量不小于50% 额定负荷，大于
250kW 柴油发电机按产品技术条件规定。
(3)
自动停机。接自控或遥控的停机指令后，机组应能自动停机;当电网恢复正常后，
机组应能自动切换和自动停机，由电网向负载供电。
(4)
自动补给机组的燃油、机油，冷却水能够自动补充，机组起动用蓄电池自动充电。
(5) 有过载、短路、过速度(或过频率)、冷却水温度过高、机油压力过低等保护装置，
并根据需要选设过电压、欠电压、失电压、欠速度(或欠频率)、机油温度过高、起动空气
压力过低、燃油箱油面过低、发电机绕组温度过高等方面的保护装置。
(6) 有表明正常运行或非正常运行的声光信号系统。
柴油发电机组性能等级见表2 -
26 。
亵2- 26 
柴油发电机组性能等级
性能等级
定
义
GI 级
用于只需规定其电压和频率的基本参数的连接负载
G2 级
用于对其电压特性与公用电力系统有相同要求的负载。
当负载变化时，可有暂时的电压和频率的偏差
用于对频率、电压和波形特性有严格要求的连接设备
G3 级
(整流器和硅可控整流器控制的负载对发电机电压波形影
响需要特殊考虑的)
G4级
用于对频率、电压和波形特性有特别严格要求的负载
用
途
一般用途(照明和其他简单的电气负载)
照明系统、泵、风机和卷扬机
无线电通信和硅可控整流器控制的负载
数据处理设备或计算机系统


<!-- p82 -->
多豆豆豆多管我
66 
工业与民用配电设rt手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
(二)柴油友也札组容量选择
( 1 )应急电源一般只设→台机组，其容量按应急负荷大小和起动大的电动机容量等因素
综合考虑确定。
(2) 在方案或初步设计阶段，按下述方法估算并选择其中容量最大者:
1) 按建筑面积估算。建筑面在
100∞m
2 以上的大型建筑按
15 -
20W/m
2 ，建筑面在
10000m
2 及以下的中小型建筑按1O -15W/m
2
0
2) 按配电变压器容量估算。占配电变压器容量的lO% - 20% 0 
3) 按电动机起动容量估算。当允许发电机端电压瞬时压降为20% 时，发电机组直接起
动异步电动机的能力为每lkW 电动机功率，需要5kW 柴油发电机组功率。若电动机降压起
动或软起动，由于起动电流减小，柴油发电机容量也按相应比例减小。按电动机功率估算
后，然后进行归整，即按柴油发电机组的标定系列估算容量O
(3)在施工图阶段可根据一级负荷、消防负荷以及某些重要的二级负荷容量，按下述方
法计算并选择其中容量最大者:
1)按稳定负荷计算发电机容量
p专
Sr.
勾
r;:i. COS cp 
式中
队; I 一一按稳定负荷计算的发电机视在功率，
kVA; 
P :i.-一一发电机总负荷计算功率，
kW; 
守主一-一所带负荷的综合效率，一般取
r;:i. = 0.82 - 0.88 ; 
C05({!一一发电机额íE功率因数，一般取CO叩= 0.8 0 
2) 按尖峰负荷计算发电机容量
K, 
K, 
r 硝句
SG2=
」S=4二.L y P~ + Q~ 
KG 
HI 
KG V 
按尖峰负荷计算的发电机视在功率，
kVA; 
(2 - 6) 
(2 -7) 
式中
SG2 
KJ 
因尖峰负荷造成电压、频率降低而导致电动机功率下降的系数，一般取KJ=
KG 
Sm 
Pm 
0.9 - 0.95; 
发电机允许短时过载系数，一般取Kc = 1.4 - 1.6; 
最大的单台电动机或成组电动机的起动容量，
kVA; 
h 的有功功率，
kW; 
Qm一--Sm 的无功功率，
kvaro 
3) 按发电机母线允许压降计算发电机容量
1 - ßU_" 
SG3 =一一一-X 〉S
ßU .. 0 
式中
SG3一一按母线允许压降计算的发电机视在功率，
kVA; 
ßU一一发电机母线允许电压降，一般取ßU::: 0.2; 
X d
发电机瞬态电抗，一般取X d =O.2;
S叫一一导致发电机最大电压降的电动机的最大起动容量，
kVA o 
(2 - 8) 


<!-- p83 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
fp"，d仔用网友旷
67 
(4) 柴油发电机的额定功率系指外界大气压力为101.325kPa
(760mmHg) 、大气温度为
20 'C、相对温度为50% 的情况下，保证能连续运行12h 的功率(包括超负荷110% 运行lh) 。
如连续运行时间超过
12h ，则应按90% 额定功率使用。如气压、气温、湿度与上述规定不
同，应对柴油发电机的额定功率进行修正。
(5) 全压起动大容量笼型电动机时，母线电压不应低于额定电压的75% 或80% 。电动
机全压起动允许容量取决于发电机的容量和励磁方式;宜选用高速柴油发电机组和无刷型自
动励磁装置。
四、不间断电源UPS
UPS 不间断电源适用于向用户的关键设备，如互联网数据中心、银行的清算中心和通存
通取网控系统、证券交易及期货贸易系统、民航和铁路的售票系统、卫星地面站及民航的航
管调度系统、冶金及大规模集成电路的流水生产线管理系统、财税信息系统、气象和地震预
报和监控系统等提供高质量电压频率、波形的元时间中断的交流电源。
(-) ~j，电街也峰、UPS 筒工作尿理
UPS 一般由整流器、蓄电池、逆变器、静态开关和控制系统组成。通常采用的是在线式
UPS。它首先将市电输入的交流电源变成稳压直流电隙，供给蓄电池和逆变器，再经逆变器
重新被变成稳定的、纯洁的、高质量的交流电源。它可完全消除在输入电惊中可能出现的任
何电惊问题(电压波动、频率波动、谐波失真和各种干扰)。其工作原理框图见图2-6 。
静态开关
电电源卡--1低通滤波器
负载
整流器
1 • .1 逆变器
电池
图2-6
在线式UPS 工作原理框图
(二)不耐街也爆
UPS 的功能要求
(1)静态旁路开关的切换时间一般为2 - 10ms ，并应具有如下功能:
1)当逆变装置故障或需要检修时，应及时切换到电网(市电备用)电掘供电。
2)
当分支回路突然故障短路，电流超过预定值时，应切换到电网(市备用)电源，以
增加短路电流，使保护装置迅速动作，待切除故障后，再起动返回逆变器供电。
3) 带有频率眼踪环节的不间断电惊装置，当电网频率披动或电压波动超过额定值时，
应自动与电网解列，频率与电压恢复正常时再自动并网。
(2) 用市电旁路时，逆变器的频率和相位应与市电锁相同步。
(3) 对于三相输出的负荷不平衡度，最大一相和最小一相负载的基波均方根电流之差，
不应超过不间断电掘额定电流的259串，而且最大线电流不超过其额定值。
(4) 三相输出系统输出电压的不平衡系数(负序分量对正序分量之比)应不超过5% 。
输出电压的总波形失真度不应超过5%
(单相输出允许10%) 。


<!-- p84 -->
然柔之多管我
68 
工业与民用自己遭资开手册
时节气fP"，l问网友忻州wmgdm
川闷及丰收悲诸报黯
(三)不
f电惭电峨伎备的选择
(1)不间断电源设备输出功率，应按下列条件选择:
1)不间断电源设备给电子计算机供电时，单台UPS 的输出功率应大于电子计算机各设
备额定功率总和的1. 5 倍。对其他用电设备供电时，为最大计算负荷的1. 3 倍。
2) 负荷的最大冲击电流不应大于不间断电源设备的额定电流的150%ο
(2) UPS 应急、供电时间，应按下列条件选择:
1)为保证用电设备按照操作顺序进行停机，其蓄电池的额定放电时间可按停机所需最
长时间来确定，一般可取8 - 15min o 
2)
当有备用电源时，为保证用电设备供电连续性，其蓄电池额定放电时间按等待备用
电源投入考虑，一般可取10 - 30min o 设有应急发电机时
，
UPS 应急供电时间可以短一些。
3) 如有特殊要求，其蓄电池额定放电时间应根据负荷特性来确定。
(Ø1) ~j，司街也爆
UPS 象统
根据用电设备对供电可靠性、连续性、稳定性和电源诸参数质量的要求，不间断电源、
UPS 宜采用以下几种类型，见表2 - 27 0 
表2- 27 
不间断电源UPS 系统
序号
系统方式
系
统
图
简要
说
明
单式不间
市电电源
UPS 
负载
因只有
个不间断电源设备，一般用于
断电源系统
系统容量较小，可靠性要求不高的场所
因不间断电源设备中增设一个或几个不
冗余式不同
市电电源
冗余式UPS
负载
间断电源装置作为备用，确保了供电的连
2 
断电源系统
续性。一般用于系统容量较小的系统中
UPS 
并联式不间
负载
可组成大型UPS 供电系统，供电可靠性
3 
市电电源
UPS 
断电源系统
高，运行比较灵活，便于检修
UPS 
冗余式UPS
可组成大型UPS 供电系统，供电可靠性
并联冗余式不间断
高，运行灵活方便，便于检修，可用于互
冗余式UPS
负载
4 
市电电源
电源系统
联网数据中心、银行的清算中心等重要场
所
冗余式UPS
五、应急电源EPS
EPS (Emergency Power Supply) 是利用IGBT 大功率模块及相关的逆变技术而开发的一种
把直流电能逆变成交流电能的大型应急电源，它的容量为0.5 - 4∞kW ，是一种新颖的、静


<!-- p85 -->
系婆豆豆多管我
叫叫阳
时节气F阴阳网友割1"" VlWW Will'Ød con
川闷京学习刘第孟撞
供配电系统
69 
态无公害的免维护元人值守的安全可靠的集中供电式应急电源装置。
(- )应急电战EPS 份工作层组
EPS 应急电源由充电器、逆变器、蓄电池、隔离变压器，切换开关、监控器和显示、保
护等装置及机箱组成。
应急电源EPS →般分为不可变频应急电源和可变频应急电源。不可变频应急电源EPS
工作原理见图2 - 7 ，不予详述。
主供电通道
KM 
可f
市电电源
以
负载
充电器
逆变器供电通道
逆变器
KM 
蓄电池
图2-7
不可变频应急电源EPS 工作原理
可变频应急电摞EPS 工作原理见图2-8 。当电网有电时QF 腹合经整流给逆变器提供直
流电，同时充电器对电池组充电。当电网断电时或者低于380V 的15% 时，
KM 吸合由电池
组给逆变器提供直流电。当需要电机负载工作时，给予起动信号(如运行信号、远程控制、
消防联动信号) ，逆变器立即输出，从0-50Hz ，电动机进行变频起动，其频率到达到Hz 后
保持正常运行。手动/自动选择转换开关，在自动位置可进行远程控制和消防联动
(DC24V)
操作，在于动位置可进行本机操作，此时远程控制和消防联动不能进行操作，运行信号和手
动或者自动位置消防中心可监控。
主供电通道
QF 
书←
." 
逆变器
M 
~ 
市电电源
KM 
KM 
,
1 
运行信号(无源触点)
远程控制(手动强制)
QF 
手动/自动
消防联动(DC24V)
充电器
手动自动状态信号(无源触点)
蓄电池
图2-8
可变频应急电源EPS 工作原理
(二)应急电峨EPS 筒切接时
I司和供电时阉
应急电源EPS 的应急供电切换时间为0.1 - 0.25s ，应急供电时间一般为60 、
90 、
120min
三种规格，还可以根据用户需要选择更长的。
(三)应急电爆
EPS 容量选择
选用EPS 的容量必须同时满足以下条件:
(1)负载中最大的单台直接起动的电机容量，只占EPS 容量的
1月以下。
(2) EPS 容量应是所供负载中同时工作容量总和的1. 1 倍以上。


<!-- p86 -->
而」坐惯用配棋监ιMb制!frp.f!网友……阳MM 诸报黯
(3) 直接起动风机、水泵时，
EPS 的容量应为同时工作的风机、水泵容量的5 倍以上。
(4) 若风机、水泵为变频起动，则EPS 的容量为同时工作的电机总容量的1. 1 倍。
(5) 若风机、水泵采用星-三角降压起动，则EPS 的容量应为同时工作的电机总容量的
3 倍以上O
第七节
民用建筑供配电系统
一、高层建筑供配电系统
高层建筑分为一般高层住宅建筑及商业性高层建筑。一般高层住宅建筑是指普通居民住
的高层住宅。商业性高层建筑是指那些出租或出卖的高层公寓及商住楼、宾馆饭店、写字
楼、办公楼等。商业性高层建筑与→般高层住宅建筑相比，其用电特点表现为用电设备种类
多、用电水平高、耗电量大、供电可靠性要求高。
(- )高压供电象统
(1)高层建筑的配变电所的设计应根据负荷性质、用电容量、工程特点、所址环境、地
区供电条件和节约电能等因素制定设计方案，并进行多方案的技术经济比较，力求做到保障
人身安全、供电可靠、技术先进、经济合理和维修方便。并应根据工程特点、规模和发展规
划做到近远期结合，并考虑扩容的可能性，适当留有余量。
(2)
当建筑物高度超过
1∞m 时，也可在高层区的避难层或技术夹层内设置变电所。局
部采用lOkV 中压深入负荷中心的供电方案。
(3) 高层建筑一般需要两路高压电掘，对于重要的一类高层建筑为确保一级负荷中特别
重要的负荷用电，应配备应急柴油发电机组。
(4)
当有两路高压电掘供电时，配变电所高压侧宜采用单母线或单母线分段的接线方
式。
统。
(5) 一般高层住宅建筑当变电所的变压器容量为lOOOkVA 以下时，宜采用环网式供电系
(6)
由地区电网供电的配变电所电源进线处，宜装设专用计量柜。
(二)低压配电象优
(1)高层建筑低压配电系统的确定，应满足计量、维护管理、供电安全及可靠性的要
求。应将照明与电力负荷分成不同的配电系统，消防及其他防灾用电设施的配电宜自成系
统。
(2) 对于容量较大的集中负荷或重要负荷宜从配电室以放射式配电，对各层配电间的配
电直采用下列方式之一:
1)工作电源采用分区树干式，备用电源也采用分区树干式或由首层到顶层垂直干线的
方式。
2) 工作电源和备用电掠都采用由首层到顶层垂直干线的方式。
3) 工作电源采用分区树干式，备用电源可引自其他电源干线。
4) 高层建筑垂直供电干线，应视负荷大小及分布情况可采用如下方式:
a. 插接母线供电干线式，根据功能要求宜分段供电。


<!-- p87 -->
然柔之多管我
时节气F阴阳网友忻州W Will'Ød con 川闷学川J在二二章
供配电系统
71 
，-'唰'cdtu 汀
b.
电缆供电于线式系统，线路可采用预制分支电缆，供电范围视负荷分布情况确定。
(3) 高层建筑内的消防及其防灾用电设施，以及其他重要用电负荷的工作电源与备用电
源应在末端自动切换。高层建筑的应急照明及消防用电宜自成系统。
(4) 高层建筑的配电箱设置和配电回路划分，应根据负荷的性质和密度、防火分区、维
护管理、计费要求以及建筑结构形式等条件综合确定。
对于普通高层住宅的照明配电，每一单相回路如装设计量表时，其额定电流不宜超过
60A 。
(5) 本层配电箱至用电负荷的分支回路，对于旅馆、饭店、公寓等建筑物内的客房，宜
采用每套房间设一分配电箱的树干式配电，每套房间内根据负荷性质再设若干支路。或采用
对几套房间按不同用电类别，以几路分别配电的方式。但对贵宾间则直接采取专用分支回路
供电，客房内用电设备的配电回路，应装设有过电压和欠电压保护功能的漏电保护器。
(6) 高层住宅的照明计量表应采用一户一表。公用楼梯、公用走道的照明及公用电力计
量宜单独设表，并应符合物业管理体系的要求。
(7)消防用电设施的配电要求:
1)消防控制室、消防水泵、消防电梯、防排烟设施、火灾自动报警、自动灭火装置、
火灾应急照明和电动防火门窗、卷帘、阀门等消防用电，若在一类建筑应按一级负荷要求供
电;若在二类建筑的上述消防用电，应按二级负荷的两回线路要求供电。
2) 对高压受电的建筑物，其火灾消防及其他防灾系统用电，宜从变压器低压出口处分
开自成供电体系，即独立形成防灾供电系统。
3) 一类建筑的消防水泵、消防电梯、防烟排烟风机等的两个电掘或两回线路，应在最
末一级配电箱处自动切换。
4)
白备发电设备，应设有自动起动装置并能在308 内供电。二类建筑有自备发电设备
时，当采用自动起动有困难时，可采用于动起动装置。
(8) 高层建筑用应急柴油发电机组一般以低压
(220/380V)
同应急母线段相接，只有在
250m 以上超高层供电半径难以满足要求时，方考虑中压供电。
二、体育建筑供配电系统
综合体育馆建筑的按建筑级别分为特级、甲级、乙级、丙级四个等级。按体育场规模分
为特大型、大型、中型和小型四个等级。
(一)体育建筑面专负荷分级
(1)甲级以上体育场、体育馆、游泳馆的比赛厅(场)主席台、贵宾室、接待室、广场
照明、计时记分装置、计算机房、电话机房、广播机房、电台和电视转播、新闻摄影电源及
应急照明等用电设备均为一级用电负荷。特级体育设施应为特别重要负荷。
(2) 体育建筑的电气消防用电设备负荷等级应为该工程最高负荷等级。
(3) 上述(1)中非比赛使用的电气设备及乙级以下体育建筑的用电设备为二级负荷。
(二)体育建筑筒供配电
(1)体育馆应符合一、二级负荷的供电要求，一般采用两个以上高压电源供电，低压母
线分段运行。体育馆的电源由变电所引来，一级负荷双路电源末端互投，体育馆的互投线路
电滑、取自不同的母线段。重要负荷根据需要应设柴油发电机或UPS 、
EPS 应急电源。


<!-- p88 -->
7沱2
工业与民用E搓摇季轩手册饵…忖忖咱钝
临
岐」主王j寸T
市吼士
τ
节羽?引乳1，气
z陆钊时11，廿R
阳巴
阴2
及主割扩1""
\i 
阳ww邵9酬d cOn' 
{仪立t快建闷
学习二主雪悲
t诸禽牛
/z纪
l立~R霞雪窍
(2) 仅在比赛期间才使用的大型用电设备宜设单独变压器供电。当电册、电压偏差不能满
足要求时，宜采用有载调压变压器。主要变配电室(间)发电机房严禁设置于大量观众能达
到的场所。
(3) 户外电气设备应有适应当地气候条件的防水、防尘、防潮、防虫、防盐雾腐蚀、防
跑风等保护措施。高空安装的电气设备应牢固，并应创造良好的安装和维护条件。
(4) 供残疾人员使用的电气设备，应符合现行行业标准JGJ 50 {城市道路和建筑物无障
碍设计规范》中的有关规定。
(5) 体育建筑的各种电气线路应为暗敷设。在仅有专业维修人员可到达的场所可明设，
但应有保护体，并采取防火措施。体育建筑的各种电线，宜采用铜芯导线。
(6) 游泳馆属潮捏场所，供游泳、水球、跳水及花样游泳的计时、记分设备及其电源箱
(柜)插座箱及专用信号盘均应为防水、防潮型，室内的管线及用电设施尚应采取防腐措施。
(7) 体育馆内设总配电间，各竞赛场地用电点，宜设电源井或配电箱，其位置不得有碍
于竞赛，设置数量及位置由体育工艺确定。对电源井的供电方式宜采用环形系统供电。
(8) 体育馆比赛场四周墙壁应设一定数量的配电箱和安全型插座，其插座安装高度不应
低于0.3m o
(9)
电源井内不同用途的电气线路，相互之间应保持一定距离或采取隔离措施。为保证
维护人员安全，井内电气设备为单侧布置时，其维护距离不应小于0.6m ，电力装置和信号
装置分别布置井壁两侧时，其维护距离不应小于0.8m ，井内应有防排水措施。
( 10)
采用TN-C-S ，
TN-S 接地系统，建筑物除采取总等电位联结外，还应根据需要
进行辅助等电位联结。
三、影剧院供配电系统
(- )视i是
我国剧场建筑根据使用性质、观看和演出条件可分为歌舞、话剧、戏曲三类O 剧场建筑
的建设规模按观众容量可分为特大型、大型、中型和小型四种规模。剧场建筑按照的等级可
分为特、甲、乙、丙四个等级。
(二)剧场用电负荷分级及供电象优
1.剧场用电负荷分级
(1)一级负荷:包括甲等剧场的舞台照明、贵宾室、演员化妆室、舞台机械设备、消防
设备、电声设备、电视转播设备、应急照明及疏散指示标志等;
(2) 二级负荷:包括乙、丙等剧场的消防设备、应急照明、疏散指示标志，甲等剧场观
众厅照明、空调机房电力和照明、锅炉房电力和照明等;
(3) 三级负荷:不属于一、二级用电设备负荷均属三级负荷。
2. 供电系统
(1)一般可采用两路lOkV 电掘，选用两台变压器。条件困难时，应取一回路高压加一
回取自市电的低压电源，或两回路取自不同供电系统的低压电源加自备发电机组。
(2) 因大多数影剧院为单相负荷、三相负荷严重不平衡以及采用可控硅调光引起电压波
形畸变等原因，故宜选用D ，
ynll 接线组别的配电变压器。如选用Y ，
ynO 接线组别的配电
变压器，应适当加大其容量。


<!-- p89 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW Will'Ød cOO'
川闷京学习2"第每章
供配电系统
73 
(三)低JJ，.配电余钝
(1)低压配电线路宜采用放射式和树干式相结合的方式。为避免舞台灯光可控硅调光设
施对电声设备、电视转播设备的干扰，两者不应共用一台变压器。比较大的影剧院宜选用两
台变压器，→台供音响设备、电视转播等设备，另一台供舞台灯光和其他用电。
(2) 舞台演出过程中，可能频繁起动的交流电动机，当其起动冲击电流引起电源电压波
动超过3% 时，宜采用与舞台照明负荷分开的变压器供电。
(3)
甲等剧场供电系统电压偏移应符合下列规定:
1)照明为+5% - -2.5%; 
2)
电力为:!:: 5 %。
(4) 需要电视转播或拍摄电影的剧场，在观众厅两侧宜装设容量不小于lOkW ，电压为
220/380V 三相四线制的固定供电点。
(5)
甲等剧场应设追光室;乙、丙等剧场当不设追光室时，可在楼座观众厅后部或其他
合适的位置预留追光电源，容量不得小于30A 。
(6) 调光回路应根据剧场类型和舞台大小配置，甲等歌舞剧场不应小于480 回路，甲等
话剧院不应小于360 回路，甲等戏曲剧场不应小于240 回路。
(7) 除可调光回路外，各灯区宜配置
1 -
3 路直通电源。甲等以上的剧场，每回路容量
不得小于30A ，乙等及以下剧场不得小于20A 。
(8) 灯光配线应符合下列规定:
1)由可控硅调光装置配出的舞台照明不宜采用多回路共用中性线方式。当采用多回路共
用中性线方式时，则中性线截面面积不应小于相线截面积，且应满足多回路的载流容量要求。
2)
由可控硅调光装置配出的舞台照明线路应远离电声、电视及通信等线路。当两种线
路必须平行敷设时，其间距应大于1.∞m ，当垂直交叉时，其间距应大于0.50m ，并应采用
屏蔽措施。
(9) 天幕地排灯区应设置相应调光回路，同时应设中性线截面积不小于相线截面积的三
相回路专用电源。其电源容量:甲等剧场不得小于150A ，乙等剧场不得小于
1∞A ，丙等剧
场不得小于75A 。
四、医疗建筑供配电系统
(- )视这
我国综合医院的建设规模，按病床数量可分为2ω 、
3∞、
4∞、
6∞、
8∞床七种规模。
按照等级可分为
1 级、
2 级、
3 级医院。一般综合医院有门诊部、住院部、手术部、辅助医
疗、行政办公及服务性用房等部分。
(二)供电集优
按照我国现行医院等级标准，医院的供电等级为→级或二级负荷。另外随着科学技术的
不断进步与发展，医院的用电设备也越来越多，越来越精密，对用电的要求也越来越高O 为
了确保医院供电的安全性、可靠性，根据医院的规模采用以下几种供电方式:
(1)采用两路lOkV 电缆专线供电，自备柴油发电机，重要设备末端采用UPS 或EPS 供
电。此类适用特级及三级医院。
(2) 采用两路lOkV 电缆专线供电，重要设备末端采用UPS 或EPS 供电。此类适用三级


<!-- p90 -->
74 
工业与民用品瞥注手册旧咽气吵闹及……阳MM 诸报黯
医院。
(3) 采用两路lOkV 电缆供电或一路lOkV 电缆专线供电、一路低压供电，此类系统适用
于二级医院。
(4)
一路lOkV 供电，重要设备末端采用UPS 或EPS 供电，仅用于一级医院。
(5) 收治重症传染性疾病患者的医院保证双路lOkV 电掘供电，两路均能为
1∞%负荷
供电，且一路检修或故障时，另一路不断电。
(6) 收治重症传染性疾病患者的医院空调负荷用电采用专用变压器，与动力照明变压器
分开。
(7) 放射线科具备下列条件之一者，宜设置专用电源变压器:
1) x 射线管管电流2∞mA及以上的射线机超过5 台时。
2) x 射线管管电流200mA及以上的射线机，虽不足5 台，但其中含有CT 机时。
3) X 射线机设备总容量超过1∞kVA 时。
的具备3∞张及以上床位的综合医院。
5) 虽不具备上述条件，但低压电网不能满足射线机要求的供电质量时。
(8) 放射线科采用专用变压器仍满足不了其中个别放射线机的供电质量要求时，宜对其
中部分或全部放射线机采用自动有载调压变压器供电。
(9) 供电给放射线机的电源变压器、配电装置等电源设备，应靠近放射线科设置。
(三)低压配电条优
根据医疗建筑负荷的特殊性并考虑到医院的可持续发展，可把用电设备分为几个供电系
统:一般照明、事故照明、电压披动小的一般医疗用电(插座)负荷、电压波动大的医用数
字检影成像系统设备、空调及动力负荷，应根据负荷性质采用不同的供电方式。
(1)重要医疗设备、
CT 机(计算机断层扫描机)、
MRI 机(核磁共振机)、
DSA 机(心
血管造影机)、
ECT 机(同位素断层扫描机)、
X- 刀、
γ- 刀等医疗装备用电，宜由变电所
不同低压母线段两路电源供电，末端能自动切换。
(2) 烧伤病房、血透中心、中心手术部的电力及照明等，宜由配变电所不同低压母线段
两路电源供电，末端能自动切换。
(3) 监护病房、产房、婴儿室、血液病房的净化室、血液透析室，宜采用两路电源供
电，末端能自动切换。
(4) 对电惊要求较高的医技检验科、血液透析室、中心手术部、重症监护ICU 等处的特
别重要的负荷，在采取两路电源末端自动切换的供电方式后，再增设UPS 不间断电掠或EPS
应急电源以确保供电质量和可靠性。
(5)
电梯、消防设备应采用两路电源供电，末端自动切换。
(6) 应急照明配电箱由双路电源供电并能自动切换。
(7) 洗衣房、营养部的动力等宜从变电所直接供电。
(8) 冷水机组、大容量水泵等由配变电所放射供电。
(9) 收治传染性疾病患者的医院的吸引、污水处理、焚烧炉、中心供应、太平间、检验
化验等用电负荷均采用专线供电。
( 10) 收治传染性疾病患者的医院的通风负荷用专线供电，宜在护士站集中控制。
(11) X 射线管管电流400mA及以上规格的射线机，应采用专用回路供电。


<!-- p91 -->
然柔之多管我
，-'唰'cdtu 汀
时节气叫什阳网友忻州wmwmr
川闷学习27靠五蠢
侠配电系统
75 
(12) X 射线机不应与其他电力负荷共用同一回路供电。
(1 3) 多台单相、两相医用射线机，应接于不同的相线上，并宜做到三相负荷平衡。
(1 4) 放射线设备的供电线路，应采用铜芯绝缘电线或电缆。
(1 5) 放射科、核医学科、功能检查室等部门的医疗装备电源，应分别设置切断电源的
总开关。
(1 6) 如果X 射线机需要设置为其配套的电源开关箱时，则电源开关箱应设在便于操作
处，但不得设在射线防护墙上。
(1 7) 每个手术室应单独设置配电箱，容量不小于8kVA 。
(1 8) 传染病医院的配电线路按照不同感染区、隔离区、正常区等划分的区域设置配电
回路，分设在不同区域内的设备由不同配电回路供电，采用放射式配电。配管线槽或桥架穿
越隔墙处应密封处理，防止交叉感染。
(叼)接地余优及电气会会
医院的电气安全应符合第十五章第三节的要求。
五、商住楼供配电系统
(1)大型百货商店(建筑面积> 150∞m
2 ) 、中型百货商店。∞0- 15000m
2
) 重要电力负荷级
别见表2-2。高层民用建筑附设商店的电气负荷等级应与其相应的最高负荷等级相同;在商
店建筑中，当有大量一级负荷时，其附属的锅炉房、空调机房等的电力及照明可为二级负荷;商
店建筑中如设电话总机房，其交流电源负荷等级应与其电气设备之最高负荷等级相同。
(2) 商店建筑应装设各类应急照明。应急照明不作为正常照明的一部分使用时，必须采
用能瞬时点燃的光源，其电源应有自动投入装置;如应急照明作为正常照明一部分使用时，
其电惊可不需装设自动投入装置，应将两者的配线及开关分开装设。值班照明宜利用正常照
明中能单独控制的一部分，或应急照明的一部分或全部。
(3) 据旅馆建筑使用功能，建筑质量标准和设备、设施条件，由高至低分为六个等级。
一、二级旅馆建筑及三级高层旅馆建筑宜设应急发电机组，其发电机容量应能满足消防用电
设备及应急照明的使用负荷。
(4) 一、二级旅馆建筑中，由于电压偏差过大而不能满足要求时，宜采用有载自动调压
变压器或采用其他调压措施。客房内宜设有分配电箱或专用照明支路。走道、门厅、餐厅、
宴会厅、电梯厅等公共场所，应设供清扫设备使用的插座。插座回路(包括客房插座)宜设
漏电保护开关。供移动电器使用时，应选用带接地孔的插座。
(5) 餐饮建筑中的厨房及饮食制作间的电源进线应留有-定余量。配电箱留有一定数量
的备用回路及插座。
(6) 住宅建筑中的起居室、卧室、厨房、卫生间、客厅应各设2-4 处电气插座。
附录
供、配电设计的原始资料
一、需向供电部门提供的资料
(1)最终规模的最大负荷、工程逐年建设情况和投产日期;


<!-- p92 -->
多豆豆豆多管我
76 
工业与民用配电设计手册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
(2)
负荷性质及对供电可靠性的要求;
(3)总变电所的系统主接线图和位置平面图(标有电源进线方向) ; 
(4) 工程名称、地址，必要时提供显示新建工程位置的平面图;
(5) 用户变配电所在总平面图上的位置、容量及其他应当说明的情况;
(6) 对电源的电压、频率、供电线路形式、回路数、进线方向等要求。
二、需向供电部门索取的资料
(1)供电电惯、点(变电所或发电厂)名称、方位及距离;
(2)
供电电压、线路规格、长度及回路数;
(3) 本工程总变电所的受电端电力系统的最大和最小运行方式下的短路数据(超瞬态短
路电流1"、
0.2s 短路电流
10 . 2 、稳态短路电流
I ∞、短路冲击电流
ich或短路容量、短路阻抗
或出线断路器的开断电流) ; 
(4)
电网中性点接地方式及电网系统单相接地电容电流值;
(5) 供电端的继电保护方式(有无自动重合闸装置等)及对用户受电端的继电保护设置
和时限配合的要求;
(6) 对功率因数的要求;
(7)对大型特殊用电负荷起动和运行方式的要求;
(8)
电能计量要求(计费专用电能计量装置或专用电能计量柜的安装位置是在进线断路
器之前还是之后)及电费收取办法(包括计算方法、奖罚规定、地区电价等) ; 
(9) 对通信调度的要求及管理分工的意见;
( 10) 供电端电源母线电压在最大负荷和最小负荷时的电压偏差范围;
(11 )基建时解决施工用电的途径:
(1 2) 其他，如防雷、接地、维护分工、转送负荷及集资办电贴费等。
兰、需向建设单位了解的内容和索取的资料
(1)总变电所或总配电所的施工图设计委托单位;
(2)
当地的雷电活动资料及土壤电阻率;
(3)如为改扩建工程，需要原有的供配电系统图及平面布置图，有关变配电所的平剖面
图及主接线系统图，近三年来的最大负荷、年耗电量、功率因数、受电电压等;
(4) 若建设单位要求利用库存设备，应提供可利用设备的型号、规模及同设计安装有关
的技术资料:
(5) 向用电专业了解用电设备对供电的要求，允许中断供电的最长时间，最好取得第一
手资料，评估超过允许中断供电时间产生的人身安全、经济上的后果。


<!-- p93 -->
第三章
35 -
10(6)kV 变配电所
77 
二章
35-1 [](Ei) kV 
。
编者齐长顺校审者董黎鸣王润生
第一节
变配电所所址和型式选择
一、变配电所分类
变配电所是各级电压的变电所和配电所的总称，不包括35kV 以上变电所时，也可称配
变电所。
(I) 35 k;V 变电所包括35/ 1O (6)kV 变电所和3510. 38kV 变电所。前者对用电单位来说常称
总降压变电所或总变电所，后者又称35kV 直降变电所。
(2) 10 (6) kV 配电所(简称配电所) ，有些地方又称开闭所。用户单位内的配电所常
带有10 (6) kV 变电所。
(3) 10 (6) kV 变电所(简称变电所) ，指高压侧电压为
10 (6) kV 的变电所。在工业
企业内又称车间变电所。
另外，还有在炼钢、电解、铁路等工业企业中有特殊用途的电炉变电所、整流变电所、
自动闭塞变电所等。
‘ 
二、变配电所所址选择
(1)变配电所所址选择应根据下列要求综合考虑确定:
1)接近负荷中心;
2) 接近电源侧;
3) 进出线方便;
4) 运输设备方便;
5) 不应设在有剧烈振动或高温的场所;
6) 不宜设在多尘或有腐蚀性气体的场所，如无法远离，不应设在污染源的主导风向的下风侧;
7) 不应设在厕所、浴室或其他经常积水场所的正下方(指相邻楼层的正下方) ，也不宜
与上述场所相贴邻;
8) 不应设在地势低洼和可能积水的场所;
9) 不应设在有爆炸危险的区域内，但当变配电室为正压室时，可布置在
1 区、
2 区内。
对于易燃物质比空气重的爆炸性气体环境，位于
1 区、
2 区附近的变电所、配电所的室内地
面，应高出室外地面0.6mj
@ 
附柴汹发电机房。


<!-- p94 -->
78 
工业与民用品在;如册卢吵闹及……阳MM 诸报黯
10) 不宜设在有火灾危险区域的正上方或正下方。
(2) 变配电所如果与火灾危险区域的建筑物毗连时，应符合下列要求:
1)电压为
1 -
lOkV 配电所可通过走廊或套间与火灾危险环境的建筑物相通，通向走廊
或套间的门应为难燃烧体。
2) 变电所与火灾危险环境建筑物共用的隔墙应是密实的非燃烧体，管道和沟道穿过墙
和楼板处，应采用非燃烧性材料严密堵塞。
3) 变压器室的门窗应通向非火灾危险环境。
(3)装有可燃性油浸电力变压器的车间内变电所，不应设在耐火等级为三、四级的建筑
物内;如设在耐火等级为二级的建筑物内，建筑物应采取局部防火措施。
(4) 多层建筑中，装有可燃性油的电气设备的配变电所应布置在底层靠外墙部位，但不
应设在人员密集场所的正上方、正下方、贴邻或疏散出口的两旁。
(5) 高层主体建筑物内不宜布置装有可燃性油的电气设备的配变电所，如受条件限制必
须布置时，应设在底层靠外墙部位，但不应设在人员密集场所的正上方、正下方、贴邻或疏
散出口的两旁，并应采取相应的防火措施。
(6) 露天或半露天的变电所，不应设在下列场所:
1)有腐蚀性气体的场所;
2) 挑檐为燃烧体或难燃体和耐火等级为四级的建筑物旁;
3)
附近有棉、粮及其他易燃物大量集中的露天堆场;
4) 有可燃粉尘、可燃纤维的场所，容易沉积灰尘或导电尘埃，且严重影响变压器安全
运行的场所。
三、变配电所型式选择
(1) 35/10 (6) kV 变电所分屋内式和屋外式，屋内式运行维护方便，占地面积少。在
选择35kV 总变电所的型式时，应考虑所在地区的地理情况和环境条件，因地制宜;技术经
济合理时，应优先选用占地少的型式。
35kV 变电所宜用屋内式。
(2) 配电所一般为独立式建筑物，也可与所带10 (6) kV 变电所一起附设于负荷较大的
厂房或建筑物O
(3) 10 (6) kV 变电所的型式应根据用电负荷的状况和周围环境情况综合考虑确定:
1)负荷较大的车间和站房，宜设附设变电所或半露天变电所。
2) 负荷较大的多跨厂房，负荷中心在厂房中部且环境许可时，宜设车间内变电所或组
合式成套变电站。
3) 高层或大型民用建筑物内，宜设室内变电所或组合式成套变电站。
4) 负荷小而分散的工业企业和大中城市的居民区，宜设独立变电所，有条件时也可设
附设式变电所或户外箱式变电站。
第二节
变配电所的布置
一、总体布置
(1)布置紧凑合理，便于设备的操作、搬运、检修、试验和巡视，还要考虑发展的可能性。


<!-- p95 -->
然柔之多管我
，-'唰'cdtu 汀
时节气F阴阳网友忻州W 削I' ø d ，.，11_1医学捆叫睡前)kV 变配电所
79 
(2) 适当安排建筑物内各房间的相对位置，使配电室的位置便于进出线。低压配电室应
靠近变压器室，
35kV 主变压器室宜靠近10 (6) kV 配电室。电容器宜与变压器室及相应电
压等级的配电室相毗连，控制室、值班室和辅助房间的位置应便于运行人员工作和管理等。
(3) 尽量利用自然采光和自然通风，变压器室和电容器室尽量避免西晒，控制室尽可能朝南。
(4) 配电室、控制室、值班室等的地面，宜高出室外地面150 - 3∞rnm ，当附设于车间
内时，则可与车间的地面相平。
变压器室的地坪标高视需要而定。
(5) 35kV 屋内变电所宜双层布置，变压器室应设在底层。采用单层布置时，变压器宜
露天或半露天安装。
(6) 10 (6) kV 配变电所宜单层布置，当采用双层布置时，变压器室应设在底层。
(7) 设于二层的配电室应留有吊运设备的吊装孔、吊装平台等。
(8) 不带可燃性油的高、低压配电装置和非油浸的电力变压器，可设在同一房间内，具
有符合IP3X 防护等级外壳的不带可燃性油的高、低压配电装置和非油浸的全封闭型电力变
压器，当环境允许时，可相互靠近布置在车间内。
(9) 屋内变电所的每台油量为
1∞kg 及以上的三相变压器，应设在单独的变压器室内。
(1 0) 变配电所的辅助用房间，如载波通信室、值班室、休息室、工具室、备件库、厕
所等，应根据需要和节约的原则确定。
有人值班的变配电所应设单独的值班室(可兼作控制室)。值班室与高压配电室应直通
或经过通道相通，值班室应有门直接通向户外或通向走道。
有人值班的独立配变电所，宜设有厕所和上、下水设施。
(11 )变配电所各房间经常开启的门、窗不宜直接通向相邻的酸、碱、蒸气、粉尘和噪
声严重的场所。
(1 2) 配电室、变压器室、电容器室的门应向外开。相邻配电室之间有门时，该门应双
向开启或向低压方向开启。
(13 )当地震设防烈度为7 度及以上时，电气设备的安装应符合下列要求:
1)设备引线和设备间连线宜采用软导线，其长度应留有余量，当采用硬母线时，应有
软导线或伸缩接头过踱。
2) 电气设备和装置的安装必须牢固可靠，设备和装置安装螺栓或焊接强度必须满足抗
震要求。
3) 变压器类宜取消滚轮及轨道，并应固定在基础上。
(1 4) 可燃油油浸电力变压器、充有可燃油的高压电容器和多油断路器等宜设置在高层
建筑外的专用房间内。当受条件限制必须布置在高层建筑或其裙房内时，可燃油油浸变压器
总容量不应超过1260kVA ，单台容量不应超过630kVA ，并应符合下列规定:
1)不应布置在人员密集场所的上一层、下一层或贴邻，并采用无门窗洞口的耐火等级
不低于2.0h 的隔墙和1.弛的楼板与其他部位隔开。当必须开门时，应设甲级防火门。
2) 变压器室应布置在首层或地下一层靠外墙部位，并应设直接对外的安全出口。外墙
开口部位的上方，应设置宽度不小于1.0m 非燃烧体的挑檐。
3) 变压器下面应设有储存变压器全部油量的事故储油设施;变压器室、多油断路器室、
高压电容器室，应设置防止油品流散的设施。


<!-- p96 -->
80 
工业与民用薛斟手册
… 
… 
(一一一二-路t 札气
F酬!lrp.f'问.'27.得H""
VI'NW 削zgdum
仪J共闷汉学习主三号
:食主:霞黯
4) 应设置火灾自动报警系统和自动灭火系统。
(1 5) 配变电所设于地下室时，应注意以下事项:
1) 严禁设置装有可燃性油的电气设备的配变电所。
2) 高层建筑地下层配变电所的位置，宜选择在通风、散热条件较好的场所，并应有解
决变压器、电容器等设备散热的措施。
3) 配变电所位于高层建筑(或其他地下建筑)的地下室时，不宜设在最底层。当地下
仅有一层时，应采取适当抬高该所地面等防水措施，并应避免洪水或积水从其他渠道淹渍配
变电所的可能性，还应采取防潮措施。
4) 高层建筑的配变电所，宜设置在地下层或首层;当建筑物高度超过1∞m 时，也可在
高层区的避难层或技术层内设置变电所。该变电所严禁选用带可燃性油的电气设备。
5) 采用干式变压器、无油断路器的配变电所，其高压开关柜、变压器、低压配电屏可
以设于同一房间，亦可分室布置。
6) 柴油发电机室、控制室、重要变电所的值班室，应为单独房间。
(1 6) 变配电所布置方案，见图3-1- 图3-4 。
。
。
咀
咀
g 
;2 
休息
室
I
[ 
值班
室
3 
控制室
35kV 配电室
] f35kV 迸线
35kV 进线
3600 I 
72∞
I 3600 
22500 
二层
2 
2 
I 
高压
电容器
窒
厕所l 维修|备件
间
l
库
lOkV 配电室
4 
电缆室
一层
图3 一
1
35/ lOkV 变电所布置方案(双层)
]-35kV 架空进线;
2一主变压器63∞kVA; 3-JYNI - 35 型开关柜;
4-KYN28A -
12 型开关柜


<!-- p97 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" v，川削ZEJdu第E肇~学丁偌叫9f(6)kV 变配电所
1 
35kV 进线
35kV 进线
oomh 
35kV 
高压电容器窒
「寸一
厕所
2 
"7 
TI / 
l\T2 
4\在lOkV 配电窒
控制室
备件库
休息室
值班室
h 
图
3 - 2 
35/ lOkV 变电所布置方案(单层)
1-35kV 架空迸线;
2一主变压器4OOOkVA; 3-GBC - 35A (F) 型开关柜:
4-KYN28A -
12 型开关柜
."T'" 
于压配呵|值班室|休息室|备件库|维修间|厕所
I
~ 
、4 
变压器室副
.电容
器室l
. 
、\Î
l 
自
10kV 配电窒
2 
1 
36∞136∞
1. 
180∞ 
(a) 
值班室
休息室
厕所
~也
4 
寸
配变电室
电容
§ 
器室
维修间
w、
1 
13500 
3600 
55∞ 
(b) 
/ 
图3 - 3 
1O/6kV 配电所布置方案
(a) 泊浸式变压器配电所;
(b) 干式变压器配电所
1一1O (6)kV 电缆进线;2
高压开关柜;3-10(6)/0.4kV 泊浸式变压器;4一低压配电屏3
5一10(6)/0.4kV 干式变压器
81 
国
冒


<!-- p98 -->
系婆豆豆多管我
82 
工业与民用配咆设计手册旧节气时阳网友勿u!"" VlWW Will'Ød con
川闷汉学习刘肌酣
罢王l000kVA
运1250kVA
1 
-
3 
r-
1 
口
口
军
'-
... 
2 
」
2 
L国
3900 
6000 
2400 
3600 
60∞ 
3600 
( a) 
(b) 
运10∞kVA
' 
' 
s王630kVA
2 
军车
产
口
军问
』3 
口
言
2 
I I 
6000 
3600 
4500 
3500 
(c) 
(d) 
图3-4
10 (6) kV 变电所布置方案
( a) 、
(b) 车间内附式;
(c) 、( d) 车间外附式
I一变压器室;
2一低压配电室;
3一低压电容器室
三、控制窒
(1)控制室应位于运行方便、电缆较短和朝向良好的地方。
(2) 控制室一般毗连于高压配电室。当整个变电所为多层建筑时，控制室一般设在上
层O
(3) 控制室内设置集中的事故信号和预告信号。室内安装的设备主要有控制屏、信号
屏、所用电屏、电源屏，以及要求安装在控制室内的电能表屏和保护屏。
(4) 屏的布置应使电缆最短、交叉最少。
(5) 屏的布置要求监视、调试方便，力求紧凑，并应注意整齐美观。
(6) 屏的排列方式视屏的数量多少而定，主环采用一字形、
L 形或E 形布置。
(7) 主环的正面布置控制屏、信号屏。电掠屏和所用电屏一般布置在主环的侧面或正面
的边上。控制屏的模拟接线应清晰，并尽量与实际配置相对应。
(8) 控制室各屏问及通道宽度可参考表3 -
1 。在工程设计中应根据房间大小，屏的排
列长度作适当调整。
(9) 控制室应有两个出口，出口应靠近主环。
(1 0) 控制室的门不宜直接通向屋外，宜通过走廊或套间。


<!-- p99 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问1i1.'&iË'U"" …叫d 第二否如啤精甜甜)kV 变配电所
83 
表3-1
控制室各屏间及通道宽度
单位:
mm 
简
图
符
号
名
称
-般值
最小值
" 
b, 
屏正面一屏背面
2α)() 
剧。
b, 
屏背面墙
1 仪)()
8∞ 
• 
" 
"。
b, 
屏边墙
1α)() 
8∞ 
b, 
b4 
主屏正面一墙
3创)()
25∞(参考值)
‘' 
剧。
单排布置屏正面墙
15∞ 
三、高压配电室
1.一般要求
(1)高压配电设备应装设闭锁及连锁装置，以防止误操作事故的发生。
(2) 带可燃性油的高压配电装置，宜装设在单独的高压配电室内;当10 (6) kV 高压开
关柜的数量为6 台及以下时，可和低压配电屏装设在同一房间内。
(3)在同一配电室内单列布置的高低压配电装置，当高压开关柜或低压配电屏顶面有裸
露带电导体时，两者之间的净距不应小于2m;
当高压开关柜和低压配电屏的顶面外壳的防
护等级符合
IP2X 时，两者可靠近布置。
(4) 高压配电室内宜留有适当数量开关柜的备用位置。
(5)
由同一配电所的两段母线供给一级负荷用电时，母线分段处应设防火隔板或有门洞
的隔墙。供给一级负荷用电的两路电缆不应通过同一电缆沟，当无法分开时，则该电缆沟内
的两路电缆应采用阻燃性电缆，且应分别敷设在电缆沟两侧的支架上。
(6) 高压配电室可开窗，但应采取防止雨、雪、小动物、风沙及污秽尘埃进入的措施。
窗台距室外地坪不宜低于1.8m ，但临街的一面不宜装设窗户。
2. 安全净距、通道、围栏及出口
(1)室内外配电装置的最小电气安全净距，对照图3 - 5 ，见表3-2 。
亵3-2
室内外配电装置的最小电气安全净距
单位:
mm 
尺寸符号
额定电压
(kV)
< 0.5 
3 
6 
10 
35 
备
注
裸带电部分至接地部分，不同相的裸带
20 
75 
100 
125 
300 
A 
电部分之间，遮栏向上延伸线距地
2.3
(75) 
(200) 
(2∞) (200) 
(4∞) 
(2.5) m 处与遮栏上方带电部分之间
栅状遮栏至带电部分之间，交叉的不同
A + 750 窒
800 
825 
850 
875 
1050 
内
0.5kV 的
时停电检修的无遮栏带电部分之间，裸带
(950) (950) (1150 ) 
8, 
(825) (950) 
除外
电部分至用钥匙或工具才能打开的栅栏
距地(楼)面2.5m 以下的裸带电部分网
A + 100 室
100 
175 
2∞ 
225 
400 
内
0.5kV 的
状遮栏的防护等级为
IP2X 时，裸带电部分
(300) 
(5∞) 
8 2 
(175) 
(3∞) (3∞) 
除外
与遮护物
( h ;;!:1. 7m)
间水平净距
裸带电部分至无孔固定遮栏(阁中未示
50 
105 
130 
155 
330 
A + 30 
8 3 
出)


<!-- p100 -->
系婆豆豆多管我
84 
工业与民用配常设计手册旧呐F阴阳网友iË'J{"" VlWW w;'lI'ød con
州附学习卅诸报黯
尺寸符号
额定电压
(kV)
< 0.5 
3 
6 
屏前
无遮栏裸带电部分至所内人行通道地
25∞ 2500 
25∞ 
C 
屏后
(楼)面
(27∞) (27∞) 
23∞ 
• 
(25∞) 
CJ 
设备的套管和绝缘子最低部位距地(楼)
23∞ 23∞ 
丽的最小高度，否则应设固定遮栏或栅栏
(25∞) (25∞) 
C2 
具有
IP2X 防护等级网状遮栏的通道净高
19∞ 1侠"
19∞ 
D 
不同时停电检修的无遮栏裸导体之间的
1875 
1875 
19∞ 
水平距离
(2仪泊) (22∞) (2200) 
E 
低压母线引出线或高压引出线的套管至
(3650) (4α泊) (4仪lO)
屋外人行通道地面
注
1.表中括号内的数值适用于室外。
2
海拔超过1000m 时，
A 值应按每升高
l∞m 增大1% 进行修正。
3. 表中各值不适用于制造厂的产品设计。
10 
35 
25∞ 2币∞
(27∞) (29∞) 
23∞ 23∞ 
(25∞) (25∞) 
1 叹lO
19∞ 
1925 
21∞ 
(2双)()) (24∞) 
(4αlO) (4αlO) 
续表3-2
备
注
4. 室外设备运输时，设备外廓至裸导体的净距以及不同时停电检修的裸导体之间的垂直交叉净距不应小于表中BJ 值。
5
室外带电部分至建筑物边沿之间的净距不应小于D 值。
6
遮栏或栅栏的门应装锁，栅栏栅条间的净距以及栅栏最低栏杆至地面的净距不应大于2∞mm 。
(2) 配电装置的布置应便于设备的搬运、检修、试验和操作。
B, 
图3-5
供校验用室内外商压配电装置最小电气安全净距
(3) 高压配电室内各种通道的宽度不应小于表3-3 所列数值。高压开关柜靠墙布置时，
侧面离墙不应小于2∞mm ，背面离墙不应小于50mm 。
表3-3
高压配电室内各种通道最小宽度{净距)
单位:
mm 
柜前操作通道
通道分类
柜后维护通道
固
定
式
手
车
式
单列布置
8∞(JαlO) 
15∞ 
单车长+ 12∞ 
双列面对面布置
8∞ 
2αlO 
双车长+9∞
双列背对背布置
l仪阳
15∞ 
单车长+ 12∞ 
注
1
如果开关柜后面有进(出)线附加柜时，柜后维护通道宽度应从其附加柜算起。
2
括号内的数值适用于35kV 开关柜。


<!-- p101 -->
多豆豆豆多管我
时咽气Z制问网友iË'J{"" VlWW W叩第二三者怕牺"，-，JJU，t?) kV 变配电所
85 
叫唰'cdtu 汀
(4) 当电源从柜后进线且需在正背后墙上另设隔离开关及其手动操动机构时，柜后通道
净宽不应小于1. 5m;
当柜背面的防护等级为
IP2X 时，可减为1.3m 。
(5) 长度大于7m 的高压配电室应设两个出口，并宜布置在配电室的两端。长度大于
60m 时，宜增添一个出口;位于楼上的配电室至少设一个出口通向室外的平台或通道。
(6) 配电装置的长度大于6m 时，其柜(屏)后的通道应为两个出口。
(7) 配电室内裸带电部分上方不应布置灯具，若必须设置时，灯具与裸导体的水平净距
应大于1m。灯具不得采用吊链或软线吊装。
(8) 室内配电装置裸露带电部分上方不应有明敷的照明或电力线路跨越。
(9) 配电装置室内通道应保证畅通无阻，不得设立门槛，并不应有与配电装置无关的管
道通过。
3. 防火与蓄油设施
(1)室内单台电气设备的总油量在
1∞kg 以上时，应设储油设施或挡油设施。挡油设施
宜按容纳20% 油量设计，并应有将事故油排至安全处的设施，否则应设置能容纳100% 油量
的储油设施。
排油管内径的选择应考虑尽快将油排出，其值不应小于
1∞mm 。
(2) 配电室的门应为向外开的防火门，门上应装有弹簧锁，严禁用门|习。相邻配电室之
间有门时，应能向两个方向开启。
(3)配电装置室按事故排烟要求，可装设事故通风装置。事故通风装置的电源、应由室外
引来，其控制开关应安装在出口处外面。
(a) 
(b) 
图3 - 6 JYNl - 35 (F) 型高压开关柜的布置
( a) 柜后架空进(出)线;
(b) 楼上布置，穿越楼板向下出线


<!-- p102 -->
86 
工业与民用跳如甜可叫网友……叫……
(4) 高压配电室内应有消防器材，必
要时可设置气体灭火装置。
4. 配电装置的布置
(1) JYNI - 35 (F)型高压开关柜的布
置见图3-6- 图3-9 。
(2) GBC - 35A (F)
型高压开关柜的
布置见图3 -10 。
图3-7
JYNl-35 (F) 型开关柜双列布置母线桥
(3) 10kV 封闭式高压开关柜的布置及
外形尺寸见图3 -
11 及表3 - 40 
创)()
图
3 - 8 
JYNl - 35 
(F)
型开关柜平面布置
855 
I 
2400 
(a) 
(b) 
图3 - 9 
JYNl - 35 (F) 型开关柜电缆迸出线布置
( a)
电缆由下部迸出线;
(b)
电缆由上部迸出线楼


<!-- p103 -->
、
南
南
E
h
87 
时节气Z制阳网友割1"" VlWW Wil l'Ød""第三熏户JQ ;;,1)J 6) kV 变配电所
多采堂之多管我
电~.~也已tu 汀
(b) 
(a) 
图3-10
GBC-35A (F) 高压开关柜的布置
( a) 柜前架空迸(出)线;
(b) 在同一排同时布置柜后架空迸(出)线和穿越楼板向下出线
I 
I 
4 
1 
g 
zn 
:t: 
U 
10∞ 
A 
王军L 2
A 
Ezlo1 ∞ 
20 
30 
30 
20 
;;. 
g 
·叮'叮
1000 
A 
王军L 1
30 
20 
;;. 
ggA 
(b) 
gvo-Mm 
(a) 
o
m
+
『
N
叫
A
O
m
+
『
JA 
I , 
;;.1000 
Tγ 
Bxn 
;;.1000 
寸T
写均与
Bxn 
;;.1000 
(d) 
lOkV 封闭式高压开关柜的布置
( a)
单列;
(b)
双列;
(c) 、( d) 平面布置
注:
n 为一列开关柜的台数。
(c) 
图3 - 11 


<!-- p104 -->
回
工业与民用融融手册古时!frp.p. 1T!l.'&iË'U"" …I'ød con 叫……
表3 -4 
10kV 开关柜的外形尺寸
尺
寸
(mm) 
开关柜型号
A 
B 
H 
h 
L, 
L 2 
KYN18A - 12 
1775 (2175) 
9∞ 
2130 
9∞ 
单车长+ 12∞ 
双车长+9∞
KYN28 - 12 
1550 
8∞， 840, 1 仪)()
22∞， 23∞ 
单车长+
121∞ 
双车长+9∞
KYN28A - 12 
15∞
(17∞) 
8∞ 
23∞ 
单车长+
121∞ 
双车长+9∞
(GZS1 ) 
15∞ 
9∞ 
2200 
单车长+ 12∞ 
双车长+9∞
KYN42 - 12 (ZSJ) 
13∞ 
650, 8∞，旧"
2200 
单车长+ 12∞ 
双车长+9∞
KYNZ- 12 
1540 (17∞) 
8∞， 1仪泊
23∞ 
单车长+ 12∞ 
双车长+9∞
KYN33 - 12 
1650 
650, 8∞， 1000 
22ω 
单车长+ 12∞ 
双车长+9∞
KYN44 - 12 (Z) 
15∞(1 660) 
8∞， 1α)() 
23∞ 
单车长+ 1200 
双车长+9∞
KYN8仪)()-1O
1775 (2175) 
9∞ 
2130 
820 
单车长+ 12∞ 
双车长+9∞
KYND - 12 
单车长+ 12∞ 
双车长+9∞
1760 
8∞ 
23∞ 
单车长+ 12∞ 
双车长+9∞
(VUA) 
KGN1 - 12 
16∞ 
1180 
29∞ 
650 
15创)
2α)() 
XGN2 - 12 
12∞ 
11∞， 12∞ 
2650 
650 
15∞ 
2α)() 
注
括号内数值适用于架空迸(出)线柜。
四、电容器室
(1)室内高压电容器组宜装设在单独房间内。当容量较小时，可装设在高压配电室内，
但与高压开关柜的距离应不小于1. 5m 。
低压电容器组可装设在低压配电室内，当电容器组容量较大时(三台或450kvar) 考虑
通风和安全运行，宜装设在单独房间内。
(2) 成套电容器柜单列布置时，柜正面与墙面之间的距离不应小于1.5m ，还要考虑搬
运的方便:双列布置时，柜面之间的距离不应小于2mo
(3)装配式电容器组单列布置时，网门与墙距离不应小于1. 3m; 双列布置时，网门之
间距离不应小于1. 5m 。
(4) 安装在室内的装配式高压电容器组，下层电容器的底部距离地面不应小于O.2m ，
上层电容器的底部距离地面不宜大于2.5m ，电容器装置顶部到屋顶净距不应小于1m。高压
电容器布置不宜超过三层。电容器外壳之间(宽面)的净距不宜小于O.lm 。
(5) 长度大于7m 的高压电容器室(低压电容器室为7m) 应设两个出口，并宜布置在两
端，电容器室的门应向外开。
(6) 电容器室应有良好的自然通风，漫清纸介质电容器的损耗不超过3W/kvar
(1 kV 及
以下时为4W/kvar) 。通风窗的有效面积如元准确的计算资料，可根据进风温度高低
(35
0
C
或30oC) 按每lO00kvar 需要下部进风面积和上部出风面积O.6m
2 或O.33m
2 估算，低压电容
器室的通风面积加大113 。
(7) 高压电容器室的布置见图3 -
12 。


<!-- p105 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
F阴阳网友iË'J{"" VlWW Wil l' Ødm第空靠学丁$64叶群6)kV 变配电所
忙
§ 
omA 
1-1 
们
「
十τ
8 
1 
..50 
2-2(0) 
•L 
进凤
2-2(b) 
图3 - 12 
高压电容器室的布置
(GR-l 型)
2 - 2 (0) 一柜后进风; 2-2 (b) 一柜底下进风
1一电压互感器柜;
2一电容器柜
89 


<!-- p106 -->
时
叫
早
然柔之多管我
四
工业与民用配常设计手册时节气fP"，l问网友忻州wmgdm
川闷及丰收悲诸报黯
五、低压配电室
(1)低压配电设备的布置应便于安装、操作、搬运、检修、试验和监测。
(2) 低压配电室的长度超过7m 时，应设两个出口，并宜布置在配电室两端;位于楼上
的配电室至少应设一个出口通向室外的平台或通道。
(3) 成排布置的低压配电屏的长度超过6m 时，其屏后通道应设两个通向本室或其他房
间的出口，如果两个出口间的距离超过15m 时尚应增加出口。
(4) 低压配电室可设能开启的自然采光窗，但应有防止雨、雪和小动物进入室内的措
施。临街的一面不宜开窗。
(5) 同一配电室内并列的两段母线，当任一段母线有一级负荷时，母线分段处应设防火
隔断措施。
由同一低压配电室供给一级负荷用电的两路电缆不应通过同一电缆沟，当无法分开时，
则该两路电缆应采用阻燃电缆，且应分别敷设在电缆沟两侧支架上。
(6) 低压配电室内各种通道宽度不应小于表3-5 所列数值。
褒3-5
低压配电室内各种通道最小宽度
i 净距}
单位:
mm 
布置方式
屏前操作通道
屏后操作通道
屏后维护通道
固定式屏单列布置
15∞ 
12∞ 
l 创)()
固定式屏双列面对面布置
2α)() 
12ω 
1创页。
固定式屏双列背对背布置
15∞ 
15∞ 
1α)() 
单面抽屉式屏单列布置
18∞ 
1创)()
单面抽屉式屏双列面对面布置
23∞ 
1α)() 
单面抽屉式屏双列背对背布置
18∞ 
lαm 
注
1.当屏后需要有操作的断路器时，则称为屏后操作通道。
2
当建筑物墙面有柱类局部凸出时，凸出处通道宽度可减少O.2m。
(7) 低压配电室兼作值班室时，配电屏正面距墙不宜小于3m 。
(8) 低压配电室的高度应和变压器室综合考虑，一般可参考下列尺寸:
1)与抬高地坪变压器室相邻时，其高度为4 - 4.5m; 
2) 与不抬高地坪变压器室相邻时，其高度为3.5-4m;
3) 配电室为电缆进线时，其高度为3m 。
(9) 低压配电室的布置及低压屏的外形尺寸见图3 -
13 及表3-6 。
六、变压器室
1.一般要求
(1)每台油量为1∞kg 及以上的三相变压器，应装设在单独的变压器室内。宽面推进的
变压器低压侧宜向外;窄面推进的变压器油枕宜向外。


<!-- p107 -->
91 
时节气
Z制阳网友割1"" VlWW Wil l' Ødu第S". 宇宙33帽阳)kV 变配电所
oomNA 
然柔之多管我
电_.~也已tu 汀
15∞ 
oomNMN 
(c) 
(b) 
(a) 
§ -
^' 
司
言
( g 
-A 
H 
) 
10∞ B 
B po8 
B 
B 
10∞ 
。
60 
60 
60 
『
60 
B 
B 
60 
(e) 
图3 -13 
低压配电室的布置
( a) 单列离墙安装;
(b) 侧面进线;
(c) 双列离墙安装;
(d) 、
(e) 平面布置
注:括号内的数值用于抽屉式低压配电屏。
(d) 
低压屏的外形尺寸
亵3-6
尺
寸
(mm)
低压屏型号
A 
B 
H 
h 
PGLl, 2 
600 
4∞，6(泊，
8∞， 1000 
22∞ 
3∞ 
PGL3 
600, 8∞ 
"泪，
8∞， 1αJO 
22∞ 
JK 
650, 8∞ 
4∞， 600, 8∞， 1000 
22∞ 
600 
BGM 、
BGL 、
GGDl，2 
600 
8∞， 1αJO 
22∞ 
GGD3 
"跑，
8∞ 
8∞， 1α泊，
12∞ 
22∞ 
GGLl 
"刀，
1αJO 
"刃，
8∞ 
22∞ 
550 
GGLlO 
5∞ 
600, 8∞， 1000 
22∞ 
GCKl 
5∞， 1000 
8∞ 
22∞ 
420 
GCK4 
"胞，
1创JO
4∞， 600, 8∞， 1000 
22∞ 
5∞ 
GCLl 
12∞ 
"泪.
8∞. 1000 
2200 
420 
GCLB 
1αJO 
600. 
8∞ 
22∞ 
GCS 
"泊.
8∞. 1αJO 
4∞.6(刃，
8∞， 1000 
22∞ 
MNS 
"刀，
1αJO 
601日，
8∞， 1侃JO
22∞ 
GHD1 
540, 790, 1ω。
443, 658, 874 
2165 
GHL 
8∞ 
6ω ， 
8∞. 1000, 12∞ 
22∞ 
GHK1, 2, 3 
I侃JO
4划，650, 8，∞， 1000 
22∞ 
GZL2, 3 
"泊，
1αJO 
4∞，6(泊，
1αJO 
22∞ 
250 
CUBIC 
384, 576, 768, 9ω 
576, 768, 960, 1152 
2232 
384 
LGT 
440, 630, 820, 1010 
440, 630, 820, 1010, 12∞ 
2240, 2430 
GCK3 
8∞， 1αJO 
4∞，6(泊，
8∞， 1α刃，
12∞ 
22∞ 
GDL8 
570, 7ω ， 950 
570, 7ω ， 950, 1140 
2210 


<!-- p108 -->
然柔之多管我
92 
工业与民用we增设计手册时节气fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
续表3-6
低J五屏型号
尺
寸
(mm)
A 
B 
H 
h 
CMDI90 
( GHD33) 
"泪，
1αlO 
"则，
8∞， 1αlO 
22∞ 
5∞ 
NY2αlOZ 
8∞， 1 仪lO
4∞， 6∞， 8∞， 1 ()()() 
22∞ 
M35 
735, 1085 
490, 5ω ， 
7∞， 840 
2105 (2280) 
PRISMA 
6∞， 8∞， 1α泊
7∞，现泪，
11∞ 
2025 
注
括号内的数值用于拍屉式低压配电屏。
(2) 变压器外壳(防护外壳)与变压器室墙壁和门的净距不应小于表3-7 所列数值。
(3)设置于变电所内的非封闭式干式变压器，应装设高度不低于1. 7m 的固定遮栏，遮
栏网孔不应大于40mm x 40mm。变压器的外壳与遮栏的净距见表3 -7 ，变压器之间的净距不
应小于1m ，并应满足巡视、维修的要求。
表3-7
变压器外廓(防护外壳)与变压器室墙壁和门的最小净距
变压器容量
(kVA)
净距( m) 
项目
油浸变压器外廓与后壁、侧壁净距
油浸变压器外廓与门净距
于式变压器带有
IP2X 及以上防护等级金属外壳与后壁、
illiJ 壁净距
干式变压器有金属网状遮栏与后壁、侧壁净距
干式变压器带有
IP2X 及以上防护等级金属外壳与门净距
T 式变压器有金属网状遮栏与门净距
注
l 表中各值不适用于制造厂的成套产品;
2
括号内的数值适用于35kV 变压器。
1∞阳1α页。
~ 
-
0.60 
0.80 
0.60 
O.ω 
0.80 
0.80 
1250 -
16∞ 
0.80 
1.∞( 1.2) 
。.80
0.80 
1.∞ 
1.∞ 
(4) 变压器室内可安装与变压器有关的负荷开关、隔离开关和熔断器。在考虑变压器布
置及高、低压进出线位置时，应尽量使负荷开关或隔离开关的操动机构装在近门处。
(5) 在确定变压器室面积时，应考虑变电所所带负荷发展的可能性，一般按能装设大一
级容量的变压器考虑。
(6) 有下列情况之一时，可燃性油浸变压器室的门应为甲级防火门:
1)变压器室位于车间内。
2)
变压器室位于高层主体建筑物内。
3)
变压器室下边有地下室。
4) 变压器室位于容易沉积可燃粉尘、可燃纤维的场所。
5) 变压器室附近有粮、棉及其他易燃物大量集中的露天堆场。
此外，变压器室之间的门、变压器室通向配电室的门，也应为甲级防火门。
(7) 变压器室的通风窗应采用非燃烧材料。
(8) 车间内变电所和民用主体建筑内的附设变电所的可燃性油浸变压器室，应设置容量
为100% 变压器油量的储油池。通常的做法是在变压器油坑内设置厚度大于250mm 的卵石
层，卵石层底下设置储油池，或者利用变压器油坑内卵石之间的缝隙作为储油池。


<!-- p109 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州W W;.JI'(川第空嚷学习35 注:我汗6JkV 交配也所
93 
(9) 在下列场所的可燃性油浸变压器，应设置容量为
1∞%变压器油量的挡油设施(挡
油设施的型式可有多种，例如利用变压器室地坪抬高时的进风坑兼作挡油设施、设置挡油
门、使变压器室的地坪有一定的坡度坡向后壁等) ，或设置容量为20% 变压器油量的挡油
池，并能将油排到安全处所的设施:
1)变压器室位于容易沉积可燃粉尘、可燃纤维的场所;
2) 变压器室附近有粮、棉以及其他易燃物大量集中的露天场所;
3) 变压器室下面有地下室。
(1 0) 变压器室内宜安装搬运变压器的地锚。
(11)变压器室的大门一般按变压器外形尺寸加0.5m。当一扇门的宽度为1. 5m 及以上
时，应在大门上开→小门，小门宽0.8m ，高1.8m 。
(1 2) 多台干式变压器布置在同一房间内时，变压器防护外壳间的净距不应小于表3-8
所列数值，并见图3 - 140 
亵3-8
变压器防护外壳阔的最小净距
净
距
(m)
变压器容量
(kVA)
‘ 
1∞- 1000 
1250 -
1 6<声。
项
目
变压器侧面具有
IP2X 防护等级及以上的金属外壳
A 
。ω
0.80 
变压器侧面具有IP4X 防护等级及以上的金属外壳
A 
可贴邻布置
可贴邻布置
考虑变压器外壳之间有一台变压器拉出防护外壳
B① 
变压器宽度
变压器宽度
b 11u 0.60 
b 力00.60
不考虑变压器外壳之间有一台变压器拉出防护外壳
B 
1.∞ 
\.2 
①变压器外壳的门应为可拆卸式。当变压器外壳的门为不可拆卸式时其B 值应是门扇的宽度C 加变压器宽度b 之和
再加0.30m 。
1. 
A 才
王曰:。
(8) 
~I10 () 01 
E 
(b) 
图3 - 14 
多台干式变压器布置
(a) 变压器之间A 值;
(b) 变压器之间B 值
2. 变压器室通风商有效面积计算
1)通风窗有效面积计算公式如下
Fj = Fc == 4.25P 
z 
hÁt 3 
阳
(3-1) 


<!-- p110 -->
多系柔之多矿藏主
94 
工业与民用配常设计手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
式中
Fj 
进风窗有效面积，
m2;
Fc-
出风窗有效面积，
m2;
P一一变压器的全部损耗，
kW; 
E一一进风窗和出风窗局部阻力系数之和，一般取5;
h 一一进风窗和出风窗中心高差，m
!::J. t一一出风窗与进风窗空气的温差，'(: ，其值不大于
15'(: 。
该公式的计算结果适用于进出风口有效面积之比为
1 : 1 的情况。当因条件限制，能开进
风口的有效面积不能满足上述比例要求时，可适当加大出风窗有效面积，使进风窗有效面积
不足的部分等于出风窗有效面积增加的部分，但进、出风窗有效面积之比一般不大于1:2 0
2) 变压器室通风窗有效面积见表3-9 、表3 -
10 。
亵3-9
"、S9 -M 型变压器通凤窗有效面积
迸出风窗
迸出风窗
进风温度
t j = 30"C 
进风温度
t j = 35 "C 
变压器容量
中心高差
面积之比
(kVA) 
进风窗面积
出风窗面积
进风窗面积
出风窗面积
h (m) 
Fj: F, 
Fj (m') 
F, (m') 
Fj (m') 
F, (m') 
1 : 1 
0.86 
0.86 
1.61 
1.61 
2.0 
1: 1.5 
0.70 
1.05 
1.30 
1.96 
1 : 2 
0.63 
1.26 
1. 18 
2.36 
1 : 1 
0.77 
0.77 
1.44 
1.44 
200 - 630 
2.5 
1: 1.5 
0.63 
0.94 
1. 17 
1. 75 
1: 2 
0.57 
1. 14 
1.05 
2.10 
1 : 1 
0.70 
0.70 
1.31 
1.31 
3.0 
1: 1.5 
0.57 
0.86 
1.06 
1. ω 
1: 2 
0.52 
1.04 
0.96 
1.92 
1 : 1 
0.65 
0.65 
1.21 
1.21 
2∞- 630 
3.5 
1: 1.5 
0.53 
0.79 
0.98 
1.48 
1: 2 
。‘ 48
0.96 
0.89 
1. 78 
1 : 1 
1.41 
1.41 
2.62 
2.62 
2.0 
1: 1.5 
1. 14 
1. 71 
2.11 
3.17 
1 : 2 
1.02 
2.04 
1.92 
3.85 
1 : 1 
1.26 
1.26 
2.34 
2.34 
2.5 
1: 1.5 
1.02 
1.53 
1.89 
2.83 
1 : 2 
0.91 
1. 82 
1.72 
3.44 
8∞- 1α)() 
1 : 1 
1. 15 
1. 15 
2.14 
2.14 
3.0 
1: 1. 5 
0.93 
1.40 
1.72 
2.59 
1 : 2 
0.83 
1.66 
1.57 
3.14 
1:1 
1.06 
1.06 
1.98 
1.98 
3.5 
1: 1.5 
0.86 
1. 29 
1. ω 
2.40 
1 : 2 
0.77 
1.54 
1.45 
2.91 
1 : 1 
2.43 
2.43 
4.53 
4.53 
1250 -
2α)() 
2.0 
1: 1. 5 
1.97 
2.96 
3.65 
5.48 
1: 2 
1. 76 
3.53 
3.33 
6.65 


<!-- p111 -->
然柔之多管我
时节气fp"，d仔阳网友忻州wmgdm第五靡巧精t削球。(6)kV 变配电所
，_.唰'cdtu 汀
95 
续表3-9
迸出风窗
迸出风窗
进风温度
tj = 30'1: 
进风温度
t j = 35 '1: 
变压器容量
中心高差
面积之比
(kVA) 
迸风窗面积
出风窗面积
进风窗面积
出风窗面积
h (m) 
Fj: F, 
Fj (m2 ) 
F, (m2 ) 
Fj (m2 ) 
F, (m2 ) 
1 : 1 
2.18 
2.18 
4.05 
4.05 
2.5 
1: 1.5 
1.77 
2.65 
3.27 
4.90 
1 :2 
1.58 
3.16 
2.97 
5.95 
1 : 1 
1.98 
1.98 
3.70 
3.70 
3.0 
1: 1.5 
1.61 
2.42 
2.98 
4 .48 
1: 2 
1.44 
2.88 
2.72 
5.43 
1250 -
2α)() 
1 : 1 
1. 74 
1.74 
3.43 
3.43 
3.5 
1: 1. 5 
1.49 
2.24 
2.76 
4.14 
1 :2 
1. 33 
2.66 
2.51 
5.03 
1 : 1 
1. 72 
1. 72 
3.20 
3.20 
4.0 
1: 1.5 
1.40 
2.10 
2.58 
3.88 
1 :2 
1.25 
2.49 
2.35 
4.70 
注
1
避、出口通风窗的实际面积应为表中查得的有效面积乘以不同的构造系数
K:
金属百叶窗K = 1. 67;
金属百
叶窗加铁丝网K = 2.0 。
2. 此数据摘自国际图集03D201 - 4 (IO/O .4kV 变压器室布置及变配所常用设备构件安装》。
裹3-10
Sω(SCB9) 型变压榻通凤窗有效面积
迸出风窗
迸出风窗
进风温度
t j = 30'1: 
进风温度Ij=35 '1:
变压器容量
中心高差
面积之比
(kVA) 
进风窗面积
出风窗面积
迸风窗面积
出风窗面积
h (m) 
FJ·Fe 
Fj (m2 ) 
F, (m2 ) 
Fj (m2 ) 
F, (m2 ) 
1 : 1 
1.45 
1.45 
4.ω 
4.09 
2.0 
1: 1.5 
1. 16 
1. 73 
3.27 
4.90 
1 : 1 
1.29 
1.29 
3.65 
3.65 
2.5 
1: 1.5 
1.03 
1.55 
2.92 
4.38 
630 
1 : 1 
1. 18 
1. 18 
3.34 
3.34 
3.0 
1: 1.5 
0.94 
1.41 
2.67 
4ω 
1 : 1 
1.09 
1.09 
3.09 
3.09 
3.5 
1: 1.5 
0.87 
1.31 
2.47 
3.71 
1 : 1 
1.69 
1. ω 
4.78 
4.78 
2.0 
1: 1.5 
1.35 
2.03 
3.82 
5.73 
1 : 1 
1.51 
1.51 
4.37 
4.37 
2.5 
1: 1.5 
1.21 
1.81 
3.50 
5.24 
8∞ 
1 : 1 
1. 38 
1. 38 
3.90 
3.90 
3.0 
1: 1.5 
1. 10 
1.65 
3.12 
4.68 
1 : 1 
1.28 
1.28 
3.61 
3.61 
3.5 
1: 1.5 
1.02 
1.53 
2.89 
4.33 
1 : 1 
1.95 
1.95 
5.50 
5.50 
2.0 
1: 1.5 
1.56 
2.33 
4.40 
6.60 
1 : 1 
1.74 
1.74 
4.92 
4.92 
2.5 
5.9 
1: 1.5 
1.39 
2.08 
3.93 
1α)() 
1 : 1 
1.59 
1.59 
4.49 
4.49 
3.0 
1: 1.5 
1.27 
1.90 
3.59 
5.38 
1 : 1 
1.47 
1.47 
4.16 
4.16 
3.5 
1: 1.5 
1. 18 
1.76 
3.33 
4.99 
叫
啤
问
E
且


<!-- p112 -->
96 
工业与民用硝革辑册IT:L，':i;11, -9, fp"，dfrp'f!网时…I'ød ( 
迸出风窗
迸出风窗
进风温度
t j =30 't:
变压器容量
中心高差
面积之比
(kVA) 
进风窗面积
h (m) 
FJ:FC 
Fj (m2 ) 
1 : 1 
2.0 
2.36 
1: 1.5 
1. 89 
1 : 1 
2.11 
2.5 
1: 1.5 
1.69 
1 : 1 
1. 93 
1250 
3.0 
1: 1.圭
1.54 
1 : 1 
1. 78 
3.5 
1: 1.5 
1.43 
1 : 1 
1. 67 
4.0 
1: 1.5 
1.34 
1 : 1 
2.83 
2.0 
1: 1.5 
2.26 
1 : 1 
2.53 
2.5 
1: 1.5 
2.ω 
1 : 1 
2.31 
1600 
3.0 
1: 1.5 
1.85 
1 : 1 
2.14 
3.5 
1: 1.5 
1. 71 
1 : 1 
2.∞ 
4.0 
1: 1.5 
1. ω 
I : 1 
3.40 
2.0 
1: 1.5 
2.72 
1 : 1 
3.04 
2.5 
1: 1. 5 
2 .43 
1 : 1 
2.77 
2仪)()
3.0 
1: 1. 5 
2.22 
1 : 1 
2.57 
3.5 
1: 1.5 
2.06 
1 : 1 
2 .41 
4.0 
1: 1.5 
1. 93 
1 : 1 
4.04 
2.0 
1: 1.5 
3.23 
J : 1 
3.61 
2.5 
2.89 
1: 1. 5 
1 : 1 
3.30 
25∞ 
3.0 
1: 1.5 
2.64 
1 : 1 
3.05 
3.5 
1 : 1. 5 
2.44 
1 : 1 
2.86 
4.0 
1: 1.5 
2.29 
注
此数据摘自国标图集99D268 <干式变压器安装机
七、露天安装的变压器、户外箱式变电站
(1)露天或半露天变压器的安装要求如下:
出风窗面积
F , (m2 ) 
2.36 
2.83 
2.11 
2.53 
1.93 
2.31 
1. 78 
2.14 
1.67 
2. ∞ 
2.83 
3.39 
2.53 
3.03 
2.31 
2.77 
2.14 
2.56 
2.∞ 
2.40 
3.40 
4.08 
3.04 
3.65 
2.77 
3.33 
2.57 
3.08 
2.41 
2.89 
4.04 
4.84 
3.61 
4.33 
3.30 
3.95 
3.05 
3.66 
2.86 
3.43 
续表3 - 10 
进风温度
tj = 35 't: 
进风窗面积
出风窗面积
Fj (m2 ) 
F , (m2 ) 
6.67 
6.67 
5.34 
8.∞ 
5.96 
5.96 
4.77 
7.15 
5.44 
5.44 
4.36 
6.53 
5.05 
5.05 
4.04 
6.05 
4.72 
4.72 
3.77 
5.66 
7.99 
7.99 
6.39 
9.59 
7.15 
7.15 
5.72 
8.57 
6.52 
6.52 
5.22 
7.82 
6.05 
6.05 
4.84 
7.25 
5.65 
5.65 
4.52 
6.78 
9.62 
9.62 
7.69 
11.53 
8ω 
8.60 
6.88 
10.31 
7.85 
7.85 
6.28 
9.41 
7.28 
7.28 
5.82 
8.73 
6.8 
6.8 
5.44 
8.16 
11.42 
11.42 
9.13 
13.69 
10.21 
10.21 
8.17 
12.24 
9.32 
9.32 
7.46 
11.18 
8.64 
8.64 
6.91 
10.36 
8.08 
8.08 
6.46 
9.69 


<!-- p113 -->
疑惑管我
'f，，"w WlW吃吃三cun
时忻fp"，dfrp.p.网友割{"" VI阳削I' ø du第堂'雷学丁135 叫树6)kV 变配电所
97 
1)靠近建筑物外墙安装的普通型变压器不应设在倾斜屋面的低侧，以防止屋面冰块或
水落到变压器上O
2) 10 (6) kV 变压器四周应设不低于1.7m 的固定围栏(或墙)。变压器外廓与围栏
(或墙)的净距不应小于0.8m ，变压器底部距地面的距离不应小于0.3m。相邻变压器之间
的净距不应小于1. 5m 。
3) 供给一级负荷用电或油量均为2500kg 以上的相邻可燃性油浸变压器的防火净距不应
小于5.0m ，否则应设置防火墙，墙应高出油枕顶部，其长度应大于挡油设施两侧各0.5m 。
4) 建筑物的外墙距室外可燃性油浸变压器外廓不足5m 时，在变压器高度以上3m 的水
平线以下及外廓两侧各加3m [10 (6) kV 变压器油量在1∞Okg 以下时，两侧各加1. 5mJ
的
外墙范围内，不应有门、窗或通风孔。当建筑物外墙与变压器外廓的距离为5 - 10m 时，可
在外墙上设防火门，并可在变压器高度以上设非燃烧性的固定窗。
5) 当油量为1∞Okg 以上时，应设置能容纳
1∞%油量的储油池，或设置20% 油量的储
油池或挡油墙。
设置容纳却%油量的储油池或挡油墙时，应有将油排到安全处所的设施，且不应引起污染危
害。当设有油、水分离的总事故储油池时，其容量不应小于最大一台变压器的油量的ω% 。
储油池或挡油墙的长、宽尺寸，一般较变压器外廓尺寸每边相应加大1m。储油池的四
周应高山地面l00mm ，以防止雨水泥沙流入池内。储油池内一般铺设厚度不小于250mm 的
卵石层，卵石直径为50 - 80mm 。
(2) 户外箱式变电站的进出线应采用电缆。
第三节
柴油发电机房
1.机房设备布置
(1)机房设备布置应符合机组运行工艺要求，力求紧凑、经济合理、保证安全及便于维
护
(2) 机房与控制及配电室毗邻布置时，发电机出线端及电缆沟宜布置在靠控制及配电室
侧。
(3) 机组之间、机组外廓至墙的距离应满足搬运设备、就地操作，维护检修或布置辅助
设备的需要，机房内有关尺寸不应小于表3 -
11 中数值，并见图3 -
15 。
褒3-11
机组外廓与墙壁最小尺寸
单位:
m 
容
量
(kW)
64 以下
75 - 150 
2∞町4∞
5∞-8∞ 
机组操作面
a 
1.60 
1. 70 
1.80 
2.20 
机组背面
b 
1.50 
1ω 
1.70 
2 ∞ 
机组外
柴油机端①
C 
1.∞ 
1.∞ 
1.20 
1.50 
壳部位
机组间距
d 
1.70 
2. ∞ 
2.30 
2.60 
发电机端
e 
1. ω 
1. 80 
2. ∞ 
2.40 
机房净离(图3 -
15 中未示)
h 
3.50 
3.50 
4. ∞- 4.30 
4.30-5. ∞ 
①表中柴油机距排风口百叶窗间距，是根据国产封闭式自循环水冷却方式机组而定，当机组冷却方式与本表不同时，
其间距应按实际情况选定。若机组设在地下层，其间距可适当加大。


<!-- p114 -->
阵
晴
J
A
系婆豆豆多管我
98 
工业与民用配堪设计手册旧呐
Z制阳网友iË'J{"" VlWW Will'Ød COO'
州附学习卅诸报黯
归。
'可
\/ 
/\ 
~ 
。
e 
c 
蝇。
冈
bd 
@ 
。
c 
d 
e 
-一一~
(a) 
(b) 
图3 - 15 
机组布置图
( a)
机组垂直布置;
(b) 机组平行布置
(4)
表3 -
11 的布置尺寸考虑以下原则:
1)进、排风管和排烟管道架空敷设在机组两侧2.2m 以上的空间内，排烟管道一般敷设
在机组的背面。
2) 多台机组的机房中机组安装和检修的搬运通道，在平行布置的机房中安排在机组的
操作面;在垂直布置的机房中安排在发电机端。
3) 机房的高度，主要考虑机组在安装或检修时，利用房顶预留吊钩用于动葫芦起吊活
塞、连杆和曲轴所需的高度。
4) 与机组引接的电缆和水、油管线分别设置在机组两侧的地沟内，地沟净深一般为
0.5 - 0.8m ，并设置支架。
(5) 当不需设控制室时，控制屏和配电屏宜布置在发电机端或发电机侧，其操作检修通
道不应小于下列数值:
1)屏前距发电机端为2m;
2) 屏前距发电机侧为1.50m 。
(6) 机房宜靠近一级负荷或配变电所。
(7)柴油发电机室、控制室不应设在厕所、浴室或其他经常积水场所的正下方或贴
邻。
(8) 机房设在地下室时，应满足以下要求:
1)不应设在四周均无外墙的房间，至少应有一侧靠外墙。热风和排烟管道应伸出室外，
机房内应有足够的新风进口，气流分布应合理。
2) 应妥善考虑设备吊装、搬运和检修等条件，根据需要留好吊装孔。
3) 对机组和其他电气设备，应根据具体条件，处理好防潮、
1肖音和冷却问题。
(9) 发电机至配电屏的引出线宜采用铜芯电缆或封闭式母线。当设电缆沟时，沟内应有
排水和排油措施，电缆线路沿沟内敷设可不穿铜管，电缆线路不宜与水、油管线交叉。


<!-- p115 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
F阴阳网友忻州W Will'Ød con第世懂习班iU静而)kV 变配电所
拥
2. 控制室的电气设备布置
(1)装集式单台机组单机容量在5∞kW 及以下者一般可不设控制室;多台机组单机在
量在500kW 及以上者宜设控制室。
(2) 控制室布置应便于观察、操作和调度，通风、采光良好，线路短、进出线方便。
(3) 控制室内不应有油、水等管道通过及安装与本装置无关的设备。
(4) 控制屏正面的最小操作通道宽度，单列布置为1.5m ，双列布置为2m。离墙安装
时，屏后维护通道为O.8-1.0m o
(5)
当控制室的长度在7m 及以上时，应有两个出口，出口宜在控制室两端，门应向外
开。
3. 对有关专业的要求
(1)按柴油发电机运行3 -
8h 设置日用燃油箱，油量超过消防有关规定时，应设储油
间。储油间总储存量不应超过8h 的需要量，储油间应采用防火墙与发电机间隔开;当必须
在防火墙上开门时，应设置能自行关闭的甲级防火门，并向发电机间开启。
(2)
日用燃油箱宜高位布置，出油口宜高
于柴油机的高压射油泵。
(3) 柴油机采用闭式循环冷却系统时，应
设置膨胀水箱，其装设位置应高于柴油机冷却F
水的最高水位。
(4) 机房内应设有洗手盆和落地洗涤槽。
(5 )当机房设置在高层民用建筑地下层
时，应设防烟、排烟设施。为减少机组运行时
所产生的噪声和排出的烟气对环境的污染，可
采用高空直排或在机房内(或机房外)设置消
音消烟池，消烟池的大小与机组的容量关系和
做法见图
3 -
16 。
(6) 宜利用自然通风排除发电机间内的余
热，当不能满足工作地点的温度要求时，应设
机械通风装置。
(7) 在采暖地区，冬季机房室内温度就地
操作时不宜低于
15 'C ，隔室操作时不宜低于
注容量大于250阳，体积按0.025m性W 估算，分隔
5 'C。非采暖地区可根据具体情况，采取适当
板可增至卜4 片。
的加热、预热措施。
图3 -
16
消烟池示意图
(8) 对安装自起动机组的机房，应保证满足自起动温度需要。当环境温度达不到起动要
求时，应采用局部或整机预热装置。
(9) 机房应有良好的采光和通风，在炎热地区，有条件时宜设天窗，有热带风暴地区，
天窗应加挡风防雨板或设专用双层百叶窗。在北方或风沙较大地区，应设有防风沙侵入的措
施。
( 10) 机房应做消音、隔声处理。机组基础应采取减振措施。当机组设置在主体建筑内
或地下层时，应防止与房屋产生共振现象。
• 』
飞
/ 
F 
-
-
o 
水
仑
一一一一
\二[
←一-一一
-一一一一一一
可
O 
O 
A 一-A
机组容量
(kW)
低阻力消烟池体积
(m')
分隔数目
2∞ 
3 
2 
250 
3.5 - 4 
2 
、
营
叫
g
ι


<!-- p116 -->
F
叫
可
且
然柔之多管我
1 ∞ 
工业与民用配堪窗背手册时节气fP"，l问网友忻州wmgdm
川闷及丰收悲诸报黯
(11 )柴油发电机房应采用耐火极限时间不低于2.00h 的隔墙和1.50h 的楼板与其他部位
隔开。
(1 2) 发电机间应有两个出入口，其中一个出口的大小应满足搬运机组的需要，否则应
预留吊装孔，门应采取防火、隔音措施，并应向外开启。发电机间与控制及配电室之间的门
和观察窗应采取防火、隔音措施，门开向发电机间。
(13 )发电机间、储油间宜做水泥压光地面，并应有防止油、水渗入地面的措施，控制
室宜做水磨石地面。
4. 机房布置示例
(1) 2∞GF40 型200kW 自起动柴油发电机组机房布置示例见图3 -
17 。
' 
消声器
首层地面标高
室外地坪
§ 
o 
'" 
咀
oon 
飞，
• 
b 
v 
• 
• •• 
1 一l 剖面
起动电瓶
-
l 
地漏
子池
燃油箱
图3 - 17 
2∞GF40 型2∞kW 自起动柴油发电机组机房布置示例
(2) 两台
12V135 型2∞kW 发电机组机房布置示例见图3 - 18 0 
(3)两台6135 型75kW 发电机组机房布置示例见图3 - 19 0 


<!-- p117 -->
然柔之多管我
，-'唰'cdtu 汀
时节气时!frp.f!网友iË'J{"" VlWW Will'Ød cow 第军攘巧部l':'aHi!( 6) kV 变Jè$.所
101 
一一-一一一「
-F手号马丁」一
KEEE3 
闹全t
I 
」丁厂一
| 
机房
5/"::::1 ô 
2
控制窒
3 
|1
、
1
1 同/
休息室
4500 
§ 
§ 
'叫
图3 - 18 
两台
12V135 型2∞kW 发电机组机房布置示例
1一柴油发电机组:2」配电盘;
3一控制台;
4一调温水箱;
5一水泵:
6-储油箱;
7一气体灭火储气瓶;
8一消声器
IE= 
「一-一
'-...1 
仁←一一一
r , 
1 
「
口2
「寸1
仁-一
一」
口
烟
íì 
lll l 
F 
-
JO 
L 二
~一-
L 
日3日!!
-~ 
-
1 
r 
--一
一_ J 
1 I 
产一-一_J
」
回=
4 
8 
o 二]二=t =1=
一
U 
11 
---1-If二二J
4 
300 
与卡
什
300 
叶十
9700 
J8000 
37∞ 
呵
障
国
障
h
土
4
5
吨
。
。
问
《
《
，
、
，
‘
1 
oom-
izz 
'
于
­
OOR 
m
斗
l
∞
 
A
斗
句
3
图3 - 19 
两台6135 型75kW 发电机组机房布置示例
J-储泊库;
2一排风机;
3一水泵;
4一调温水箱;
5一柴油发电机; 6 
观察窗;
7一控制室:
8一配电屏;
9一控制台;10一进风机;11
休息室


<!-- p118 -->
专|
主l
102 
工业与民用品棋手手册IT:L，':i;11, -9, fp"，dfrp'f!网时…I'ød con 
学
第四节
变配电所对土建、采暖、
通风、给排水的要求
(1)变压器室宜采用自然通风，夏季的排风温度不宜高于45 't ，进风和排风的温差不
宜大于
15 't。
(2)
电容器室应有良好的自然通风，通风量应根据电容器允许温度，按夏季排风温度不超过
电容器所允许的最高环境空气温度计算，当自然通风不能满足排热要求时，可增设机械排风。
电容器室应设温度指示装置。
(3) 变压器室、电容器室当采用机械通风或配变电所位于地下室时，其通风管道应采用
非燃烧材料制作。当周围环境污秽时，宜加空气过滤器(进风口处)。
(4) 配电室宜采用自然通风，高压配电室装有油断路器时，应装设事故排烟装置。
(5) 在采暖地区、控制室和值班室应设采暖装置。在严寒地区，当配电室内温度影响电
气设备元件和仪表正常运行时，应设采暖装置。
控制室和配电室内的采暖装置，宜采用钢管焊接，且不应有法兰、螺纹接头和阀门等。
(6) 高、低压配电室、变压器室、电容器室、控制室内，不应有与其无关的管道和线路
通过。
(7) 有人值班的独立变电所，直设有厕所和给排水设施。
(8) 变配电所各房间对建筑的要求见表3 -
12 。
(9) 变配电所各房间对采暖、通风、给排水的要求见表3 - 13 0 
( 10) 环氧树脂浇注变压器损耗见表3 一14 。
(11 )高压开关柜、高压电容器柜及低压开关柜、低压电容器柜损耗见表3 -
15 。
表3-12
变配电所备房间对建筑的要求
干式变压器室
房间
高压配电室
低压配
高压电容器窒
汹浸变压器室
控制室
名称
(有充油设备)
独立
与配电装置
电室
布置
同室布置
值班室
建筑物耐
二级
三级(汹浸
一级(非燃烧或
二级
一级
二级
火等级
式)
难燃介质时为三级)
屋丽
应有保温、隔热层及良好的防水和排水措施，平屋顶应有必要的坡度，一般不设女儿墙
顶棚
刷
白
屋檐
防止层面的雨水沿墙面流下
勾缝并刷臼，墙
不必抹
基应防止汹浸蚀，
邻近带电部分的内墙面只刷白，
灰，但
抹灰、勾
内墙面
与有爆炸危险场所
抹灰并刷自
其他部分抹灰刷自
需勾缝
缝刷臼
相邻的墙壁内侧应
刷白
抹灰并刷白
敞开式及封闭低
式布置采用卵石或
高标号水
碎石铺设，厚度为
高标号水泥抹面
泥抹面压光，
250mm ，变压器四周
水泥
水泥压光
高标号
水磨石
水泥
地坪
采用抬高地
沿墙
6∞mm 需用混
水泥抹
或水泥
压光
压光
或水磨石
压光
坪方案通风
凝土抹平，高式布
面压光
压光
效果较好
置采用水泥地坪，
应向中间通风及排
油孔作29毛的坡度


<!-- p119 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød 
103 
续表3 - 12 
房间
高压配电室
于式变压器室
高压电容器窒
低压配
名称
(有充汹设备)
汹浸变压器室
独立
与配电装置
控制室值班室
电室
布置
同室布置
宜设固定的自然
采光窗，窗外应加
可设
铁丝网或采用夹丝
自然采光，
能开启
能开启的
玻璃，防止雨、雪
的自然
可设采光
允许木窗，
窗应设置纱
和小动物进入，其
采光窗，
采光和
窗，其要求
不设采
能开扁的窗
窗，在寒冷
窗台距室外地坪宜
不设采光窗
并应设
采光窗
与高压配电
光窗
设纱窗，窗
或风沙大的
主1. 8m。在寒冷、
置纱窗，
室相同
台高度注
地区采用双
污秽尘埃或风沙大
l临街的
1.8m 
层玻璃窗
的地区，宜设双层
一面不
国
玻璃窗，临街一面
宜开窗
不宜开窗
国
通风窗应采用非
燃烧材料制作，应
出风窗
有防止雨、雪和小
迸出风窗
采用百
动物进入的措施;
采用百叶窗
叶窗
采用百叶
迸出风窗都采用百
如果需要，应采
窗铁丝网，
叶窗，进风百叶窗
用百叶窗内加铁丝
通风窗
防止雨、雪
内设网孔不大于
网，防止雨、雪和
和小动物进
lOmmx lOmm 的铁丝
小动物进入
人
网，当进风有效面
门上进风窗采用百
积不能满足要求时，
叶窗，内设网孔不大
冒
可只装设网孔".
于lOmm x lOmm 的铁
lOmmx lOmm 的铁丝
丝网
网
门应向外开，相邻配电室有门时，该门应能双向开启或向低压方向开启
采用铁门或木门
内侧包铁皮，单扇
门宽;. 1. 5m 时，应
在大门上加开小门，
采用非防火门，单
允许用木
小门上应装弹簧锁，
扇门宽注1. 5m 时，在
制，在南方
锁的高度应考虑室
双扇门的一扇上应加
门
应为向外开的防
炎热地区经
与高压配
外开启方便，大门
开供维护人员出人的
允许用
火门，应装弹簧锁，
常开启的通
电室相同
及大门上的小门应
朝外开启的小门，小
木制
严禁用门问
向屋外的门
向外开启，其开启
门应装弹簧锁，小门
内还宜设置
角度EB120。，同时要
及大门的开启角度;.
纱门
尽量降低小门的门
120。
槛高度，使在室内
外地坪标离不同时，
出入方便
水泥抹光并
电缆沟
水泥抹光并采取防水，排水措施，
采取防水排水
电缆室
宣采用花纹钢盖板
措施;宜采用
花纹钢盖板
褒3-13
变配电所备房间对采暖、通凤、给排水的要求
房间名称
项目
高压配电室(有
油浸变压器室
低压配电室
控制室
电容器室
值班室
充汹电气设备)
宜采用自然通风。
应有良好的自然通
宜采用自然通风，
当安装有较多泊断路
风，按夏季排风温度
按夏季排风温度".
一般靠自然
通风
器时，应装设事故排
运40'(: 计算;
45'(: 计算，进风和排
通风
烟装置，其控制开关
室内应有反映室内
风的温差运15'(:
宜安装在便于开启处
」温度的指示装置


<!-- p120 -->
用
叫
』
A
系婆豆豆多管我
1ω 
工业与民用配常设计手册时节气F阴阳网友忻州W Will'Ød con
川闷学习刘即:霞黯
续表3 - 13 
房间名称
项目
高压配电窒(有
控制室
电容器室
油浸变压器室
低压配电室
充汹电气设备)
值班室
宜采用自然通风。
当自然通风不能满足要求时，应设机械通风。
当安装有较多油断路
当采用机械通风时，其通风管道应采用非燃性
→般靠自然
通风
器时，应装设事故排
材料制作。如周围环境污秽时，宜加空气过滤
通风
烟装置，其控制开关
器
宜安装在便于开启处
一般不采暖，但严
-般不采暖，
寒地区，室内温度影
一般不采暖，当温
当兼作控制室
在采暖地
H向电气设备和仪表正
度低于制造厂规定值
或值班室时，
区应采暖
采暖
常运行时，应有采暖
以下时应采暖
在采暖地区应
措施
采暖
控制室和配电室内的采暖装置，宜采用钢管焊接，且不应有法丛、螺纹接头和阀门等
给排水
有人值班的独立变配电所宜设厕所和给排水设施
表3-14
环氧树脂浇注变压器损耗
SC (B) 
10 型
Po 
P. 
U. 
P I 
SC (B) 9 型
Po 
P. 
U. 
PI 
变压器
(W) 
(75 't:, W) 
(% ) 
(W) 
变压器
(W) 
(75 't:, W) 
(% ) 
(W) 
160 
480 
1860 
2340 
160 
5∞ 
1980 
2480 
2∞ 
550 
22∞ 
2750 
2α1 
560 
2240 
28∞ 
250 
630 
24∞ 
3030 
250 
650 
2410 
3侃。
315 
770 
3030 
4 
38∞ 
315 
820 
31∞ 
4 
3920 
4ω 
850 
3480 
4330 
4∞ 
9∞ 
3600 
45ω 
5∞ 
1020 
4260 
5280 
5∞ 
11∞ 
43∞ 
54∞ 
630 
1180 
5120 
63∞ 
630 
12∞ 
5400 
6600 
630 
1\30 
5200 
6330 
630 
1\α1 
5600 
67∞ 
8∞ 
1330 
ω60 
7390 
8∞ 
1350 
6600 
7950 
lα)() 
1550 
7090 
8640 
1仅用
1550 
7600 
9150 
1250 
1830 
8460 
6 
10290 
1250 
2000 
91∞ 
6 
111∞ 
16∞ 
2140 
102∞ 
12340 
1600 
23∞ 
11αm 
133∞ 
2仪)()
24∞ 
126∞ 
15创泊
2αlO 
27∞ 
133∞ 
16000 
25∞ 
2850 
15仪泊
17850 
25∞ 
32∞ 
158∞ 
l叹lOO
注
P。一空载损耗;
P k一负载损耗;Pz一总损耗;
U.一短路阻扰电压百分数。
表3-15
高压开关柜、离压电窑榻柜及低压开关柜、低压电容器柜损耗
高压开关柜
高压电容器柜
低压开关柜
低压电容器柜
(W/ 每台)
(W/kvar) 
(W/ 每台)
(W/kvar) 
2∞ 
3 
3∞ 
4 
(1 2) 电缆损耗计算:电缆的散热量可由载流电缆的损耗求出。损耗功率是以一年最热
季节中可能产生的最大损耗进行计算。
一条n 芯电缆的损耗功率P R 为
P R = 
nIiρ ，L 
S 
w 
(3 - 2) 
沟道内N 根电缆的损耗功率和为P 为


<!-- p121 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州川Jioll 川第s司医学丁ß5J...，4B，何)kV 变配电所
105 
N 
P = K三PR
W 
(3 - 3) 
式中
ρt 
电缆运行时平均温度为50"C时电缆芯电阻率，Q-m ，对
于铜芯电缆，
P. = 0.0193 x 10- 30.- mm ，对于铝芯电缆，
P. 
=0.0316x 1O- 30.-mmo 
Ic 
K 
S 
一条电缆的计算负荷电流•
A; 
电流参差系数，可取0.85 - 0.95; 
电缆芯截面，
mm2;
L-一-电缆长度.
mo 
( 13) 变压器轨轮距及计算荷重见表3 -16 和表3 -
17 0 荷重分布
+ 
+ 
-一-←一
"-1
+ 
F 
图3 -20 
电力变压
器荷重分布图
F 
轨轮距
见图3 -20 。
型
型
(1 4) 高低压开关柜(屏)、电容器柜及变配电所楼(地)板的计算荷重见表3 -18 和表3 -19。
表3-16
35/10kV 电力变压器轨轮距及计算荷重
甘
~ 
量
重
量
泊
重
轨轮距
号
容
量
型
号
(kg) 
(kg) 
(mm) 
(kVA) 
(kVA) 
8∞ 
3689 
995 
820 
2α)() 
1创)()
4260 
1082 
820 
25∞ 
1250 
4775 
1250 
820 
3150 
1600 
5788 
1523 
1070 
4α)() 
2α)() 
6292 
1687 
1070 
5Z9 
5α)() 
25∞ 
6480 
1925 
1070 
63∞ 
3150 
8780 
21∞ 
1070 
8创)()
4α)() 
9970 
2325 
1070 
1仪lOO
59 
5仪)()
11640 
2640 
1070 
125∞ 
63∞ 
14α)() 
2货沁
1475 
8创附
161∞ 
33∞ 
1475 
63∞ 
1α)()o 
19120 
5395 
1475 
sα泊
125∞ 
243∞ 
5395 
1475 
1仪lOO
1 6()(泊
273∞ 
58∞ 
1475 
5FZ9 
125∞ 
2αlOO 
313∞ 
64∞ 
1475 
1 6()(汩
25αlO 
36600 
7350 
1475 
2αlOO 
315∞ 
432∞ 
87∞ 
1475 
2α)() 
6540 
5仪lO
25∞ 
6980 
63∞ 
5C9 
5C9 
8创)()
3150 
91∞ 
4αm 
10120 
1αX泊
注
各变压器的计算荷重Q 为最大一级容量变压器的重量乘以9.8.
单位为N 。
费3 -17 
10/0 .4kV 电力变压器轨轮距及计算荷重
号
容
量
重
量
汹
重
轨轮距
型
号
廿
，却吨'
量
(kVA) 
(kg) 
(kg) 
(mm) 
(kVA) 
315 
1390 
265 
6ω 
4∞ 
4∞ 
1645 
320 
6ω 
5ω 
5∞ 
1890 
3ω 
6ω 
630 
59 
630 
2825 
ω5 
820 
5CB9 
8∞ 
8∞ 
3215 
680 
820 
1αm 
1α)() 
3945 
870 
820 
1250 
1250 
4650 
980 
1070 
1600 
16∞ 
5205 
1115 
1070 
2αlO 
L 
重
量
汹
重
(kg) 
(kg) 
73∞ 
21∞ 
7665 
2105 
锐问。
25∞ 
10611 
2780 
12115 
3α割。
14470 
3490 
17780 
4380 
21240 
5480 
25680 
59ω 
13340 
31ω 
16670 
4080 
19450 
4350 
237ω 
5420 
27270 
5920 
32460 
684。
12250 
15670 
18150 
22340 
重
量
汹
重
(kg) 
(kg) 
1630 
I 归。
2210 
2710 
3275 
3950 
4785 
5765 
注
各变压器的计算荷重Q 为最大一级变压器的重量乘以9.8. 单位为N. 但Q 最小不小于3仪削N 。
轨轮距
(mm) 
1070 
1070 
1070 
1070 
1070 
1475 
1475 
1475 
1475 
1475 
1475 
1475 
1475 
1475 
1475 
轨轮距
(mm) 
"泊
660 
820 
820 
820 
820 
820 


<!-- p122 -->
τ
呵
!
A
多豆豆豆多管我
1 由
工业与民用配帘设计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
(1 5) 高压开关柜、高压电容器柜、低压配电屏、低压电容器柜土建设计条件参考见图
3 - 21 -图3 - 38 ，低压配电屏(柜)、低压电容器屏型号及尺寸见表3 - 20 。
(1 6) 变压器基础设计条件见图3 - 39 和图3 -40 。
表3-18
离、低压开关柜(屏)、电容器柜的计算荷重
名
称
号
型
动荷重
计算荷重图
每边49∞N/m
高压开关柜
KYN18A - 12 
KYN28 - 12 , KYN28A - 12 
KYN42 - 12 , KYNZ12 
KYN8α)()- 1O 
KYN33 - 12 
KYN44 - 12 (Z) 
KYN口- 12 (VUA) 
KGN1 - 12, XGN2 - 12 
操作时每台开关柜尚有
向上冲力98∞N
每边49∞N/m
高压环网柜
XGN15 - 12 
HXGN - 12 (L) 
(XGN20 - 12) 
HXGN15 - 12 
RGC 
GA/GE 
HXGN - 12ZF (R) 
高压电容器柜
GR- 1 
TBB 
lb 
民
PGL1、
2 、
3 ，
JK 
GGL1, GGL10 
则
l
u
h
边
GGD1 、
2 、
3
低压配电屏
GHK1 、
2 、
3 ，
GHL 
GCK1 , GCK4 
GCL1, GCLB 
GCX , MNS 
GHDl , CUBIC LGT 
I 
低压电容器/屏
PGJ1, GGJ 


<!-- p123 -->
然堂之多管我
时节气附dfrp.p.网友街I!C … Wil l' Ød con1ßi:圣王船舶膏制6)kV 变配电所
'f，，"W""" 也已cun
107 
表3-19
变配电所楼{地}板计算荷重
序号
项
目
活荷载标准值
备
注
(kN/m2 ) 
主控制室、继电器室及通信
4 
如果电缆层的电缆吊在主控制室或继电器室的楼板上，则
室的楼顶
应按实际发生的最大荷载考虑
2 
主控制楼电缆层的楼面
3 
3 
电容器室楼顶
4-9 
活荷载标准值=
革每只只电电容容器器重底量面×积9.8 
4 
3 -
lOkV 配电室楼面
4-7 
限用于每组开关荷重建王8kN ，否则应按实际值
5 
35kV 配电室楼面
4-8 
限用于每组开关荷重运12kN ，否则应按实际值
6 
室内沟盖板
4 
注
1.表中各项楼面计算荷重也适用于与楼面连通的走道、楼梯，以及运输设备必须经过的平台。
2. 序号4 、
5 的计算荷重未包括操作荷载。
3
序号4 、
5 均适用于采用成套柜或采用空气断路器的情况，对于3 - 35kV 配电装置的开关不布置在楼面的情
况，该楼面的计算荷重均可采用4kN/m
2
。
忙
人控制电缆
橡皮孔
。
1836( 
1 
顶盖板
缆沟
A 
控制电缆通道
荷重49∞N/
J 
1/ 
, 
/ 
每台开关柜在操作时
/ 
向上冲力98∞N
24∞ 
25 11 
2350 
25 
[10 
//s 
\ 
卡'b?-L-Jb
、.·...··」
F才.←
.. 
-
'"á.. 0 
:'~.t~ .1.1 
1: 
.. -. '--
~ 
----"--.L. 
I • _____--.! 
150 
120 
A-A 
图3 - 21 
JYN1 - 35 (F) 型离压开关柜土建设计条件参考图
n一柜台数
2
d
升
E


<!-- p124 -->
108 
工业与民用E藏在手册一………z川剧时时时黯
A-A 剖视
一次电缆
沟盖板
图
3 - 22 
JYNl - 35 (F) 型开关柜一次
电缆沟及其基础
注:电缆沟深度按塑料电缆设计的当采用油浸纸绝
缘电缆时，电缆沟应适当加深。
11 
17 
18 
5 
19 
4 
图3 - 23 
KYN口- 35 型开关柜外形
尺寸及结构
l一手车导向装置;
2一手车推拉机构;
3一断路器手车; 4 
手车室; 5 
断胳器; 6 
触头盒; 7 
二次插头;
8一手车定
位及连锁;
9一隔离活门;10一电流互感器;11一继电器室3
2
接地开关;13
泄压活门;
14一进(出)电缆;
15 
电
缆室;
16一一次隔离触头;
17 
后门连锁;
18一主母线及穿
墙套管;
19一支母线;
20一主母线室
注:括号中为配SNIO - 35 、
ZN - 35 型断路器柜的尺寸。


<!-- p125 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW Will'Ød cOo'，穿f;.ZIJ章可85:鲁在睡(6)kV 变配电所
109 
1200 
• 
• 
‘~ .. 
恒。
第l
缆|沟
A-A 
80 x 45 x 5 槽钢
4 - M16 螺栓
国
oo--
图3-24
KYN口- 35 型开关柜基础安装尺寸
注:括号内尺寸为真空断路器柜尺寸。
16 
20 
13 
lj|l 
19 
图3 - 25 
Z53.2 进出线基本柜形剖视图及所安装的各种电器元件
1一柜体;
2一断路器室压力释放板;
3- 电缆室压力释放板;
4-0 型主母线;
5一静触头盒;
6一静触头;
7一母线套
管; 8 
套管安装板;
9一接地开关;10一电流互感器;11一电缆终端;
12一断路器手车;13
断路器手车处于工作位
置;
14一断路器子车处于试验位置;
15一绝缘隔板(相间);
16一母线侧绞链连接活门;
17一电缆侧绞链连接活门;
18- 电缆室防凝露加热器;
19一断路器室防凝露加热器;
20-小母线穿越小孔; 21 
电力电缆固定夹
• 


<!-- p126 -->
110 
工业与民用E据说辛手册IT:L，':i;11, -9, fP"，l…及iË'J{"" VlWW W叫d cOn'州时时时黯
8 
荷重49∞N/m
每台开关柜在操作时
向上冲力9800N
荷重9800N/m
2
1-1 
• 
• • 
<> 
荷重49∞N/m
每台开关柜在操作时
l 向上冲力98∞N
2-2 
200 
2 
「丁
工工一工|日二卡
171 
I
寸I
11 
1 I 
~116~1 1. 
1; I 
21~ ↓bJ l l 
~ ~ln;1 1. 
11 i 
荷重49∞N/m
_ 
.. Æ10 
11 I 
2∞o 
(a) 
(b) 
图3 - 26 
GBC - 35A (F) 型高压开关柜土建设计条件参考图
( a) 控制电缆沟形式一;
(b) 控制电缆沟形式二
100 x 1∞x5 
每台开关柜在操作
时向上冲力9800N
25ooN/m2 
[10 
灌层L
斗
埋件
50 
50 
50 
430) 
l一l
图3 - 27 
KYN- lO型高压开关柜土建设计条件参考图
注:括号中的数字用于架空进(出)线柜。


<!-- p127 -->
谈
谈
均
势
2
3
3
军
2
2
2
J
Z
s
a
E
A
她
如
费
我
仙
，
d
遣
军
运
用
国
m
A
M
h司
444 
s 
KYN28A - 12 (GZS1) 型高压开关柜
土建设计条件参考图
.、、
、.
L, ( 皿)
8" 槽钢
690 
890 
F栅川路
B-B 
电缆孔
二次电缆孔
L 
A (mm) 
1αm 
8∞ 
图3 -29 
同
时
-
图3-28
K刊18A -
12 型高压开关柜土建设计条件参考图
注:1.一次电缆孔及二次电缆孔图示为基本尺寸，用户可根据实际情况加大尺寸，但不
应影响预埋槽钢的强度。
2. 零序互感器用专用支架吊于柜下。
零序互感器
omh 
柜后部
g 
g 
• 
• • 
<> ., 
电缆
电缆孔
电缆
.. 
, 
• 
• 
4 
二次电缆孔
柜底部预设
3-40x40 
268 
<) 
• 
预埋8
g 
。
r、
-q 
• 
前面


<!-- p128 -->
112 
目
ι
旦
基础
框架
工业与民用最茹手册IT:L，':i;11, -9, fp"，dfrp'f!网时…I'ød ( 
1300 
言
30 
顶面高出地坪约
3-5mm 
, 
自队
, '111 __ 
• • 
I I 
• 
二11~ 人人~
) 
J 
// 
" . 
] 
\控制电缆沟盖板ð5mm
b 
\]_ J:~/ 
花纹钢板
。
- LOm 控制电缆沟250 x 250 
l 
370 
电力电缆沟800 x 1∞o 
电力电缆沟
图3 - 30 
KYN42 - 12 (ZSl) 型高压开关柜土建设计条件参考图


<!-- p129 -->
113 
时节气fP"，l阳网友iË'J{"" VlWW W;.JI川111，ε蘸学;185 1t -?1i硝6)kV 变配电所
1800 
然柔之多管我
电_.~也已tu 汀
8 
一次电缆
出线孔
140 
600 
200 
§ 
2- 骨60
固定螺栓孔
二次电缆
出线孔
二
次
电
缆
沟
KYN口- 12 (VUA) 型高压开关柜土建设计条件参考图
图3 - 31 
费570
精15
势20
、、、、可
F国
、、、、、
队
\ 
队
\ 
::t: 
队
卜
F 
卜
\\\\、、
、
530 
图3 - 32 
GA, GE 型高压环网柜
(3 单元组合)土建设计条件参考图
注:
1. H 由设计决定。
2. 祷表示安装孔的尺寸。
o vw、
-zV、飞p 
* 
1 
祷200
骨2∞
骨2∞


<!-- p130 -->
hIÞ 111~ 
E二3
H
E
Z
黯
盹
斟
酌
辛
辛d
i
i
汗
E
j
i
l
-
-
4
4
品
荷重49∞N/m
每台开关柜在操作
时向上冲力9800N
l 每台开关柜在操作时
E 向上冲力98∞N
荷重49ωN/ 皿
「
L 
荷重9800N/m'
[10 
荷重98∞N/m'
阳」，}?
550 
二次浇灌层
飞
川
、
\
-
Y
-
5
以
山
脚
∞
 
220 
5∞ 
145 
件钢板140 x 1∞x5 
1-一1
8 
OCH-
8 
J 
g 
一次
电缆孔
二次电缆孔
12∞ 
1300 
110 
LL 
550 
XGN2-12 型高压开关柜土建设计条件参考图
图3 - 34 
KGNl- lO型高压开关柜土建设计条件参考图
图3 - 33 


<!-- p131 -->
多采堂之多管我
叫唰'cdtu 汀
时节气F阴阳网友iË'J{"" VlWW Wil l'Ød.玉章拟远目5 精if'样创kV 变配电所
115 
~ I r才十二
a 
• 
• 
d 
m 
9800N 
9800N/皿2
• 
1一-1
ι 
11 凉
。。
11 ~1 -4 
o
m
国
Z盟
图3 - 35 
HXGN口-10 型高压开关柜土
建设计条件参考图
外形尺寸
方案
宽W
高H
深D
(mm) 
(mm) 
(mm) 
边柜
4∞、
600
2忽见
锁)()
迸出线柜
筑"
22∞ 
现)()
计量柜
织)()
2到)()
锁)()
言|
, 
-, , 
• 
• 
• 
• 
• 
• 
• 
• • 
• 
• 
• 
(8) 
(b) 
图3 - 36 
HXGN - 12ZF (R) 型高压环网柜土
建设计条件参考图
(8)
电缆迸出布置示意图;
(b) 柜体安装孔位置图


<!-- p132 -->
叹:建闷汉学习主悲
i含;z霞黯
3-3 
• 
日
\
z
g
原
寸
O
EE3 
d
p
\
Z
O
O
E
叶
飞
d
p
工业与民用誓言语:f手册一附阳1T!l.'&iË'U"" VlWW叫ld con 
。
由
国
N
2-2 
自
\
Z
O
O
血
寸
E
\
Z
O
O
E
寸
二次浇灌层
116 
。
。
∞
呐
。
。
因
N
i 
E
\
Z
O
O
E寸
旦旦
d ;;> 50 
[8 
E
\
Z
O
C
也
寸
3 
§ 
§ 
120 
仨
40+ d 
2 
§ 
」ι
40+ 
牛
§ 
§ 
1 
40+ d 
) 
ρ
L
W
 
( 
) 
'D 
( 
GR-l 型高压电容器柜土建设计条件参考图
( a) 、( b) 抬高地坪从柜底下进风;
(c) 从柜后进风
低压配电屏{柜}、低压电容器屏型号及尺寸
图3 - 37 
(a) 
表3- 20 
尺
寸
(mm)
适用屏(柜)名称
型
号
• 
B 
A 
PGLl .2 
4∞，6(刃，
8∞， 1000 
5∞ 
PGl3 
"刀，
8∞， 1α泊
4∞， 600 
JK 
4∞，6(泊，
8∞， 1000 
5∞， 600 
固定式低压配电屏
GGLl 
"泊，
8∞ 
4∞
(8∞) 
GGLlO 
"刀，
8∞， 1αlO 
4∞ 
GGD1.2 
8∞， 1000 
5∞ 
GGD3 
8∞， 1000, 12∞ 
4∞， 600 
GHK1. 2.3 
450, 650, 8∞， 1仅归
8∞ 
固定组合式低压配电屏
GHL 
6ω ， 
8∞， 1α泊，
12∞ 
600 


<!-- p133 -->
然柔之多管我
电_.~也已tu 汀
适用屏(柜)名称
型
GCK1 
GCK4 
GCL1 
GCLB 
抽出式低压配电屏
GCS 
MNS 
GHD1 
CUBIC 
LGT 
低压电容器屏
PGJ1 
GGJ 
荷重2创lON/m
屏后荷重2500N/m
2
理件l50x 5 
通长埋设
埋件- 40x 6 
通长埋设
板
埋件l50x 5 
L 
C 
l民-1
(8) 
时节气
fP"，l 阳1T!l.'&iË'U"" VlWW \\叫
117 
号
! [5 
A 
续表3 - 20 
尺
寸
(mm)
B 
A 
8∞ 
370 (8∞) 
400, 6<泊，
8∞， 1αm 
5∞，锁泊
"刃，
8∞， 1αm 
1αlO 
"刃，
8∞ 
8∞ 
4∞，6<泪，
8ω ， 1000 
5∞，6<刃，缸"
6()(), 
8∞， 1αlO 
5∞， 8∞ 
443 , 658 , 874 
4∞，6<弛，
8∞ 
576, 768 ，货泊，
1152 
284, 476, 568, 7ω 
440, 630, 820, 1010 , 12∞ 
340, 430, 620, 810 
8∞， 1000 
5∞ 
8∞， 1αm 
5∞ 
荷重2【削N/m
埋件l50x5
屏前荷重
49创}N/m
2
」
l50x 5 
2 
i-l 
里企_1 臼
I
l50x 5 
牛牛，.
a . 
". : • 
.(l :4 
c 
I A 
2-2 
C 
A 
(b) 
I:>:l 
因
句
2 
埋件l50x 5 
图3 - 38 
低压配电屏(柜)、低压电容器柜土建设计条件参考图
(8) 屏后有电缆沟;
(b) 屏后无电缆沟(适用于电缆出线很少时)
注:
1
尺寸C 、
E 、
H 由工程设计决定o
2. 括号中的数字适用于进线柜。


<!-- p134 -->
118 
工业与民用茹除手册旧吼叫!……叫d con 州附学习刘白黯
F 
普通型电力变压器基础尺寸
F 
F 
十
一
勒
睛
不
t
m
钢
时
吨
啤
崎
川
叫
"
自
2
·
φ
·
元
-
) 
变压器容量
尺寸
(mm)
变压器重量
(kVA) 
F, 
F2 
Fo 
(kg) 
2∞-4∞ 
550 
6ω 
ω5 
2α)() 
5∞- 630 
6ω 
820 
740 
2锁)()
8∞阳1600
820 
1070 
945 
6000 
2α)() -
5α)() 
1070 
1475 
1273 
(1 25∞) 
63∞阳lαlOO
1475 
(2ωω) 
。
』
』
十
十
120 
F,(F2) 
(a) 
(b) 
图3 - 39 
户内变压器基础设计条件
(a) 变压器基础;
(b) 荷重分布
注:1.本图所示为不抬高地坪，当采用抬高地坪方案时，图中轨轮距仍然适用。
2. 表中括号内的数值适用于35kV 变压器。
1: 2 水泥砂浆找平层
户外变压器基础尺寸
单位:
mm 
变压器容量
(kVA)
尺
寸
型号或材料
4∞ 
5∞ 
630 
8∞ 
1α)() 1250 
H 
59 
14∞ 14∞ 
11∞ 
11∞ 
织)()
8∞ 
M 
12∞ 12∞ 
1600 
1600 
1仅归
1600 
G 
6ω 
"。
820 
820 
820 
1070 
混凝土
3∞ 
3∞ 
3∞ 
3∞ 
3∞ 
3∞ 
b 
砖
370 
370 
370 
370 
370 
370 
2∞号块石
4∞ 
4∞ 
4∞ 
4∞ 
4∞ 4∞ 
混凝土
3ω 
3ω 
520 
520 
520 
520 
a 
砖
290 
290 
450 
450 
450 
450 
2∞号块石
2ω 
2ω 
420 
420 
420 
420 
=口
8 
寸
^' 
1一-1
ι 
fè 
1 
=理
b 
a 
b 
4 
图3 -40 
户外变压器基础设计条件
注:1.上表适用于混凝土(1∞号)、砖
(75 号砖、
50 号水泥砂浆)、石
(2∞号块石、
50 号水泥砂浆)基础，基础顶面
做法与屋内变压器相同。
2
基础需落在老土上。
第五节
35kV 变电所设计实例
35/ lOkV 变电所双层布置和单层布置设计实例分别见图3 - 41- 图3 -44 。


<!-- p135 -->
§ 
值班
室
30∞ 
多豆豆豆多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州w wm 川#øriÌ磨如as <:Il~倒6) kV 变JèEl!，所
11111,1 
9∞o 
备件库
女厕
所
1-1 
35kV 迸线
电容
器室
维修间
一层
一
35kV 迸线
35kV 配电室
1 
24∞o 
二层
一
1 寸
T1 
10kV 配电室
1-1 
图3 - 41 
35/10kV 2 x 63∞kVA 变电所双层布置设计实例
35∞ 
J-JYN1- 35A (F) 型开关柜; 2-59- 63∞/35 型变压器; 3-XGN2-12 
型开关柜;
4-GR-1 型lOkV 电容器柜;
5一PK-
J 型控制柜
B 
口
。
119 


<!-- p136 -->
1凶
工业与民用西爵手册-md凹网友割1"" VlWW…叫……
oo--
II 
1-1 剖面
35kV 配电室
厕所
§ 
库房
211 
8 
0-
维修间
§ 
68∞ 
休息室
oomm 
口
口
值班控制室
10kV 配电室
800 
lJ 
平面
图3 - 42 
35/10kV 
2 x 4000kVA 变电所单层布置设计实例
l一JYNl - 35A (F)
型开关柜;
2-59-4α)()/35 型变压器; 3-XGN2 -
12 型开关柜; 4-GR - 1 
型lOkV 电容器柜; 5-PK-
1 型控制柜


<!-- p137 -->
• 
变压器室。.650
飞I
电容器窒
变压器室
谈
谈
飞
稳
如
2
3
叫
5
2
2
3
J
i
s
a
r
遗
阳
懵
2
我
每
K
蓓
在
」
主
恤
吁
国
m
A
阳
迦
值班室
1 
决旦旦
2820 
0.650 
v 
1 
维修间
备件库
, / 
AH1 AH1 AH1 AH1 AH1 AH1 AH1 AH1 AH1 AH1 AH1 AH1 AH1 
H1-
-2 
-3 -4 
-5 -6 
-7 
-8 
-9 
\0 -11 - 12 - 13 - 14 
1 
主o. ∞。
飞I
35kV 配电窒
控制室
立o. ∞0
7一-一
土0.000
v 
lOkV 配电室
rr工3
ZL1 ZL2 ZL3 
、
32ωo 
6∞o 
20∞ 
8000 
8创)0
8000 
4md 
图3 -43 35/lOkV 2 x 63∞kVA 变电所电缆进线布置实例
1-KYN65 - 40.5 型开关柜; 2-59 - 63∞/35 型变压器; 3 - KYN33 -
12 型开关柜;
4-TBB 型电容器柜
阳lß]将a


<!-- p138 -->
然柔之多管我
122 
工业与民用配帘佼rt手册旧呐fP"，l阳网友旷
目
M
二
图
3 -44 
图
3 -44 中
1 一l 剖面图
7.550 
s2 
6.650 
s7 
3.600 
s7二=一
zs:二二
3.000 
0.650 
二sz:二
- 0.450 
二Z二=一
一主壁垒


<!-- p139 -->
第四章短篇$，ìJ审计算
123 
四
EZ 电
编者安在宇郭丽萍校审者郭丽萍安在宇
第一节概
述
一、短路电流计算方法
1986 年SDGJ14-1986 (导体和电器选择设计技术规定》中，以附件形式明确使用《短
路电流实用计算方法》。该方法根据国产机组的参数，考虑到我国电力系统负荷分配的实际
情况，用概率统计方法制定了新的短路电流运算曲线，并对非周期分量的时间常数及短路电
流热效应计算提出了新的方法。
1995 年国家技术监督局批准了GB/T1 5544一1995 (三相交流系统短路电流计算上该标
准等效果用IEC909 (1988) (三相交流系统短路电流计算》。
不同的短路电流计算法都相应有短路电流电磁效应和热效应计算方法，特别是热效应计
算各不相同。
国标只公布了《三相交流系统短路电流计算}，未公布相应的《短路电流一效应计算机
而IEC9ω
(1 988)
(三相交流系统短路电流计算》有相应的IEC865 - 1 (1993) (短路电流一
效应计算第一部分:定义和计算方法》和IEC865 - 2 (1994) (短路电流一效应计算第二部
分:计算例题(在准备中)} 。全面贯彻该标准的条件尚不具备。
因此，本手册中仍按《短路电流实用计算方法》编写，但在本章第八节中简要介绍国标
GB/T 15544一1995 (三相交流系统短路电流计算》。本章所采用的术语、符号尽可能按国标
GB/T 15544一1995 执行。
2∞2 年9 月国家经贸委发布的电力行业标准DνT 5163-2∞2 (水电工程三相交流系统
短路电流计算导则》中，对于水力发电厂和变电所，推荐采用暂态解析法和运算曲线法计算
短路电流，优先采用暂态解析法。在需要精确计算时，可以采用暂态解析法，这是一种短路
电流计算机辅助计算方法。
本手册所列出的水轮发电机运算曲线是按照配备直流励磁机的发电机做出的，而我国目
前大中型水轮发电机组大多数为自并励机组，因此在本手册中用运算曲线计算短路电流周期
分量时，对于水轮发电机应按自并励机组的运算曲线，
DLlT 5163-2∞2 标准列出了三组自
并励机组运算曲线。
二、短路电流计算的基本
在三相交流系统中可能发生的短路故障主要有三相短路、两相短路和单相短路(包括单
相接地故障) 。通常，三相短路电流最大，当短路点发生在发电机附近时，两相短路电流可
: |
国


<!-- p140 -->
然柔之多管我
124 
工业与民用jè 咆使ìt手册
时节气fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
能大于三相短路电流;当短路点靠近中性点接地的变压器时，单相短路电流也有可能大于三
相短路电流O
短路过程中短路电流变化的情况决定于系统电摞容量的大小或短路点离电源的远近，其
电流波形如图4-1 所示。在工程计算中，如果以供电电源容量为基准的短路电路计算电抗
不小于3 ，短路时即认为电源母线电压维持不变，不考虑短路电流交流分量(周期分量)的
衰减，可按短路电流不含衰减交流分量的系统，即无限大电源容量的系统或远离发电机端短
路进行计算。否则，应按短路电流含衰减交流分量的系统，即有限电源容量的系统或靠近发
电机端短路进行计算。
电流
I ,,-
?
A
L
川
、
。也
11 
时间
一一
a
h
牛
谷包络线
(a) 
峰包络线
<
直流(非周期)分配c
A , 
h啕
时间
。r
吧
-飞
2 .)2 h 
~ 
谷包络线
(b) 
图4-1
短路电流波形图
( a) 远端短路时的电流波形图;
(b) 近端短路的电流波形图
I飞一对称短路电流初始值;
lp一短路电流峰值;h
稳态短路电流;
'DC 
短路电流直流分量;
A一直流分量
'DC的初始值
短路电流计算应求出最大短路电流值，用以校验电气设备的动稳定、热稳定及分断能
力，整定继电保护装置;还应求出最小短路电流值，作为校验继电保护装置灵敏系数和校验
电动机起动的依据。
一般需要计算下列短路电流值:
ip一一短路峰值电流(短路冲击电流或短路全电流最大瞬时值) ; 
!\或!"--一对称短路电流初始值超瞬态短路电流) ; 
10 . 2一一短路后0.28 的短路电流交流分量(周期分量)有效值;
h一一稳态短路电流有效值。


<!-- p141 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
F阴阳网友iË'J{"" VlWW w;'lI'ød con
州附啊?第饵章
短路电流计算
125 
• 
(1)远端短路(短路电流中交流分量不衰减的系统)。预期短路电流对称交流分量的值
在短路过程中基本保持不变的短路。即预期短路电流是由不衰减的交流分量和以初始值A
衰减到霉的直流分量组成，可以认为远端短路的对称电流初始值1\ 和稳态短路电流h 是相
等的。当电力系统电抗Xs 与变压器低压侧电抗XTLV满足关系式XTLv~2X. 时，可视为远端
短路。
在工程计算中，如果以供电电源容量为基准的短路电路计算电抗标去值X *c~3 时，可
认为电源母线电压维持不变，不考虑短路电流交流分量的衰减，此种短路也称为远端短路。
(2) 近端短路(短路电流中交流分量衰减的系统)。至少有一台同步电机供给短路点的
预期对称短路电流初始值超过这台发电机额定电流两倍的短路;或同步和异步电动机反馈到
短路点的电流超过不接电动机时该点的对称短路电流初始值1\ 的5% 的短路。
通常，近端短路时，稳态短路电流
Ik 小于1\。预期短路电流由幅值衰减的交流分量和
以初始值开始衰减到零的直流分量组成。
(3)对称短路。电力系统为对称的三相系统，并假设三相短路是同时产生的，该短路型
式称对称短路或称三相短路。
(4) 不对称短路。除三相对称短路之外的短路称为不对称短路，本章只对以下三种不对
称短路型式进行计算:
1)两相不接地短路;
2) 单相对中性线短路;
3) 单相接地短路。
L主
11. 
Ll 
『
Jdd 
T且
1:3 
//牛、//平、々。/ /.(<.:、厅。~ /.λ聆//~:、斤。、
(a) 
rr哥、rr可ρ'('\' //~"//~'" /.γ枣、//(:-....//.护
(b) 
l;1 
//<:-，//~、川。、//，。、厅。/句心//0'" u ",'\ 
〈于一一
一~
(c) 
(d) 
图4-2
短路型式和电流方向
( a) 对称三相短路;
(b) 两相不接地短路;
(c) 单相对中性线短路;
(d) 单相接地短路
'一-短路电流;一+一-在导体和地中的支胳短路电流
注:图中箭头方向为任意选定的电流流向。
三、限
电流的
1.电力系统可采取的限流措施
(1)提高电力系统的电压等级。


<!-- p142 -->
同
畸
型
多豆豆豆多管我
126 
工业与民用配电枝叶字册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
(2)
直流输电。
(3) 在电力系统主网加强联系后，将次级电网解环运行。
(4) 在允许的范围内，增大系统的零序阻抗，例如采用不带第三绕组或第三绕组为Y
接线的全星形自榈变压器，减少变压器的接地点等。
2. 发电厂和变电所中可采取的限流措施
(1)发电厂中，在发电机电压母线分段回路中安装电抗器。
(2) 变压器分列运行。
(3) 变电所中，在变压器回路中装设分裂电抗器或电抗器。
(4) 采用低压侧为分裂绕组的变压器。
(5)
出线上装设电抗器。
3. 终端变电所中可采取的限流措施
(1)变压器分列运行。
(2) 采用高阻抗变压器。
(3)在变压器回路中装设电抗器。
(4) 采用小容量变压器。
第二节
电路元件参数的换算及网络变换
进行短路电流计算时，先要知道短路电路的电参数，如电路元件的阻抗、电路电压、电
源容量等，然后通过网络变换求得电源至短路点之间的等值总阻扰，最后按照公式或运算曲
线求出短路电流。
短路电路的电参数可以用有名单位制表示，也可以用标么制表示。有名单位制一般用于
1ωov 以下低压网络的短路电流计算，标么制则广泛用于高压网络。
一、标么制
标么制是一种相对单位制，电参数的标么值为其有名值与基值之比，即:
容量标么值
L=f 
川)
电压标么值
札=t
(4 - 2) 
电流标么值
L=f 
(4 - 3) 
电抗标么值
X#=f 
(4-4) 
工程计算中通常首先选定基准容量
Sj 和基准电压
Uj ，与其相应的基准电流
IJ 和基准电
抗XJ' 在三相电力系统中可由下式导出
S, 
I--J 
J 
- .[3 U
j 
U, 
U手
X---L--4 
J 『J3IJ-sJ
(4 - 5) 
(4 - 6) 


<!-- p143 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW Will'Ød cOO' 川闷京学习第回到医短篇电流计算
127 
在三相电力系统中，电路元件电抗的标么值X 铃可表示为
X 
,[3 I j X 
S;X 
-二=
rr'-
= /,2 
(4 - 7) 
-xj-UJ-uj 
基准容量可以任意选定。但为了计算方便，基准容量Sj 一般取1∞MVA; 如为有限电源
容量系统，则可选取向短路点馈送短路电流的发电机额定总容量
Sr'J，作为基准容量。基准电
压
Uj 应取各电压级平均电压(线电压)
Uav '
即
Uj = U av = 1. 05 U 0 (U 0 为系统标称电压) , 
对于标称电压为220/380V 的电压级，则计入电压系数
c
(取1. 05) ，即
1. 05Uo = 4∞V 或
O .4kV ，常用基准值见表4-1 。
亵4-1
常用基准值
(Sj = 1∞MVA) 
系统标称电压U，(kV) 
0.38 
3 
6 
10 
35 
110 
基准电压U j = u~ (kV) 
0.40 
3.15 
6.30 
10.50 
37 
115 
基准电流
lj (kA) 
144.30 
18.30 
9.16 
5.50 
1.56 
0.50 
L
一
① Uj = U,,= 1. 05 扎，但对于0.38kV.
则
U j = cU. = 1.05 x 0.38 = O .4kV 。
采用标么值计算短路电路的总阻抗时，必须先将元件阻抗的有名值和相对值按同一基准
容量换算为标么值，而基准电压采用各元件所在级的平均电压。电路元件阻抗标么值和有名
值的换算公式见表4-2 。
二、有名单位制
用有名单位制(欧姆制)计算短路电路的总阻抗时，必须把各电压级所在元件阻抗的相
对值和欧姆值，都归算到短路点所在级平均电压下的欧姆值，其换算公式见表4-2 。
三、网络变换
网络变换的目的是简化短路电路，以求得电源至短路点间的等值总阻抗。
标么制和有名单位制的常用电抗网络变换公式完全相同，详见表4-3 。
在简化短路电路过程中，如果各电路元件的电抗和电阻均需计人，则简化过程比较复
杂。
当电路元件为串联时，则总电抗和总电阻分别计算
X~ = X1 + X2 + …
Q 
(4 ~ 8) 
R'J, = R. + R2 + …。
当两个电路元件为并联时，若两个并联元件的电阻与电抗的比值比较接近时，则并联电
路的总电阻和总电抗可按并联公式分别计算
当主自主时，则
x-1旦z
'J, = X1 + X2 
(4 - 9) 
2-DA 
Jr 
R-1 
-DH 
专
h
R 
呵
悔
问
医


<!-- p144 -->
电路元件阻抗标么值和有名值的换算公式
表4-2
自
问
比
阿
」
叫
泊
油
斟
酌
肌
附
中
怕
远
E
d
」
R
E
4
5
2
3
J
Z
s
a
E
A
当
自
量
挺
立
址
:
每
却
序号
件
名
称
标
么
值
有
名
值(.0.)
符
号
说
明
:n; 
同步电机(同步发电机或电动
马%fLEi
x'~% 
U: 
U: 
r 
d 
r
均
l 
x"叶-l∞. 5. = X d 5 
d = 
1∞.歹-r-.J .了
机)
, 
~， 
, 
~， 
R 叫=ApftxIO-3
ð.P 
1 f\ -3 
MU; 
X 10-3 
RT 
~ T2 X 10--' 
5~ 
S ry 
3Ir 
X 叮=J Z2*T - R2* T 
XT = J Z~ - Ri 
2 
变压器
u，%
主
u卢
Uf
Z 川-→
I∞
S 
ZTI--I∞
5 ， 
同步电机的额定容量，
MVA õ 
5, 
w 
当电阻值允许忽略不计时
当电阻值允许忽略不计时
5" 
变压器的额定容量，
MVA (对于一绕组变压
u,% .主
uJui 
器，是指最大容量绕组的额定容量) õ 
X. T = 
1∞ 5, 
XT =句
I∞·一s一
" 
同步电动机的超麟态电抗相对值;
r 
"'d 
"'k% 
U ，
主
第'd%
同步电动机的超瞬态电抗百分值;
x-K--1∞
.[3 1， 
uy 
几%
U, 
u,% 
变压器阻抗电压百分值;
Ir 
J 
3 
电抗器
X, = 
1∞
.[3 1， 
-ZK%Ur
丰
几%
电抗器的电抗百分值;
-
1∞ 
1, 
U』
额定电压(指线电压)，
kV õ 
U, 
L=XEUL 
』
1, 
额定电流，
KA;
线路
X 、
R
线路每相电抗值、电阻债，。;
4 
几
= R 告
S'~ 
系统短路容量，MVA õ 
' 
S 
基准容量，MVA õ 
』
IJ 
基准电流，kA; 
-旦-'止
-U-i 
Z 
电力系统(已知短路容量
5':)
5 
X 骨，=g;
X-=Si 
/::;P 
变压器短路损耗，kW õ 
U』
基准电压，
kV ，对于发电机实际是设备电压
基准电压相同，从某一基准容
6 
量SJ1 下的标么值X 叫换算到另一
X. = X' 1 主;1 
基准容量51 下的标么值X.
将电压
U;1 下的电抗值X 1 换算
f生
7 
到另一电压Up.下的电抗值几
X2 = X1 U飞


<!-- p145 -->
亵4-3
原
网
必J
X2 
X, 
2 
X23 
l 
X, 
4 
X 34 
络
x n 
3 
X3 
多采堂之多管我
叫唰'cdtu 汀
2 
3 
X23 
3 
时节气
fP"，l阳网友iË'J{"" VlWW w;'lI'ød COn'川闷汉字第四章黯短路电流计算
常用电抗网络变换公式
变换后的网络
1 
X 
2 
2 
I 
X, 
v 
\之
X23 
X12 
X4, 
X 34 
3 
、
2 
X23 
换算公式
x = X, + X2 + … + Xn 
X 一
1
一→
1 
1 
1 
-:::- + -:::- +…+ 
X1·xz 
Xn 
当只有两个支路时，
X= X,X2 
-一
X, + X2 
式中
X 12 X3I 
Xl--x12+X23+X31 
X'2 X23 
x-x 
2-X12+X23+31 
X23 X3I 
X3--x12+X23+X31 
X1X" 
X'2 = X, + X2 + 一言?二
"'3 
X句X，
X23 = X2 + X3 + 丁f
X"Xl 
X3, = X3 + X, + 一言，
~2 
X 12 = X ，X2~Y 
X23 = X2X3~ Y 
X24 = X2X4~Y 
• • • 
1 
1 
1 
1 
~y= 一一+一- + -:::- +一一
X, ' X2 ' X3 ' X4 
X , = 
1 
-,-
1 
1 
1 
X24 
-一一+=一+
~~ 
+~. 
~. 
X12 ' X I3 
' X4, . 
X'2 X4' 
X，= 一一一一一」
2 -
1 
1 
1 
XI3 
-一一+
..一+
..一+=一­
X12 ' X23 ' X24 ' X I2 X23 
XI 
-3-Xn XnXn 
1+ 一」工+一」工+一」二
X23 ' X24 ' X23 
X, = 
1 
-4XnXnXu 
1 +一」二+一」工+-4二
X I3 ' X4, ' X4, 
129 
• 


<!-- p146 -->
可
川
』
然堂之多管我
1拥
工业与民用配电贺ìt手mM呐附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习主悲阳霞黯
第三节
高压系统电路元件的阻抗
一、同步电机
同步电机的阻抗参数由电机制造厂提供。若数据缺少时，在近似计算中，亦可采用表4
-4 中所列的各类同步电机电抗平均值。
褒4-4
各类同步电机的电抗平均值
序
号
同步电机类型
笨'i或X (J) (%) 
X (2) (%) 
圳的(% ) 
汽轮发电机
", 50MW 
14.5 
17.5 
7.5 
l∞- 125MW 
17.5 
21.0 
8.0 
2∞MW 
14.5 
17.5 
8.5 
3∞MW 
17.2 
19.8 
8.4 
2 
水轮发电机
无阻尼绕组时
29.0 
45.0 
11.0 
有阻尼绕组时
21.0 
21.5 
9.5 
3 
同步调相机
16.0 
16.5 
8.5 
4 
同步电动机
15.0 
16.0 
8.0 
注
X( 川、
X (2) 、町的表示正序电抗相对值、负序电抗相对值、零序电抗相对值。
二、异步电动机
高、低压异步电动机的超瞬态电抗相对值均可按下式计算
功=J一
z 、qM
异步电动机的起动电流倍数，由产品样本查得。
(4 - 10) 
式中
KqM 
三、电力变压器
三相双绕组电力变压器的电抗标么值可按表4-2 中有关公式计算。表4-5 列出了常用
规格三相双绕组变压器的电抗标么值
(SJ=1∞MVA) 。
亵4-5
三相双绕组电力变压器的电抗标么值
变压器容量
阻抗电压
51电= 1∞MVA 
变压器容量
阻扰电压
SJ电= 1∞MVA 
(kVA) 
(% ) 
时抗标么值
(kVA) 
(% ) 
时抗标么值
35/10.5 (6.3) kV 
125∞ 
0.84 
l 仪)()
6.50 
16000 
10.5 
0.66 
2α)()() 
0.53 
1250 
5.20 
25仪)()
0.42 
1600 
4.06 
6.5 
2α)() 
3.25 
10/6.3 (3 .15) kV 
25∞ 
2.60 
2∞ 
20.∞ 
3150 
2.22 
250 
16.∞ 
4创)()
1. 75 
315 
4 
12.70 
7 
4∞ 
10.∞ 
5α)() 
1.40 
5∞ 
8 ∞ 
63∞ 
1. 19 
630 
4.5 
8.73 
8α)() 
7.5 
0.94 
8∞ 
6.88 
1 仪)()()
0.75 
1α)() 
5.50 
125∞ 
0.64 
1250 
4.40 
16000 
8 
0.50 
1600 
3.44 
2α)()() 
0.40 
2α)() 
5.5 
2.75 
25∞ 
2.20 
110/10.5 (6.3) kV 
3150 
1. 75 
63α】
1.67 
4创泊
1. 38 
8αm 
10.5 
1.31 
5侃"
1. 10 
1α)()() 
1.05 
63∞ 
0.87 


<!-- p147 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
fP"，l阳网友iË'J{"" VlWW w;'lI'ød COn'州附带咽章~ìÊr ffl短篇电流计算
131 
三相三绕组电力变压器每个绕组的电
抗百分值按下列公式计算
高压
高压
低压
中压
XI% =÷(uk12%+UK13%-uu3%) 
X2% =÷(ukd+UU3%-uJ) 
=÷(UK13%+ud 
F 
UK12%) 
图4-3
三相三绕组变压器等值变换
低压
中压
X3% 
(4 - 11) 
式中
Uk12% 、
Ukl3% 、
U k23% 一一一每对绕组的阻抗电压百分值，其间相互关系见图4-3 。
110kV 级63∞- 25∞OkVA、三相三绕组电力变压器每个绕组的电抗标么值见表4-6 。
襄4-6
110kV 三相三绕组电力变压器的电抗标么值
变压器容量
(kVA)
63∞ 
8仪)()
l仪lOO
125∞ 
16000 
2αlOO 
25创)()
变压器容量
(kVA)
高中
17 
17.5 
17 
18 
18 
18 
18 
高低
阻扰电压
Uk 9岛
高低
10.5 
10.5 
10.5 
10.5 
10.5 
10.5 
10.5 
离中
中低
6 
6.5 
6 
6.5 
6.5 
6.5 
6.5 
中低
按阻扰电
按阻抗电
压Uk% 的
绕组电抗z
商压
10.75 
10.75 
10.75 
11 
11 
11 
11 
离压
压
u -，: 9岛的
中压
6.25 
6.75 
6.25 
7 
7 
7 
7 
低压
第一种组
(% ) 
第二种组
低压
- 0.25 
- 0.25 
- 0.25 
- 0.50 
- 0.50 
- 0.50 
- 0.50 
中压
合方式
合方式
Sj = 1∞MVA 
高压
1.706 
1.344 
1.075 
0.880 
0.688 
0.550 
0.440 
高压
时绕组电抗
中压
0.992 
0.844 
0.625 
0.560 
0 .438 
0.350 
0.280 
低压
标么值X.
低压
- 0.040 - 0.031 
- 0.025 
- 0.04 
- 0.031 
- 0.025 
- 0.02 
中压
四、电抗器
电抗器的电抗标么值及有名值的计算见表4-2 。
五、高压线路
对计算要求不十分精确时，可采用表4-7 所列各种线路电抗的近似值。如果要求比较
精确，则可查阅表4-8- 表4-11 0
35kV 交联电力电缆每千米阻抗见表4 - 120 
褒4-7
高压线路每千米电抗近似值
标称电压
电
抗
Sj = 100MVA 时
线路种类
U" 
X 
电抗标么值X.
(kV) 
(O/km) 
6 
0.07 
0.176 
电缆线路
10 
0.08 
0.073 
35 
0.12 
o.αm 
6 
0.35 
0.882 
10 
0.35 
0.317 
架空线路
35 
0.40 
0.029 
110 
0.40 
o ∞3 
注
计算电抗标么值时，所采用的基准电压
UJ 分别为6.3 ，
10.5 、
37 、
115kV 。
F


<!-- p148 -->
然柔之多管我
132 
工业与民用配电设if手册时节气fP"，l问网友忻州wmgdm
川闷及丰收悲诸报黯
表4- 8 
6kV 和10kV 油漫纸绝缘和不滴流漫溃纸绝缘三芯电力电缆每千米阻抗
6kV 
IOkV 
t = 65 'C时
U, = 6.3kV 、
t = 创J 'C时
U, = 1O .5kV 、
标称截面
线芯交流电阻
电抗
SJ=l∞MVA 时
线芯交流电阻
电抗
SJ=1∞MVA 时
(mm') 
R 
X 
电阻和电抗标么值
R 
X 
电阻和电抗标么值
(O/km) 
(O/km) 
R 铃
(O/km) 
(O/km) 
R 簧
X 祷
X 羹
铝
铜
铝
铜
铝
铜
铝
铜
10 
3.395 
2.071 
。
107
8.555 
5.219 
0.269 
16 
2.122 
1.294 
0.099 
5.347 
3.261 
0.250 
2.085 
1.272 
0.110 
1. 897 
1.158 
0.100 
25 
1.358 
0.828 
0.088 
3.422 
2.087 
。.221
1. 335 
0.814 
0.098 
1. 215 
0.741 
0.089 
35 
。.970
0.592 
0.083 
2.444 
1.492 
0.210 
0.9;;3 
0.581 
0.092 
0.867 
。.529
0.084 
50 
0.679 
0 .414 
0.079 
1. 711 
1.043 
0.2创〕
0.667 
0.407 
0.087 
0.607 
。.370
0.079 
70 
0 .485 
0.296 
0.076 
1.222 
0.746 
0.191 
。.477
0.291 
0.083 
0 .434 
0.265 
0.075 
95 
0.357 
0.218 
0.074 
0.9∞ 
0.549 
0.185 
0.351 
0.214 
0.080 
0.319 
0.195 
0.073 
120 
0.283 
0.173 
0.072 
0.713 
0 .436 
0.182 
0.278 
0.170 
。.078
0.253 
。.155
0.071 
150 
0.226 
。.138
0.072 
0.570 
0.348 
0.180 
0.222 
。
136
0.077 
0.202 
0.124 
0.070 
185 
。.183
。.112
0.070 
0 .461 
0.282 
0.176 
0.180. 
。.110
0.075 
0.164 
。
l∞
0.068 
240 
0.141 
。.086
0.069 
0.355 
0.217 
。.174
0.139 
0.085 
0.073 
0.126 
0.077 
0.067 
表4- 9 
6kV 和10kV 交联聚乙烯绝缘三芯电力电缆每千米阻抗
6kV 
IOkV 
t = 90 't:时
Uj = 6.3kV 、
Sj = 1∞MVA 时
Uj = 10.5kV 、
SJ=l∞MVA 时
标称截面
线芯交流电阻R
电抗
电抗
电阻和电抗标么值
电阻和电抗标么值
(O/km) 
(mm') 
X 
X 
R. 
R. 
(O/km) 
X 棉
(O/km) 
X 幡
铝
铜
铝
铜
铝
铜
16 
2.301 
1.404 
0.124 
5.799 
3.538 
0.312 
。. 133 
2.094 
1. 278 
0.121 
25 
1.473 
0.898 
0.111 
3.712 
2.263 
0.280 
0.120 
1. 340 
0.817 
0.109 
35 
1.052 
0.642 
0.105 
2.651 
1 .618 
0.264 
0.113 
0.957 
0.584 
0.103 
50 
0.736 
0.449 
0.099 
1. 855 
1. 131 
0.249 
。.107
。.670
0.409 
0.097 
70 
。.526
0.321 
0.093 
1.326 
。.809
0.236 
0.101 
0 .479 
0.292 
0.091 
95 
0.388 
。.236
0.089 
0.978 
0.595 
0.225 
0.096 
0.353 
0.215 
0.087 
120 
0.307 
。
187
0.087 
0.774 
0.471 
。.219
0.095 
0.279 
0.170 
0.087 
150 
0.245 
0.150 
0.085 
。.617
0.378 
0.214 
0.093 
0.223 
0.137 
0.084 
185 
。.199
。. 121 
。.082
0.501 
0.305 
0.208 
0.090 
0.181 
。
110
0.082 
240 
0.153 
0.094 
0.080 
。.386
0.237 
。.202
0.087 
。.139
0.086 
0.079 
表4-10
6kV 和10kV 架空线路每千米阻抗
t = 70 't:时交流电阻
线间几何均距
线问几何均距
DJ=1仪)()mm 时电抗
DJ=l250m 时电抗
标称截面
R 
Sj = 1∞MVA 的标么值R.
5J=1∞MVA 
SJ=l∞MVA 
(mm2) 
(O/km) 
X 
的标么值X 份
X 
的标么值X.
U,=6.3kV 
U j = 1O.5kV 
(O/km) 
(O/km) 
铝
铜
铝
铜
铝
'铜
Uj =6.3kV U j = 1O.5kV 
U,=6.3kV <lj= 1O.5kV 
16 
2.16 
1. 32 
5.44 
3.32 
1.96 
1.20 
。.39
。.98
0.35 
0 .41 
1.03 
0.37 
25 
1. 38 
0.84 
3.48 
2.12 
1. 26 
0.77 
0.38 
0.96 
0.34 
0.39 
0.98 
0.35 
35 
0.99 
0.60 
2 .49 
1. 52 
。.90
。.55
0.37 
0.93 
0.34 
。.38
0.96 
0.34 
50 
0.69 
0.42 
1.74 
1.06 
0.63 
。.38
0.36 
0.91 
。.33
。.37
0.93 
0.34 
70 
0.49 
。.30
1.24 
0.76 
0 .45 
。.27
。.35
0.88 
0.32 
0.36 
0.91 
。.33
95 
0.36 
0.22 
0.92 
0.56 
0.33 
0.20 
0.34 
0.86 
。.31
0.35 
0.88 
0.32 
120 
0.29 
0.18 
0.73 
0.44 
0.26 
0.16 
0.33 
0.83 
0.30 
0.34 
0.86 
0.31 
150 
0.23 
0.14 
0.58 
0.35 
0.21 
0.13 
0.32 
0.81 
0.29 
0.34 
。.86
0.31 
185 
。.19
0.11 
0.47 
0.29 
0.17 
0.10 
0.31 
0.78 
。.28
0.33 
0.83 
0.30 
240 
0.14 
。.09
。.36
0.22 
0.13 
0.08 
。.31
0.78 
0.28 
0.32 
0.81 
。.29


<!-- p149 -->
然堂之多管我
时节气附阳闹剧1"" VlWW Will'Ød con
川闷汉学第EPSE暨黯短篇电流计算
133 
'f，，"W""" 也已cun
表4-11
3SkV 和110kV LGJ 系列架空线路每千米阻抗
标称截面
t = 70 '1::时
Uj = 37kV 、
Dj = 3创)()mm
Uj = 115kV 、
Dj = 5α)()mm 
电
抗
电
抗
交流电阻R
Sj = 1∞MVA 时标么值
Sj = 1∞MVA 时标么值
(mm2 ) 
X 
X 
(n/km) 
(n/km) 
R. 
X 餐
(O/km) 
R. 
X. 
35 
0.99 
0 .43 
0.07 
0.031 
50 
0.69 
0.42 
0.05 
0.031 
70 
0 .49 
0.41 
。.04
0.030 
0.44 
O.∞4 
。.∞3
95 
0.36 
0.40 
0.03 
0.029 
0 .43 
。∞3
O.∞3 
120 
0.29 
0.39 
0.02 
0.028 
0 .42 
O.∞2 
O.∞3 
150 
。.23
0.39 
0.02 
0.028 
0 .42 
O. ∞2 
O.∞3 
185 
0.19 
0.38 
0.01 
0.028 
0.41 
O. ∞1 
O.∞3 
240 
0.14 
0.37 
0.01 
0.027 
0.40 
O. ∞I 
. O. ∞3 
表4-12
3SkV 交联电力电缆每千米阻抗
标称截面
(mm
2 )
16 
25 
35 
50 
70 
95 
120 
150 
185 
240 
3∞ 
T = 90 '1::时线芯
铜
1.404 
。.898
0.642 
0.449 
0.321 
0.236 
0.187 
0.150 
0.121 
0.094 
0.072 
交流电阻R
(n/km) 
铝
2.301 
1.473 
1.052 
0.736 
0.526 
0.388 
0.307 
0.245 
0.199 
0.153 
0.121 
电抗X
铜
0.148 
。.141
0.133 
0.125 
0.123 
0.119 
0.110 
0.1ω 0.105 
0.095 
0.094 
(O/km) 
铝
。.148
。.141
0.133 
0.125 
0.123 
0.119 
0.110 
0.109 
0.105 
0.095 
。ω4
铜
0.1025 0.0656 0.0469 
。.0328
0.0234 0.0172 0.0137 0.0110 
O.∞88 。0069
。∞53
R 簧
Sj = 1∞MVA 
铝
。
1680
0.1075 0.0768 
。.0537
0.0384 0.0283 0.0224 0.0179 0.0145 0.0112 
O.∞88 
时标么值
铜
0.0108 0.0103 
O. ∞97 O.α)9 1 。∞90
。∞87
O. ∞80 O.∞80 O.∞77 O. (阳70
O.α)69 
X 羹
铝
0.0108 0.0103 
O. ∞97 O.α)9 1 。∞90
。∞87
O. ∞80 O. ∞80 O. ∞77 
0.(阳70
。α)69
四节
高压系统短路电流计
一、计算条件
(1)短路前三相系统是正常运行情况下的接线方式，不考虑仅在切换过程中短时出现的
接线方式。
(2) 设定短路回路各元件的磁路系统为不饱和状态，即认为各元件的感抗为一常数。若
电网电压在6kV 以上时，除电缆线路应考虑电阻外，网络阻抗一般可视为纯电抗(略去电
阻) ;若短路电路中总电阻Rs 大于总电抗Xs 的
1月，则应计入其有效电阻。
(3)
电路电容和变压器的励磁电流略去不计。
(4) 在短路持续时间内，短路相数不变，如三相短路保持三相短路，单相接地短路保持
单相接地短路。
(5)
电力系统中所有发电机电势相角都认为相同(大多数情况下相角很接近)。


<!-- p150 -->
134 
工业与民用拼斟手册一叫什四川F …I'ød con 川MM 时黯
(6) 对于同类型的发电机，当它们对短路点的电气距离比较接近时，则假定它们的超瞬
态电势的大小和变化规律相同。因此，可以用超瞬态网络(发电机用超瞬态电抗X飞来代
表)进行网络化简，并将这些发电机合并成一台等值发电机。
(7) 具有分接开关的变压器，其开关位置视为在主分接位置。
(8)
电力系统为对称的三相系统。负荷只作近似的估计，并用恒定阻抗来代表。
二、远端短路的单电源馈电的三相短路电流初始值凡的计算
远离发电机端的(无限大电源容量的)网络发生短路时，即以电源容量为基准的计算电
抗X 悦c~3 时，短路电流交流分量在整个短路过程不发生衰减，即
1\ = 10 .2 = Ik ，见图4 - 1 
(a) 。其计算方法有:
(1)用标去制计算。用标么制计算时，三相短路电流初始值I'í.按下式计算
1-L 
= 
FE 
--
ZVA 
祷
QU 
-F 
lk 
u
霄
,I 
(4 - 12) 
几= 1 吨Ij =且IJ=JL
J 且'峰
c
(4 - 13) 
Sk = S.kSj = I. kS j = 川J=JL
且'‘ c
(4 - 14) 
短路电流交流分量有效值的标么值;
短路容量标么值;
短路电路总电抗(计算电抗)标么值;
短路电流初始值，kA; 
短路容量，MVA; 
基准电流，kA j 
SJ一一基准容量，
MVA 。
(2) 用有名单位制计算。用有名单位制计算时，兰相短路电流初始值
I飞按下式计
式中
I 骨k
S 铃k
X 祷c
I'k 
Sk 
I 
算
u ".. 
IL=I'，=τ.. 
kA 
盹..
";3 X
c 
如果Rc 〉fxc ，则应计入有效电阻Rc' 明应接下式算出
(4 - 15) 
U" 
U 
I俨It= 政=五苟言言
kA
(4 - 16) 
以上式中
U.V一一短路点所在级的网络平均电压，
kV ，见表4 - 1; 
Z 一一短路电路总阻抗，0.; 
R_-一一短路电路总电阻，0.; 
X 一一短路电路总电抗，0.。
远端短路时，
10 ~ 110kV 级常用变压器低压侧三相短路的短路容量见表4 -
13 。


<!-- p151 -->
襄4-13
变压器容量|阻扰电压
(kVA) 
(%) 
1创)()
1250 
1600 
6.5 
2侃)()
25∞ 
3150 
4α)() 
? 
5创)()
63∞ 
8α)() 
7.5 
lαJOO 
125∞ 
1仅JOO
8 
2αJOO 
63∞ 
sα)() 
1αJOO 
125∞ 
16000 
10.5 
2αJOO 
25α)() 
315∞ 
4αJOO 
2∞ 
250 
315 
4 
4∞ 
5∞ 
630 
4.5 
B∞ 
5.5 
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友旷
远蟠短路时10-110kV 级常用的变压器低压侧
三相短路的短路容量
变压器高压倒短路容量
(MVA)
135 
3o I 50 I 75 I 1∞
I 150 
200 I 250-T3∞
I 
5∞7
∞ 
35/10.5 (6.3) kV 
10.17 
11.76 
12.76 
13.33 
13.95 
14.28 
14.49 
14.63 
14.92 
15.38 
11.72 
13.89 
15.31 
16.13 
17.04 
17.54 
17.86 
18.07 
18.52 
19.23 
13.52 
16.50 
18.54 
19.76 
21.15 
21.92 
22.41 
22.75 
23.46 
24.62 
15.19 
19.05 
21.82 
23.53 
25.53 
26.67 
27.40 
27.91 
28.99 
30.77 
16.85 
21.74 
25.42 
27.78 
30.61 
32.26 
33.33 
34.ω 
35.71 
38.46 
18.∞ 
23.68 
28.12 
31.03 
34.62 
36.73 
38.14 
39.13 
41.28 
45.ω 
19.67 
26.67 
32.43 
36.36 
41.38 
44.44 
46.51 
48.∞ 
51.28 
57.14 
21.13 
29.41 
36.59 
41.67 
48.39 
52.63 
55.56 
57.70 
62.50 
71.43 
22.11 
31.34 
39.62 
45.65 
53.85 
59.15 
62.87 
65.62 
71.92 
84.∞ 
23 .41 
34.04 
44.04 
51.61 
62.34 
69.57 
74.77 
78.69 
87.91 
106.67 
24.49 
36.36 
48.∞ 
57.14 
70.59 
80.∞ 
86.96 
92.31 
105.26 
133.33 
25.17 
37.88 
50.68 
ω.98 
76.53 
87.72 
96.15 
1ω.74 
119.05 
156.25 
26.ω 
40.∞ 
54.55 
66.67 
85.71 
1∞-∞ 111.11 
120.∞ 142.86 
2∞∞ 
30. ∞ 
41.67 
57.69 
71.43 
93.75 
11 1. 11 
125 ∞ 136.36 
166.67 
250.∞ 
110/10.5 (6.3) kV 
20 ∞ 
27.27 
33.33 
37.50 
42.86 
46.15 
48.39 
50. ∞ 
53.57 
ω.∞ 
21.52 
30.19 
37.80 
43.24 
50.53 
55.17 
58.39 
ω.76 
66.12 
76.19 
22.81 
32.79 
41.96 
48.78 
58.25 
64.52 
68.97 
72.29 
80. ∞ 
95.24 
23.96 
35.21 
46.01 
54.35 
66.37 
74.63 
80.65 
85.23 
96.16 
119 ‘ 05 
25.σ7 
37.65 
50.26 
60.38 
75.59 
86.49 
94.67 
101.05 
116.79 
152.38 
25.92 
39.ω 
53.81 
65.57 
83.92 
97.56 
108.11 
116.51 
137.93 
190.48 
26.64 
41. 32 
57.03 
70.42 
92.03 
108.70 
121. 95 
132.74 
161.29 
238.10 
27.27 
42.86 
ω.∞ 
75.∞ 
1∞.∞ 
120.∞ 136.36 
150.∞ 187.50 
3∞.∞ 
27.81 
44.20 
62.66 
79.21 
107.62 
131. 15 
150.94 
167.83 
216.22 
380.95 
10/6.3 (3 .15) kV 
4.29 
4.55 
4.69 
4.76 
4.84 
4.88 
4.90 
4.92 
4.95 
5. ∞ 
5.17 
5.56 
5.77 
5.88 
6. ∞ 
6.06 
6.10 
6.12 
6.17 
6.25 
6.24 
6.81 
7.13 
7.30 
7.49 
7.58 
7.64 
7.68 
7.76 
7.88 
7.50 
8.33 
8.82 
9.09 
9.38 
9.52 
9.62 
9.68 
9.80 
10.∞ 
8.82 
10.∞ 
10.71 
11. 11 
11.54 
11. 76 
11.90 
12. ∞ 
12.20 
12.50 
8.29 
9.32 
9.93 
10.27 
10.64 
10.83 
10.95 
11.03 
11. 19 
11.45 
9.8 
11.27 
12.19 
12.70 
13.26 
13.56 
13.75 
13.88 
14.14 
14.55 


<!-- p152 -->
136 
工业与民用晶晶手册IT:L，':i;l1，"9，fp",dfrp'f! 1T!l.'&iË'U"" VI…川
续表4 - 13 
变压器容量|
阻抗电压
变压器高压侧短路容量
(MVA)
(kVA) 
(%) 
3o 
50 
75 
r~∞
150 
200 
250 
300 
5∞| 
10/6.3 (3.15) kV 
1 以)()
11.32 
13.33 
14.63 
15.38 
16.21 
1250 
12.93 
15.63 
17.44 
18.52 
19.74 
16∞ 
14.77 
18.39 
20.96 
22.53 
24.36 
2α)() 
5.5 
16.44 
21. 05 
24.49 
26.66 
29.27 
25ω 
18.07 
23.81 
28.30 
31. 25 
34.88 
3150 
19.69 
26.69 
32.47 
36 .42 
41.45 
4α)() 
21.24 
29.63 
36.92 
42.11 
48.98 
5仪的
22.56 
32.26 
41.10 
47.62 
56.60 
63∞ 
23.77 
34.81 
45.32 
53.39 
64.95 
注
1.本表数据按下式计算而得
S 
Su SK 
-
"" - 5 k1 + 5. 
式中
5""一一一变压器低压侧三相短路的短路容量，
MVA; 
5 k1一一变压器高压侧短路容量，
MVA; 
16.67 
16.95 
17.14 
17 .54 
20 .41 
20.84 
21.13 
21.74 
25.40 
26.06 
26.52 
27 .49 
30.77 
31. 74 
32.43 
33.90 
37.03 
38.46 
39 .47 
41.66 
44.52 
46ω 
48.09 
51. 38 
53.33 
56.34 
58.54 
63.49 
62.50 
66.67 
69.77 
76.92 
72.83 
78.56 
82.90 
93.20 
。。
18.18 
22.73 
29.09 
36.36 
45 .45 
57.27 
72.73 
90.91 
114.55 
5.一一一变压器本身短路容量，
MVA ，其值等于离压侧接人无限大电源容量时的低压侧短路容量，即
51∞5 ，T 
-一­
k -UKO/' 
5 ，T一一变压器的额定容量.
MVA; 
Uk q品一一变压器阻抗电压百分值。
2. 粗线框以右部分为变压器低压侧发生短路时，以变压器高压侧短路容量为基准的计算电抗Xllc~3 或以变压
器高压侧短路容量为基准的变压器计算电抗Xu·TE主2. 其计算式为
X 
Sj 
SJ 
SKI 
SK1 
·+SK1 
·+ 
SKI 
'+旦旦/100
一二一.一一一
门二
5
kl
宁3i-SKIT SK 
且
5. -. • 1∞5 ，T/ u. % - •. 5'T/5kl 
X 
SJ 
SKI 
Ski 
UK%/1∞ 
二一一-
VT-SK-SK-l∞5 ，T/ Uk % -
5,T/5" 
一
J 
一、近端短路的一台发电机馈电的主相短路电流初始值
I'í. 的计算
1.按公式计算
靠近发电机端或有限电源容量的网络发生短路的主要特点是:电源母线上的电压在短路
发生后的整个过渡过程不能维持恒定，短路电流交流分量随之变化，见图4-1
(b) ，电源
的内阻抗不能忽略不计。
短路电流的变化与发电机的电参数及电压自动调整装置的特性有关。工程设计中常采用
运算曲线法计算短路过程某一时刻的短路电流交流分量。因为同步电机的转子绕组(等效阻
尼绕组及励磁绕组)的磁链在突然短路瞬间不能突变，与转子绕组的磁链成正比的超瞬态电
动势
EF' ，在突然短路瞬间仍保持短路前的数值，因此短路电流交流分量的起始值，即超瞬
态短路电流有效值
I'k 可利用公式直接计算


<!-- p153 -->
式中
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷汉字第四章霞黯短路电流计算
对于汽轮发电机
I飞=E'kA
f3(X'd + X w ) 
Iζ 
f'. = 
' 
kA 
& 
X飞d + X 椅W
或
对于水轮发电机
KIj 
r~ = 
KE" 
k =J3(rl+Xw)=X飞d + X 祷W
I』
E" 
UrG 
U n 
X'd 
基准电流，
KA;
发电机超瞬态电动势，工程计算中可以认为
E" 臼U币，
kV;
发电机额定电压，k V , U rG = 1. 05 U 
0 ; 
系统标称电压，
kV;
发电机超瞬态电抗，
0;
Xw一一自发电机出口至短路点间的短路电路电抗，0; 
X飞d 、
X 骨w一一以发电机额定总容量
50'$.为基准容量的码和X w 的标么值;
137 
(4
… 17) 
(4 - 18) 
(4 - 19) 
K一一考虑到水轮发电机的超瞬态电抗X飞值比较大而引入的计算系数，见表
4 -14 。
襄4-14
水轮发电机的计算系数K 值
X".d+X.w=X 曾C为下列诸值时
发电机型式
0.2 
0.27 
0.3 
0 .4 
0.5 
0.75 
1 
1.5 
.,, 2 
无阻尼绕组
1. 16 
1. 14 
1. 1 
1.07 
1.05 
1.03 
1.02 
1 
有阻尼绕组
1. 11 
1.07 
1.07 
1.05 
1.03 
1.02 
1 
1 
2. 按发电机运算曲线计算
用运算曲线(图4-4- 图4 -
12) 或查相对应的发电机运算曲线数字表(表4 -
15- 表4
-
18) 计算交流分量是十分简便的。由于在制定运算曲线时计及了同步电机的过渡过程和负
荷对交流分量的影响，因而也是比较准确的。用运算曲线计算交流分量的步骤如下:
(1)网络简化。根据计算条件，首先去掉系统中所有负荷、线路电容、并联电抗等，同
时忽略系统各元件的电阻，发电机用超瞬态电抗
X'd 来代表，将电气距离(对短路点而言)
大致相等的，同类型的发电机合并为一台等值电机，用统一的基准容量(如
10∞MVA 或
1∞MVA) 和平均额定电压(如230 、
115 、
37kV 等)归算系统各元件电抗的标么值，进行网
络简化，求得各电掘对短路点的等值电抗。
(2) 求计算用电抗Xc 。运算曲线
Ikt = f( 儿，t) 的自变量瓦，是以其相应发电机的额定
容量为基准容量的标么电抗值。在使用运算曲线时，应将各电源对短路点的等值电抗归算到
以本电源等值发电机的额定容量为基准容量的标么值，这个电抗称为计算用电抗Xc 。
(3) 求
ts 短路电流交流分量的标么值。根据求得的各个电源对短路点的孔，查相应的
"运算曲线，或查相对应的发电机运算曲线数字表，即可求得交流分量的标么值。
(4) 求
ts 短路电流交流分量的有名值。由运算曲线查得的短路电流标么值人乘以相应
电源的基准电流
Ir. j (由等值发电机的额定容量和相应的平均额定电压求得) ，即得到该分支
短路电流交流分量的有名值
I kt = 1 椅
1r. j 
(4 - 20) 


<!-- p154 -->
多豆豆豆多管我
138 
工业与民用配常设计手册旧咽气fP"，l问网友iË'J{"" VlWW W;'lI' ~ld con
阳阴万学习主悲诸报黯
8 
" h 
1飞
、非= o. 
(...t=O.O 
.n 
严、
t
当
4
lt = 0.1 
?主』飞
-1 D压国~
连三丰
时莘莘莘
0.10 
O. 15 
O. 
-D -EL2-5 
-J 
O. 
」0--.A3--5J 
-0--.A4--0 -
L0--.A4--5 」
3 
9 
7 
6 
5 
4 
陌
叫
王
3 
2 
1.4 
X , 
图4-4
汽轮发电机运算曲线(一)
(X, =0.12-0.5. t=O-ls) 
惕
,, 
r2 
'3 
1. 5 
0.10 
军
\ 
k 
.王=」
22 
阵牛ζ
K 
1, .:. " 
习
斗司同
担苇
LI ..:.. A 
H 牛
￥It .!. , 
0.20 
o ?~ 
0.30 
0.35 
0.40 
0.45 
0.5 
。
。
3.0 
2.5 
2.0 
• 
X , 
图4-5
汽轮发电机运算曲线(二)
(X, =0.12-0.5. t=I-4s) 


<!-- p155 -->
毅然气堂或
叫唰'CUtu 汀
时呐叫什阳网友iË'Jj"'" VlWW w;.Jqld cOn'川闷脱第1fB.牵明短篇电流计算
占7
/1. = 08 
/ 
飞
v 
J • 
Rζ 
怀、
=李|::d-|『IL「l『|咔| 
宁
2.5 
2.0 
1. 5 
1.0 
0.5 
0.2 
0.5 
1.0 
1. 5 
2.0 
2.5 
3.0 
3.5 
X c 
图4-6
汽轮发电机运算曲线(三)
(X c =0.5-3 .45 , 1=0-0.28) 
凰
霄
,s 
nu 
," 
民
ζ 
J一.0，8
「
t 』=』-U- 」-二.<.
，ι 
民
1 = 
- 飞J.
~ 吨在
6 
1. 5 
1.0 
0.5 
0.2 0.5 
1.0 
1. 5 
3.0 
2.0 
2.5 
3.5 
Xc 
图4-7
汽轮发电机运算曲线(四)
(Xc =0.5-3 .45, t=0.2 、
0.68)
139 


<!-- p156 -->
民二
飞
t = 28 
Lt : 4 
k 
/ 
E\ 
、|\ 
1/ 
1\.' 
飞
u 
t = 
t = 
?因
t = 
/ 
5 
1. 0 
L 'i 
? 
(、
然堂之多管我
140 
工业与民用配喧设计手册旧呐附阳网友街)1"" VlWW Will'Ød con
川闷汉学习主悲阳酣
1. 
2.5 
2.0 
1. 0 
用
叫
国
0.5 
0.2 
。
图4-8
汽轮发电机运算曲线(五)
( X c = 0.5 - 3.45, t = 0.6 - 4s) 
I 
2.5 
' 
/t =0 
/ 
.--1 =0.1 
斗~
R\ 
、
2.0 
1. 5 
1. 0 
。.5
0 0.5 
1.0 
1. 5 
2.0 
2.5 
3.0 
图4-9
7./c轮发电机运算曲线(一)
(Xc =0.5-3.5 , t=O 、
0.18)
3.0 
3.5 
X, 
3.5 
X, 


<!-- p157 -->
75t 
←在
同卡
I. U 
口-
阵P
飞
诗社
法
I飞
飞
1、
、
\ 
民
1\ 
i-0r6 寸
队t
t = 
川、、
\ 
/ 
醉、
信
/ 
\ F、
:飞
\ 
飞
当$
、b.
、、
0.4 
bJ'::. 
才气
‘』、
=lA 
0.2 
80.2 
0.2骂
0.3 
。.35
0.4 
。.4骂
。『
。骂骂
数
以
阶
飞
稳
如
5
3
3
1
2
2
J
E
S
J
E
E
i
去
问
喝
搁
可
喜
滋
运
, 
, 
l飞
4, 
v 
v' r'~ 
、
凡
1 
、
11 = 
位
ν 
严、
气
问
k 
阳、= 1 
性
、
. ' 
4 
3.5 
3.0 
2.5 
2.0 
I 
6.5 
6.0 
3.0 
2.0 
5.0 
4.0 
1. 5 
1. 8 
0.180.2 
0.5S 
Xc 
0.5 
0.45 
0.4 
0.35 
0.3 
0.25 
Xc 
且
-
h
非
.
F
图4 - 11 
水轮发电机运算曲线(三)
(Xc =0.18-0.56 , t=0.4 -4s) 
阳回路
图4-10
水轮发电机运算曲线(二)
(Xc =0.18-0.56 , t=0-0.4s) 


<!-- p158 -->
、、
X, 
142 
工业与民用d摇手册
主豆豆市l气
Z性"d仔P.f'网友栩1""
v.向ww邵fld co 吁
1.'\', .. 共闷汉学习主悲诸乡立专黯
I 
, 
=4 
2.5 
I = 2 
v 
2.0 
, t 
t飞
地
I/i = 0.6 
ν 
1. 5 ' 
飞
A‘,,( 2 
1. 0 
0.5 ' 
0.2 
0.5 
袤4 -15. 
I骨
I (S) 
0.12 
0.14 
0.16 
0.18 
0.20 
0.22 
0.24 
0.26 
0.28 
0.30 
0.32 
0.34 
0.36 
0.38 
0.40 
0 .42 
』
/ 
1.0 
。
0.01 
8.963 
8ω3 
7.718 
7 .467 
6.763 
6.545 
6.020 
5.844 
5.432 
5.280 
4.938 
4.813 
4.526 
4.421 
4.178 
4.088 
3.872 
3.705 
3ω3 
3.536 
3.368 
3.310 
3.159 
3.108 
2.975 
2.930 
2.811 
2.770 
2 ‘ 664 
2.628 
2.531 
2.499 
I = 0.1 
、、
平仨
1. 5 
2.0 
2.5 
3.0 
图4 - 12 
水轮发电机运算曲线(四)
(X, =0.5-3.5 , t=0.1-48) 
汽轮发电机运算曲线数字表
0.06 
0.1 
0.2 
0 .4 
0.5 
7.186 
6.4∞ 
5.220 
4.252 
4. 仪赂
6.441 
5.839 
4.878 
4.040 
3.829 
5.6ω 
5.146 
4.336 
3.649 
3.481 
5.122 
4.697 
4.016 
3.429 
3.288 
4.661 
4.297 
3.715 
3.217 
3ω9 
4.296 
3.988 
3 .487 
3.052 
2.951 
3.984 
3.721 
3.286 
2.904 
2.816 
3.714 
3.486 
3.106 
2.769 
2.693 
3.472 
3.274 
2.939 
2.641 
2.575 
3.255 
3.081 
2.785 
2.520 
2.463 
3.063 
2.909 
2.646 
2 .410 
2.3ω 
2.891 
2.754 
2.519 
2.308 
2.264 
2.736 
2.614 
2.403 
2.213 
2.175 
2.597 
2.487 
2.297 
2.126 
2.093 
2.471 
2.372 
2.199 
2.045 
2.017 
2.357 
2.267 
2.110 
1.970 
1.946 
11 
0.6 
3.821 
3.673 
3.359 
3.186 
3.016 
2.882 
2.758 
2.644 
2.534 
2 ‘ 429 
2.332 
2.241 
2.156 
2.077 
2.∞4 
1.936 
3.5 
3.344 
3.280 
3.0ω 
2.944 
2.825 
2.729 
2.638 
2.551 
2.464 
2.379 
2.299 
2.222 
2.149 
2.081 
2.017 
1.956 
x c 
2 
2.795 
2.808 
2.706 
2.659 
2.ω7 
2.561 
2.515 
2.467 
2.415 
2.3ω 
2.306 
2.252 
2.109 
2.148 
2.ω9 
2.052 
4 
2.512 
2.526 
2.490 
2.476 
2.462 
2.444 
2.425 
2 .404 
2.378 
2.347 
2.316 
2.283 
2.250 
2.217 
2.184 
2.151 


<!-- p159 -->
143 
时节气时!frp.f!网友绑俨… m 川仪J删节革f!$寨问短路电流计算
多系柔之多矿藏主
续表4 - 15 
• 
I. 
t (s) 
、、
。
0.01 
0.06 
0.1 
0.2 
0.4 
0.5 
0.6 
2 
4 
X, 
0.44 
2.411 
2.382 
2.253 
2.170 
2.027 
1.锁)()
1.879 
1.872 
1.899 
2.α)6 
2.119 
0.46 
2.3ω 
2.275 
2.157 
2.082 
1.950 
1. 835 
1.817 
1.812 
1.845 
1.963 
2.088 
0.48 
2.203 
2.178 
2.069 
2.αm 
1. 879 
1.774 
1.759 
1.756 
1.794 
1.921 
2.057 
0.50 
2.111 
2.088 
1.988 
1.924 
1.813 
1. 717 
1.704 
1.703 
1.746 
1.880 
2.027 
0.55 
1.913 
1.894 
1. 810 
1.757 
1.665 
1.589 
1.581 
1.583 
1.635 
1.785 
1.953 
0.60 
1.748 
1.732 
1.662 
1.617 
1.539 
1.478 
1.474 
1.479 
1.538 
1.699 
1.884 
0.65 
1.610 
1.596 
1.535 
1.497 
1.431 
1. 382 
1.381 
1.388 
1.452 
1.621 
1.819 
0.70 
1.492 
1.479 
1.426 
1. 393 
1.336 
1.297 
1.298 
1.307 
1.375 
1.549 
1.734 
0.75 
1.390 
1. 379 
1. 332 
1. 302 
1. 253 
1.221 
1.225 
1.235 
1.305 
1.484 
1.596 
0.80 
1.301 
1.291 
1.249 
1.223 
1. 179 
1.154 
1.159 
1. 171 
1.243 
1.424 
1.474 
0.85 
1.222 
1.214 
1. 176 
1.152 
1.114 
1.094 
1. 1∞ 
1. 112 
1.186 
1.358 
1.370 
。"
1.153 
1. 145 
1. 110 
1.089 
1. 055 
1. 039 
1.047 
1.仪量。
1. 134 
1.279 
1.279 
0.95 
1.091 
1.084 
1.052 
1.032 
1.∞2 
0.990 
0.998 
1.012 
1.087 
1. 2∞ 
1. 2∞ 
亵4-16
汽轮发电机运算曲线数字表
1. 
t (s) 
、
。
0.01 
0.06 
0.1 
0.2 
0 .4 
0.5 
0.6 
1 
2 
4 
X, 
1.∞ 
1.035 
1.028 
0.999 
0.981 
0.954 
0.945 
0.954 
0.968 
1.013 
1. 129 
1.129 
1.05 
0.985 
0.979 
0.952 
0.935 
0.910 
O. 锁M
0.914 
0.928 
1.∞3 
1.067 
1.067 
1. 10 
0.940 
0.934 
。.908
。.893
0.870 
0.866 
0.876 
0.891 
0.966 
1. 011 
1.011 
1. 15 
0.898 
0.892 
0.869 
0.854 
0.833 
0.832 
0.842 
0.857 
0.932 
0.961 
0.961 
1.20 
0.8ω 
0.855 
0.832 
0.819 
0.8∞ 
0.8∞ 
0.811 
0.825 
0.898 
0.915 
0.915 
1.25 
0.825 
0.820 
0.799 
0.786 
0.769 
0.770 
0.781 
0.796 
0.864 
0.874 
0.874 
1. 30 
0.793 
0.788 
0.768 
0.756 
0.740 
0.743 
0.754 
0.769 
0.831 
0.836 
0.836 
1.35 
0.763 
0.758 
0.739 
0.728 
0.713 
0.717 
0.728 
0.743 
0.8∞ 
0.802 
0.802 
1.40 
0.735 
0.731 
0.713 
0.703 
0.688 
0.693 
0.705 
0.720 
0.769 
0.770 
0.770 
1. 45 
0.710 
0.705 
0.688 
0.678 
0.665 
0.671 
0.682 
0.697 
0.740 
0.740 
0.740 
1.50 
0.686 
0.682 
0.665 
0.656 
0.644 
0.650 
0.662 
0.676 
0.713 
0.713 
0.713 
1.55 
。
663
0.659 
0.644 
0.635 
0.623 
0.630 
0.642 
0.657 
0.687 
0.687 
0.687 
1. ω 
0.642 
0.639 
0.623 
0.615 
O.ω4 
0.612 
0.624 
0.638 
0.664 
0.664 
0.664 
1. 65 
0.622 
0.619 
O.ω5 
0.596 
0.586 
0.594 
。
606
0.621 
0.642 
0.642 
0.642 
1.70 
。604
O.ω1 
0.587 
0.579 
0.570 
0.578 
0.590 
0.604 
0.621 
0.621 
0.621 
‘ 
1. 75 
0.586 
0.583 
0.570 
0.562 
0.554 
0.562 
0.574 
0.589 
0.602 
O.ω2 
O.ω2 
1.80 
0.570 
0.567 
0.554 
0.547 
0.539 
。.548
0.559 
0.573 
0.584 
0.584 
0.584 
1.85 
0.554 
0.551 
0.539 
0.532 
0.524 
0.534 
0.545 
0.559 
0.566 
0.566 
0.566 
1.90 
0.540 
0.537 
0.525 
0.518 
0.511 
0.521 
0.532 
0.544 
0.550 
0.550 
0.550 
1.95 
0.526 
0.523 
0.511 
0.505 
0.498 
0.508 
。.520
0.530 
0.535 
0.535 
0.535 


<!-- p160 -->
1制
工业与民用能善意轩手册的
W.~ 
ω 汽市l气
Z他钊!什阳网友栩1"" VlWW W邵ød cOn' 
{立与建闷京学习主悲诸纪霞黯
续表4 -16 
用
叫
国
I 钊
t (s) 
\、\、
。
0.01 
0.06 
0.1 
0.2 
0 .4 
0.5 
0.6 
2 
4 
X, 
2. ∞ 
0.512 
0.510 
0 .498 
0 .492 
0 .486 
0.496 
0.508 
0.517 
0.521 
0.521 
0.521 
2.05 
0.5∞ 
0 .497 
0.486 
0 .480 
。.474
0 .485 
0 .496 
0.504 
。.507
0.507 
0.507 
2.10 
。.488
0.485 
0 .475 
0.469 
0.463 
0.474 
0 .485 
0 .492 
0 .494 
0 .494 
0.494 
2.15 
。.476
0 .474 
0 .464 
0 .458 
0 .453 
。.463
0 .474 
0.481 
0.482 
。.482
0.482 
2.20 
0 .465 
0.463 
0 .453 
0.448 
0.443 
0 .453 
0.464 
0 .470 
0.470 
0 .470 
0 .470 
2.25 
0 .455 
0 .453 
0.443 
0 .438 
0.433 
o.444 
0 .454 
0 .459 
0 .459 
0 .459 
0 .459 
2.30 
0.445 
0.443 
0 .433 
0 .428 
0.424 
。.435
0444 
0.448 
0.448 
0.448 
0.448 
2.35 
0 .435 
0.433 
0 .424 
0.419 
0 .415 
。.426
0.435 
0.438 
0 .438 
0 .438 
0.438 
2.40 
0.426 
0 .424 
0 .415 
0 .411 
0.407 
0 .418 
0 .426 
0 .428 
0 .428 
0 .428 
0.428 
2.45 
0.417 
0.415 
0.407 
0.402 
0.399 
0.410 
0.417 
0 .419 
0 .419 
0.419 
0 .419 
2.50 
0.409 
0 .407 
0.399 
0.394 
0.391 
0 .402 
0 .4ω 
0 .410 
0 .410 
0 .410 
0 .410 
2.55 
0 .4∞ 
0.399 
0.391 
0.387 
0.383 
0.394 
0.401 
0.402 
0 .402 
0.402 
0.402 
2.60 
0.392 
0.391 
0.383 
0.379 
0.376 
0.387 
0.393 
0.393 
0.393 
0.393 
0.393 
2.65 
0.385 
0.384 
。.376
0.372 
0.369 
0.380 
0.385 
0.386 
0.386 
0.386 
0.386 
2.70 
0.377 
0.377 
。.369
0.365 
0.362 
0.373 
0.378 
0.378 
0.378 
0.378 
0.378 
2.75 
0.370 
0.370 
0.362 
0.359 
0.356 
0.367 
0.371 
0.371 
0.371 
0.371 
0.371 
2.80 
0.363 
0.363 
0.356 
0.352 
0.350 
0.361 
0.364 
0.364 
0.364 
0.364 
0.364 
2.85 
0.357 
0.356 
0.350 
0.346 
0.344 
0.354 
0.357 
0.357 
0.357 
0.357 
0.357 
2.90 
0.350 
0.350 
0.344 
0.340 
0.338 
。.348
0.351 
0.351 
0.351 
0.351 
0.351 
2.95 
。.344
0.344 
0.338 
0.335 
0.333 
0.343 
0.344 
0.344 
0.344 
0.344 
0.344 
3. ∞ 
0.338 
0.338 
0.332 
0.329 
。.327
0.337 
0.338 
0.338 
0.338 
0.338 
0.338 
3.05 
0.332 
0.332 
0.327 
0.324 
0.322 
0.331 
0.332 
0.332 
0.332 
。.332
0.332 
3.10 
0.327 
0.326 
0.322 
0.319 
0.317 
0.326 
0.327 
0.327 
0.327 
0.327 
0.327 
3.15 
0.321 
0.321 
0.317 
0.314 
0.312 
0.321 
0.321 
0.321 
0.321 
。.321
0.321 
3.20 
0.316 
0.316 
0.312 
0.309 
0.307 
0.316 
0.316 
0.316 
0.316 
0.316 
0.316 
3.25 
0.311 
0.311 
0.307 
。.304
。.303
0.311 
0.311 
0.311 
0.311 
。.311
0.311 
3.30 
0.306 
0.306 
0.302 
0.3∞ 
0.298 
0.306 
0.306 
0.306 
0.306 
0.306 
0.306 
3.35 
0.301 
0.301 
0.298 
0.295 
0.294 
0.301 
0.301 
0.301 
0.301 
。.301
0.301 
3.40 
0.297 
0.297 
0.293 
0.291 
0.290 
0.297 
0.297 
0.297 
。.297
0.297 
0.297 
3.45 
0.292 
0.292 
0.289 
0.287 
0.286 
0.292 
0.292 
0.292 
0.292 
0.292 
0.292 
表4 -17 
水轮发电机运算曲线数字表
1. 
t (s) 
、、
。
0.01 
。.06
0.1 
0.2 
0 .4 
0.5 
0.6 
1 
2 
4 
X, 
0.18 
6.127 
5.695 
4.623 
4.331 
4.1∞ 
3.933 
3.867 
3.807 
3.ω5 
3.3∞ 
3.081 
0.20 
5.526 
5.184 
4.297 
4.045 
3.856 
3.754 
3.716 
3.681 
3.563 
3.378 
3.234 
0.22 
5.055 
4.767 
4.026 
3.806 
3.633 
3.556 
3.531 
3.508 
3 .430 
3.302 
3.191 
。.24
4.647 
4.402 
3.764 
3.575 
3.433 
3.378 
3.363 
3.348 
3.3∞ 
3.220 
3.151 
0.26 
4.290 
4.083 
3.538 
3.375 
3.253 
3.216 
3.208 
3.2∞ 
3.174 
3.133 
3.098 
a 


<!-- p161 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友忻州川Jioll' fl d con
川闷汉字第四窜黯短路电;在计算
145 
续表4 - 17 
1. 
t (s) 
\ 
。
0.01 
0.06 
0.1 
0.2 
0 .4 
0.5 
0.6 
1 
2 
4 
X, 
0.28 
3.993 
3.816 
3.343 
3.2∞ 
3. 矶~
3.073 
3.070 
3.067 
3.0ω 
3.049 
3.043 
0.30 
3.727 
3.574 
3.163 
3.039 
2.950 
2.938 
2.941 
2.943 
2.952 
2.970 
2.993 
0.32 
3.494 
3.3ω 
3.∞1 
2.892 
2.817 
2.815 
2.822 
2.828 
2.851 
2.895 
2.943 
0.34 
3.285 
3.168 
2.851 
2.755 
2.692 
2.699 
2.709 
2.719 
2.754 
2.820 
2.891 
0.36 
3.095 
2.991 
2.712 
2.627 
2.574 
2.589 
2.ω2 
2.614 
2.6ω 
2.745 
2.837 
0.38 
2.922 
2.831 
2.583 
2.508 
2.464 
2 .484 
2.5α】
2.515 
2.569 
2.671 
2.782 
0.40 
2.767 
2.685 
2.464 
2.398 
2.361 
2.388 
2.405 
2.422 
2.484 
2.600 
2.728 
0.42 
2.627 
2.554 
2.356 
2.297 
2.267 
2.297 
2.317 
2.336 
2.404 
2.532 
2.675 
0.44 
2.5∞ 
2.434 
2.256 
2.204 
2.179 
2.214 
2.235 
2.255 
2.329 
2.467 
2.624 
0.46 
2.385 
2.325 
2.164 
2.117 
2.098 
2.136 
2.158 
2.180 
2.258 
2.406 
2.575 
0.48 
2.280 
2.225 
2.079 
2.038 
2.023 
2.064 
2.087 
2.110 
2.192 
2.348 
2.527 
0.50 
2.183 
2.134 
2.∞1 
1.964 
1.953 
1.996 
2.021 
2.044 
2.130 
2.293 
2.482 
0.52 
2.095 
2.050 
1.928 
1. 895 
1.887 
1.933 
1.958 
1.983 
2.071 
2.241 
2 .438 
0.54 
2.013 
1.972 
1.861 
1. 831 
1. 826 
1. 874 
1.货)()
1.925 
2.015 
2.191 
2.396 
0.56 
1.938 
1.899 
1.798 
1. 771 
1.769 
1. 818 
1. 845 
1.870 
1.963 
2.143 
2.355 
o.ω 
1. 802 
1.770 
1.683 
1.662 
1.665 
1. 717 
1.744 
1.770 
1.866 
2.054 
2.263 
0.65 
1.658 
1.630 
1.559 
1.543 
1.550 
1. ω5 
1.633 
1.660 
1.759 
1.950 
2.137 
0.70 
1.534 
1.511 
1.452 
1. 440 
1.451 
1.507 
1.535 
1.562 
1.663 
1. 846 
1.964 
0.75 
1.428 
1.408 
1. 358 
1.349 
1.363 
1.420 
1.449 
1.476 
1.578 
1. 741 
1.794 
0.80 
1. 336 
1.318 
1.276 
1. 270 
1.286 
1.343 
1. 372 
1. 4∞ 
1.498 
1. 620 
1. 642 
0.85 
1.254 
1.239 
1.203 
1. 199 
1.217 
1. 274 
1. 303 
1.331 
1.423 
1.507 
1.513 
。"
1.182 
1.169 
1.138 
1.135 
1.155 
1.212 
1.241 
1.268 
1.352 
1.403 
1.403 
0.95 
1.118 
1.106 
1.080 
1.078 
1. ω9 
1.156 
1.185 
1.210 
1.282 
1.308 
1.308 
表4-18
水轮发电机运算曲线擞字表
1. 
t (s) 
、
。
0.01 
。.06
0.1 
0.2 
0 .4 
0.5 
0.6 
2 
4 
X, 
1.∞ 
1.061 
1.050 
1.027 
1. ω7 
1.048 
1.105 
1.132 
1.156 
1.211 
1.225 
1.225 
1.05 
1.仪用
0.999 
0.979 
0.980 
1.∞2 
1.058 
1.084 
1. 105 
1.146 
1.152 
1.152 
1. 10 
0.962 
0.953 
0.936 
0.937 
0.959 
1.015 
1.038 
1.057 
1.085 
1.087 
1.087 
1. 15 
0.919 
0.911 
0.896 
0.898 
0.920 
0.974 
0.995 
1.011 
1.029 
1.029 
1.029 
1.20 
0.880 
0.872 
0.859 
0.862 
0.885 
0.936 
0.955 
0.966 
0.977 
0.977 
0.977 
d 
1.25 
0.843 
0.837 
0.825 
0.829 
0.852 
0.9∞ 
0.916 
0.923 
0.930 
0.930 
0.930 
1.30 
0.810 
0.804 
0.794 
0.798 
0.821 
0.866 
0.878 
0.884 
0.888 
0.888 
0.888 
1. 35 
0.780 
0.774 
0.765 
0.769 
0.792 
0.834 
0.843 
0.847 
0.849 
0.849 
0.849 
1.40 
0.751 
0.746 
。.738
0.743 
0.766 
0.803 
0.810 
0.812 
0.813 
0.813 
0.813 
1.45 
0.725 
0.720 
0.713 
0.718 
0.740 
0.774 
0.778 
0.780 
0.780 
0.780 
0.780 


<!-- p162 -->
然柔之多管我
146 
工业与民用配喧贺ît手册时节气fP"，l问网友忻州ww沼zgdm
川闷及丰收悲诸报黯
续表4 - 18 
白
白
E
A
I 特
t (s) 
。
0.01 
0.06 
0.1 
0.2 
。.4
0.5 
0.6 
1 
2 
4 
X, 
1. 50 
0.7∞ 
0.6% 
。.690
0.695 
0.717 
0.746 
0.749 
0.750 
0.750 
0.750 
0.750 
1. 55 
0.677 
0.673 
。.668
0.673 
0.694 
0.719 
0.722 
0.722 
0.722 
0.722 
0.722 
1. ω 
0.655 
0.652 
。.647
0.652 
0.673 
0.694 
0.696 
0.696 
0.695 
0.696 
0.696 
1.65 
0.635 
0.632 
0.628 
0.633 
0.653 
。.671
0.672 
0.672 
0.672 
0.672 
。.672
1.70 
0.616 
0.613 
0.610 
0.615 
0.634 
0.649 
0.649 
。.649
。.649
0.649 
0.649 
1. 75 
0.598 
。.595
0.592 
0.598 
。.616
0.628 
0.628 
0.628 
0.628 
0.628 
。.628
1. 80 
。.581
0.578 
0.576 
0.582 
0.599 
0.608 
O.ω8 
。.608
。.608
。.608
0.608 
1. 85 
0.565 
0.563 
0.561 
0.566 
0.582 
0.590 
0.590 
0.590 
0.590 
0.590 
0.590 
1.90 
0.550 
0.548 
0.546 
0.552 
0.566 
0.572 
0.572 
0.572 
。.572
0.572 
0.572 
1.95 
。.536
0.533 
0.532 
。.538
0.551 
0.556 
。.556
。.556
0.556 
0.556 
0.556 
2. ∞ 
0.522 
0.520 
0.519 
0.524 
0.537 
0.540 
0.540 
。.540
0.540 
。.540
0.540 
2.05 
0.509 
0.507 
。.507
0.512 
0.523 
0.525 
0.525 
0.525 
0.525 
0.525 
0.525 
2.10 
0.497 
0 .495 
0.495 
0.5∞ 
0.510 
0.512 
0.512 
0.512 
0.512 
0.512 
。.512
2.15 
0 .485 
0 .483 
0.483 
0 .488 
0 .497 
0 .498 
0 .498 
0 .498 
0 .498 
0 .498 
0 .498 
2.20 
0 .474 
0 .472 
0.472 
0 .477 
0.485 
0.486 
0 .486 
0 .486 
0 .486 
0 .486 
0 .486 
2.25 
0 .463 
0 .462 
0.462 
0.466 
0.473 
0 .474 
0 .474 
。.474
0 .474 
0.474 
0.474 
2.30 
0.453 
0.452 
0 .452 
0.456 
0.462 
0 .462 
0.462 
0.462 
0 .462 
0.462 
0 .462 
2.35 
0.443 
0.442 
0.442 
0.446 
0 .452 
0.452 
0 .452 
0.452 
0 .452 
。.452
0 .452 
2.40 
0 .434 
。.433
。.433
0.436 
0.441 
。.441
0.441 
0.441 
0.441 
0.441 
0.441 
2 .45 
0.425 
0 .424 
0.424 
0.427 
0 .431 
0 .431 
0 .431 
0 .431 
0 .431 
0 .431 
0 .431 
2.50 
0 .416 
0 .415 
0 .415 
0 .419 
0 .422 
0 .422 
0 .422 
0 .422 
0 .422 
0 .422 
0 .422 
2.55 
0.408 
0 .407 
0.407 
0 .410 
0 .413 
0.413 
。.4 13
0.413 
0.413 
0.413 
。.413
2.ω 
0 .4∞ 
0.399 
0.399 
0.402 
0.404 
0 .404 
0.404 
0.404 
0.404 
0.404 
0.404 
2.65 
0.392 
。.391
0.392 
0.394 
0.396 
0.396 
0.3% 
0.396 
0.396 
。.396
0.396 
2.70 
0.385 
0.384 
0.384 
0.387 
0.388 
0.388 
0.388 
0.388 
0.388 
0.388 
0.388 
2.75 
0.378 
0.377 
0.377 
0.379 
0.380 
0.380 
0.380 
0.380 
0.380 
0.380 
0.380 
2.80 
0.371 
0.370 
0.370 
0.372 
0.373 
。.373
0.373 
0.373 
0.373 
0.373 
0.373 
2.85 
0.364 
0.363 
0.364 
0.365 
0.366 
0.366 
0.366 
0.366 
0.366 
0.366 
0.366 
2.90 
0.358 
0.357 
0.357 
0.359 
0.359 
0.359 
0.359 
0.359 
0.359 
0.359 
。.359
2.95 
0.351 
0.351 
0.351 
0.352 
0.353 
0.353 
0.353 
0.353 
0.353 
0.353 
0.353 
3 ∞ 
0.345 
0.345 
0.345 
0.346 
0.346 
0.346 
0.346 
0.346 
。.346
0.346 
0.346 
3.05 
0.339 
0.339 
0.339 
0.340 
0.340 
0.340 
0.340 
0.340 
0.340 
0.340 
0.340 
3.10 
0.334 
0.333 
。.333
0.334 
0.334 
0.334 
0.334 
0.334 
0.334 
。.334
0.334 
3.15 
0.328 
0.328 
0.328 
0.329 
0.329 
0.329 
0.329 
0.329 
0.329 
0.329 
0.329 
3.20 
0.323 
0.322 
0.322 
0.323 
0.323 
0.323 
0.323 
0.323 
0.323 
0.323 
0.323 


<!-- p163 -->
• 
多采堂之多管我
叫唰'cdtu 汀
时节气
fp"，d仔用网友iË'J{"" VlWW wilqld con
州附第四章障浦路电流计算
147 
续表4 - 18 
1. 
t (s) 
、
。
0.01 
0.06 
0.1 
0.2 
0 .4 
0.5 
0.6 
1 
z 
4 
X, 
3.25 
0.317 
0.317 
0.317 
0.318 
0.318 
0.318 
0.318 
0.318 
0.318 
0.318 
0.318 
3.30 
0.312 
0.312 
0.312 
0.313 
0.313 
0.313 
0.313 
0.313 
0.313 
0.313 
0.313 
3.35 
0.307 
0.307 
0.307 
0.308 
0.308 
0.308 
0.308 
0.308 
0.308 
0.308 
0.308 
3.40 
0.303 
。.302
0.302 
0.303 
。.303
0.303 
0.303 
0.303 
0.303 
0.303 
0.303 
3.45 
0.298 
0.298 
。.298
0.298 
0.298 
0.298 
0.298 
0.298 
0.298 
0.298 
0.298 
(5) 参数的差异所引起的交流分量的修正。当发电机的参数与"标准参数"有较大
差别时，为提高计数的精确度，可对交流分量进行修正计算。同步发电机的标准参数见
表4 - 19 0 
亵4-19
同步发电机的标准参鼓
发电机类型
XiB) 
X 与(B)
X':'(B) 
Xq(B) 
X'~(B) T'<Il(B) T';"( B) T与(B)
马(B)
T'd( B) 
T飞(B)
( s) 
(8) 
(8) 
(s) 
( 8) 
( s) 
C倒伊
汽轮发电机
1.9040 0.2150 0.1385 
0.9ωo 0.1385 9.0283 0.1819 2.0125 
0.25创}
1.0195 0.1172 
0.825 
水轮发电机
0.9851 0.3025 0.2055 0.6423 0.2257 
5.9αm 0.0673 0.1581 0.2124 1.8117 0.0457 
0.850 
如果实际电掘的发电机的时间常数T 与表4 -
19 所示数值相差较大时，则查曲线时应用
修正后的短路时间。
当
t
:s.三0.068 时，交流分量处于超瞬态过程，可用换算过的时间
t
来查曲线，以求得
t8 的实际短路电流。
t"的计算式为
T .ï (B) 
T;t 
= 
,,
w 
(4 - 21) 
当
t > 0.068 时，交流分量处于瞬态过程，可用换算过的时间
t ' 代替实际短路时间
t 来
查曲线，以求得内的实际短路电流。
t ' 的计算式为
T J (B) 
TJ 
t 
t' = 
(4 - 22) 
以上式中
发电机的短路超瞬态时间常数，T.ï (B) 
X'~(B) 
-一」一一T品(B)
，TX = 
X'd ( B) • dO' ~， , • d 
Td' (B) 、T d'
w
m
即
T 
W
H
一
几
T品(B) 、T 品
发电机的开路超瞬态时间常数;
T d( B) 、凡'
Tl山(B) 、T岛
r斗(B) 、X飞
X与(B) 、X与
XJ (B) _. /_, _. 
X巳
发电机的短路瞬态时间常数，凡(B) =击n\ 阳川J= 王;凡;
发电机的开路瞬态时间常数;
发电机的超瞬态电抗;
发电机的瞬态电抗;
、
随
南
且


<!-- p164 -->
多采堂之多管我
148 
工业与民用配增设计手册旧呐fP"，l阳网友旷
Xd(B) 、X d→一-发电机的同步电抗。
以上各式中带有标号
( B) 的是标准参数，不带标号( B)
的是发电机的实际参数。
四、短路点由多个电源供电的三相短路电流初始值I飞的计算
当一个网络是由参数条件相差悬殊的多个电源供电，则在绘制短路电流计算网络时，
应将参数条件相近的电源合并，分成几个等效电源组。然后分别算出各等效电源组向短
路点提供的短路电流，最后将各组提供的短路电流相加，即得到通过短路点的全部短路
电流O
电游、参数条件是指发电机型式、电掘容量以及电源至短路点的阻抗大小等。图4 - 13 
(a) 给出了多电源供电的例子。例中假设电源
1 和2 ，
3 和4 的参数条件相近，均为有限电
源容量;电师、5 为无限大电源容量。下面以计算短路点k 的三相短路电流交流分量为例，叙
述计算步骤:
(1)先将各电源的内电抗z飞和支路外电抗
X w 按同一基准容量
Sj
(一般
Sj = 100MVA) 
归算为标么值，再将各电帽、及其所在的支路电抗合并成一个等效标么电抗X 祷，见图4 - 13 
(b)o 
S" 
S,2 
S" 
S,. 
S, 
" 
X dl 
Xwl 
X.3 
Xw6 / k 
z15=0 
X w5 
S" 
S,1 
S,3 
S", 
S, 
X叫
tx吨
CX' 3
tx叫
çX.5
(b) 
(a) 
S ，~l 
S ，~2 
S, 
SrI.l 
Sr!.2 
Srs 
SrI.l 
Srl:2 
58 
X咐
{X. 21
ç X什
X' 12 
X杨白
X.d 
~X*c2 ç X.c3 
X咱
，k
(d) 
(e) 
(C) 
图4 一13
多电源网络短路电流计算程序
( a)
原等值网络;
(b) 按同一基准容量归算后的等值网络;
(c) 按参数条件分组合并后的等值
网络;
(d) 消去公共支路电抗后的等值网络;
(e) 按各支路电源总容量归算后的等值电抗网络
(2) 将各电源按其参数条件分组合井，电源
Srl 和
Sr2合并为
Sr~1 ，电源
S r3和乌合并为
Sr~2 ;支路电抗X 锋l 和X 门合并为X 祷11'
X 叶和X 叫合并为X21
; 见图4-13
(c) 。


<!-- p165 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿u!"" VlWW Will'Ød con
川闷汉学习第Ri.戴黑短路电波ìt算
149 
(3) 消去公共支路电抗X 叶，求出各组电源至短路点k 之间的等值电抗，见图4 - 13 
(d) 。图中
X 替12 = x 铃'2./ C 1 
X 骨22 = X 铸'2./ C2 
(4 - 23) 
X 持52 = X 骨'2./ C3 
式中
X 赘z一短路电路的总电抗，且有
X
专
X 择lI X 善01 X. 
费~.
且墨
U 
+ X 扭采-
2. 
X 替l1 X 骨21 + X 铃21 X 骨5 + X 骨5 X 费11
费。
C 1 、C2 、C 3
分布系数，且有
C -X 骨21 X 提5
1 -
X 僻l1 X 费21 + X 择21 X 拌5 + X 赞5 X 磐11
C 
X 赞I! X 赞5
2 = -
X 普l1 X 普21 + X 骨21 X 椅5 + X 赞5 X 祷II
C 
X 晏l1 X 善21
3=X 骨l1 X 骨21 + X *21 X 并5 + X 铸5 X 部11
对于同一个短路点，应有C 1 +C2 +C3 + … + Cn = 1 。
(4) 再将X 铃12和X *22分别归算到以
S r'i.1 和
S r'2.2为基准容量的标么值X 普cl 和X 祷c2 。至于
X 叶，因为该支路由无限大电源容量供电，故可不必换算。取X 普c3 = X 替52 ，见图4 -
13(e) 。
(5) 根据电摞组I 和H 的发电机类型及其所在支路的标么值X 眷CI 和X 椅c2 ，即可从相应
的运算曲线(图4-4- 图4 -
12) 上查出某一时刻
t 由电源组I 和H 通过相应支路，送到短
路点去的短路电流交流分量标么值
I';1 和
I';2;
支路皿采用式
(4-18) ，按无限大电源、容量
系统计算，即几=J
。
(6) 求出各组电源送到短路点去的短路电流交流分量有效值
ri 、
fí 、
f3 。此三路电流
之和即为通过短路点k 的全部短路电流IE ，即
I'~=f'I+fí+f3 kA 
(4 - 24) 
S: 
S 
式中If= 几主L;IZ=rh兰兰;IZ=ru-L=-J
号
\3 叫"飞3UJ
d 
dJEUJ 
JEUJX 赘c3
如果支路I 或H 的等效电抗标么值X 川~3 ，则通过该支路的短路电流交流分量有效值I"在
整个短路过渡过程可以认为不衰减，因而可以按无限大电游、容量系统考虑，直接用公式算
出，即
]" =一豆豆一
13 Uj X * c 
五、三相短路电流峰值ip
( 即短路全电流最大瞬时值)的计算和全电流最大
有效值Ip 的计算
根据短路电流变化可知，短路全电流峰值
ip 包含有交流分量
iAC 和直流分量
iDC 。短路


<!-- p166 -->
150 
工业与民用岳重磁带手册r甘
Ifr< .... o Fl'<1叫价
<....
...... ~_ r 
马十刑'11，气阳钊!l rp.f'阴立之割1"" VlWW W沼I' ød con 
仪快闷汉学习主悲诸ZF雪黯
电流直流分量的起始值A
=.fiI'Ír.，短路全电流峰值
ip 出现在短路发生后的半周期
(0.018)
内的瞬间，其值可按下式计算
ip = Kp .fiI':' 
(4 - 25) 
短路全电流最大有效值
Ip 按式
(4-25') 计算
I p =
I'Ír. 11工2 (Kp_ 1) 2 
(4-25') 
式中
Kp一短路电流峰值系数，
Kp = 1 + e号;
Tf 
短路电流直流分量衰减时间常数，
S ，当电网频率为50Hz 时，
XL一一短路电路总电抗
，0; 
RL-一一短路电路总电阻，
0 。
T 
XZ 
-一
f-314Rz' 
如果电路只有电抗，则
Tf = ∞
，
Kp = 2; 如果电路只有电阻，则
Tf = 0 , Kp = 1; 可见
2~ Kp~ 1 0 
Kp 与全的数值关系见图4 - 14 所示曲线。工程设计中凡的取值以及ip 的计算值如下:
A ‘ L 
2. 。
同1. 5
1.4 
1.2 
0.5 
~ζ 
/ 
J 
/ 
v 
./' 
1 
2 
3 4 5 6 7810 15 20 30405060 80100 
云
图4 - 14 民与比值主的关系曲线
(1)当短路发生在发电机端时，取Kp = 1 .9 , i p = 2.69 I'Ír. , 1 p :;:: 1 .621 'Ír. 0 
(2)
当短路发生在发电厂高压侧母线时取Kp = 1.屿，
ip = 2.621飞，
1 p = 1 . 56 1 ':' 0 
(3) 当短路点远离发电厂，短路电路的总电阻较小，总电抗较大( R L寸XL ) 时，
Tf = 
0.058 ，取Kp= 1. 8 ，
i p =2.55 凡，
Ip = 1.51/ ':'0 
(4) 在电阻较大( RL > ~ XL ) 的电路中，发生短路时，短路电流非周期分量衰减较快，
可取人= 1.3 , ip = 1. 841':', Ip = 1. 091':' 。
六、电动机对短路电流的影响
(1)同步电动机在短路计算中，按同步发电机处理。高压同步电动机对短路电流的影响
可按有限电源容量考虑。同步电动机在短路过渡过程任一时刻，所给出的短路电流周期分量
可利用运算曲线计算(图4-3- 图4 -
11) 。如果同步电动机的励磁绕组时间常数
Td 与制订
曲线的标准参数(表4 -
19) 相差较大时，则时间
t 应按式
(4 -
21)
和式
(4 -
22)
修正。
而励磁系统时间常数Te 对周期分量的影响很小，可不修正。


<!-- p167 -->
多采堂之多管我
时节气F阴阳网友iË'J{"" VlWW w;'lI'ød con 州附学附第gJ震
短路电流计算
151 
叫唰'cdtu 汀
(2) 高压异步电动机对短路电
流的影响，只有在计算电动机附近
短路点的短路峰值电流时才予以考
虑。在下列情况下，可不考虑高压
异步电动机对短路峰值电流影响:
1)异步电动机与短路点的连接
已相隔一个变压器;
2) 在计算不对称短路电流时。
1. 8 
1. 6 
屯1. 4
同
1. 2 
1.0 
M 
0.8 0 
• 
』
t升
~ 
K DM 
t> 问
民护
二护
500 
1
叫斗=
r;丁
10∞
lS∞ 
P,M(kW) 
0.20 
0.18 
0.16 
0.14 ‘恼
。.12ι
0.10 
0.08 
0.06 
0.04 
0.02 
0 
2000 
(3) 异步电动机提供的反馈电
流的计算:
1)由一台异步电动机提供的反
馈电流周期分量初始值按下式计算
图4 - 15 
异步电动机额定容量P ，M与冲击系数KpM 的关系
T'r一反馈电流周期分量衰减时间常数
I'M = KstMlrM X 10- 3 
kA 
2)
由
n 台异步电动机提供的反馈电流周期分量初始值按下式计算
f M = :Z= K.t川
i = 1 
3)
由
n 台异步电动机提供的反馈电流峰值电流按下式计算
IpM = 0.9 X~ :Z= KpMιMJ而X 10-3 
kA 
以上式中
I'M一一电动机反馈电流交流分量初始值(有效值)，kA; 
K.tM一一电动机反馈电流倍数，可取其起动电流倍数值;
K州B一一第
i 台电动机的反馈电流倍数，可取起动电流倍数值;
IrM一一电动机额定电流;
lr~州
h
KpM阳B「-一一第
i 台电动机反馈电流峰值系数。
(4的)计人异步电动机影响后的短路电流:
1)三相短路电流交流分量初始值
1';' = 1'; + I'M 
kA 
2) 短路电流峰值
i p, = ip. + i pM =.J2 ( Kp.r: + 1. 1 KpM I'M) 
kA 
以上式中
I:一一由系统送到短路点的三相短路电流初始值;
I'M-- 由短路点附近的异步电动机反馈电流初始值;
i阳一一由系统送到短路点的短路电流峰值;
ipM-一由短路点附近的电动机反馈的短路峰值电流;
Kps一一-由系统馈送的短路电流峰值系数;
(4 - 26) 
(4 - 27) 
(4 - 28) 
(4 - 29) 
(4 - 30) 
KpM一一由异步电动机馈送的短路电流峰值系数，一般可取1. 4- 1. 7 ，正确数据可


<!-- p168 -->
152 
工业与民用硝制作册
i衍主争气
Z但"dfr阴阳网友究与Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
查图4 -15 。
七、两相不接地短路电流的计算
两相不接地短路电流初始值
I'G 的计算公式如下:
对于汽轮发电机
r ,,, 
Itq-ukA 
一- 2( X'd + X w ) 
(4-31) 
对于水轮发电机
A
凡
E-… 
(4 - 32) 
将两相短路超瞬态电流计算公式与三相短路超瞬态电流计算公式相除，得
l'k2 
J3 
τ二=二= 0.866 
I'Íò 
2 
(4 - 33) 
而
ip 1 p 均正比于It ，故
l''.,a = O. 866 I'k3; i pk2 = O. 866 i pk3; 1 pk2 = O. 8661 pk3 
(4 - 34) 
两相短路稳态电流
1k2与三相短路稳态电流
1k3 的比值关系，视短路点与电源的距离远近
而定:
(1)在发电机出口处发生短路时
1k2 = 1.51 k3 
kA 
(2) 在远距离点短路时，即X 祷c>3 时，因h = I'í.，
故
1k2 =0.8661k3 
kA 
(4 - 35) 
(4 - 36) 
(3)一般可这样估算
X 祷c > 0.6 时，
1k2 < 1k3 
X 铸c=0.6 日才
，
1k2 =Ik3
X 普c < 0.6 时，
1 k2 > 1 k3 
(4 - 37) 
在靠近发电机端短路时，两相短路电流的交流分量亦可利用三相短路的运算曲线(图4
-4- 图4 -
12) 进行近似计算，其方法是以两倍的X 赞c
(X 铸C为计算三相短路电流用的短路
电路电抗的标么值)作横坐标，从运算曲线上查得
I 祷，然后按下式求出两相短路电流在某
一时刻
t 的交流分量有名值1 zk2。
Izk2 = J31. Ji'Z. 
kA 
(4 - 38) 
式中
1 r'Z.一一有限电源容量系统向短路点馈送短路电流时所有发电机额定电流的总和，
kA 。
八、单相接地电容电流的计算
电网中的单相接地电容电流由电力线路和电力设备(同步发电机、大容量同步电动机及
变压器等)两部分的电容电流组成。电力设备的电容电流见表4 - 20' 。
(1)电缆线路的单相接地电容电流按下式计算:
6kV 电缆线路
lOkV 电缆线路
95 + 2. 84S 
lc = 一一-一'一_';: U.I 
A 
2200 + 6S 
95 + 1.44S 
lc = ，，~~{\. .. ~ .~; "U,l 
A 
2200 + 0.23S 
(4-40) 
(4 - 39) 


<!-- p169 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
F阴阳网友忻州W Will'Ød con
川闷字第四牵黯短路电流计算
1 臼
电缆线路的单相接地电容电流还可以按下式估算
I c =O.lUr l 
A 
电缆芯线的标称截面，
m2;
线路额定线电压，
kV; 
(4 - 41) 
以上式中
S 
U 
l 
线路长度，
km; 
Ic一一-接地电容电流，
A 。
(2) 架空线路单相接地电容电流按下式计算:
无架空地线单回路
Ic =2.7Urlx lO- 3A 
有架空地线单回路
Ic =3.3Ur lx lO- 3A 
架空线路的单相接地电容电流还可以按下式估算
U_l 
Ic = 元6
架空线路和电缆线路每千米单相接地电容电流的平均值见表4 - 20 。
(4 - 42) 
(4 - 43) 
(4-44) 
亵4- 20 
架空线路和电缆线路每千米单相接地电容电流的平均值
单位: Alkm 
电
压
电缆线路，当芯线截面为下列诸值时
(mm
2 )
架空线路
(kV) 
10 
16 
25 
35 
50 
70 
95 
120 
150 
185 
240 
单回路
双回路
6 
0.33 
0.37 
0.46 
0.52 
0.59 
0.71 
0.82 
0.89 
1. 10 
1.20 
1.30 
0.013 
0.017 
10 
0.46 
0.52 
0.62 
0.69 
0.77 
0.90 
1.∞ 
1. 10 
1.30 
1.40 
1. 60 
0.0256 
0.035 
35 
3.70 
4.10 
4.40 
4.80 
5.20 
O.σ78 
0.102 
(0.091) 
(0.110) 
注
括号内数字用于有架空地线的架空线路。
亵4 - 20' 
变电所增加的接地电容电流值
额定电压
(kV)
6 
10 
15 
35 
63 
110 
附加值(% ) 
18 
16 
15 
13 
12 
10 
第五节
低压网络电路元件阻抗的计
在计算三相短路电流时阻抗指的是元件的相阻抗，即相正序阻抗。因为已经假定系统是
对称的，发生三相短路时只有正序分量存在，所以不需要特别提出序阻抗的概念。
在计算单相短路(包括单相接地故障)电流时，则必须提出序阻抗和相保阻抗的概念。
在低压网络中发生不对称短路时，由于短路点离发电机较远，因此可以认为所有元件的负序
阻抗等于正序阻抗，即等于相阻抗。
TN 接地系统低压网络的零序阻抗等于相线的零序阻抗与3 倍保护线(即PE 、
PEN 线)
的零序阻抗之和，即
z (0) = Z (0)' ph + 3 Z (0)' p 
R(o) = R(O).ph + 3R(0).p 
X(O) = X (O).ph + 3X(0).p 
(4 - 45) 


<!-- p170 -->
154 
主韭与民用原鳝斟手册Mb制!frp.f!网友……阳MM 诸报黯
TN 接地系统低压网络的相保阻抗与各序阻抗的关系可从下式求得
• 
• 
• 
Zph'p 
Z (1) + Z (2) + Z (3) 
3 
R(l) + R(2) + R(O) 
2R(I) + R(O) 
(4 - 46) 
R ph • p = 
3 
3 
X (I) + X (2) + X(O) 
2X(I) + X(O) 
X ph. p = 
3 
3 
一、高压侧系统阻抗
在计算220/380V 网络短路电流时，变压器高压侧系统阻抗需要计入。若己知高压侧系
统短路容量为叭，则归算到变压器低压侧的高压系统阻抗可按下式计算
Z 
(cun)2 
=一言f-x103
mO 
如不知道其电阻Rs 和X s 的确切值，可以认为
以上式中
Un 
C 
s: 
R. 、X s 、Zs
Rs =O.IXs ' 
X s =0.995Zs 
变压器低压侧标称电压，0.38kV j 
电压系数，计算三相短路电流时取1.05 ; 
变压器高压侧系统短路容量，
MVAj 
归算到变压器低压侧的高压系统电阻、电抗、阻抗，
mO 。
(4 - 47) 
至于零序阻抗，
D, ynll 和Y ，
ynO 连接的配电变压器，当低压侧发生单相短路时，零
序电流不能在高压侧绕组流通，高压侧对于零序电流相当于开路状态，故在计算单相接地短
路电流时视若无此阻抗。
10(6)/0.4kV 配电变压器高压倒系统短路容量与高压侧系统阻抗、
相保阻抗(归算到400V)
的数值关系见表4 -
21 所列。
袤4- 21 
10(6)/O.4kV 变压器高压侧系统短路容量与寓压侧阻抗、
相保阻抗{归算~J 物。V) 的数值关系
高压侧短路容量
10 
20 
30 
50 
75 
1∞ 
200 
S';(MVA) 
Z ① 
8 
16. ∞ 
8 ∞ 
5.33 
3.20 
2.13 
1.60 
0.80 
X? 
, 
15.92 
7.96 
5.30 
3.18 
2.12 
1.59 
。.80
R ② 
自
1.59 
0.80 
0.53 
0.32 
0.21 
0.16 
0.08 
R ③ 
php's 
1.06 
0.53 
0.35 
0.21 
0.14 
0.11 
。.05
xqpp hps 
10.61 
5.31 
3.53 
2.12 
1.41 
1.06 
0.53 
们216)
① 系统阻抗Z ，= 去× U=ETm03U「系统平均电压，
② 系统电抗X ，= 0.995Z ，. 系统电阻R ，=O.IX ，;
单位:m!1
3∞ 
。。
0.53 
。
0.53 
。
0.05 
。
0.03 
。
0.35 
。
③ 对于D. ynll 或Y.ynO 连接变压器，零序电流不能在高压侧流通，故不计入高压侧的零序阻抗
R(Q)'8 、X (0)' P 即
相保电阻
相保电抗
2R (I)-o 
2R, 
R php ' s =τ (R (I).， + R(2)' , + R(川、)=-I一=了mn
1 . 
2X,.,.. 
2X. 
几hpe= 亏(X (I)-o +Xω ，+ X(O) ,.) = =俨=γ


<!-- p171 -->
然柔之多管我
，_.唰'cdtu 汀
时节气
fp"，d仔阳1i1.'&iË'U"" …叫
155 
10(6)/O.4kV 兰相双绕组配电变压器的阻抗
一
一、
配电变压器的正序阻抗可按表4-2 中有关公式计算，变压器的负序阻抗等于正序阻抗。
Y, ynO 连接的变压器的零序阻抗比正序阻抗大得多，其值由制造厂通过测试提供;
D, ynll 
连接变压器的零序阻抗如果没有测试数据时，可取其值等于正序阻抗值，即相阻抗。表4-
22 及表4 - 23 列出了几种变压器的各序阻抗值和相保阻抗值。
表4-22
"、
S9-M 系列10(6)/O.4kV 变压器的阻抗平均值{归算到400V 侧)
电阻(mO)
电抗(mO)
电阻(mO)
电抗(mO)
D, yn1l 
D ,yn1l 
Y ，严10
Y,ynO 
电
压
容量
阻抗
负载
正、
正、
正、
正、
零序
相保
零序
相保
零序
相保
零序
相保
型
号
电压
损耗
负序
负序
负序
负序
(kV) 
(kVA) (% ) (kW) 
R( 川、
X( 川、
R( 川、
XO) 、
R(2) 
R(o) 
R ph ' p 
X(2) 
X(O) 
X ph ' p 
R(2) 
R(o) 
R ph ' p 
X(2) 
X (0) 
X ph' 
R 
X 
R 
X 
2.50 
30.40 
10 
18.67 30.40 
58.93 
2(且)
4 
(2.60) 
10 
10 
10 
30 .40 30.40 ( 10.40) 
36 
(18.93) (30.26) 
116 
(58.84) 
250 
4 
3.05 
7.81 
7.81 
7.81 
23.75 23.75 23.75 
7.81 
29.2 
14.94 23.75 
1∞.2 49.23 
315 
4 
3.65 
5.89 
5.89 
5.89 19.43 19.43 19.43 5.89 
20.3 
10.69 19.43 
79.7 
39.52 
4∞ 
4 
4.30 
4.30 
4.30 
4.30 
15.41 15 .41 15.41 4.30 
15.1 
7.90 
15.41 
63 
31.27 
59 
5∞ 
4 
5.10 
3.26 
3.26 
3.26 12.38 12.38 12.38 3.26 12.48 6.33 
12.38 53.1 
25.95 
59- M 10/0.4 
630 
4.5 
6.20 
2.50 
2.50 
2.50 
11.15 11.15 11. 15 
2.50 
8.7 
4.57 
11.15 40.24 20.85 
8∞ 
4.5 
7.50 
1. 88 
1. 88 
1.88 
8.8 
8.8 
8.8 
1.88 
6.5 
3.42 
8.8 
31.80 16.47 
1α泊
4.5 
10.30 
1.65 
1.65 
1.65 
7.0 
7.0 
7.0 
1.65 
5.8 
3.03 
7.0 
28.20 14.07 
1250 
4.5 
12. ∞ 1.23 
1.23 
1.23 
5.63 
5.63 
5.63 
1.23 
4.4 
2.29 
5.63 
22.6 
11.29 
4.5 
20 ∞ 
1.25 
4.32 
4.32 
4.32 
1.25 
3.2 
1.9 
4.32 
17.1 
8.58 
16∞ 
(14.5) 1.25 
1.25 
(0.91) 
(1. 67) ( 4.41) 
(8.64) 
注
括号内数值为59- M 系列变压器数值。
表4-23
SC(B)9 系列10(6)/O.4kV 变压器的阻抗平均值(归算到400V 侧)
电阻(mO)
电抗(时1)
电阻(mO)
电抗(mO)
D ，严111
D ，严111
Y ，严10
Y,ynO 
电
压
容量
阻抗
负载
正、
零序
正、
正、
正、
相保
零序
相保
零序
相保
零序
相保
型
号
电压
损耗
负序
负序
负序
负序
(kV) 
(kVA) (% ) (kW) 
R( 川、
X( 川、
R (I) 、
X( 川、
R(2) 
R(o) 
R ph ' p 
X(2) 
X(o) 
X ph' p 
R(2) 
R(o) 
R ph ' p 
X(2) 
X (0) 
X ph' 
R 
X 
R 
X 
1ω 
4 
1.98 
12.38 12.38 12.38 38.04 38.04 38.04 12.38 37.4 20.72 38.04 
405 
1ω.36 
2∞ 
4 
2.24 
8.96 
8.96 
8.96 29.93 29.93 29.93 
8.96 35.46 17.79 29.93 359.8 139.89 
5C9 
250 
4 
2 .41 
6.17 
6.17 
6.17 24.85 24.85 24.85 
6.17 
33.03 15.12 24.85 303 .4 117.70 
315 
4 
3.10 
5.∞ 5. ∞ 5. ∞ 19.70 19.70 19.70 
5 ∞ 29.86 13.29 19.70 
230 
89.8 
4∞ 
4 
3ω 3.60 
3.60 
3.60 
15.59 15.59 15.59 
3.ω 16.88 
8.03 
15.59 214.8 81.99 
5∞ 
4 
4.30 
2.75 
2.75 
2.75 
12.50 12.50 12.50 2.75 
12.88 6.13 
12.50 177.7 67.57 
630 
4 
5.40 
2.18 
2.18 
2.18 
9.92 
9.92 
9.92 
2.18 
10.19 4.85 
9.92 
150.1 56.65 
10/0.4 
630 
6 
5.60 
2.26 
2.26 
2.26 
15.07 15.07 15.07 2.26 
11.44 5.32 15.07 197.8 75.98 
8∞ 
6 
6.ω 1.65 
1.65 
1.65 
11.89 11.89 11.89 
1.65 
7.96 
3.75 
11.89 148.7 57 .49 
5CB9 
1α)() 
6 
7.60 
1.22 
1.22 
1.22 
9.52 
9.52 
9.52 
1.22 
7.73 
3.39 
9.52 
109.1 42.71 
1250 
6 
9.10 
0.93 
0.93 
0.93 
7.62 
7.62 
7.62 
0.93 
6 .49 
2.78 
7.62 
79 
31 .41 
1600 
6 
1 1.∞ 0.69 
0.69 
0.69 
5.96 
5.96 
5.96 
0.69 
4 .43 
1.94 
5.96 
58 
23.31 
2创)()
6 
13.30 0.53 
0.53 
0.53 
4.77 
4.77 
4.77 
0.53 
2.91 
1.32 
4.77 
46.3 
18.61 
25∞ 
6 
15.80 0.40 
0.40 
0.40 
3.82 
3.82 
3.82 
0.40 
2.18 
0.99 
3.82 
36.7 
14.78 
注
因5C(B) 1O系列阻抗平均值与5C(B)9 系列阻抗平均值相近，所以本表变压器阻抗平均值也可用于SC(B) 10 系列。


<!-- p172 -->
156 
-
J 
一」、
然柔之多管我
工业与民用jè'!啻设计手册时节气fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
低压配电线路的阻抗
各种型式的低压配电线路阻抗(正、负序)的计算方法详见第九章第五节。这里只对线
路的零序阻抗和相保阻抗的计算方法作一补充。
1.线路零序阻抗的计算
各种型式的低压配电线路的零序阻抗Z (0) 均可由下式计算
IZ(o)I=IZ(O)ph + 3 Z (O)p I 
= v [R(创ph + 3R(0)pF + [ X(创ph + 3x(0)pF 
(4 - 48) 
式中
Z(O)ph一一相线的零序阻扰，Z(川h = V RZ川h +抖。)ph ; 
Zω)p一一保护线的零序阻抗，Z(O)p = I RZo)p + XZO)p; 
R(O)ph 、X (O)ph一一相线的零序电阻和电抗;
R(o)p 、X(O)p一一一保护线的零序电阻和电抗。
相线、保护线的零序电阻和零序电抗的计算方法与正、负序电阻和电抗的计算方法相
同，但在计算相线零序电抗
X(O)ph和保护线零序电抗
X(O)p时，线路电抗计算公式中的几何均
距DJ 改用
Do 代替，其计算公式如下
Do = J D Ll pD l2pD I3p 
(4 - 49) 
式中
D Ll p 、
D l2p 、
D I3 p一一相线L1、口、口中心至保护线PE 或PEN 线中心的距离，
mm 。
式中
2. 线路相保阻抗的计算
单相接地短路电路中任一元件(配电变压器、线路等)的相保阻抗
Zph'p计算公式为
Z向= v' R~hp + X~hp 
R内=÷[R(l)+R口) + R(o) J 
=f[R(l)+R(2)+R叩+ 3R(0)pJ = R ph + Rp 
X内=÷[X(I)+XO)+ 具。)]=÷[X(1)+Xω+ 儿。)川川)pJ 
Rphp 
X php 
R (I)、X(O
R(2)
、X(2)
R(o) 、X(O)
二÷[X(l)+X(2)+X(川+具。)p
元件的相保电阻，
Rphp=t[R(1)+RO)+R叫:
元件的相保电抗，X旷÷[X(1)+Xω+ 矶。) J ; 
元件的正序电阻和正序电抗;
元件的负序电阻和负序电抗;
(4 - 50) 
R ph 、R(O)ph 、X(O)ph
Rp 、R(o)p 、X (O)p 
元件的霉序电阻和零序电抗，R(o) = R(O)ph + 3 R(o)p' X (0) = X (O)ph + 3X (O)p; 
元件相线的电阻、相线的零序电阻和相线的零序电抗;
元件保护线的电阻、保护线的零序电阻和保护线的零序电抗。


<!-- p173 -->
多采堂之多管我
叫唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW w;'lI'ød COn'川闷汉字?第愚蠢黯短路电流计算
157 
3. 线路阻抗的数据
各种型式配电线路的相线(正、负序)电阻和相线(正、负序)电抗及相保电阻、相保
电抗值见表4 - 24 、表4 - 25 。
表4- 24 
低压母线单位长度阻抗值
单位:
m!1/m 
X' 
X'php 
母
线
规
格①
R'
③ 
R' ③ 
php -
D( (mm) 
D': = 200mm , D(mm) 
(mm) 
R' + R' P 
250 
350 
250 
350 
3[2(125 x 10) J + 125 x 10 
0.014 
0.042 
0.147 
0.170 
0.317 
0.344 
3[2(125 x 10) J + 80 x 10 
0.014 
0.054 
0.147 
0.170 
。.340
0.367 
4(125 x 10) 
。.028
0.056 
0.147 
0.170 
0.317 
0.344 
3(125x 10) +80x8 
0.028 
0.078 
0.147 
0.170 
。.341
0.369 
3(125x 10) +80x6.3 
0.028 
0.088 
0.147 
0.170 
。.343
0.370 
4[2 (1∞x 10) J 
0.016 
0.032 
0.156 
0.181 
0.336 
0.366 
3[2 (1∞x lO )J+l∞x lO 
0.016 
0.048 
。.156
。.181
0.336 
0.366 
3[2 (1∞x lO )J+80x8 
0.016 
0.066 
0.156 
0.181 
0.350 
0.380 
4 (1∞x 10) 
0.033 
。
066
。
156
0.181 
0.336 
0.366 
3 (1∞x 10) +80x 10 
0.033 
0.073 
0.156 
0.181 
0.349 
0.378 
4(80 x 10) 
。.040
0.080 
0.168 
0.193 
0.361 
0.390 
3(80 x 10) + 63 x 6.3 
0.040 
0.116 
0.168 
0.193 
0.380 
0..410 
铜4 (1∞x 10) 
0.025 
。.050
0.156 
。.181
0.336 
0.366 
铜3 (1∞x 10) + 80 x 8 
0.025 
0.056 
。
156
0.181 
0.350 
0.380 
铜4(80 x 8) 
。.031
0.062 
0.170 
0.195 
0.364 
。.394
铜3(80x8) +63x6.3 
0.031 
0.078 
0.170 
0.195 
0.382 
0.412 
铜3(80x8) +50x5 
0.031 
0.104 
0.170 
0.195 
0.394 
0.423 
4 (1∞x 8) 
0.040 
0.080 
0.158 
0.182 
0.340 
。.368
3 (1∞x8)+80x8 
0.040 
o.ωo 
0.158 
0.182 
0.352 
0.381 
3 (1∞x 8) + 63 x 6.3 
0.040 
0.116 
0.158 
0.182 
0.370 
0.399 
4(80x 8) 
0.050 
0.1∞ 
0.170 
0.364 
3(80x8) +63x6.3 
0.050 
0.126 
0.170 
0.382 
3(80x8) +50x5 
0.050 
0.169 
。.170
0.394 
4(80x 6.3) 
。"。
。.120
0.172 
0.368 
3(80 x 6.3) + 63 x 6.3 
。-悦。
0.136 
0.172 
0.384 
3(80x6.3) +50x5 
o. 侃。
0.179 
0.172 
0.396 
4(63 x 6.3) 
0.076 
0.152 
0.188 
0 .4∞ 
3(63x6.3) +40x4 
0.076 
0.262 
0.188 
0.426 
4(50 x 5) 
0.119 
0.238 
0.199 
。.423
3(50x5) +40x4 
0.119 
0.305 
0.199 
0.437 
4(40x4) 
0.186 
0.372 
0.212 
0.451 
① 母线规格一栏除注明铜以外，均为铝母线;母线规格建议优先采用
1∞x 10 、
80 x 8 、
63 x 6.3 、
50 x 5 及40 x 4, 
② 本表所列数据对于母线平放或竖放均适用，
PEN 线在边位，
D 为相线间距，
Dn 为PEN 线与邻近相线中心间距。
当变压器容量运630kVA 时，
D 为250mm;
当变压器容量:;;.630kVA 时，
D 为350mm 。
③ R' 、
R' PhD为20 'C时导线单位长度电阻值。
④ 当采用密.集型母线作为配电导线时，该导线的阻抗值应按产品生产厂家提供的数值和实际安装长度进行计算，
在计算保护线的阻抗时，还要考虑工程中保护线的配置方式。


<!-- p174 -->
158 
工业与民用品副手册
是土豆争气
Z但"dfr阴阳网友究与Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
表4-25
线路单位长度阻抗值
单位: mo,/m 
R' ① 
S 
(mm') ② 
185 
150 
120 
95 
70 
50 
35 
25 
16 
10 
6 
4 
2.5 
1. 5 
铝
0.156 0.192 
。
240
。.303
0 .411 0.575 0.822 1. 151 1.798 2.876 
4.7∞ 7.050 11. 280 
铜
0.095 0.117 0.146 0.185 0.251 
。.351
。.501
0.702 1.097 1.754 2.867 
4.3∞ 6.880 11.467 
R'php= 1.5(R 忡+ R'p) ③ 
Sp=S(mm') ② 4x 
185 
150 
120 
95 
70 
50 
35 
25 
16 
10 
6 
4 
2.5 
1.5 
铝
0.468 0.576 
。
720
0.909 1.233 1.725 2.466 3 .453 5.394 8.628 14.1∞ 21. 150 33.840 
铜
0.285 0.351 0 .438 0.555 0.753 1. 053 1.503 2.106 3.291 5.262 8.601 
12. 锁泊20.640 34.401 
Sr= SI2 
3x 
185 
150 
120 
95 
70 
50 
35 
25 
16 
10 
6 
4 
(mm2 ) 
+ 1 x 
95 
70 
70 
50 
35 
25 
16 
16 
10 
6 
4 
2.5 
铝
0.689 。.905
。.977
1.317 1. 850 2.589 3.930 4.424 7.011 11. 364 17.625 27.495 
铜
。.420
。.552
0.596 0.804 1. 128 1.580 2.397 2.699 4.277 6.932 10.751 16.770 
电缆铅包电阻R '(O)p 
1. 1 
1. 3 
1.5 
1.7 
2. 。
2 .4 
2.9 
3.1 
4.0 
5.0 
5.5 
6 .4 
布线钢管电阻R'(O )p
0.7 
。.7
0.8 
0.9 
1.3 
1.5 
2.5 
Jt母为管径
(mm)
G80 
G65 
G50 
G40 
G32 
G25 
G20 
X' 
线
志
S
(m旷
185 
150 
120 
95 
70 
50 
35 
25 
16 
10 
6 
4 
2.5 
1.5 
架
飞可
线④
。.30
0.31 
0.32 
0.33 
0.34 
。.35
0.36 
0.37 
0.38 
0.40 
D = 150mm 0.208 0.216 0.223 0.231 0.242 0.251 0.266 0.277 0.290 
。.306
0.325 0.338 0.353 0.368 
绝缘子
布线⑤
D = 1∞mm 0.184 
0.241 0.251 0.265 0.280 
0.3∞ 0.312 0.327 0.342 
D = 70mm 0.162 
0.277 0.290 0.305 0.321 
全塑电缆
四
忡
，已、
0.076 
0.079 0.078 0.079 0.080 0.082 。.087
0.094 
0.1∞ 
纸绝缘电缆
四
，忡c.' 
。.068
0.070 
0.069 
0.070 
0.073 
0.082 0.088 0.093 
。ω8
交联电缆(囚等芯)
0.077 0.076 0.077 0.078 0.079 
0.080 
。.082
。.085
0.092 0.097 
管子布线
0.08 
。.09
0.10 
0.11 
0.12 
0.13 
0.14 
布线钢管的零序电抗X'(O )p
0.6 
0.6 
0.8 
0.9 
1.0 
1. 1 
1.3 
管径
(mm)
G80 
G65 
G50 
G40 
G32 
G25 
G20 


<!-- p175 -->
多采堂之多管我
叫唰'cdtu 汀
时节气F阴阳网友iË'J{"" VlWW w;'lI'ød con
州附字第曲靠黯短路咆流计算
159 
续表4 - 25 
X'php 
S (mm2) 
185 
150 
120 
95 
70 
50 
35 
25 
16 
10 
6 
4 
2.5 
1.5 
sp=S 
0.57 
0.59 
。.61
0.63 
0.65 
0.67 
0.69 
0.71 
0.75 
0.77 
架空线
Sþ 田S/2
O.ω 0.62 
。.63
0.65 
0.67 
0.69 
。
72
0.73 0.767 
D= 
S^ = S 
p 
0.448 0.464 0 .478 0 .493 0.517 0.537 0.563 0.583 0.611 0.643 0.681 0.707 0.737 0.767 
绝
150mm 
Sþ= SI2 
0.470 0 .491 0.498 0.516 0.539 0.559 0.587 0.597 0.627 
缘
SP =S 
子
D= 
0.513 0.533 0.561 0.591 0.631 
。.655
0.685 0.716 
布
1∞mm 
Sp= SI2 
线
0.537 0.547 0.576 
D= 
sp=S 
0.585 0.611 0.645 0.673 
70mm 
S^ = S 
0.152 0.152 0.152 0.158 0.156 0.158 0.160 0.164 0.174 0.188 
0.2∞ 。.2∞
全塑电缆
p 
Sp= S/2 
0.179 0.161 0.161 0.186 0.178 0.187 0.191 0.192 0.201 0.224 0.211 0.234 
S_ = S 
0.136 0.136 0.140 0.138 0.138 
。.140
0.146 0.146 0.164 0.176 0.186 0.196 
纸绝缘电缆
p 
Sp= S/2 
0.155 0.155 
。
153
0.163 0.163 0.177 0.179 0.182 0.198 0.219 0.219 
SP =S 
0.20 
0.21 
0.23 
0.22 
0.21 
0.24 
0.23 
0.25 
0.26 
0.26 
0.28 
0.29 
0.32 
钢管布线
Sp= SI2 
0.21 
0.21 
0.21 
0.23 
0.22 
0.25 
0.25 
0.25 
铜管作
0.69 
0.69 
0.70 
0.70 。"
1. 01 
1.∞ 1. 11 
1.22 
1.42 
1. 43 
1.44 
1.45 
保护线
① R' 为导线20 't:时单位长度电阻值，
R' = C; P~o x Hi' (mO) ，铝P20 = 2.82 x 1O-
60'cm ，铜P却= 1.72 x 1O-
60'cm 。
J S 
- ~ " -----'. '..... õ 
CJ 为绞入系数，导线截面gg6m2 时，
C j 取为
1. 0 ;导线截面>6mm
2 时
，
C j 取为
1. 02 。
② s 为相线线芯截面，
Sp 为PEN 线线芯截面。
③ R'向为计算单相对地短路电流用，其值取导线20 't:时电阻的1. 5 倍。
④ 架空线水平排列，
PEN 线在中间，线间距离依次为4∞、
6∞、
4∞mm 。
⑤ 绝缘子布线水平排列，
PEN 线在边位，
D (mm)
为线间距离。
四、钢导体的阻抗
在低压配电网络中经常采用钢导体(扁钢、角钢、钢管、钢轨等)作为保护线，因此在
计算低压网络单相对地短路电流时，必须掌握钢导体的零序电阻和零序电抗。
1.铜导体的零序电阻
作为保护线的钢导体，其零序电阻就是导体本身的交流电阻，计算方法如下:
当卢~1 时
当卢< 1 时
以上式中
R(o)p 
卢
ρMl l 
R(o)p = (0.5 + 1 时)i市s
ρMl l 
(的p = (1 + O. 84 {t) 工二
p 
,_. --
,- '1005 
钢导体的零序电阻，mO;
钢导体的磁饱和系数.ß=O.02 子豆士;
P 
''1 ρ40 
(4 - 51) 
(4 - 52) 
ρ40 
钢导体在工作温度为40 'C时的电阻率，一般取为0.159 X 10- 50' cmj 
钢导体的长度，m;


<!-- p176 -->
160 
工业与民用品簸毒手册阳气叫瞅忻州…zgdm 川闷丰收悲时黯
式中
S一一钢导体的截面积，md;
f一一交流电频率，Hz; 
p一一钢导体断面的周长，cm; 
μ一-钢导体的相对磁导率，其值与磁场强度H 有关，可按图4 -
16 曲线查找，
H=O .4寸(山) ，含碳量C 一般可取0.22% ; 
I一一短路时流过钢导体的电流，Ao
2. 钢导体的零序电抗
作为保护线的钢导体的零序电抗X(O)p可按下式计算(电流频率按50Hz计算)
X(O)p :: X(O)p'n + X(O)p'w 
=斗[ 0.8 叩R凡
'R(oωO)p + 0 附tg 号引]1
m 
钢导体的零序内感抗，mO;
钢导体的零序外感抗，mO;
钢导体的长度，m;
(4 - 53) 
X(O)p'n 
X(O)p'W 
OP 
DU 
D 
、
nr 
u 
D 
p 
'L 
D 
钢导体至各相线的几何均距，DO:: :; D Ll pDupD均，mm;
相线Ll、口、口中心至保护线PE 或PEN 中心的距离，
mm; 
钢导体断面的等效半径(自几何均距)，
mm ，对于扁钢为0.2236
G 
(α+ b) ，圆钢为0.3894d ，角钢为10.1586h
2 +O.177们
α 、
b一一扁钢的宽和厚，
mm; 
d一一圆钢的直径，
mm; 
iδ一一角钢的宽和厚，
mm; 
卢、
R(o)p含义同式
(4 - 5 1)和式
(4 - 52) 。
几种常用规格钢导体在不同电流下的零序阻抗z (0) , 
• 
可查阅图4 -
17 、图4 -
18 和表4
- 26 、表4 -
27 。
5∞ 
600 
。
O. 
10 
50 
H(A/cm) 
60 120 180 240 300 360 420 480 
l(A) 
图4 - 16 
各种不同含碳量的热轧型
钢的μ
= j(H) 曲线
图4 - 17 
不同直径的焊接钢管和电线铜管
零序阻抗与电流的关系曲线
Dg-钢管公称直径，
mm 


<!-- p177 -->
161 
短路电流计算
III 
111 
+16 - R 
- 25 x 4 
16 - x 
严54-X(0}-n
16 - X (0 
6--L-R -
I X 4 -
j 
1- 4ü x 4 -X 
←一
'-
\1 
I 
\ 
k 
\ 
件‘
k 
E 
重羁
l 丰韩
、、
半幸
时
- 2(40 x 4) - X 
l 守-a• 
E-'2(川x 4) - 1 
L 
时节气fP"，l阳网友iË'J{"" VlWW Will'Ød cOn'州附啊?第段事
然柔之多管我
电_.~也已tu 汀
8 
7 
4 
l 
0.5 
6 
5.5 
4.5 
3 
2.5 
1. 5 
6.5 
3.5 
2 
7.5 
5 
(
目
\
C
E
)
目
-
E
S
H
M
『
20∞
2200 
I(A) 
扁钢及圆钢的交流电阻R 和零序内感抗X(O)p'n与通过电流的关系曲线
2800 
2600 
2400 
1800 
1600 
1400 
1200 
1000 
8∞ 
6∞ 
400 
200 
。
图4 - 18 
单位:
m!l/m 
扁钢作为保护线时的零序外感抗X(O)p."
亵4-26
扁钢规格
扁钢至相线的几何均距Do (rnm) 
axb (rnm) 
3∞ 
6∞ 
15∞ 
25ω 
35∞ 
45∞ 
6000 
25 x 4 
0.240 
0.2海4
0.342 
0.374 
0.395 
0 .411 
0 .429 
40x 4 
0.214 
0.258 
0.315 
0.348 
0.369 
0.384 
0 .402 
角钢、方钢、钢轨作为保妒线时的零序阻抗
袋4-27
计算时采用
零序电阻
零序内感抗
钢导体至相线的几何均距Do
(rnm)
为下
钢材规格
的电流值
R(o). 
X(O).'n 
值时的零序外感抗X(0).', (mO/m) 
(A) 
(mO/m) 
(mO/m) 
3∞ 
600 
15∞ 
27∞ 
45∞ 
角钢40rnm x 40rnm x 5rnm 
600 
0.58 
0.41 
0.175 
0.218 
0.278 
0.314 
0.346 
方钢ωrnm x 60rnm 
8∞ 
0.41 
0.25 
0.151 
0.195 
0.252 
0.290 
0.319 
70rnm x 70mm 
9ω 
0.36 
0.21 
0.144 
0.186 
0.244 
0.280 
0.312 
80mmx 80rnm 
12∞ 
0.29 
0.17 
0.133 
0.177 
0.235 
0.273 
0.304 
钢轨38kglm
8∞ 
0.39 
0.24 
0.136 
0.179 
0.237 
0.274 
0.306 
43kglm 
9ω 
0.34 
0.20 
0.124 
0.167 
0.225 
0.262 
0.294 
50kglm 
12∞ 
0.28 
0.15 
0.106 
0.149 
1 0.208 
O.μ4 
0.276 


<!-- p178 -->
162 
些些mll亟主ι………wmgdm 川闷汉学习川
第六节
低压网络短路电流的计
一、计算条件
高压系统短路电流的计算条件同样适用于低压网络短路电流的计算，但低压网络还有如
下一些特点:
(1)一般用电单位的电源来自地区大中型电力系统，配电用的电力变压器的容量远小于
系统的容量，因此短路电流可按远离发电机端，即无限大电源容量的网络短路进行计算，短
路电流周期分量不衰减。
(2) 计入短路电路各元件的有效电阻，但短路点的电弧电阻、导线连接点、开关设备和
电器的接触电阻可忽略不计。
(3)
当电路电阻较大，短路电流直流分量衰减较快，一般可以不考虑直流分量。只有在
离配电变压器低压侧很近处，例如低压侧20m 以内大截面线路上或低压配电屏内部发生短
路时，才需要计算直流分量。
(4) 单位线路长度有效电阻的计算温度不同，在计算三相最大短路电流时，导体计算温度取为
::l)'C ;在计算单相短路电流时，假设的计算温度升高，电阻值增大，其值一般为却℃时电阻的1.5倍。
(5) 计算过程采用有名单位制，电压用V 、电流用kA 、容量用kVA 、阻抗用mO 。
(6) 计算220/380V 网络三相短路电流时，计算电压
cU
取电压系数
C 为
1.05 ，计算单
相接地故障电流时，
c 取1. 0 ，
U
为系统标称电压(线电压)
380V 。
二、三相和两相(不接地)短路电流的计算
s: 
在220/380V 网络中，一般以三相知路电流为最大。一台变压器供电的低压网络三相短
路电流计算电路见图4 - 19 0 
低压网络三相起始短路电流交流分
量有效值按下式计算
T 
自1
L 
k3 
1O(6)/O.4kV 
♂
 
-r/-
A
-
i
盯
h
J-AMM 
U--
PZ 
(a) 
R. 
X. 
RT 
XT 
Rm 
X m 
RL 
XL 
O 
- J Ri + xi 
。
230 
=一=二二二~
kA 
(4 - 54) 
、
R~ + xi 
Rk = R, + Rr + Rm + R L 
x k = Xs + Xr + X m + XL 
(c) 
图4 - 19 
低压网络兰相短路电流计算电路
( a)
系统图;
(b) 等效电路图;
(c)用短路阻抗Z ，
表示的等效电路
式中
U n-- 网络标称电压(线电压)，
V, 220/380V 网络为380V;
C一一-电压系数，计算三相短路电流时取1.05 ; 
Zk 、Rk 、X k 一一短路电路总阻抗、总电阻、总电抗，
mo;
Rs 、
X ，一一变压器高压侧系统的电阻、电抗(归算到400V 侧)，
mO; 


<!-- p179 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳闹剧1"" VlWW Will'Ød con
川闷汉学习第E费短路嘻液计算
163 
RT 、
XT
变压器的电阻、电抗，
mO; 
变压器低压侧母线段的电阻、电抗，
mo;
配电线路的电阻、电抗，
mo;
三相短路电流的初始值。
, 
Rm 、
X m
R L 、
XL
I" 
只要A石页/JRi+xi 抖，变压器低压侧短路时的短路电流交流分量不衰减，即三相短
路电流稳态值h = 1飞
三相短路电流峰值
ip 的计算与高压系统相同，见式
(4 -
25) 。电动机反馈对短路电流
峰值的影响，仅当短路点附近所接用电动机额定电流之和大于短路电流的
1 % 
(~I r. M > 
0.011υ 时，才考虑其影响。异步电动机起动电流倍数可取6 -7 ，异步电动机的短路电流峰
值系数可取1. 3 。由异步电动机馈送的短路电流峰值的计算见高压系统计算式
(4 - 28) 。
低压网络两相短路电流I'k2与三相短路电流I岛的关系也和高压系统相同，即I主=0.8俑ILo
两相短路稳态电流
Ik2与三相短路稳态电流
IkJ 的比值也和高压系统相同。在远离发电机
短路时，
I k2 = 0.866Ik3 ; 在发电机出口处短路时，
Ik2 =1.5Ik3 。
三、单相短路(包括单相接地故障)电流的计算
1.单相接地故障电流的计算
TN 接地系统的低压网络单相接地故障电流Itl 可由下式计算
cU n/ .f3 
1.0 x Un / .f3 
IV-
kl -
( 
R (1)+12)+ 凡。Lr + (X( 1) +飞
2) + X~r 
|Z (I) + Z (2) + Z (0) I 
3 
U n/ .f3 
22o 
220 
一一一一=
=-一::.-
kA 
J R~hp +瓦
JR~hp可iii
毛.hp
R1 ，、+R 川、+ Rl fI 、
R庐p=
、EF
fJ
山=R向
s + Rphp'T + R向m + R向L
XI ，飞+X川、+X川、
X向=飞
AJ
jbF
飞~=X向
s + X向T + X向m+ X向L
Z向= J R!hp工xL
R(I) = R (Jh + R(I) 'T + R(J) .m + R(I )'L 
R (2) = R(2h + R(2)'T + R(2)'m + R(2)'L 
R(Q) = R(Oh + R(Q)'T + R(Q)'m + R(Q)'L 
X (I) = X (J) .s + X (I )'T + X (I) 'm + X (I)'L 
X(2) = X(2h + X(2)'T + X(2)'m + X(2)'L 
X(Q) = X(Oh + X(Q)'T + X(Q)'m + X(Q)'L 
220/380V 网络标称线电压，即380V ，
U n/.f3 = 380/币，取220V;
电压系数，计算单相接地故障电流时取
1 ; 
短路电路正序、负序、零序电阻，
dh
短路电路正序、负序、零序电抗，
mfl;
短路电路正序、负序、零序阻抗，
dl;
短路电路的相线←保护线回路(以下简称相保，保护线包括PE 线
(4 - 55) 
(4 - 56) 
以上式中
Un 
C 
R (I)' R(2)' R(Q) 
X (1) 、X(2) 、X(O)
Z (I)、Z(2)' Z(Q) 
R php 、Xphp 、Zphp
和PEN 线)电阻、相保电抗、相保阻抗，
mO。
'‘ 
古
叫
四
国


<!-- p180 -->
多豆豆豆多管我
164 
工业与民用配常设计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
表4- 28 
"、
S9-M 系列10(6)/O.4kV 变压器低
‘ 
变压器容量
(kVA) 
2∞ 
250 
315 
4∞ 
5∞ 
高压侧
变压器阻扰电压
4 
( % ) 
系统短
路容量
低压母线段规格
3x(50x5) 
3x (63x6.3) 
3x(80x6.3) 
4x (40x4) 
(MVA) 
(LMY , mm) 
+ 40x 4 
+40 x4 
+ 50 x 5 
短路种类及
相
单相接
相
单相接
相
单相接
相
单相接
相
单相接
电路阻抗
正、负序地相保正、负序地相保正、负序地相保正、负序地相保正、负序
地相保
计算电阻
(mO)
12.52 
12.92 
10.33 
10.73 
8.08 
8.48 
6.27 
6.67 
5.15 
5.22 
10 
计算电抗
(mO)
47.38 
43.27 
40.73 
36.62 
36.35 
32.23 
32.27 
28.15 
29.16 
24.97 
短路电流
(kA)
4.69 
4.87 
5.47 
5.77 
6.18 
6.60 
7 ∞ 
7ω 
7.77 
8.62 
计算电阻
(mO)
11.73 
12.39 
9.54 
10.20 
7.29 
7.95 
5.48 
6.14 
4.36 
4.69 
20 
计算电抗(mO)
39.42 
37.97 
32.77 
31.32 
28.39 
26.93 
24.31 
22.85 
21.20 
19.67 
短路电流
(kA)
5.59 
5.51 
6.74 
6.68 
7.85 
7.83 
9.23 
9.30 
10.63 
10.88 
计算电阻(mO)
11.46 
12.21 
9.27 
10.02 
7.02 
7.77 
5.21 
5.96 
4.09 
4.51 
30 
计算电抗(mO)
36.76 
36.19 
30.11 
29.54 
25.73 
25.15 
21.65 
21.07 
18.54 
17.89 
短路电流
(kA)
5.97 
5.76 
7.30 
7.05 
8.62 
8.36 
10.33 
10.05 
12.11 
11.92 
计算电阻
(mO)
11.25 
12.07 
9.06 
9.88 
6.81 
7.63 
5. ∞ 
5.82 
3.88 
4.37 
50 
计算电抗(mO)
34.64 
34.78 
27.99 
28.13 
23.61 
23.74 
19.53 
19.66 
16.42 
16.48 
短路电流
(kA)
6.32 
5.98 
7.82 
7.38 
9.36 
8.82 
11.41 
10.73 
13.63 
12.90 
计算电阻(mO)
11.14 
12. ∞ 
8.95 
9.81 
6.70 
7.56 
4.89 
5.75 
3.77 
4.30 
75 
计算电抗
(mO)
33.58 
34.07 
26.93 
27.42 
22.55 
23.03 
18.47 
18.95 
15.36 
15.77 
短路电流
(kA)
6.50 
6.09 
8.10 
7.55 
9.78 
9.08 
12.04 
11. 11 
14.54 
13 .46 
计算电阻(mO)
1 1. ω 
11. 97 
8.90 
9.78 
6.65 
7.53 
4.84 
5.72 
3.72 
4.27 
1∞ 
计算电抗(mO)
33.05 
33.72 
26 .40 
27.07 
22.02 
22.68 
17.94 
18.ω 
14.83 
15.42 
短路电流
(kA)
6.60 
6.15 
8.2而
7.64 
10. ∞ 
9.21 
12.38 
11. 30 
15.04 
13.75 
计算电阻(mO)
11.01 
11. 91 
8.82 
\1 .72 
6.57 
7.47 
4.76 
5.66 
3.64 
4.21 
2∞ 
计算电抗(mO)
32.26 
33.19 
25.61 
26.54 
21.23 
22.15 
17.15 
18.07 
14.04 
14.89 
短路电流
(kA)
6.75 
6.24 
8.49 
7.78 
10.35 
9.41 
12.92 
11.62 
15.86 
14.22 
计算电阻(mO)
10.98 
11.89 
8.79 
9.70 
6.54 
7 .45 
4.73 
5.64 
3.61 
4.19 
3∞ 
计算电抗
(mO)
31.99 
33.01 
25.34 
26.36 
20.96 
21.97 
16.88 
17.89 
13.77 
14.71 
短路电流
(kA)
6.80 
6.27 
8.58 
7.83 
10.47 
9.48 
13 .12 
11. 73 
16.15 
14.38 
计算电阻(mO)
10.93 
11.86 
8.74 
9.67 
6 .49 
7 .42 
4.68 
5.61 
3.56 
4.16 
。。
计算电抗
(mO)
31.46 
32.66 
24.81 
26.01 
20 .43 
21.62 
16.35 
17 .54 
13.24 
14.36 
短路电流
(kA)
6.91 
6.33 
8.75 
7.93 
10.73 
9.62 
13.52 
11.94 
16.78 
14.72 
注
表中母线段规格指TN -
C 系统，若为TN -
S 系统，再增加一条相母线c


<!-- p181 -->
毅然气堂或
时呐叫什阳网友约1"" VlWW Will'Ød con
川闷无线第熙攘时短篇电流计算
叫唰'CUtu 汀
165 
压侧短路电流值(D ，归11 连接)
630 
8∞ 
1仪)()
1250 
1600 
4.5 
3x(80x8) 
3 x (1∞x 8) 
3 x (125 x 10) 
3x [2x (1∞x 10) J 
3x [2x (125x IO)J 
+ 50 x 5 
+ 63 x 6.3 
+80x6.3 
+ 80 x 8 
+ 80 x. 1O 
相
单相接
相
单相接
相
单相接
相
单相接
相
单相接
正、负序
地相保
正、负序
地相保
正、负序
地相保
正、负序
地相保
正、负序
地相保
4.34 
4.41 
3.67 
3.52 
3.38 
3.15 
2.90 
2.62 
2.91 
2.58 
27.92 
23.73 
25.63 
21 .41 
23.77 
19.46 
22.46 
18.14 
21.09 
16.77 
8.14 
9.13 
8.88 
10.14 
9.58 
11.16 
10.15 
12.∞ 
10.80 
12.96 
3.55 
3.88 
2.88 
2.99 
2.59 
2.62 
2.11 
2.09 
2.12 
2.05 
19.96 
18.43 
17 .67 
16.11 
15.81 
14.16 
14.50 
12.84 
13.13 
11.47 
11. 35 
11.68 
12.85 
13 .42 
14.36 
15.28 
15.70 
16.91 
17.29 
18.88 
3.28 
3.70 
2.61 
2.81 
2.32 
2.44 
1. 84 
1.91 
1. 85 
1.87 
17.30 
16.65 
15.01 
14.33 
13 .15 
12.38 
11. 84 
11.06 
10.47 
9.69 
13.06 
12.90 
15.09 
15.07 
17.23 
17 .63 
19.20 
19.61 
21.64 
22.29 
3.07 
3.56 
2.40 
2.67 
2.11 
2.30 
1.63 
1.77 
1.64 
1.73 
15.18 
15.24 
12.89 
12.92 
11.03 
10.97 
9.72 
9.65 
8.35 
8.28 
14.85 
14.06 
17.54 
16.68 
20 .48 
19.63 
23.33 
22 .43 
27.03 
26 ∞ 
2.96 
3.49 
2.29 
2.ω 
2. ∞ 
2.23 
1.52 
1.70 
1.53 
1.66 
14.12 
14.53 
11. 83 
12.21 
9.97 
10.26 
8.66 
8.94 
7.29 
7.57 
15.94 
14.73 
19.09 
17.63 
22.62 
• 20.95 
26.17 
24.18 
30.87 
28.39 
2.91 
3.46 
2.24 
2.57 
1.95 
2.20 
1.47 
1.67 
1.48 
1.63 
13.59 
14.18 
11.30 
11. 86 
9.44 
9.91 
8.13 
8.59 
6.76 
7.22 
16.55 
15.07 
19.97 
18.12 
23.86 
21.67 
27.85 
25.14 
33.24 
29.73 
2.83 
3.40 
2.16 
2.51 
1.87 
2.14 
1. 39 
1.61 
1.40 
1.57 
12.80 
13.65 
10.51 
11. 33 
8.65 
9.38 
7.34 
8.06 
5.97 
6.69 
17.54 
15.64 
21.44 
18.97 
25.99 
22.87 
30.79 
26.76 
37.52 
32.02 
2.80 
3.38 
2.13 
2.49 
1. 84 
2.12 
1. 36 
1. 59 
1. 37 
1.55 
12.53 
13 .47 
10.24 
11. 15 
8.38 
9.20 
7.07 
7.88 
5.70 
6.51 
17.91 
15.84 
21.99 
19.26 
26.81 
23.30 
31.94 
27.36 
39.25 
32.88 
2.75 
3.35 
2.08 
2.46 
1.79 
2.09 
1.31 
1. 56 
1. 32 
1.52 
12 ∞ 
13 .12 
9.71 
10.80 
7.85 
8.85 
6.54 
7.53 
5.17 
6.16 
18.68 
16.25 
23.16 
19.86 
28.57 
24.20 
34.48 
28.61 
43.07 
34.70 
飞
叫
阿
叫
叫
配


<!-- p182 -->
166 
工业与民用品旗手手册
没J骂咽气
fp"，d仔阳网友栩1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸乡立专黯
表4- 29 
"、
S9-M 系列10(6)/O.4kV 变压器低
变压器容量
(kVA) 
2∞ 
250 
315 
4α】
5∞ 
高I'f 侧
变压器阻抗电压
4 
(% ) 
系统短
路容量
低压母线段规格
3x(50x5) 
3x(63x6.3) 
3x(80x6.3) 
4x (40x4) 
(MVA) 
(LMY , mm) 
+40x 4 
+40 x4 
+ 50 x 5 
短路种类及
相
单相接
相
单相接
一
相
单相接
相
单相接
相
单相接
电路阻抗
正、负序地相保正、负序地相保正、负序地相保正、负序地相保正、负序
地相保
计算电阻( míl) 
12.52 
21.59 
10.33 
17.86 
8.08 
13.28 
6.27 
10.27 
5.15 
8.29 
10 
计算电抗
(míl)
47.38 
71. 80 
40.73 
62.10 
36.35 
52.32 
32.27 
44.01 
29.16 
38.54 
短路电流
(kA)
4.69 
2.93 
5.47 
3.40 
6.18 
4.08 
7. ∞ 
4.87 
7.77 
5.58 
计算电阻
(mD)
11.73 
21.06 
9.54 
17 .33 
7.29 
12.75 
5.48 
9.74 
4.36 
7.76 
20 
计算电抗
(míl)
39 .42 
66.50 
32.77 
56.8 
28.39 
47.02 
24.31 
38.71 
21. 20 
33.24 
短路电流
(kA)
5.59 
3.15 
6.74 
3.70 
7.85 
4.52 
9.23 
5.51 
10.63 
6 .45 
计算电阻
(mD)
11.46 
20.88 
9.27 
17 .15 
7.02 
12.57 
5.21 
9.56 
4ω 
7.58 
30 
计算电抗(口的)
36.76 
64.72 
30.11 
55.02 
25.73 
45.24 
21. 65 
36.93 
18.54 
31.46 
短路电流
(kA)
5.97 
3.24 
7.3 
3.82 
8.62 
4.69 
10.33 
5.76 
12.11 
6.80 
计算电阻( míl) 
11.25 
20.74 
9.06 
17 .01 
6.81 
12.43 
5.∞ 
9.42 
3.88 
7.44 
50 
计算电抗
(míl)
14.64 
63.31 
27.99 
53.61 
23.61 
43.83 
19.53 
35.52 
16.42 
30.05 
短路电流
(kA)
6.32 
3.30 
7.82 
3.91 
9.36 
4.83 
11.47 
5.99 
13.63 
7.11 
计算电阻(础)
11.14 
20.67 
8.95 
16.94 
6.70 
12.36 
4.89 
9.35 
3.77 
7.37 
75 
计算电抗
(míl)
33.58 
62ω 
26.93 
52.90 
22.55 
43.12 
18.47 
34.81 
15.36 
29.34 
短路电流
(kA)
6.50 
3.34 
8.10 
3.9ri 
9.78 
4.90 
12.04 
6.10 
14.54 
7.27 
计算电阻( míl) 
11.09 
20.64 
8.90 
16.91 
6.65 
12.33 
4.84 
9.32 
3.72 
7.34 
100 
计算电抗( míl) 
33.05 
62.25 
26 .40 
52.55 
22.02 
42.77 
17.94 
34.46 
14.83 
28.99 
短路电流
(kA)
6.ω 
3.35 
8.26 
3.99 
10 ∞ 
4.94 
12.38 
6.16 
15.04 
7.36 
计算电阻(耐)
11.01 
20.58 
8.82 
16.85 
6.57 
12.27 
4.76 
9.26 
3.64 
7.28 
2∞ 
计算电抗
(míl)
32.26 
61.72 
25.61 
52.02 
21.23 
42.24 
17 .15 
33.93 
14.04 
28 .46 
短路电流
(kA)
6.75 
3.38 
8.49 
4.02 
10.35 
5. ∞ 
12.92 
6.26 
15.86 
7.49 
计算电阻( míl) 
10.98 
20.56 
8.79 
16.83 
6.54 
12.25 
4.73 
9.24 
3.61 
7.26 
3∞ 
计算电抗
(míl)
31.99 
61.54 
25.34 
51 .49 
20.96 
42.06 
16.88 
33.75 
13.77 
28.28 
短路电流
(kA)
6.80 
3.39 
8.58 
4.06 
10.47 
5.02 
13 .12 
6.29 
16.15 
7.53 
计算电阻
(míl)
10.93 
20.53 
8.74 
16.80 
6 .49 
12.22 
4.68 
9.21 
3.56 
7.23 
。。
计算电抗
(míl)
31.46 
61. 19 
24.81 
51 .49 
20.43 
41. 71 
16.35 
33.40 
13.24 
27.93 
短路电流
(kA)
6.91 
3.41 
8.75 
4.06 
10.73 
5.06 
13.52 
6.35 
16.78 
7.63 
注
表中母线段规格指TN - C 系统，若为TN - S 系统，再增加一条相母线。


<!-- p183 -->
疑惑管我
时忻附归回网友iË'J{"" VI阳Wil l' Ød con
川闷卒迄墓堕重应运短路电流计算
167 
压侧短路电流值(y ，ynO连接)
630 
8∞ 
1α)() 
1250 
1 6<页。
4.5 
3x(80x8) 
3 x (1∞x 8) 
3x(125x lO) 
3x[2x (1∞x 10) J 
3 x [2 x (125 x 10)] 
+ 50x 5 
+ 63x 6.3 
+80x6.3 
+ 80 x 8 
+80x lO 
相
单相接
相
单相接
相
单相接
相
单相接
相
单相接
正、负序
地相保
正、负序
地相保
正、负序
地相保
正、负序
地相保
正、负序
地相保
4.34 
10.61 
3.67 
5.06 
3.38 
4.53 
2.90 
3.68 
2.91 
3.23 
27.92 
33.43 
25.03 
29.08 
23.77 
26.53 
22.46 
23.80 
21.09 
21.03 
8.14 
6.27 
8.88 
7 .45 
9.58 
8.18 
10.15 
9.03 
10.80 
10.34 
3.55 
10.08 
2.88 
4.53 
2.59 
4.∞ 
2.11 
3.15 
2.12 
2.70 
19.% 
28.13 
17.67 
23.78 
15.81 
21.23 
14.50 
18.50 
13.13 
15.73 
11 .35 
7.36 
12.85 
8.59 
14.36 
10.19 
15.70 
11. 72 
17 .29 
13.78 
3.28 
9.90 
2.61 
4.35 
2.32 
3.82 
1.84 
2.97 
1. 85 
2.52 
17 .30 
26.35 
15.01 
22.∞ 
13 .15 
19.45 
11. 84 
16.72 
10.47 
13.95 
13.06 
7.82 
15.09 
9.81 
17.23 
11.10 
19.20 
12.96 
21.64 
15.51 
3.07 
9.76 
2.40 
4.21 
2.11 
3.68 
1.63 
2.83 
1.64 
2.38 
15.18 
24.94 
12.89 
20.59 
11.03 
18.04 
9.72 
15.31 
8.35 
12.54 
14.85 
8.22 
17 .54 
10.47 
20 .48 
11.95 
23.33 
14.13 
27.03 
17.24 
2.96 
9.69 
2.29 
4.14 
2. ∞ 
3.61 
1. 52 
2.76 
1.53 
2.31 
14.12 
24.23 
11.83 
19.88 
9.97 
17.33 
8.66 
14.ω 
7.29 
11. 83 
15.94 
8.43 
19.09 
10.83 
22.62 
12.43 
26.17 
14.80 
30.87 
18.26 
2.91 
9.66 
2.24 
4.11 
1.95 
3.58 
1.47 
2.73 
1.48 
2.28 
13.59 
23.88 
11. 30 
19.53 
9.44 
16.98 
8.13 
14.25 
6.76 
11.48 
16.55 
8.54 
19.97 
11.02 
23.86 
12.68 
27.85 
14.51 
33.24 
18.80 
2.83 
9.60 
2.16 
4.05 
1. 87. 
3.52 
1.39 
2.67 
1.40 
2.22 
12.80 
23.35 
10.51 
19 ∞ 
8.65 
16.45 
7.34 
13.72 
5.97 
10.95 
17.54 
8.71 
21.44 
11.32 
25.99 
13.08 
30.79 
15.74 
37.52 
19.70 
2.80 
9.58 
2.13 
4.03 
1. 84 
3.50 
1.36 
2.65 
1. 37 
2.2 
12.53 
23.17 
10.24 
18.82 
8.38 
16.27 
7.07 
13.54 
5.70 
10.77 
17.91 
8.78 
21.99 
11.43 
26.81 
13.22 
31.94 
15.94 
39.25 
20.02 
2.75 
9.55 
2.08 
4.∞ 
1.79 
3.47 
1.31 
2.62 
1. 32 
2.17 
12.∞ 
22.82 
9.71 
18.47 
7.85 
15.92 
6.54 
13 .19 
5.17 
10.42 
18.68 
8.89 
23.16 
11.64 
2坦.57
13.50 
34.48 
16.36 
43.07 
21.59 


<!-- p184 -->
168 
工业与民用酣榻手册
主主主争气
Z但"dfr阴阳网友究与Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
表4- 30 
SC(B)9 系列10(6)/O.4kV 变压器低
变民器容量
(kVA) 
1ω 
2∞ 
250 
315 
4(见
• 
5∞ 
高压侧
变压器阻抗电压
4 
(% ) 
系统短
路容量
低!王母线段规格
4x(40x4) 
3x(50x5) 
3x(63x6.3) 
3x(80x6.3) 
(LMY , mm) 
(MVA) 
+4O x4 
+ 40x 4 
+ 50x 5 
短路种类及
相单相接
相单相接
相单相接
相单相接
相单相接
相
单相接
电路阻抗
正、负序地相保正、负序地相保正、负序地相保正、负序地相保正、负序地相保正、负序地相保
计算电阻
(mO)
14.9 
15.3 
11.48 
11 .88 
8.69 
9.09 
7.19 
7.59 
5.57 
5.97 
4.64 
4.71 
10 
t1:算电抗(mO)
55 
50.91 
46.91 
42.80 
41.83 
37.72 
36 ,62 
32.50 
32 .45 
28 ,33 
29.28 
25.09 
短路电流
(kA)
4.04 
4.14 
4.76 
4.95 
5.38 
5.67 
6.16 
6 ,59 
6.99 
7.60 
7.76 
8.62 
讨算电阻
(mO)
14, 11 
14.77 
10,69 
11. 35 
7.90 
8.56 
6.40 
7.06 
4.78 
5.44 
3.85 
4.18 
20 
计算电抗
(mO)
47.06 
45.61 
38 ,95 
37 ,50 
33 ,87 
32 .42 
28.66 
27.20 
24 ,49 
23.03 
21. 32 
19.79 
短路电流
(kA)
4 ,68 
4.59 
5 ,69 
5.62 
6 ,61 
6 ,56 
7 ,83 
7,83 
9 ,22 
9.30 
10,62 
10,87 
计算电阻
(mO)
13.84 
14,59 
10.42 
11. 17 
7.63 
8,38 
6.13 
6.88 
4.51 
5.26 
3.58 
4. ∞ 
30 
计算电抗
(mO)
44 .4 
43.83 
36.29 
35.72 
31. 21 
30.64 
26.0 
25 .42 
21.83 
21. 25 
18.66 
18.01 
短路电流
(kA)
4.95 
4.76 
6.09 
5.88 
7.16 
6.92 
8.61 
8.36 
10.32 
10.05 
12.11 
11.92 
计算电阻
(mO)
13.63 
14.45 
10,21 
11.03 
7 .42 
8,24 
5 ,92 
6 ,74 
4 ,30 
5, 12 
3,37 
3,86 
50 
计算电抗
(mO)
42.28 
42 .42 
34, 17 
34 ,31 
29 ,09 
29 ,23 
23.88 
24 ,01 
19,71 
19,84 
16.54 
16ω 
短路电流
(kA)
5.18 
4 ,91 
6 .45 
6.10 
7 ,66 
7.24 
9.35 
8.82 
11.40 
10.74 
13 ,63 
12,91 
计算电盟主
(mO)
13.52 
14,38 
10.10 
10.96 
7 ,31 
8.17 
5 ,81 
6 ,67 
4.19 
5 ,05 
3.26 
3.79 
75 
计算电抗
(mO)
41.22 
41.71 
33. II 
33. 6(>
28.03 
28.52 
22.82 
23 ,30 
18.65 
19.13 
15.48 
15,89 
短路电流
(kA)
5.30 
4.99 
6,64 
6,23 
7.94 
7 .41 
9 ,77 
9.08 
12,04 
11. 12 
14,54 
13 .46 
计算电阻
(mO)
13 .47 
14,35 
10.05 
10,93 
7.26 
8.14 
5 ,76 
6 ,64 
4 , 14 
5 ,02 
3.21 
3.76 
Iω 
计算电抗
(mO)
40.69 
41.36 
32.58 
33 ,25 
27.50 
28.17 
22 ,29 
22 ,95 
18, 12 
18 ,78 
14.95 
15.54 
短路电流
(kA)
5 ,37 
5.03 
6 ,75 
6 ,29 
8ω 
7.50 
9 ,99 
9.21 
12.37 
11.32 
15.04 
13.76 
计算电阻
(mO)
13.39 
14 ,29 
9 ,97 
10,87 
7.18 
8,08 
5 ,68 
6 ,58 
4.06 
4.96 
3, 13 
3.70 
2∞ 
计算电抗
(mO)
39 ,9 
40 ,83 
31. 79 
32,72 
26.71 
27.64 
21. 50 
22,42 
17.33 
18.25 
14, 16 
15.01 
短路电流
(kA)
5 ,46 
5,09 
6 ,90 
6 ,38 
8,32 
7.64 
10.34 
9 .41 
12,92 
11.63 
15.86 
14.23 
计算电阻
(mO)
13 ,36 
14 ,27 
9 ,94 
10,85 
7 , 15 
8.06 
5 ,65 
6 ,56 
4.03 
4.94 
3 , 10 
3.68 
3∞ 
计算电抗
(mO)
39.63 
40.65 
31.52 
32 ,54 
26.44 
27 .46 
21.23 
22 ‘ 24 
17.06 
18.07 
13.89 
14.83 
短路电流
(kA)
5 ,50 
5.11 
6 ,% 
6 .41 
8 ,40 
7.69 
10.47 
9 .49 
13 ,12 
11. 75 
16.16 
14.40 
计算电阻(mO)
13 ,31 
14,24 
9 ,89 
10,82 
7 ,10 
8.03 
5,60 
6,53 
3,98 
4,91 
3,05 
3 ,65 
。。
计算电抗
(mO)
39.10 
40,30 
30.99 
32.19 
25.91 
27 , 11 
20,70 
21.89 
16,53 
17.72 
13.36 
14.48 
F→_._--_.，--~ 
短路电流
(kA)
5.57 
5.15 
7.06 
6 .48 
8.56 
7.78 
10.73 
9.63 
13 .53 
11.% 
16.79 
14.74 
注
1
表中母线段规格指TN -
C 系统，若为TN -
S 系统，再增加一条相母线。
2. SC(B) 1O系列变压器低压侧短路电流可采用此表数值。


<!-- p185 -->
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐附dfrp.p.网友栩1"" VlWW Will'Ød con
川闷及第\细章:霞r$路电流计算
169 
压侧短路电流值(D ，ynll 连接)
630 
630 
8∞ 
1仪)()
1250 
1600 
2仪)()
25∞ 
4 
6 
3x(80x8) 
3x (80x8) 
3 x (1∞x 8) 
3x (l25x 10) 3 x [2.x (1∞x 3x[2x (l25x 3x[2x(1∞x 3x [2x (l25x 
10) J + 1∞x lO lO)J + 125 x 10 
+ 50 x 5 
+ 50x 5 
+63x6.3 
+80x6.3 
10) J + 1∞x lO 10) J + 125 x 10 
TMY 
TMY 
相单相接二相单相接三相单相接
相单相接二相单相接
保二相单相接正二、负相序单相接三相单相接
正、负序地相保正、负序地相保正、负序地相保正、负序地相保正、负序地相
正、负序地相保
地相保正、负序地相保
4.02 
4.09 
4.10 
4.17 
3.44 
3.29 
2.95 
2.72 
2.ω 
2.23 
2.35 
1.96 
2.18 
1. 78 
2.04 
1. ω 
26.69 
22.50 
31.84 
27.65 
28.66 
24.50 
26.29 
21.98 
24.45 
20.06 
22.73 
18.29 
21.60 
17.21 
20.59 
16.15 
8.52 
9.62 
7.17 
7.87 
7.97 
8.90 
8.70 
9.93 
9.35 
10.90 
10.07 
11.96 
10.59 
12.72 
11. 12 
13.56 
3.23 
3.56 
3.31 
3.64 
2.65 
2.76 
2.16 
2.19 
1. 81 
1.70 
1.56 
1.43 
1. 39 
1. 25 
1. 25 
1. 07 
18.73 
17.20 
23.88 
22.35 
20.70 
19.19 
18.33 
16.68 
16.49 
14.76 
14.77 
12.99 
13.64 
11. 91 
12.63 
10.85 
12.10 
12.53 
9.54 
9.72 
11.02 
11.35 
12.46 
13.08 
13.86 
14.80 
15.49 
16.83 
16.78 
18.36 
18.12 
20.18 
2.96 
3.38 
3.04 
3.46 
2.38 
2.58 
1.89 
2.01 
1.54 
1.52 
1.29 
1.25 
1. 12 
1.07 
0.98 
0.89 
16.07 
15.42 
21.22 
20.57 
18.04 
17.41 
15.67 
14.90 
13.83 
12.98 
12.11 
11.21 
10.98 
10.13 
9.97 
9.07 
14.08 
13.93 
10.73 
10.55 
12.64 
12.50 
14.58 
14.64 
16.52 
16.83 
18.88 
19.50 
20.83 
21.59 
22.95 
24.15 
2.75 
3.24 
2.83 
3.32 
2.17 
2.44 
1.68 
1. 87 
1. 33 
1. 38 
1.08 
1. 11 
0.91 
0.93 
0.77 
0.75 
13.95 
14.01 
19.10 
19.16 
15.92 
16.∞ 13.55 
13.49 
11. 71 
11.57 
9.99 
9.80 
8.86 
8.72 
7.85 
7.66 
16.17 
15.30 
11. 91 
11.31 
14.31 
13.60 
16.85 
16.15 
19.51 
18.88 
22.89 
22.31 
25.81 
25.ω 29.15 
28.57 
2.64 
3.17 
2.72 
3.25 
2.06 
2.37 
1.57 
1.80 
1.22 
1.31 
0.97 
1.04 
0.80 
0.86 
0.66 
0.68 
12.89 
13.30 
18.04 
18.45 
14.86 
15.29 
12.49 
12.78 
10.65 
10.86 
8.93 
9.09 
7.80 
8.01 
6.79 
6.95 
17.48 
16.09 
12.61 
11.75 
15.33 
14.22 
18.27 
17.04 
21.46 
20.11 
25.61 
24.04 
29.34 
27.30 
33.72 
31. 52 
2.59 
3.14 
2.67 
3.22 
2.01 
2.34 
1.52 
1.77 
1. 17 
1.28 
0.92 
1.01 
0.75 
0.83 
0.61 
0.65 
12.36 
12.95 
17.51 
18.10 
14.33 
14.94 
11.96 
12.43 
10.12 
10.51 
8.40 
8.74 
7.27 
7.66 
6.26 
6.60 
18.21 
16.50 
12.99 
11.97 
15.89 
14.55 
19.07 
17 .52 
22.57 
20.77 
27.22 
25 ∞ 31.46 
28.57 
36.57 
33.18 
2.51 
3.08 
2.59 
3.16 
1.93 
2.2理
1.44 
1. 71 
1.09 
1.22 
0.84 
0.95 
0.67 
0.77 
0.53 
0.59 
11.57 
12.42 
16.72 
17.57 
13.54 
14.41 
11. 17 
lU却
9.33 
9.98 
7.61 
8.21 
6.48 
7.13 
5.47 
6.07 
19.43 
17.19 
13.59 
12.32 
16.81 
15.08 
20.43 
18.30 
24.49 
21.89 
30.03 
26.63 
35.33 
30.68 
41.82 
36.07 
2.48 
3.06 
2.56 
3.14 
1.90 
2.26 
1.41 
1.69 
1.06 
1.20 
0.81 
0.93 
0.64 
0.75 
0.50 
0.57 
11.30 
12.24 
16.45 
17.39 
13.27 
14.23 
10.90 
11. 72 
9.06 
9.80 
7.34 
8.03 
6.21 
6.95 
5.20 
5.89 
19.88 
17 .43 
13.81 
12.45 
17 .15 
15.2而
20.93 
18.58 
25.22 
22.29 
31.17 
27.23 
36.86 
31.47 
44.06 
37.16 
2.43 
3.03 
2.51 
3.11 
1.85 
2.23 
1.36 
1.66 
1.01 
1. 17 
0.76 
。"
0.59 
0.72 
0.45 
0.54 
10.77 
11.89 
15.92 
17.04 
12.74 
13.88 
10.37 
11. 37 
8.53 
9.45 
6.81 
7.68 
5.68 
6.60 
4.67 
5.54 
20.83 
17.93 
14.27 
12.70 
17.87 
15.65 
21.99 
19.15 
26.78 
23.11 
33.58 
28.46 
40.28 
33.13 
49.04 
39.50 
• 
黯
1m 
宦


<!-- p186 -->
多系柔之多矿藏主
170 
工业与民用配堪设'ìt手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
表4-31
SC(B)9 系列10(6)/O.4kV 变压器低
变压器容量
(kVA) 
1ω 
2∞ 
250 
315 
高压侧
变压器阻抗电压
4 
(% ) 
系统短
路容量
低压母线段规格
3x(50x5) 
4x (40x4) 
(LMY , mm) 
(MVA) 
+ 40 x4 
短路种类及
相单相接
相单相接
相单相接
相单相接
电路阻抗
正、负序地相保正、负序地相保正、负序地相保正、负序地相保
计算电阻
(mO)
14.9 
23.64 
11.48 
20.71 
8.69 
18.04 
7.19 
15.88 
10 
计算电抗
(mO)
55 
173.23 46.91 
152.76 41. 83 
130.57 36.62 102.60 
短路电流
(kA)
4.04 
1. 26 
4.76 
1.43 
5.38 
1.67 
6.16 
2.12 
计算电阻
(mO)
14.11 
23.11 
10.69 
20.18 
7.90 
17.51 
6.40 
15.35 
20 
计算电抗
(mO)
47.06 167.93 38.95 
147.46 33.87 125.27 28.66 
97.30 
短路电流
(kA)
4.68 
1. 30 
5.69 
1.48 
6.61 
1. 74 
7.83 
2.23 
计算电阻
(mn)
13.84 
22.93 
10.42 
20 ∞ 7.63 
17.33 
6.13 
15.17 
30 
计算电抗
(mO)
44 .4 
166.15 36.29 145.68 31.21 
123.49 
26.0 
95.52 
短路电流
(kA)
4.95 
1.3 
6.09 
1. 50 
7.16 
1.76 
8.61 
2.27 
计算电阻
(mn)
13.63 
22.79 
10.21 
19.86 
7 .42 
17.19 
5.92 
15.03 
50 
计算电抗
(mn)
42.28 164.74 34.17 144.27 
29ω 122.08 23.88 
94.11 
短路电流
(kA)
5.18 
1. 32 
6 .45 
1.51 
7.66 
1. 78 
9.35 
2.31 
计算电阻
(mO)
13.52 
22.72 
10.10 
19.79 
7.31 
17.12 
5.81 
14.96 
75 
计算电抗
(mn)
41.22 
164.03 33.11 
143.56 28.03 
121.37 22.82 
93.40 
短路电流
(kA)
5.30 
1. 33 
6.64 
1.52 
7.94 
1. 79 
9.77 
2.33 
计算电阻
(mn)
13.47 
22.69 
10.05 
19.76 
7.26 
17.09 
5.76 
14.93 
1∞ 
计算电抗
(mO)
40.69 163.68 32.58 143.21 27.50 121.02 22.29 
93.05 
短路电流
(kA)
5.37 
1.33 
6.75 
1.52 
8ω 
1.8 
9.99 
2.33 
计算电阻(mO)
13.39 
22.63 
9.97 
19.70 
7.18 
17 .03 
5.68 
14.87 
2创)
计算电抗
(mn)
39.9 
163.15 31. 79 
142.68 26.71 
120.49 21.50 
92.52 
短路电流
(kA)
5.46 
1.34 
6.90 
1.53 
8.32 
1. 81 
10.34 
2.35 
计算电阻
(mn)
13.36 
22.61 
9.94 
19.68 
7.15 
17 .01 
5.65 
14.85 
3∞ 
计算电抗
(mn)
39.63 
162.97 31.52 
142.50 26.44 120.31 21.23 
92.34 
短路电流
(kA)
5.50 
1. 34 
6.96 
1.53 
8.40 
1. 81 
10.47 
2.35 
计算电阻
(mn)
13 .31 
22.58 
9.89 
19.65 
7.10 
16.98 
5.60 
14.82 
。。
计算电抗
(mO)
39.10 162.62 30.99 142.15 25.91 
119.96 20.70 
91.99 
短路电流、(kA)
5.57 
1. 34 
7.06 
1. 53 
8.56 
1. 82 
10.73 
2.36 
注
1.表中母线段规格指TN -
C 系统，若为TN -
5 系统，再增加一条相母线C
2.5C(B)10 系列变压器低压侧短路电流可采用此表数值。
4∞ 
5∞ 
3x(63x6.3) 
3x (80x6.3) 
+4O x 4 
+ 50 x 5 
相单相接
相
单相接
正、负序地相保正、负序地相保
5.57 
10.40 
4.64 
8.09 
32 .45 
94.73 
29.28 
80.16 
6.99 
2.31 
7.76 
2.73 
4.78 
9.87 
3.85 
7.56 
24.49 
89.43 
21. 32 
74.86 
9.22 
2.45 
10.62 
2.92 
4.51 
9.69 
3.58 
7.38 
21. 83 
87.65 
18.66 
73.08 
10.32 
2 .49 
12.11 
3.∞ 
4.30 
9.55 
3.37 
7.24 
19.71 
86.24 
16.54 
71.67 
11.40 
2.54 
13.63 
3.05 
4.19 
9.48 
3.26 
7.17 
18.65 
85.53 
15 .48 
70.96 
12.04 
2.56 
14.54 
3.08 
4.14 
9.45 
3.21 
7.14 
18.12 
85.18 
14.95 
70.61 
12.37 
2.57 
15.04 
3.10 
4.06 
9.39 
3.13 
7.08 
17.33 
84.65 
14.16 
70.08 
12.92 
2.58 
15.86 
3.12 
4.03 
9.37 
3.10 
7.06 
17 .06 
84 .47 
13.89 
69.90 
13.12 
2.59 
16.16 
3.13 
3.98 
9.34 
3.05 
7.03 
16.53 
84.12 
13.36 
69.55 
13.53 
2.60 
16.79 
3.15 


<!-- p187 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fP"，l阳MF …叫d cOn'川闷汉学习第erf.
短篇嘻流计算
171 
压侧短路电流值(Y ，ynO)
630 
630 
8∞ 
1创)0
1250 
1 6<用
2仪)0
25∞ 
4 
6 
3x(80x8) 
3x(80x8) 
3 x (1∞x 8) 
3 x (125 x 10) 3x[2x (1∞× 3 x [2 x (125 x 3x[2x (1∞× 3x [2x (125x 
10) J + 1∞x 10 1O)]+125x lO 
+ 50x 5 
+ 50x 5 
+63x6.3 
+ 80x6.3 
10) J + 1∞x lO 1O)J+125x lO 
TMY 
τ'MY 
正一、负根序
单相接一-相单相接二相单相接三相单相接一相单相接
保一相单相保
接二相单相接二相单相接
地相保正、负序地相保正、负序地相保正、负序地相保正、负序地相
正、负序地相
正、负序地相保正、负序地相保
6.76 
4.10 
7.23 
3.44 
5.39 
2.95 
4.89 
2.60 
4.08 
2.35 
3.21 
2.18 
2.57 
2.04 
2.14 
26.69 
69.23 
31.84 
88.56 
28.66 
70.10 
26.29 
55.17 
24 .45 
43.85 
22.73 
35.64 
21.60 
31.05 
20.59 
27.11 
8.52 
3.16 
7.17 
2.48 
7.97 
3.13 
8.70 
3.97 
9.35 
5. ∞ 10.07 
6.15 
10.59 
7.06 
11.12 
8.09 
3.23 
6.23 
3.31 
6.70 
2.65 
4.86 
2.16 
4.36 
1. 81 
3.55 
1.56 
2.68 
1. 39 
2.04 
1.25 
1.66 
18.73 
63.93 
23.88 
83.26 
20.70 64.80 
18.33 
49.87 
16.49 
38.55 
14.77 
30.34 
13.64 
25.75 
12.63 
21.81 
12.10 
3.43 
9.54 
2.63 
11.02 
3.39 
12.46 
4.39 
13.86 
5.68 
15.49 
7.22 
16.78 
8.52 
18.12 
10.06 
2.96 
6.05 
3.04 
6.52 
2.38 
4.68 
1.89 
4.18 
1.54 
3.37 
1.29 
2.50 
1. 12 
1. 86 
0.98 
1.48 
16.07 
62.15 
21.22 
81 .48 
18.04 
63.02 
15.67 
48.ω 13.83 
36.77 
12.11 
28.56 
10.98 
23.97 
9.97 
20.03 
14.08 
3.52 
10.73 
2.69 
12.64 
3 .48 
14.58 
4.56 
16.52 
5.96 
18.88 
7.67 
20.83 
9.15 
22.95 
10.96 
2.75 
5.91 
2.83 
6.38 
2.17 
4.54 
1.68 
4.04 
1.33 
3.23 
1.08 
2.36 
0.91 
1.72 
0.77 
1. 34 
13.95 
60 ‘ 74 
19.10 
80.07 
15.92 
61.61 
13.55 
46.68 
11. 71 
35.36 
9.99 
27.15 
8.86 
22.56 
7.85 
18.62 
16.17 
3ω 11. 91 
2.74 
14.31 
3.56 
16.85 
4.70 
19.51 
6.20 
22.89 
8.07 
25.81 
9.73 
29.15 
11.78 
2.64 
5.84 
2.72 
6.31 
2.06 
4 .47 
1.57 
3.97 
1.22 
3.16 
0.97 
2.29 
0.80 
1. 65 
0.66 
1.27 
12.89 
60.03 
18.04 
79.36 
14.86 
60.90 
12.49 
45.97 
10.65 
34.65 
8.93 
26.44 
7.80 
21.85 
6.79 
17.91 
17.48 
3.65 
12.61 
2.76 
15.33 
3.ω 
18.27 
4.77 
21.46 
6.32 
25.61 
8.29 
29.34 
10.04 
33.72 
12.26 
2.59 
5.81 
2.67 
6.28 
2.01 
4.44 
1.52 
3.94 
1. 17 
3.13 
0.92 
2.26 
0.75 
1.62 
0.61 
1.24 
12.36 
59.68 
17.51 
79.01 
14.33 
ω.55 11.96 
45.62 
10.12 
34.30 
8.40 
26.09 
7.27 
21.50 
6.26 
17.56 
18.21 
3.67 
12.99 
2.78 
15.89 
3.62 
19.07 
4.80 
22.57 
6.39 
27.22 
8.40 
31.46 
10.20 
36.57 
12.50 
2.51 
5.75 
2.59 
6.22 
1.93 
4.38 
1.44 
3.88 
1.09 
3.07 
0.84 
2.20 
0.67 
1.56 
0.53 
1. 18 
11.57 
S9.1S 
16.72 
78.48 
13.54 
ω.02 11. 17 
45.09 
9.33 
33.77 
7.61 
25.56 
6.48 
20.97 
5.47 
17.03 
19.43 
3.70 
13.59 
2.79 
16.81 
3.66 
20 .43 
4.86 
24 .49 
6 .49 
30.03 
8.58 
35.33 
10.46 41.82 
12.89 
2.48 
5.73 
2.56 
6.20 
1.90 
4.36 
1.41 
3.86 
1.06 
3.05 
0.81 
2.18 
0.64 
1.54 
0.50 
1. 16 
11. 30 
58.97 
16.45 
78.30 
13.27 
59.84 
10.90 44.91 
9.06 
33.59 
7.34 
25.38 
6.21 
20.79 
5.20 
16.85 
19.88 
3.71 
13.81 
2.80 
17 .15 
3.67 
20.93 
4.88 
25.22 
6.52 
31. 17 
8.64 
36.86 
10.55 
44.06 
13.03 
2.43 
5.70 
2.51 
6.17 
1. 85 
4.33 
1.36 
3.83 
1.01 
3.02 
0.76 
2.15 
0.59 
1.51 
0.45 
1. 13 
10.77 
58.62 
15.92 
77.95 
12.74 
59.49 
10.37 
44.56 
8.53 
33.24 
6.81 
25.03 
5.68 
20.44 
4.67 
16.50 
20.83 
3.74 
14.27 
2.81 
17.87 
3.69 
21.99 
4.92 
26.78 
6.59 
33.58 
8.76 
40.28 
10.73 49.04 
13.30 
官
问
阜


<!-- p188 -->
172 
工业与民用高毒品手册一…网友……叫……
2. 单相与中性线短路{即相结与中性线之间短路)电流初始值I飞1 的计算
TN 和TT 接地系统的低压网络相线与中性线之间短路的单相短路电流IL 的计算，与上
述单相接地故障电流计算相似，仅将配电线路的相保电阻
Rphp. L 、相保电抗X php. L 改用相
线一中性线回路的电阻、电抗。
四、
10(6)/O.4kV 电力变压器低压侧短路电流值
1O (6)/0 .4kV 电力变压器低压侧短路电流值见表4 - 28- 表4 -
31 所列O
第七节
短路电流计算示例
一、高压系统短路电流计算示例
I 例4 -1] 
某工厂电源来自地区电网和发电厂。系统接线和元件参数如图4 - 20 所示，
求k 点的三相短路电流。
1 地区电网
2 发电广
I S,c = 15MVA 
Jx'k%=12.21 
U p1 = 10.5叫Sk. = 30OMVA 
10.5kV 
AU 
?e 
l --5 
ummj 
'
K
A
斗
-
­
om--% 
7
·
·
T
t
区
之
U
Q
内
U
←
冒
'
-
-
4
t
L
L
l
、
、
A
件
3 
1" lkm 
IJ -70 
511"= o. 85km 
、
7 
5,T =4MVA 
uk%=5.5 
U p2 " 6.3kV 
k 
5,M = 253kVA 
cos <p = 0.79 
K"M=4.9 
I'M = 26A 
z飞= 0.204 
5,M=556kVA 
cos <p = O. 9 
K"M=6 .4 
I'M = 57A 
z飞= 0.156 
5,M = 556kVA 
cos 伊= 0.9 
K"M = 6.4 
!,M = 57A 
z飞= 0.156 
图4 - 20 
高压系统短路电流计算电路
解
(1)用标去制计算。
1)计算短路电路的阻抗。取基准容量
SJ 为100MVA ，各元件有效电阻值较小，不予考
虑。为了简便起见，略去阻抗标么值符号中的下角标"祷"。归算后的等值电抗电路如图4-
2 1( a) 所示。
地区电网的电抗
X1Sm100 
.=一土=一一= 0.333 
1 
sks 
300 
矿'，悦
Sj
12.21 
100 
Xo= 一二-:::-X 一土-一一::-X 一一= 0.814 
2-loo 
srG 
10015 
发电机的电抗


<!-- p189 -->
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐fp"，dfrp.ω 网友耕WMMEidum
川闷脱第租司每黯短篇电流计算
1km LJ - 120 型导线线路的电抗
X342L=033xIX 血可= 0.299 
ui110.5 
s 
0.85km LJ -70 型导线线路的电抗
X4 = Xs = 刀-L=0.35 × 0.85 ×」坦言= 0.269 
T 
J 
El;110.5 
Uk%
主
5.5
100 
变压器的电抗
L-x---x 
=--r一= 1.375 
6-7- , m 
srT1004 
Sj 
~ _~. 
100 
253kVA 电动机的电抗
X g = X'k ~' = 0.204 x A .~~" = 80.63 
'-'rM 
100 
556kVA 电动机的电抗
X9 = X \O = 0.156 x A' 二τ= 28.06 
1 
2 
0.333 
0.814 
3 
0.299 
r、F飞r、一
5 
3 
0.299 
0.269 
11 
6 
1.644 
1.375 
/k 
/k 
命…，7命
13 
11.95 
10 
28.06 
(8) 
) 
L
υ
 
( 
1 
0.333 
18 
17 
14 
0.951 
0.137 
0.137 
0.315 
13 
J.I .95 
13 
11.95 
13 
11.95 
(c) 
(d) 
(e) 
22 
3.236 
21 
1.594 
20 
1.068 
k 
k 
13 
13 
11.95 
11.95 
) 
'
'
且
( 
(g) 
图4 - 21 
标么值电抗等值电路
173 


<!-- p190 -->
174 
工业与民用品销;手册一…时…I'ød con 叫汉字时时黯
电路简化过程见图4-21 (b) -图4-21
(0 ，计算公式见表4-3 。
X\\ = X \2 = X4 + X6 ::: Xs + X7 =0.269 + 1.375::: 1.644 
x gX9X \O 
80. 63 x28 . 06 x 28 . 06 
-
= 
一一
= 11.95 
13-XB X9+X9X10+X8X1080.63 × 28.06+28.06 × 28.06+80.63x28.06 
X3 、
X l1 、
X 12组成的
" L::.. "形网络要变换成" y" 形网络，按表4-3 的公式换算，分别
f导X\4 、
X l5 、
X\6
X3 X 11 
X 3 X 12 
0 . 299 x 1 . 644 
xu=X1q-u-==0.l37 
i415-X3+XII +Xl2-x3+X11+XI2O .299+1.644+1.644 
X 
Xll X12 
-二
\6 -
X3 + X l1 + X I2 
1.644 x 1.644 
::: 0.753 
0.299 + 1.644 + 1.644 
X 17 -
X汩的计算公式为
X17 = X\ + X\4::: 0.333 + 0.137::: 0 .470 
X\g = X2 + X\5::: 0.814 + 0.137 = 0.951 
X 
X17XIBO .470 x 0.951 
-一一一一一←-
=O .315 
19-X17+X18-O .470+O .951 
X20 = X 19 + X 16 ::: 0.315 + 0.753 = 1.068 
因地区电网与发电机属于不同类型电源，要按分布系数法求出两个电源支路的等值电抗
X21 、
X22 ，
其等值电路见图4-21
(g) 。
地区电网支路的分布系数
发电机支路的分布系数
X I9 
0.315 
Cl =」三=一一一=: ::: 0.67 
X 17 - 0 .470 
X 19 
0.315 
Cz= 」Z= 一一一= 0.33 
X 1g -O.951 
X20 
1. 068 
X21 =一三旦一一一= 1.594 
C1 - 0.67 
XZO 
1. 068 
X22=-2= 一一一一::: 3.236 
C2 - 0.33 
2) 计算由地区电网供给k 点的短路电流。基准容量为
1∞MVA ，基准电流为9.16kA ，
峰值系数取平均值1. 8 ，则
Ij 
9.16 
r; = 10 .2 = I k :::王;=7τ，::，= 5.75 (kA) 
乃一
100 
SF= 」土=→一一= 62.74 (MV A) 
X2I 
1.594 
4·s=JEK们r:= .fi x 1. 8x5.75::: 14.63 (kA) 
3) 计算由发电机供给k 点的短路电流。发电机支路的等值电抗换算到以发电机容量为
基准值时的标么值为
Nρ15 
Xc = Xzz二~ ::: 3.236 x 一一= 0.485 
SJ 
100 
根据X c 查图4-4 和图4-5 或查表4 -
15 ，得到各电流的标么值
I飞:::
1 善。:::2.18
I 樨0.2=1.863
I 椅4:::
1 骨k::: 2.050 


<!-- p191 -->
然柔之多管我
，--唰'cdtu 汀
时节气Z制阳网友割1"" VlWW Will'Ød cOO' 川闷脚穿草假J磨时短路电流计算
175 
换算到电压Uρ 的发电机额定电流
I -r= 5 rC 
-一-
ι-AUp2-
15 
= 1.375 (kA) 
x 6.3 
I飞=
1飞IrG =2.18x 1. 375=3.oo (kA) 
Io.2C = 1 祷。2IrG = 1. 863 x 1. 375 = 2.56 (kA) 
I kc = 1 叫IrC = 2.050 x 1.375 = 2.82 (kA) 
5'~ = f3 U p2 I'~ = f3 x 6.3 x 3. ∞= 32.73 (kA) 
iμ = ，fi Kp.c I'~=，fi x 1. 8x3.00=7.64 (kA) 
4) 计算由异步电动机向k 点供给的短路电流
马
-
h
'M 
FE 
9.16 
一一一= 0.77 (kA) 
5; 
5"M -工L=
"'13 
100 
= 8.37 (MVA) 
ip' M =0.9Kp.MK'sIM ,fi l rM = 0.9 x 1.71 x 6.15 x ,fi x 140 = 1. 87 (kA) 
K;而为等效电动机起动电流倍数，且有
K ,
Z(kstM PrM)4. 9 x 253 x 0.79 + 2 x 6.4 x 556 x 0.9 
--=6.15 
~PrM 
-
253 x 0.79 + 2 x 556 x 0.9 
Kp ' M按P rM ( 取~PrM为12∞kW) 和K州(取K'州)从图4 -
15 查得。
5) 计算k 点的总短路电流
1"= I';+ I'~+ I'~=5.75+3.oo+0.77=9.52 (kA) 
5" = 5'; + 5飞+ 5'~ = 62.74 + 32.73 + 8.37 = 103.84 (MVA) 
ip = ip's+ ip'c+ ip'M= 14.63+7.64+ 1.87=24.14 (kA) 
(2) 用有名单位制计算。
1)计算图4 - 20 短路电路各元件的电抗有名值，单位为0 ，计算结果见图4 - 22 (a) 。
发电机的电抗
U;2 
6.32 
1= 一」一=一一:. = 0.132 
5 ks 
300 
Xq-zt u;26.32 
句-
X 1，一一= 0.1221 x 一一一= 0.323 
三
k srG15 
地区电网的电抗
lkm U -
120 型导线线路的电抗
(U02 \2
…. (6.3 \ 2 
~..~ 
X, =XII 
.
一
I
= 0.33 x 1 x I 一一一
I
=υ.11 ':1 
3t 
UPI !V VV 
A
飞10.51
_._-. 
0.85km U -70 型导线线路的电抗
变压器的电抗
.IjJ L2i6.312 
X4 =Xs =XI!'工，，- I = 0.35 x 0.85 x ! ;;.~ -" I = O. 107 
\ U 01 J
飞10 .51 
U1%U225.56.32 
X~ = X 7 = 一土一×一←=一-::-x 一一:.- = 0.546 
67100srT 1004 
U;2 
_ _~. 
6.32 
8 = X 飞~，，- = 0.204 x 一一一= 32 
5 rM 
-
~ . -~ . " 0.253 
253kVA 电动机的电抗
• 


<!-- p192 -->
176 
工业与民用革毒草务手册血气fp"，dfrp.F.时…叫d
飞~W
~ 
l 
0.132 
4 
0.107 
6 
0.546 
8 
32 
1 
0.132 
14 
0.0545 
3 
0. 1J9 
k 
(a) 
13 
4.69 
(c) 
9 
11 
2 
0.323 
15 
0.0545 
({) 
13 
4.69 
2 
0.323 
7 
0.546 
10 
11 
17 
0.187 
11 
0.653 
13 
4.69 
(d) 
21 
0.633 
(g) 
图4 - 22 
有名值电抗等值电路
3 
0.119 
k 
13 
4.69 
(b) 
18 
0.378 
22 
1.285 
12 
0.653 
19 
0.125 
13 
4.69 
(e) 
U毛
6.3 2
556kVA Et!.动机的电抗
X9 = X川32=0 队币56=11
电路简化过程见图4 - 22 (b) 
- 图4 - 22 (f)，计算公式见表4-3 。
Xll = X 12 = X4 + X6 = X5 + X7 = 0.107 + 0.546 = 0.653 
X 
X8 X9 X 10 
-
13-x8X9+X9X10+XBX10-
32xllxll 
= 4.69 
32 x 11 + 11 x 11 + 32 x 11 
X} 、
X 11 、
X 12组成的
"~ "形网络要变换成" y" 形网络，按表4-3 的公式换算，分别
得X 14 、
X 15 、
X 16


<!-- p193 -->
然柔之多管我
，_.唰'cdtu 汀
时节气F阴阳网友iË'J{"" VlWW Will'Ød con
州附字第E囔黯短路电流计算
1η 
X3 XlI 
X3X 12 
0.119 xO.653 
X14=XI5====O 
.0545 
... 
--10 
X3 + X ll + X12 
X3 + Xll + X12 - 0.119 + 0.653 + 0.653 
X 
X11 X 12 
-
16 -
X3 + Xll + X 12 -
X 17 、
X 18 、
X 19 、
X20 的计算公式为
X17 = X1 + X14 = 0.132 + 0.0545 = 0.187 
ny 
ny 
句
，
"
-
AU 
一
句
‘
d
z3 
-ro 
--
另
一0
6
一
+
·
『
。
一
3
一
ζ
J
X-6 
--
m-0 
6
一
+
--o-w 
-A 
-
nu 
X 18 = X2 + X 15 = 0.323 + 0.0545 = 0.378 
X17 XI8 
0 .187 x 0.378 
=一一一
w一=
=O .125 
19X17+X18O .187+O .378 
X20 = X 19 + X16 = 0.125 + 0.299 = 0 .424 
因地区电网与发电机属于不同类型电源，要按分布系数法求出两个电源支路的等值电抗
X21 、
X22 •
其等值电路见图4 - 22 (g) 。
X 19 
0.125 
Cl =」二=一一= 0.67 
X17 
0.187 
X 19 
0.125 
C2= 」三=一一一: = 0.33 
X 18 
0.378 
X 20 
0 .424 
X21= 」Z= 一一一= 0.633 
C1 
0.67 
X吻。
0.424
X22 = 一二旦=一一一::- = 1. 285 
C2 
0.33 
2) 计算由地区电网供给k 点的短路电流
地区电网支路的分布系数
发电机支路的分布系数
Uo2 
l':=lno =I"= 一.
" 
v.....
‘
f3 X
21 -
6.3 
卢-一一- = 5.75 (kA) 
";3 x 0.633 
S':= f3 up2l';=f3 x6.3x5.75=62.7 (MVA) 
3) 计算由发电机供给k 点的短路电流
U~o 
I'，=-」二­
V 
f3 X22 
AA 
LKR 
句
、
u
oo 
句
，
，
"
一
ζ
J
-nku 
一
句
'
自
句
3
-
-
6-x 
历
刊
S'é = f3 U p2 l'é = f3 x 6 . 3 x 2 . 83 = 30. 9 (MV A ) 
由于发电机为有限容量电源，如要计算
10 . 2 和h.
尚需将发电机支路的等值电抗有名
值，换算成以发电机容量为基准值的电抗标么值，即
:;.c. 
_ ___ 
15 
Xι = X，，-芋= 1.285 x 一一τ= 0 .486 
曹
c
--~~ U~2 
- .--- .. 6.3. 
根据X 骨c .求算
10 . 2和
lk 的方法和步骤参见本例标么制计算部分。
4) 计算由异步电动机向k 点供给的短路电流
V p2 
6.3 
k =Jι= 一-一一一= 0.78 (kA) 
f3x13 
f3 x 4.69 
S'M= f3 Up2l'M= f3 x6.3xO.78=8.5 (MVA) 


<!-- p194 -->
178 
主业与民用耕揭f 手册i;i，，':i;'l1，-9，fp"，dfrp'f!网友iË'J{"" VlW…I'ød con 阳MM 诸报黯
由地区电网、发电厂和异步电动机供给短路点k 的短路峰值电流怡、
短路点k 的总短路电流I"、
~p 、
S"的计算参见本例标去制计算部分。
~pG 、
ipM 以及通过
三、低压网络短路电流计算示例
[例4 - 2) 
某车间变电所的变压器为S9 系列10/0 .4kV 、
1∞OkVA 、
0 ，
ynll 连接，
Uk% 
=4.5. ð. Pk = 1O .3kW ，变压器高压侧系统短路容量S飞=2∞MVA ，它的低压网络短路电流
计算电路如图4 - 23 所示。求短路点k1 、
k2 、
k3 、
k4 、
k5 处的三相和单相接地故障电流。
5 飞= 200MVA 
kl 
k2 
L2 =57.5m 
k3 
L, =2.5m 
L. = 20m 
L, = 20m 
k4 
k5 
图4 - 23 
低压网络短路电流计算电路
m一LMY - 3(125 x 10) + 80x 8, 1 = 5m; L,-LMY - 3(80 x 8) + 50 
x5
，1=2.5m;L 2一LMY - 3(80 x 8) + 50 x 5 , 1 = 57.5m; L,-BLV 
- (3 x 50 + 1 x 25) G50 , 1 = 20m; L.•
VLV - 3 x 120 + 1 x 70 , 1 = 
20m; MI 电动机-Y - 2255 - 4, P, = 37kW, 1, = 70A; M2 电动机
Y - 2805 - 4, P, = 75k~霄，1 ，=I40A
解
(1)计算有关电路元件的电阻
(单位为叫1)0
为区别各元件的阻抗，
在表4 - 22- 表4 -
25 阻抗符号的基础
上加下角字母。
高压侧系统阻抗(归算到
400V
侧) ，查表4 -
21 为
为
Zs=0.8 
X. = 0 . 995 Z s = O. 8 
R. = 0.1 X s = 0.08 
R php' , = 0.05 
X php ' s = 0.53 
变压器的阻抗查表4 - 22 为
RT = 1. 65 
X T =7.00 
R php' T = 1.65 
X php .T =7.00 
母线段m 单位长度阻抗查表4 - 24 
R :n = 0.028 
X :n = O. 170 
R ~hp. rr>= 0.078 
X~I川= 0.369 
线路L1单位长度阻抗查表4 - 24 为
R~l = 0.050 
X'Ll = 0.170 
R~hp' Ll = 0.169 
X'php' Ll = 0.394 
线路口单位长度阻抗查表4- 24 为
R'u =0.050 
X'u =0.170 
R'php'U =0.169 
X'php'U = 0.394 
线路口单位长度阻抗查表4 - 25 为
R~ = 0.575 
X~ = 0.09 
R~hp'13 = 2.589 
X'php' 13 = 0.22 
线路M 单位长度阻抗查表4 - 25 为
R'lA = 0.240 
X~ = 0.076 
R'php' lA = 0.977 
X~hp' lA = 0.161 
(2) 计算各短路点的短路电流。用短路电流计算式
(4 -
54) 、式
(4 -
55)
和式
(4 -
25) 、式
(4 - 25') 算出各短路点的短路电流，表4 - 32 列出了三相和单相接地故障电流计算
的步骤及结果。
(3) 异步电动机对三相短路电流影响的估算。不计电动机对短路电流I'Íù影响的条件是


<!-- p195 -->
然柔之多管我
，-'唰'(/.1 tu 汀
时节气时!frp.p.
1T!l.',!:ZiË'U"" VI'iI!W Will'Ød COO' 仪快闷字第隅&，局短篇电流计算
2.IrM =s; O. 01 l'ÍJ 
讨论短路点k4 、
k5 对电动机的影响。
179 
1)对短路点k4 (讨论电动机Ml 的影响) :已知Ml 为Y - 2255 - 4 型，
P r =37kW , Ir= 
70A 。
从表4 - 32 中查出短路点k4 的三相短路电流1" = 8. 72kA , 0.01/" = 87. 2A > 70A ，即
IrMI
=70A<0.01 1"，所以不考虑电动机Ml 对短路点k4 的影响，同样也不考虑电动机Ml 对短路
点k3 的影响。
2) 对短路点k5( 讨论电动机M2 的影响)。已知M2 为Y - 2805 -
4 型
，Pr = 75kW , Ir = 
140A 。
从表4 -
32 中查出短路点k5 的三相短路电流
I飞= 18.91kA, 0.01 1" = 189.1A > 140A ，即
IrM2 = 140A < 0.01 1"，所以不考虑电动机M2 对短路点阳的影响，同样也不考虑电动机M2 对
短路点kl 的影响。
序
号
1 
2 
3 
4 
5 
6 
7 
8 
9 
10 
11 
12 
表4- 32 
低压三相和单相接地故障电流计算褒
兀{牛阻抗
短路点阻抗
二相短
~路
路电流
(mO) 
(mO) 
短
(kA) 
(kA) 
系数
电路
路
元件
点
[" = 
Id = 
Kp查
Zk= 
Zphp = 
Xk 
R 
X 
RphR 
Xphp 
1. 05Un/fj 
UJfj 
图
、/ R~+ X~ ~峙+XL
Rk 
Zk 
Zphp 
4- 14 
系统s
0.08 
0.80 
0.05 
0.53 
变压器T
1.65 
7 ∞ 1.65 
7. ∞ 
母线m
0.14 
0.85 
0.39 
1.85 
1+2+3 k1 
1. 87 
8.65 
2ω 9.38 
8.85 
9.61 
25.99 
22.89 
件.631 1.49 
线路Li
0.13 
0.43 
0.42 
0.99 
4+5 
k2 
2.∞ 9.08 
2.51 
10.37 
9.30 
10.67 
24.73 
20.62 
线路口
2.88 
9.78 
9.72 22.66 
6+7 
k3 4.88 
18.86 12.23 33.03 
19.48 
35.22 
11.81 
6.25 
线路口
11.50 
1. 80 
51.78 
4.40 
8+9 
k4 16.38 20.66 64.01 37.43 
26.37 
74.15 
8.72 
2.97 
线路lA
4.80 
1.52 
19.40 3.22 
4 + 11 
k5 6.67 
10.17 21.49 
12.ω 
12.16 
24.91 
18.91 
8.83 
注表中
U n = 380V. 1.05 UJfj = 230V. Un/fj = 220Vo 
第八节
GB/T 15544 
1995<<三相交流系统
短路电流计算》简介
(kA) 
大有效
值
tp= 
Ip= 
Ji Kp I' |ι)1 +2(Kp _,)2 
2.11" 
1.22" 
12.05 f' 
1.191" 
本标准等效采用IEC909 (1988) <三相交流系统短路电流计算> (以下简称
"GB95" )。
一、主题内容与适用范围
1.主题内窑
本标准规定了用等效电压源法计算三相交流系统短路电流，并提出了计算中采用的校正
手县的求取方法及推荐值。


<!-- p196 -->
多系柔之多矿藏主
180 
工业与民用配啻设计手册旧呐附dfrp.F.网友栩1"" VlWW W;'lI' ~ld con 阳阳学习刘阳时
2. 适用范围
本标准适用于标称电压380V - 220k V ，频率50隘的三相交流系统的短路电流计算。
本标准不适用于受控条件(短路试验站)下人为短路和飞机、船舶用电设备的短路计算O
本标准主要作为进出口设备及对外工程投标使用，在国内工程计算中逐步推广采用。
二二、使用主要术语
1.对称短路电流
不计直流分量时的预期(可达到的)短路电流对称交流分量的有效值。
2. 对称短路电流初始值I飞
系统非故障元件的阻抗保持为短路前瞬间值时的预期(可达到的)短路电流的对称交流
分量有效值。
3. 对称短跑视在功率初始值S 飞
对称短路电流初始值
I飞、系统标称电压U
和系数f3三相相乘的积，即
st=d tlnI'i 
4. 短路电流直流(非周期)分量
短路电流上下包络线间的平均值，该值从初始值A 衰减到零值。
5. 短路电流峰值
ip
预期(可达到的)短路电流的最大可能瞬时值。
6. 稳态短路电流Ik
暂态过程结束后的短路电流有效值O
• 
7. 对称堵转电流ILR
在额定电压
U rm和额定频率下，异步电动机转子堵住时的最大对称电流有效值。
8. 系统标称电压
Un
电力系统被指定的电压(线电压) ，此电压与电力系统的某些运行特性有关。
9. 电压系数c
等效电压源与被f3 除的系统标称电压U 之比，该值在表4 - 33 给出
表4 - 33 
电压系数
c 值
标称电压
计算最大短路电流的电压系数
计算最小短路电流的电压系数
U, 
C m皿
C min 
220/380V 
1.∞ 
0.95 
380/660V 和
1140V
1.05 
1 ∞ 
3 - 35kV 
1. 10 
1.∞ 
35 - 220kV 
1. 10 
1.∞ 
注
电压系数
c 与标称电压U ，的积应不超过设备最高电压
U mO
用于计算短路电流最大值的等效电压源、按下式计算。
a
电压'为220/380V
cU,/f3 = 1.∞U ，/f3 
h 
屯I五为380/660V 和1140V
cU"/f3 = I. 05U,/f3 
c
电压为3 -
35kV 及35 - 220kV 
cU,/f3 = I. IOU./f3 


<!-- p197 -->
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐附dfrp.p.网友耕WMMgdum
川闷脱第四攀黯短路电流计算
181 
10. 等效电压源cUnd3
为计算正序系统短路电流，而加于短路点的理想电压源。在网络中，等效电压是唯-的
有tJ](、电压。
11. 同步电机的超瞬态电势E
短路瞬间，在超瞬态电抗
X'ci后起作用的同步电机对称内电势的有效值。
12. 远端短路(短路电流中交流分量不衰减的系统)
预期(可达到的)短路电流对称交流分量的值在短路过程中基本保持不变的短路。
对于远端短路，可以认为短路电流的交流分量是不衰减的，即预期短路电流是由不衰减
的交流分量和以初始值A 衰减到零的非周期分量组成。因此，可以认为，远端短路的对称
电流初始值
I'~和稳态短路电流
Ik 是相等的。
13. 近端短跑(短路电流中交流分量衰减的系统)
至少有一台同步电机供给短路
1. 1 
点的预期对称短路电流初始值超过
1.0 
这台发电机额定电流两倍的短路;
或同步和异步电动机反馈到短路点
的电流超过不接电动机时，该点的
对称短路电流初始值I'k 的5% 的短
路。
通常，近端短路时，稳态短路
电流
Ik 小于
I'í，. 。预期短路电流由幅
值衰减的交流分量和以初始值A 开
始衰减到零的非周期分量组成。
14. 三相交流系统的正序短路阻
抗Z !l)、负序短路阻抗
Z (2) 、零序
短路阻抗Z (0) 。
15. 三相交流系统短路阻抗Zk
用作三相短路电流计算的正序
短路阻抗的简略表示符号。
0.9 
0.8 
7, 
AU 
(SN 
Q
)
问
0.6 
0.5 
0.4 
0.3 
0.2 
0.1 
。
4 
k1 
.Æ 
例
/1 
忡F
k3 
k2 
lζ 
0.1 0.2 0.3 0.4 0.5 0.6 0.7 0.8 0.9 1. 0 
Z (2) 
Z (1) 
图4 一24
确定最大短路电流的短路型式
16. 同步电机的超瞬态电抗X飞
短路瞬间的有效电抗。计算短路电流时，用
X'ci 的饱和值。
三、确定最大短路电流的短路型式
对于近端短路，短路电流中交流分量是衰减的，即
Z(2)/ Z(t) < 1 ，根据图4 - 24 可确定
最大短路电流的短路型式。
四、不对称短路的短路电流计算
"GB95" 对以下几种不对称短路型式进行计算:
(1)二相不接地短路;
(2)
二相接地短路;


<!-- p198 -->
然柔之多管我
182 
工业与民用配常设计手册旧呐fP"，l阳网友旷
(3)单相接地短路。
五、
"GB9S" 短路电流计算与本手册的比较
1.等效电源电压系数不同
"GB95" 采用等效电压源cUn /f3计算短路电流，三相短路电流初始值l'k计算公式为
cU _ 
cU_ 
I7- 一一」L
F 
H 
k - f3 Z k - f3 J R~ + X~ 
而手册采用网络平均电压U av ;fO短路总阻扩L Z -z计算短路电流，其计算公式为
1.05 U_ 
U 
h 
dzz- 互耳+X2
式中
U n
系统标称电压，有0.38 、
3 ，
6 、
10 、
35kV 等;
U盯一一短路点所在级的网络平均电压，一般取0 .4、
3.15 、
6.3 、
10.5 、
37kV 等，一
般取
lJav = 1 . 05 U n ; 
Z -z一一-短路电路总阻抗;
C一一电压系数，它考虑了负载影响、系统电压变化、变压器抽头等因素，
"GB95" 
列出了在计算最大和最小短路电流时，采用的不同电压系数
C 值。
20 对发电机短路电流的计算不同
(1) "GB95" 在计算短路电流时，由于用等效电压源cUn/f3代替同步发电机的超瞬态电
势E" ，因此发电机的阻抗应用校正阻抗互Ck ，为此，对发电机阻抗引入了校正系数
Kc ，
即
ZCk = Kc
o 互C= Kc (Rc+jX'~) 
式中互G
发电机阻抗，互G=RG+jXU
Kc 
校正系数，
Kr.= 卫旦·
Cmax 
b -ElrGl+zhinψ rG 
C max 
电压系数，见表4 - 33; 
Un 
电力系统标称电压;
U rC一一一发电机额定电压;
ZFi一一归算到额定阻抗时的发电机瞬态电抗，即发电机超瞬态电抗标么值约= X'~/ 
Z.r: 
rC' 
伊rC一一一发电机额定电流与额定电压Uι/f3间相位夹角。
发电机的电阻Rc 和超瞬态电抗
X'd 的关系式可根据发电机额定电压和视在功率按以下
范围选用:
UrC > lkV , Src~l00MVA Rc =0.05X'd; 


<!-- p199 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
F阴阳网友iË'J{"" VlWW Will'Ød con
州附字第四章黯短路电流计算
183 
U而> lkV , Sι< 1∞MVA RG =O.07X'ð; 
U rG:::; lkV B才，
RG = O.15X'ð 。
本手册计算短路电流时，用发电机的超瞬态电抗
X'd (或标么值zFj) 作为发电机的计算
电抗。
由于采用校正阻扰，计算电流值与本手册不同，发电机直接向短路点供电时，有关专家
作了短路计算比较。由计算结果可知，用本子册运算曲线法是较正确的;
"GB95 "公式计算
与本手册曲线法误差为1. 6%; 本于册公式计算与本手册运算曲线法误差为
8 .4%。因此，
对发电机直接向短路点供电时，用本手册中运算曲线法或" GB95 "公式计算短路电流比较
准确。
(2) 对发电机一变压器组(或发电机经单台变压器)向短路点供电时，
"GB95" 对发电
机一变压器组的阻抗也采用校正后的阻抗。短路点位于变压器高压侧时，发电机一变压器组
的阻抗为
z psu = K psu 
(t;互G+ 互THV)
Kpsu为校正系数，其值为
+ 
4
·
且
'b 
h
一
九
= 
u 
nv 
k 
C max 
(耳'i-ZT)
sin 伊而
-旦旦坠旦
Cmax 
-U~ U;THV 1+ (X'ð-XT) 
sin <p而
以上式中
互psu一一校正后的发电机一变压器组阻抗;
互G一一发电机阻抗，互G=RG+jX飞;
互THV一一归算到高压侧时的变压器阻抗;
U咱一一发电机一变压器组连接点Q 的系统标称电压;
tr一一在主分接时的变压器额定变比;
tf一一变压器的假想变比，
tf = U n/ U rG = U nQ/ U rG; 
z'i一一归算到额定阻抗时的发电机超瞬态电抗，
4=XVZrG;
<P rG一一发电机额定电流
IrG与电压Uι/品间的相角;
XT一一归算到发电机额定阻抗时的变压器电抗。
而本手册发电机、变压器阻抗，没有校正系数问题。虽然" GB95 "采用校正阻抗，但在这
种接线情况下，经有关专家计算，短路电流计算与本手册计算结果偏差很小。
3. 对短路中电路元件的阻抗计算不同
"GB95" 中，对各电路元件阻抗的计算公式均计入电阻，并且对于线路阻抗采用复数计
算。但也同时指出，对35kV 以上电力网络，可略去电阻，网络阻抗视为纯电抗。本手册中
高压网络电路元件阻抗计算，忽略电阻，只计电抗，电参数用标么值表示。
lkV 以下低压网
络，计入电路各元件的有效电阻，电参数用有名单位制表示。


<!-- p200 -->
184 
工业与民用鼠爵手L主吼叫…时…I'ød ( 
4. 电动机对短路电流的影晌不同
(1)本手册中电动机对短路电流的影响，归结为两条:
1)高压同步电动机按发电机方法考虑。
2) 高压异步电动机只有在计算电动机附近短路点的短路冲击电流值时才予以考虑。当
异步电动机与短路点的连接已相隔一个变压器时，就不考虑其影响。
(2) "GB95" 叙述电动机对短路电流的影响有以下几个方面:
1)同步电动机和同步调相机，按同步发电机计算短路电流。
2) 短路计算中必须考虑高压电动机影响，对于发电厂的厂用电和工业设备或与此类似
的设备，如化工、钢铁工业自用电网和泵站中的低压电动机也应考虑其影响。
3) 对于城市公用事业用低压电动机可以忽略不计。
4) 计算短路电流时，可以略去不同时接入的高低压电动机。
5) 高压电动机和低压电动机经双绕组变压器与短路点连接时，如满足下式，可不计其
对短路电流的影响
p~s 
z-z 
0.8 
clOO~S.'r 
一一万一巳一0.3
>J kQ 
式中
~PrM一一高低压电动机额定有功功率之和;
~SrT一一向电动机馈电的所有变压器额定容量之和;
S'iQ一一连接点Q 处无电动机反馈电流时的对称短路功率初始值。
第九节
柴油发电机供电系统短路电流的计
一、计算条件
(1)柴油发电机供电系统的负载大部分为电动机，其单台容量大小可与发电机容量相比
拟，故短路电流应按短路点靠近发电机的系统短路进行计算。短路过程中，不仅发电机作为
短路电流供给源，正在运行的电动机通常也是短路电流很大的供给源。
(2) 短路时，设故障点处的阻抗为零，其短路电流由系统中所有的发电机和电动机的特
性及其馈电线的阻抗来决定。
(3) 计算短路系统时，其发电机的励磁方式一律按他激考虑。
(4) 短路计算采用有名单位制，即功率、电流、电压和阻抗分别用千伏安、千安、伏特
和欧姆表示。
二、短路系统电参数的计算与简化
系统中当并联电路较多，且短路点又发生在馈电线始端时，实际上对短路电流的计算往
往采用假想等效发电机方法，即从主配电盘母线处看电源侧，把所有发电机和电动机视为一
台假想的等效发电机，求得等效发电机的短路特性和时间常数，再近似地计算其短路电流。
而馈电线的阻抗作为假想等效发电机的外阻抗来考虑。设定典型柴油发电机供电系统如图4


<!-- p201 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友iË'J{"" VlWW wilqld cOn'阳闷牌可第皇军司最
短篇电流计算
185 
-25 (a) 所示，并变换成图4 - 25 (b) 进行计算。各支路矢量阻扰和修正后的时间常数用
下列公式表示:
发电机Gl
kl 
-
k3 
(8) 
• 
• 
Z"--------z' 
Gl 
-
~ Gl 
/ 
，、
\ 
发电机Gl 阻扰
发电机Gl 电缆阻扰
/ 
J、
\ 
/ 
J、
\ 
X"d'CI -
X d'C1 
Rd'C1 
X 1' C1 
R 1' C1 
/ 
/ 
/ 
/ 
/ 
/ 
/ 
/ 
• 
Z"C2 
F 
Z' C2 
，、
发电机G2 阻抗
发电机G2 电缆阻抗
、
J、
J、
飞
/ 
\ 
Xd'C2 -
X~'G2 
R:'oG2 
X 1' C2 
R1' C2 
Z'11 一一一-~.~ Z p'l1 
电动机Ml 阻抗
/、
XM1 
RMI 
ZM2 
电动机M2 阻抗
J、
X M2 
R "2 
• 
ZMn 
电动机Mn 阻抗
J、
XM• 
R... 
J、
\ 
，、
\ 
，、
飞
\ 
/ 
电动机Ml 电缆阻扰
J、
\ 
R 1' M1 
X 1' M1 
• 
'
ZM2 
电动机M2 电缆阻扰
，、
/ 
飞
XI'''2 
RI'M2 
• 
'
ZMn 
电动机Mn 电缆阻抗
J、
/ 
\ 
XI .... 
RI.... 
(b) 
\ 
飞
, 
图4- 25 
典型柴油发电机供电系统
(a)
电源线路;
(b) 电源等值电路
馈电线阻抗
f一--^
X1 
\ 
RI 
• 
自
囚
l 章


<!-- p202 -->
1 前
工业与民用配道棋手字册
没J骂咽气
fp"，d仔阳网友栩1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸乡立专黯
Z毛1 = (R ù'G1 + R\'G1) + j( X'd'G1 + X1.G1 ) = R G1 + jX';七1
ZC1 = (R d ' C1 + R\.C1) + j(X d' C1 + X l-CI) = RCl +jX 七l
X\'G1 
xl-Gl 
X\'G1 
X d'C1 
X"G' 
X'ù'G1 
X"G1 
X d' G1 
T". r , + ::-主G1
d' G1 +再工豆一一
Lø J~J 且飞d. G1 
1 + 
TL=T1·GI 
1 + 
1 + 
TC1 - Td. G1 
1 + 
Tr , -
G1 -
(4 - 57) 
(4 - 58) 
R\.G\ 
1 +<
"d' Gl 
发电机G2
Z'C2 = ( Rd' 臼+ R"G2) + j( X'd'G2 + X"G2) = RG2 + jX'C2 
Z (;2 = (R d'G2 + R ,. G2) + j ( X d' G2 + X ,. G2) = R G2 + j X (;2 
X"G2 
X LG2 
X1' GZ 
X d'G2 
X"G2 
X d'G2 
X"G2 
Xd' GZ 
T".ro + ::-主:旦
d'ω2πfR d
• GZ 
1 + 
Tb=TFi-q 
1 + 
1 + 
+ 
l 
句
'
-
FU 
FAU 
TA 
--
句
，
缸
'G 
Ta 
Tro = 
G2 -
(4 - 59) 
(4-60) 
lTI G2 
十
h
a ‘ d.G2 
电动机Ml 、M2…和Mn
zul=RUI+jXUl 
ZL=Rhl+jXFMI 
TfbI 
二
z' Ml v ^M1 
T", M' 
z' Ml -
(4-61) 
(4 - 62) 
T 
X M1 
-二
f. M1 -
2πjRUl 
ZFh=RFi42+jX'it2 
(4 - 63) 
zic=RLc+jXK 


<!-- p203 -->
187 
时节气附dfr阳网友iË'J{"" VlWW Will' Ød con
川闷脱第四章黯短篇电流计算
然堂之多管我
h=TzJz 
LJ.M2 
(4-64) 
T 
X'LE 
f' M2 =二
rn"
L,1CJfl. M2 
••• 
ZL=R'kn+jXU 
(4 - 65) 
zian=RLtn+jXLEn 
hs=TzMnih 
""Mn 
(4-66) 
T 
XMn 
叫=立在7L
发电机Gl 和G2 经修正后的短路超瞬态时间
常数、瞬态时间常数和电枢时间常数，s ; 
发电机Gl 和G2 短路超瞬态时间常数、瞬态
时间常数和电枢时间常数，s ; 
电动机Ml 、M2… Mn 经修正后的周期分量时
间常数和非周期分量时间常数，S; 
TZ ' M1 、TZ ' M2 … Tz • Mn一一电动机Ml 、M2… Mn 周期分量时间常数. s 。
当kl 点处于短路时，如等效发电机的短路电流周期分量和非周期分量对时间
t 的函数
TL 和Tb 、T C1 和T C2 、TG1 和
TG2
TPi-GI 和
T1·G2 、Td 'GI 和
T d ' G2 、Td ' G1 和
Td ' G2
TZ ' M1 、Trm·--Tz-Mn 和Tf • MI 、Tf' M2 … Tf• Mn
以上式中
可
路
则
短
的
出
、
导
T
咽
。
3
T
、
O
U
TK 
主
2
i
M
U
和
T
A
咐
Z
3-2: 
分别为川= f( t) 和川=
g( 仆，并且令t=O 、÷T 、
作出发电机的短路特性曲线如图4 - 26 所示。利用
iz.kll
，=Q ，
关系式，查该特性曲线即可得到时间常数
T"rkl 和
Tf• kl 0 
等效发电机的阻抗参数由下式决定:
T 、
I(A) 
I(A) 
O.632(I",.u - I',.u) 
O.368Ir.u(O) 
Îr' k\ =g(t) 
(
。
〉2
·
心
N
m
咀
-
O
(
。
)
Z
-
4
O.368(I",'kl - I','kl) 
~_~Î川I = f( t) 
2·Jh 
Tr.u 
T飞.u
da-Jh 
) 
s 
( 
t 
。
) 
s 
( 
t 
(b) 
。
( a) 
图4 - 26 
等效发电机短路特性曲线
(a) 短路电流周期分量衰减曲线;
(b) 短路电流非周期分量衰减曲线


<!-- p204 -->
188 
工业与民用高毒品手册卢叫1i1.'&iË'U""…zgdm 川闷…诸5
超瞬态电抗
瞬态电抗
电枢电阻
X"
, U 
-二
kl -
"f 
.6. z"kl 
x ,
U 
-
kl-I;-KI 
-
Q 
Q 
R 
XL 
kl -
2πjT['kl 
Q 
(4 - 67) 
于是图4 一25 可以简化为图4 - 27 ，考虑到馈电线的影响，可将馈电线的阻抗当作假想
等效发电机的外阻抗来处理。可得图4 - 25日处前端系统的阻抗为
/ 
/ 
Z" 
等效发电机阻抗
A~_一一一飞
XII 
Xkl 
RF1 
TASC 
Tkldc 
• 
-Z' 
<
Z"= (R k1 + Rj) + j(X'kl + X1) = R + j X" 
Z' = (R k1 + R1) + j( X'kl + X j ) = R + jX' 
/ 
\ 
馈电线阻抗
J>~ __ 
飞
X[ 
R[ 
k3 
超瞬态时间常数为
1 + 
T';-u=T:-kl 1 + 
直流时间常数为
( Xjl X'kl) 
(Xjl X k1 ) 
图4- 27 
柴油发电机供电系统
简化后的等值电路
T 
T;-KI+ 
-
f-k3-
1+ 
(X j/21CjRkl) 
(RjIR k1 ) 
三、柴油发电机供电系统短路电流的计算
1.电机出线端的短路电流
(4 - 68) 
(4 - 69) 
(4 -70) 
(1)发电机的短路电流。空载时的发电机在出线端突然三相短路，在计算短路后
112 周
期(即短路时间
t = T/2 时)的短路电流时，可以忽略由短路瞬态时间常数决定的瞬态电流
的衰减，同时也可忽略电枢电阻的影响，此时最大相电流的周期分量irω和非周期分量
if· ∞
由下式计算
短路时间t=; 时
u 
{1 
1 \ " . T. • 
L Z'ω= 瓦+飞瓦-瓦} Ue 
2 气
。U
.Ix 飞L
L[ ω= 王τe
2 
' 
(4 -71) 
若在带负载时，仅考虑短路电流周期分量的增加，其增加量的大小为
1110 的空载短路
周期分量，即
iz-c =iz·ωx 1. 1 
L['G = L[.GO 
(4 …72) 
(2)
电动机的短路电流。单台情况可根据单台运行电动机的电参数，短路时间
t = TI2 
时按下列公式进行短路电流计算。
短路时U;时


<!-- p205 -->
然堂之多管我
时节气附阳网友街)1"" VlWW Will'Ød con
川闷汉学习.1'Jl:.
短路电B审计算
189 
'f，，"W""" 也已cun
-M 
-T 
T-2 
ρ
U
 
L-h 
~~ 
-h 
e 
-M 
Z
，
‘
-
'
祷
一
Z
M 
.fi Ir _ T y 1 
.fi Ir _ T ~ 
1 
!f.M=
'7' 
e 
2 … Tf• M 电一歹」e
2nTf M 
b
祷M
"'M 
(4 - 73) 
式中
Ir-- 电动机的额定电流，
A;
Z 飞M一-电动机的瞬态阻抗(标么值) ，计算中实际上采用堵转阻抗ZM = J R; + X,2 
j 
X'一一瞬态电抗，等于定子漏抗和转子漏抗之和(标么值) j 
Rs一一一定子电阻(标么值) j 
TZ• M 
周期分量衰减时间常数，
S , T 
X' 
-一-
z.M -
2πjRr' 
Tf . M 
非周期分量衰减时间常数，
s , Tf . M 气号;
转子电阻(标么值)。
Rr 
多台电动机情况可分别求出每台电动机的短路电流，然后代数相加，也可以在考虑负荷
的需要系数和同时系数的最大工况下，把同时运行的电动机有效负荷视作一台等效的电动机
来考虑，其等效电动机的额定功率为所有同时运行电动机负荷的总计算功率。当负荷的计算
资料有困难时，亦可将同时运行的电动机额定功率之和当做等效电动机的额定功率，计算其
各种电参数，然后再根据式
(4 - 73) 计算短路电流。
2. 母线上短路时的短路电流{圈4-25 kl 点短路}
计算母线上的短路电流，应在考虑电机电缆阻抗影响的情况下，先分别求出供给短路电
流的各发电机和电动机的短路特性，然后求出母线kl 处短路的合成总短路电流。
应用式
(4-72) 、式
(4 - 73) ，如irGI 、
irω 、
irM1 、
irM2 、… irMr 和if-G1 、
if-G2 、
if-M1 、
if-M2 、… if-h 分别为发电机Gl 、
G2 和电动机Ml 、
M2 、… Mn 在母线kl 处短路后
112 周期
时，所计算的短路周期分量和非周期分量，则母线kl 处总的短路电流为:
周期分量
n 
非周期分量
z r kl= ( i Z • C1 + i z • ω) +二Jirhfn
A 
n = 1 
• z f-KI= 
n 
短路冲击电流
(4 -74) 
f.Cl + !f.C2 +2.: !f. Mn 
A 
n = I 
i p • k1 =.fi i川1 + if • kl 
A 
以上所述为母线非电源侧某处发生短路时的短路电流计算公式，若电源侧(即发电机和
电动机均作为短路时的短路电流供给源)某处发生短路时，其短路电流应为上述总的短路电
流减去该处供给源所供给的短路电流的剩值，例如在图4 - 25 发电机Gl 支线k2 处发生短路
时，则该处支线上流过的总的短路电流应为:
四
叫
叫
国


<!-- p206 -->
190 
工业与民用品斟手册一………zgdm
周期分量
三J
iz-hh 
A 
z r K2=zr kl-zr GI=z r G2+n=1 
非周期分量
(4 -75) 
i f' k2 = i f' kl -
i f' G1 = i f' G2 + 2.:: i f •Mn 
A 
短路冲击电流
i川2 =,fi i z' k2 + i f' k2 
A 
3. 馈电线端短路时的短路电流{固4-25 中k3点短路)
由于存在有馈电线阻扰的影响，此处应用假想等效发电机方法，求出短路特性。对特性
阻抗和时间常数进行修正，然后求出馈电线端的短路电流。
实际上，
iru 和
if-U都是时间
t 的函数，即
三J
iz-Mn 
iru=(irGI+irG2)+n=1 
u (U 
U \ 
_' 
=瓦+飞EE-XE 尸勺U
= I:' k3 + (1';'k3 -
1:. k3 )e- 可E
i f • k3 =(i川
=d」Le-77:
""k3 
= ~1';'k3 e-1乞
当时间
t 分别等于0 、TF;-u 和
Tf' k3 时，则可得到下列式子
Zrk1(0)=Iru 
if.kl(O) =~I';'k3 
i z•k3 ( T';'k3) = 1:' k3 + 0.368[ I z' k3 (O) - 1:. k3 J 
i f•k3 ( Tf •k3 ) = 0.368/f •k3 (0) 
(4 - 76) 
(4 -77) 
(4 - 78) 
用式
(4 - 78) 作出等效发电机的短路特性曲线，见图4 - 26 ，并用式
(4 -
69)
和式
(4
- 70) 求出等效发电机的超瞬态时间常数T:-u 和直流时间常数
Tf' k3 。
所以馈电线端
(k3 点)的短路电流为:


<!-- p207 -->
然柔之多管我
，-<唰'cdtu 汀
时节气fp"，d仔阳网友忻州W 飞Milqld con
州附丰收第碍蠢
短路电流计算
周期分量
非周期分量
短路冲击电流
U 
U 
U 
e 
2Tz-u 
z z-u= 
+ 
• 
• 
• 
I Z" I 
I Z ' I 
I Z ' I 
T 
l 
[:'k3 + (I"I')-z-
z-u-z-U 
e 
T;U 
dU J-zL 
~f' k3 -一一'-=- e 
,f., 
1 ro k3 
I Z" I 
=JZI:uej 士
A
ip' k3 =fi i zok3 + i f ' k3 
A 
四、同步发电机主要参数
同步发电机主要参数见表4 -
34 。
表4-34
同步发电机主要参数
额
定
参
数
值
功
率
功率
电枢
瞬态
发电机型号
电流
转速贺H率
z) 因数
相
电抗
电抗
(V) 
(A) 
( r/min) 
(滞
数
, 
kVA 
kW 
后)
Xd"G 
X d"C 
TFHX - 12 
15 
12 
4∞ 21. 7 
25 
50 
0.8 
3 
2.69 
0.113 
TFHX - 20 
25 
20 
4∞ 36.1 
25 
50 
0.8 
3 
2.13 
0.0896 
TFHX- 24 
30 
24 
4∞ 43.3 
25 
50 
0.8 
3 
2.568 
0.108 
TFHX - 30 
37.5 
30 
4∞ 54.1 
25 
50 
0.8 
3 
2.62 
0.128 
TFHX -40 
50 
40 
4∞ 72.2 
25 
50 
0.8 
3 
2.84 
0.122 
TFHX - 50 
62.5 
50 400 90.2 
25 
50 
0.8 
3 
2.82 
0.1275 
TFHX- 64 
80 
64 
4∞ 115 
25 
50 
0.8 
3 
3.14 
0.131 
TFHX -75 
93.8 
75 
4∞ 135 
25 
50 
0.8 
3 
3.28 
0.1295 
TFHX - 90 
113 
90 
4∞ 162 
25 
50 
。.8
3 
2.866 
0.13 
TFHX - 120 
150 
120 4∞ 217 
25 
50 
0.8 
3 
2.91 
0.118 
TFHX - 150 
188 
154 400 
271 
25 
50 
0.8 
3 
2.24 
O.ω74 
TFHX -
2∞ 250 
2∞ 4∞ 361 
25 
50 
0.8 
3 
2.732 
0.114 
TFHX- 250 
313 
250 4∞ 451 
25 
50 
0.8 
3 
2.324 0.0825 
IFC6 - 354 - 4 330 
264 4∞ 477 
25 
50 
0.8 
3 
0.180 
IFC6 - 355 - 4 380 
304 4∞ 549.1 
25 
50 
0.8 
3 
0.135 
IFC5 - 454 - 8 415 
332 4∞ 600 
12.5 
50 
0.8 
3 
2.33 
0.22 
IFC5 - 456 - 8 510 
408 4∞ 737 
12.5 
50 
0.8 
3 
2.50 
0.225 
IFC5 - 502 - 8 590 
472 4∞ 852.6 
12.5 
50 
0.8 
3 
2.33 
。.207
五、柴油发电机供电系统短路电流计算示例
A 
特
性
参
数
值
超瞬态
电枢
电枢时
瞬态时
间常数间常数
电抗
电阻
Td<c 
T'd"G 
" 
R d•G 
X d"C 
( s) 
( s) 
0.0788 
0.(泊51
0.0779 
。.0703
。∞79
0.114 
0.0817 
。∞822 0.127 
。.0772
。ω74
。.065
0.0834 
。α)93
0.122 
0.083 
。α)93
0.144 
0.08 
0.01 
0.123 
。叨叨
0.0105 0.158 
。.0768
0.022 
0.011 
0.15 
0.0703 
0.011 
。.151
0.067 
0.0138 0.182 
0.0791 
0.0153 
0.187 
。.0425
0.09 
0.170 
0.105 
0.046 
。.080
0.041 
0.126 
0.02 
0.021 
0.066 
0.13 
0.019 
0.023 
0.067 
0.12 
0.019 
0.022 
0.08 
191 
(4 - 79) 
超瞬态
时间
常数
T'ð 、G
( s) 
。.029
0.038 
0.038 
0.035 
0.044 
0.041 
0.048 
0.053 
0.058 
0.065 
0.082 
0.071 
0.061 
。ω4
。创)3
。∞2
。∞2
。∞26
[例4-3]
某实验中心的柴油发电机供电系统短路电流计算电路如图4 -
28 所示。发
电机2 台，每台1l 3kVA ，同时运行的电动机共10 台，总功率为75kW ，其中有一台55kW 的
大电动机接于70m 远的分配电盘上。求kl 、
k2 和k3 处的短路电流。
己知电气元件参数如下:


<!-- p208 -->
192 
工业与民用配垂董事~册
没J骂市l气
Z性"d仔阳网友栩1"" VlWW W邵fld cOn' 
{又失闷汉学习主悲诸纪建黯
交流发电机230/4∞v
50险，1500r/min , co叩= 0.8( 额定负载时)
/、
/ 
\ 
113kVA 
162A 
A 
Vh 
拢
到
2
·
且
4
。
，
E
K
114 
铜芯电缆3 x 50mm2 ( 1 根)
1 = 15m 
铜芯电缆3 x 25mm2 ( 1 根)
1 = 70m 
k3 
由
阿
圈
电动机
55kW 
102A 
图
4 - 28 
柴油发电机供电系统短路电流计算电路
(1)查表4 -
34 得发电机G1 和G2 的特性数据如下:
耳'i-G1=x1·ω= 0.0768 , Xd'Cl = Xd'C2 = 0.13 , Xd'Cl = Xd'ω= 2.866; 
Rd' C1 = Rd' C2 = 0.022; 
T'd'Cl = T'd'C2 = 0.0588; 
T d ' C1 = T d ' C2 = 0.15s; 
T d' C1 = T d' C2 = 0.0118 。
(2)
电动机特性。
1)电动机M 的特性参数:
ZM = 0.1686 (标么值) ; 
XM =0.1676 ( 标么值) ; 
Tr = 0.0336 (标么值) ; 
T. = 0.0211 (标么值) ; 
T~'M =0.0168; 
Tf' M = 0.025s 。
2) 平均输出功率为7.5kW 的电动机的特性参数:
1M = 15 .4A x 10 = 154A; 
ZM = 0.1649 (标么值) ; 
XM=0.1595 (标么值) ; 


<!-- p209 -->
多采堂之多管我
叫唰'cdtu 汀
时节气fp"，d仔用网友iË'J{"" VlWW wilqld con
川闷灰葬痛囊:度指路电流计算
193 
f r =0.0453 (标么值) ; 
f. = 0.0436 (标么值) ; 
T'z'M = 0.0118; 
Tf' M = 0.0128 。
3) 将同时运行的总功率为75kW 的所有电动机，用一台等效电动机代替，其参数为:
ZM=0.1546 ( 标么值) ; 
XM=0.1535 
( 标么值) ; 
f r = 0.033 (标么值) ; 
f. = 0.0182 (标么值) ; 
T~'M = 0.0168; 
Tf' M = 0.0278 。
(3)
电缆。
1) 3 x 50mm2 , 15m 长的电缆参数为:
矶'GI = R"G2 = 0.0048 (标么值) ; 
X1' G1 = X"G2 = O. ∞07 (标么值)。
2) 3 x 25mm2 , 70m 长的电缆参数为:
R, = 0.045 (标么值)，
R, = 0.0640; 
X, = O. ∞33 (标么值)，
X ，=O. ∞470 。
解
(1)求k1 点短路电流。
1)发电机短路电流计算步骤如下:
根据式
(4 - 57) 
飞
岳
阳
巳
ZL(=Zb)=Rb+jXL 
= (R d' G1 + R"Gl) + j( X'ð.Gl + X"Gl) 
= (0.022 + O. ∞48) + j(0.0768 + 0.0∞7) 
= 0.0268 + jO.0775 
= O. 082el71 0 
ZCl ( = Z'G2) = RCI + jX'Gl 
= (Rd' G1 + R"Gl) + j( Xd'G1 + X"Gl) 
= (0.022 + O. ∞48) + j(0.13 + O. ∞07) 
= 0.0268 + jO.1307 
= O. 1334eÏ78048' 
根据式(7 - 58) 
、
‘
，
，
，
-
、
、
，
/
G-G 
bwdTd 
x-VA 
/
/
一
/
/
G-G 
X-x 
+
一
+
G 
TZ 
''G 
Ft 
，
，
‘
飞
"G 
Ta 
1+ (0. ∞07/0.0768) 
= 0.058 x 1 + (0. ∞07/0.13) 


<!-- p210 -->
系婆豆豆多管我
194 
主业主fÆ j雪E嘻设计手册旧忻附阳网友!5')!"" VlWW Will'gd Gon 
仪二建闷J交学习1号三E 清扫雷黯
= 0.058(8) 
TA. C'., + X ，.c: ./2π: fR.J .rl 
T G1 ( = T (;2) = 
u 
v 且
r
l.7 1'
-'~J--a'17J 
一
1 + R1.G1I R d' G1 
0.011 +0. ∞07/2 x 3.14 x50 x 0.022 
1 + 0.0048/0.022 
= 0.01 (s) 
根据式(4 -
72) 、式(4 - 71) 
i Z ' G1 ( = i z•G2 ) = i z•G10 X 1.1 
r U 
(1 
1 \ __ _ ' 1 
= L 瓦叫瓦;-瓦) Ue 
T';.c,J X 1. 1 
r 1 r' GI 
I 1 r' GI 
1,. (;1 \ 
_ 
' 1 
=1 →一+ 1 -一」二.子
I e - T",.c, I X 1. 1 
LX 七1
. \ X'CI 
X ~I ) ~ - ,.c, J 
r 162 
. I 
162 
162 \ - _ ! _ _ 1 
=1 一一→一+ 1 ~一一一-一一-一一
I e 0.058 I X 1. 1 
L 0.1307
飞o. 077 5 
O. 1307 I ~ 
--- J 
= 1363 + 936e -0.058 
(A) 
a 句们
打. GI ( = iω )=if.G !O= 亏-=-e
T,.c, 
n. GI 
,fi lr'GI 
_' 
,fi x162 __!.. 
=YEe Id CI= 币有se
u 川
= 2956e - o.百1
(A) 
发电机Gl 和G2 合供的短路电流按式(4-74) 计算
• 
儿.G = i Z ' G1 + i Z ' G2 = 2i z' G1 = 2726 + 1872e -0.0页
(A) 
衍'G = i f' G1 + i f' G2 = 2if' G1 = 5912e- 口口
(A) 
2) 电动机短路电流:
根据式(4 -73) 
Ir 
' 
154 
_ ~ 
zrM=zje TZ M= 汇丽尹丽= 934e- 0而
(A)
,fi l r 
_' 
,fi x154 
_!._ 
t川=ELJe
Tf M =石王丽百e - 0.012 = 1321e- 日12
(A) 
短路时间
t 为各特定时间的短路电流与'G 、if-b irM 、if-M的计算见表4- 35- 表4 - 38 。
表4-35
i Z ' G = 2726 + 1872e- 汇丽画
(A) 
t (.) 
t 
s 
t (8) 
t 
0.058 
e 0.058 
~ l' G 
。.058
e 0.058. 
l Z' G 
。
。
4598 
2T=0.04 
0.690 
0.501 
3664 
T 
τ= 0.01 
0.172 
0.841 
43∞ 
5 
τ T = 0.05 
。.862
0.423 
3518 
T = 0.02 
0.345 
0.708 
4051 
3T=0.06 
1.034 
。.356
3392 
3 
τ T = 0.03 
0.517 
0.596 
3842 


<!-- p211 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习第图章短路电流计算
褒4-36
if-G =5912e 伊瓦丽1
t (.) 
t 
a 
t (.) 
0.011 
e 0.011 
I.{. G 
。
。
1 
5912 
2T=0.04 
T 
τ= 0.01 
l 
0.368 
2176 
5 
τ T = 0.05 
T=O ω 
2 
0.135 
798 
3T=0.06 
3 
τ T = 0.03 
3 
0.050 
296 
亵4-37
儿-M=9Me-dE
t (.) 
s 
6 
t (.) 
0.011 
e 0.011 
1. l' M 
。
。
934 
2T=0.04 
T 
τ=0.01 
O. 侠"
0.4ω 
375 
5 
τ T = 0.05 
T = 0.02 
1.818 
0.162 
151 
3T=0.06 
3 
τ T = 0.03 
2.727 
0.065 
61 
」
裹4-38
iM=1321e- 币2
t (.) 
t 
s 
t{'M 
t (.) 
0.012 
e 0.012 
。
。
1321 
2T=0.04 
T 
τ= 0.01 
0.833 
。‘ 435
575 
5 
τ T = 0.05 
T = O.ω 
1.667 
0.189 
250 
3T=0.06 
3 
τ T = 0.03 
2.5∞ 
0.082 
108 
所以通过kl 点的1/2 周期时的总的短路电流如下。
周期分量
t 
0.011 
4 
5 
6 
t 
0.011 
3.636 
4.545 
5.454 
s 
0.012 
3.333 
4.167 
5.αm 
i Z' kl = izo G + i Z' M = 4300 + 375 = 4675(A) 
非周期分量
i f' k1 = i f ' G + i f' M = 2176 + 575 = 2751( A) 
短路冲击电流
ip. kl =品i Z ' kl + i f' kl =,fi x 4675 + 2751 = 9362(A) 
(2) 求k2 点短路电流。
周期分量
zz-U = 'z'kl -
'z.G2 = 4仍-tx43∞= 2525(A) 
e 0.011 
0.018 
O.∞7 
O.{泊3
e 
e 0.01l 
0.026 
0.011 
。αM
s 
e 0.012 
0.036 
0.016 
O.∞7 
195 
(A) 
1. {'G 
106 
41 
18 
(A) 
1. l' M 
24 
10 
4 
(A) 
t{'M 
48 
21 
9 


<!-- p212 -->
目
叫
咱
叫
1 铺
工业与民用爵棋手册
是土豆市l气
Z何"dfr阴阳网友然~{.". VlWW W沼I' ød con 
叹:建闷汉学习主悲
i含;z霞黯
非周期分量
ifu= 川-M= 刀51-txzm= 附(A)
短路冲击电流
(3)求k3 点短路电流。先求等效发电机特性。将所有发电机和电动机归纳为一台等效
发电机G'来考虑，则:
周期分量
非周期分量
ip ' k2 :: /2 iz' k2 + if' k2 :: 12 x 2525 + 1663 :: 5234(A) 
Z Z. G' 
tZ'G + tz'M 
tf'G' 
tf'G + tf'M 
根据已经求得的
irG 、
表4 -
39 中。
iz-M和
if-G 、
Lf. M值，得到
irG，和
if·G，对各特定时间的变化值列于
表4- 39 
iz-6，和
ir-G，对各特定时间的变化值
t (s) 
。
T 
T 
3 一T
2T 
一5一T
3T 
2 
2 
2 
i,'G' (A) 
5532 
4675 
4202 
3903 
3688 
3528 
3396 
i f . G,( A) 
7233 
2751 
1048 
404 
154 
62 
27 
i..c'(A) 
6000 
5532 
5000 
4000 
3759 
30∞ 
2726 
2000 
1000 
。
12 
卜
T飞'kl = 0.0359 
11 
卡
由
l z' G' 和
if-G' 值，根据式
(4-77) 、
式
(4-78) ，作出等效发电机特性曲线，
如图4 -
29 和图4 -
30 所示，由特性曲
线求等效发电机各常数如下:
由
i z . k3 ( T':' k3) = 1~' k3 + 0.368 
x [1z-F3(O) -
1~' k3 J 
= 2726 + O. 368 
x [5532 - 2726J 
= I 1 + 12 
= 2726 + 1033 
= 3759(A) 
得
T;'kl = 0.035(s) 
根据式(4 - 67) 
Tf' kl = 0.011 (s) 
400 
U 
"';3 
x il= 一→.，土= 0.0418(.0) 
I':. kl - 5532 
T /2 
T 
3 T /27 T / 4 2 T 
5 T /2 3 T 
t ( s ) 
11 = 2726A 
12 = O. 368(J..c'o - 11 ) = 0.368 x (5532 - 2726) = 1033( A) 
图4 - 29 
等效发电机短路特性曲线
(母线短路电流周期分量
i川，)
400 
U 
"';3 
XiEI= →一= _:~r :: O. 0848(.0) 
I:' kl -2726 
X'kl 
0.0418 
Rkl ::一一-一一=
=O .012(Q) 
1-2π fTHI -
2πx50xO.011 


<!-- p213 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友iË'J{"" VlWW wilqld cOn'阳闷脚?第理案黯短路电流计算
197 
根据已经求得的等效发电机各参
数及考虑馈电线阻抗的影响，画出馈电
线短路等效电路如图4 - 31 所示。
修正后的各参数为:
k3 处前端系统的阻抗
i,.c'(A) 
8000 
7233 
7∞o 
6∞o 
、
、
，
/
X 
) 
+7' 
I
A
『
只
)
∞
)
川
说
n
t
臼
Q
十
仪
+
川
阴
气
、
J
O
m
m
n
t
m
R+4·Jjt 
。
+
e
+?" 
n
u
ζ
u
n
y
 
，
‘
O
/
飞
7
8
2
叫
h
u
-
-
d
O
O
J(--
/
【
飞
，
，
飞
-
n
u
n
υ
==== 
.Z 
5000 
4000 
跚
刷
刷
T,.k\ =0.011. 
Z/ = (Rk1 + R1) + j( X k1 + X1) 
= (0.012 + 0.064) 
+ j(0.0848 + O. ∞47) 
= 0.076 + jO.0895 
= O. 1174ej49喻(0)
超瞬态时间常数
.. 
_.. 
1+ (X1I X/~I) 
T"u=T"Lt
且~.
k3 -
• Z'k1 l + (X/X'k1 ) 
1+ (0.0047/0.0418) 
= 0.035 x 1 + (0.004710.0848) 
= 0.0369(8) 
直流时间常数
11 
10∞ 
。
TI2 
T 
3T/2 
2T 
5TI2 
3T 
) 
aa 
( 
t 
11 =0.368 
Ir- c'O = 0.368 x 7233 = 2662(A) 
图4 - 30 
等效发电机短路特性曲线
(母线短路电流非周期分量
i f • G' ) 
T,.c, = Tfok1 + (X\/21tfRkl) 
f'k3 = 
'k3 -
1 + (R\IR k1 ) 
0.011 + (0.0047/2πx 50 x 0.012) 
1 + (0.064/0.012) 
= 0.002(8) 
于是可以得到短路后112 周期时的短路电流如下:
周期分量
Z"-一.. Z' 
/ 
/、
\ 
等效发电机G/ 阻抗
/、
馈电线阻抗
/、
\/ 
k3 
/xwk12004180 
X/ k1 =0.0848!l R k\ =0.012!l 
X 1 =0.0047!l Rl =0.064 
T飞'k\ =0.035. 
T" k\ = 0.0118 
图4 - 31 
馈电线短路等效电路
国
副
E


<!-- p214 -->
198 
工业与民用旷搓摇亲手册
或主市l气
Z性"d仔阳网友栩1"" VlWW W邵fld cOn' 
{又失闷汉学习主悲诸纪建黯
+ 
U 
~Z' k3 -
U 
U 
e 71.u 
I Z' I 
I Z" I 
I Z' I 
230 
(230 
230 \ -! x ，，-去工
=汇五丑飞在丽员-EII元J e " 
u.
罗
= 2433(A) 
非周期分量
.fi u 
_ t 
.fi x 230 -! x ^ ! 
M=77e Tfu= 百丽e
2
而= 25(A) 
短路冲击电流
i川3= .fi i叫+ i r' k3 =.fi x 2433 + 25 = 3466(A) 


<!-- p215 -->
第五章
高压电据及开关柜的选择
199 
• 
li 
口
口
• • 
E董事
器1录
美
编者李治祥校审者石宪灵吴壮
第一节概
述
一、内容及范围
本章内容为3 - 35kV 高压电器、开关柜的选择及导体的短路稳定校验。
高压电器及开关柜包括断路器、负荷开关、隔离开关、熔断器、限流电抗器、电流互感
器、电压互感器、消弧线圈(电磁式)、接地变压器、接地电阻器、支柱绝缘子、穿墙套管
以及高压开关柜和环网负荷开关柜等。
导体包括高压电力电缆、高压配电装置的载流母线等。
使用时还须注意，与本手册其他章节有关的选择内容列在表5 -
1 中;有关高压电器的
绝缘配合问题见本手册第十三章;导体选择见本手册第九章。
二、高压电器及开关柜的选择条件
为了保证高压电器及开关柜的可靠运行，高压电器及开关柜应按下列条件选择:
(1)按主要额定特性参数包括电压、电流、频率、开断电流等选择;
(2) 按短路条件进行动稳定、热稳定校验;
(3)按承受过电压能力及绝缘水平选择;
(4) 按环境条件，如温度、湿度、海拔等选择;
(5) 按各类高压电器及开关柜的不同特点进行选择。
高压电器及开关柜的选择与校验项目见表5-1 。
褒5-1
高压电器及开关柜的选择与校验的项目
额定
额定
额定开
短路电流校验
环境
电器设备名称
断电流
条件
电压
电流
动稳定
热稳定
断路器
O 
O 
O 
O 
O 
O 
负荷开关
O 
O 
O 
O 
O 
O 
隔离开关和接地开关
O 
O 
O 
O 
O 
熔断器
O 
O 
O 
O 
限流电抗吉普
O 
O 
O 
O 
O 
接地变压器
O 
O 
O 
接地电阻器
O 
O 
O 
O 
1肖弧线圈
O 
O 
O 
电流互感器
O 
O 
O 
O 
O 
备
注
其他要求见本章第五节
其他要求见本章第五节
其他要求见本章第五节
其他要求见本章第五节和第七章
其他要求见本章第五节
其他要求见本章第五节
其他要求见本章第五节
其他要求见本章第五节
其他要求见第七、人章


<!-- p216 -->
2∞ 旦与民用品品手册一叫什四川F…z川剧附学习刘白黯
续表5-1
额定
额定
额定开
短路电流校验
环境
电器设备名称
电压
备
注
电流
断电流
动稳定
热稳定
条件
电压互感器
O 
O 
其他要求见第八章
支柱绝缘子
O 
O 
O 
穿墙套管
O 
O 
O 
O 
O 
母线
O 
O 
O 
O 
电缆
O 
O 
O 
O 
其他要求见第九章
高压开关柜
O 
O 
O 
O 
O 
O 
见本章第六节
环网负荷开关柜
O 
O 
O 
O 
O 
。
见本章第六节
注
1
表中
"0" 为选择高压电器及开关柜时应进行校验的项目。
2. 以上是高压电器及开关柜用于频率为50险的情况，用于其他频率时对频率也要校验。
第二节
按工作条件选择高压电器及开关柜
一、按王f乍电压选择
1.有关电压的名词术语
根据国家标准GB
156一1993 <标准电压》有关电压的定义如下:
(1)系统的标称电压:系统被指定的电压。
(2) 系统的最高电压:当系统正常运行时，在任何时间、系统中任何一点所出现的电压最
高值，不包括系统的暂态和异常电压，例如系统的操作引起的暂态和瞬时的电压变化。
(3)电气设备的额定电压:国家规定的电气设备工作条件，通常由制造厂确定的电压。
(4) 电气设备的最高电压:考虑到设备的绝缘性能和与最高电压有关的其他性能所确定
的最高运行电压，其数值等于所在系统的系统最高电压值。
电气设备的最高电压只在系统标称电压高于10∞
(1140)
V 时才给出。
2. 按工作电压选择高压电器及开关柜的要求
选用的高压电器及开关柜，其额定电压应符合所在回路的系统标称电压，其高压电器及
开关柜的最高电压Umax应不小于所在回路的系统最高电压Uy '
即
Umax ~ U y 
kV 
(5 - 1) 
高压电器的最高电压见表5-2 。
裴5-2
高压电器的最高电压
项
目
穿堵
支柱
隔离
断路器
负荷
熔断器
电流
电压
限流
I肖弧
套管
绝缘子
开关
开关
互感器互感器电抗器
线圈
3 
3.6 
3.6 
3.6 
3.6 
3.5 
3.6 
3.6 
3.6 
系统
系统
系统
设备
6 
7.2 
6.9 
7.2 
7.2 
7.2 
7.2 
6.9 
7.2 
7.2 
7.2 
的线
标称
10 
最高
12 
最高
11.5 
12 
12 
12 
12 
12 
12 
12 
12 
对中
电压
电压
电压
性点
(kV) 
(20) 
(kV) 
24 
(kV) 
23 
24 
24 
24 
24 
24 
24 
24 
24 
电压
35 
40.5 
40.5 
40.5 
40.5 
40.5 
40.5 
40.5 
40.5 
40.5 
40.5 
注
1.表中括号内的系统标称电压数值为用户要求时使用。
2. 表中有些高压电器的最高电压
U..""低于国家标准GB 11022一1999 <高压开关设备和控制设备标准的共用技术
要求》的规定值，这些数据是根据我国现有产品的实际状况列出的。高压开关柜均改为标注最高电压。


<!-- p217 -->
然柔之多管我
时节气Z制阳网友割1"" VlWW wmg第志癫附瘁基也揭汲开关柜的选择
201 
，-'唰'cdtu 汀
熔断器的额定电压应符合所在系统的标称电压，从操作过电压方面考虑，限流式熔断器
不宜使用在标称电压低于其额定电压的系统中。
电缆额定电压的选择见第九章。
二、按If乍电流选择
高压电器及导体的额定电流I 不应小于该回路的最大持续工作电流
Im.x'
即
Ir~ Im.x 
A 
(5 - 2) 
由于高压开断电器没有连续过载的能力，在选择其额定电流时，应满足各种可能运行方
式下回路持续工作电流的要求。
高压熔断器熔体电流的选择应满足本章第五节的有关要求。
当高压电器、开关柜及导体的实际环境温度与额定环境温度不一致时，高压电器和导体
的最大允许工作电流应进行修正，详见本章第三节。
三、按开断电流选择
用短路电流校验开断设备的开断能力时，应选择在系统中流经开断设备的短路电流最大
的短路点进行校验。
1.高压断路器
高压断路器的额定短路开断电流，包括开断短路电流的交流分量有效值和开断直流分量
百分比两部分构成。
当短路电流中直流分量不超过交流分量幅值的20% 时，可只按开断短路电流的交流分
量有效值选择断路器;当短路电流中直流分量超过交流分量幅值的20% 时，应分别按额定
短路开断电流的交流分量有效值和开断直流分量百分比选择。
按开断电流的交流分量有效值选择高压断路器时，宜取断路器实际开断时间(继电保护
动作时间与断路器固有分闸时间之和)的短路电流作为选择条件，即满足下式要求
Isc ~ Isct 
(5 - 3) 
式中
Isc
断路器额定短路开断电流交流分量有效值，kA; 
I sct
断路器触头开始分离瞬间的短路电流交流分量有效值，
kA 。
高压断路器的额定短路开断电流的直流分量采用对交流分量幅值的百分数( %dc)
表
示，可按下式计算
%dc = 1∞× e -(T"+Tz)/τ(5 
- 4) 
式中
Top一一直流分量百分数对应于时间间隔等于断路器首先分闸极的最短分闸时间，
ms ，可向断路器制造厂索取;
Tr--额定频率的一个半波时间，阳，对于自脱扣断路器
Tr 应设定为Oms ，对于仅
由辅助动力脱扣的断路器，当额定频率为50Hz 时
，
Tr =10ms; 
r一一时间常数，
ms 。
直流分量百分数对应的时间间隔等于
Top加上
Tro
时间常数r 可按下式计算:
m 
-R 
X-4 
(5 - 5) 


<!-- p218 -->
系婆豆豆多管我
202 
工业与民用配帘设汁手册
时节气叫什阳网友忻州wmgdmr
川闷学习刘诸报黯
式中
X一一系统元件的电抗，
0;
R一一系统元件的电阻，0.。
直流分量百分数也可以由图5 一
l 查出。
E 60 
酬
50
4引
40
量
30
20 
10 
卜
卜
\ 
飞
\ 
、、
τ=45ms 
τ=12仙m
飞
、、
\ 
飞
、
卡~
、、
咔二
~ 
o 5 10 15 20 25 30 35 40 45 50 55 60 65 70 75 80 85 90 
从短路电流起始时刻的时间间隔(ms)
图
5 - 1 
直流分量百分数、时间常数
与时间间隔的关系曲线
应按切断最大可能的过负荷电流来校验，即
图中标准时间常数τ= 45ms ，对
于短路电流直流分量的时间常数
τ 〈
45ms 时，断路器能够开断短路电流的
直流分量。如果短路电流的直流分
量%dc > 20% ，或时间常数τ> 45ms 
以及对某些特殊用途的断路器可能要
求更高的值，如靠近发电机的断路
器，在这些情况下对断路器开断短路
电流直流分量和附加试验的要求，应
向高压断路器制造厂家提出O
2. 高压负荷开关
高压负荷开关能带负荷操作，但
不能开断短路电流，因此其开断能力
Ix ;3domax 
(5 - 6) 
式中
I x-- 负荷开关的开断电流额定值，
kA ，下角x 与开断对象有关，详见产品资料;
lo "，ax--- 负荷开关所在回路的最大可能过负荷电流，
kA 。
3. 高压熔断器
高压熔断器按开断电流选择时，需满足下式要求
IscEzhaspn或
1"
(5 - 7) 
式中
Isc--熔断器额定最大开断电流，
KA;
1 basvm一一不对称短路开断电流(短路全电流最大有效值)，
kA ，可按下面公式计算;
Ib剧yzn=J(IFFY+iLE
(5":'7)' 
1"-一超瞬态短路电流有效值(对称短路电流初始值)，
kA 。
由于熔断器的开断特性不同，故选择时所用的短路电流计算值也不同O 对于没有限流作
用，不能在短路电流达到冲击值之前熄灭电弧的高压熔断器，可采用
Ibasym进行校验;对于
有限流作用，能在短路电流达到冲击值之前完全熄灭电弧的高压熔断器，可不考虑短路电流
中直流分量的影响而用
1"进行校验。
四、高压电器的绝缘配合
在正常运行条件下，高压电器的绝缘应能长期耐受设备的最高电压。
对于额定短时工频过电压及雷电冲击过电压下的绝缘配合见第十三章。
五、按接线端于静态拉力选择
所选用的高压电器接线端子的允许静态拉力额定值应大于电器引线在正常运行和短路时


<!-- p219 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
F阴阳网友iË'J{"" VlWW W沼第'3i章制湾应笔骨级开关柜的选择
203 
的最大作用力。
高压断路器接线端子的水平静态拉力额定值:
lOkV 及以下为250N;
35kV 为500N 。
屋外隔离开关(双柱、三柱式)、负荷开关接线端子的水平静态拉力额定值:
lOkV 及以下为250N (170N)8; 
35kV 为500N 。
第三节
按环境条件选择高压电器及开关柜
一、概述
选择高压电器、开关柜及导体时，应按当地环境条件进行校验，环境条件分为正常使用
条件和特殊使用条件两类。
1.正常使用条件
(1)户内正常使用条件:
a. 周围空气温度不超过40 'C ，且在24h 内测得的平均值不超过35 'C。最低周围空气温
度对
"-5 户内"级为- 5 'C，对" -
15 户内"级为- 15 'C ，对" - 25 户内"级为- 25 'C。
b. 海拔不超过1000m 。
c. 周围空气没有明显地受到尘埃、烟、腐蚀性和/或可燃性气体、蒸汽或盐雾的污染。
d. 月相对湿度平均值不超过90% ，在这样的条件下偶尔会出现凝露。
e. 在二次系统中感应的电磁干扰的幅值不超过1. 6kV 。
(2) 户外正常使用条件:
a. 周围空气温度不超过40 'C ，且在24h 内测得的平均值不超过35 'C。最低周围空气温
度对" -
10 户外"级为- 1O'C ，对" - 25 户外"级为- 25 'C ，对" - 40 户外"级为-40 吧。
还应考虑温度的急骤变化。
b. 阳光辐射，晴天中午可按1000W/m
2 考虑。
c. 海拔不超过1∞Om 。
d. 周围空气可以受到尘埃、烟、腐蚀性气体、蒸汽或盐雾的污染，但污染等级不得超
过相关国家标准中的H 级。
e. 覆冰时
1 级不超过lmm ，
10 级不超过10mm ，
20 级不超过20mm 。
f.风速不超过34m/s 。
g. 应当考虑凝露和降水。
h. 在二次系统中感应的电磁干扰的幅值不超过1.6kV 。
2. 特殊使用条件
高压电器、开关柜及导体使用地点的环境条件与上述正常使用条件不符时，应按特殊使
用条件考虑，并由电器设备制造厂家满足使用条件的特殊要求。
。
括号内数字见GB 1985一1989 <交流高压隔离开关和接地开关》第4.13 条。


<!-- p220 -->
然堂之多管我
204 
工业与民用配帘设计手册旧呐附阳网友街)1"" VlWW Will'Ød con
川闷汉学习主悲阳酣
一环境温度
一、
选择高压电器和导体的环境温度见表5 - 3 0 
表5-3
选择离压电器和导体的环境温度
环
境
温
度
类别
安装场所
最
高
最
低
屋
外
最热月平均最高温度
裸导体
厚一
内
该处通风设计温度。当元资料时.
jjr 取最热月平均最高温度加S 't:
屋外电缆沟
最热月平均最高温度
年最低温度
屋内电缆沟
屋内通风设计温度。当元资料时，可取最热月平均最高温度加S 't:
电缆
有机械通风时取该处通风设计温度，无机械通风时.可取最热月的
电缆隧道
日最高温度平均值加S 't:
土中直埋
最热月的平均地温
屋
外
年最高温度
年最低温度
高压
原内电抗器
该处通风设计最高排风温度
电器
屋内其他处
该处通风设计温度，当无资料时，可取最热月平均最高温度加S 't:
注
1.年最高(最低)温度为多年所测得的最高(最低)温度平均值。
2. 最热月平均最高温度为最热月每日最高温度的月平均值，取多年平均值。
高压电器的正常使用环境条件为周围空气温度不高于40"<:: ，当周围空气温度高于或低
于40"<:: 时，其额定电流应相应减少或者增加。
由于现行的标准中未给出减少或者增加的具体计算数据，为了便于计算，现将原标准的
有关数据给出，以供参考:当环境温度高于40"<:: 但不高于60"<:: 时，环境温度每增高
1"<:: ，应
减少额定电流1.8% ;当环境温度低于40"<:: 时，环境泪度每降低
1"<:: ，可相应增加额定电流
0.5% ，但其最大过负荷不得超过额定电流的20% 。
高压熔断器和穿墙套管需要满足如下要求:
高压熔断器可在- 25 -
40"<:: 环境温度内正常工作，当环境温度高于40"<:: 时每升高
1"<::
，
熔断器的额定电流应降低1% 使用，当环境温度低于- 25 "<::时，熔断器的机械性能将受到影
响。
根据西安熔断器制造公司提供的资料，当三相高压熔断器安装在封闭的箱体中，这时熔
断器额定电流必须减少15% 使用;对于安装在不封闭柜体中的三相熔断器，其额定电流必
须减少10% 使用。在上述两种情况下，当高压熔断器的额定电流小于20A 时可不考虑降容
问题。
穿墙套管在环境温度高于40"<:: 但不超过60"<:: 的情况下，套管允许工频电流
It 应按下式
予以降低
It = Ir )(90- t)/(90-40) 
A 
(5-8) 
式中
I r--穿墙套管额定电流，A;
t 一一-穿墙套管周围环境实际温度，℃;
90一一穿墙套管连接部件最高允许发热温度，"<::。
户外高压开关设备和导体在较强的阳光辐射条件下，为了使温升不超过规定值，必要时


<!-- p221 -->
系婆豆豆多管我
叫叫阳
时节气附阳闹剧1"" VlWW wm"第豆豆襄闷汉藏品也巍巍开关柜的选择
205 
可采取适当的措施，如加盖屋顶、强迫通风等，或者降容使用。
三、环境温度
选择高压电器和导体用的相对湿度，应采用当地湿度最高月份的平均相对湿度。相对湿
度较高的场所，应采用该处实际相对温度。当相对湿度超过一般产品标准时，应采取改善环
境的措施，如进行适当通风或增设适当的除湿设备。
湿热带地区应采用相应的温热带电器产品，亚温热带地区可采用普通型电器产品，但应
根据当地运行经验加强防潮、防水、防锈、防霉及防虫害等措施。
四、高海拔地区的高压电器和导体
高压电器设备正常使用环境的海拔不超过1000m 。
高海拔对电器的影响是多方面的，但主要是温升和外绝缘的问题。
当海拔增加时，空气密度降低，散热条件变坏，使高压电器在运行中的温升增加。但空
气植度则随海拔的增加而相应递减，其值足以补偿由于海拔增加对高压电器温升的影响。因
而在高海拔(不超过4∞Om) 地区使用时，高压电器的额定电流可以保持不变。
海拔增加时，由于空气稀薄，气压降低，空气绝缘强度减弱，使高压电器外绝缘水平降
低而对内绝缘没有影响，对于海拔高于lO00m 但不超过40∞m 的高压电器外绝缘，海拔每升
高
1∞m ，其外绝缘强度约降低1% 。
在海拔超过1000m 的地区，可以通过采取加强保护或加强绝缘等措施，保证高压电器安
全运行。
加强保护，是指选用特殊制造、性能优良的避雷器(例如Y5SCG 型避雷器) ，可以使普
通绝缘的高压电器使用于30∞m 以下的高海拔地区，有利于降低高压电气设备的造价。
加强绝缘，是指在加强保护的措施不能满足要求时，按使用地区的海拔加强高压电器的
外绝缘，选择适用于该海拔的产品，或在订货时向制造厂提出加强绝缘的技术要求。
对于安装在海拔lOOOm 以上的高压电
器，该使用场所要求的绝缘耐受电压是在
标准参考大气条件下的绝缘耐受电压乘以
修正系数K. 来决定，
K. 的计算式为
K. 
1. 
m = 1. 0 
1. 30 
= 0.75 
1. 
m = 0.9 
K. = e m ( H - 1000)/8150 
(5 - 9) 
式中
H一一海拔，
ID; 
m 一一为了简单起见，取下述确定
值:m =1 用于工频、雷电冲
击和相间操作冲击电压，
m 
= 0.9 用于纵绝缘操作冲击
电压，
m = 0.75 用于相对地
操作冲击电压。
海拔修正系数
K. 也可以由图5-2 选
取。
1. 20 
1. 10 
1.∞ 
1000 
2∞o 
H(m) 
图5-2
海拔修正系数K. 与海拔H 的关系曲线
q
m
阐
国


<!-- p222 -->
m 
主业星星星草草棋手册叫~………川MM 时黯
随着海拔的增加，对导体载流量也有影响。裸导体的载流量应按所在地区的海拔和环境
温度进行修正，其综合修正系数见表5-4 。
表5-4
裸导体载流量在不同海拔及环境温度下的综合修正系擞
导体最高
海
拔
实际环境温度( 'l:: ) 
适用范围
允许温度( 'l:: ) 
(m) 
+ 20 
+ 25 
+ 30 
+ 35 
+40 
+ 45 
+ 50 
+ 70 
屋内矩型导体和不计
1.05 
1.∞ 
0.94 
0.88 
0.81 
0.74 
0.67 
日照的屋外软导线
.;1α)() 
1.05 
1.∞ 
0.95 
0.89 
0.83 
0.76 
0.69 
计及日照时
2悦)()
1.01 
0.96 
0.91 
0.85 
0.79 
+ 80 
屋外软导线
3000 
0.97 
0.92 
0.87 
0.81 
0.75 
4α)() 
0.93 
0.89 
0.84 
。.77
。.71
五、地震影响
选择高压电器及开关柜时应根据当地的地震烈度选用能够满足地震要求的产品。
按有关规程规定，地震基本烈度为7 度及以下地区的高压电气设备可不采取防震措施;
对于地震烈度高于7 度的地区，宜取消变压器的滚轮及其轨道，并应固定在基础上。对开关
柜(屏)、保护屏等应采取螺栓固定或焊接方式安装;当地震烈度为8 度或9 度时，可将几
个柜(屏)在重心位置上连成整体。
目前6 - 35kV 的配电装置一般都是户内装置，根据海城和唐山地震的震害教训" ，许多户
内配电装置的电气设备，不是由于地震直接造成的破坏，而是由于房屋倒塌砸坏电气设备造
成的二次灾害。
第四节
高压电器和导体的短路稳定校验
一、短路稳定校验的一般要求
1.校验内容与范围
高压电器和导体应按表5-1 的要求，进行动稳定和热稳定校验。
采用熔断器保护的电压互感器回路，可不校验动稳定和热稳定O
2. 短路电流计算的项目
校验高压电器和导体的动稳定和热稳定时应计算的短路电流为:
(1)校验高压电器和导体的动稳定时，应计算短路电流峰值。
(2) 校验高压电器和导体的热稳定时，应计算短路电流交流分量在0 、
t/2
s 和
ts 的数
值，
t 为短路电流持续时间。
(3)校验断路器的开断能力时，应分别计算分闸瞬间的短路电流交流分量和直流分量。
(4) 校验断路器的关合能力时，应计算短路电流峰值。
(5) 校验非限流熔断器的开断能力时，应计算不对称短路开断电流值;校验限流熔断器
的开断能力时，应计算短路电流交流分量初始值;校验后备熔断器的开断能力时，还应计算


<!-- p223 -->
然堂之多管我
时节气附阳网立割1"" VlWW \\0," "第王震阳衍事压电据层开关柜的选择
207 
'f，，"W""" 也已cun
最小短路电流。
短路电流的计算见第四章。
3. 短路型式选取
校验高压电器和导体的动稳定、热稳定以及高压电器的开断电流时，一般按三相短路校
验。但当单相、二相短路较三相短路严重时，则应按最严重短路型式校验。
4. 系统计算时的运行方式与短路点选择
确定短路电流时，应按可能发生最大短路电流的正常接线方式计算。
做短路电流动稳定、热稳定校验时短路点的选择，对于不带电抗器的回路，短路点应选
择在正常接线方式下短路电流为最大的地点;对于固定式开关柜带电抗器的
10 (6) kV 出
线，隔板(母线与母线隔离开关之间)前的引线和套管应按短路点在电抗器前计算:隔板后
的引线和电器一般按短路点在电抗器后计算。
验算电缆的热稳定时，短路点按下述情况确定:
(1)不超过制造长度的单根电缆，短路发生在电缆的末端。
(2) 中间接头的电缆，短路发生在每一缩减电缆截面的线段首端;电缆线段为等截面
时，则短路发生在下一段电缆的首端，即第一个中间接头处。
(3) 无中间接头的并列连接的电缆，短路发生在并列点后。
5. 短路电流持续时间
短路电流持续时间可按下列原则确定:
(1)校验导体的热稳定时，短路电流持续时间宜采用主保护动作时间加相应断路器的全
分闸时间之和，当主保护有死区时应采用对该死区起作用的后备保护动作时间。
(2) 校验电器的动稳定时，短路电流持续时间宜采用后备保护动作时间与断路器全分闸
时间之和。
(3)校验电缆的热稳定时，对电动机馈线的电缆宜采用主保护动作时间与断路器分闸时
间之和，对其他电缆宜采用后备保护动作时间与断路器分闸时间之和。
式中
二、短路电流的电磁效应及导体的动稳定校验
1.短路电流通过平行导体产生的电磁效应
当两根平行导体中分别有电流
il 和
i2 通过时，导体间的相互作用力F 为
L 1
、
L2
F=O 町li2 去
N
流过两根平行导体的电流瞬时值，
KA;
平行导体长度，
m;
D一一导体中心距离，m
(5 - 10) 
Kx一一矩形截面导体的形状系数，可根据与导体厚度
b 、宽度
h 和中心距离D 有
D-b-<"Hb 
关的关系式，
，和瓦'从图5-3 查得。
两相短路时导体间最大作用力
Fk2为
F川2Kx
(i p2咔
N
(5 - 11) 
式中
ip2一→两相短路峰值电流(两相短路冲击电流)，kA; 


<!-- p224 -->
208 
工业与民用瑞棋手册时叫1i1.'&iË'U""…zgdm 川闷丰收悲时黯
其他符号含义同式
(5 -
10) 。
当三相短路电流通过在同一平面的主相导体时，中间相所处情况为最严重，其最大作用
力Fk3为
式中
L p3 
F k3 = O. 173 Kx (iρ咛
N
三相短路峰值电流(三相短路冲击电流)，
kA; 
其他符号含义同式
(5-10) 。
2. 短路电流通过硬母线产生的应力
短路电流通过硬母线所产生的应力为
(5 - 12) 
1.41 1 'b' 
, 
--一=∞
1. 3 
:::曝
咆耳I 1 r J. 
M 
σc= 古
(5 - 13) 
式中
σC 
M 
短路时硬母线所产生的应力，
Pa;
短路电流产生的力矩，
N-m ，当跨
F同
0.9~昨
:: 
V斗fU，
M= 号，当跨数等
..: 
0 
[).25 
I I I 
I.l 
数大于2 时，
于2 时，
M = 于;
母线截面系数，
m3 ，与母线布置方
式有关，对于水平布置的三相母线，
当母线水平放置时为0.167b肘，当
母线竖放时为0.167 hb
2
，
其值见表
。
W 
。
忏二
。世
'D 
i上上
nu 
?" 
。
。
l 
瓦
U
-
l 
A
怜
-
9" 
-
1 
·
h
υ
 
ρ
­
ID 
。
。
nU 
AU 
AU 
A
哼
nv 
," 
。
U
5 - 5; 
l一一母线的绝缘子跨距，
m; 
b一一母线厚度，
m;
h一一母线宽度，
m 。
当跨数大于2 时，母线的应力
σc 为
h + b 
图5-3
矩形截丽导体的形状系数
D-b 
一一一的关系曲线
h + b 
Pa 
(5 - 14) 
当跨数等于2 时，母线的应力
σc 为
Pa 
(5 - 15) 
式中
卢一一一按机械共振条件校验的振动系数，见本节机械共振校验部分;
其他符号含义同上。
3. 接机械强度允许的最大跨距
母线动稳定的一般要求
σ5二σ"
crr>.;;; ... y 
(5-16) 
式中
σcm一一短路时母线中的最大应力，
Pa;
σy一一一母线最大允许应力，
Pa ，硬铝为120MPa ，硬铜为170MPao
对水平布置在同一平面的矩形母线，母线的自振频率在共振频率范围之外时，其最大应
力σcm按下式计算


<!-- p225 -->
多采堂之多管我
时节气fP"，l阳网友VmWVMZJ事.，]i事闷蒲磊?也握友开关柜的选择
209 
叫唰'cdtu 汀
,2 
σcm = 1.73 茹(巾)2 X 盯2
Pa 
(5 - 17) 
最大允许跨距
lmax =型/ DWay = 7 创历γ 全-
K' 企
(5 - 18) 
~p3' 
, 
~p3 
~p3 
式中
lmax一一水平布置矩形母线最大允许跨距，
m;
K' 一一机械强度允许的最大跨距系数，该系数随母线材料与截面而定，见表5-5 。
其他符号含义同上。
襄5-5
母线的计算用数据
机械强度允许的最大跨距系数
机械共振允许的最大跨距
惯性半径
导体
K' 
(m) 
截面系数w
r z 
(m3 ) 
尺寸
铝
铜
铝
铜
(m) 
(mm) 
平放
竖放
平放
竖放
平放
竖放
平放
竖放
平
放
竖
放
平
放
竖
放
4O x4 
86.11 
27.23 
\02.49 32.41 
1.22 
0.39 
1.05 
0.33 
1.069 X \0 -6 0.1069 X \0 -6 0.01156 
O. ∞1156 
50x 5 
120.35 38.06 143.24 45.30 
1.36 
0.43 
1. 17 
0.37 
2.088 X \0 -6 0.2088 X \0 -6 0.01445 
O.ω1445 
63 x 6.3 
170.20 53.82 202.58 64.06 
1.53 
0.48 
1. 31 
0.42 
4.176x \O -6 
。.4 176x \O -6 0.01821 
O. ∞1821 
63 x 8 
191. 79 68.33 228.28 81.32 
1.53 
0.55 
1. 31 
0.47 
5.303 X \0 -6 
0.673 X \0 -6 0.01821 
O.∞2312 
63 x \0 
214 .42 85.43 255.21 \01. 68 
1.53 
0.61 
1. 31 
0.52 
6.628 X \0 -6 
1.052 X \0 -6 0.01821 
O.∞2坦9
80 x 6.3 216.11 
ω63 257.23 72.17 
1.72 
0.48 
1.48 
0.42 
6.733 X \0 -6 
0.53 X \0 -6 
0.02312 
O. ∞1821 
80 x 8 
243.53 77.01 289.86 91.66 
1.72 
0.55 
1.48 
0.47 
8.55 X \0 -6 
0.855 X \0 -6 0.02312 
O.∞2312 
80 x \0 
272.29 96.27 324.08 114.58 
1.72 
0.61 
1.48 
0.52 
\O .688x \0 -6 
1.336x \0 -6 0.02312 
O.∞289 
l∞x 6.3 270.15 67.81 321.54 80.72 
1.93 
0.48 
1.65 
0.42 
\0 .521 X \0 -6 0.663 X \0 -6 
0.0289 
O. ∞1821 
1∞x8 304.42 86.11 326.34 102.49 
1.93 
0.55 
1.65 
0.47 
13.36x \0 -6 
1.069 x 10- 6 
0.0289 
O.∞2312 
l∞x 10 340.36 107.63 405.11 128.11 
1.93 
0.61 
1.65 
0.52 
16.7x \O -6 
1.67x \O -6 
0.0289 
O.∞289 
125x6.3 337.69 75.83 401.93 90.26 
2.16 
0.48 
1.85 
0.42 
16.439x \0 -6 0.829x \0 -6 0.03613 
O. ∞1821 
125 x 8 
380.53 96.27 452.92 114.58 
2.16 
0.55 
1.85 
0 .47 
20.875 X \0 -6 
1.336x \0 -6 0.03613 
O. ∞2312 
125 x 10 425.45 120.35 506.38 143.24 
2.16 
0.61 
1.85 
0.52 
26.094 X \0 -6 2.088 X 10- 6 0.03613 
O.∞289 
4. 接机械共振条件校验
为了避免短路电动力的工频和2 倍工频周期分量与母线的自振频率相近而引起共振的危
险，对重要母线应使母线的自振频率1m (对单频振动系统)限制在下列共振频率范围之外:
对单条的母线为35 - 135Hz; 
对多条母线组及带有引下线的单条母线为35 -
155Hz 。
在单频自由振动系统中，三相母线在同一平面内的母线自振频率为
ec 
h-p 
q
由
·
·
且
··z 
= 
m 
r'd 
(5-19) 
式中
1m
母线自振频率，
Hz;
母线的惯性半径，
m ，与母线布置方式有关，对于水平布置的三相母线，当母
rI 
线平放时为O.289h ，
当母线竖放时为O. 289b ，其值见表5 - 5; 
b一一一母线厚度，
m; 
h一一一母线宽度，
m;
E 一一-材料系数，铜为1.14 X 10
2 ，铝为1. 55 x IOZ ，
钢为1. 64 X 102 ; 
t一一绝缘子跨度，
m 。
r
内
回
国


<!-- p226 -->
210 
工业与民用革幸在专手册阳气叫frp.p'
1T!l.',!:ZiË'U"" VlW川叫d con 川MM 时黯
振动系数卢，当母线的自振频率1m 能限制在上述共振频率范围之外时，卢= 1 ，当母线
的自振频率无法限制在上述共振频率范围之外时，母线受力需乘以振动系数卢，在单频振动
系统中，卢可根据母线固有频率元向罔5-4 查得。
单频振动系统母线固有频率A 可由下式求得
卢
f飞
}.../ 
/ 
/ 
/ 
10 = _~.1 些
v 
ky m 
1. 6 
1. 4 
1. 2 
1. 0 
0.8 
0.6 
0.4 
0.2 o 20 40 60 80 100 120 140 160180 200 
!o< Hz) 
(5 - 20) 
AEJ 
中
式
单频振动系统母线固有频率，
Hz;
母线材料的弹性模数，
N/m2 ; 
垂直于弯曲方向的惯性矩，
m4;
单位长度母线质量，kg/m; 
支持绝缘子间跨度，
m;
m 
图5-4
单频振动系统振动系数
F 与元的关系曲线
Y一一估算相关固有频率的振型系数，与
母线支撑方式有关的系数，见表5
- 6 0 
表5-6
母线支撑方式和振型系数
单跨梁
等距离简式支撑的连续梁
三跨或多跨
A 和
B:
简式支撑
A:
固定支撑
B:
简式支撑
A 和B:
固定支撑
双跨式
及
撑
型
梁
支
类
1 
1 1 
t 
系数
y
1. 57 
2.45 
3.56 
2.45 
3.56 
工
短路电流的热效应1i电器导体的热稳定校验
一、
1.短路电流在导体和电器中引起的热效应
按实用计算法，短路电流在导体和电器中引起的热效应为
Qt = f>it dt = f>it dt + L即加/T.dt = 
Q -r2 + lO Iiv2 + ι 
z -
12 
Qz + Qf 
(5 - 21) 
(5
一22)
式中
。1
Qz 
Qf 
t kt 
tDC 
Ta 
Qf = Teq f'2 
(5 - 23) 
短路电流在导体和电器中引起的热效应，
kA2.s; 
短路电流交流分量引起的热效应，
kA2.S; 
短路电流直流分量引起的热效应，
kA2.S; 
短路电流瞬时值，
kA; 
短路电流直流分量，
kA; 
衰减时间常数;


<!-- p227 -->
多采堂之多管我
时节气F阴阳网友iË'J{"" VlWW W沼第;，1ï j尊唰摩压辑揭品开关柜的选择
211 
叫唰'cdtu 汀
t一短路电流持续时间
，
S; 
["--超瞬态短路电流有效值，
KA;
ht/2-一一短路电流在t/2 时的交流分量有效值，kA; 
1 kt一一短路时间
t 时的短路电流交流分量有效值，
KA;
Teq一一直流分量等效时间
，
8 ，为简化计算可由表5-7 查得。
2. 短路电流持续时间
进行短路电流热效应校验时，短路电
流持续时间可按下式计算
t = tb + tfd = tb + tgu + thu 
(5
… 24) 
式中
t一一短路电流持续时间，盯
tb一一主保护装置动作时间，
s;
t fd一一断路器开断时间，
S; 
t伊一一断路器固有分闸时间，
S; 
thu一一-断路器燃弧持续时间，
8 。
表5-7
直流分量等效时间
短
路
点
发电机出口及母线
发电机升压变压器高压侧及出线
发电机电抗器后
变电所各级电压母线及出线
T呵( 8) 
t < 0.1 
t > 0.1 
0.15 
0.2 
0.08 
0.1 
0.05 
主保护装置动作时间
tb应为该保护装置的起动机构、延时机构和执行机构动作时间的
总和。
断路器的固有分闸时间怡，可由产品样本查得。
当开断额定容量时，断路器燃弧持续时间
thu 可参考下列数值:真空断路器或SF6 断路
器为0.01 - 0.0280 
当主保护装置为速动时(无延时保护) ，短
路电流持续时间
t 可取表5-8 的数据。当继电
保护有延时时，则按表中数据加上相应的整定时
间。
表5-8
校验热稳定的短路电流持续时间
3. 按短路电流校验高压电器的热稳定
高压电器能耐受短路电流流过时间内的热效
应而不致损坏，则认为该电气设备对短路电流是
热稳定的，校验时应满足下式
Qt 运I~山h
式中
Qt一一短路电流产生的热效应，
KA2·s;
断路器
开断速度
高
速
中
速
低
速
断路器
开断时间
tfd
(8) 
< 0.08 
0.08-0.12 
> 0.12 
Ith一一高压电器在
tth时间内允许通过的短时耐受电流有效值，
KA;
t th一一-高压电器热稳定允许通过的短时耐受电流的短时耐受时间，
8 。
4. 接短路电流校验母线、电缆的热稳定
短路电流
最小持续时间
tmin
(8) 
0.1 
0.15 
0.2 
(5 - 25) 
母线、电缆热稳定允许的最小截面按式
(5 -
26) 计算，并选用接近于计算值的母线、
电缆
Smin =孚X 10
3 
(5 - 26) 
式中
Smin
母线、电缆所需的最小截面，
m2;


<!-- p228 -->
212 
Qt 
C 
工业与民用薛蜗手册阳气叫1i1.'&iË'U""…zgdm 川闷丰收悲时黯
短路电流的热效应，kA2.s; 
热稳定系数。
导体或电缆长期允许工作温度和短路时的允许最高温度及相应的热稳定系数C 值，见表
5 - 9 0 
表5-9
导体或电缆长期允许工作温度和短路时允许最高温度及相应的热稳定系数c
导体种类和材料
导体长期允许工作温度
短路时导体允许最高温度
( '(: ) 
( '(:) 
C 
母
线
铜
70 
3∞ 
171 
铝
70 
2∞ 
87 
6- 1O -35kV 
交联聚乙烯绝缘电缆
铜
，书已、-
90( 注1)
250 
137 
铝
忡
，~、
90 (注1)
250 
90 
铝
非
，~、
90 (注
1)
2∞(注2)
77 
20 - 35kV 
交联聚乙烯绝缘电缆
铜
4 
4已、
80 (注1)
250 
142 
铝
,+ 
巳、
80 (注1)
、
250 
93 
铝
忡
，~、
80 (注1)
2∞(注2)
81 
注
1.根据国家标准GB
12706.3一1991
{额定电压35kV 及以下铜芯、铝芯塑料绝缘电力电缆》第三部分第3.1 条的
规定，交联聚乙烯绝缘电力电缆导体的最高额定温度为90℃;国家标准GB 50217-1994 {电力工程电缆设计
规范》附录A 中，额定电压大于lOkV 的交联聚乙烯绝缘电力电缆，额定负荷时最高允许温度为80 吃。
2. 对发电厂、变电所以及大型联合企业等重要回路的铝芯电缆，短路最高允许温度为2∞℃。
3. 含有锡焊中间接头的电缆，短路允许最高温度为lω℃。
四、校验计算政数据
高压电器及导体等的短路稳定校验计算及数据见表5 -
10 及第八节高压电器及导体短路
稳定校验数据表。
表
5 -10 
高压电器及导体短路稳定校验计算公式
电器名称
校验项目及计算公式
代
号
说
明
相短路峰值(冲击)电流.
kA; 
动稳定
'.可
断路器
电器额定峰值耐受电流.
kA.
由样本查得3
lmax 
负荷开关
l p3 ~Lmax 
。t
短路电流热效应，
kA2.s; 
热稳定
隔离开关
电器在
t
s 内允许通过的额定短时耐受电流，
kA ，由样本查得;
。t:!;I;t
1, 
电器额定短路持续时间.
S ，由样牛二查得
t 
相短路峰值(冲击)电流，
kA; 
动稳定
'p3 
'dw 
电抗器的动稳定电流，
kA ，由样本查得，
限流电抗器
l p3~ l- dw 
Q, 
短路电流热效应，
kA'. 盯
热稳定
QtgI?t 
1, 
电抗器额定短时电流，
kA ，由样本查得;
电抗器额定短时电流持续时间.
S ，由祥本查得，一般为2s
t 
Zρ 
一相短路峰值(冲击)电流.
kA; 
动稳定
ldyn 
电流互感器额定动稳定电流，
kA ，由样本查得，通常为额定短时热
电流互感器
l p..1~ ldyn 
电流2.5 倍;
热稳定
。t
短路电流热效应，
kA2.s; 
。t ~ I~h t 
I'h 
电流互感器额定短时热电流，
kA; 
t 
电流互感器额定短时热电流持续时间.
S.
由样本查得，一般为
Is


<!-- p229 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW wm 端:王蘑阴暗富噜捧~开关柜的选择
213 
续表
5 - 10 
电器名称
校验项目及计算公式
代号说明
F，--作用在绝缘子上的作用力，
N; 
F卢一一绝缘子机械强度等级，由样本查得s
K, 
绝缘子受力系数，当绝缘子水平布置，母线平放时为
1 ，母线竖放
时，6 -
IOkV 为1.4 ，
35kV 为1. 18 ，当绝缘子垂直布置时为
1 ; 
/，--绝缘子阅跨距，
m ，当绝缘子两边跨距不同时，取其平均值;
D一一相间距离，
m;
'03一一三相短路峰值(冲击)电流. kA 
动稳定
支柱绝缘子
F ,,,;;; O.6Fph 
2
ρ
 
人
一D
-A 
K 
叫
‘
d
叮
F
I 
nu 
--
F 
动稳定
Zρ一一三相短路峰值(冲击)电流，
KA;
F，--作用在穿墙套管上的作用力，N; 
F ph-一穿墙套管弯曲破坏负荷，
N ，由样本查得;
/d一一套管端与最近一个绝缘子间的距离，m
D一一相间距离，m
/-一一套管本身长度，
m; 
Q ，--短路电流热效应，kA2.s; 
1 ，
套管短时热电流值，
kA ，由样本查得;
t一一热短时时间，
S ，由祥本查得，一般为5s
F ,,,;;; O.6Fph 
穿墙套管
1., + /句
F_ = 8.66--"-:一~i:
D 
ιρ 
X 10- 2 
热稳定
Q, ,,;;; I~t 
动稳定
σ，一一作用于母线的计算应力，
Pa;
σy一一母线最大允许应力，
Pa ，硬铝为120MPa ，硬铜为170MPa;
/，--绝缘子间跨距，
m;
D一一相间距离，
rn; 
W一一截面系数，
m户，见表5 - 5; 
怡一一三相短路峰值(冲击)电流，kA; 
Smin--母线最小截面，
md;
C一一热稳定系数，见表5 - 9; 
Q ，一一短路电流热效应，kA2.S; 
K ，一一矩形截面导体的形状系数;
卢一一振动系数
Smin--- 电缆允许最小截面，mh
Q ，一一短路电流热效应，kA2.S; 
r一一热稳定系数，见表5-9
σ ，";;;σy 
当跨数大于2 日寸母线应
力
母线
2H 
HLL-w 
our 
k 
句
、
w
呵
，
，
σ
 
X 10- 2 
热稳定
Smin~ 士而;× M
电缆
热稳定
Smin~孚×时
第五节
选择高压电器的其他要求
一、高压断路器
目前使用的高压断路器主要有真空断路器和六氟化硫断路器等。
由于真空断路器具有体积小、可靠性高、可连续多次操作、开断性能好、灭弧迅速、灭
弧室不需检修、运行维护简单、无爆炸危险及噪声低等技术性能，近年来在35kV 及以下变
电所中被广泛使用。
六氟化硫断路器具有体积小、可靠性高、开断性能好、燃弧时间短、不重燃、可开断异
相接地故障、可满足失步开断要求等特点，多使用在35kV 系统中。
由于真空断路器在各种不同类型电路中的操作，都会使电路产生过电压。不同性质的电


<!-- p230 -->
多豆豆豆多管我
214 
工业与民用配喧嚣设计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
路的不同工作状态，产生的操作过电压的原理不同，其波形和幅值也不同。为了限制操作过
电压，真空断路器应根据电路性质和工作状态配置专用的R-C 吸收装置或金属氧化物避雷
器。
1.高压断路器的分级
高压断路器根据其机械寿命、电寿命和重击穿概率可分为如下级别:
(1) Cl 级断路器:在规定的型式试验验证容性电流开断过程中具有低的重击穿概率的
断路器。
(2) C2 级断路器:在规定的型式试验验证容性电流开断过程中具有非常低的重击穿概
率的断路器。
(3) El 级断路器:不属于E2 级断路器范畴内的、具有基本的电寿命的断路器。
(4) E2 级断路器:设计成在其预期的使用寿命期间，主回路中开断的零件不要维修，
其他零件只需很少的维修(具有延长的电寿命)的断路器。
E2 级断路器仅适用于lkV 以上、
52kV 以下的配电断路器使用。
(5) Ml 级断路器:不属于M2 级断路器范畴内的、具有基本的机械寿命
(2∞0 次操作
的机械型式试验)的断路器。
(6) M2 级断路器:用于特殊使用要求的频繁操作的、设计要求非常有限的维护且通过
特定的型式试验(具有延长的机械寿命，机械型式试验为
1∞∞次操作)验证的断路器。
2. 高压断路器的额定操作顺序
高压断路器的额定特性与断路器的额定操作顺序有关。
操作顺序用0 、
CO 、
t 、
t' 和
t" 表示，
0 表示一次分闸操作;
CO 表示一次合闸后立即
(无任何故意的时延)进行分闸操作;
t 、
t' 及t" 表示连续操作之间的时间间隔。
有以下两种可供选择的额定操作顺序:
(1) O-t-CO-t' 一←CO;
t = 3min 不用于快速自动重合闸的断路器
;
t=O.3s 用于快速自动重合闸的断路器; t ' 
3min 。
(2) CO-t"一CO;
t" = 15s 不用于快速自动重合闸的断路器。
3. 额定电缆充电开断电流
在使用高压断路器开断电缆回路时，断路器的额定电缆充电开断电流是在额定电压和规
定的使用性能条件下，应能开断最大电缆充电电流，开断时不得重击穿。
高压断路器的额定电缆充电开断电流，系统标称电压lOkV 时为25A;
系统标称电压为
20kV 时为3 1. 5A;
系统标称电压35kV 时为l00A 。
4. 高压断路器的额定短路关合电流
高压断路器的额定短路关合电流是与额定电压和额定频率相对应的额定参数。
对于额定频率为50Hz ，时间常数标准值为45ms 时，额定短路关合电流等于额定短路开
断电流交流分量有效值的2.5 倍。
高压断路器的额定关合电流应不小于使用地点预期短路电流的最大峰值。
如果短路点的母线上接有高压电动机或高压电容器时，考虑电动机对埋路点的反馈电
流，或电容器对短路点的助增电流作用时，应通过计算来选择高压断路器的额定短路关合电
流。


<!-- p231 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气叫
frp.f'网友Vmww2壁宝彗
簿EEREZ棒汲开关柜的选择
215 
5. 额定单个电容器组关合涌流
额定单个电容器组关合涌流是高压断路器在其额定电压以及使用条件相应的涌流频率下
应能关合电流的峰值。
式中
额定单个电容器组关合涌流的峰值可按下式粗略估算
i~ma旧x.p咄= j2 kI s1由hι1
Z. max. peak 
单个电容器组额定关合涌流的峰值，
KA;
I sh 
单个电容器组所处位置的短路电流有效值，
KA;
ISb一一一单个电容器组电流有效值，kA; 
k一一系数，取1. 15 。
一
高压负荷开关
一、
(5 - 27) 
高压负荷开关主要包括隔离负荷开关、通用负荷开关、专用负荷开关和特殊用途负荷开
关。
1.通用负荷开关的分级
通用负荷开关根据其机械寿命和电寿命可分级如下:
(1) E1 级通用负荷开关:适用于配电系统的正常连续馈电，且不需要进行频繁开合操
作的通用负荷开关。
(2) E2 级通用负荷开关:不需要对主回路的开断部件检修或维修，且在预期的使用寿
命期间，其他零件仅需要很少维护的通用负荷开关。
(3) 凹级通用负荷开关:具有频繁开合较大电流和较高频率关合短路能力的通用负荷
开关。
(4) M1 级通用负荷开关:具有
1∞0 次(操作)机械寿命的通用负荷开关。
(5) M2 级通用负荷开关:具有5ω0 次延长的机械寿命的特殊使用场合的通用负荷开
关。
2. 额定电压40.5kV 以下的通用负荷开关
它具有以下开断和关合能力:
(1)额定有功负荷开断电流等于额定电流;
(2) 额定空载变压器开断电流等于额定电流的1%;
(3) 额定配电线路闭环开断电流等于额定电流:
(4) 额定电缆充电开断电流和额定线路充电开断电流，见表5 - 11; 
(5) 额定短路关合电流等于额定峰值耐受电流。
表5-11
通用负荷开关的额定电缆和线路充电开断电流
额定电压U ，额定电缆充电电流
I句额定线路充电电流
14b
额定电压
U ，额定电缆充电电流
14.
(kV) 
(A) 
(A) 
(kV) 
(A) 
3.6 
4 
。‘ 3
24 
16 
7.2 
6 
0.5 
40.5 
21 
12 
10 
额定线路充电电流
14b
(A) 
1.5 
2.1 


<!-- p232 -->
多豆豆豆多管我
216 
工业与民用配勒(ft't手册阳气fP"，l问1i1.'&iË'U"" …叫
指定用于中性点绝缘或通过高阻抗接地系统中的负荷开关，应具有额定接地故障开断电
流和接地故障条件下的额定电缆和线路充电开断电流的能力。
作为负荷开关不可分割部分的接地开关，应具有额定短路关合能力，该额定短路关合电
流应等于负荷开关的额定峰值耐受电流。
选择熔断器保护的负荷开关短时耐受电流和关合电流额定值时，可以考虑熔断器在短路
电流的持续时间和数值方面的限流效应，以最高额定电流的相应熔断器为基础确定额定值。
当负荷开关的开断电流超过上述额定值时，应与制造厂协商或选用专用负荷开关。
兰、高压熔断器
目前常用的高压熔断器分为三种:一般熔断器、后备熔断器及全范围熔断器。
选择高压熔断器熔体时，应保证前后两级熔断器之间，熔断器与电源侧继电保护之间，
以及熔断器与负荷侧继电保护之间动作的选择性。
高压熔断器应能在最短的时间内切断故障，以防止熔断时间过长而加剧被保护电器的损
坏。
(1)保护35kV 及以下电力变压器的高压熔断器，其熔体的额定电流可按下式选择
Iπ
KIgmax 
(5 - 28) 
式中
1 rr一-熔体的额定电流，
A;
K一一系数，当不考虑电动机自起动时，可取1. 1- 1. 3 ，当考虑电动机自起动时，可
取1. 5 - 2.0; 
Igmax一一电力变压器回路最大工作电流，
A 。
为了防止变压器突然投入时产生的励磁涌流损伤熔断器，变压器的励磁涌流通过熔断器
产生的热效应可按10 - 20 倍的变压器满载电流持续O.ls 计算，必要时可再按20 - 25 倍的变
压器满载电流持续o .01s 计算，校验方法见本节四条3 款。
(2) 保护电压互感器的高压熔断器，只需按额定电压和断流容量选择，熔体的选择只限
能承受电压互感器的励磁冲击电流，不必校验额定电流。
保护电压互感器的高压熔断器，由于熔体特别细，对电晕作用敏感，尤其是lOkV 及以
上电压等级的电压互感器，应使熔断器的底座远离接地的金属框架，更应避免在熔断器底座
附近使用法兰套管O
(3) 保护并联电容器的高压熔断器，!熔体的额定电流可按下式选择
Iπ= KIrC 
(5 - 29) 
式中
1 rr一一一熔体的额定电流，
A;
K一一系数，对限流式熔断器，当保护一台电力电容器时，系数可取1. 5-2.0 ，当保
护一组电力电容器时，系数可取1.43 - 1.55; 
Iι一一电力电容器回路的额定电流，
A 。
(4) 后备熔断器除校验额定最大开断电流外，还应满足最小短路电流大于额定最小开断
电流的要求。
(5) 选择跌落式熔断器时，其断流容量应分别按上、下限值校验。对于下限值，要使被


<!-- p233 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
F阴阳网友
iË'J{"" VlWW W沼I' ø第王拿附高E嘻稽菠开关柜的选择
217 
保护线段在系统最小运行方式下的三相短路电流计算值，大于其断流容量的下限值。如果三
相短路电流计算值小于其断流容量的下限值时，则所产生的气体有可能不足以灭弧。
四、高压负荷开关一熔断器组合电器
组合电器中的高压负荷开关和熔断器的选择除应分别满足相关的要求外，还应进行转移
电流或交接电流的校验。
1.转移电流和交接电流的校验
负荷开关一熔断器组合电器，当采用撞击器操作负荷开关分闸时，在熔断器与负荷开关
转换开断职能时的三相对称电流值，称为组合电器的额定转移电流。当预期短路电流低于额
定转移电流值时，首开相电流由熔断器开断，而后两相电流由负荷开关开断;当预期短路电
流大于额定转移电流值时，三相电流仅由熔断器开断。
负荷开关一熔断器组合电器，当采用脱扣器操作负荷开关分闸时，两种过电流保护装置
(负荷开关脱扣器和熔断器)的时间一电流特性曲线交点所对应的电流值，称为组合电器的
额定交接电流。预期短路电流小于额定交接电流值时，熔断器把开断电流的任务交给由脱扣
器触发的负荷开‘关承担。
负荷开关一熔断器组合电器的实际转移电流，应按下式校验
I r. zx ~ I c . zy < 1 
(5 - 30) 
式中
Ir. zx一一熔断器的额定最小开断电流，
A;
Ic
. zy-一计算的实际转移电流，
A;
1 r. zy一一负荷开关一熔断器组合电器的额定转移电流，
A 。
当采用高压负荷开关一熔断器组合电器保护变压器时，因一次侧保护装置专门保护变压
器二次保护装置前面的故障，当变压器二次侧端子直接短路时，变压器一次侧故障电流必须
由高压熔断器单独开断，不能转移到负荷开关开断，以保证组合电器中负荷开关的安全使
用，因此实际转移电流校验还应满足下式要求
I c . zy < 1 
(5 - 31) 
式中
Isc-- 变压器二次侧直接短路时一次侧故障电流，
A;
其他符号含义见式
(5 -
30) 。
高压负荷开关一熔断器组合电器的实际交接电流，应按下式校验
I
川< 1 
c.JJ 
~ & r.JJ 
(5 - 32) 
式中
1 c.jj一一计算的实际交接电流，
A;
Ir. jj一一负荷开关一熔断器组合电器的额定交接电流，
A 。
2. 实际转移电流和实际交接电流的确定方法
确定高压负荷开关一熔断器组合电器的实际转移电流，取决于两个因素，即熔断器触发
的负荷开关分闸时间和熔断器的时间一电流特性。
对于给定用途的组合电器，其实际转移电流可由制造厂家提供，当厂家不能提供时可按
下面方法确定。
q


<!-- p234 -->
多系柔之多矿藏主
218 
工业与民用配增设计手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
在熔断器的最小弧前时间
电流特性(基于电流偏差- 6.5%) 曲线上，
T ml 所对应的电
流值就是确定的实际转移电流值，
T ml按下式计算
Tm1 =0.9To 
(5-33) 
式中
Tm1 一一三相故障电流下首先动作的熔断器在最小时间一电流特性曲线上的熔断时
间
，
s; 
几
熔断器触发的负荷开关分闸时间，
So 
确定高压负荷开关一熔断器组合电器的实际交接电流，也取决于两个因素，即脱扣器触
发的负荷开关的分闸时间和熔断器的时间一电流特性。
对于给定用途的组合电器，其最大交接电流可由制造厂提供，也可通过下面方法确定。
在熔断器的最大弧前时间
电流特性(基于电流偏差+6.5%)
曲线上，时间坐标为最
小的脱扣器触发的负荷开关分闸时间，如果适用再加上0.02s (以代表外部继电器的最小动
作时间)后的总时间，它所对应的电流就是实际的交接电流值。
3. 高压负荷开关一熔断器组合电器和变压器配合的校验
为保证高压负荷开关一熔断器组合电器和变压器的正确配合，现举例说明如下。
设计选用一台lOkV ，
1250kVA 的变压器，采用高压负荷开关一熔断器组合电器保护变
压器，有关参数如下:
(1)变压器所在高压系统的最大故障电流为31.5kA;
(2)
变压器满负载电流为72.2A;
(3) 假定变压器允许短时过载150% ，变压器在-5% 的分接处，过载电流近似为114A;
(4) 变压器的冲击励磁涌流866A ，最大持续时间为O. 1 s ; 
(5) 变压器周围空气温度为45 't: ，高出标准5 't:;
(6) 变压器二次侧端子直接短路时，变压器一次侧最大故障电流为1805A 。
假定选用某厂生产的某型12kV 负荷开关一熔断器组合电器控制保护变压器，其熔体电
流为125A ，额定短路开断电流为40kA ，额定最小开断电流390A ，额定转移电流为2000A ，
负荷开关分闸由熔断器撞击器操作;负荷开关的分闸时间为0.05s o
校验内容如下:
(1)根据熔断器正常的时间一电流特性曲线，由图5-5 中查出熔断器在0.1 s 时允许通
过电流为1060A ，大于866A ，证实熔断器可以承受o .1s 的变压器冲击励磁涌流866A 。
(2) 变压器周围空气温度在45 't:时，组合电器中的熔断器额定电流有所下降，当额定
电流下降至120A 时，应能承受变压器允许的过载电流114A 。
受周围环境温度的影响，在某一温度下组合电器中熔断器的时间一电流特性曲线可向熔
断器制造厂咨询。
(3)根据熔断器时间一电流特性曲线，或向熔断器制造厂咨询，选择熔断器弧前电流足
够低，在过载时可以保证更好地保护变压器。
(4) 根据熔断器时间一电流特性曲线，确定组合电器的实际转移电流为16∞A ，变压器
二次侧直接短路时一次侧的最大故障电流1805A ，大于实际转移电流值，该故障电流可由熔
断器单独开断O
负荷开关一熔断器组合电器与变压器配合特性曲线见图5 - 50 


<!-- p235 -->
时节气附dfrp.p. 1T!l.'&iË'U"" VlWW W;'lI'.'否章闷蔼痊嘻暴友开关柜的选择
然堂之多管我
219 
斟
幅
幅
情
趣
相
四
伯
荣
变压器二次侧直接短路时一次侧最大故障电流
组合电器的额定转移电流
带去
爆1 1Ifl
1Ifl
1 稍
稍|细
思1 :&1
穗|结
黯!徒
因|酶
{!{I 国
制
时间(8)
组合电器的实际转移电流
。
T皿1 =0.045 
125A 熔断器的最小时间-电流特性( -6.5%) 
125A 熔断器的正常时间-电流特性
电流(A)
负荷开关一熔断器组合电器与变压器配合的特性曲线
1600 20∞ 
.2 
114 
图5-5
因
叫
E
通过上述校验表明:高压负荷开关一熔断器组合电器的实际转移电流小于其额定转移电
流，大于熔断器的额定最小开断电流，并且小于变压器二次侧直接短路时一次侧的最大故障
电流，这就保证了组合电器中负荷开关的安全使用。
五、高压隔离开关和接地开关
(1)对于隔离开关开合容性和感性小电流的要求，目前国家标准正在考虑中，因此在变
压器高压侧使用的隔离开关仅仅作为检修时的明显断开点。
(2)
隔离开关和联装的接地开关之间，应设置机械连锁，根据用户要求也可以设置电气
连锁，封闭式组合电器可采用电气连锁。
配人力操作的隔离开关和接地开关应考虑设置电磁锁。
六、限流电抗器
普通限流电抗器电抗值的选择，应满足以下各项要求:
(1)将电抗器后的短路电流限制到最大允许值以内，这时电抗器的额定电抗百分数按下
式计算
(5 - 34) 
Lc U; 
~ x 100% 
Urklj 
IJ
盯
I-A
捋
s
ky 
X rk o/l
注
(2) 在电抗器后短路时，要使母线剩余电压保持一定水平，这时额定电抗百分数按下式
计算
(5 - 35) 
Lc 
Xrk% ~ Uy % ;; 


<!-- p236 -->
220 
工业与民藏品忏航阴气叫
(3)正常工作时，电抗器电压损失b. u% 不得大于母线额定电压的5% ，可按下式验算
对于出线电抗器，
以上三式中
Xrk % 
b. u% 
</J
IJ 
X 祷S
Urk 
f rk 
f ky 
u y% 
cp 
I 白
Au%=zrkc/71:Mψ 
尚应计及出线上的电压损失。
电抗器在其额定参数条件下的额定电抗百分数;
电抗器电压损失百分数;
基准电压，取连接电抗器线路的平均额定电压，
KV;
基准电流，
KA;
电抗器前的系统电抗标么值，以町、
IJ 为基准;
电抗器额定电压，
KV;
电抗器额定电流，kA; 
短路电流的最大允许值，
KA;
母线必须保持的剩余电压百分数，一般为60% -70%; 
负荷功率因数角;
fg一一正常通过的负荷电流，
kA; 
f"'-- 电抗器后短路时超瞬态短路电流有效值，
kA 。
(5 - 36) 
对于母线分段电抗器、带几回路出线的电抗器及其他具有无时限继电保护的出线电抗
器，不必按第
(2) 项要求进行验算。
七、中性点接地设备
高压系统中性点接地方式及其要求见第二章、第十四章。
中性点接地设备主要是接地变压器、消弧线圈及接地电阻器。中性点接地设备的选择除
满足额定电压、额定频率、额定容量等要求外，还应满足系统对中性点接地的其他要求。
(- )按他支忍~
对于采用高电阻接地的发电机，当系统设备中性点可以引出时，可直接采用高电阻接
地，或采用单相接地变压器，在其二次侧接入小电阻来满足中性点接地的要求。
系统中没有中性点可以引出的设备时，应选用Z 型三相接地变压器来实现系统对中性点
接地的要求。有条件时接地变压器宜选用干式无激磁调压接地变压器。
需要时三相接地变压器的二次侧可以带一些用电负荷。
1.接地变压器额定电压
接地变压器安装在发电机或变压器中性点时，应满足
UrT = Ur 
式中
UrT一一单相接地变压器额定一次电压
，
kV; 
U 一一采用接地变压器的发电机或变压器的额定电压，
kV 。
接于系统母线的三相接地变压器额定一次电压应与系统标称电压相一致。
2. 接地变压器额定睿量
(1)单相接地变压器额定容量
(5-37) 


<!-- p237 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网立割1"" VlWW 州第t查章U共闷臂座电稽吸开关柜的选择
221 
s _"'::::. U J R 
U 
""-" ß K 
(5 - 38) 
I R = 1. 1Ic 
式中
S rT单相接地变压器额定容量，kVA; 
U r
发电机或变压器额定一次电压，kV; 
I R一一单相接地时变压器一次侧的电阻电流，
A;
Ic-一系统最大运行方式下单相接地的电容电流，h
k一一接地变压器过负荷系数(变压器制造厂提供)。
接地变压器二次侧额定电压一般选择
110V 或系统中性点
220V ，接线图见图5-6 。
在计算系统的电容电流时，应包括电网的全部架
空线路和电缆线路的电容电流，同时还应考虑变电所
设备产生的电容电流值。
(2) 三相接地变压器的额定容量:三相接地变压
器的额定容量应与消弧线圈容量相匹配，接地变压器
若带有二次绕组兼作所用电源时，还应考虑二次负荷
容量。
对于Z 型接线的三相接地变压器，中性点接消弧
线圈或接地电阻时，没有考虑二次侧负荷的接地变压
器额定容量为
TO 
R [E 
U 
A 
图5-6
中性点经接地变压器
接地的原理接线图
K一继电器
或
式中
SrT 
SrT ~ Qxr 
SrT ~ Prz 
接地变压器额定容量，kVA; 
消弧线圈额定容量，kVA; 
(5 - 39) 
Q 盯
Prz一一接地电阻额定容量，
kVA 。
目前我国接地变压器的容量尚未规范化，当接地变压器采用ZN ，
yn 接线时，消弧线圈
的容量应在变压器容量的8611毛-95% 范围内选择。
(二)崎弧线圈
系统中性点经消弧线圈接地，在出现单相接地时，消弧线圈产生的电感电流可以补偿相
应的接地电容电流，使接地点电弧容易熄灭，减少了间歇性电弧的产生，抑制了弧光接地过
电压。当接地电容电流超过标准规定时，使用消弧线圈可使系统带接地故障运行2h 以下，
以提高供电的可靠性。
1.中性点位移电压的校验
中性点经消弧线圈接地的电网，在正常情况下长时间中性点位移电压不应超过系统相电
压的15% 。
中性点位移电压可按下式计算
。
"
川
，
M+ 
U2 
JU 
/
j
γ
 
= 
A
υ
 
U 
(5 - 40) 


<!-- p238 -->
然豆豆g矿藏主
222 
工业与民用且目营设计手册旧呐时问网主制1"" VlWW Will' Ød con
川闷汉学习主培阳时
式中
Uo一一中'性点位移电压，kV; 
U bd一-1肖弧线圈投入前电网中性点不对称电压，
kv ，一般取系统相电压的0.8% ; 
d一一阻尼率，对于35kV 及以下架空线路取5% ，电缆线路取2% - 4%; 
ν一一脱谐度，一般按不大于10% 选择。
实际运行时脱谐度可按下式确定
式中
Ic一一系统的电容电流，
A;
h一一消弧线圈的电感电流，
A 。
ν= Ic -h 
Ic 
(5 - 41) 
国内外研究证明，
1肖弧线圈抑制弧光过电压的效果与脱谐度有关，只有脱谐度不超过
:!:: 5 %才能把弧光过电压水平限制在2.6 倍相电压以下。
需要指出:对不能自动调节的消弧线圈应运行在过补偿状态下，消弧线圈分接头的数量
应满足脱谐度的要求，接于变压器的消弧线圈分接头一般不少于5 个，接于发电机的最好不
低于9 个;对于具有自动调节功能的消弧线圈，可以在谐振点附近的范围内运行，但制造厂
应采取措施限制中性点的位移电压和防止工频串联谐振的发生。
2. j肖弧线圈的补偿容量
消弧线圈补偿容量可按下式计算
Qx = KIc Un/ ,f3 
式中
Qx一一?肖弧线圈补偿容量，kVA; 
K一一系数，过补偿取1.35 ，欠补偿时按脱谐度确定;
Ic一一电网回路的电容电流，
A;
U n--
回路的标称电压，
kV 。
3. 接地变压器容量与消弧线圈补偿睿量的配合
(5 - 42) 
采用消弧线圈接地时，应首先利用有中性点引出的电力变压器;当变压器无中性点或中
性点未引出时，应采用专用接地变压器。
确定消弧线圈的补偿容量时应与接地变压器一次侧容量相匹配。
接于YN ，d 接线的双绕组或YN ，yn , d 接线的三绕组接地变压器中性点上的消弧线圈容量，
不应超过变压器三相总容量的50% ，且不得大于三绕组变压器的任一绕组的容量。
如需将消弧线圈接于YN ，yn 接线的接地变压器中性点时，消弧线圈的容量不应超过变压
器三相总容量的20% ，但不应将消弧线圈接于零序磁通经铁芯闭路的YN ，yn 接线的接地变
压器，如外铁型变压器或三台单相变压器组成的变压器组。
4. 装设消弧线圈的变压器中性点的过电压保护
装设消弧线圈的变压器中性点是否需要采用避雷器保护，要由过电压水平来决定。一般
在消弧线圈补偿的电网中，当开断两相接地短路故障所引起的过电压不超过相电压两倍，就
不需要在变压器中性点装设避雷器保护，若高于两倍则应装设避雷器保护。
(三)接他也阻忌
目前我国还没有规范对中性点接地电阻的选择作出明确规定，而有些供电部门对当地供
电系统中性点接地电阻型式和单相接地故障电流都作出了具体规定，设计时应满足当地供电


<!-- p239 -->
然堂之多管我
时节气附阳网立割F …削Z~ld第五薪汉藏3自E愚毒草及开关柜的选择
223 
'f，，"W""" 也已cun
部门要求。当供电部门没有具体要求时，接地电阻值可按下面要求选择。
在6 -
lOkV 以至20kV 高压系统中所采用的电阻接地，目前一般认可的有三种型式，即
高电阻、中电阻和低电阻接地。
接地电阻阻值与单相接地故障电流的范围见表5 - 120 
表
5 -12 
接地电阻阻值与单相接地故障电流范围
接地电阻型式
高
电
阻
中
电
阻
电阻阻值(0)
数百至数千
10 -
1∞ 
单相接地故障电流
(A)
<10 
30 -
3∞ 
(1)接地电阻器的额定电压按下式确定
1. 05 U~ 
UrR 注丁7
」
式中
UrR一一接地电阻器的额定电压，kV; 
U n
系统的标称电压，
kV 。
(2) 接地电阻器的阻值按下式计算
U的吗
U~
句
R =
τtl
×
103=τrJL
×
103 
y3IR 
y 3K1c 
式中
R一一中性点接地电阻器的阻值，
0;
U n-- 系统标称电压，
KV;
I R一一-电阻电流，
A ; 
Ic一一系统单相接地的电容电流，
A;
低
电
阻
<10 
600 -
1αm 
K一一系数，单相对地短路时电阻电流与电容电流的比值，一般为1. 1- 1. 5 。
当K 值控制在上述范围时可以限制内部过电压不超过2.6 倍。
(3)接地电阻器的消耗功率
PR ~ UrRIR 
式中
P R一一接地电阻器的消耗功率，kVA; 
UrR一一接地电阻器的额定电压，
KV;
I R一一电阻电流
，
A 。
(5 - 43) 
(5 - 44) 
(5 - 45) 
接地电阻器应进行热效应校验，即接地电阻器在通过全部阻性电流时，持续时间lO s 情
况下满足热稳定要求，在中性点电压偏移1% -2% 时可长期运行。
(哩u)
按他也阻琴的选择
目前常用的接地电阻器，从材质方面区分主要有铸铁、不锈钢、合金及非金属材料等几
种类型。
铸铁接地电阻器由于其体积大，承受工作温度低，不耐腐蚀，在温度剧烈变化条件下容
易引起破裂等缺点，己逐渐被其他类型的接地电阻器所取代。
不锈钢接地电阻器由于耐腐蚀性好，温度系数小而阻值比较稳定，具有在温度剧烈变化


<!-- p240 -->
224 
主业与民用配按在边-Mb制!frp.f!网友……阳MM 诸报黯
时不易破裂的优点，是目前接地电阻器中使用较多的一种产品。
合金接地电阻器含有20% 的锚和80% 的镇，其主要特点是温度系数小，电阻值稳定，
当温度每增加
1oo "C时阻值变化小于1% 。
最近国内研制开发的一种新型接地电阻器
(ZT) ，是采用非金属材料经特殊工艺制造
的产品，它与其他类型接地电阻器比较，具有体积小、电阻率高、阻值变化范围大、性
能稳定、通流能力强、耐高温、耐腐蚀等特点。该接地电阻器使用灵活方便，当电网初
期的接地电容电流较小时，可选用额定电阻值较大电阻器，随着电网逐步发展，接地电
容电流不断加大，可采用单个或多个相同阻值的电阻器并联使用，以满足系统对接地电
阻阻值减小的要求。该接地电阻器配备有电流互感器和动作记录仪，正常时可监视中性
点不平衡电流，当发生单相接地故障时，可记录动作次数，还可以给保护和监控系统提
供模拟量信号输出。
由于各种类型的接地电阻器都是发热元件，工作时温升较高，因此，使用时应注意散热
并防止外界热源的影响。
第六节
高压开关柜及环网负荷开关柜选择的基本要求
环网负荷开关柜应属于高压开关柜的一种类型，由于环网负荷开关柜有其特殊之处，因
此在这里分别说明。
一、高压开关柜
高压开关柜分为半封闭式高压开关柜、金属封闭式高压开关柜及绝缘封闭式高压开关
柜
3 - 35kV 高压配电装置目前以选用金属封闭式高压开关柜为多数，金属封闭式开关柜又
分为铠装式、间隔式和箱式三种类型。
金属封闭式开关柜仍以空气绝缘为主，其型式仍为固定式和移出式两种。
固定式高压开关柜结构简单，易于制造，相对成本较低，但存在尺寸偏大和不便于检修
维护等因素O
移出式开关柜采用组装结构，产品尺寸精度高，外形美观，且手车小型化，主开关可移
至柜外，手车可互换，检修维护方便。
二、环网负荷开关柜
环网负荷开关柜与金属封闭式开关柜比较，具有体积小结构相对简单，运行维护工作量
少，成本较低等优点，适用于lOkV 环网供电、双电源供电和终端供电系统，亦可用于箱式
变电站，在我国城市电网改造及小型变配电站得到广泛使用。
由于环网负荷开关柜的保护功能简单，不适用于对保护和自动化要求较高的场所使用。
环网负荷开关柜中多采用限流熔断器保护变压器，当变压器发生短路时，限流熔断器可
在lOms 内切除故障，其切断时间远远小于断路器的全开断时间，比用断路器保护油浸变压
器更为有效，这也是环网负荷开关柜的一个突出的特点。
负荷开关按操作的频繁程度分为一般型和频繁型两类O


<!-- p241 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友旷
环网负荷开关柜中的熔断器，一般选择带有撞击器的熔断器，使用时应根据负荷开关一
熔断器组合电器的相关要求进行校验，还应注意熔断器的工作电流受环境温度影响较大，因
安装方式的不同，熔断器要考虑降容使用。
三、选择高压开关柜和环网负荷开关柜的一般要求
(1)根据使用要求和环境决定选用户内型或户外型开关柜;根据开关柜数量的多少、断
路器的安装方式和对可靠性的要求，确定使用固定式还是手车式开关柜。
(2) 选用开关柜应符合一、二次系统方案，满足继电保护、测量仪表、控制等配置及二
次回路要求。
(3) 开关柜的选择应力求技术先进、安全可靠、经济适用、操作维护方便，设备选择要
注意小型化、标准化、无油化、免维护或少维护。
(4) 开关柜还应满足正常运行、检修、短路和过电压情况下的要求，并考虑远景发展。
(5) 选择开关的操作机构时，要结合变电所操作电源情况确定;就操作方式而言，有电
磁操作机构、弹簧操作机构和手动操作机构。
(6) 高压开关柜及环网负荷开关柜内主要元件应按本章第二、三、四、五节要求选择和
校验。
(7) 金属封闭开关设备按使用条件分为三个设计等级(即O 类、
1 类设计和2 类设计) , 
它与使用条件下严酷度的三个等级相对应。金属封闭开关设备的设计等级典型实例和使用条
件见表5 -
13 。
表5-13
金属封闭开关设备设计等级典型实例和使用条件
国
设计等
安装处温度
受户外气候日
凝露
预防积尘措施
级分类
控制情况
变化影响程度
。类
温度可控制
建筑物或房屋提供防护
采取预防措施使沉积物减到最少
使设备免受影响
没有温度控制
建筑物或房屋提供防护
凝露不能排
采取预防措施使沉积物减到最少
a 
使设备免受影响
除
l 类
b 
温度可控制
无专门预防措施使沉积物减到最少，
或设备处在极接近尘源的地方
没有温度控制
建筑物或房屋提供防护
凝露不能排
无专门预防措施使沉积物减到最少，
a 
使设备免受影响
除
或设备处在极接近尘源的地方
2 类
b 
没有温度控制
建筑物或房屋使设备免
凝露可能频
采取预防措施使沉积物减到最少
受影响的防护很少
繁出现
没有温度控制
建筑物或房屋使设备免
凝露可能频
无专门预防措施使沉积物减到最少，
C 
受影响的防护很少
繁出现
或设备处在极接近尘源的地方
五l
自
金属封闭开关设备应按当地使用环境条件(如环境温度、相对湿度、海拔高度、地震烈
度等)校核。当在凝露和污秽方面比正常使用条件更严酷的条件下使用时，应注明下列严酷
等级的要求:
O 级Co P\ ; 


<!-- p242 -->
然象嗲我
226 
工业与民用E帘设计手册旧咽气Z制问网友iË'J{"" VlWW Will'Ød con 阳附学习刘帘听
1 级
C 1 P1 或巳oPh ;
2 级
C 1 Ph 或ChP1 或ChPhO
其中
Co :
通常不出现凝露(每年不超过两次) ; 
C1 :凝露不频繁出现(每月不超过两次) ; 
Ch : 凝露频繁(每月超过两次) ; 
Po 0:
无污染;
P1 :轻度污染;
Ph :
严重污染。
对于包含腐蚀性沉积物的使用条件，应向制造厂询问。
在使用中通过选择金属封闭开关设备合适的防护等级，使设备外壳内沉积物的数量减到
最少，或对金属封闭开关设备采取加热、通风等措施使凝露不易产生，也可以选用
1 类或2
类设计的金属封闭开关设备来满足特殊的使用环境条件。
对于严酷气候条件下需要选用
1 类或2 类设计的金属封闭开关设备，也可以通过改变装
设地点的气候条件，如装设空调、去湿设备和加强建筑物的防尘措施等，使得O 类设计的产
品可以适用，某些情况下这样可能更安全可靠和经济合理。
(8) 高压开关柜及环网负荷开关柜内的高压电器，应按柜内的周围环境温度进行校验，
当柜内环境温度高于电器设备的正常使用环境温度时，应降容使用。
(9) 高压开关柜应具备五防措施，对可移开或可抽出部件应具有连锁功能。
第七节
高压电器短路稳定校验的示例
由于供电系统和电源情况的不同，高压电器及导体的短路稳定校验过程也不同。本节仅
为部分高压电器在发生三相短路时的动稳定和热稳定进行校验的示例，重点是近端系统发生
兰相短路时的校验，校验的高压电器均为常用产品，其相关参数取自中国电力出版社《工厂
常用电气设备手册》第二版、上册。
一、近端系统
近端系统发生三相短路时，电源母线的电压在过渡过程中不能维持恒定，短路电流交流
分量将随之变化，即发生衰减。
本示例为某系统靠近发电机端，系统的标称电压为lOkV ，高压配电装置采用户内型O
该系统的某一配电所发生三相短路故障时，经短路电流计算后取得其相关参数如下:
短路峰值电流
ip = 27. 68kA; 
不对称短路开断电流
h..ym = 16. 67kA; 
超瞬态短路电流有效值
I" = 10.29kA; 
修正后的短路电流等效持续时间(见第四章)
t' = 0.155 ; 
短路电流直流分量等效时间
Teq = 0.25; 
。
Po
般认为是不现实的o


<!-- p243 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW wmø d第五章可及捕归歪电巍3及开关柜的选择
227 
短路电流在
t' /2 时的交流分量有效值
h川=9.19kA;
短路时间
t' 时的短路电流交流分量有效值
h.. = 7.94kA 。
1.短路电流的动稳定校验
根据示例的计算参数，高压电器短路电流动稳定校验见表5 -14 。
表5-14
离压电器短路电流动稳定校验表
序号
电
器
名
称
型号及规格
峰值耐受电流
计算峰值电流
校验结果
(kA) 
(kA) 
1 
真空断路器
ZN28 - 10/630 
50 
、/
2 
SF6 断路器
SF1 - 12/630 
50 
\/ 
3 
离压负荷开关
FN5 -
10/4∞ 
25 
27.68 
× 
4 
高压隔离开关
GN30 -
10/4∞ 
31.5 
、/
5 
电流互感器
12JzB9 -10 
3∞'/5 
90 
V 
L 
注
\/表示满足动稳定要求.
x 表示不满足动稳定要求。
(1)高压支柱绝缘子选用ZA-I0 型，其弯曲破坏负荷
Fph = 3. 75kN o 
根据表5 -
10 ，绝缘子上作用力为
Fc 运0.6Fph = 2.25kN 
假定母线上两个支柱绝缘子之间的距离
lc = 1. 2m ，母线相间距离D = 0.25m ，作用力为
N 
L
民
ny 
oo 
n
υ
 
= 
N 
叨
nXu 
--
2
ρ
 
人
-
D
X 
K 
句
3
叮
I
S
且
nu 
--
F 
校验结果满足要求。
(2) 母线采用铜质，规格为
100 x lOmm ，坚向安装，跨数大于2 时，根据式
(5 - 14) 
母线应力为
民= 1 叽如卢x 10 - 2 = 45.7 X 106 (Pa) 
铜母线最大允许应力
σy = 170MPa ，校验结果满足要求。
(3) 高压穿墙套管选用CB -10/刷型，套管长度
1 = O.465m ，其机械破坏负荷Fph = 7.5kN 。
根据表5 -
10 ，穿墙套管的作用力为
Fc ::;;,0.6Fph = 4.5kN 
假定穿墙套管端与最近一个绝缘子的距离
lrl = 1.5m ，穿墙套管相间距离D = 0.35m ，则
作用力为
1.，+1
，
句
Fc = 8.66.:..!.了他x 10-" = 372N = 0.37kN 
校验结果满足要求。
2. 短路电流热稳定校验
根据计算式
(5 - 21) -式
(5 -
23) 及表5 -
10 ，短路电流在高压电器中产生的热效应
Qt = Qz + Qf 
Qt 运I;h t 
当校验结果满足Qt 运I;h t 条件时，短路电流在高压电器中产生的热效应能够满足热稳定要求。
根据示例的计算参数，短路电流的交流分量和直流分量产生的热效应


<!-- p244 -->
然堂之多管我
228 
工业与民用jè$; 设计字册
旧呐附归回网友iË'J{"" VlWW Will'Ød con
川闷汉学习主悲阳酣
Q 
I ,,2 + 10 I~t'!2 + I~t I ., 
(10.292 + 10 x 9.192 + 7.942) 
X 0.15 
........,,-,... 
11 .I.? 
z =12t =.川= 12.67 (kA2.s) 
Q f = Teq 1"2 = 0.2 X 10.292 = 21 .2 (kA 2• s) 
Qt = 33.87 (kA2.s) 
高压电器的短路电流热稳定校验见表5 -
15 。
表
5 -15 
高压电器短路电流热稳定校验表
序号
电
器
名
称
型号及规格
短短时时耐耐受受时血流
间
1;" t 
Qt 
校验结果
(kA'.s) 
(kA/s) 
(kA'.s) 
真空断路器
ZN28 - 10/630 
20/4 
16∞ 
、/
2 
S凡断路器
SF1 - 12/630 
20/3 
12∞ 
、/
3 
高压负荷开关
FN仁10/4∞
10/4 
4∞ 
、/
33.87 
4 
高压隔离开关
GN30 -
10/4∞ 
12.5/4 
625 
、/
5 
电流互感器
LZZB9 - 10 
3∞/5 
45/1 
2025 
V 
6 
高压穿墙套管
CB -
10/6∞ 
12/5 
720 
v 
五l
上述高压电器及母线的动稳定和热稳定校验也可以通过查表进行。
二、远端系统
由于本手册主要适用范围是工业与民用项目的配电设计，这些项目的配电系统大多属于
远端短路系统。
远端系统发生短路时，电网的电抗X Qt 与变压器低压侧电抗XTLV 之比，当
XTLV ~ 2XQt 
时;或以电源容量为基准的计算电抗X 普c~3 时，短路电流交流分量在短路过程中不发生衰
减，即
f' =Io.z=lk' 此时
f' = Ikt/2 = Ikl'短路电流交流分量在高压电器中产生的热效应的
计算大大简化，即
Qz = Iit t •
这将使热稳定的校验工作更加容易。
短路电流在高压电器中产生的电磁效应和短路电流直流分量产生短时热效应，可按本章
有关要求进行校验。
AF 
国
E 
第八节
高压电器及导体短路稳定校验数据表
常用高压断路器、负荷开关、隔离开关及接地开关短路稳定校验数据见表5-16;
常用电流互感器短路稳定校验数据见表5 - 17; 
35kV 支持绝缘子允许的短路峰值电流见表5-18;
6 -
lOkV 支持绝缘子允许的短路峰值电流见表5-19;
35kV 穿墙套管允许的短路峰值电流见表5 - 20; 
6 -
lOkV 穿墙套管允许的短路峰值电流见表5 - 21; 
铝母线允许的短路冲击电流值见表5 - 22; 
铜母线允许的短路冲击电流值见表5 - 23; 
铜、铝母线按热稳定校验允许的短路电流有效值见表5 - 24; 
常用电缆按热稳定校验允许的短路电流有效值见表5 - 25 。


<!-- p245 -->
常用高压断路器、负荷开关、隔离开关及接地开关短路稳定校验数据
表5-16
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
额定
额定开断电流(kA)
分闸
额定转
短时耐受电流(kA)
峰值耐受
切除时间(.)
型
号
额定
电
流
电压
(A) 
时间
移电流
电流
6kV 
IOkV 
35kV 
(ms) 
(A) 
1s 
2. 
3. 
4. 
5. 
(kA) 
。- 0.6 
0.8 
1.0 
1.2 
1.6 
(kV) 
器
路
断
~ 
2 
真
谈
谈
均
势
2
3
3
军
2
2
2
J
E
巨
型
。
如
阳
静
搜
斟
阎
油
h
m
业
m
S
除
输
1250 、旧泊
25 
70 
25 
63 
38.92 
ZN72 - 40.5 
40.5 
1600 、组)()()
31. 5 
70 
31. 5 
80 
56.35 
49.05 
1250 、16<阳、2α)()
25 
40-70 
25 
63 
38.92 
ZN12 - 40.5 
40.5 
1万0 、16<阳、2α)()
31. 5 40-70 
31.5 
80 
56.35 
49.05 
16<阳
20 
ω 
20 
50 
31.14 
ZN口- 35 
35 
1600 、2α)()
25 
ω 
25 
63 
38.92 
25∞ 
31.5 
ω 
31.5 
80 
56.35 
49.05 
ZN12 - 35 
35 
1250 、1600 、2α)()
31.5 
75 
31.5 
80 
56.35 
49.05 
1250 、16<泊、2000
31.5 
65 
31.5 
80 
56.35 
49.5 
ZN12 -10 
10 
1600 、25∞、3150
40 
50 
40 
1∞ 
67.61 
61.97 
53.94 
ZN18 - 10 
10 
630 
25 
ω 
25 
63 
42.25 
38.73 
33.71 
630 、1250
25 
65 
25 
63 
38.92 
1600 、2α)()
20 
65 
20 
50 
31. 14 
ZN22 - 10 
10 
2000 、25∞
31.5 
65 
31.5 
80 
56.35 
49.05 
1250 、1600 、2α)()
40 
65 
40 
1∞ 
62.2坦
630 、lα沟、1250 、1600
20 
ω 
20 
50 
31. 14 
ZN28- 1O 
10 
l∞、1250
25 
ω 
25 
63 
38.92 
F蛐M 踏


<!-- p246 -->
续表5 - 16 
H
E
Z
黠
挚
3
1
2
寄
:
8 
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
额定
额定开断电流(kA)
分闸
额定转
短时耐受电流(kA)
峰值耐受
切除时间( 9) 
型
号
额定
电
流
电压
时间
移电流
电流
(A) 
6kV 
IOkV 
35kV 
( m8) 
(A) 
18 
28 
38 
49 
58 
(kA) 
0-0.6 
0.8 
1.0 
1. 2 
1.6 
(kV) 
」一
器
路
断
空
真
白
了
儿
-
2
M
n特
』
U
W
而
摇
向
南
却
1250 、1600 ，2仪lO
31. 5 
ω 
31.5 
80 
56.35 
49.05 
ZN28 -10 
10 
1250 、Hi(览、2仪)()
40 
ω 
40 
1∞ 
62.28 
ZN32 - 10 
10 
1 6<阳、25∞、3150
40 
50 
40 
l∞ 
67.61 
61.97 
53.94 
630 
16 
50 
16 
40 
24.91 
ZN40 -12 
1250 
20 
50 
20 
50 
31. 14 
12 
ZN41 - 12 
1250 、16<刘
31. 5 
50 
31. 5 
80 
56.35 
49.05 
2仪)()、25∞
40 
50 
40 
l∞ 
62.28 
630 
20 
ω 
20 
50 
31.14 
ZN51 - 12 
12 
1250 
25 
ω 
25 
63 
38.92 
ZN63A - 121 
12 
630 
16 
50 
16 
40 
24.91 
ZN63A - 1211 
12 
630 、1250
25 
50 
25 
63 
38.92 
ZN63A -
12 皿
12 
1250 
31. 5 
50 
31.5 
I∞ 
68.33 
61. 48 
56.35 
49.05 
630 
20 
35 -ω 
20 
50 
31. 14 
ZN65A -12 
12 
1250 
25 
35 -ω 
25 
63 
38.92 
ZN73 - 12 
12 
1250 
31.5 
ω 
31.5 
80 
56.35 
49.05 
630 、l创泊、1250
20 
50 
20 
50 
31.14 
VS1 + 
12 
600 、1α阅、1250
25 
50 
25 
63 
38.92 
VSl 
12 
630 、1250
20 
50 
20 
50 
31.14 


<!-- p247 -->
-, 
续表5 一16
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
额定
额定开断电流(kA)
分闸
额定转
短时耐受电流(kA)
峰值耐受
切除时间(8)
型
号
额
流
定
电
电压
时间
移电流
电流
(A) 
6kV 
lOkV 
35kV 
(A) 
18 
28 
38 
48 
5. 
。町0.6
0.8 
1.0 
1.2 
1.6 
(kV) 
(m8) 
(kA) 
真
路
器
{ 2 
断
630 、1250 、旧"、2α刀、25∞、3150
16 
45 
16 
40 
24.91 
630 、1250 、1 6<泊、2000 、25∞、3150
20 
45 
20 
50 
31.14 
VD4(J) 
12 
630 、1250 、1600 、2α)() 、25∞、3150
25 
45 
25 
63 
38.92 
630 、1250 、1 6<阳、2仪泊、25∞、3150
31. 5 
45 
31. 5 
80 
56.35 
49.05 
630 、1250 、1600 、2仪)()、25∞、3150
40 
45 
40 
1∞ 
62.28 
630 、1250 、1600 、2000 、25∞、3150
50 
45 
50 
125 
77 .85 
630 、1250
16 
45 
16 
40 
24.79 
21. 57 
VM1 。
12 
630 、1250
20 
45 
20 
50 
33.81 
30.98 
26.97 
630 、1250 、16<队拥泪、25∞
25 
45 
25 
63 
38.73 
33.71 
630 、1250 、1600 、2000 、25∞
31.5 
45 
31.5 
80 
53.24 
48.80 
42.48 
VM1① 
12 
1250 、16∞、2000 、25∞
40 
45 
40 
1∞ 
67.61 
61.97 
53.94 
630 、1250
25 
65 
25 
63 
38.92 
Evoli8② 
12 
630 、1250
31. 5 
65 
31. 5 
80 
56.35 
49.05 
630 、1250
25 
25 
63 
38.92 
VB2- 12③ 
1250 
31. 5 
31.5 
80 
56.35 
49.05 
VB2 -
12③ 
1250 、2αm 、25∞
40 
40 
1∞ 
62.28 
1250 、血泊、25∞
25 
45 -65 
25 
63 
38.92 
3AH3④ 
12 
1250 ，2αm 、25∞
31.5 
45 -65 
31.5 
80 
56.35 
49.05 
阳M 叫
慨
W
以
阶
飞
稳
如
加
知
如
d
J
叫E 
L 
A 
" z 
萄
园
L
段
进
守
5
4
d
F
R
哥白
M
ω
4
 


<!-- p248 -->
k蹦出什
续表5 - 16 
H
民
阵
』
叫
泪
油
乱
如
m
w
队
中
啪
法
队2
陆
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
额定
额定开断电流(kA)
分闸
额定转
短时耐受电流(kA)
峰值耐受
切除时间( s) 
型
号
额
定
电
流
电压
时间
移电流
电流
( A) 
6kV 
IOkV 
35kV 
(m8) 
(A) 
1. 
2. 
38 
49 
5. 
(kA) 
。- 0.6 
0.8 
1.0 
1.2 
1.6 
(kV) 
器
路
断
{ 2 
真
3AH3④ 
12 
1600 、25∞
40 
45 -65 
40 
l∞ 
67.61 
61. 97 
53.94 
3AH5404④ 
12 
8∞、1250
25 
45 町65
25 
63 
38.92 
一
器
路
SF6 断
阳
忡
h
川
d
J
叫
F
虫
叮
咛
m
描
写
际
进
守
5
4
d
F
R
d
z
a
且
同
A
M
a
吗
?
A
-
2搜
特
司
u
m
而
摇
问
阔
却
LN2- 35 直
35 
1250 
25 
ω 
25 
63 
38.92 
LN2 -35m 
3S 
1600 
25 
ω 
25 
63 
38.92 
1250 、1600 、2000
2S 
45 
25 
63 
38.73 
33.71 
HD41Z① 
40.5 
1250 、1创灿、2仅声。
31.5 
45 
3l. 5 
ω 
S3.24 
48.80 
42.48 
SFlØ 
40.5 
630 、12S0
25 
65 
20 
SO 
33.81 
30.98 
26.97 
SFl 、SF2③
40.5 
630 、1250
25 
65 
25 
63 
38.73 
33.71 
SF2Ø 
40.5 
630 、1250
31. 5 
65 
3l. 5 
79 
53.24 
48.80 
42.48 
12 
630 
20 
ω 
20 
50 
33.81 
30.98 
26.97 
SFlØ 
7.2 
630 
20 
ω 
20 
50 
33.81 
30.98 
26.97 
关
开
荷
负
FN16A - 12D 
12 
630 
0.63 
20 
50 
31. 14 
FZN21 - 12D/T 
FLN口
12D
12 
630 
0.63 
20 
50 
33.81 
30.98 
26.97 
FLN口- 12D 
12 
630 
0.63 
25 
63 
38.92 
MFF- 1O 
10 
4∞ 
0 .4 
12.5 
31. 5 
21.93 
19.17 
17.25 
15.81 
13.76 


<!-- p249 -->
续表5 - 16 
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
额定
额定开断电流(kA)
分闸
额定转
短时耐受电流(kA)
峰值耐受
切除时间( .) 
型
号
额定
电
流
电压
时间
移电流
电流
(A) 
(kV) 
6kV 
lOkV 
35kV 
(ms) 
(A) 
1. 
2. 
3. 
4. 
5. 
(kA) 
0-0.6 
0.8 
1.0 
1.2 
1.6 
关
开
荷
负
谈
谈
飞
稳
如
2
3
叫
5
2
2
险
等
〈
哥
哥
:
淄
川
阳
帚
星
毡
百
型
酣
拥
戴
阳
湖
u
m
如
m
S
除
精
4∞ 
0.4 
10 
25 
15.57 
0 .4、
FN5 -10 
10 
4∞、630
16 
40 
24.91 
0.63 
1250 
1. 25 
20 
50 
31.14 
SFL- 12A 
12 
• 
630 
0.63 
25 
63 
43.85 
38.35 
34.50 
31. 62 
27.52 
SFL- 12K'① 
SM6② 
12 
630 
0.63 
20 
50 
33.81 
30.98 
26.97 
RM61Z1 
12 
630 
0.63 
20 
50 
33.81 
30.98 
26.97 
负荷开关一熔断器组合电器
M g 
FN16A-12RD 
12 
200 
31.5 
3150 
FlI~N21- 12D/T 
12 
125 
31.5 
3150 
FLRN口-12D
12 
125 
50 
17∞ 
阻RN口- 12(D) 
12 
1ω 
50 
1530 
FNI6A-12RD 
12 
2∞ 
31. 5 
3150 
EZRN21-12D/T 
12 
125 
31.5 
3150 
FLRN口- 12D 
12 
125 
50 
17∞ 
FKRN口-12(D)
12 
1∞ 
50 
1530 
SFL① 
12 
2∞ 
50 
17∞ 
SM6Ø 
12 
630 
25 
17∞ 
RM6φ 
12 
630 
20 
14ω 
y栩栩叫


<!-- p250 -->
续表5 - 16 
燃
附
队W
飞
均
势
问
民
阵
』
叫
泊
油
愚
品
要
在
墨
写
-
j
a
z
z
y
〈
哥
哥
哥
寄
:
队3g 
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
额定
额定开断电流(kA)
分闸
额定转
短时副受电流(kA)
峰值耐受
切除时间( 8) 
型
号
额
定
电
流
电压
时间
移电流
电流
(A) 
6kV 
IOkV 
35kV 
(m8) 
(A) 
18 
28 
38 
48 
58 
(kA) 
。由0.6
0.8 
1.0 
1.2 
1.6 
(kV) 
关
开
离
隔
也
7
1
划
d
M
n特
』
U
W
而
摇
问
阔
却
GN19 - 35 ,35XT 
35 
630 
20 
50 
35.08 
30.86 
27.ω 25.30 
22.02 
GN19 -
35 、35XQ
35 
1250 
31.5 
80 
55.25 
48.32 
43.47 
39.85 
34.68 
630 
20 
50 
31.14 
GN27 
40.5 
40.5 
1250 
31.5 
80 
56.35 
49.05 
4ω 
12.5 
31.5 
21.93 
19.17 
17.25 
15.81 
13.76 
GN19 -
10 、IOCl 、
630 
20 
50 
35.08 
30.86 
27.ω 25.30 
22.02 
IOC2 、IOC3 、
10 
IOXT 、IOXQ
Iα)() 
40 
80 
55.21 
50.60 
44.04 
1250 
31.5 
l∞ 
55.26 
48.31 
43.47 
39.85 
34.68 
GN22- 10 
10 
组)()()
40 
1∞ 
62.28 
GN24- IOD 、
10 
4ω 
12.5 
31.5 
19.46 
GN30 -10 
GN24- 10 、
IOD 11 、IODII2 、
10 
630 
20 
50 
31.14 
IODC 1 2 
GN24 -IOD 
10 
1250 
40 
1∞ 
62.28 
GN24 - IOsm 1 、
10 
630 
20 
50 
31.14 
lOSC 皿2 、GN30 -10 
GN24- IOD 、
IOD 11 、IODI2 、
IOD II 2 、IODC 1 2 、
10 
Iαm 
31. 5 
80 
56.35 
49.05 
IOsml 、10SC 皿2
GN30-IOD 
GN25 -10 
10 
立)()()
40 
l∞ 
62.28 


<!-- p251 -->
续表5 -16 
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
额定
额定开断电流(kA)
分闸
锁定转
短时耐受电流(kA)
峰值耐受
切除时间(.)
型
号
额定
电
流
电压
时间
移电流
电流
(A) 
(kV) 
6kV 
10kV 
35kV 
(ms) 
(A) 
1s 
2. 
38 
4. 
58 
。- 0.6 
0.8 
1.0 
1.2 
1.6 
(kA) 
谈
谈
飞
稳
如
关
开
地
接
2
3
叫
5
2
2
险
等
〈
哥
哥
:
涌
向
讪
响
U
m
商
忌
悻
躏
N
ω
m
 
IN -
35 、IN3 - 35 
35 
20 
50 
31.14 
IN2 -10 1
、10 II 、
10 
20 
50 
31. 14 
IN3 - 10 
IN3 -10 
10 
25 
63 
38.92 
IN2 -10 1
、10 II 、
IN3 -
10 、IN4 … 10 、
10 
31. 5 
80 
56.35 
49.05 
IN1- 10 
INI5(A) - 12 
12 
31.5 
80 
56.35 
49.05 
INI5(A) - 12 
12 
40 
I∞ 
62.28 
EK6 
12 
31.5 
80 
53.24 
48.ω 
42.5 
」
1.表中额定电压为产品资料提供。
2. 表中热稳定校验包含了短路电流交流分量和直流分量两部分的热效应，计算条件是按远端(无限大电源容量)网络发生短路时，短路电流交流分量在整个过程中不发
生衰减，I!P 1" = lkt12 = lkt计算短路电流交流分量热效应。"倘若整个过程中短路电流发生衰减，应按本手册式(5 - 21) -式(5 - 23) 计算热效应的
Qt 值。
3. 表中故障切除时间为主保护动作时间加断路器全分断时间之和。
4. ①ABB 中国有限公司产品，②施耐德电气(中国)投资有限公司产品，③GE 通用电气(中国)有限公司产品，④西门子(中国)有限公司产品。
阳m 叫l
注


<!-- p252 -->
h阴阳辙'
常用电流互感器短路稳定校验数据
表5-17
8 
H
民
阵
曲
泊
油
田
m
a
他
烙
俨
与
咽
边
唱
南
风
莲
问
河
特
叫
叫U
W
而
时
耐
向
南
却
知
如
d
J
叫
F
虫
叮
咛
m
描
写
持
逻
守
5
4
d
F
R
巨
型
。
且
同
A
M
a
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
型
号
额定电流
短时硝受电流
短时耐受时间
峰值耐受电流
切
除
时
间( s) 
备
注
(A) 
(kA) 
( s) 
(kA) 
0.6 
0.8 
1.0 
1. 2 
1. 6 
50 
7.5 
9.3 
8 . 1 
7.3 
6.7 
5.8 
T.zZR9-35C 
75 
11.25 
1 
28.13 
14.0 
12.2 
11.0 
10.1 
8.8 
T7.zB9 - 35D 
1∞ 
15 
37.5 
18.6 
16.3 
14.6 
13 .4 
11. 7 
150 
22.5 
56.25 
27.9 
24.4 
22.0 
20.1 
17.5 
I.zZB9 - 35C 
2ω 
30 
1 
75 
37.2 
32.5 
29.3 
26.8 
23.4 
3∞ 
45 
112.5 
55.8 
48.8 
43.9 
40.3 
35.0 
150 
31. 5 
1 
80 
39.1 
34.2 
30.7 
28.2 
24.5 
lZZB9- 35D 
2∞ 
31.5 
2 
80 
55.3 
48.3 
43.5 
39.8 
34.7 
3ω 
31. 5 
3 
80 
53.2 
48.8 
42.5 
50 
10 
25 
12.4 
10.8 
9.8 
8.9 
7.8 
37.5 
18.6 
16.3 
14.6 
11. 7 
75 
15 
13 .4 
1 
T7.zBJ9 - 36 
1∞ 
20 
50 
24.8 
21. 7 
19.5 
17.9 
15.6 
150 、2∞
31. 5 
80 
39.1 
34.2 
30.7 
28.2 
24.5 
3ω 
31.5 
2 
80 
55.3 
48.3 
43.5 
39.8 
34.7 
50、ω
12 
30 
21. 0 
18.4 
16.6 
15.2 
13.2 
50 、ω
7 
17.5 
12.3 
10.7 
9.7 
8.9 
7.7 
50 、ω
5 
12.5 
8.77 
7.7 
6.9 
6.3 
5.5 
AN(W)36 
2 
75 
18 
4S 
31. 6 
27.6 
24.8 
22.8 
19.8 
75 
12 
30 
21. 1 
18 .4 
16.6 
15.2 
13.2 
75 
7 
17.S 
12.3 
10.7 
9.7 
8.9 
7.7 


<!-- p253 -->
续表5 -17 
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
型
号
额定电流
短时耐受电流
短时耐受时间
峰值耐受电流
切
除
时
间( s) 
备
注
(A) 
(kA) 
( s) 
(kA) 
0.6 
0.8 
1.0 
1.2 
1.6 
l∞ 
25 
63 
43.9 
38.3 
34.5 
31.6 
27.5 
1∞ 
18 
2 
45 
31.6 
27.6 
24.8 
22.8 
19.8 
AN(W)36 
1∞ 
12 
30 
21.0 
18.4 
16.6 
15.2 
13.2 
150 ，2∞、250
25 
3 
63 
42.3 
38.7 
33.7 
150 
18 
2 
45 
31.6 
27.6 
24.8 
22.8 
19.8 
50 
7.5 
18.75 
9.3 
8.1 
7.3 
6.7 
5.8 
75 
11.25 
28 .125 
14.0 
12.2 
11.0 
10.1 
8.8 
I∞ 
15 
37.5 
18.6 
16.3 
14.6 
13 .4 
11.7 
IZZB9 -10 
150 
22.5 
55 
27.9 
24.4 
22.0 
20.1 
17.5 
1 
12ZB9-10Q 
写到。
24.5 
ω 
30.4 
26.6 
23.9 
21.9 
19.1 
3∞ 
45 
90 
55.8 
48.8 
43.9 
40.3 
35.0 
4∞、5∞、600
45 
90 
55.8 
48.8 
43.9 
40.3 
35.0 
8∞、1000
63 
l∞ 
68.3 
61.5 
56.3 
49.0 
50 
5 
12.5 
6.2 
5.4 
4.9 
4.5 
3.9 
75 
7.5 
18.75 
9.3 
8. 1 
7.3 
6.7 
5.8 
1∞ 
10 
25 
12.4 
10.8 
9.8 
8.9 
7.8 
12ZB9-IOC 
I 
150 
15 
22.5 
14.6 
13 .4 
11.7 
2∞ 
20 
50 
24.8 
21.7 
19.5 
17 .9 
15.6 
3∞、4∞
31.5 
80 
39.1 
34.2 
30.7 
28.2 
24.5 
阳剖戳a
慨
W
以
阶
飞
稳
如
加
知
如
d
J
叫E 
L 
A 
" z 
萄
园
L
段
进
叫
丁
前
恋
除
精
B 
叫


<!-- p254 -->
续表5 - 17 
8 
H
K
阿
」
叫
泊
油
掩
撒
附
带
咽
法
;
1
3
?
f
T
汗
迅
I
W
W
J
2
5
丐
王
军
i
i〉
U
叫
:
5
8
5
2
2
叫
。
。
吗
?
A
-
2
M
n特
』
U
W
而
摇
问
阔
却
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
型
号
额定电流
短时耐受电流
短时耐受时间|峰值耐受电流
切
除
时
间( s) 
备
注
(A) 
(kA) 
( s) 
(kA) 
0.6 
0.8 
1.0 
1.2 
1.6 
5∞、"旧
45 
90 
55.8 
48.8 
43.9 
40.3 
35.0 
IZZB9-10C 
1 
8∞、1000
63 
1∞ 
68.3 
61.5 
56.3 
49.0 
50 
7.5 
18.75 
9.3 
8.1 
7.3 
6.7 
5.8 
75 
11.25 
28 .125 
14.0 
12.2 
11.0 
10 .1 
8.8 
l∞ 
15 
37.5 
18.6 
16.3 
14.6 
13 .4 
11. 7 
150 
22.5 
56.25 
27.9 
24.4 
22.0 
20.1 
17.5 
X泊
30 
75 
37.2 
32.5 
29.3 
26.8 
23.4 
LZJZBJ9 - 12!15Ob!2 
3∞ 
45 
1 
112.5 
55.8 
48.8 
43.9 
40.3 
35.0 
17ZBJ9 - 121175b!2 
50 、60 、75 、l∞、150 、lω
21 
52.5 
26.1 
22.8 
20.5 
18.8 
16.4 
50 、ω 、75 、l∞、150 、1ω
31.5 
80 
39.1 
34.2 
30.7 
28 .2 
24.5 
50 、ω 、75 、1∞、150 、1ω 、
45 
112.5 
55.8 
48.8 
43.9 
40.3 
35.0 
2∞、3∞、315 、4∞
150 、160 、2∞、3∞、4∞、5∞
63 
130 
78.1 
68.3 
61.5 
56.3 
49.0 
3∞、4∞、5∞、"泊、750 、8∞、
80 
lω 
99.2 
86.8 
78.1 
71.6 
62.3 
17ZBJ9 - 12!15Ob!2 
lα泊、12∞、1250
17ZBJ9 - 12!175b!2 
1000 、12∞、1250 、15∞、1600 、
1∞ 
lω 
108.5 
97.6 
89.4 
77.8 
2αXL25∞、3000 、3150
50 
7.5 
18.75 
9.3 
8.1 
7.3 
6.7 
5.8 
IZZBJ9 - 12!15Ob!4 
75 
11.25 
28 .125 
14.0 
12.2 
11.0 
10.1 
8.8 
1 
17ZBJ9 - 12!175b!4 
1∞ 
15 
37.5 
18.6 
16.3 
14.6 
13 .4 
11. 7 
150 、2∞
31.5 
80 
39.1 
34.2 
30.7 
28.2 
24.5 


<!-- p255 -->
续表5 - 17 
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
型
号
额定电流
短时耐受电流
短时耐受时间
峰值耐受电流
切
除
时
间( s) 
备
注
(A) 
(kA) 
( s) 
(kA) 
0.6 
0.8 
1.0 
1.2 
1.6 
I.ZZBJ9 - 12/15Ob/4 
3∞、4∞
45 
112.5 
55.8 
48.8 
43.9 
40.2 
35.0 
1 
IZZRJ9 - 12/175b/4 
5∞、"泊、8∞
63 
130 
78.1 
68.3 
61.5 
56.3 
49.0 
IZZR:J9 - 12/175b/4 
1α泊、12∞、1250
80 
lω 
99.2 
86.8 
78.1 
71.6 
62.3 
IZZBJ9 - 12/175b/4 
2侃"、25∞、3α刀、3150
1∞ 
1 
Iω 
108.5 
97.6 
89 .4 
77.8 
IZZBJ9 -1OA1 
50 、ω 、75 、1∞、150 、160
21 
52.5 
26.1 
22.8 
20.5 
18.8 
16.4 
IZZBJ9 -1OB2 
1 
1.72BJ9 - 1OC1 
IZZRJ9 - 1001 
50 、ω 、75 、1∞、150 、1ω 、2∞
31. 5 
80 
39.1 
34.2 
30.7 
28.2 
24.5 
I.ZZB.]9 - 1OA1 
50 、ω 、75 、l∞、150 、lω 、2∞、
45 
112.5 
55.8 
48.8 
43.9 
40.2 
35.0 
IZZB.]9 - 10B1 
3∞、315 、4∞
1 
I.ZZBJ9 - 10C 1 
IZZR:J9 - 1001 
150 、2∞、3∞、4∞、5∞
63 
130 
78.1 
68.3 
61.5 
56.3 
49.0 
I.7.zBJ9- 1OA2 
50 、ω 、75 、1∞、150 、160 、2∞、
45 
112.5 
55.8 
48.8 
43.9 
40.2 
35.0 
I.ZZRJ9 - 1OB2 
3∞、315 、4∞
IZZBJ9 - 1OC2 
IZZB:J9 -1002 
150 、组泊、3∞、4∞、5∞
63 
130 
78.1 
68.3 
61.5 
56.3 
49.0 
IZZBJ9 -
1OA1 、C1 、A2 、
12∞、1250 、15∞、1600 、2α泊、
l∞ 
1 
1ω 
108.5 
97.6 
89 .4 
77.8 
C2 、E1 、E2
25∞、3仪泊、3150
56 、ω 、75 、l∞、150 、1ω
21 
52.5 
26.1 
22.8 
20.5 
18.8 
16.4 
56 、ω 、75 、1∞、150 、1ω 、2∞
31. 5 
80 
39.1 
34.2 
30.7 
2坦.2
24.5 
IZZB:J9 -1OA1G 
1 
56 、ω 、75 、1∞、150 、1ω 、
IZZBJ9-10A2G 
45 
112.5 
55.8 
48.8 
43.9 
40.2 
35.0 
2∞、3∞、315 、4∞
150 、1ω 、2∞、3∞、4∞、5∞
63 
130 
78.1 
68.3 
61.5 
56.3 
49.0 
阳臼1 叫l
谈
谈
均
势
知
如
d
J
叫E 
L 
A 
" z 
商
国
际
逻
亏
山
响
b
m
商
s 


<!-- p256 -->
MM~ 
续表5 - 17 
阳8 
H
K
阿
h
叫
泪
吗
?
A
-
2
M
n特
』
U
W
而
摇
问
阔
却
斗1\
是起
d
叫
E
骂
骂
而
国
际
逻
守
5
4
2
哥
哥
建
立
问
吉
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
型
号
额定电流
短时耐受电流
短时耐受时间
峰值耐受电流
切
除
时
问( s) 
备
注
(A) 
(kA) 
( s) 
(kA) 
0.6 
0.8 
1.0 
1. 2 
1.6 
3∞、4∞、5∞、"刀、750 、8∞、
80 
Iω 
, 
99.2 
86.8 
78.1 
71.6 
62.3 
TZZBJ9 -IOAIG 
1α川、12∞、1250
1 
TZZBJ9 -1OA2G 
12∞、1250 、15∞、旧"、2α刀、
1∞ 
lω 
108.5 
97 .6 
89 .4 
77.8 
25∞、3α泊、3150
50 
10 
25 
15.3 
13.8 
12.7 
11.0 
IZZJ9 一10
75 
15 
2 
40 
26.3 
23.0 
20.7 
19.0 
16.5 
LFZ9- 1O 
1∞ 
20 
50 
35.1 
30.7 
27.6 
25.3 
22.0 
3∞、4∞、5∞
20 
55 
35.8 
31. 1 
600 、8∞
32 
4 
80 
49.8 
lαJO 
40 
I∞ 
62.3 
50 
4.5 
11. 25 
5.6 
4.9 
4 .4 
4.0 
3.5 
TZ7J'9 - 10 
75 
6.75 
16.8 
8.4 
7.3 
6.6 
6.0 
5.3 
LFZJ9 - 10 
1∞ 
9 
22.5 
11. 2 
9.8 
8.8 
8.0 
7.0 
1 
150 
13.5 
33.7 
16.7 
14.6 
13.2 
12.1 
10.5 
2∞ 
15 
37.5 
18.6 
16.3 
14.6 
13.4 
11. 7 
3∞ 
22.5 
56 
27.9 
24.4 
22.0 
20.1 
17.5 
4∞ 
30 
75 
37.2 
32.5 
29.3 
26.8 
23 .4 
5∞ 
37.5 
93 
46.5 
40.7 
36.6 
33.5 
29.2 
T7ZBIO - 10 
600 
45 
1 
112.5 
55.8 
48.8 
43.9 
40.2 
35.0 
8∞ 
ω 
150 
74.4 
65.1 
58.6 
53.7 
46.7 
1αJO 
75 
187 .5 
93.0 
81.3 
73.2 
67.1 
58.4 


<!-- p257 -->
续表5 -17 
谈
谈
均
势
2
3
叫
5
2
2
险
等
5
2
3
溜
出
博
墨
离
问
幽
防
毒
烛
消
u
m
耐
恋
战
精
队3
4匙
，企
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
型
号
额定电流
短时耐受电流
短时耐受时间
峰值耐受电流
切
除
时
间( s) 
备
注
(A) 
(kA) 
( s) 
(kA) 
0.6 
0.8 
1.0 
1.2 
1.6 
50 、75 、1∞
9 
22.5 
11. 2 
9.8 
8.8 
8.0 
7.0 
75 、1∞、150
13.5 
33.5 
16.7 
14.6 
13.2 
12.1 
10.5 
1∞、150 ，2∞
15 
37.5 
18.6 
16.3 
14.6 
13 .4 
11.7 
IZZBIO - 10 
150 ，2∞、3∞
22.5 
56 
27.9 
24.4 
22.0 
20.1 
17.5 
2∞、3∞、4∞
30 
75 
37.2 
32.5 
29.3 
26.8 
23 .4 
3∞、4ω 、5∞
37.5 
93 
46.5 
40.7 
36.6 
33.5 
29.2 
4∞、5∞、600
45 
112.5 
55.8 
48.8 
43.9 
40.2 
35.0 
IZJZBI0 - 10 
5∞、"阳、8∞
ω 
1 
150 
74.4 
65.1 
58.6 
53.7 
46.7 
"泊、8∞、1 创)()
75 
187 .5 
93.0 
81. 3 
73.2 
67.1 
58.4 
50 
5 
12.5 
6.2 
5.4 
4.9 
4.5 
3.9 
75 
7.5 
18.75 
9.3 
8.1 
7.3 
6.7 
5.8 
l∞ 
10 
25 
12.4 
10.8 
9.8 
8.9 
7.8 
150 
15 
37.5 
18.6 
16.3 
14.6 
13.4 
11.7 
IZZB11 - 10 
2∞ 
20 
l 
50 
24.8 
21.7 
19.5 
17.9 
15.6 
3∞ 
30 
75 
37.2 
32.5 
29.3 
26.8 
23 .4 
4∞ 
45 
112.5 
55.8 
48.8 
43.9 
40.2 
35.0 
5∞、600
56 
140 
69.5 
ω.7 
54.7 
50.1 
43.6 
8∞、1000
80 
2∞ 
99.2 
86.8 
78.1 
71.6 
62.3 
50 
10 
25 
12.4 
10.8 
9.8 
8.9 
7.8 
IZZB.J12 - 10A 
l 
75 
21 
52.5 
26.0 
22.8 
20.5 
18.8 
16.3 


<!-- p258 -->
续表5 - 17 
M 
"'" 
M 
慨
W
以
阶
飞
稳
如
加
H
K
阿
」
叫
泪
油
鸭
唾
耐
用
2
牛
咐
法
Z
d
J
叫
5
2
2
险
等
〈
哥
哥
言
。
且
同
吉
吗
?
A
-
2搜
特
司
u
m
而
摇
问
阔
却
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
型
号
额定电流
短时耐受电流
短时耐受时间
峰值耐受电流
切
除
时
问( s) 
备
注
(A) 
(kA) 
( s) 
(kA) 
0.6 
0.8 
1.0 
1.2 
1. 6 
1∞ 
31. 5 
78 
39.1 
34.2 
30.7 
28.2 
24.5 
17ZB]l2 - IOA 
150 、2∞
45 
1 
112.5 
55.8 
48.8 
43.9 
40.2 
35.0 
3∞、4∞
50 
125 
60.0 
54.2 
48.8 
44.7 
38.9 
5∞- 630 、8∞- 1250 
80 
180 
99.2 
86.8 
78.1 
71.6 
62.3 
17ZB]12 - IOA 
15∞- 3150 
l∞ 
2∞ 
124.0 
108.5 
97.6 
89 .4 
77.8 
50 -
1∞ 
31. 5 
63 
39.1 
34.2 
30.7 
28.2 
24.5 
75ω1∞ 
45 
78 
48.8 
43.9 
40.2 
35.0 
17ZB]12 - IOB 
150 向2∞、3∞-5∞
63 
1 
157.5 
78.1 
68.3 
61.5 
56.3 
49.0 
600 - 1250 
80 
180 
99.2 
86.8 
78.1 
71.6 
62.3 
15∞- 3150 
1∞ 
2ω 
124.0 
108.5 
97.6 
89.4 
77.8 
50-75 
8 
20 
9.9 
8.7 
7.8 
7.2 
6.2 
l∞ 
21 
52.5 
26.0 
22.8 
20.5 
18.8 
16.3 
150 
31. 5 
78.5 
39.1 
34.2 
30.7 
28.2 
24.5 
2∞ 
40 
1∞ 
49.6 
43.4 
39.0 
35.8 
31. 3 
IZZBJI2 - IOC 
3∞、4∞
45 
112.5 
55.8 
48.8 
43.9 
40.2 
35.0 
5∞、600
55 
130 
68.2 
59.7 
53.7 
49.2 
42.8 
锁)() - 1250 
63 
130 
78. 1 
68.3 
61.5 
56.3 
49.0 
15∞- 3150 
1∞ 
200 
124.0 
108.5 
97 .6 
89.4 
77 .8 
50 、ω
12 
38 
2l. 0 
18.4 
16.6 
15.2 
13.2 
ASI211 5Ob/2S 
2 
75 
19 
ω 
33.3 
29.1 
26.2 
Z注~ .0 
20.9 


<!-- p259 -->
续表5 - 17 
谈
谈
均
势
2
3
叫
5
2
2
险
等
j
E
淄
川
剧
K
响
b
m
祉
叫
恶
灿
闹
非
唰
8 
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
型
号
额定电流
短时耐受电流
短时耐受时间
峰值耐受电流
切
除
时
间( s) 
备
注
(A) 
(kA) 
( s) 
(kA) 
0.6 
0.8 
1.0 
1. 2 
1.6 
1∞ 
24 
76 
42.1 
36.8 
33.1 
30 .4 
26 .4 
2 
ASI2115Ob/2S 
150 
31.5 
1∞ 
55.3 
48.3 
43.5 
39.8 
34.7 
2∞、3∞- 1250 
40 
3 
128 
85.9 
75.1 
67.6 
62.0 
53.9 
50 、ω 、75
7 
22 
12.3 
10.7 
9.7 
8.9 
7.7 
1∞ 
8 
25 
14.0 
12.3 
11 .0 
10.1 
8.8 
2 
AS12/15Ob/2S 
150 
14 
44 
24.6 
21.5 
19.3 
17.7 
15.4 
2∞ 
25 
80 
43.9 
38.3 
34.5 
31.6 
27.5 
3∞- 1250 
40 
3 
128 
85.9 
75.1 
67.6 
62.0 
53.9 
75 
18 
56 
31.6 
27.6 
24.8 
22.8 
19.8 
ASI2115Ob/4S 
2 
1∞ 
25 
76 
43.9 
38.3 
34.5 
31.6 
27.5 
150 、2∞
31.5 
2 
1∞ 
55.3 
48.3 
43.5 
39.8 
34.7 
ASI2115Ob/4S 
3∞、4∞、5∞、630
40 
128 
85.9 
75.1 
67.6 
62.0 
53.9 
3 
750ω1250 
45 
144 
96.7 
84.5 
76.1 
69.7 
ω.7 
1∞ 
5 
16 
8.8 
7.7 
6.9 
6.3 
5.5 
150 
8.5 
27 
14.9 
13.0 
11.7 
10.8 
9.4 
200 
10.5 
2 
33 
18.4 
16.1 
14.5 
13 .3 
11.6 
ASI21150bl销
3∞ 
16 
51 
28.1 
24.5 
22.1 
20.2 
17.6 
4∞ 
21 
67 
36.8 
32.2 
29.0 
26.6 
23.1 
5∞、630 、750 句1250
40 
3 
128 
85.9 
75.1 
67.6 
62.0 
53.9 
ASI21185b12 
150 
31.5 
2 
1∞ 
55.3 
48.3 
43.5 
39.8 
34.7 
阳出叫l


<!-- p260 -->
续表5 - 17 
主
H 
民辛
也
7
1
2
M
n特
』
U
W
而
摇
问
阔
却
知
如
吐
-
J
R
F
U
A骂
骂
而
国
际
逻
守
5
8
哥
哥
窍
。
且
同
吉
技
术
数
据
热稳}.È允许通过的短路电流有效值(kA)
型
号
额定电流
短时耐受电流
短时耐受时间
峰值耐受电流
切
除
时
间( s) 
备
注
(A) 
(kA) 
( s) 
(kA) 
0.6 
0.8 
1.0 
1. 2 
1.6 
200 、3∞- 1250 
40 
3 
128 
85.9 
75.1 
67.6 
62.0 
53.9 
15∞- 25∞ 
63 
2∞ 
135.4 
118 .4 
106.5 
97.6 
84.9 
ASI211851ν2 
2 
150 
25 
80 
43.9 
38.3 
34.5 
31.6 
27.5 
2∞ 
31.5 
2 
1∞ 
55.3 
48.3 
43.5 
39.8 
34.7 
150 
25 
63 
42.3 
38.7 
33.7 
ASI2/185h14 
200 、3∞- 1250 
40 
3 
128 
85.9 
75.1 
67.6 
62.0 
53.9 
ASI2/185h14 
15∞-25∞ 
63 
2∞ 
135 .3 
118 .4 
106.5 
97.6 
84.9 
150 
18 
45 
31. 6 
27.6 
24.8 
22.8 
19.8 
ASI2/185h14 
2 
2∞ 
25 
63 
43.9 
38.3 
34.5 
31.6 
27.5 
50 
3 
7.5 
3.7 
3.3 
2.9 
2.7 
2.3 
75 
4.5 
11.3 
5.6 
4.9 
4.4 
4.0 
3.5 
l∞ 
6 
15 
7.4 
6.5 
5.9 
5.4 
4.7 
150 
9 
23 
11. 2 
9.8 
8.8 
8.0 
7.0 
2∞ 
12 
30 
14.9 
13.0 
11.7 
10.7 
9.3 
AS12/150hllS 
l 
3∞ 
18 
45 
22.3 
19.5 
17.6 
16. 1 
14.0 
4∞ 
24 
ω 
29.8 
26.0 
23 .4 
21.5 
18.7 
600 
36 
90 
44.7 
39.0 
35.1 
32.2 
28.0 
8∞ 
48 
120 
59.5 
52.1 
46.8 
42.9 
37.4 
1α)() 
ω 
150 
74.4 
65.1 
58.6 
53.7 
46.7 
ASI2/150b/2S 
2∞-5∞ 
40 
102 
49.6 
43.4 
39.0 
35.8 
31. 1 


<!-- p261 -->
续表5 - 17 
谈
谈
飞
稳
如
2
3
叫
5
2
2
险
等
〈
哥
哥
:
如
"
剧
精
妻
离
回
如
概
也
阳
湖
w
m
如
m
B
悻
揄
& 
技
术
数
据
热稳定允许通过的短路电流有效值(kA)
型
号
额定电流
短时耐受电流
短时耐受时间
峰值耐受电流
切
除
时
间( s) 
备
注
(A) 
(kA) 
(s) 
(kA) 
0.6 
0.8 
1. 0 
1. 2 
1.6 
600-
1创JO
1∞ 
255 
124.0 
108.5 
97.6 
89.4 
77.8 
AS12/l50b/2S 
1250 -
15∞ 
140 
357 
173.6 
151.9 
136.6 
125.2 
1ωo 
2创JO
175 
446 
217.1 
189.8 
170.8 
156.5 
136.2 
150 - 5∞ 
45 
115 
55.8 
48.8 
43.9 
40.2 
35.0 
600 -
1αJO 
1∞ 
225 
124.0 
108.5 
97.6 
89 .4 
77.8 
ASI2/150b/4S 
1250 -
15∞ 
140 
357 
173.6 
151.9 
136.6 
125 .2 
1ω.0 
2侃阳
175 
斜6
217.1 
189.8 
170.8 
156.5 
136.2 
150 - 3∞ 
45 
115 
55.8 
48.8 
43.9 
40.2 
35.0 
l 
4∞、5∞
70 
178 
86.8 
75.9 
68.3 
62.6 
54.5 
AS12/185h/2 
600 -
1αJO 
140 
357 
173.6 
151.9 
136.6 
125.2 
lω.0 
AS12/185h/4 
1250、15∞
170 
433 
210.9 
184.4 
165.9 
152.1 
132.3 
l 
2αJO 、25∞
240 
612 
297.7 
2ω.3 
234.2 
214.7 
186.7 
3αJO、3150
285 
726 
353.5 
309.1 
278.1 
254.9 
221.9 
50 
4.0 
10 
5.0 
4.3 
3.9 
3.6 
3.1 
ARM1/Nlf'2l 
75 
6.0 
15 
7 .4 
6.5 
5.9 
5.4 
4.7 
1 
l∞ 
8.0 
20 
9.9 
8.7 
7.8 
7.2 
6.2 
150 、2∞
12.5 
31.25 
15.5 
13.6 
12.2 
11.2 
9.7 
50 
12.5 
0.8 
31.25 
13.9 
12.1 
10.9 
10.0 
8.7 
ARM2/N2F② 
75 
16 
1 
40 
19.8 
17 .4 
15.6 
14.3 
12.5 
1∞、150
25 
0.8 
62.5 
27.7 
24.3 
21.8 
20.0 
17 .4 
ARM2/N2f'Z> 
4∞、600
25 
62.5 
31.0 
27.1 
24 .4 
22.4 
19.5 
l 
50 、1∞、150 ，2∞
10 
25 
12.4 
10.8 
9.8 
8.9 
7.8 
ARM3/N2f'2l 
50 -
1∞、1∞句2∞、2∞-4∞
12.5 
31.25 
15.5 
13.6 
12.2 
11.2 
9.7 
ARM2/N2f'2l 
3∞- 600 
25 
l 
62.5 
31.0 
27.1 
24 .4 
22.4 
19.5 
ARJP2/N2FØ 
"刀、750
25 
l 
62.5 
31. 0 
27.1 
24.4 
22.4 
19.5 
ARJP3/N2FØ 
l侃JO 、1250
25 
1 
62.5 
31.0 
27.1 
24 .4 
22.4 
19.5 
F邵阳总j
有关说明见表5 -
16 注2- 注4 。
注


<!-- p262 -->
35kV 支持绝缘子允许的短路峰值电流
表5-18
阳8 
H
际
组
乱
时
黠
主
绝缘子间距
lC m)
2 
2.5 
3 
3.5 
相间距离D( m)
0.45 
0.5 
0.6 
0.45 
0.5 
0.6 
0.45 
0.5 
0.6 
0.45 
0.5 
0.6 
备
注
弯曲破坏负荷
短
路
峰
值
电
流
型
号
(N) 
(kA) 
ZLA -
35 、- 35G 
4αm 
55.87 
58.89 
64.51 
49.97 
52.67 
57.70 
45.62 
48.ω 
52.68 
42.23 
44.52 
48.77 
ZNB - 35 、
35G
75∞ 
76.51 
80.64 
88.34 
68 .43 
72.13 
79.01 
62 .47 
65.84 
72 .13 
57.83 
ω96 
66.78 
ZLB - 35 、市35G
sα)() 
79.01 
83.29 
91.24 
70.67 
74.49 
8 1. ω 
64.51 
68. ∞ 
74 .49 
59.73 
62.96 
68.97 
知
如
d
J
叫
F
虫
叮
咛
m
描
写
际
进
守
5
4
d
F
R
d
z
a且
同
A
M
a
6-10kV 支持绝缘子允许的短路罐值电路
表5-19
吗
?
A
-
2搜
特
司
u
m
而
摇
问
阔
却
绝缘子间距l(m)
l 
1. 2 
1. 4 
1. 6 
相间距离
D(m)
0.2 
0.25 
0.3 
0.35 
0.2 
0.25 
0.3 
0.35 
0.2 
0.25 
0.3 
0.35 
0.2 
0.25 
0.3 
0.35 
备
注
弯曲破坏负荷
短
路
峰
值
电
流
型
号
(N) 
(kA) 
ZA-6 、- 10 
3750 
51.01 
57.03 
62.47 
67 .47 
46.56 
52.06 
57.03 
61.59 
43.11 
48.20 
52.80 
57 ‘ 03 
40.32 
45.08 
49.38 
53 ‘ 34 
ZNA-6 、-10
4α)() 
52.68 
58.90 
64.52 
69.69 
48.09 
53.76 
58.90 
63.61 
44.52 
49.78 
54.53 
58.90 
41. 64 
46.56 
51 ∞ 55.09 
ZLA- lO 
4α)() 
52.68 
58.90 
64.52 
69.69 
48.ω 53.76 
58.90 
63.61 
44.52 
49.78 
54.53 
58.90 
41.64 
46.56 
51.∞ 55.09 
ZB-6、- 10 
75∞ 
72.13 
80.65 
88.34 
95.42 
65.85 
73.62 
80.65 
87.11 
60.96 
68.16 
74.66 
80.65 
57.02 
63.75 
69.84 
75 .43 
ZNB - 10 
8仪)()
74.50 
83.29 
91.24 
98.55 
68.01 
76.03 
83.29 
89.96 
62.96 
70.39 
77.11 
83.29 
58.89 
65.85 
72.13 
77.91 
ZC -10 
125∞ 
93.12 104.12 114.05 123.19 85.01 
95.04 104. 11 
112.46 78.70 
87.99 
96.39 104.12 73.62 
82.31 
90.16 
97.39 
ZNC- lO 
16000 
105.36 117.79 129.03 139.37 105.36 107.53 117.79 127.23 89.04 
99.55 
lω.05 117.79 83.29 
93.12 102.01 110 .18 
ZD- 1O 
级"∞
117.79 131. 70 144.27 155.82 107.53 120.22 131.69 142.25 99.55 
111.30 121.93 131. 70 93.12 104.11 114.05 123.19 


<!-- p263 -->
35kV 穿墙套曾允许的短路峰值电流
表5-20
谈
谈
飞
稳
如
套管端距绝缘子距离
1 (m) 
1.5 
2 
2.5 
3 
3.5 
相间距离D (m) 
0.45 
0.5 
0.6 
0.45 
0.5 
0.6 
0 .45 
0.5 
0.6 
0 .45 
0.5 
0.6 
0.45 
0.5 
0.6 
备
注
弯曲破坏负荷
短
路
峰
值
电
流
型
号
(kA) 
(N) 
CB-35凡∞、600
4α)() 
71. 89 
75.78 
83.01 
65 .45 
69. ∞ 75.58 
ω.47 63.74 
69.83 
56.50 
59.56 
65.24 
53.20 
56.ω 61.44 
CB -
35/1创泊、15∞
4α)() 
71.58 
75.46 
82.66 
65.23 
68.75 
75.23 
ω.31 63.57 
69.46 
56.36 
59.40 
65.07 
53.ω 55.96 
61.30 
6 -10kV 穿墙套管允许的短路峰值电流
表5-21
知
如
d
J
叫
F
虫
叮
咛
m
描
写
持
逻
守
5
4
d
F
R
队3
4单
、4
讪
咐
b
m
如
m
S
悔
套管端距绝缘子距离
1 (m) 
0.6 
0.8 
1. 2 
1.4 
相间距离D (m) 
0.2 
0.25 
0.3 
0.35 
0.2 
0.25 
0.3 
0.35 
0.2 
0.25 
0.3 
0.35 
0.2 
0.25 
0.3 
0.35 
0.2 
0.25 
0.3 
0.35 
弯曲破坏
短
路
峰
值
电
流
型
号
负荷
(N)
(kA) 
CA-612∞、400
3750 
72.43 80.98 88.71 95.82 66.ω 73.90 80.95 87.44 61. 17 68.39 74.92 80.93 57.21 63.96 70.07 75.68 53.93 ω.29 66.05 71.34 
CB - 6/4∞、600
75∞ 
1∞.93 112.84 123.61 133.51 92.32 103.22 113.07 122.13 85.ω 95.70 104.83 113.23 80.16 89.62 98.17 106.04 75.64 84.57 92.64 1∞.06 
CB -
6/1000 、15∞
75∞ 
1∞.44 112.29 123.01 132.87 91.95 102.80 112.61 121.63 85.30 95.37 104.47 112.84 79.91 89.34 97.87 105.71 75 .43 84.33 92.38 99.79 
CC - 6/1α泊、15∞
125∞ 125.49 140.30 153.69 166.01 115 .47 129.10 141 .43 152.76 107 .53 120.22 131. 70 142.25 101.03 112.95 123.73 133.64 95.58 106.86 117.06 126.43 
CC-612仪)()
125∞ 124.37 139.05 152.32 164.53 114.60 128.13 140.36 15 1. ω 106.82 119 .43 130.83 141.31 1∞.44 112.29 123.01 132.87 95.08 106.30 116.45 125.78 
CWB2 -6/4∞ 
75∞ 
98.78 110.44 120.98 130.68 90.67 101.37 11 1.05 119.95 84.28 94.22 103.22 111.49 79.07 88.40 96.84 104.ω 74.72 83.54 91.52 98.85 
CWB2-6/600 
75∞ 
97.87 lω.42 119.87 129.47 89.96 1∞.58 110.18 119.01 83.71 93.59 102.52 110.74 78.ω 87.88 96.27 103.98 74.33 83.10 91.03 98.32 
CWB2-6/1α)() 、15∞
75∞ 
96.55 107.95 118.25 127.73 88.94 99.43 108.92 117.65 82.88 92.66 101.51 1ω.64 77.91 87.11 95.42 103.07 73.74 82.45 90.32 97 .55 
CB-1012∞、4ω 、600
75∞ 
99.01 110.70 121. 27 130.98 90.85 101.57 111.27 120.18 88.42 94.39 103.39 111.68 79.19 88.54 96.99 104.76 74.82 83.65 91.64 98.98 
CB -10/1000 、15∞
75∞ 
98.32 109.93 120.42 130.07 90.32 l∞.98 110.61 119.48 83.99 93.91 102 .87 11 1. 11 78.83 88.14 96.55 104.29 74.52 83.32 91.27 98.58 
CC -
10/1α)() 、15∞
75∞ 
120.93 135.20 148 .10 159.97 11 1.89 125 .ω 137.03 148.01 104.61 116.96 128.13 138.39 98.ω 110.24 120.76 130.43 93.51 104.55 114.53 123.70 
CC -10/2αm 
125∞ 119.92 134.08 146.87 158.64 11 1. ω 124.20 136.06 146.96 103.96 116.23 127.33 137.53 98.05 1ω.62 120.ω 129.71 93.05 104.03 113.96 123.ω 
CWC -10/1000 、15∞
125∞ 117.06 130.87 143.36 154.85 108.80 121.64 133.25 143.93 102.08 114.13 125.02 135.04 96 .47 107 . 85 118.15 127.61 91.69 102.51 112.29 121.29 
CWC -10/2αm 
125∞ 115.70 129.35 14 1. σ7 153.05 1σ7.71 120.42 131 .91 142.48 101.17 113.12 123.91 133.84 95.70 106.99 117.21 126.ω 91.03 101.77 111.49 120.42 
F蹦出叫


<!-- p264 -->
248 
工业与民用踹酣手册…
L
… 
兰全，.;:z 11，气阳钊!l rp.f'阴立之割1"" VI'iI!W W邵gd cor 
仪装闷汉学习主悲诸芷障碍
表5 - 22 
铝母线允许的短路冲击电流值
支持点间距离(m)
0.8 
1.0 
1. 2 
1. 4 
1.6 
相间距离(m)
0.2 。.25 0.3 0.35 0.2 0.25 0.3 0.35 0.2 0.25 0.3 0.35 0.2 ~25 0.3 0.35 0.2 0.25 0.3 0.35 
母线规格
短
路
冲
击
电
流
值
(宽×厚.mm)
(kA) 
母
线
平
放
40 x 4 
48 
54 
59 
64 
39 
43 
47 
51 
32 
36 
39 
42 
28 
31 
34 
36 
24 
27 
29 
32 
50 x 5 
67 
75 
82 
89 
54 
60 
66 
71 
45 
50 
55 
59 
38 
43 
47 
51 
34 
38 
41 
44 
63 x 6.3 
95 
106 117 126 76 
85 
93 
101 
63 
71 
78 
84 
54 
61 
67 
72 
48 
53 
58 
63 
63 x 8 
107 120 131 142 
86 
96 
105 113 
71 
80 
88 
95 
61 
68 
75 
81 
54 
ω 66 
71 
63 x 10 
120 134 147 159 
96 
107 117 127 
80 
89 
98 
106 68 
77 
84 
91 
60 
67 
73 
79 
80x 6.3 
121 135 148 160 97 
108 118 128 
81 
90 
99 
107 
69 
77 
85 
91 
60 
68 
74 
80 
80 x 8 
136 152 167 180 109 122 133 144 
91 
101 111 120 78 
87 
95 
103 
68 
76 
83 
90 
80 x 10 
152 170 186 201 122 136 149 161 
101 
113 124 134 87 
97 
107 115 
76 
85 
93 
101 
l∞x 6.3 
151 169 185 2∞ 121 135 148 
Iω 101 113 123 133 
86 
96 
106 114 
76 
84 
92 
l∞ 
l∞x8 
170 190 208 225 136 152 167 180 113 127 139 150 97 
109 119 129 
85 
95 
104 
113 
100 x 10 
190 213 233 252 152 170 186 201 127 142 155 168 109 122 133 144 95 
106 117 
126 
125x6.3 
189 21 I 231 250 151 169 185 2∞ 126 141 154 166 108 121 132 143 
94 
106 116 
125 
125 x 8 
213 238 261 281 170 190 208 225 142 159 174 188 122 136 149 161 106 119 130 
141 
125 x 10 
238 266 291 315 190 213 233 252 159 177 194 210 136 152 166 180 119 133 146 
157 
支持点间距离(m)
2.0 
2.5 
3.0 
3.5 
相间距离(m)
0 .45 
0.5 
0.6 
0 .45 
0.5 
0.6 
0 .45 
0.5 
0.6 
0 .45 
0.5 
0.6 
母线规格
短
路
冲
击
电
流
值
(宽x 厚.mm)
(kA) 
母
线
平
放
40 x 4 
29 
30 
33 
23 
24 
27 
19 
20 
22 
17 
17 
19 
50 x 5 
40 
43 
47 
32 
34 
37 
27 
28 
31 
23 
24 
27 
63 x 6.3 
57 
60 
66 
46 
48 
53 
38 
40 
44 
33 
34 
38 
63 x 8 
64 
68 
74 
51 
54 
59 
43 
45 
50 
37 
39 
42 
63 x 10 
72 
76 
83 
58 
61 
66 
48 
51 
55 
41 
43 
47 
80 x 6.3 
72 
76 
84 
58 
61 
67 
48 
51 
56 
41 
44 
48 
80 x 8 
82 
86 
94 
65 
69 
75 
54 
57 
63 
47 
49 
54 
80 x 10 
91 
96 
105 
73 
77 
84 
61 
64 
70 
52 
55 
60 
I∞x 6.3 
91 
96 
105 
72 
76 
84 
60 
64 
70 
52 
55 
60 
J(附x8
102 
108 
118 
82 
86 
94 
68 
72 
79 
58 
62 
67 
I∞x
lO 
114 
120 
132 
91 
96 
105 
76 
80 
88 
65 
69 
75 
125x6.3 
113 
119 
131 
91 
96 
105 
76 
80 
87 
65 
68 
75 
125 x 8 
128 
135 
147 
102 
108 
118 
85 
90 
98 
73 
77 
84 
125 x 10 
143 
150 
165 
114 
120 
132 
95 
1∞ 
110 
82 
86 
94 
支持点间距离(m)
2.0 
2.5 
3.0 
3.5 
相间距离(m)
0.45 
0.5 
0.6 
0.45 
0.5 
0.6 
0.45 
0.5 
0.6 
0 .45 
。.5
0.6 
母线规格
短
路
冲
击
电
流
值
(宽×厚.mm)
(kA) 
母
线
竖
放
40 x 4 
9 
10 
11 
7 
8 
8 
6 
6 
7 
5 
6 
6 
50 x 5 
13 
13 
15 
10 
11 
12 
9 
9 
10 
7 
8 
8 
63 x 6.3 
18 
19 
21 
14 
15 
17 
12 
13 
14 
10 
11 
12 
63 x 8 
23 
24 
26 
18 
19 
21 
15 
16 
18 
13 
14 
15 
63 x 10 
29 
30 
33 
23 
24 
26 
19 
20 
22 
16 
17 
19 
80x6.3 
20 
21 
23 
16 
17 
19 
14 
14 
16 
12 
12 
13 
80 x 8 
26 
27 
30 
21 
22 
24 
17 
18 
20 
15 
16 
17 
80 x 10 
32 
34 
37 
26 
27 
30 
22 
23 
25 
18 
19 
21 
1 ∞x 6.3 
23 
24 
26 
18 
19 
21 
15 
16 
18 
13 
14 
15 
1∞x8 
29 
30 
33 
23 
24 
27 
19 
20 
22 
17 
17 
19 
1∞x
lO 
36 
38 
42 
29 
30 
33 
24 
25 
28 
21 
22 
24 
125x6.3 
25 
27 
29 
20 
21 
23 
17 
18 
20 
15 
15 
17 
125 x 8 
32 
34 
37 
26 
27 
30 
22 
23 
25 
18 
19 
21 
125 x 10 
40 
43 
47 
32 
34 
37 
27 
28 
31 
23 
24 
27 


<!-- p265 -->
• • 
表5 - 23 
支持点间距离(m)
相间距离(m)
母线规格
(宽x 厚，mm)
40x 4 
50x 5 
63 x 6.3 
63 x 8 
63 x 10 
80x6.3 
80 x 8 
80 x 10 
1∞x 6.3 
1∞x8 
l∞x lO 
125x6.3 
125 x 8 
支持点12间5x距10离(m)
相间距离(m)
(宽母x线厚规，格阳n)
40x 4 
50x 5 
63 x 6.3 
63 x 8 
63 x 10 
80 x 6.3 
80 x 8 
80 x 10 
l∞x 6.3 
1∞x8 
l∞x lO 
125x6.3 
125 x 8 
支持点12问
5x距10离(m)
相间距离(m)
母线规格
(宽×厚，mm)
4O x4 
50 x 5 
63 x 6.3 
63 x 8 
63 x 10 
80x6.3 
80 x 8 
80 x 10 
1∞x 6.3 
1∞x8 
1∞x 10 
125x6.3 
125 x 8 
125 x 10 
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友忻州W \\叫
249 
铜母线允许的短路冲击电流值
0.8 
1.0 
1.2 
1.4 
1.6 
0.2 r. 25 。.3 r. 35 0.2 0.25 0.3 0.35 0.2 0.25 0.3 阳.35 0.2 ~.25 0.3 0.35 0.2 1<1. 25 0.3 0.35 
短
路
冲
击
电
流
值
(kA) 
母
线
平
放
57 
64 
70 
76 
46 
51 
56 
61 
38 
43 
47 
51 
33 
37 
40 
43 
29 
32 
35 
38 
80 
90 
98 
106 64 
72 
78 
85 
53 
60 
65 
71 
46 
51 
56 
61 
40 
45 
49 
53 
113 127 139 150 91 
101 111 120 75 
84 
92 
1∞ 65 
72 
79 
86 
57 
63 
69 
75 
128 143 156 169 102 114 125 135 
85 
95 
104 113 73 
82 
89 
96 
64 
71 
78 
84 
143 
1ω 175 189 114 128 140 151 
95 
106 116 126 82 
91 
1∞ 108 71 
80 
87 
94 
144 161 176 190 115 129 141 152 96 
107 117 127 82 
92 101 
1ω 72 
80 
88 
95 
162 181 198 214 130 145 159 171 108 121 132 143 93 
104 113 122 81 
91 
99 
107 
181 203 222 240 145 162 178 192 121 135 148 
1ω 104 116 127 137 
91 
101 111 
120 
180 201 220 238 144 161 176 190 120 134 147 159 103 115 126 136 90 
1∞ 110 
119 
203 226 248 268 162 181 198 214 135 151 165 179 116 129 142 153 101 113 124 
134 
226 253 277 
3∞ 181 203 222 240 151 169 185 2∞ 129 145 158 171 113 127 139 
150 
225 251 275 297 180 201 220 238 150 167 183 198 
12启
144 157 170 112 126 138 
149 
253 283 310 335 203 226 248 268 169 189 207 223 145 162 177 191 127 142 155 
167 
23813161347137412261253 1277 13∞
18912111231125011621181119812411142 一
5158173-
187 
2.0 
2.5 
3.0 
3. 
0.45 
0.5 
0.6 
0 .45 
0.5 
0.6 
0 .45 
0.5 
0.6 
0 .45 
0.5 
0.6 
i;\I路
F
(k击A 
电
流
母
线
平
放
34 
36 
40 
28 
29 
32 
23 
24 
26 
20 
21 
23 
48 
51 
55 
38 
41 
44 
32 
34 
37 
27 
29 
32 
68 
72 
78 
54 
57 
63 
45 
48 
52 
39 
41 
45 
77 
81 
88 
61 
65 
71 
51 
54 
59 
44 
46 
51 
86 
90 
99 
68 
72 
79 
57 
ω 
66 
49 
52 
56 
86 
91 
I∞ 
69 
73 
80 
58 
61 
66 
49 
52 
57 
97 
102 
112 
78 
82 
90 
65 
68 
75 
56 
59 
64 
1ω 
115 
126 
87 
92 
1∞ 
72 
76 
84 
62 
65 
72 
108 
114 
125 
86 
91 
100 
72 
76 
83 
62 
65 
71 
122 
128 
140 
97 
102 
112 
81 
85 
94 
69 
73 
80 
136 
143 
157 
109 
115 
126 
91 
95 
105 
78 
82 
90 
135 
142 
156 
108 
114 
125 
90 
95 
104 
77 
81 
89 
152 
1ω 
175 
122 
128 
140 
101 
107 
117 
87 
92 
l∞ 
170 
179 
196 
136 
143 
157 
113 
119 
131 
97 
1ω 
112 
2.0 
2.5 
3.0 
3.5 
。.45
。.5
0.6 
0.45 
0.5 
0.6 
0.45 
0.5 
0.6 
0.45 
0.5 
0.6 
短
路
冲
击
电
流
值
(kA) 
母
线
竖
放
11 
12 
13 
9 
9 
10 
7 
8 
8 
6 
7 
7 
15 
16 
18 
12 
13 
14 
10 
11 
12 
9 
9 
10 
21 
23 
25 
17 
18 
20 
14 
15 
17 
12 
13 
14 
27 
29 
31 
22 
23 
25 
18 
19 
21 
16 
16 
18 
34 
36 
39 
27 
29 
32 
23 
24 
26 
19 
21 
23 
24 
26 
28 
19 
20 
22 
16 
17 
19 
14 
15 
16 
31 
32 
36 
25 
2晤
28 
20 
22 
24 
18 
19 
20 
38 
41 
44 
31 
32 
36 
26 
27 
30 
22 
23 
25 
27 
29 
31 
22 
23 
25 
18 
19 
21 
15 
16 
18 
34 
36 
40 
28 
29 
32 
23 
24 
26 
20 
21 
23 
43 
45 
50 
34 
36 
40 
29 
30 
33 
25 
26 
28 
30 
32 
35 
24 
26 
28 
20 
21 
23 
17 
18 
20 
38 
41 
44 
31 
32 
36 
26 
27 
30 
22 
23 
25 
48 
51 
55 
38 
41 
44 
32 
34 
37 
27 
29 
32 


<!-- p266 -->
自0
工业与民用括摒手册…也…
性，.;:z 11，气
Z他钊!l rp.f'阴立之割1""
\i他ww邵gd mr 
仪快闷
学习主悲
t午2霞黯
表5 - 24 
铝、铜母线按热稳定校验允许的短路电流有效值
母线种类
铝
母
线
铜
母
线
切除时间( s) 
0.6 
0.8 
1.0 
1.2 
1.6 
0.6 
0.8 
1.0 
1 .2 
1.6 
母线规格
短路电流有效值
(宽×厚，mm)
(kA) 
40x 4 
17 .27 
15.10 
13 .58 
12 .45 
10.84 
33.94 
29.68 
26.70 
24.47 
21.30 
50 x 5 
26.98 
23.59 
21.23 
19 .45 
16.93 
53.02 
46.37 
41. 72 
38.24 
33.28 
63 x 6.3 
42.83 
37 .45 
33.70 
30.88 
26.88 
84 .18 
73.62 
66.23 
60.71 
52.84 
63 x 8 
54.39 
47.56 
42.79 
39.22 
34.14 
106.90 
93 .48 
84.11 
77.09 
67.09 
63 x 10 
67.98 
59.45 
53.49 
49.02 
42.67 
133.62 
116.85 
105.13 
%.36 
83.87 
80x6.3 
54.39 
47.56 
42.79 
39.22 
34.14 
106.90 
93 .48 
84.11 
77.09 
67.09 
80 x 8 
69.06 
60.39 
54.34 
49.80 
43.35 
135.74 
118.70 
106.80 
97.89 
85.20 
80 x 10 
86.33 
75.49 
67.92 
62.25 
54.18 
169.68 
148.38 
133.50 
122.36 
106.50 
l ∞x 6.3 
67.98 
59.45 
53.49 
49.02 
42.67 
133.62 
116.85 
105.13 
96.36 
83.87 
100 x 8 
86.33 
75 .49 
67.92 
62.25 
54.18 
169.68 
148.38 
133.50 
122.36 
106.50 
l∞x lO 
107.91 
94.36 
84.90 
77.82 
67.73 
212.10 
185 .48 
166.88 
152.95 
133. 12 
125x6.3 
84.98 
74.31 
66.86 
61.28 
53.34 
167.03 
146.06 
131 .42 
120 .45 
104.83 
125x8 
107.91 
94.36 
84.90 
77.82 
67.73 
212.10 
185.48 
166.88 
152.95 
133.12 
125 x 10 
134.89 
117.96 
106. 13 
97.27 
84.66 
265.12 
231.84 
208.60 
191.18 
166.40 
注
1
表中热稳定校验包含了短路电流交流分量和直流分量两部分的热效应，计算条件是按远端(无限大电源容量)网
络发生短路时，短路电流交流分量在整个过程中不发生衰减，即
1" = 1"'1/2 = h，计算短路电流交流分量热效应
仇，倘若整个过程中短路电流发生衰减，应按本手册式(5 - 21) -式(5-23) 计算热效应的
Q ，值。
2
表中故障切除时间为主保护动作时间加断路器全分断时间之和。
表5- 25 
常用电缆按热稳定校验允许的短路电流有效值
切除时间(8)
0.6 
0.8 
1.0 
1. 2 
1.6 
名
称
线芯截面
短路电流有效值
(mm2) 
(kA) 
25 
4.25 
3.71 
3.34 
3.06 
2.67 
35 
5.95 
5.20 
4.68 
4.29 
3.73 
50 
8.50 
7 .43 
6.68 
6.13 
5.33 
6 - 10 - 35kV 
70 
11. 89 
10 .40 
9.36 
8.58 
7.47 
铜芯交联聚乙烯绝缘电缆
95 
16.14 
14.12 
12.70 
11.64 
10.13 
。m = 250 '1:: 
120 
20.39 
17 .83 
16.04 
14.70 
12.80 
。p = 90 '1:: 
150 
25 .49 
22.29 
20.05 
18.38 
16 ∞ 
185 
31.44 
27.49 
24.73 
22.67 
19.73 
240 
40.78 
35.66 
32.09 
29.41 
25.60 


<!-- p267 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友街11"" VlWW W;.J第蚕章制靡击咆最磊开关柜的选择
251 
续表5 - 25 
切除时间( s) 
0.6 
0.8 
1.0 
1. 2 
1.6 
名
称
线芯截面
短路电流有效值
(mm2 ) 
(kA) 
50 
8.81 
7.70 
6.93 
6.35 
5.53 
70 
12.33 
10.78 
9.70 
8.89 
7.74 
20 - 35kV 
95 
16.73 
14.63 
13.16 
12.07 
10.50 
铜芯交联聚乙烯绝缘电缆
。m = 250'(: 
120 
21.14 
18.48 
16.63 
15.24 
13 .27 
。p = 80'(: 
150 
26 .42 
23.10 
20.79 
19.05 
16.58 
185 
32.58 
28 .49 
25.64 
23.50 
20 .45 
240 
42.27 
36.96 
33.26 
30.48 
26.53 
25 
2.79 
2.44 
2.20 
2.01 
1. 75 
35 
3.91 
3.42 
3.07 
2.82 
2.45 
50 
5.58 
4.88 
4.39 
4.02 
3.50 
6 - 10 - 35kV 
70 
7.81 
6.83 
6.15 
5.63 
4.90 
铝芯交联聚乙烯绝缘电缆
IJ m = 250'(: 
95 
10.ω 
9.27 
8.34 
7.65 
6.66 
。p = 90'(: 
120 
13 .40 
11. 71 
10.54 
9.66 
8 .41 
150 
16.74 
14.64 
13.17 
12.07 
10.51 
185 
20.65 
18.06 
16.25 
14.89 
12.96 
240 
26.79 
23.43 
21.08 
19.32 
16.82 
50 
5.77 
5.04 
4.54 
4.16 
3.62 
70 
8.07 
7.06 
6.35 
5.82 
5.07 
20 - 35kV 
95 
10.96 
9.58 
8.62 
7.90 
6.88 
铝芯交联聚乙烯绝缘电缆
120 
13.84 
12.10 
10.89 
9.98 
8.69 
。m = 250'(: 
。p = 80'(: 
150 
17.30 
15.13 
13.61 
12 .48 
10.86 
185 
21.34 
18.66 
16.79 
15.39 
13 .39 
240 
27.68 
24.21 
21.78 
19.96 
17.38 
25 
2.39 
2.09 
1. 88 
1. 72 
1.50 
35 
3.34 
2.92 
2.63 
2.41 
2.10 
50 
4.78 
4.18 
3.76 
3.44 
3.∞ 
6 - 10 - 35kV 
70 
6.69 
5.85 
5.26 
4.82 
4.20 
铝芯交联聚乙烯绝缘电缆
95 
9.07 
7.93 
7.14 
6.54 
5.69 
om=2∞℃ 
。p = 90'(: 
120 
11.46 
10.02 
9.02 
8.26 
7.19 
150 
14.33 
12.53 
11. 27 
10.33 
8.99 
185 
17.67 
15.45 
13.90 
12.74 
11.09 
240 
22.92 
20.04 
18.03 
16.53 
14.39 


<!-- p268 -->
252 
系暴践嗲我
工业与民用配嘻设计手册旧节气时阳网友勿u!"" VlWW Will'Ød con
川闷汉学习主悲肌霞黯
续表5 - 25 
切除时间( s) 
0.6 
0.8 
1.0 
1. 2 
1.6 
名
称
线芯截面
短路电流有效值
(mm') 
(kA) 
50 
5.02 
4.39 
3.95 
3.62 
3.15 
70 
7.03 
6.15 
5.53 
5.07 
4 .41 
20 - 35kV 
95 
9.54 
8.35 
7.51 
6.88 
5.99 
铝芯交联聚乙烯绝缘电缆
120 
。m=2∞℃
12.06 
10.54 
9 .49 
8.69 
7.57 
。p = 80't: 
150 
15.07 
13 .18 
11 .86 
10.87 
9 .46 
185 
18.59 
16.25 
14.62 
13.40 
11.67 
240 
24.11 
21.09 
18.97 
17.39 
15.13 
注
l.表中热稳定校验包含了短路电流交流分量和直流分量两部分的热效应，计算条件是按远端(无限大电源容量)
网络发生短路时，短路电流交流分量在整个过程中不发生衰减，即
1" = hV2 = 1 kl计算短路电流交流分量热效
应仇，倘若整个过程中短路电流发生衰减，应按本手册式
(5-21)
-式
(5-23) 计算热效应的
Q ，值。
2
表中故障切除时间，对电动机馈线的电缆取主保护动作时间加断路器全分断时间之和，对其他电缆宜采用后
备保护动作时间与断路器分闸时间之和。
3. 表中
{}m 为短路作用时间内电缆缆芯允许最高温度，
{} p 为短路发生前的电缆缆芯最高工作温度。
4. 表中交联聚乙烯电缆导体长期工作温度为90吃，是根据国家标准GB 12706.3•
1991 {额定电压35kV 及以下铜
芯、铝芯塑料绝缘电力电缆
第三部分:交联聚乙烯绝缘电力电缆》的规定，交联聚乙烯电缆导体长期工作
温度为80 't: ，是根据国家标准GB 50217一1994 {电力工程电缆设计规范》的规定。
5.6- IOkV 铜芯交联聚乙烯绝缘电缆截面由25mm' 开始，
35kV 铜芯交联聚乙烯绝缘电缆截面由50mm' 开始。


<!-- p269 -->
第六章喧~质量
2臼
u ·s ，飞章电能质量
口
口
编者丁杰徐永根谢哲明
校审者徐永根
第一节概
述
(1)电力系统的电能质量是指电压、频率和波形的质量。
电能质量主要指标包括:电压
偏差、电压波动和闪变、频率偏差、谐波(电压谐波畸变率和谐波电流含有率)和三相电压
不平衡度等。此外本章还写入了电动机起动时的电压下降及有关解决措施。
供电频率偏差允许值为:t O. 2Hz ，电网容量在3∞OMW 以下者为:t 0.5 Hz 。频率值通常由
系统决定，除特别要求采用不间断供电装置局部稳频外，在配电设计时，一般不必采取稳频
措施，故本章不具体讨论。
电压不平衡度及其矫正比较复杂，本章只列设计低压配电系统时常用的矫正措施。
我国直接和工业与民用电气装置有关的系统标称电压为220/380V ，
10 (6) 、
35 、
63 、
110kV 等。
(2) 引起电压偏差、电压波动以及电压下降等的根本原因，是动态而非静态，当电流恒
定不变，则不会引起这些问题:由于网络中电流变化通过阻抗元件而造成的电压损失变化，
主要是线路和变压器的电压损失的变化。在串联电路中，阻抗元件两端电压相量的几何差称
为电压降。
图6 -
1 为阻抗串联电路，
AD 间的电压降为
ð. U=UA-Un=DA 
A 
~ 1 
，R ，，..;ιD 
O 
Uo 
-
1 
、
一
负荷
(a) 
(b) 
图6-1
阻抗串联电路及电压损失
(8) 阻抗串联电路;
(b) 相量图
电压损失是指串联电路中阻抗元件两端电压的代数差，如图6- '1
(b)
中AD 间的电压
损失为
ð. U = U A -
U n = DF 
在工程计算中，电压损失取为电压降的横向分量DE ，而误差EF 忽略不计，即
I (Rcoscp + Xsincp) 
A U =DE =AARAJKV 
(6 - 1) 


<!-- p270 -->
毅然被我
岛4
工业与民用配常设计手册旧呐附阳网友勿u!"" VlWW Will'Ød con
川闷汉学习主悲诸ν
通常用系统标称电压的百分数表示，即
b. u = ./3 I( Rcos 伊+ Xsincp )x1∞ 
10α)U 
AD 段所在系统的标称电压，
kV;
标称电压百分数，1)毛;
负荷电流，
A ; 
负荷的功率因数;
J3 I( Rco叩+ Xsin 伊)
lO Un 
(6 - 2) 
式中
Un 
b. u 
I 
cosç口
R 、
X一一阻抗元件的电阻和电抗(感抗)，
.0。
(3) 线路电压损失按下式计算:
兰相平衡负荷线路
";3 Il 
b. u = 尘7 饵，cos 伊
+ X' sin 钊
= Ilb. u. 
Pl 
=一-E(RF
+X'tgψ) = Pl b. u p 
IUUh 
(6 … 3) 
线电压的单相负荷线路
2 Il 
b. u = 工77(RFCOSψ + X' sinψ) 臼
1. 15 Ilb. u. 
(6 - 4) 
nr 
u 
A 
P 
匀
，
"
= 
、
，
/
￠
'
 
9E 
X 
+ 
R 
-9&n 
凹
-
u
72
,1 
-4EA 
--
U 
A 
相电压的单相负荷线路
气n Il
b. u = 丁芸77(R'cos 伊+ X' sinψ) = 2Ilb. u. 
(6 - 5) 
以t 式中
b. u 
b. u = 6Plb. u p 
线路电ffi损失
，
1)毛;
系统标称电压，
kV; 
Un 
I一一负荷电流，
A;
co叩-一一负荷功率因数:
P一-负荷的有功功率，kW; 
线路长度，
km; 
三相线路单位长度的电阻和电抗，.o/km; 
R'
、
X'
b. u 一一三相线路单位电流长度的电压损失，%/ (A' km); 
A 川一一一三相线路单位功率长度的电压损失，%/ (kW' km) 。
线路单位长度的电阻、电抗和电压损失数据见第九章。
(4) 变压器电压损失(% )按下式计算
b. UT =
卢(μ.cos 伊+ursiIE 伊) = 
H
叫
­
OY-
-T 
+-z 
一
口
3
a-
u-
P
一
(6 - 6) 
u , a 
100b.PT 
5 rT 
u r = J u~ -
u~ 
式中
5 ,T 
变压器的额定容量，
kVA; 


<!-- p271 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习卅诸gf萝为章
噶舷质量
255 
U.一一变压器阻抗电压的有功分量，% ; 
U r一-变压器阻抗电压的无功分量，% ; 
UT一一变压器的阻抗电压，% ; 
ßPT-一变压器的短路损耗，
kW; 
卢一一变压器的负荷率，即实际负荷与额定容量
SrT的比值;
co叩一一负荷的功率因数;
P一-一二相负荷的有功功率，
kW; 
Q一一三相负荷的无功功率，
kvar。
在不同功率因数下，满负荷的10 (6) /O .4kV 变压器的电压损失见表6-1 。当为其他负
荷率时可用此数据表按比例计算，当功率因数低于0.5 时，电压损失可按下式估算
ßUT = ßUT 
表6-1
在不同功率因数下满负荷时10 (6) /0.4kV 变压器的电压损失
5C (B) 9 型和59 型变压器容量
(kVA)
cos <p 
2∞ 
250 
315 
4∞ 
5∞ 
630 
8∞ 
Iα)() 
1250 
1. 2 
1.0 
1.0 
0 , 9 
0.9 
。.9(0.9)
0.8 
0.8 
0.7 
I 
1. 3 
1.2 
1. 2 
1. 1 
1.0 
1.0 
0.9 
1.0 
0.9 
2.3 
2.2 
2.2 
2.1 
2.1 
2.0(2.2) 
2.1 
2. 1 
2 , 1 
0.95 
2 .4 
2.3 
2.3 
2.2 
2.2 
2.3 
2.2 
2.3 
2.3 
2.7 
2.6 
2.6 
2.5 
2.5 
2.5(2.7) 
2.7 
2.7 
2.7 
0.9 
2.8 
2.8 
2.7 
2.6 
2.6 
2.8 
2.7 
2.8 
2.8 
3.2 
3.1 
3.1 
3. 1 
3.1 
3.0(3 .4) 
3.3 
3.3 
3.3 
0.8 
3.3 
3.3 
3.2 
3.2 
3. 1 
3.4 
3 .4 
3.5 
3 .4 
3.6 
3.5 
3.5 
3.4 
3 .4 
3 .4(3.8) 
3.7 
3.7 
3.7 
0.7 
3.6 
3.6 
3.5 
3.5 
3.5 
3.8 
3.8 
3.8 
3.8 
3.8 
0.6 
3.7 
3.7 
3.7 
3.7 
3.6(4. 1) 
4.0 
4.0 
4.0 
3.8 
3.8 
3.8 
3.7 
3.7 
4. 1 
4. 1 
4.1 
4.1 
3.9 
3.9 
3.9 
3.8 
3.8 
3.8(4.3) 
4.2 
4.2 
4.2 
0.5 
3.9 
3.9 
3.9 
3.9 
3.9 
4.3 
4.3 
4.3 
4.3 
(6 - 7) 
单位:%
1600 
2α)() 
0.7 
0.7 
。.9
0.9 
2.0 
2.0 
2.2 
2.2 
2.7 
2.7 
2.7 
2.7 
3.3 
3.3 
3 .4 
3 .4 
3.7 
3.7 
3.8 
3.8 
4.0 
4.0 
4. 1 
4.1 
4.2 
4.2 
4.3 
4.3 
注
1. 5C(B)9 型和59 型变压器阻抗电压为4% (630kVA 括号内为阻抗电压为6%) .但容量;;. 630kVA 时5C(B)9 型变压
器阻抗电压为6% ;59 型变压器阻抗电压为4.5% 。
2
每栏中第二行为S9 型变压器的压降值。
第二节
电压
差
一、基本
电压偏差是供配电系统在正常运行方式下(即系统中所有元件都按预定工况运行) ，系统各
点的实际电压U 对系统标称电压Un 的偏差8U ，常用相对于系统标称电压的百分数表示，即
δU = u -
U~ 
~ x 100% 
(6 - 8) 
一
电压偏差允许值
→、
1.用电设备端子电压偏差允许值
第l
六|
国


<!-- p272 -->
多采堂之多管我
256 
工业与民用配电设计手册旧呐fP"，l阳网友旷
用电设备端子电压实际值偏离额定值时，其性能将直接受到影响，影响的程度视电压偏
差的大小而定，参看表6-2。根据设备制造和网络建设的综合考虑，制订用电设备端子电
压偏差允许值还应考虑到设备的某些具体运行状况O 例如对于不常使用的用电设备，使用时
间短暂且次数很少的用电设备以及少数远离变电所的用电设备等，其电压偏差允许范围可以
适当放宽，以免过多地增加线路投资。某些用电设备，例如电阻焊机，当电压正偏差过大
时，将使焊机出热量过多而造成焊件过熔，其负偏差过大时会使焊接热量不足而造成虚焊。
又如信息技术设备，若电压超过产品规定的允许值将影响其工作的精确度，因此这些设备往
往带有专用稳压电源装置，这时对网络电压偏差的要求可适当放宽。
在配电设计中，常用电气设备端子的电压偏差应按GB 50052-1995 <供配电系统设计规
范》的规定值(见表6 -
3) 进行设计。表中照明数据是根据GB 50034-2004 <建筑照明设计
标准》以及CJJ 45-1991 <城市道路照明设计标准》中的规定;电动机数据是根据GB 755-
2000 <电动机基本技术要求》的规定，括号内所示见该规范条文说明。
表6-2
端子电压偏差对常用电器设备特性的影晌
与电压U
电压偏差值(% ) 
与电压U
电压偏差值(% ) 
名
称
名
称
的关系
的关系
10% 
+10% 
- 10% 
+ 109毛
异步电动机·
白炉、灯
起动转矩和最大转矩
u2 
一
19
+ 21 
光通量
= U3 .6 
- 32 
+ 39 
滑差率
U -2 
+ 23 
- 17 
使用寿命④
= U- 14 
+ 330 
-70 
起动电流
U 
- 10 - - 12 + 10- + 12 
气体放电灯④
满载电流也
+ 11 
-7 
满载温升①
+ 6 - + 7 
- 3 - +4 
荧光灯光通量
自U
-
- 9 
- + 9 
同步电动机②.
荧光灯使用寿命④
- 20 
与异步电动机相似，但
高压水银灯光通量
= U
3 
27 
+ 28 
转速最大转矩(拖出转矩)
U 
-10 
+10 
金属卤化物灯光通量
= U
J 
27 
+ 38 
电热设备③:
高压纳灯光通量
- 30 
+ 33 
输出热能
U' 
- 19 
+ 21 
①数据仅供参考，其值因设计和制造而异。
②如果采用品闸管励磁，且其交流侧电源是与同步电动机共用的，则其最大转矩与端子电压的平方成正比。
③电压长期偏高将使电热元件寿命缩短。
④灯泡、灯管的使用寿命是指其在光效到初始值的70% 时的燃用时间。气体放电灯在电压过高或过低时都会缩短使
用寿命，电压过低时起辉困难，电压过高时镇流器将因过热而缩短寿命。
表6-3
用电设备端子电压偏差允许值
名
称
电压偏差允许值(% ) 
名
称
电压偏差允许值(% ) 
照明:
一般工作场所
+ 5 - - 5 
电动机·
远离变电所的小面积一般工作
+5--10 
正常情况下
+ 5 -
- 5 
场所
少数远离变电所
+5--10 
应急、照明、安全特低电压供电
+5--10 
的照明
道路照明
+ 5 - - 5 
2. 供电电压允许偏差
根据GB 12325一1990 <供电质量供电电压允许偏差》给定的供电压允许偏差值列于表
6-4 中。


<!-- p273 -->
257 
电能质量
时节气
fP"，l阳网友iË'J{"" VlWW Will'Ød COn'川闷汉学习卅诸第六章
然柔之多管我
电_.~也已tu 汀
供电部门和用户产权分界处的供电电压偏差允许值
表6-4
系统标称电压(kV)
供电电压偏差允许值(% ) 
系统标称电压(kV)
供电电压偏差允许值(% ) 
〉另一相(线电压)
正、负偏差绝对值之和①，，;; 10
0.22 单相(相电压)
+7 、-10
运10 一相(线电压)
土7
1
供电电压偏差允许值是电力系统在正常运行条件(指电力系统中所有元件都按预定工况运行)下，供电电压对系
统标称电压的偏差，它是用户计费电度表处一年四个季节中最大偏差值，一般不出现在一个季节，用户可调整变
压器分接头以适应季节性电压的变化。
2. 用电设备额定工况的电压偏差允许值仍由有关标准规定，例如旋转电机按GB 755{旋转电机基本技术要求》标准
规定。
3. 对电原有特殊要求的用户，供电电压偏差允许值由供用电协议确定。
①如供电电压偏差均为正偏差或均为负偏差时，按较大的偏差绝对值作为衡量依据。
注
负荷
12 
厂--~ι-­
J 
V 
'K 
抖
主
V 
IK )-
zo 
( 
。
υ
1 
电压偏差计算
J 
J 
一、
10 
如果在某段时间内线路或其他供电元件首段
的电压偏差为3叫，线路电压损失为
ð. u ，
，
则线路
末端电压偏差为
。
(dF)d 
δU x = ðu) - ð. u, 
(6 - 9) 
当有变压器或其他调压设备时，还应计人该
类设备内的电压提升，即
图6-2
网络电压偏差计算电路
(a) 计算电路;
(b)
电路沿线的电压偏差曲线
注:实线表示最大负荷:虚线表示最小负荷。
) 
LU 
( 
10 
δU x = ðu, + e -
~ð. u 
(6 - 10) 
在图6-2 的电路中，其末端的电压偏差为
δU x = δu) + e -
~ð. u 
= ðu, + e -
(δUll + ð. UT + ð. uIZ) 
(6 - 11) 
呵
晦
民
医
线路首端的电压偏差，qb;
回路中电压损失总和，% ; 
高压线路和低压线路的电压的损失，
11毛;
变压器电压损失，% ; 
变压器分接头设备的电压提升，% ，常用配电变压器分接头与二次空载电压和
电压提升的关系见表6-5 。
如果工厂负荷不变，地区变电所供电母线电压也不变，则电路沿线各点的电压偏差也是
固定不变的。但实际上用户和地区变电所的负荷是在最大负荷和最小负荷之间变动，电路沿
线电压偏差曲线也相应地在图6-2 所示的实线和虚线之间变动。电路某点电压偏差最大值
与最小值的差额成为电压偏差范围。由图6-2 可见，用户负荷变化引起网络电压损失的变
化，从而引起各级线路电压偏差范围逐级加大，形成喇叭状。
表6-5
变压器分接头与二次侧空载电压和电压提升的关系
ð. UT 
式中
ð. ul1' ð. Ul2 
e 
δu ， 
~ð. u 
10 (6)
士5%/0 .4kV 变压器分接头
+5% 
。
-5% 
变压器二次空载电压①
(V)
380 
4∞ 
420 
低压提升①(% ) 
。
+5 
+10 
①对应于变压器一次端子电压为网络标称电压10 (6) kV 时的电压。


<!-- p274 -->
多豆豆豆多管我
工业与民用jc瞥谴背手册旧咽气fP"，l问网友iË'J{"" VlWW W沼I' ød con
阳闷汉学习刘诸报黯
258 
[例6 -1] 
地区变电所向两个工业用户分别以lOkV 电压和35kV 电压的线路供电，供
电系统计算电路见图6-3
(a)o 最大负荷时，电源至厂区供电线路的电压损失为4% ，厂区
内10kV 线路的电压损失为
1 %; 380V 线路的电压损失为5% 0 1O:t 5%10 .4kV 变压器的电压
损失为3% ，分接头在
"0" 位置上o
35 士5%/ 1O .5kV 变压器的电压损失为5% ，分接头也在
"'0" 位置上。假定最小负荷为最大负荷的30% 。昼夜最大负荷和最小负荷时，地区变电所
端供电母线电压偏差分别为O 和5% 。求各线路末端的电压偏差值。
车间变电所
0.38kV 
总降压变电所
|受电配电所车间变电所0.38kV 
T 
:::-:. 
0 
+9.6 
'飞
+51-09 大?
+5+5-IF$1EFA 
-I734+38 
14 
(a) 
+5 
厂一一一一面E 主画面一一一
一「
(11kV
基llOKV31l
LE1 
，
、
M
-4 
。
(
d
F
)
2
句
-TT6134飞41
+3~+i3.84-15 
- 1.2 .马34
10 
+5 
-4 
。
(
d
F
)
E
句
-10 
-10 
(0) 
) 
L
υ
 
( 
10 
10 
-5 
-5 
-3 
+5 
-4 
0
飞
1:2 
·百73
(
京
)
目
句
3 
-6 
(e) 
图6-3
电压偏差计算电路及曲线
( a)
计算电路;
(b) 、( c)
电路沿线的电lli偏差曲线;
(d) 、
(e) 地区变电所带逆调压时的电压偏差曲线
注:实线表示最大负荷;虚线表示最小负荷。
解
(I) lOkV 受电的工厂的低压线路末端电压偏差按式
(6 -
11)
计算:
最大负荷时
ðu x = [0+5-
(4+1+3+5)J%= -8% 
最小负荷时
ðu> [+5+5-0.3x (4+1+3+5)J%= +6.1% 
电压偏差范围为
(d) 
[6.1-
(-8)J%=14.1% 
其中变压器分接头电压提升为+5% 。线路沿线的电压偏差曲线示于图6 一3
(b) 。
(2) 35kV 受电工厂的低压线路末端电压偏差按式
(6-1 1)计算得:
最大负荷时
也= [0+5+5-
(4+5+1+3+5)J%= -8% 
最小负荷时
δu~= [+5+5+5-0.3x 
(4+ 当+1+3+5)J%= +9.6% 
电压偏差范围
[9.6 一
(-8)J%=17.6%
电路沿线的电压偏差曲线示于图6-3
(c) 。
从上例看出，当工厂高压受电端的电压偏差均为+3.8%--4% 时，低压线路末端电压


<!-- p275 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习主悲濡剪弯弯章
El=!. 能质量
259 
分别为+6.1%- -8% 和+9.6%- -8% ，已超过+5%--5% 的范围。如果110kV 变电所
改用有载调压变压器井采用逆调压控制方式，就可提高电压质量，减少电压偏差，如图6-3
(d)
和
(e)
所示。
四、线路电压损失允许值
在配电设计中，应按照用电设备端子电压偏差允许值的要求和地区电网电压偏差的具体
情况，确定电压损失允许值。当缺乏计算资料时，线路电压损失允许值可参考表6-6。变
压器高压侧为稳定的系统标称电压时，低压侧线路允许电压损*-计算值见表6-7 。
表6-6
线路电压损失允许值
名称
从配电变压器二次伽j母线算起的低压线路
从配电变压器二次侧母线算起的供给有照明负荷的低压线路
从110 (35) /10 (6) kV 变压器二次侧母线算起的10 (6) kV 线路
允许电压损失(% ) 
5 
3-5 
5 
表6-7
变压器高压倒为稳定的额定电压时，低压侧线路允许电压损失计算值①
单位:%
负荷率
SC (B) 9 型
(kVA)
cos <p 
2∞ 
250 
315 
4∞ 
5∞ 
630 
8∞ 
1仪，。
1250 
1600 
2αJO 
8.8 
9.0 
9.0 
9. 1 
9. 1 
9.1(9. 1) 
9.2 
9.2 
9.3 
9.3 
9.3 
8.7 
8.8 
8.8 
8.9 
9.0 
9.0 
9.1 
9.0 
9.1 
9.1 
9.1 
7.7 
7.8 
7.8 
7.9 
7.9 
。同95
8.0(7.8) 
7.9 
7.9 
7.9 
8.0 
8.0 
7.6 
7.7 
7.7 
7.8 
7.8 
7.7 
7.8 
7.7 
7.7 
7.8 
7.8 
7.3 
7.4 
7 .4 
7.5 
7.5 
0.9 
7.5(7.3) 
7.3 
7 .4 
7 .4 
7 .4 
7 ‘ 4 
7.2 
7.2 
7.3 
7.4 
7 .4 
7.2 
7.3 
7.2 
7.2 
7.3 
7.3 
6.8 
6.9 
6.9 
6.9 
6.9 
7.0(6.6) 
6.7 
6.7 
6.8 
6.8 
6.8 
1.0 
0.8 
6.7 
6.7 
6.8 
6.8 
6.9 
6.6 
6.6 
6.5 
6.6 
6.6 
6.6 
6 .4 
6.5 
6.5 
6.6 
6.6 
0.7 
6.6(6.2) 
6.3 
6.3 
6.3 
6.3 
6.4 
6 .4 
6.4 
6.5 
6.5 
6.5 
6.2 
6.2 
6.2 
6.2 
6.2 
6.2 
6.2 
6.3 
6.3 
6.3 
6.3 
6.4(5.9) 
6.0 
6.0 
6.0 
6.0 
6.0 
0.6 
6.2 
6.2 
6.2 
6.3 
6.3 
5.9 
5.9 
5.9 
5.9 
5.9 
5.9 
6. 1 
6. 1 
6. 1 
6.2 
6.2 
6.2(5.7) 
5.8 
5.8 
5.8 
5.8 
5.8 
0.5 
6.1 
6.1 
6. 1 
6.1 
6.1 
5.7 
5.7 
5.7 
5.7 
5.7 
5.7 
9.1 
9.2 
9.2 
9.3 
9.3 
9.3(9.3) 
9 .4 
9 .4 
9 .4 
9.5 
9.5 
9.0 
9.0 
9. 1 
9.1 
9.2 
9.2 
9.3 
9.2 
9.2 
9.3 
9.3 
8.2 
8.3 
8.3 
8.3 
8.3 
0.95 
8.4(8.2) 
8.3 
8.3 
8.3 
8.4 
8.4 
8. 1 
8. 1 
8:2 
8.2 
8.3 
8.2 
8.2 
8.1 
8.2 
8.2 
8.2 
7.8 
7.9 
7.9 
8.0 
8.0 
8.0(7.8) 
7.9 
7.9 
7.9 
8.0 
8.0 
0.9 
7.7 
7.8 
7.8 
7.9 
7.9 
7.8 
7.8 
7.7 
7.8 
7.8 
7.8 
7 .4 
7.5 
7.5 
7 罔5
7.6 
7.5(7.3) 
7 .4 
7.4 
7.4 
7 .4 
7 .4 
0.8 
0.8 
7.4 
7.4 
7.4 
7.5 
7.5 
7.3 
7.3 
7.2 
7.3 
7.3 
7.3 
7.2 
7.2 
7.2 
7.3 
7.3 
7.3(7.0) 
7.0 
7.0 
7.0 
7.1 
7.1 
0.7 
7.1 
7.1 
7.2 
7.2 
7.2 
7.0 
7.0 
6.9 
7.0 
7.0 
7.0 
7.0 
7.0 
7.0 
7. 1 
7.1 
7. 1(6.8) 
6.8 
6.8 
6.8 
6.8 
6.8 
0.6 
7.0 
7.0 
7.0 
7.0 
7.0 
6.7 
6.7 
6.7 
6.7 
6.7 
6.8 
6.9 
6.9 
6.9 
6.9 
6.9 
6.9(6.6) 
6.6 
6.6 
6.6 
6.6 
6.6 
0.5 
6.9 
6.9 
6.9 
6.9 
6.9 
6.6 
6.6 
6.6 
6.6 
6.6 
6.6 
①本表按用电设备允许电压偏差为士5q品，变压器空载电压比低压系统标称电压高5%
(相当于变压器高压jJ!~为稳定
的系统标称电压)进行计算，将允许总的电压损失10% 扣除变压器电压损失(见表6- 1), 
IlP 得本表数据。当照明
允许偏差为+ 5% - - 2.5% 时，应按本表数据减少2.5% 。


<!-- p276 -->
多豆豆豆多管我
260 
工业与民用J{ï也夜1于手册
旧咽气fP"，l问网友iË'J{"" VlWW W沼I' ød con
阳闷汉学习刘诸报黯
五、改善电压偏差的主要措施
1.合理选择变压器的变比和电压分接头
选择分接头的目的是通过改变变压器的变比，使出现最大负荷时的电压负偏差与出现最小负
荷时的电压正偏差得到调整，使之保持在正常合理的范围内，但不能缩小正负偏差之间的范围。
2. 合理减小配电系统阻抗
例如尽量缩短线路长度，采用电缆代替架空线，加大电缆或导线的截面等。
3. 合理补偿无功功率
(1)调整并联补偿电容器组的接入容量。投入电容器后线路及变压器电压损失减少的数
据，可查表6 - 8 ，或按以下两式估算:
线路
变压器
X. 
ðU'1 = ð. Qc 一一
.τx 100% 
lOooU~ 
ð. l几zAQCZI%
'-' rT 
式中
ð. Qc 
X1 
并联电容器的投入容量，
kvar; 
线路的电抗，。;
U n--一系统标称电压，
kV ; 
SrT一-变压器的额定容量，
kVA; 
UT一一变压器的阻抗电压.%。
表6-8
投入电容器后电压损失减少的数据
配电变压器
每千米架空线路
{共
也
JW 
件
容量
(kVA)
电压
(kV)
315 
5∞ 
630 
8∞ 
1α)() 
1250 
。.38
6 
10 
投入
1∞kvar 电容器
1. 27 
0.8 
0.71 
0.56 
0 .45 
。.36
28 
O. 11 
0.04 
后电压提高值( % ) 
电压提高1% 须投入
79 
125 
140 
178 
222 
278 
3.6 
9∞ 
25∞ 
电容器容量(kvar)
(6 - 12) 
(6 - 13) 
每千米电缆线路
电压
(kV)
0.38 
6 
10 
5.5 
。.022
O. ∞8 
18 
45∞ 
125∞ 
1主
表中架空线、电缆电压损失的计算参数、架空线的截面采用lOmm
2 ，电缆的截面采用50mm' 时的线路电抗值作
依据。
电网电压过高时往往也是电力负荷较低，功率因数偏高的时候，适时减少电容器组投入
的容量，能同时起到合理补偿无功功率和调整电压偏差水平的作用。如果采用的是低压电容
器，调压效果将更显著，应尽量采用按功率因数或电压水平调整的自动装置。
(2) 调整同步电动机的励磁电流。在铭牌规定值的范围内适当调整同步电动机的励磁电
流，使其超前或滞后运行，就能产生或消耗元功功率，从而达到改变网络负荷的功率因数和
调整电压偏差的目的。
4. 尽量使三相负荷平衡
5. 改变配电系统运行方式
如切、合联络线或将变压器分、并列运行，借助改变配电系统的阻抗，调整电压偏差。
6. 采用有载调压变压器


<!-- p277 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸第求章
电能质量
261 
(1) 110kV 及以上电压的降压变电所中的主变压器直接向
10 (6) kV 电网送电时，应采
用有载调压变压器。
(2) 少数用电单位因其负荷曲线特殊或距地区变电所过远等原因，
35kV 降压变电所的
主变压器，在电压偏差还不能满足电压质量要求时，宜采用有载调压变压器。
(3) 10 (6) kV 配电变压器不宜采用有载调压变压器，但在当地10 (6) kV 电源电压不
能满足要求时，亦可采用
10 (6) kV 有载调压变压器。
第三节
电压波动
一、基本概念
(1)电压波动或闪变是指电压方均根值(每半个基波电压周期方均根值)一系列的快速
变动。它是波动负荷(生产或运行过程中从电网中取用快速变动功率的负荷，例如炼钢电弧
炉、轧机、电弧焊机等)引起的电压快速变动，可能引起人对灯闪的不适感以及信息技术设
备的工作受到干扰。
电压变动d 是电压方均根值变动的时间特性曲线上相邻两个极值电压最大值U max与最小
值Umin之差，与系统标称电压U n 比值的百分数表示，即
Um---Um·" 
d =
叫\，…
x 100% 
(6 - 14) 
电压变化频度
r 是单位时间内电压变动的次数(电压由大到小或由小到大各算一次变
动) ，称为电压变动的频度，一般以
min-l 或
S-1 作为频度的单位。同一方向的若干次变动，
如间隔时间小于30阳，则算一次变动。
国际电工标准(IEC)规定，在低压民用电力网中，稳态电压变动
d 应不超过3% ，最
大的电压变动
d max应不超过4% ，电压变动d 超过3% 的持续时间不应超过2∞ms 。
(2)
闪变P 是电压波动引起的视感效应，是指灯光照度不稳定造成的视觉感受。短时
闪变值P st是衡量短时间(若干分钟)内闪变强弱的一个统计值。
P st = 1 为闪变引起视感剌
激性的通常值。
长时间闪变值p\t是由短时间闪变值P st推算出，反映长时间(若干小时)闪变强弱的量值。
闪变仪是一种测量闪变的专用仪器，一般测量
Pst :f日P \t。
(3)
闪变的主要决定因素如下:
1)供电电压波动的幅值、频度和波形。
2) 对照明装置，以对白炽灯照度的波动影响的程度有关。
3) 对人对闪变的主观视感。
二、闪变的发生和危害及电磁兼容
1.间变的发生和危曹
通常供电系统中电压波动和闪变多由用户被动性负荷所引起，波动性负荷可分为周期性
的波动性负荷和非周期性的波动负荷两类，其中周期性或近似周期性的波动性负荷对闪变的
影响更为严重。波动性负荷在系统阻抗上将引起电压降的波动。当负荷波动时，系统阻抗越
|第1
1 六t
l 章E


<!-- p278 -->
262 
且呈阳配越搞册阳气fp"，dfrp.F.网友划1"" VlWW…叫町问时
大(或系统短路容量越小) ，则其所导致的电压披动越大，这决定于供电系统的容量，供电
电压，用户负荷位置、类型、大功率用电设备的起动频度等。电压均方根值的波动，其伏秒
(Vs) 面积越大，所引起的闪变干扰越大，电压变动的重复频率5 -
12Hz 所引起的照明闪变
尤为严重。在生产精密产品的工厂中，即使有0.1 Vs 的电压变动也会使生产和产品质量受到
损失。
2. 闪变的电磁兼容
从闪变干扰的角度可将供电系统中的电工设备分为两类:
(1)发生闪变干扰的电工设备，即闪变干扰源，它可能发生波动电压、电流或电磁场。
(2) 对闪变干扰敏感的电工设备即闪变感受器，它感受闪变干扰而降低运行性能，甚至
可能受到损坏。
有些电工设备可能同时属于上述的这两类电工设备。
因为发生闪变干扰的电工设备多为生产和技术发展所必需的，例如:大型炼钢电弧炉、
电动机拖动的轧机和矿山绞车以及为这类电机供电的电力电子变流装置等。从不影响电能质
量的角度出发，供电企业不希望披动性负荷影响对其他用户的供电，这就需要对发生闪变干
扰的设备接入电网的条件作出管理和限制标准，以保证对闪变干扰敏感的电工设备能得到合
适的供电。由于使用电子设备日益剧增，也由于连续生产过程工业的增长，这些负荷对电压
波动是较为敏感的。电压急剧波动对其危害的代价是非常大的，因此对供电质量的要求也越
来越高。这样更要求设备之间的闪变兼容，即要求将发生闪变干扰的设备所发生的干扰，限
制在对于干扰敏感的电工设备能够承受的范围。
闪变电磁兼容
(EMC)
的两个重要指标是:
(1)负荷或供电点的电工设备发生闪变干扰的限值，称为发生闪变的允许值
P E
(acceptable emÏsson limits) ; 
(2) 计及闪变干扰游、的综合影响，受到闪变干扰的设备或一组设备的安全限值，称为闪
变的兼容值Pc (Compatibil即levels) 。
三、电压变动和闪变的限值
(1)按GB 12326-2000 <电能质量
电压波动和闪变》的有关限值和叠加的规定:电力
系统公共连接点处(电力系统中一个以上用户的连接处)由波动负荷产生的电压变动限值d
与变动频度r 和电压等级有关，见表6 甲9 。
表6 白9
电压变动限值
r 
(h~l) 
d (%) 
LV (U,,,;; 1kV) , MV (I kV < U,,,;; 35kV) 
HV (U , > 35kV) 
r:% 1 
4 
3 
1 < r ,,;; 10 
3 
2.5 
10 < r 运l∞
2φ 
1. 5' 
1∞< r~三l仅问
1.25 
注
对于随机性不规则的电压波动，依95% 概率大值(指的是将实视~值由大到小的次序排列，舍弃前面5% 的大值，
取剩余的实测值中最大值)，表中有"快"的值为其限值。
(2)
电力系统公共连接点处，由波动负荷引起的短时闪变值P st和长时间闪变值P lt应不
大于表6 一10 所列的限值。


<!-- p279 -->
然堂之多管我
时节气附阳网友勿u!"" VlWW Will'Ød con
叹唰汉学习2页活集zr章
电~质量
263 
'f，，"W""" 也已cun
表6-10
闪变限值
系统电压等级
LV (U,,;;, IkV) 
MV (IkV < U,,;;, 35kV) 
HV (U, > 35kV) 
P" 
1.0 
0.9 (1.0) 
0.8 
P It 
0.8 
。
7 (0.8) 
0.6 
注
1. P"和P"每次测量周期分别取为IOmin 和2h
(下同)。
2.MV 括号中的值仅适用于公共连接点连接的所有用户为同电压级的用户场合。
1)电力网的电压分级和P st的传递。电网中的闪变干扰，主要是引起电气照明的闪变和
出现电压变动幅值超出允许范围的风险。广义的闪变包括电压波动，限制闪变干扰包括限制
电压变动幅值及其影响。
IEC 在制定闪变标准中，将供电系统电压分为高压( HV) 、中压
(MV) 和低压
(LV)
兰级。
( a) 低压
(LV) ，一般指
U r 运1kV 的低电压的配电网;
(b)
中压
(MV) ，一般指1kV< Ur~35kV 配电网;
(c) 高压(盯) ，一般指35kV < Ur~230凹的大型用户的高压供电和地区性连接的高压
配电网。
2)
闪变干扰在各级电力网的传递，遵循十分简单的规律:
a. 在高压级出现的闪变干扰，将全部传递至作为该供电系统一部分的低电压级，传递
系数等于
1 。实际上高压传递至中压和低压的传递系数稍低于
1 ，一般取0.8 -
1;
而中压传
递至低压的传递系数则仍然接近于
1 ，典型值为0.95 - 10 
b. 由于高电压级电力网的短路容量较大，由低电压级的闪变干扰传递至高电压级的作
用，实际上可以忽略，即由低电压传递至高电压或中压以及由中压传递到高压的传递系数等
于0 。
在同一电压等级的供电母线上的闪变干扰传递作用较为复杂，一般要用计算机程序进行
计算，在这里就不进行介绍了。
3)
闪变限值根据用户负荷大小和其协议用电容量，占供电容量的比例以及系统电压分
别按三级作不同的规定和处理。
a. 第一级规定:满足本级规定的用户，可以不经闪变核算即允许接入电网。第一级闪
变限值见表6 -
11 。
表6-11
第一级闪变限值
用户电压等级
r (min - 1) 
k= (l:.S/S')mu (%) 
r < 10 
0.4 
低压和中压
10 :s= r :s= 2∞ 
0.2 
2∞，;;，r 
0.1 
高
压
。. 1 
注
1.表中
l:. S 为波动负荷视在功率的变动;
S. 为公共连接点处的短路容量。
2. 已通过IEC 61ω0-3-3 和IEC61C阳的-3-5 的低压设备，均视为满足第一级规定。
b. 第二级规定:需根据用户闪变的发生值作比较后确定。每个用户按其协议用电容量
Si(SB=PI/COS 机)和供电容量S
(当
Sz 的兆伏安用户接于某单台主变压器二次侧母线
公共连接点处时，
StHV即为主变压器的供电容量)之比，考虑上一级对下一级闪变的影响
(下一级对上一级闪变的影响一般忽略)等因素后确定闪变限值。不同电压等级之间闪变传
递系数
T 如表6 -
12 所示。
目
如
J
E
且


<!-- p280 -->
264 
工业与民用瞄翩手册忖
…，~~引l
气
Z何必号dfrp.民
主主绚1""
VI矶iW沼I' ød con 
叹:建闷汉学习主悲
i售完霞黯
压
由
-
u
咽
-
9
ι
几
一
队
巳
高
不同电压等级之间闲变传递系数一般取值
高压~低压
中压~低压
TML 
1.0 
THL 
0.9 
注
T HM 
高中压传递系数;TEfL一高低压传递系数;
T ML一中低压传递系数。
(a) 在中压单个用户的闪变限值P阳的计算中，首先应求得接于公共连接点的部分负
荷SMV产生闪变的总限值P MV
式中
P MV1 、
P HV
THM 
PMV=J piwl-TLMPiiY=JP品1 - 0.93 P~V 
P-17工~
(6 - 15) 
iMV - ^V S MV 
F MV 
分别为中压
(MV) 和高压
(HV)
的闪变限值;
高压
(HV) 对中压
(MV) 的闪变传递系数0.9 ，见表6 一12;
F MV一一一波动负荷的同时系数，其典型值FMV = 0.2 - 0.3(但必须满足S/FMV 运SMV) 。
式
(6 -
15) 对于短时间闪变P st和长时间闪变P lt均适用O
(b) 对于某些相对较小的用户，允许接网的短时间和长时间的基本负荷闪变值分别为
P sti = 0.35 和P 1ti = 0.25 。
c. 第三级规定了超标(超过第二级限值)用户和过高背景闪变水平的处理原则:由于
公共连接点上并不都是波动负荷，按第二级条件计算，某些用户若是超标的，但实际背景闪
变水平比较低，或超标的概率很低(例如每周不超过1% 时间) ，可酌情放宽限值;反之，
如背景水平已接近于表6 -10 规定值，则应适当减少分配的指标。
(3) 闪变的叠加。
n 个披动负荷各自引起的闪变及背景闪变在同一节点上相互叠加，其
短时间闪变值可按下式计算
P st = 歹( P stl ) m 
(6 - 16) 
式中
m = 1 ，用于被动负荷引起电压变动同时发生叠加率很高的状况;
m = 2 ，用于随机波动负荷引起电压变动同时发生的状况(例如熔化期重叠的电弧炉) ; 
m = 3 ，用于波动负荷引起电压变动同时发生的可能性很小的状况(比较常用) ; 
m =4 ，用于熔化期不重叠的电弧炉所引起的电压变动的状况。
四、三相炼钢电弧炉熔化期供电母线上的电压变动和闪变
(1)电弧炉在运行过程中，特别是在熔化期中，随机且大幅度波动的无功功率会引起供
S" 
I Q 
电母线电压的严重波动，并构成闪变干扰。
10(6)kV 
Sd 
电弧炉电压变动计算电路见图
6 - 4, 
其图
(a) 为电弧炉等值电路单线图。图中
的为供电电压，
X。为电弧炉供电回路的总
阻抗(包括供电系统，电炉变压器和内附
电抗器、短网阻抗)，
R 为回路的总电阻，
。
U 
P 
以可变的电弧电阻R A 为主; P + j Q 为复功
率。当
R 变化时，电弧炉运行的功率P 、
Q 如图6 - 4 (b) 所示，按半圆轨迹移动，
Xo P+jQ 
E
E
R
M
A
可
R 
O 
(8) 
(b) 
图6-4
电弧炉电压变动计算电路
( a) 电弧炉等值电路单线图;
(b) 电弧炉运行的功率圆图


<!-- p281 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友街)1"" VlWW Will'Ød con
川闷汉学习刘嘟吠司l'
Eg #E质量
2回
其直径Sd =去，为理想的最大短路(R = 0) 容量。
在电弧炉熔化期中，10 (6) kV 供电母线上的电压变动的d 值，估算时负荷容量的变化
量ASi 可取最大无功功率变动量!:l Q max'
即
!:lSj = !:l Qmax = Sd(sin
2 伊d -
sin
2 伊r>目
Sd( 1 -
sin
2 伊r)
自kStcos
2
cpr ~ 0.49kSt 
!:lSj 
.~~~ 
!:l Qmax 
.~~~ 
0 .49kST 
d =-一
x 100% =一言
ma.
X 100%
运一-一二一
x 100% 
(6 - 17) 
。k
,,--_.-
--= 
Sk 
电弧炉变压器的额定容量，
MVA; 
电弧炉工作短路电流倍数，按GBJ 56-1993 <电热设备电力装置设计规范》规
式中
ST 
k 
定不应大于3.5 ，
kS T 又称工作短路容量;
机一一一熔化期额定运行点相应回路阻抗角
，
cos 伊r=0.7-0.85 ，若取0.7 ，则cos
2 伊r -
0.49; 
归一-一电极三相短路运行点相应回路阻抗角，
cosCPd =0.2 ，则
sinCPd = O. 饨，
sin
2 仙=
0.96= 1.0; 
Sk一一供电母线上的短路容量，
MVA 。
用式
(6 -
17) 的电压变动d 值作为预测，对照表6-9 中的限值，进行比较，不能超过
表中标有"拎"者。
n 台电弧炉同时生产时各自产生的电压变动d ，- d n 值相互叠加，可参照式
(6 -
16)
进
行闪变叠加的计算，计算时P stn可用
d n 代替。
电弧炉引起的短时间闪变可用下式估算
Pst = 0.5d 
(2) 降低电弧炉引起的电压波动和闪变的措施:
1)宜由短路容量较大的电网供电;
2) 多台电弧炉同时使用时，要合理组合熔化期和
精炼期。
(6 - 18) 
220/380V 
Sk 
Uo 
五、电弧焊机焊接时的电压波动
电弧焊机焊接时，随机且大幅度波动的无功功率会
引起配电系统电压的严重波动，并构成闪变干扰。
1.电压波动的计算
(1)电弧焊机焊接时的计算电路见图6 -
5 ，焊接时
220/380V 母线上的电压变动为d 值，估算时负荷容量的
变化量ASE 可取最大无功功率变动量ðQmax'
即
!:lSj = !:l Q max = (k - 1) krSrsincp = 2.3 krSrsinψ 
~S ，" 
5, 
图6-5
焊机焊接时的计算电路
(6 - 19) 
d
八R
八。
2.3krSrsin~口
---J-x100%-
一一旦旦
x
1∞% = 
- l000Sk ^ >vv 
m 
-
1000Sk 
~ , vv ,v 
-
l000Sk 
2 .3 krSrsinq? ", 
-
lOSk 
,-
x 100% 
F


<!-- p282 -->
266 
且主里用敲在手册一……川阳吵吵黯
式中
Sr 
最大一台电弧焊机的额定容量，kVA; 
电弧焊机的冲击电流倍数，约3.3 (取为瞬时过电流脱扣器整定电流的90%) ; 
电弧焊机折算至等效主相负荷的系数，单[相380V 焊机为13 ，单相220V 焊机为
k r 
3 ，三相380V 焊机为
1 ; 
ψ-一电弧焊机焊接时弧焊变压器一次侧回路的阻抗角，自动弧焊变压器
co叩=
0.5 ，则sinψ= O. 邸，于动弧焊变压器cosψ= 0.35 ，则siIIψ= 0.94; 
Sk一一220/380V 母线短路容量，
MVA o 
A 值可按第四章10 (6) /O .4kV 电力变压器低压侧短路电流值表4 - 28- 表4 -
31 中的
短路电流计算数据求得，即按变压器容量和高压侧系统短路容量，查得三相短路电流
lk
(kA) ，可得
S k = 0.4 x f3 1 k = 0.69 h (MV A) 。
例如高压侧系统短路容量
1∞MVA ，变压器容量为500 、
1∞0 、
1250kVA 时，
Sk 分别为
10 .4、
16.4 、
19.2MVA; 高压侧系统短路容量为50MVA 时，
Sk 分别为9 .4、
14.1 、
16.1MVA 。
(2) 电弧焊机焊接时引起的被动和闪变可取额定负荷时，无功功率变动量进行计算，此
变动量为
Q 
k SAin 伊
t
丁击厂
x 100% 
2. 降低电弧焊机焊接时引起母线的电压波动和间变的措施
(1)单相电弧焊机的额定电压，除小容量电焊机外应尽量采用380V 而不采用220V o 多
台电弧焊机直均匀地接在三相线路上，当容量较大时宜在线路上并联电容器。
(2) 较大容量的电弧焊机宜用专线供电。
(3) 选用较大容量的变压器供电。
(4) 较大容量的电弧焊机或焊机群与对电压变动和闪变敏感的负荷，分别由不同的变压
器供电。
(6 - 20) 
第四节
电动机起动时的电压下降
一、基本概念
电动机起动时在配电系统中要引起电压下降。起动前的电压有效值U 与起动时的电压
有效值Ust 之差称为电压下降(曾称电压波动，但为区别连续电压变动或电压周期性变动，
本于册改称电压下降) ，用相对值(与系统标称电压U
的比值)或百分数表示，即
A -U -Ust 
U~. _ 
一一一一一一-
1 
Un 
(6-21) 
或
U -
U"' 
=一一一. "' x 100% 
Tl n 
电动机起动时的电压相对值(与系统标称电压U
的比值)或百分数表示为
凡
一
扎
= 
u 
(6 - 22) 
或
% 
nu 
nu 
× 
几
-
u
h
= 
μ
 


<!-- p283 -->
多系柔之多矿藏主
W叫ω"
旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培øtrJ!这章
电能质量
267 
一
电动机起动时在配电系统中引起电压下降时的电压允许值
一、
电动机起动时，其端子电压应能保证被拖动机械要求的起动转矩，且在配电系统中引起的电
压下降不应妨碍其他用电设备的工作，即电动机起动时，配电母线上的电压应符合下列要求:
(1)在一般情况下，电动机频繁起动时不应低于系统标称电压的90% ;电动机不频繁
起动时，不宜低于标称电压的85% 。
(2) 配电母线上未接照明负荷或其他对电压下降敏感的负荷且电动机不频繁起动时，不
应低于标称电压的80% 。
(3) 配电母线上未接其他用电设备时，可按保证电动机起动转矩的条件决定;对于低压
电动机，还应保证接触器线圈的电压不低于释放电压。
三、笼型电动机和同步电动机起动方式的选择
(1)全压起动。是最简单、最可靠、最经济的起动方式，应优先采用，但起动电流大，
在配电母线上引起的电压下降也大。当符合下列条件时，电动机应全压起动:
1)电动机起动使配电母线的电压符合上述二条
(2) 项要求;
2) 被拖动机械能承受电动机全压起动时的冲击转矩;
3) 制造厂对电动机的起动方式无特殊规定(指特殊结构的大型高压电动机，至于低压
电动机和一般高压电动机均可全压起动)。
(2) 降压起动。起动电流小，但起动转矩也小，起动时间延长，绕组温升高，起动电器
复杂，只在不符合全压起动条件时才宜采用。降压起动方式有电抗器降压起动、自楠变压器
降压起动、星一兰角降压起动和变压器一电动机组起动。
电动机起动方式及其特点见表6 -13 。
表6-13
电动机起动方式及其特点
起动方式
全压起动
变压器一电动
电抗器降压
自祸变压器
软起动
屋一二角降压起动
机组起动
起动
降压起动
起动电压
kU, 
(0.4-0.9) 
1 
U, 
kU, 
kU, 
dF3 U =0.58U 
U, ( 电压斜坡)
起动电流
1" 
kl" 
kl" 
k'l" 
(2-5) 1, 
(j) 川刃
(额定电流)
起动转矩
M" 
k'M" 
k
2 M 
111 
k'M" 
(0.15 -0.8) M" 
(; )"M ，，=O 叫t
可选
(909品U ，
突跳起动
或80% M" 
直接起动)
高、低压电
高、低压电
高、低压电
定子绕组为三角形
适用范围
高压电动机
低压电动机
接线的中心型低压电
动机
动机
动机
动机
起动方法简
起动电流小，
起动电流小
起动电流小，起动
起动特点
单、起动电流
起动电流较大，起动转矩较小
并可调，起动
起动转矩较大
转矩小
大、起动转矩大
转矩可调
注
l
表中
U ，
标称电压
;
I"t 、
M"
电动机的全压起动电流和起动转矩;
k 
起动电压与标称电压的比值，对于自
祸变压器为变比。
2. 电动机起动时，如起动电器受电端电压降低为标称电压的
U"倍，则表中起动电压、起动电流、起动转矩尚应
分别乘以
U"及吟。


<!-- p284 -->
268 
旦与民用茹斟手册阳气叫1T!l.'&iË'U"" VI%…zgdm 川闷…时黯
设计中应计算电动机起动时配电系统中的电压，以便正确选择起动方式和供配电系统，
并根据起动电流或容量校验供配电和起动电器的过负荷能力。
四、选择降压起动电器需要满足的基本条件
(1)起动时电动机端子电压应能保证传动机械要求的起动转矩，即
UstM ;;:: 
M sIM 
1. 1 些i
(6 - 23) 
式中
U州一一一起动时电动机端子电压相对值，即端子电压与标称电压的比值;
M sIM一一电动机起动转矩相对值，即起动转矩与额定转矩的比值;
MJ一一电动机传动机械的静阻转矩相对值，常用数据参数见表6 -14 。
表6-14
常用电动机传动机械所需转矩相对值
所需转矩相对值
传
动
机
械
名
称
起动静阻转矩
牵入转矩
最大转矩
离心式扇风机、鼓风机、压缩机和水泵
管道阀门关闭时起动
0.3 
0.6 
1.5 
管道阀门开起时起动
0.3 
1.0 
1.5 
往复式空压机、氨压缩机和煤气压缩机
。.4
0.2 
1.4 
往复式真空泵(管道阀门关闭时起动)
0 .4 
0.2 
1.6 
皮带运输机
1.4 - 1.5 
1. 1- 1.2 
球磨机
1.2 - 1.3 
1. 1- 1.2 
1. 75 
对辑、颗式和困锥型破碎机(空载起动)
1.0 
1.0 
2.5 
锤型破碎机(空载起动)
1.5 
1.0 
2.5 
持续额定功率运行的交、直流发电机
0.12 
0.08 
1.5 
允许25% 过负荷的交、直流发电机
。.18
。. 1 
2.0 
(2) 低压电动机起动时还应保证接触器线圈的电压不低于释放电压。
(3)结构特殊的大型高压电动机的起动方式，应符合制造厂的规定。具体计算式如下述。
电动机起动时间( s)
为
fn? 
t
SI 
== 365 P洲( U;'M M呻- M) 
为使同步电动机铜制阻尼笼温度不超过300 't: ，在冷却状态下连续起动2 次(或在热状
态下起动一次)时，电动机的最长允许起动时间
(s)
为
(6 - 24) 
G-J 
!-t 
卜
、
h
-
?
L
M
S
Z-u 
一
M
-P 
(6 - 25) 
上两式中
P rM一一电动机的额定功率，
kW; 
叽一一一电动机的额定转速，
r/min; 
C一一同步电动机阻尼笼中阻尼条的铜重，
kg; 
MJ一一电动机传动机械的静阻转矩相对值;
J一一机组总转动惯量，
Mgo m2 ; 
M"p一一电动机平均起动转矩相对值，同步电动机为
MSIM' 但当M sIM < My 时，
为1.1 M slM' 普通笼型电动机为MslM + O. 2 (M max -
M州)，
JKZ 型高速笼
型电动机为M.IM + 0 . 25 (M max - M .IM) ; 


<!-- p285 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习刘罐啸章
电能质量
269 
M州一一电动机的起动转矩相对值;
My一一同步电动机的牵入转矩相对值;
Mmax--- 电动机的最大转矩相对值。
五、降压起动方式的选择
低压电动机一般采用星一三角或自榈变压器起动。高压电动机一般采用电抗器起动，当
不能同时满足降低起动电流和保证起动转矩的要求时，则采用自藕变压器起动。大型高压电
动机尚需考虑电动机的结构和允许温升，按制造厂规定的方式起动。
根据具体情况还可采用其他适当方式，如对大型同步电动机一直流发电机组采用准同步
起动方式，即先使直流发电机作为直流电动机起动(直流电源另给) ，拖动同步电动机至准
同步转速，投入励磁后再与电网并车。还可用另外的小电动机拖动大型电动机起动，以及对
大型同步电动机先接上变频电源低频起动等。
高压起动自捐变压器如QSJ -
10000/6 、
QSJ -
20000/6 、
QSJ -
10000/10 型等，它们具有
变压比为0.73 、
0.64 和0.55 三组分接头，其额定容量是对应于变压比为0.64 一组的，此时
的允许工作时间为2min ，休息仙。接0.73 分接头时，容量为额定容量的
1.305 倍，允许工
作时间为1. 5min;
接0.55 分接头时，容量为额定容量的0.735 倍及允许工作时间为2.7min;
体息时间均为仙。
低压起动自捐变压器具有变压比为0.8 和0.6 或0.65 两组分接头。
起动电抗器的数据见表6 - 15 0 
亵6-15
起动电抗器数据
线路标
起动容量
起动电流
每相额定
线路标
起动容量
起动电流
每相额定
型
号
称电压
s~ 
电
抗
型
号
称电压
s~ 
电
抗
1.... (A) 
I咄
(A)
U. (kV) 
(kVA) 
Xk (0) 
u. (kV) 
(kVA) 
Xk (0) 
1750 
320 
5.7③ 
320 
1∞ 
10.7 
1690 
5ω 
1. 8 
QKSJ - 320/6 
6 
320 
180 
3.3② 
QKSJ - 320/6 
6 
1770 
750 
1. 05② 
322 
320 
1.05 
1880 
lα)() 
0.6 
1910 
1350 
0.35 
510 
1∞ 
17 
3010 
5ω 
3.2② 
554 
180 
5.7② 
3050 
750 
1.8 
QKSJ - 320/6 
6 
585 
1. 9② 
QKSJ - 320/6 
6 
3150 
320 
1αm 
1.05 
565 
560 
0.6② 
3280 
1350 
0.6 
970 
180 
10 
4050 
5ω 
4.3 
1010 
320 
3.3 
5400 
750 
3.2 
QKSJ - 320/6 
6 
10.5② 
QKSJ - 320/6 
6 
54∞ 
1. 8② 
990 
5ω 
1 刷)()
1050 
1α)() 
0.035 
5730 
1350 
1. 05② 
法
表中电抗器均为工作时间2min ，休息仙，带有85% 电抗值的抽头。
①S础=3Ii血'X k x lO-
3
。
②应优先选用。
六、电动机起动时电压下降的计算
1.由无限大电源睿量的系统供电时
假定电动机投入运行前的母线电压等于网络标称电压，则起动时母线和电动机端子电压
飞
瓦
t
E


<!-- p286 -->
270 
工业与民用配电设计手册旧呐附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习主悲阳霞黯
的计算见表6 一16 0
表6-16
起动方式
全
无限大容量电源系统供电的电动机起动时电压下降计算
压
起
动
变压器-电动机组
电抗器降压起动
(全压起动)
/ 
~ 
. ~k 
且SrT ，Xr
>
Skm 
~ 
Skm 
Qfh >-
Urn , USIm 
>
U田，USIm 
Skm 
> 
λ 
Qfh 
计算电路
X ), Is, 
X"/ s' 
Urn , U s回
L 
SrTM' XTM 
S" 
。"
X,.I" 
(J 
俨，
Xr ，/s也
S" 
S" 
U8IM , /sIM 
Us'M , /s'M 
USIM , /8IM 
SrM , 5sIM 
S ，剖，5slM 
SrM , 5stM 
M 
M 
M 
起动回路的
5sI = 
l 
5 81 = 
X, 
S" 
额定输入容量
1 
1 
XTM 
X, 
1 
X, 
X, 
+ 
5n.U + _，2~.. +一τ
581M 
UL 
S..u +一τ+ 一τ
slM 
S~TM 
U~ 
slM 
U~ 
U~ 
母
线
S'm+ QIh 
电
压
USIm -
Skm + QIh + S" 
相对值
电动机
S,. 
端
子
Us1M = Uslrn 5 
"M 
起动电流
I 
Sam -
I 
USlrnjj Um 
起动电流
I slM = 1st 
I 
SstM 
I slM = I SI 
slM - UsIM Jj U,M 
校验起动电器
k 
sstM 
t SI 
N 
过负荷能力
1 = U 耐S
1"ιk > I slω· 一2一
,TM 
S, 
供电变压器一次侧短路
容量，MVA;
S,T 
供电变压器的额定容量，
MVA; 
SrTM 
变压器电动机组的
X, 
XT 
供电变压器的电抗相对
变压器额í-Ë容量，
值，取为阻抗电压相对值
MVA; 
1，也
UT; 
XTM 
变压器电动机组的变
Skm 
母线短路容量，MVA ，
压器电抗相对值，取为
SrTz 
Skm = 
S,T 
阻抗电压相对值UTM;
S,r 
k, 
电动机起动时变压器
k, 
XT +
J 
C 
K 
输出电流与其额定电
N 
Q 伽
预接负荷的无功功率，
流的比值;
Mvar，在供电变压器二次
S,M 
电动机额定容量，阳'A，
t" 
侧母线上，可取0.6( ST -
其值为..j3 U,MI,M; 
符号说明
0.75S叫，女日预接负荷为
5slM 
电动机额定起动容量，
Um 
儿，其功率因数为
cos 归，
MVA ，其值为
kstS rM ;
则Q Ih= SIh JI-cothz 
k" 
电动机额定起动电流
U, 
X, 
导线穿管或.;; lOkV 电缆的
倍数:
U ，恤
线路电抗，0"取为0.081 ，长
I'M 
电动机额定电流，kA;
线路计入电阻因素时铜芯
U,M 
电动机额定电压，kV;
Ustm 
线取(0.08 + 6.IIS )I，运150
S .. 
电动机起动时起动回
mm
2 时可取(1 8.31 S) 1 ，铝
路的额定输入容量，
芯线取
(0.08
+lO/S)I , 
MVA; 
U slM 
gMOmd 时可取(3OIS)I ，
1 .. 
电动机起动时起动回
用于lOkV 交联聚乙烯电缆
路的额定输入电流，
UstM 
时0.08 改为oω ，6kV 纸绝
kA; 
缘时0.08 改为O. 叨:
I'IM 
电动机起动电流，kA;
S 
导线或电缆芯的截面，
mm2 ; 
线路长度，km; 
自祸变压器降压起动
/ 
L. 
ç 
Skm 
>
Urn , USIm 
Qfh 
X"/s' 
护
5rT~' kz 
S" 
USIM , /8IM 
5rM , 5stM 
M 
5s' = 
X, 
k: S..u +一τ
z -tM 
Elm 
S" 
U81M = USIm kS ,.M 
ISMM 
11M - U81M 13 U,M 
S~T. > u~ ，..，5.. ~~. l'! 
，T
，飞::> U Slm" 
、"60.-
2 
每相电抗器额定电
抗.0;
电抗器起动电流，
kA ，选取主主Isd
自稿变压器额定容量，
MVA ，选取~ USIm S川
自锅变压器变比;
连续起动次数，按制
造厂规定取2 次;
电动机起动一次的时
间，s ; 
母线标称电压，凹，
Um = Un; 
网络标称电压，kV;
电动机起动时母线电
压，kV;
电动机起动时母线电
压相对值，即
U.tml Um = U.tml U,; 
电动机起动时的端子
电压，kV;
电动机起动时的端子
电压相对值，即
U..MI
U,M 


<!-- p287 -->
然柔之多管我
时节气Z制阳网友割1"" VlWW Will'Ød cOO' 川闷京学习刘磊挤章
电sg质量
271 
，-'唰'cdtu 汀
(1)如果电动机起动回路的线路较短，则表6 -
16 中
X 1 可以忽略，
S 
项相应地也可忽略。
(2) 表6 -
16 中变压器一电动机组的变压器STM分接头为+ 513品，相当于变压器电压提升
为0 。如果分接头为0 ，则
S5t及U州的计算式应为
S5t = 
1 
1 
1 
XTM 
X 1 
1. 1 SstM + SrTM + U~ 
(6 - 26) 
1 
XTM 
X 1
-
1.05
2瓦γ 石γUL
Q 
U 5tMι-fE」× 1.05=ELst-Jl
m 1. 052 S .tM " •. ~- -
- Slm 1. 05 S 5tM 
(6 - 27) 
(3) 表6 -
16 中电抗器降压起动的S
泥电抗器，则计算式及校验式应分别改为
S rst 
l 
1 
Xk 
X1 
一-一+ 
~ 
+ 一一可
SstM ' Srk ' U; 
(6 - 28) 
1 ft > o. 9 15tM 刀5t市
(6 - 29) 
式中
Xk一一水泥电抗器的电抗相对值;
Srk一一电抗器的额定通过容量，
MVA ，其值为f3 Urk lrk ;
Urk一一电抗器的额定电压，kV; 
Irk一一电抗器的额定电流，
KA ，选取
Irk = 1 rM; 
IrM一一一电动机的额定电流;
Ift-- 电抗器的热稳定度，
KA-sl/2;
N一一电动机连续起动次数，一般取2 次。
(4) 电动机起动时，供电变压器容量的校验如下:若每昼夜起动不超过6 次，每次持续
时间
t 不超过158 ，变压器的负荷率卢小于0.9
(或
t 不超过308 而卢小于0.7)
时，起动时
的最大电流允许为变压器额定电流的4 倍;若每昼夜起动10 - 20 次，则允许最大起动电流
相应地减为3-2 倍。变压器一电动机组的变压器容量应大于电动机容量，经常起动或重载
起动时，变压器容量应比电动机容量大
1513毛-30% 。
(5) 电动机起动时，母线上的电压下降相对值可用负荷变动量计算
S.. 
è. u stm =百7虱+ Sst 
(6 - 30) 
(6) 如果电掘容量不太大，发电机容量为电动机额定起动容量的
1 -
1. 4 倍时，则母线
电压的计算值需留裕量。
2. 有限电源容量系统供电时
如果发电机容量SG 小于电动机额定起动容量SstM时，则电压下降计算见表6 -
17 。计算
中用发电机的瞬变电抗代替超瞬变电抗。由于感抗性起动电流对发电机的转子励磁起着去磁
效应，因此使发电机母线电压从起动初始电压一直降低到稳态电压。当发电机有自动调整励
、
有
阴
暗
h


<!-- p288 -->
272 
工业与民用E蘸弃手册阳气吵闹时…I'ød con 
脱MMZm
磁器件时，在励磁电流增加后发电机稳态电压将大于起始电压。
表6 一17 中电动机起动回路若无变压器，则计算式中XT/ST 项应予取消。
表6-17
接线方式
计算电路
计算式
符号说明
有限电源容量系统供电的电动机起动时电压计算
2 
5",. Xc 
(~ 
5",. Xc 
5'km 
t 
S'km 
U",. 
U",. U'SIG 
J如
Qfh 
X, 
X, 
8rT , Xr 
5" 
SstG 
5rT , Xr 
U rM' U:tM 
<JrM' 
U 剖M
SrM' S8tM 
οA M 
SrM' SstM 
S而= Qfh + 5" 
5_. = 
1 
二
81 = 
1 
X 1 
XT 
5_.0 = 
Qfh + 5州
G =: 
I X , 
X 'T' 、
+ <Qfh + 5"M)1 .,; + 0'- 1 
飞
U:c . 5,r) 
+ -气，
+ 
S耐
U与
S厅
e GSLm 
u'-e 
GSLm 
8tG -
S'km + SstG 
, 
U stG 
5'... + 5,tC 
u'stM= 
U ItM= 
,
SSSG 
U stG 百+
5 州
5" 
UwM 
S'IG 
UwM 
UwG 古一-
Uwc 百+
SSIM 
""slM 
SstG一一发电机起动时发电机母线上的起动负荷.
MVA; 
5'km一一发电机母线上的瞬变短路容量.
MVA.
其值为
Sc/x'c;
Sι-一一发电机的额定容量.
MVA; 
xt一一发电机的瞬变电抗，无实际数据时一般可取为0.2 ，水轮机可取0.3;
, Q 
吨一一发电机的瞬变电动势相对值，
e'-l+x c」，但当
Qfh 为0 时可取1. 05; 
G-
.L '~Gsι 
u;tc一一电动机起动时发电机母线上的初始瞬态电压相对值，即
U'"M/ Uμ 
Uwe一一电动机起动时发电机母线上的稳态电压相对值，即
Uwe/Uι ，可根据起动
负荷相对值5 ，币/5 "，及发电机的励磁电流倍数
k iI <有自动调整励磁器件时
可取为1)查表6 - 18; 
u;tM一一电动机起动时端子上的初始瞬态电压相对值，即
U'"M/ Uμ 
UwM一一电动机起动时端子上的稳态电压相对值，即
U wM/ Uc ; 
U而一一发电机的额定电压，凹，其值为网络标称电压的1. 05 倍;
5 ，M 、
5" 、
Q "，、
5 ，r 、
Xr 、
Xl一一说明见表6 - 16 


<!-- p289 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
fP"，l阳网友iË'J{"" VlWW w;'lI'ød COn'川闷汉学习刘啤哄章
电~质量
273 
表6-18
不同起动负荷相对值时发电机母线上稳态电压相对值U wG的数据
励磁电流倍数
起
动
负
荷
相
对
值
KiJ 
。.4
0.8 
1.0 
1.2 
1.5 
2.0 
2.5 
3.0 
4.0 
0.5 
0.75 
0.6 
0.5 
0 .45 
0.35 
0.3 
。.7
1.0 
0.8 
0.7 
0.6 
0.5 
0.4 
0.35 
。.3
1.0 
1.0 
0.95 
0.85 
0.75 
0.6 
0.5 
0 .45 
0.35 
1.5 
1.0 
0.85 
0.75 
0.65 
0.5 
2.0 
0.9 
0.8 
0.65 
3. 各类电源容量下允许全压起动的鼠笼型电动机最大功率
按电掘容量估算的允许全压起动的电动机最大功率见表6 - 190 
袋6-19
按电源容量估算的允许全压起动的电动机最大功率
电动机连接处电源容量的类别
允许全压起动的电动机最大功率
(kW) 
配电网络在连接处的
相短路容量
S ，(kVA) 
(0.02 - 0.03) ( S, 
10 (6) /O .4kV 变压器的额定容量
S ，T (kVA) 
经常起动
0.2S,T 
(假定变压器高压侧短路容量;;.50S ，T)
不经常起动
0.3S'T 
小型发电机功率Pι(kW)
(0.12-0.15) Pι 
碳阻式自动调压
(0.12 向0.15)
P n; 
带励磁机构的可控硅调压
(0.15 - 0.25) P n; 
Prc :5; 2∞kW 的柴油发电机组
可控硅、相复励自励调压
(0.15-0.3) P n; 
一次谐波励磁调压
(0.25-0.5) P n; 
元励磁
(0.25 - 0.37) Pι 
①对应于电动机额定起动电流倍数为7ω4.5 时。
七、计算示例
{例6-2]
(1)一台
JS127 -
6 型电动机
(PrM = 185kW, SrM == 227kVA , S.tM = 
1.25MVA , UrM =380V) ，
由S9 - 630/10 型变压器( UT == 4.5 % ，即
xT==0.045) 供电，线路
为两根长50m 的120mm
2 的铝芯电缆，变压器一次侧短路容量
Sk == 50MVA ，预接负荷
SIh为
0.4MVA ，功率因数为0.8 。计算电动机全压起动时低压母线和电动机端子电压。
解按表6 -16 得
S._ = 
km -
SrT 
SrT 
XT + S" 
== 1O .93(MVA) 
ω
呵
S.t 
1 
1 
(X' 
S81M + X1 
S 
+ 
Z +30/S)l -
U2 
8tM 
U , T2 
m 
m 
1 
(0.07 + 30/120) x 0.05/2 
1.25 + 
0.382 
= 1. 17(MVA) 
Q血== SIh j"τ±百S2cp
== 0 .4 x /1 - 0.82 = 0.24(Mvar) 
『
到
快
匡


<!-- p290 -->
274 
多采豆豆多管我
工业与民用配帘设计手册旧呐fP"，l阳网友iË'J{"" VlWW wilqld con
川闷汉学习主悲诸报黯
-
EI 
PS 
-P3 
血
一
-+ 
OY-
-a 
+-nHY 
M
一
+
E
d
一
-m 
-
E
监
Z3 
m 
t 
s 
u 
10.93 + 0.24
斟
10.93 + 0.24 + 1.17 = 0.905 
S5t 
~ ~~_ 
1. 17 
ELMM=UMZEB-2L=O .905x 一一一= 0.847 
tm S stM -
~.， ~- " 1.25 
{例6 - 3) 
一台TDK2 15/36 -
16 型同步电动机
( PrM = 1250kW, UrM = 6kV , 
IrM = 
O.I44kA , kst=6 , nr =375r/min , mstM= 1. 1, my=0.9 , mmax=2 , J2=8mg
o m
2
，
生产机械的
静阻转矩
mf 为0.3 ，
6kV 母线短路容量
Skm 为40MVA ，预接负荷的无功功率
Qfu = 1.0Mvar; 
如果电动机起动前的母线电压等于系统标称电压6kV ，要求起动时母线电压不低于85% ，选
择电动机的起动方式及计算起动时母线和电动机端子的电压。
解按表6 -
16 得
SrM ={3 UrM / rM = {3 x 6 x 0.144 = 1. 5(MVA) 
S8tM = kstSrM = 6 x 1. 5 = 9(MVA) 
(1)如果采用全压起动，则按表6 - 16 (忽略X ，)
得
t= 一
1 一二=
S.IM = 9(MVA) 
1 
X, -811" 
可+
U~ 
Skm + Q 血
40 + 1 
μ 
-一一一一一一一-一一-一-一= O. 82 ,,:::: O. 85 
8tm -
Skm + Qfu + 5.t -
40 + 1 + 9 
起动时母线电压不符合要求。
(2) 如果采用起动电抗器，则按表6 -16 得
skm + Qfu 
40 + 1 
-EZO 
.854导Sstζ7.24(MVA)
stm -
Skm + Q 仙+ S 8t -
40 + 1 + S st 
,;0-
~. ~-
.". 
~ st "'" 
-E 
R 
nb 
1
<
7.24
1 
Xk
飞
"9 + 62 
1.lil Xk ~ 0.970 
Xc 
S州+zf
~m 
根据计算电抗Xk~0.970 ，查表6 -
15 选用起动电抗器，其每相额定电抗为1.05 0. ，则
5 8t -
= 7.14(MVA) 
-
1 
1. 05 
百+
62 
Xc 
SMM+zf 
、'm
skm + Q他
40 + 1 
U --=0.85 
stm-skm+Q血+ S8t -
40 + 1 + 7.14 
~.I 
_ _ _ 
7.14 
U stm 云主
= 0.85 x 丁「
=0.674
ÙstM 
-' 
uetM= 
按式
(6 - 23) 
L些i-
1. 1 x 0.3 
1. 1 
= 0.55 < U.IM 
M.tM 
能保证电动机机组要求的起动转矩。
5.. 
1st -
U stm币m
7.14 
= 0.85 xτ?一一= 0.584(kA) 
x 6 


<!-- p291 -->
然柔之多管我
，-'唰'cdtu 汀
时节气F阴阳网友iË'J{"" VlWW Will'Ød con
州附学习刘第为章
电能质量
275 
查表6 -
15 ，选用起动电流
Istk为750A (> 0.584kA)
的QKSJ -
180/6 型起动电抗器。
电动机起动时间按式
(6 - 24)
为
J2 n; 
8 x 3752 
句
= 12 .4(s) 
民
-365P册(ιMM即- Mj ) 
-
3臼
x 1250 " 0.6742 X 1. 1 - 0.3 
~.t 
_ _ _ 
7.14 
1 c.' 
U ...hn 手st
= 0.85 xτ一一= 0.16(kA) < I stk 
•• 
.....，，; 3Um
创3 x 6 
符合起动器过负荷能力的要求。
[例6 -4] 
某工程设计中，有一个制冷站与变电所相距70m ，配电系统接线图见图6
-6 (a) ，按下述已知条件确定导体截面，计算冷水机组的压缩机起动时，引起变配电所母
线、配电箱母线上的电压变动，能否满足设计规范的要求。
已知条件:
系统短路容量:
Sk = 200MVA; 
变压器容量:
SrT = 2.5MVA ，变压器时= 0 . 08 (UT = 8 % ) ; 
变压器到低压配电屏及配电屏上的铜母线
II 型号为TMY 型，长5m;
低压配电屏到制冷站配电箱的线路
l2 型号为AMC-2∞o 密集型母线，长70m;
制冷站配电箱到压缩机电动机的线路
l3 型号为YJV -lkV 的电缆，长50m;
制冷机的压缩机用电动机M 的技术参数:
额定功率
PrM = 406kW = 0 .406MW 
额定电流
I rM =ω8A = 0.698kA 
电动机Y 接线时的起动电流
1st = 1089A = 1.089kA 
电动机A 接线时的起动电流
1st = 3柏OA = 3 .4kA 
在制冷站配电箱母线上所带的其他用电负荷:
p胆= 75kW + 55kW + 16.5kW = 146.5kW 
Pfh2的cosψ= 0.8 
制冷机用电动机采用星一三角接线进行降压起动，以下是采用电动机星接线全压起动进
行计算的。
解
(1)确定计算数据。根据已知条件选择线路的导体截面、计算线路电阻、电抗及
低压侧短路容量等参数，为进行冷水机组起动电压降的校验作准备。具体步骤如下:
1)变压器低压侧的额定电流为
2500kVA 
IYT==3613A 
勾3 x O.4kV 
2) 变压器低压侧铜母线截面选择和阻抗计算。变压器低压侧母线为满足载流量
11I ~ I rT 
的要求，
II 的截面选为3 x 2 (125 x 10) + 2 (125 x 10) ，载流量约为41∞A。经查表单位长
度的电抗值为0.17m!νm ，电阻值为0.014mO/m ，则
RlI = 0.014mO/m x 5m = 0.07mO = 0.0α)()70 
XII = 0.17mO/m x 5m = 0.85mO = O. ∞0850 
ZII = J R71 + 瓦
= ,j o.∞时+ 0.0∞85
2 = 0 侧85(0)


<!-- p292 -->
276 
工业与民
册羊主节气fP"，l阳网友iË'J{"" VlWW w;'lI'ød COn'川闷汉学习刘诸报黯
S. 
S. 
2500kVA 
n叫STT' XT 
时
Ul/1毛=8%
1, 
1, 1 1" 
S'm 
m, 
umh thtml 
。岛
| 
封闭母线A m ，- 2000 
12 70m 
S 俑
，Qfh
12 1112 
X12 
U etm2 
m2 
Qfh2 
(泵，冷却塔)
Plñ2 =146.5kW 
p 伽2
Slñ2 
0 阳
131 113 
X13 
1350m 
U~tm 
• 
Prm , lrm 
Sfm' kst 
5stm 
冷水机组
P,m =406kW 
(a) 
) 
队
υ
( 
图6-6
例6-4 接线固和等效电路
(a)
接线图;
(b)
等效电路
3)
电动机的起动视在功率
Sstm 的计算:首先求出电动机的额定视在功率Srm= !3 u M x
Irm =!3 x 0.38kV x 0.698kA = 0 .46MVA 
当采用星形接法起动电动机时，则起动倍数为
1st 
1089 
kst- 」L-
一一~: = 1.6 
Irm -
698 
电动机的额定起动容量为
SstM = kst x Srm = 1.6 x 0 .46 = 0.736(MVA) 
4) 与电动机M 接于同一配电箱母线上其他负荷的有功、无功、视在功率的计算
P fh2 = 75 + 55 + 16.5 = 146.5(kW) 
Sfh? =旦旦=轩= 183(kVA) = O. 四川
一
COScp
Qω= S阳-sinψ= O. 183 x 0.6 = O. 11 (M var) 
5)
由制冷站配电箱接至电动机M 的电缆
l3 的选择及阻抗的计算:电缆
l3 的载流量
113
应大于等于
Irm
(698A) ，可选用截面2 x (3 x 185 + 1 x 95 + 1 x 95)
的铜芯导线或电缆，并
视敷设环境温度确定载流量校正系数，对铜芯导线或电缆的截面进行调整，以满足载流量的
要求，当选择电缆截面为2 x (3 x 185 + 1 x 95 + 1 x 95 )时，其并联电缆线路电阻、电抗的
计算值为
O .095mO/m 
R13 
=
局
x 50m = 0.00240 


<!-- p293 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿u!"" VlWW Will'Ød con
川闷汉学习刘德费章
电能质量
277 
X" 
0.07仇。1m
13
吁× 50m = 1.9m0=0. ∞190 
Z /3 = J R~3 τ王三=
)0.∞24
2 + 0.00192 = O. ∞306(0) 
6)
由变电所母线接至制冷站配电箱的密集型母线
l2 的电阻、电抗的计算
S
牛
Srt 句
04fi 牛。
lR
In =-L一一」坐
=U TU T U Au 
=0.974(KA) 
..f3 x Um 
..f3 x 0.38 
密集母线的载流量应大于等于
112 ，视敷设环境温度确定载流量校正系数，对密集型母
线的截面进行调整，以满足载流量的要求。选择密集型母线为1250A ，其线路的电阻、电抗
为(由厂家提供母线的单位长度的电阻值、电抗值进行计算)
RI2 = 0.0352mO/m x 70m = 2 .464mO = 0.0024640 
X12 = 0.0164mO/m x70m = 1.148mO= O. ∞1150 
Z12 = J R72 工瓦= )0.0024642 + O. ∞115
2 = 0.0027(0) 
7) 接于变压器低压侧母线上(除制冷站外)的其他负荷的视在功率、无功功率的估算:
设定变压器的负载率为0.8 ，则低压侧母线上其他负荷的视在功率为
Sα=
卢SrT - (Srm + 5 fh2) = 0.8 x 2.5 - (0 .46 + 0.183) = 1.357(MVA) 
假设变压器负荷的功率因数COSψ= 0.8 ，则变压器低压侧母线上其他负荷的无功功率为
Qfh = 5 血-siIIψ= 1. 357 x 0.6 = 0.814(Mvar) 
8) 变压器低压侧母线处的短路容量的计算值为
刘币
2.5 
-rt 一-一一一一-一一= 27(MVA) 
50'" -
_ __ 
2.5 
rHf 
0.08+ 一
5
k 
~.~~， 200 
9)
电动机M 运行时的端电压为
5 km 
Um = Un = 0.38(kV) 
(2) 冷水机组起动时电压下降的计算和校验(粗略算法，忽略变
压器到变配电所低压配电屏的母线阻抗值，仅计入线路的电抗值)，
其等效电路见图6 -7 0 
根据上述条件:假定
II
(长度5m)
的电阻、电抗值，线路的电
阻值忽略不计，则
l = l2 + l3 = 70 + 50 = 120m, 70m 采用1250A 的密集型母线、
50m
采用2 x (3 x 185 + 1 x 95 + 1 x 95)
电缆并联，按表6 -
16 中符号说
明的X1 计算方法，则
Um 'U 5tm 
Qfh 
Qfh 
1 < 1,+12 
X, 
m 
t -
u 
Sstm 
图6-7
等效电路
1___ 
6.1\ 
X1 = XI2 + X13 = t 0.08 +了) 12( mO/m) x 120( m) 
1___ 
6. 1\ 
= 10.08 + ~:~ I 12(mO/m) x 120(m) 
飞
240/
= 6. 325mO = 0.0063250 
由上述计算电动机起动额定容量
SslM =0.736MVA ，则电动机起动时回路的输入容量为
So. = 
1 
-一-
sl -
1 
X1
-
SstM+UL 
-1--1一= 0.713(MVA) 
1 
0.006325 -
1.36 + 0.0438 -
1.403 
0.736 + 
0.382 
|第
E
」ι­
P.J、.
l 章
E


<!-- p294 -->
278 
工业与民用直草莓如手册阳气Z制…及割{"" VlW川叫d cOn'州时时时黯
电动机起动时变电所母线电压相对值为
skm + Q血
27 + 0.814 
= 0.975 = 97.5% 
stmFSKm+Q 血+ Sst -
27 + 0.814 + 0.713 
则电动机起动时变电所母线上的电压值为
0.38 x 0.975 = 0.371(kV) 
电动机起动时端子电压相对值为
.s" 
_ ___ 
0.713 
UstM 
U stm
• 
C'立= 0.975 x 一一一= 0.969 = 96.9% 
S stM -
_. / . - " 0.736 
则电动机起动时端子电压值为
0.38 x 0.969 = 0.368(kV) 
均不低于电动机起动时电压降的要求，校验通过。
(3) 冷水机组起动时的电压下降计算(详细法，计入变压器
到变配电所低压配电屏的母线阻抗及线路阻抗) ，其等效电路见图
6-8 。
5"3 r 5 叫|
电动机起动时制冷站配电箱处的回路输入容量为
S.., = 
1 
二
st:l 
-
1 
Z13 
SstM+UL 
1=0.725(MVA) 
1 
0.00306 
O. 面+石三F
S8tm 
Qfb2 
图6-8
等效电路
电动机起动时制冷站配电箱处计入预接负荷的无功功率后的
回路输入容量
S,t2 = 
1一一+ Q f1J2 = S ,t3 + Q 00 = 0.725 + O. 11 = 0.835 (MV A) 
lZnx 
瓦斗+
U~ 
电动机起动时变电所处回路输入容量
= 
S 
QU 
l=0.822(MVA) 
1 
0.0027 
O. 835 + 0.382 
ZI2 -
1 
Z12-
n+E:5+ 页
+tffTQEEE 
HA 
'
句
一
吟
+ 
-M 
-c3 
利用表6 -
16 的公式求出变电所母线处的电动机起动时的电压相对值:
Skm + Q 伍
= 0.971 = 97.1% 
U slm -
Skm + Q 血+Sst=27+0.814+0.822
当制冷机组电动机起动时，变电所母线上的电压值为
0.38 x 0.971 = 0.369(kV) 
利用表6 -
16 的公式求出制冷站配电箱母线处电动机起动时的电压相对值
川二
0.822 
ELSM=14m-fi=0. 叨1 x ~.士士= 0.951 = 95.1 % 
"",t2 
当冷水机组电动机起动时，制冷站配电箱母线上的电压值为
0.38 x 0.951 = 0.361( kV) 
利用表6 -
16 的公式求出电动机端子处电动机起动时的电压相对值


<!-- p295 -->
回
叫
叫
国
S.., 
0 7?气
U州
=ustEEI2. 」二= 0.951 x 二二三= 0.938 = 93.8% 
l IlU 
S .tM - -. - _. " 0.736 
当制冷机组电动机起动时，电动机接线端子处的电压值为
0.38 x 0.938 = 0.356(kV) 
按照GB 5055一1993 <通用用电设备配电设计规范》的相关条文，"电动机起动时，其端
子电压应能保证机械要求的起动转矩，且在配电系统中引起的电压波动不妨碍其他用电设备
工作"，和"交流电动机起动时，配电母线上的电压应符合下列规定:
1)在-般情况下，电动机频繁起动时，不宜低于额定电压的90% ;电动机不频繁起动
时，不宜低于额定电压的859奋。
2) 配电母线上未接照明或其他对电压波动较敏感的负荷，且电动机不频繁起动时，不
宜低于额定电压的80% 。
3) 配电母线上未接其他用电设备
时，可按保证电动机起动转短的条件决
定;对于低压电动机，尚应保证接触器
线圈的电压不低于释放电压"的要求，
进行电压降落的校验。
本例均满足电动机起动时的母线、
端子电压降的要求，校验通过。
若不满足要求需将电缆、密集型母
线的截面放大，减小线路阻抗，增加母
线电压的水平。
(4) 简单介绍采用标么值法，进行起动回路的输入容量
S.t及总电抗的计算方法，见图
6-9 。
先将元件电抗换算为标么值" x" , 
取基准容量
Sj 为1. OMVA , 
X" 
(d) 
279 
嘻hf质量
(c) 
标么值等效电路
X.13 
X'2 
时节气附dfrp.f! 1T!l.'&!!!"川…川剧闷汉字汩汩基主章
) 
LU 
( 
X"2 
xlXn 
12 .一-ω-
一­
U:-UL 
X1Xn 
13 .一- -
U;-U; 
图6-9
…二
.'2 -
1 
1 
-
1 
" 
X.t3 +王孟
王j+vm
Um , U 1tm 
v
句
一
吨
+ 
-M 
ti-s 
-Ed 
x 
+ 
M 
X 
G 
X 
xlS 』
Sj1
-一二-一-
stM-kst SrM-SstM-sstM 
X-fL 』
1
fh2 = Qfh2 
-
Qfh2 
U,‘m2 
Skm 
1 
认J"
(8) 
X'2 
X13 
X伽2
叫
一
此
X 
X 
= 
S
J
一
此
匀
，
"
X 
= 
句
，
.
X 
然堂之多管我
则


<!-- p296 -->
280 
工业与民用
则
」、基本概念
册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con 阳闷汉学习刘诸报黯
X = X st2 + X12 
S, 
Sst3 
- τι= 
1 .l. 5t3 
S, 
S 
~」-
st2 
TT 
..fl. st2 
1 
1 
X13 
SMM+U; 
= Sst3 + Q fh2 
Xst3 + Qfh2 
So.
生
1 二甲
l 
51 
-
X sl 
-
X 5t2 + X12 -
1 
Xl2 
5+EZ 
第五节谐
波
交流电网中，由于许多非线性电气设备的投入运行，其电压、电流波形实际上不是完全
的正弦波形，而是不同程度畸变的非正弦波。非正弦波通常是周期性电气分量，根据傅里叶
级数分析，可分解成基波分量和具有基波分量整数倍的谐披分量。非正弦波的电压或电流有
效值等于基波和各次谐波电压或电流有效值的方均根(平方和的平方根)值。基波频率为电
网频率(工频50Hz) 。谐波次数( n) 是谐波频率与基波频率的整数比。
谐波含有率是周期性电气量中含有的第
n 次谐披分量有效值与基波分量有效值之比，
用百分数表示。第n 次谐被电压和谐波电流含有率分别为
HRUn 
U_ 
=t × 100% 
L 
HRι=fx100% 
式中
Un 、
U] 一一一第n 次谐波电压和基波电压有效值，kV; 
In 、
1]-一第
n 次谐披电流和基波电流有效值，
A 。
(6 - 31) 
谐波含量(电压或电流)是周期性电气量中含有的各次谐波分量有效值的方均根值。谐
披电压和谐波电流含量分别为
Uh = J 2.: U~ 
n:::: 2 
(6 - 32) 
h = • /二月
表征波形畸变程度的总谐波畸变率，是用周期性电气量中的谐波含量与其基波分量有效
值之比，用百分数表示。电压、电流总谐波畸变率分别为


<!-- p297 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习卅诸第六章
电sg质量
281 
甸
UH 
三J ui 
~ 
划
2
x 100% = 
~ 
(HRUn )2 x 1∞% 
THDu = U; X 100% = 
U1 
n=2 
(6 - 33) 
~ 
I H 
呼三
It
。。
• 
X 1∞% = 
三(HRln )2 X 100% 
THD] = 王
X
1∞% = 
11 
n:::2 
' 
。e
~U~ 
U = A I ui + ~ 
U~ = 
(6 - 34) 
n = 1 
n=2 
。。
~ 
三J Ii 
I=J/î+~/~= 
n=l 
n=2 
式中
U-一电压有效值，
kV; 
1-一电流有效值，
Ao 
谐波按照相序，分为正序谐波(第4 、
7 、
10...
，3 n + 1 次)、负序谐波(第2 ，5 , 8…, 
3n -
1 次)和零序谐波(第3 ，
6 、
9 …，3 n 次)。按照谐波次数，分为偶次谐波、奇次谐波
和分次谐波(非整数次谐波)。
二、谐波j原&.部分电气设备产生的谐波电流值
1.谐波源
用户向公用电网注入谐波电流的电气设备或在公用电网中产生谐波电压的电气设备，统
称谐波掘。
常见谐波源主要有:①换流设备;②电弧炉;③铁芯设备;④照明设备;⑤某些生活日
用电器等非线性电气设备。
2. 部分电气设备产生的谐波电流值
(1)换流设备。换流器利用整流元件的导通、截止特性来强行接通和切断电流，产生谐
波电流。一般来说多相换流设备是电力系统中数量最大的谐波源，其主回路通常不带中性
线。这种设备主要包括整流器(交流→直流)、逆变器(交流→直流→交流)和变频装置。
多相换流设备的输入电流中的谐波电流含有率取决于下列因素:
1)换流设备的脉动数p;
2) 换流设备导通的延迟角(或称控制角)α ，以及换相的重叠角
Y;
3) 换流设备的控制形式，分为非相控、半控和全控型;
4)
电网的电能质量。
当整流电路滤波电抗足够大，不计换相重叠角且控制角为零时(非相控)，特征谐波次
数
nc 为
国
六
章
nc = kp
士
1
(6 - 35) 
式中
k-一一整数
1 ，
2 ，
3 ，
4…;
p-一整流电路的相数或每周脉动数。
特征谐披电流是换流设备的主要谐波电流。
n
以外的谐波次数，是非特征谐波次数。
非特征谐波电流相对较小，可忽略不计。


<!-- p298 -->
由
M
叫
』
282 
必然梦或
工业与民用配电设ìf手册旧忻fp"，dfrp.F.网友iË'J{"" VI阳Wil l' Ød con
川闷汉学习H 阳时
换流设备的各次谐披电流含有率Inlll 的关系式是
Inlll ~ lI nc( 当n =nc 时)
Inlll :::三O.25In c < 当
n 笋矶时)
(6 - 36) 
(6 - 37) 
式中
In 
n 次谐波电流;
I 1 一-基波电流，
A 。
常用整流器负荷电流的谐披次数、谐波电流及含量(理论最大值)见表6- 却。
表6 - 20 
常用整流器负荷电流的谐波次数、谐波电流及含量(理论最大值)
单位:%
整流电路
整流电路
Inl 1 I 
① 
② 
2' 
" 
、三It
~[~ 
接线方式
相数p
n = 1 
5 
7 
11 
13 
17 
19 
23 
25 
气
n = 1 
一相桥式
6 
I∞ 
20 
14 
9.1 
7.7 
5.9 
5.3 
4.3 
4 
28.9 
104.1 
整
流
12 
I∞ 
。
。
9.1 
7.7 
。
。
4.3 
4 
13.3 
1∞.9 
①六相及十二相时的谐波含量，，/ ~ 
I~ 分别为29.9% 和14.2% 。
n:2 
②六相及十二相时的负荷电流，，/ ~ 
I~ 分别为104 .4%和10 1. 0% 。
n = J 
→般情况下，小型换流设备采用6 脉动装置，大中型换流设备采用
12 脉动装置，某些
特殊的大中型脉动装置(主要是铝厂换流设备)采用脉动数更大的装置。
对于半控型和控制深度较大的全控型换流设备的谐波电流含有率
In/ I 1 将突破式
(6 -
37) 和式
(6 - 38) 的上限。谐波电流将因换相重叠角和控制角的加大而有所减小，谐波次
数越高，减小越显著。
交一直一交型变频装置广泛用于电动机变频调速、中频和高频加热等。当使用普通晶闸
管时，变频装置电源侧输入电流的谐波含量大致与非相控整流桥相似O 当使用可关断晶闸管
时，其谐波含量更丰富。
用于电动机调速的单台变频装置，一般是6 脉动装置，其谐波电流含有率见表6 - 21 。
表6- 21 
电动机调速驱动用变频装置的谐波电流含量
(1.1/1 )
单位:%
谐波次数n
3 
5 
7 
9 
11 
13 
15 
i皆波电流含量(% ) 
1 - 9 
40- 65 
17 - 41 
1 - 9 
4-8 
3 - 8 
。-2
交
交型变频装置通过一套可关断晶闸管和斩波技术，不经过整流这个中间环节，把电
网工频直接变成交流调速电动机所需的交流频率。交一交型变频装置除了向供电系统注入高
次谐波电流外，还注入谐间波(即频率不是工频整数倍)电流。谐波电流的频率和含量随电
动机工况的变化而变化。
表6-22
某型交一交有级变频装置的谐波电流含量
(I.!/ 1 )
单位:%
高次谐波的谐波次数
n
分次谐波的次数
输出频率
2 
3 
4 
5 
7 
9 
11 
112 
512 
7/2 
1 /2工频
58 
5.5 
5.3 
140 
34 
5.5 
2/3 工频
1.3 
10.7 
3.0 
2.5 
1.6 
1. 1 
工
频
取决于工频电源的谐波电压


<!-- p299 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW Will'Ød cOO'
川闷京学习刘诸第式章
咆能质量
2回
(2) 电弧炉。电弧炉一般是三相式，通过专用的电炉变压器供电。电弧炉的冶炼过程分
两个阶段，即熔化期和精炼期。在熔化期，相当多的炉内填料未熔化而成块状固体，电弧阻
抗不稳定。有时因电极插入熔化金属中而在电极间形成金属性短路，这时借电炉变压器的阻
抗和所串连的电抗器来限制短路电流。电弧炉因电弧的负阻抗特性(电弧的阻抗随电流的增
大而急剧减小)和熔化期三相电极反复不规则地短路和断弧而产生谐波。由于三相负荷不对
称，存在较多的三次谐波。一些国家测得的电弧炉熔化期的谐波电流含量见表6 - 23 。
表6-23
一些国家测到的电弧炉熔化期的谐波电流含量
(Jn /II)
单位:%
谐波次数n
美
国
西欧
(BBC)
日本(日新电机)
英
国
前苏联祷
2 
5.6 
4-9 
9 - 12 
10 
5.1-9.5 
3 
6.5 
6 - 10 
15 - 20 
11 
4 .4 -1 1.2 
4 
3.3 
2-6 
5-7 
3 
2.0-4.8 
5 
6.4 
2 - 10 
4-6 
9 
2.6 阳8.9
6 
1.7 
2-3 
1 
7 
2.5 
3 阳6
2-3 
4 
0.7 句5.7
8 
9 
l 
0.3 - 1.4 
10 及以上
< 1 
供
该数据为5 、
10 、
25 、
50 、
1∞、
2∞t 炉的综合值。
在精炼期内，电弧炉的电流稳定，且不超过额定值，谐波含量不大，一般奇次谐波电流
不超过基波电流的2% - 3% ，以3 次谐波及5 次谐波为主，总谐波含量不超过3% -4%0 
(3) 铁芯设备。铁芯设备主要为各种变压器及铁芯电抗器。
电力变压器的铁芯具有非线性的磁化特性，而变压器的额定磁通密度B 值一般都设计
在其磁滞回线
(B-H 曲线)的拐点附近，造成变压器的励磁电流(即空载电流
io)
为非正
弦波形，其中含有大量的谐波电流(奇次谐波)。据文献记载，一般情况下，变压器励磁电
流中的高次谐波电流含量在表6 - 24 、表6 - 25 范围内。
表6-24
热轧硅钢片铁芯变压器励破电流中谐波电流含量
(1.1 11 )
单位:%
谐波次数
n
3 
5 
7 
9 
11 
13 
谐波电流含量(% ) 
15 - 55 
3 - 25 
2 - 10 
0.5 - 2 
< 1 
表6-25
冷轧硅钢片铁芯变压器励磁电流中谐波电流含量
(Jn /II)
单位:%
谐波次数n
3 
5 
7 
9 
11 
13 
谐波电流含量(% ) 
40- 50 
10 - 25 
5 - 10 
3-6 
1 - 3 
谐波电流的大小与设备工作时施加于其上的电压幅值有关，系统电压越高，运行点越深
入饱和区，空载电流
io 的波形畸变越大，谐披含量也越高。例如夜间(尤其是后半夜)系
统负荷减小，电压升高，设备产生的谐波电流也增大。
对于三相变压器，其谐波与绕组连接及铁芯结构有关。采用全星形接线的变压器，
3 及
3 的奇数倍励磁谐波电流没有通路，造成磁通的畸变而含产生3 及3 的奇数倍谐波电流。对
于三相柱式铁芯变压器，三个芯柱的磁路长度不等，导致产生正序和负序分量的3 次谐波磁
通和相应的正、负序3 次谐波感应电动势，引起变压器励磁电流中含有正、负序3 次谐波电
流。但三相柱式铁芯没有零序磁路，零序磁通必须通过油箱和空气构成环路，故磁阻大，使
零序3 次谐波磁通很小。当三相变压器内有三角形接线绕组时，它提供包括3 次谐波电流及
百
明
国


<!-- p300 -->
多系柔之多矿藏主
284 
工业与民用配啻设汁手册
旧呐附dfrp.F.阳iË'Jj"'" VlWW Will'Ød con
川闷汉学习主培阳时
其奇数倍谐波的零序电流通路，使这些谐波电流在三角形绕组内被短路，从而使变压器馈送
给电网的谐波电流含量明显减少，但它将增加变压器的发热。
中小型变压器的空载电流
io 仅为其额定电流/N 的O.5%~2% ，大型变压器更低。由于
中低压配电系统中存在为数众多的变压器群，空载电流中的谐波在线路电感和对地电容的放
大下，可以汇合成相当大的配电系统谐波电流。
电力系统中的普通固定电抗值的并联电抗器基本上是线性补偿设备，谐波含量很低，一
般不成为谐波源;而静补装置中的相控型电抗器
(TCR) 和自饱和电抗器都能产生明显的谐
波电流。相控型电抗器产生的各次谐波电流(方均根值)与控制角有关。
3 及3 的倍数次谐
波，在三相电压对称时，只成为零序分量，并环流于按三角形接线的三相电抗器中，并不流
入电网。但三相电压不对称时，
TCR 中谐波电流含量能够达到较大值，见表6 - 26 0 
表6- 26 
相控电抗器在三相电压不对称时谱法电流含量
(J.lId
单位:%
谐波次数
n
2 
3 
4 
5 
7 
i皆被电流含量(% ) 
7-8 
15 - 20 
5-7 
8 卢
10
6-7 
自饱和电抗器一般采用星形多折线接线线圈，井有三角形接线的辅助线圈O
当铁芯为二
-三柱时，产生的谐波电流主要
/JJ/ /J 约12%
，
/13//J 约3% ，其他
/n/ /J 很小。当铁芯为
二一三柱时，产生的谐波电流主要
I旷/J 约3% ，其他
/n/ /J 很小。
(4) 照明设备。气体放电灯利用具有一定压力的东、铀、铺、锢或金属卤化物的蒸气，
电弧放电时因具有负阻抗特性而产生谐波电流，电子镇流器的整流电路与高频逆变电路也产
生大量谐波电流，电感整流器产生的谐波电流较少。气体放电灯主要产生三次谐披。
常见气体放电灯谐波电流含量见表6 - 27 及表6 - 28 。
表6- 27 
荧光灯谐波电流含量
(lnI1t)
单位:%
类
型
n=3 
5 
7 
9 
II 
13 
15 
17 
19 
备
注
普通直管荧光灯(电感镇流器)
12 
2 
1.4 
0.3 
0.5 
0.3 
0.2 
< 0.2 
紧凑型荧
国产(32W ，coscp=0.45) 7.9 
0.8 
。.9
。
1
0.2 
0.2 
0.1 
0.1 
。
1 ，/1 ，为3.6%
光灯(电感
低功率因数
7.6 
2.7 
2 
0.6 
0.3 
0.2 
O. 1 
。
1，/1 ，为0.4%
中功率因数
12/1 ，为1. 1%
15 
11.5 
2.2 
1. 8 
0.8 
0.4 
0.3 
0.2 
。
镇流器)
高功率因数
35 
12 
16 
B 
2 
3 
1 
2 
2 
THD 为35.7%
电子镇流
脉冲式
88 
70 
50 
30 
25 
22 
20 
17 
14 
THD 为135%
高频式
15 
11.5 
9.2 
1. 7 
6 
6.2 
0.3 
3. 1 
2.9 
THD 为24 .4%
器
新一代
6.6 
2.4 
0.7 
0.85 
0.2 
0.3 
。.9
。.8
0.2 
THD 为7.85%
注
THD一二总谐波电流含量。
高功率因数电感整流器内装有用以提高功率因数的并联电容器，它对谐波具有明显的放
大作用。
褒6-28
某些高压钩灯和柔灯谐波电流含量
([Jlt)
单位:%
类
型
并联电容器
n=3 
5 
7 
9 
II 
13 
15 
17 
19 
无
8 - II 
3-7 
1 - 3 
0.5- 1. 5 0.3- 1. 5 
0.2 - 3 
。- 1 
0- 1. 5 
。- 1 
俐
灯
有
18 
23 
17 
5 
9 
16 
9 
1 1 
8 
无
8 - 15 
3-9 
1 - 7 
0.2 - 2 
。- 2.5 
。-4
0-2.5 
。-3
。-3
求
灯
有
17 - 20 
22 - 27 
15 - 19 
3-5 
6-9 
14 - 18 
7-9 
7 - 11 
6 - 11 


<!-- p301 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW Will'Ød cOO'
川闷京学习刘诸第拭章
电能质量
285 
(5) 生活日用电器。日用电器中，空调机所占的比重较大。对某型号空调机测试结果表
明，空调机谐波电流的含量视工作方式的不同而有所不同，变频空调机的谐波电流含量远大
于一般空调机。常见日用电器谐波电流值举例见表6 - 29- 表6 -
32 。
表6 - 29 
工
况
风
扇
弱、中、强冷
n=1 
0.527 
3ω2 
2 
。∞l
0.225 
3 
0.025 
。.786
4 
。∞3
0.095 
5 
0.014 
0.303 
7 
0.017 
0.093 
表6-30
型
号
n = 1 
松下某型号
0.6 
雪花牌
1.2 
表6-31
额定功率
基波电流
型
号
(W) 
有效值
长虹2919PV
215 
0.605 
康佳1'2988
190 
0.527 
嘉华K929A
180 
0.512 
索尼F29MFI
169 
0 .433 
飞利浦29阴阳
115 
0 .457 
熊猫2918
135 
0.636 
褒6-32
基波电流
计算机型号
有效值
n=3 
COMPAQ 
0.54 
0.47 
AST 奔腾586
。.36
0.32 
IBM 
0 .42 
0.38 
一
• 
一、谐波的危害
1.对旋转电动机的影晌
某型号普通空调机谐波电流测量值
单位:A
中
热
强
热
工
况
风
扇
弱、中、强冷
中
热
5虽
热
2.91 
4 ∞ 
9 
0.018 
0.063 
0.055 
0.076 
0.212 
。.291
I! 
。∞4
0.025 
0.034 
0.036 
0.928 
0.728 
13 
。∞1
。∞3
o.∞5 
o.∞4 
0.061 
0.101 
15 
。∞2
0.012 
0.011 
0.015 
0.215 
。.288
17 
。∞1
。∞8
。∞7
0.010 
0.103 
0.079 
THD 1 (%) 
7.23 
23.88 
32.04 
20.79 
'-
某些型号电冰箱谐波电流测量值
单位:A
3 
5 
7 
>7 
0.072 
0.018 
o.∞4 
< o. ∞2 
0.24 
0.02 
0.01 
< 0.01 
某些型号彩色电视机谐波电流测量值
单位:A
各次谐波电流分量有效值
n=3 
5 
7 
9 
11 
13 
0.545 
0.447 
0.318 
0.192 
0.081 
0.018 
0.459 
0.363 
0.243 
0.130 
。.035
0.024 
0 .428 
0.305 
0.162 
0.049 
0.030 
0.052 
0.389 
。.317
0.227 
0.142 
0.068 
0.022 
0.395 
0.313 
0.210 
0.117 
0.039 
0.021 
0.573 
0.472 
0.345 
0.219 
0.0103 
0.016 
某些型号计算机单台谐波电流测量值
单位:A
各次谐波电流分量有效值
总畸变率
5 
7 
9 
11 
13 
(% ) 
0.37 
0.24 
0.15 
0.04 
0.03 
124.3 
0.27 
0.20 
0.13 
0.06 
0.02 
135.4 
0.31 
0.23 
0.15 
0.08 
0.04 
136.6 
旋转电动机定子中的正序和负序谐波电流，分别形成正向和反向旋转磁场，使旋转电动
机产生固定数的振动力矩和转速的周期变化，从而使电动机效率降低，发热增加。对于同步
电动机的转子，又分别感应出正序和负序谐波电流。由于集肤效应，其主要部分并不是在转
子绕组中流动，而是在转子表面形成环流，造成明显局部发热，缩短其使用寿命。
2. 对变压器的影晌
变压器等电气设备由于过大的谐波电流而产生附加损耗，从而引起过热，使绝缘介质老


<!-- p302 -->
系婆豆豆嗲或
286 
工业与民用配笔设计手册32忻附《问网友勿U 1"'" VI阳削ZEJdum
叹唰汉学习主悲阳时
化加速，导致绝缘损坏。正序和负序谐波电流同样使变压器铁芯产生磁滞伸缩和噪声，电抗
器产生振动和噪声。
3. 对并联电容器的影响
并联电容器的容性阻抗特性，以及阻扰和频率成反比的特性，使得电容器容易吸收谐波
电流而引起过载发热;当其容性阻抗与系统中感性阻抗相匹配时，容易构成谐波谐振，使电
容器发热导致绝缘击穿的故障增多。谐波电压与基波电压峰值发生叠加，使得电容器介质更
容易发生局部放电;此外，谐波电压与基波电压叠加时使电压技形增多了起伏，倾向于增多
每个周期中局部放电的次数，相应地增加了每个周期中局部放电的功率，而绝缘寿命则与局
部放电功率成反比。
4. 对断路器的影响
谐波电流的发热作用大于有效值相等的工频电流，能降低热元件的发热动作电流。
高次谐波含量较高的电流能使断路器的开断能力降低。当电流的有效值相同时，、波形畸
变严重的电流与工频正弦波形的电流相比，在电流过零时的di/dt 可能较大。当存在严重的
谐波电流时，某些断路器的磁吹线圈不能正常工作。
5. 对电子设备的影响
使相位控制设备的正常工作因控制信号紊乱而受到干扰，如电子计算机误动作、电子设
备误触发、电子元件测试无法进行等。
6. 对继电保护的影响
使某些类型的继电保护，如晶体管整流型距离保护、变压器及母线复合电压保护由于相
位变化而误动或拒动。
7. 对通信线路的影晌
使通信线路、信息线路产生噪声，甚至造成故障。
8. 其他
消弧线圈是按照所接的局部电网的工频参数来调谐的，对于谐波实际上不起作用。谐摄
电压使电缆绝缘局部放电增加，对电缆使用寿命有较大影响。大容量高压变压器由谐波造成
的涌磁过程能延续数秒或更长的时间，有可能引起谐波过电压，并使有关避雷器的放电时间
过长，放电能量过大而受到损坏。三相或单相电压互感器往往由于谐波引起的谐振而导致损
坏。谐波电流引起的电气设备及配电线路过载导致短路，甚至引发火灾的事件屡有发生。
四、
i皆被标准应谐波计算与测量
1.谐波标准
根据国家标准GB/T 14549一1993 ~电能质量
公用电网谐波》之规定，公共电网谐波电
压(相电压)限值见表6 -
33 。
表6- 33 
公共电网谐波电压(相电压)限值
电网标称电压电压总谐波畸变各次谐波电压含有率(% ) 
电网标称电压
电压总谐波畸变各次谐波电压含有率(% ) 
(kV) 
(% ) 
奇
次
偶
次
(kV) 
(% ) 
奇
次
偶
次
0.38 
5.0 
4.0 
2.0 
35 、
66
3.0 
2.4 
1.2 
6 、
10
4.0 
3.2 
1.6 
110 
2.0 
106 
0.8 


<!-- p303 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附dfrp.p.网友街I!C … miidum
叫汉字M A除章
$.~质量
287 
公共连接点的全部用户向该点注入的谐披电流分量(方均根值)不应超过表6 - 34 中规
定的允许值。
表6- 34 
注入公共连接点的话波电流允许值
标准
基准
i皆波次数及谐波电流允许值
(A)
短路
电压
容量
(kV) (MVA) n=2 3 
4 
5 
6 
7 
8 
9 
10 
11 
12 
13 
14 
15 
16 
17 
18 
19 
20 
21 
22 
23 
24 
25 
0.38 
10 
78 
62 
39 
62 
26 44 
19 
21 
16 
28 
13 
24 
11 
12 9.7 18 8.6 16 7.8 8.9 7.1 14 6.5 
12 
6 
1∞ 43 
34 
21 
34 
14 
24 
11 
11 8.5 16 7.1 13 6.1 6.8 5.3 10 4.7 9.0 4.3 4.9 3.9 7.4 3.6 6.8 
10 
1∞ 
26 
20 
13 
20 8.5 15 6.4 6.8 5.1 9.3 4.3 7.9 3.7 4.1 3.2 6.0 2.8 5.4 2.6 2.9 2.3 4.5 2.1 
4.1 
35 
250 
15 
12 7.7 12 5.1 8.8 3.8 4.1 3.1 5.6 2.6 4.7 2.2 2.5 1.9 3.6 1.7 3.2 1.5 1.8 1.4 2.7 1.3 
2.5 
66 
5∞ 
16 
13 8.1 13 5 .4 9.3 4.1 4.3 3.3 5.9 2.7 5.0 2.3 2.6 2.0 3.8 1.8 3.4 1.6 1.9 1.5 2.8 1.4 
2.6 
110 
750 
12 
9.6 6.0 9.6 4.0 6.8 4.0 3.2 2.4 4.3 2.0 3.7 1.7 1.9 1.5 2.8 1.3 2.5 1.2 2 .4 1. 1 2.1 1.0 
1.9 
当电网公共连接点的最小短路容量不同于表6 - 34 基准短路容量时，应按照式
(6 - 38) 
修正表中的谐波电流允许值
式中
Skl 
In = (Skl / Sk2 )Inp 
公共连接点的最小短路容量，MVA; 
(6 - 38) 
Sk2一一基准短路容量，MVA; 
lnp一一表6 - 34 中第
n 次谐波电流允许值，
A;
ln--一短路容量为
Skl时的第
n 次谐波电流允许值，
A 。
在GB17625.1-2∞3 {电磁兼容
限值
谐被电流发射限值(设备每相输入电流
运16An 中，按照谐拨电流限值，设备分类如下:
A 类:
一平衡的三相设备;
一家用电器，不包括列入D 类的设备;
一工具，不包括便携式工具;
-白炽灯调光器;
→音频设备。
A 类设备的谐波电流限值见表6 -
35 。
B 类:
-便携式工具;
-不属于专用设备的电弧焊设备。
C 类:
一照明设备。
有功输入功率大于25W 的C 类设备的谐波电流限值见表6- 36 。
D 类:
按照某些要求，额定功率不大于600W 的下列设备。
一个人计算机或个人计算机显示器;
。
国
内
叫
国


<!-- p304 -->
288 
工业与民用薛棋手册Mb制!frp.f!网友……阳MM 诸报黯
→电视接收机。
D 类设备的谐波电流限值见表6 - 37 0 
B 类设备输入电流的各次谐波不应超过表6 - 35 给出值的1. 5 倍。
表6-35
A 类设备的谐波电流限值
表6-36
C 类设备的谐波电流限值
奇
次
偶
次
基波频率下输入电
谐彼次数(仅有奇次)
i皆波次数
最大允许谐波
谐波次数
最大允许谐波
流以百分数表示的最
电流
(A)
n 
大允许谐波电流含量
(%γ
n 
n 
电流
(A)
2 
2 
3 
2.30 
2 
1.08 
3 
30xλ 幡键
5 
1. 14 
4 
0 .43 
5 
10 
7 
0.77 
6 
0.30 
7 
7 
9 
。.40
8 运n 运40
。.23 x 81n 
9 
5 
\l 
0.33 
\l .;; n .;; 39 
3 
-一
13 
0.21 
铸
功率不大于25W 的放电灯，其3 次谐波不应超过
15.;; n 罢王39
。.15 x 15/ n 
86%. 5 次谐波不超过61 % 0 
λ 一电路功率因数。
原GB/T 15144-1994 <<管型荧光灯用交流电子镇流器的性能要求}
(采用
IEC 60929 标
准) ，对管型荧光灯用电子镇流器，分L 级和H 级规定了谐拨电流限值。最新修订的GB/T
15144-2005 <<管形荧光灯用交流电子镇流器
性能要求}
(采用IEC60929:
2∞2)
已删除了
这项内容，而按GB 17625.1-2003 的规定。
表6-37
D 类设备的谐波电流限值
i皆波次数(仅有
瓦允许的最大叫
最大允许谐
谐波次数(仅有悔瓦允许的最大谐|
奇次)
n 
波电流
(mA/W)
波电流
(A)
奇次)
n 
波电流(mA/W)
3 
3 .4 
2.30 
9 
0.5 
5 
1.9 
1. 14 
1\ 
0.35 
7 
1. 0 
0.77 
13.;; n.;;39 
3.851n 
2. 谐波计算
第
n 次谐波电压含有率HRUn 与第n 次谐波电流分量ι 的关系如下
脚n= 每t(%)
近似的工程估算按下式计算
或
式中
Un 
Sk 
ι 
Zn 
AUn-n ·I 
HRUFZ=π(% 
) 
10S k 
10Sc . HRU 
In=
… J 
n(%) 
叼
nu n
• n 
电网的标称电压，
kV : 
公共连接点的三相短路容量，
MVA; 
第
n 次谐波电流，
A;
系统中第
n 次谐波电抗，
0 。
最大允许谐
波电流
(A)
0 .40 
0.33 
0.15x151n 
(6 - 39) 
(6 - 40) 
(6 - 41) 


<!-- p305 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳闹剧1"" VlWW Will'Ød con
川闷汉学习主悲部第武章
$.~质量
289 
两个谐波源的同次谐波电流在一条线路的同一相上叠加，当相位角已知时，按下式计算
ι- ~ I~I + 1~2 + 21nl • In2 • cos8n 
式中
Inl 一一一谐波源
1 的第
n 次谐波电流，
A;
In2一-谐波源2 的第
n 次谐波电流，
A;
8n
谐波源1 和谐波源2 的第
n 次谐波电流之间的相位角。
当相位角不确定时可按下式计算
In - V 
I~I + 1~2 + Knlnl • In2 
式中
Kn 系数按表6 - 38 选取。
表6- 38 
式
(6-44)
中
K. 的值
n 
3 
5 
7 
11 
13 
Kn 
1. 62 
1. 28 
0.72 
0.18 
0.08 
(6 一42)
(6 - 43) 
91>131 偶次
。
两个以上同次谐波电流叠加时，首先将两个谐波电流叠加，然后再与第三个谐波电流相
叠加，依此类推。
两个及以上谐波源在电网中同一节点同一相上引起的同次谐波电压的计算式与式
(6 -
43) 或式
(6 - 43)
类同。
在公共连接点处第
i 个用户的第n 次谐波电流允许值
(ι) 可按式
(6-44) 计算
ι i = In(S/SY
1 α 
式中
ι 二一按式
(6 - 39) 换算的第n 次谐波电流允许值，
A;
sa--第
i 个用户的用电协议容量，MVA; 
St一一公共连接点的供电设备容量，
MVA; 
α←-相位叠加系数，按表6 - 39 取值。
表6-39
式
(6-45)
中α 的值
n 
3 
5 
7 
Jl 
α 
1. 1 
1.2 
1.4 
1.8 
3. 谐波测量
(6 - 44) 
13 
91>131 偶次
1.9 
2 
电网谐波问题的分析研究和日常监督管理是建立在谐波测量基础上的，而谐波测量数据
的取得必须借助于有效的测量仪器。仪器的功能和准确度应满足GB/T 14549一1993 <电能质
量公用电网谐波》之要求。
谐波电压(电流)测量应选择在电网正常供电时可能出现的最小运行方式，且应在谐波
源工作周期中产生的谐波量大的时间段内进行。当测量点附近安装有电容器组时，应在电容
器组的各种运行方式下进行测量。
测量的谐波次数一般为第2 到第
19 次，根据谐波源的特点或测试分析结果，可以适当
变动谐波次数测量的范围。
对于负荷变化快的谐被源，测量的间隔时间不大于2min ，测量次数应满足数理统计的
要求，一般不少于30 次。对于负荷变化慢的谐波源，测量的间隔和持续时间不作规定。为
了区别暂态现象和谐波，对负荷变化快的谐波，每次测量结果可为3s 内所测值的平均值。


<!-- p306 -->
290 
工业与民用爵爵手册
是土豆市l气
Z何"dfr阴阳网友然~{.". VlWW W沼I' ød con 
叹:建闷汉学习主悲
i含;z霞黯
推荐采用下式计算
式中
Unk 
Un = J ~主Unk
2
h 内的
k 次测得的n 次谐波的方均根值;
m一一35 内取均匀间隔的测量次数，
m 二，，6 。
(6 - 45) 
谐波测量的数据应取测量时段内各相实测值的95% 概率值(将实测值按由大到小排列，
舍弃前面5% 的大值，取剩余实测值中的最大值)中最大的一相谐波电流值，作为判断谐波
是否超过允许值的依据O
一般电磁式仪表难以对谐披进行准确测量，应采用真实有效值仪表计测
(Real r. m . 5. 
value meter) 。
五、减小谐波影响的技术措施
减小谐波影响应对谐波掘本身或在其附近采取适当的技术措施，主要措施如表6 - 40 所
列O 实际措施的选择要根据谐波达标的水平、效果、经济性和技术成熟度等综合比较后确
定。
表6-40
减小谐波影晌的技术措施
序号
名
称
内
甘
何与
评
价
增加换流装置的
改造换流装置或利用相互间有一定
l
可有效地减少谐波含量
2. 换流装置容量应相等
脉动数
移相角的换流变压器
3. 使装置复杂化
加装交流滤波装
在谐波源附近安装若干单调谐或高
1
可有效地减少谐波含量
2 
2
应同时考虑无功补偿和电压调整效应
置
通波、波支路，以吸收谐波电流
3. 运行维护简单，但需专门设计
改变谐波源的配
具有谐波互补性的设备应集中布置，
1.可以减小谐波的影响
否则应分散或交错使用，适当限制谐
3 
建或工作方式
2
对装置的配置或工作方式有一定的要求
波量大的工作方式
在用户进线处加串联电抗器，以增
1.可减小和系统的谐波相互影响
4 
加装串联电抗器
大和系统的电气距离，减小谐波对地
2. 应同时考虑功率因数补偿和电压调整效应
区电网的影响
3. 装置运行维护简单，但需专门设计
改善飞相不平衡
从电源电压、线路阻抗、负荷特性
1.可有效地减少3 次谐波的产生
2. 有利于设备的正常用电，减小损耗
5 
度
等找出一相不平衡原因，加以消除
3. 有时需要用平衡装置
加装静止无功补
1.可有效地减少波动谐波源的谐波含量
采用
TCR 、
TCT 或
SR 型静补装置
2. 有抑制电压波动、闪变、一相不对称和无
偿装置(或称动态
6 
时，其容性部分设计成滤波器
功补偿的功能
无功补偿装置)
3
一次性投资较大，需专门设计
增加系统承受谐
将谐波源改由较大容量的供电点或
1
可以减小谐波源的影响
7 
波能力
由高一级电压的电网供电
2
在规划和设计阶段考虑


<!-- p307 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气
Z制问网友iË'J{"" VlWW Will'Ød con
阳附学习H A除章
电能质量
291 
续表6 -40 
序号
名
称
内
甘
~ 
评
价
避免电力电容器
改变电容器组串联电抗器的参数，
1.可有效地减小电容器组对谐波的放大并保
8 
或将电容器组的某些支路改为滤波器，
组对谐波的放大
证电容器组安全运行
或限制电容器组的投入容量
2. 需专门设计
提高设备或装置
9 
抗谐波干扰能力，
改进设备或装置性能，对谐波敏感
1.使用于对谐波(特别暂态过程中的谐波)
改善抗谐波保护的
设备或装置采用灵敏的保护装置
较敏感的设备或装置
性能
2. 需专门研究
采用有源滤波器、
10 
无源滤波器等新型
研制、逐步推广应用
目前还只用于较小容量谐波源的补偿，造价
抑制谐波的措施
较高
衡
第六节
度
不
平
一、基本概念
交流额定频率为50Hz 电力系统正常运行方式下，由于负序分量引起的公共连接点的电
压不平衡。
(1)不平衡度:表示三相电力系统运行中三相不平衡的程度，用电压或电流负序分量与
正序分量的方均根值百分比来表示。
(2) 正序分量:将不平衡的三相系统的电量按对称分量法分解后，其正序对称系统中的
分量。
(3)负序分量:将不平衡的三相系统的电量按对称分量法分解后，其负序对称系统中的
分量。
(4) 公共连接点:电力系统中一个以上用户的连接处。
(5)
电压不平衡度的允许值:
1)电力系统的公共连接点正常电压不平衡度允许值为2% ，短时不得超过4% 。
电气设备额定工况的电压不平衡度和负序电流允许值按电气设备各自的标准规定确定，
例如旋转电机，按GB755 <旋转电机
基本技术要求》规定。
2) 接于公共连接点的每个用户，引起该点正常电压不平衡度允许值一般为1.3% 。根
据公共连接点的负荷状况，邻近发电机、继电保护和自动装置安全运行要求，可作适当变
动，但必须满足
(5)
1)的要求。
(6) 引起电压不平衡的原因:电力系统中三相电压不平衡主要是由负荷不平衡、系统三
相阻抗不对称以及消弧线圈的不正确调谐所引起的。由于系统阻抗不对称而引起的背景电压
不平衡度，一般很少超过0.5% ，但在高峰负荷时，或高压线停电时，不平衡有时超过1% 。
一般架空线路的不平衡电压不超出0.5% -1. 5% 的范围，其中超出1% 以上的情况往往是分
段的架空线路，其换位是在变电所母线上实现的。电缆线路的不平衡度等于零，因为无论是
百
叫
叫
国


<!-- p308 -->
292 
工业与民用爵副研卢吵闹
三芯电缆或单芯电缆，各相芯线对接地的铠装外皮来说都处于对称的位置。
在中性点不接地系统
(6 、
10 、
35kV) 中，当消弧线圈调谐不当和系统对地电容处于串
联谐振状态时，会引起中性点电压过高，从而引起三相对地电压的严重不平衡o DUT 620-
1997 {交流电气装置的过电压保护和绝缘配合》规定，中性点电压位移率应小于
15 t}毛相电
压。需要指出，这种由零序电压引起的三相电压不平衡并不影响兰相线电压的平衡性，因此
不影响用户的正常供电，但对输电线、变压器、互感器、避雷器等设备的安全是有威胁的，
也必须加以控制。关于消弧线圈补偿电网的不平衡问题，已有大量的文献资料论述。本书仅
涉及负序分量引起的不平衡问题，这种不平衡主要是由不对称负荷引起的O
三、不平衡负荷产生的影响
(1)引起旋转电机的附加发热和振动，危及其安全运行和正常出力。
(2) 引起以负序分量为起动元件的多种保护发生误动作(特别是当电网中同时存在谐波
时) ，这对电网安全运行是有严重威胁的。
(3)
电压不平衡使半导体变流设备产生附加的谐披电流(非特征谐波) ，而这种设备一
般设计上只允许2% 的电压不平衡度。
(4)
电压不平衡使发电机容量利用率下降。由于不平衡时最大相电流不能超过额定值，
在极端情况下，只带单相负荷时，则设备利用率仅为
UII13 u/ = 0.577 0 
(5) 变压器的三相负荷不平衡，不仅使负荷较大的一相绕组过热导致其寿命缩短，而且
还会由于磁路不平衡，大量漏磁通经箱壁、夹件等使其严重发热，造成附加损耗。
(6) 在低压配电线路中，三相负荷不平衡会影响计算机正常工作，还会引起照明光源寿
命缩短(电压过高)或照度不足(电压过低)以及电视机的损坏等。
(7) 三相负荷不平衡时，将引起电网损耗的增加。
(8) 使电加热炉的电能消耗增加，产量减少，使炉子的效率降低。
(9) 对于通信系统，电力三相不平衡时，会增大对其干扰，影响正常通信质量。
三、降低三相低压自己电系统的不平衡度的措施
为降低三相低压配电系统的不平衡度，设计低压配电系统时常用的措施:
(1)单相用电设备接入220/380V 兰相系统时应尽量使兰相负荷平衡。
(2)
由地区公共低压电网供电的220V 照明负荷，若线路电流不超过30A 可用单相供电，
否则应以220/380V 三相四线制供电。
(3)将不对称负荷接到更高的电压等级电网供电，以使连接点的短路容量
Sk 足够大
(例如对于单相负荷，
Sk 大于50 倍负荷容量时，就能保证连接点的电压不平衡度小于2%) 。
(4)
采用平衡装置。
四、不平衡度的相关计算表达式
1.不平衡度的计算表达式
U。
Eu =Ei xl∞% 
(6 - 46) 
式中
U] 一一-三相电压正序分量方均根值，
V;


<!-- p309 -->
然柔之多管我
，--唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW Will'Ød COn'川闷汉学习刘摒命章
Efi sg质量
293 
U2一二三相电压负序分量方均根值，
V 。
如将式中的U 1 、
U2 换为
I 1 、
12 ，则成为相应的电流不平衡度εi 的表达式。
2. 不平衡度的近似计算式
(1)设公共连接点的正序阻抗与负序阻抗相等，则
f3 /2UL~ 
εu -丁丽「功
式中
12一二电流的负序值，
A;
Sk一一公共连接点的三相短路容量，MVA; 
U L一一线电压，
kV 。
(2) 相间单相负荷引起的电压不平衡度表达式为
S, 
εu=EfxI∞% 
式中
SI一一-单相负荷容量，
MVA 。
• 
(6 - 47) 
(6 - 48) 


<!-- p310 -->
294 
工业与民用配咆设计手册
D 
电
自
ca_l 
• 
!Wl 
口
国
编者姚家精校审者张环
、、-
一节一般要求
继电保护和自动装置的设计应以合理的运行方式和可能的故障类型为依据，并应满足可
靠性、选择性、灵敏性和速动性四项基本要求。
(1)可靠性是指保护应该动作时应动作，不应该动作时不动作。为保证可靠性，宜选用
可能的最简单的保护方式，应采用由可靠的元件和尽可能简单的回路构成的性能良好的装
置，并应具有必要的检测、闭锁和双重化等措施。保护装置应便于整定、调试和运行维护。
(2) 选择性是指首先由故障设备或线路本身的保护切除故障。当故障设备或线路本身的
保护或断路器拒动时，才允许由相邻设备、线路的保护或断路器失灵保护切除故障。为保证
选择性，对相邻设备和线路有配合要求的保护和同一保护内有配合要求的两元件(如起动与
跳闸元件或闭锁与动作元件) ，其灵敏系数及动作时间，在一般情况下应相互配合。
在某些条件下必须加速切除短路时，可使保护无选择性动作，但必须采取补救措施，例
如果用自动重合闸或备用电源自动投入来补救。
(3)灵敏性是指在设备或线路的被保护范围内发生金属性短路时，保护装置应具有必要
的灵敏系数。灵敏系数应根据不利的正常(含正常检修)运行方式和不利的故障类型计算，
但可不考虑可能性很小的情况。
灵敏系数
K.en为被保护区发生短路时，流过保护安装处的最小短路电流
h.min与保护装
置一次动作电流
Iop 的比值，即
K 
I川In
-二
sen -
r 
• op 
(7-1) 
国
对多相短路保护
，
Ik • min取两相短路电流最小值
Ik2 • min ;
对35 、
6 -
lOkV 中性点不接地系
统的单相短路保护，取单相接地电容电流最小值
IC.min; 对220/380V 中性点接地系统的单相
短路保护，取单相接地电流最小值
IkI • min 。
各类短路保护的最小灵敏系数列于表7-1 。
褒7-1
短路保护的最小灵敏系数
保护分类
保护类型
组成兀件
最小灵敏系数
备
注
带方向和不带方向的电流保
电流兀件和电压兀件
1.5 
护或电压保护
零序或负序方向兀件
2.0 
主保护
变压器、线路和电动机的纵
差电流元件
2.0 
联差动保护
变压器、线路和电动机的电
电流元{牛
2.0 
按保护安装处短路计算
流速断保护
• 


<!-- p311 -->
然柔之多管我
，-'唰'cdtu 汀
时节气叫什阳网友忻州wmgdmr 簇也癫巧27罐息保护和启动装置
295 
续表7-1
保护分类
保护
类
型
组成兀件
最小灵敏系数
备
注
电流、电压兀件
1.2 
按相邻电力设备和线路末
远后备保护
端短路计算
零序或负序方向兀件
1. 5 
后备保护
电流、电压兀件
1.25 
近后备保护
按线路末端短路计算
零序或负序方向兀件
2.0 
辅助保护
电流速断保护
1. 2 
按正常运行方式下保护安
装处短路计算
一
(4) 速动性是指保护装置应能尽快地切除短路故障，其目的是提高系统稳定性，减轻故
障设备和线路的损坏程度，缩小故障波及范围，提高自动重合闸和备用电源或备用设备自动
投入的效果等。
(5) 配电系统中的电力设备和线路应装设短路故障、异常运行的继电保护和自动装置，
短路故障保护应有主保护和后备保护，必要时可再增设辅助保护。
主保护是满足系统稳定和设备安全要求，能以最快速度有选择地切除被保护设备和线路
故障的保护。
后备保护是主保护或断路器拒动时，用以切除故障的保护。后备保护可分为远后备和近
后备两种方式。
远后备是当主保护或断路器拒动时，由相邻电力设备或线路的保护来实现的后备。近后
备是由本电力设备或线路的另一套保护实现后备的保护。
辅助保护是为补充主保护和后备保护的性能或当主保护和后备保护退出运行而增设的简
单保护。
(6) 如果为了满足相邻保护区末端短路时的灵敏性要求，将使保护过分复杂或在技术上
难以实现时，可按下列原则处理:
1)在变压器后短路的情况下，可缩短后备保护作用的范围;
2) 后备保护灵敏系数可仅按常见的运行方式和故障类型进行验算;
3) 后备保护可无选择地动作，但应尽量采用自动重合闸或备用电源自动投入装置来补
救。
(7) 保护装置用电流互感器的比误差不应大于10% 。当技术上难以满足要求，且不致
使保护装置不正确动作时，才允许较大的比误差。
(8) 在配电系统正常运行情况下，当电压互感器的二次回路断线或其他故障能使保护装
置误动作时，应装设自动闭锁装置，将保护解除动作并发出信号。当保护装置不致误动作
时，一般只装设电压回路断线信号装置。
第二节电力变压器的保护
国
乞l
国
一、保护配置
电力变压器的继电保护配置见表7-2 。


<!-- p312 -->
2拥
工业与民脚踏爵手册一叫什四川F …I'ød con 川MM 时黯
表7-2
电力变压器的继电保护配置
保护
装
置名
称
变压器容量
带时限的①
底压侧单
(kVA) 
电流速
纵联差
过负荷
瓦斯
温度
备
注
过电流
相接地
保护
断保护
动保护
保护②
保护
保护④
保护⑤
王军315kVA 
< 400 
的车间内油
一般用高压熔断
浸变压器装
器保护
设
高压侧采用
车间内变
4∞- 630 
高压侧
压器装设
断路器且过电
采用断路
流保护时限
一般采用
GL 型
器时装设
> 0.58时装设
装设
继电器兼作过电流
8∞ 
及电流速断保护
1000 -
16ω 
并联运
过电流保护
行的变压
时限>
0.58 时
当电流速
器装设，
装设
断保护不能
作为其他
2α)() -
5α)() 
备用电源
满足灵敏性
装设
要求时装设
的变压器
装
设
根据过负
装设
并列运行
荷的可能
单独运行的
的变压器或
性装设③
..，5αJOkVA 的单
重要变压器
变压器或负荷
或当电流速
相变压器宜装设远
63∞-8OC附
不太重要的变
断保护不能
距离测温装置
压器装设
满足灵敏性
..，8αJOkVA 的变
要求时装设
压器宜装设远距离
测温装置
..，1αXlO 
装
设
装设
装
设
装设
①当带时限的过电流保护不能满足灵敏性要求时，应采用低电压闭锁的带时限过电流保护。
②当利用高压侧过电流保护及低压侧出线断路器保护不能满足灵敏性要求时，应装设变压器中性线上的零序过电流
保护。
③低压电压为230/4∞V 的变压器，当低压侧出线断路器带有过负荷保护时，可不装设专用的过负荷保护。
④密闭泊浸变压器装设压力保护。
⑤干式变压器均应装设温度保护。
二、整定计算
电力变压器的各种整定计算见表7-3- 表7 - 5 ，表7-7- 表7 -10 。
变压器出口处故障时流入继电器的电流计算及灵敏系数比较见表7-6 。


<!-- p313 -->
表7-3
保护名称
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿u!"'" VlWW Will'Ød Clm 摸过再襄m绪感然护和启动装置
297 
电力变压器的电流保护整定计算
计算项目和公式
符号说明
保护装置的动作电流(应躲过可能出现
的过负荷电流)
K~I 
L..v= K...K ι乒且
A 
" A  
r FBTA 
保护装置的灵敏系数[按电力系统最小
过电流保护
|运行方式下，低压侧两相短路时流过高压
侧(保护安装处)的短路电流①校验]
'句川二
K &en = 二-72EEZ1.5
'op 
保护装置的动作时限(应与下一级保护
动作时限相配合) ，一般取0.5-0.7.
电流速断保
护
保护装置的动作电流(应躲过低压侧短
路时，流过保护装置的最大短路电流)
ItLUm--
人. v 
K r..1 K '" ----=.巳工""
A 
ur-'FZTA 
保护装置的灵敏系数(按系统最小运行
方式下，保护装置安装处两相短路电流校
验)
Km=11号二旦旦注2
. 0' 
低压侧单相
接地保护(利
用高压侧三相
式过电流保护)
保护装置的动作电流和动作时限与过电
流保护相同
保护装置的灵敏系数[按最小运行方式
下，低压侧母线或母干线末端单相接地时，
流过高压惧~
(保护安装处)的短路电流①校
验]
K sen =与直到5
'op 
低压侧单相
接地保护④(采
用在低压侧中
性线上装设专
用的零序保护)
保护装置的动作电流(应躲过正常运行
时，变压器中性线上流过的最大不平衡电
流，其值按国家标准GB 1094.1 - 5 <电力
变压器》规定，不超过额定电流的25% ⑤)
0.25( 1 "~T 
I_..=K..，一一一一一二二
A 
T 
FZTA 
保护装置的动作电流尚应与低压出线上
的零序保护相配合
I…户L丛主
A
-r 
-- nTA 
保护装置的灵敏系数(按最小运行方式
下，低压侧母线或母干线末端单相接地稳
态短路电流校验
( 22kl 
km=L72旦注1. 5
."" 
保护装置的动作时限一般取0.5.
Krel一一可靠系数，用于过电流保护时DL 型和GL
型继电器分别取1. 2 和1. 3 ，用于电流速断
保护时分别取1. 3 和1. 5 ，用于低压侧单相
接地保护时(在变压器中性线上装设的)
取1. 2 ，用于过负荷保护时取1. 05-
1. 1;
Kjx 
接线系数，接于相电流时取
1 ，接于相电
流差时取..{j;
K, 
继电器返回系数，取0.85
(动作电流) ; 
K阱-一一过负荷系数③，包括电动机自起动引起的
过电流倍数，一般取2 -
3 ，当无自起动电
动机时取1. 3-
1. 5;
nTA一一电流互感器变比;
llrT一一变压器高压侧额定电流，
A;
12k2 'min一一一最小运行方式下变压器低压侧两相短路
时，ιt流过高压侧(保护安装处)的稳态电
流，
A;
10'一保护装置一次动作电流
A，川叩kt:
IL ，阳
最大运行方式下变压器低压侧三相短路
时，流过高压侧(保护安装处)的超瞬态
电流，A; 
riu man一一最小运行方式下保护装置安装处两相短路
超瞬态电流③，A; 
12k1 'min 
最小运行方式下变压器低压侧母线或母干线
末端单相接地短路时，流过高压侧(保护安装
处)的稳态电流，A ，T川
川)λ川
，/2"，川
k
122
旦四"‘d' min一一最小运行方式下变压器低压侧母线或母干
线末端单相接地稳态短路电流，A; 
nT一一变压器变比:
K，o一一配合系数，取1. 1 ; 
I叩. (，一一低压分支线上零序保护的动作电流，A; 
12rT一一变压器低压侧额定电流;
Ksen'-- 灵敏系数
国
胃
国


<!-- p314 -->
298 
工业与民用噩道露骨手册U咽气叫frp.f! 1T!l.'&iË'U"" v.阳
续表7-3
保护名称
计算项目和公式
符号说明
保护装置的动作电流(应躲过变压器额
定电流)
过负荷保护
1 1rT 
IOD"K=K ix寸产一一
'-^rnTA 
保护装置的动作时限(应躲过允许的短
时工作过负荷时间，如电动机起动或自起
动的时间)一般定时限取9 - 158 
保护装置的动作电流(应躲过变压器额
定电流)
Iok=kdfJJLA 
^r nTA 
Kre1一一可靠系数，取1. 2; 
K，一一一继电器返回系数，取1.15
(动作电压) ; 
nrv一一电压互感器变比;
U min一一运行中可能出现的最低工作电压(如电力
系统电压降低，大容量电动机起动及电动机
自起动时引起的电压降低) ，一般取0.5 -
0.7U,r 
( 变压器高压侧母线额定电压) ; 
Ush'max-一保护安装处的最大剩余电压，
V 
保护装置的动作电压
低电压起动
的带时限过电
流保护
V 
-w 
n-n 
h-A 
-e 
-r 
-VA 
--
K 
P 
O 
U 
保护装置的灵敏系数(电流部分)与过
电流保护相同。
保护装置的灵敏系数(电压部分)
hu 
盯
U
-
d
-UU 
K 
保护装置动作时限与过电流保护相同
(
Y, d11 、
Y ，
ynO 、
D ，
ynO 接线变压器高压侧的短路电流分布，见第十节之五。
②带有自起动电动机的变压器，其过负荷系数按电动机的自起动电流确定。当电源侧装设自动重合闸或备用电源自
动投入装置时，可近似地用下式计算
K品-一一-一
1 一
.. -
5,r 
I 380 \ 2 
Uk +瓦忘x 飞丽!
式中
U ，一一变压器的阻抗电压相对值;
5 ，r一一变压器的额定容量，
kVA; 
SMl一一需要自起动的全部电动机的总容量，
kVA; 
Kst-一电动机的起动电流倍数，一般取5 ，
③两相短路超瞬态电流
I'u等于三相短路超瞬态电流
l'~ 的0.866 倍，三相短路超瞬态电流即对称短路电流初始值
(见第四章)。
(
Y, ynO 接线变压器采用在低压侧中性线上装设专用零序互感器的低压侧单相接地保护，而D ，
ynll 接线变压器可
不装设。
⑤对于Y ，
ynO 接线的变压器为25% ，对于0 ，
yn11 接线的变压器可大于25% ，一般取35% 。
表7-4
计算项目
变压器各侧
电流互感器二
次回路额定电
流
1 ，
双绕组电力变压器采用BCH-2 ，
DCD-2 型继电器的差动保护整定计算
计算公式
符号说明
按平均电压及变压器额定电流计算
Aj 、
电流互感器二次回路接线系数，
y 形接线
时取1.0 ，
1:>.形接线时取.[3;
nTA一一电流互感器变比;
K ixI rT 
Ir= 一ι一-
A 
n T.4 .. 


<!-- p315 -->
然柔之多管我
时节气F阴阳网友iË'J{"" VlWW Will'Ød con 
j黎南藏刘绕在德#护和启动装置
，_.唰'cdtu 汀
299 
续表7-4
计算项目
变压器各侧
外部短路时的
最大短路穿越
电流
计算公式
从略(由短路电流计算确定)
保护装置一
次动作电流
I叩
1.保护装置的动作电流(应躲过外部故障最
大不平衡电流)
I叩= K", (K,.D.f + D. U + 町，) 1 k.皿
A
AJ'-Wph-c-Wptzsy 
• 
J 
Wph'c+ W c. sy 
2. 保护装置的动作电流(应躲过变压器空载
投入或故障切除后电压恢复时的励磁涌流)
Iop= (1-1. 3) I,T 
A 
(考虑躲过励磁涌流的系数初算时取1. 3 ，当
校验灵敏系数不够时可取1ω
1. 2)
3
保护装置的动作电流(还应躲过电流互感
器二次回路断线)
Iop= 1. 31伽'm皿
A
初步确定差
动及平衡线圈
的接法
双绕组变压器两侧电流互感器分别接于继电
器的两个平衡线圈上，再接入差动线圈
确定基本侧
匣数
以第I 侧(电源侧)为基本侧
AWn 
W 1 ., =-，一
ß 1 'op'K 
W 1 'sy = W 1 'ph'sy + W c. sy 
运W 1" 
K,.Ln 
I I -op-K= 」二~
A 
nTA'1 
确定其他侧
平衡线圈的匣
数
w 
'--nH 
EE
>,,
a
w 
件
nu 
w 
W D 'ph',y= W D 'ph' ，取整数
校验由于实
用匣数与计算
匣数不相等而
产生的相对误
差
按公式计算D.f'
，
直日D.f' >0.05 ，应代人IJ十
算公式核算动作电流
符号说明
I ，T一一变压器各侧额定一次电流，
Ag
Krel 
可靠系数，取1. 3 ; 
K", 
电流互感器同型系数，型号相同时取
0.5.
型号不同时取1. 0;
D.f-电流互感器允许最大相对误差，取
0.1 ; 
ðU-- 变压器调压侧调压所引起的相对误
差，取调压范围的一半;
t,j' 
由于继电器实用臣数与计算匣数不等
而引起的相对误差，初算时先选中间
值0.05 (最大值为0.09 1) ，在确定各
侧臣数后可按公式计算:
h..max一一最大外部短路电流周期分量，h
Wph' c 
继电器平衡线圈计算阻数;
W ph'sy一一继电器平衡线圈实用臣数E
WC'sy一一继电器差动线圈实用臣数:
I Ih .max一一正常运行时变压器的最大负荷电流
(不考虑事故运行方式) ，在负荷电流
不能确定时，取I伽'max
I rT ; 
AWo 
继电器的动作安臣，应取实测值，无
实测值可取AWo = ω;
11 'op' K一一基本侧继电器动作电流，h
W 1 .，一-基本侧的计算阻数;
W 1 '8y 
基本侧的实用阻数;
11 .. 一一基本侧电流互感器二次回路额定电
流，
A; 
1 D ., 
第n
1J!IJ 电流互感器二次回路额定电
流，A; 
W D 'ph', 
另一个平衡线圈的计算臣数:
W 1 'phy
一基本侧平衡线圈实用臣数:
W n 'ph'sy 
另-个平衡线圈实用臣数
确定短路线
圈抽头
短路线圈匣数用得越多，继电器躲过励磁涌流的性能越好，而且内部故障时动作的可靠系数也越
高。但在内部故障电流中有较大非周期分量时，继电器的动作时间就越长。在选择短路线圈臣数
时，应根据具体情况综合考虑上述利弊。对于中、小容量变压器，由于励磁涌流倍数大，内部故障
时电流中的非周期分量衰减较快，对保护装置的动作时间又可降低要求，因此短路线圈应采用较多
匣数，选取抽头3-3 或4-4; 对于大容量变压器，由于励磁涌流倍数较小，内部故障时电流中的
非周期分量衰减较慢，又要求迅速切除故障，因此短路线圈可采用较少臣数，选取抽头2-2 或3-
3 ，此外还应考虑继电器所接电流互感器的型式，励磁阻抗小的电流互感器(如套管式)吸收非周
期分量电流多，短路线圈应采用较多匣数。所选取的抽头是否合适，应在保护装置投入运行时，通
过变压器空投试验确定


<!-- p316 -->
300 
工业与民用配战;在阳
是土豆市l气
Z何"dfr阴阳网友然jF W矶iW沼l'ø d cOn' 
iíe共闷汉学习主悲诸;~霞黯
计算项目
保护装置最
小灵敏系数
表7-5
计算项目
变压器各侧
电流互感器二
次回路额定电
流
变压器各伽l
外部短路时的
最大短路穿越
电流
确定继电器
制动线阔的接
法
保护装置在
无制动情况下
的一次动作电
流
续表7-4
计算
公
式
符
号
说
明
保护装置最小灵敏系数
相应侧的实用工作阻数，
WI-sy
W 1 .，y 、
W D .,y 
1 1 . K W 1 . 'Y + 1 D . K W rr "Y 
KMn-mIn=AWo 
222 
= W 1 'ph可
+
W，. 町，
W D 'sy 
简化计算公式
w c'sy 
1 I . K 、
1 D . K 
最小运行方式下，变压器出口
100'K 
",, 2 
KBen-m+an = I 
F 
处故障时流过相应侧继电器线
。p' K 
圈的电流，
A; 
如果灵敏系数不满足要求，且算出的
6.1'小于
100' K 
流入继电器的总电流，
A ，建
初算时取0.05 ，而动作电流又是由躲过外部故
议将各侧短路电流总和归算至
障时的不平衡电流决定的，则可按灵敏性条件
基本假~
(如为单侧电源，则归
选择动作电流，检查此动作电流是否满足另外
算至电源侧)然后再按表7-6
两公式条件。然后确定继电器各线圈的计算和
计算;
实用阪数，按公式算出
6.1'
' 再根据不平衡电流
1 op' K 
相当于基本侧(单侧电源时为
公式检查是否满足选择性要求。如不满足，则
电源侧)实用工作臣数的继电
Ji\l采用带制动特性的BCH -
1 、
DCD -
5 型主主动
器动作电流，
A 
继电器
双绕组电力变压器采用BCH-l 、
DCD-5 型继电器的差动保护整定计算
计算公式
方法同BCH-2 、
DCD- 2 型继电器，见表7-4
从略(由短路电流计算确定)
为提高保护装置的灵敏系数，单侧电源的双
绕组变压器，其中制动线圈接于负荷侧;双侧
电源的双绕组变压器，其中制动线圈接于大电
源、侧
1.保护装置的动作电流(应躲过外部故障时
最大不平衡电流)
10叩p = K 时(K,Þf + 6. U + 6.f') 1八k'o
‘r
川川.叮
'0叩
E
A旷f-E庄二Eι阻
旦
'J 
-
Wph' c + Wc•sy 
2. 保护装置的动作电流(应躲过变压器空载
投入或故障切除后电压恢复时的励磁涌流)
I呻'"
(1. 3 - 1. 5) 1 ,T 
A 
(考虑躲过励磁涌流的系数，对中、小容量
变压器取1. 4-
1. 5;
对大容量变压器取1. 3-
1. 4。最后需通过空载投入试验，以证实能否躲
过励磁涌流)
3 保护装置的动作电流(还应躲过电流互感
器二次回路断线)
Iop=l.3IevmM 
符号说明
符号含义向表7-4


<!-- p317 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿u!"" VlWW Will'Ød con 第dz襄主r唱绪感然护和自动装置
301 
续表7-5
计算项目
确定继电器
差动及平衡线
阔的接法
确定基本侧
的匣数
确定其他侧
平衡线圈的匣
计算公式
方法同
BCH -
2 、
DCD -
2 型继电器，见表
7-4 
符号说明
符号含义同表7-4
校验由于实
用阻数与计算
匣数不等而产
生的相对误差
按公式计算ð.f' ，
女日ð.f' 与所取的。.05 相差较
大时，应代入不平衡电流公式核算所选用的臣
数及动作电流能否躲过外部故障，或能否使动
作电流比原计算值降低一些
确定继电器
制动系数K "，
为防止保护装置在外部故障时误动作，应采
用可能最大的制动系数，使不平衡电流
I bph不超
过带制动情况下的动作电流
为了考虑最不利情况，当制动线圈侧电源且
为非故障侧时，和j 动线圈侧应取最小运行方式，
其他侧取最大运行方式
h' ff1皿
1 ，d一一所计算的外部短路时，流过接制动线圈侧
电流互感器的周期分量电流，
A;
loo.K一一继电器工作线圈中的电流，
A; 
I叫一一继电器制动线圈中的电流，
A;
Krel-一可靠系数，取1. 4 ; 
其他系数及文字符号的意义和数值与表7-4 相
同
确定继电器
制动线圈的匣
数W时
利
不
最
障
故
)
)
部
择
.
"
-
W
选
h
-
11-
i
h
-
+
一
配
移
7
'
"
-
n
嘴
图
R
L
一
j
(
『
数
此
时
一
匣
性
K
J
的
特
-
t
圈
动
V
线
制
动
器
制
电
L
继
的
选用与计算值相近而较大的臣数作为实用匣
数
采用切线斜率进行计算得出的制动线圈匣数
可能偏大，因为由外部故障最大不平衡电流产
生的工作安臣可能低于曲线
1 与切线的切点的
工作安阻
2
和j 动线圈的匣数(如果按上述方法计算使
得灵敏系数过低时，可按最大不平衡电流产生
的安臣选择)
二次侧的最大不平衡电流
I J.._1.. .v = Kj占应
A
bph k-n 
UTA 
二次侧的制动电流
I 
-E豆豆
A 
zd'K -
nTA 
AWK = K"'!.ph.K (W,.,,+ Wph.,,) 
为最大不平衡电流所产生的工作安臣
故
时
一
K
W
一
叩
A
A
一
，
，
d w 
We--y+Wph sy一一接制动线圈侧的实用工作臣数;
n一一制动特性曲线的切线斜率，标
准曲线的切线斜率约为n=0.9;
K "，一一制动系数;
AW", 
和j 动安臣，由图7 -
1 的AWK 在
曲线
1 上找出
国
iiI
自


<!-- p318 -->
302 
工业与民用古谣言手册一叫阳1T!l.'&iË'U"" VlWW Will'Ød COn'州时时时黯
计算项目
保护装置段
小灵敏系数
计算公式
1.按表7-4 计算最小运行方式下，保护区内
故障时的短路电流及各侧流人继电器的电流
IK
2. 计算继电器的制动安匣
负荷电流产生的制动安阻
总制动安阪
AW,= ι注:旦旦w" ,d 
nTA 
AW",= AW,+ l,d'KW'd 
3. 计算继电器的工作安匣
AWK= Ij'KW j " y + IU'KW u.•y 
4. 根据算得的AW ，在图7-1 横坐标上找出H
点，根据AW"，及AWK 在图7 -
1 中找出相应的
工作点K。连接HK ，交最高制动特性曲线2 于
P 点，
P 点的纵坐标即为计算的动作安阻AW咽。
5. 计算最小灵敏系数
AW. 
Ksenomin
一一一二.，，2
AW,p' l 
如果算得制动安匣超过150 ，应校验继电器工
作安臣与实测的动作安匣之比②
AWK 
K'6ðft
一一一-
町
AWop- 2
曲线2 为标准制动特性曲线时，
K'g四.，，1. 1-
1 . 15 ;曲线2 为实测制动曲线时，
K'aen;>-1.2-
1. 25 
续表7-5
符号说明
1 f. m8X
流过变压器接制动线圈侧的最
大负荷电流，A; 
nTA 一一接继电器制动线圈侧电流互感
器的变比;
I时'K一一所计算的内部故障情况下，流
过继电器制动线圈的电流，A; 
1 j . K 、
1 U • K一一所计算的内部故障情况下，流
过继电器各侧线圈的电流，
A;
W 1 'sy'" W II .sy--一相应侧的工作阻数;
AW叩-P一一继电器的计算动作安臣;
AWK一一继电器的工作安臣，图7 -
1 中
K 点纵坐标:
AWW2一一一实测的继电器动作安臣，由K
点作横坐标轴的垂直线，交曲
线2 于Q 点
，
Q 点的纵坐标即
为AW，p ' 2
①计算灵敏系数采用的动作安匣为图7 -
1 中P 点的计算动作安匣AW op- l' 而不用无制动时的动作安阻AWo ，这是考
虑负荷电流不变，由于过渡电阻或故障点在线圈内部等原因，使短路电流减少时，制动和工作安匣是按比例沿着
直线HK 变化的;
②如果算得制动安匣超过150 ，有时可能发生上述灵敏系数虽可满足要求，但由计算所得的工作点K 却很靠近制动
特性曲线20 考虑到计算的误差，在根据实测制动特性曲线设计时还要加上试验中的误差，工作点K 高于最高制
动特性曲线2 有一定裕度，以保证保护装置能可靠动作。
800 I 
600 
国
主4∞广寸K
H 
2∞ 
AW, 
。
2∞
300 
400 
.500 
主W.ι|
制动安匣
图7 - 1 BCH -
1 、
DCD- 5 型差动继电器制动特性曲线
1 
最低制动特性曲线;
2一最高制动特性曲线


<!-- p319 -->
然柔之多管我
时节气
fp"，d仔阳网友旷
303 
，-'唰'cdtu 汀
表7-6
变压器出口处故障时流入继电器的电流计算及灵敏系擞比较
流入继电器的电流
1.
两根短路与三相短
编
号
故障类型和地点
变压器Y 侧
变压器A 债j
路灵敏系数之比
fj 1. 
I. 
变压器Y 侧一相短路
nTAY 
nTAð. 
fj 1. 
1. 
2 
变压器A 侧一相短路
nTAY 
nTAð. 
I. 
2 
I. 
K圃.1<2
变压器Y 侧两相短路
2 
K r.en. kJ 
3 
fj nTAY 
nTAð. 
fj h 
1. 
K酬1<2
fj 
4 
变压器L'.~即j两相短路
nTAY 
K ，四'k3
2 
nTAð. 
1. 
1. 
5 
变压器Y 侧单相短路
nTAð. 
fjnTAY 
注
1.变压器可为Y ，
d 、
D ，
d 、
Y ，
Y 接线，可为三绕组也可为双绕组;
2. 变压器Y 接线侧电流互感器为A 接线，变压器A接线侧电流互感器为Y 接线;
3. 按公式计算灵敏系数时，
1. 为流过相应侧的短路电流，且为归算至该侧的有名值，按简化公式计算灵敏系数
时，I. 为归算至基本侧的总短路电流有名值;
4. nTA Cl. 、
nTAY为相应侧电流互感器的变比，其电流互感器分别为A 和Y 接线;
5. 计算两相和三相短路保护装置灵敏系数比值的条件为系统负序阻抗等于正序阻抗;
6. 本表适用于继电器三相式接线。如继电器为两相式接线，则表中编号3 栏变压器Y 侧两相短路时的电流和灵
敏系数比值应除以2 。
亵7-7
双绕组电力变压器采用BCD-32A 型继电器的差动保妒整定计算
• 
计算
公式
符
号
说
明
计算项目
变压器各侧电流
按平均电压及变压器额定电流计算
互感楼二次回路额
Ir = K俨叩I,T 
A 
KjI 
电流互感器二次回路接线系数，
Y
定电流
1，
nTA 
形接线时取1.0 ，
L'.形接线时取fj;
确定保护装置各
I iz =I 
EH 
H 取1.r、
1，rr 中的最大者为参考值
nTA 
电流互感器变比;
侧抽头的整定值
变压器各侧额定一次电流，
A;
nj 
nrr 
I,T 
1.r、
1 ，rr 
变压器各侧电流互感器二次回路额
计算出在变压器
额定容量下各侧流
定电流，A; 
应不超过表7-8 中所列插头的调节电流
保护装置各侧抽头整定计算值
入保护装置各臂的
nj
、
nrr
二次额定电流
(Nj' Nrr 为实际插头额定值，由
BCD- 32A 差动保护系按比例制动和二次谐
面板上电位器进一步细调平衡) ; 
电流互感器误差，取0.1 ; 
α 
确定制动系数
波制动原理构成
卢
变压器带有调节抽头时，取分接头
K..= α+β +Y 
规范之半，一般可取0.1;
Y 
可靠系数，一般取0.1-0.2;
继电器计算动作
I叩=
(α ，+卢+ y) 
1叮
正常运行时电流互感器的最大误
电流
αl 
差，一般取0.01-0.05;
差动电流速断保
为躲过变压器励磁涌流的影响，差动电流
I 叩
差动兀件动作电流，
A;
护整定
速断可按表7-9 整定
K .. 
制动系数3
I呻.bo
差电流闭锁兀件动作值，
A
差电流闭锁兀件
1w bo = 0.81叩
整定
, 
飞
鼠
也
)
-
L


<!-- p320 -->
础
工业与民用蔬斟手册阳气叫1i1.'&iË'U""…zgdm 川闷丰收悲时黯
表7-8
流入保妒装置备臂的二次额定电流
整定插头位置
3 
3.5 
4.2 
5 
8.7 
5 
3 
3.5 
4.2 
5 
8.7 
摇头调节电流( A) 
1 
0.6 
0.7 
0.84 
1 
1. 74 
调节电流下的损耗
(VA)
3 
3 
3 
3 
5 
表7-9
差动电流速断保护整定值选择
变
压
器
电
游、
变压器接线组别
额定容量
(MVA)
在高压侧
在低压侧
Y, y 
<10 
201,T 
201,T 
Y, y 
>10 
131,T 
131,T 
Y, d (低压)
任何容量
81,T 
131,T 
表7 -10 
双绕组电力变压器采用JCD-2A 型继电器的差动保护整定计算
计算项目
符号说明
变压器各侧电流
算
'
宁
'
飞
·
守
'
式
一
瞅
A
公
一
脯
'
川
-
u
-
w
捕
F
i
i
n
算
-
E
J
-
-
一
变
人
t
一
及
压
电
均
平
按
互感器二次回路额
l
根据
1 ，计算值给出保护装置各电压侧电流
定电流
1 ，
互感器的整定电流值，供试验时作电流平衡
调试用，电流平衡调整范围为3 - IOA (二次
回路额定电流为5A 时)
JCD- 2A 差动保护系按间断角原理构成，
并带双侧制动作用。只需按躲开正常运行时
的最大不平衡电流整定
Kjl←一一电流互感器二次回路接线系数，
y 形
接线时取1. 0 ，
6.形接线时取fj;
nTA一一电流互感器变比;
I ，T一一变压器各侧额定一次电流，h
Kret-一可靠系数，取1. 5 ; 
K" 
电流互感器同型系数，同型时取0.5 ，
异型时取
1 ; 
• 
差动元件动作电
流
1"" = K,,, (K,Ji + b. Uj ) I'T 
Iψ= 1.5 (0.1 + 0.05) I ,T 
= 0.2251" 
fi 
电流互感器误差取0.1 ; 
b. U j-一变压器I 侧调压抽头引起的误差，可
取调压范围之半;
一般动作电流整定范围为25% - 509毛额定
I
1叩
差动元件动作电流，
A; 
电流
I 1叩. b. 
差电流闭锁元件动作值，
A; 
K∞一一配合系数，取0.8
电流闭锁元件整
定
按与差动元{牛在灵敏系数上相配合计算
1 op'h~ = Kco1op 
差电流速断保护
整定电流
差电流速断保护仅按差电流原理动作，无
间断角闭锁回路
量
大
配
较
变
取
型
器
A
大
压
t
对
变
到
，
、u
囚
一
非
A
斗
介
动
8
对
件
流
取
'
元
电值
断
定
数
小
速
额
系
较
流
器
靠
取
·
·
电
压
可
可
值
差
变
，
划
d
汀
X
叫
甲
I
lop.cd= Kret1rT 
一般出厂时已调整好，不必作特别计算，
需计算时
K ，，，一一可靠系数，取1. 3-
1. 5;
b. U% 一一变压器调节分接头范围;
fi一一-电流互感器误差，取O. I ; 
b. m% 一一考虑平衡措施后的变比误差
制动系数计算
I b. U% 
^ 
b. m9毛、
K.. = K..，I 一一一+ fi +一一一
l
国
"j 飞
1∞
J l' 
1∞/ 
Kro值一般大于0.2 ，取0.2-0.3 即可


<!-- p321 -->
然堂之多管我
'f，，"W""" 也已cun
是土豆市l气
Z何"dfr阴阳网友然~{.". VlWW W沼I' ød con 
• 
305 
三、示例
【例7 -1] 
10/0 .4kV 车间配电变压器的保护Q
已知条件:
变压器为S9 型630kVA ，高压侧额定电流为36 .4A ，过负荷系数取3 。最大运行方式下
变压器低压侧三相短路时，流过高压侧的超瞬态电流I2u-max为664.6A。最小运行方式下变
压器高压侧三相短路超瞬态电流IL-min为2750A ，低压侧三相短路时流过高压侧的超瞬态电
流rjk3·min为565A。最小运行方式下变压器低压侧母线单相接地稳态短路电流/22kl' mio 为
8220A (对于Y ，
ynO 接线)、
140ωA
(对于D ，
ynll 接线)。计算中可假定系统电源容量为无
穷大，稳态短路电流等于超瞬态短路电流。
解
(1)电力变压器的保护配置。
1)装设三个LL-llA 型过流继电器和三个变比为
1∞/5 的电流互感器TAl - TA3 ，组成
过电流保护兼作电流速断保护。
2) 装设一个LL -
llA 型过流继电器和一个变比为
1∞0/5 的电流互感器TA4 ，组成低压
侧单相接地保护(当仅按躲过不平衡电流整定时TA4变比应为3∞/5) 。
保护原理见图7-2 。
lOkV 
QFl 
O.38/0.22kV 
|速断及过流|接地|
! 
保护回路
l 
二韭盟量监
电流回路
TA4 
la IEJz 
. + wc 
-
KAl 
, 
仔飞
-
XBl 
F电
至跳闸回路
图7-2
配电变压器保护原理
KAl - KA3一过电流继电器LL - llAllO ö 
-
同
时
KAeZ n KAef 
'3 KE ... 
、
-
N 
KEl一过电流继电器LL - ll AllO ö XBI 、
XB2一连接片ö
FUl一熔断器. 6A 
(2)
整定计算。
1)过电流保护:保护装置的动作电流
K.d1TT 
• 
_ 
• 
3 x 36.4 
/OP' K = Krel Kjx 古吉= 1. 3 x 1 x 日瓦药=
8 .4 (A) ，取9A
保护装置一次动作电流
TA 
_ 
20 
/Op = /叭27=9XT= 瞅A)
国


<!-- p322 -->
306 
工业与民用品:品手册阳气Z叫什阳MFmwmgdm 川阴丰收悲时黯
保护装置的灵敏系数
K 
I弘2. min 
0. 866 rí k3• min 
0.866 x 565 
=一一一一一=
r 
_.-
..•••• = 
:-~; - -- = 2.72 > 1.5 
c 
C 
-
180 
op 
保护装置的动作时限取0.5 月。
2)
电流速断保护:保护装置的动作电流
r;k3
…ax 
_ 
_ 
_ 
664.6 
1 op' K = Krel Kjx 二元旦旦=1.5xlx 万= 49.8(A) 
瞬动电流倍数(电流速断保护装置动作电流与过电流保护装置动作电流之比)为
半=
5 执取6 倍
保护装置的灵敏系数
Ksen 
f'1k2 'min 
0 . 866 f'1k3 .min 
0.866 x 2750 
= ..... '"" ........... "'" '" -;....., 
2.2 > 2 
-
lop 
lop 
-
180 x 6 
根据上述计算，装设LL -
11A/I0 型过流继电器。
3) 低压侧单相接地保护:利用高压侧三相式过电流保护兼作单相接地保护，其灵敏系
数(对于Y ，
ynO 接线变压器)
Kooo = 1叩. mln 
-二
sen -
1 
'op 
2 
1 22kl. min 
2 
8220 
= 
')(一一-一= 
x
一一一一._
= 1. 16 < 1. 5 
3 ^ 
L_nT 
-
3 ^ 
___ 
10
、
J 
-
180 x 一-
0.38 
不满足要求，故应装设专用的零序过电流保护，其动作电流:
o . 2512rT 
• 
~ 0 . 25 x 909 
按躲过不平衡电流整定
10川
Krel丁;7=1.2 ×丁蔽了= 4.55 (A) ，取5A
保护装置的一次动作电流
I叩= 10p'KnTA = 5 x 3∞15 = 3∞
(A) 
按与低压出线熔断器保护配合整定(见图7 - 14) 
10p'K = lO(A) 
TA4的变比10∞15 ，故保护装置一次动作电流
lop = 10 x 1000/5 = 2oo0(A) 
保护装置的灵敏系数
Ksen 
I句句1c1 • m… 
8220 
-羊2υ旦.一-一= 4.11 > 1.5 
lop 
-
2000 -
.... , 
故装设LL -
11A/10 型过流继电器，保护装置的动作时限采用0.580
利用高压侧三相式过电流保护兼作低压侧单相接地保护(对于D ，
yn11 接线变压器)，
其灵敏系数
@ 
过电流保护装置采用LL 型过流继电器时的动作时限，除注明者外，均为10 倍动作电流的动作时间。


<!-- p323 -->
多采堂之多管我
叫唰'cdtu 汀
没J骂市l气
Z性"d仔四网友栩1"" VlWW W沼qld
塑皇显差1壁
307 
K-I2?-min 
-二
sen 
y 
~ 
122k1 'min 
-3
×
IopFZT 
~ 
14060 
3
×
10 
180 x 一一一
" 0.38 
= 1.71 > 1.5 
- op 
满足要求。
[例7 - 2] 
35/6.3kV 降压变压器的差动保护。
已知条件:
变压器为SF9 -
16∞0 型160∞kVA。高压侧额定电压为35kV ，低压侧额定电压为6.3kV ，
Y , dll 接线，
Uk % = 8 0 
35kV 母线归算至平均电压37kV 的三相短路电流:最大运行方式为
3570A ，最小运行方式为2140A。最大运行方式下6.3kV 母线三相短路，归算至平均电压
6.3kV 的短路电流为9786A 。最小运行方式下6.3kV 母线两相短路，归算至35kV 侧的短路电
流为1099Ao
6.3kV 侧最大负荷电流为
1∞OA 。
解
(1)差动保护配置。装设三个BCH-2 型差动继电器和高压侧三个变比为6∞/5 的
电流互感器，低压侧装设三个15∞/5 的电流互感器。
(2)
整定计算。
1)算出变压器各侧额定电流，选出电流互感器和确定其二次回路额定电流。计算结果
见表7 -
11 。
表7 -11 
变压器各侧额定电流及互感器选择
序
号
数
值
名
称
各
侧
数
值
35kV 侧
6.3kV 侧
变压器各侧额定电流
(A)
16000 =264 
16000 = 1466 
.f3 x 35 
.f3 x 6.3 
2 
电流互感器接线方式
A 
Y 
3 
选择电流互感器一次电流的计算值
(A)
.f3 x 264 = 457 
1466 
电流互感器变比
600 
15∞ 
=3∞ 
4 
5-120 
5 
5 
电流互感器二次回路额定电流
(A)
ψ·3v1x20 264 =3.81 
1466 
3∞ = 4.89 
由表7 -
11 中可看出，
6.3kV 侧电流互感器的二次回路额定电流大于35kV 侧，因此
6.3kV 侧为基本侧(第I 侧)。
2) 计算保护装置6.3kV 侧的一次动作电流:按躲过最大不平衡电流条件
lop = K时(Ktx ð.f + ð. U + ð.f') Ik.max 
= 1. 3 x (1 x 0.1 + 0.05 + 0.05) x 9786 = 2544(A) 
按躲过励磁涌流条件
lop = 1.3/,T = 1. 3 x 1466 = 1906(A) 
