按躲过电流互感器二次回路断线条件
lop = 1.3lfll' max = 1.3 x 1∞o = 13∞(A) 
因此，应该按躲过外部故障最大不平衡电流条件，选用6.3kV 侧一次动作电流
lop = 
2544A 。
3) 确定线圈接法及匣数:平衡线圈I
、
H 分别接于6.3kV 及35kV 侧。
基本侧
(6.3kV) 二次动作电流
第l


<!-- p324 -->
3回
工业与民用蝉辫手册叫…凹网友割1"" VlWW…叫……
Kix/ oD 
1 x 2544 
1 1 .川=干旦=τ^^一= 8.48(A) 
墨
nTA.l
基本侧
(6.3kV)
的计算臣数
选择基本侧的实用臣数
AWo 
60 
W l'c =一一一一=一一=
7.08( 臣)
11 'op'K -
8 .48 
W 1 'sy = 7 匣
其中差动线圈实用匣数W C • sy = 6 臣，平衡线圈I 实用臣数W 1 'ph' 町=
1 匣。
在实用臣数下，
6.3kV 侧继电器动作电流为
AWn 
60 
1 1 川=可工=于
=
8 们(A)
4)
确定35kV 侧继电器平衡线圈的臣数
WH Phc=WI svt 一Wc . sy
= 7 x ~:~i - 6 = 2.98( 匣)
确定继电器平衡线圈H 实用匣数为W n 'ph'sy = 3 臣。
5) 计算由于实用臣数与计算臣数不等而产生的相对误差b.f'
b.f' = W 1I 'ph-c - W 1I 'ph-sy 
2.98 - 3 
-一一一一一= - 0.0022 
W 
TT .~.牛
Wo.ov
- 2.98 + 6 
U 'pn'c 
,. c'sy 
因为
b.f' < 0.05 且相差很小，故不需核算动作电流。
6) 初步确定短路线圈抽头:选用3-3 抽头。
7) 计算最小灵敏系数:变压器6.3kV 侧两相短路时变压器35kV 侧流入继电器的电流
1 k 
r;;. 
1099 
I叶K = .f3二k
=.f3
x 一一= 15. 86( A) 
TA .ð. 
-
，~ " 
120 
35kV 侧继电器动作电流
AWo 
60 
Iop-K= 
U 
-一一一= 6.67(A) 
W n 'ph' 町+ Wc • sy 
-
3 + 6 
计算最小灵敏系数
K-lzv15.86 
-c旦主-一一一= 2.38 
sen-mm 
Iop-K-6.67 
故最小灵敏系数满足要求。
第三节
6 -10kV 线路的保护
一、保护配置
6 -
lOkV 线路的继电保护配置见表7 -
12 。
二、整定计算
6 -
lOkV 线路的继电保护整定计算见表7 -
13 。


<!-- p325 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con 第1号?虽曾协主营电嗦护和启动装置
309 
表7-12
6 -10kV 线路的继电保护配置
保护装置名称
被保护线路
备
注
无时限电流速断保护①
带时限速断保护
过电流保护
单相接地保护
单侧电源
当无时限电流
当过电流保护的时限不
自重要配电所引
根据需要装
大于0.5 - 0.7. ，且没有保
放射式单园
速断不能满足选
装设
出的线路装设
设
护配合上的要求时，可不
线路
择性动作时装设
装设电流速断保护
①无时限电流速断保护范围，应保证切除所有使该母线残压低于509配时ω% 额定电压的短路。为满足这一要求，必
要时保护装置可无选择地动作，并以自动装置来补救。
亵7 -13 
6 -10kV 线路的继电保护整定计算
保护名称
符号说明
汁算项目和公式
保护装置的动作电流(应躲过线路的过负荷电流)
Krel一一可靠系数，用于过电流保护时，
DL 型和GL 型继电器分别取1. 2
和1. 3 ，用于电流速断保护时分
别取1. 2 和1. 5 ，用于单相接地
保护时，无时限取4 -
5 ，有时
限取1. 5 句2;
Kjx一一接线系数，接于相电流时取
1 , 
接于相电流差时取..{3;
K，--继电器返回系数，取0.85;
1I TA
电流互感器变比;
I萨③一一线路过负荷(包括电动机起动
所引起的)电流，
A;
12k2 'min一一最小运行方式下，线路末端两
相短路稳态电流，
A;
I叩一一保护装置一次动作电流，
A , 
1叩
L. 
I∞'K = Kre，K恨7二-
A 
^rnTA 
保护装置的灵敏系数(按最小运行方式下线路末
过电流保护
|端两相短路电流校验)
h川
km=L丁一」王军1. 5
• ., 
保护装置的动作时限，应较相邻元件的过电流保
护大一时限阶段，一般大。.5ω0.7.
保护装置的动作电流(应躲过线路末端短路时最
大三相短路电流①②)
无时限电流
速断保护
ItM ，一，
1_.. = K..，K 阿」旦
''''ØA
A 
? "'FETA 
,
nTA 
.叩-K KJ军'
保护装置的灵敏系数(按最小运行方式下线路始
端两相短路电流校验)
l 'ík3' max一一，最大运行方式下线路末端三相
短路超瞬态电流，A; 
I'ium一一最小运行方式下线路始端两相
短路超瞬态电流@，
A ，
K 
I1号'mm
-二飞
'回，
~ 
. ., 
保护装置的动作电流(应躲过相邻元件末端短路
时的最大三相短路电流或与相邻元件的电流速断保
护的动作电流相配合，按两个条件中较大者整定)
K，.--配合系数，取1. 1 ; 
1..，.3一一相邻元件的电流速断保护的一
次动作电流，A; 
13k3 .m国一一最大运行方式下相邻元件末端
三相短路稳态电流，A; 
Icx一一被保护线路外部发生单相接地
故障时，从被保护元件流出的
电容电流，
Ag
I a.一一电网的总单相接地电容电流⑤，
A 
带时限电流
速断保护
AA 
U-
EA 
U
-
时
3-
，
，
咱
X 
K 
K 
--
K 
呻
,z 
或
人.V
K....K;~鸟'3
A 
'.‘--
.., nTA 
保护装置的灵敏系数与无时限电流速断保护的公
式相同
保护装置的动作时限，应较相邻元件的电流速断
保护大一个时限阶段，一般大0.5-0.7.


<!-- p326 -->
系婆豆豆多管我
310 
工业与民用最单在计手册旧呐叫什阳网友iË'J{"" VlWW W叫
保护名称
户
-
明
说
号
符
计算项目和公式
保护装置的一次动作电流(按躲过被保护线路外
部单相接地故障时，从被保护元件流出的电容电流
单相接地保|及按最小灵敏系数1. 25 整定)
护
lop 注K"，/cx
A 
和
A 
U---5 
--2 
EI 
FU-''-
rq 
叩
,, 
①如为线路变压器组，应按配电变压器整定计算;
②当保证母线上具有规定的残余电压时，线路的最小允许长度按下式计算
K,
ßK, + ÝT工ß2 士王i
斤+ß'
l im- ß+J守(1+介l
mln 
Rl 
1 +卢2
式中
K, 
计算运行方式下电力系统最小综合电抗X X' mÍn上的电压与额定电压之比;
P一一每千米线路的电抗X ，与有效电阻R ，之比;
K , 
母线上残余相间电压与额定相间电压之比，其值等于母线上最小允许残余电压与额定电压之比，取
0.6; 
R ，一一每T 米线路的有效电阻，O/kIIl; 
Xx'min
按电力系统在最大运行方式下，在母线上的最小综合电抗，。;
Krel 
可靠系数，一般取1. 2; 
r一表示电力系统运行方式变化的系数，其值等于电力系统最小运行方式时的综合电抗X 幡x' max与最大运
行方式时的综合电抗X *x- min之比。
③电动机自起动时的过负荷电流按下式计算
19b = Kgb/..., = 
l 
x 
g '' 
S.T 
Uk + Z 椅u +一一.. 
K"S .a, 
式中
1,. ,j 
线路工作电流，A; 
K吵一一需要自起动的全部电动机，在起动时所引起的过电流倍数;
Uk一一变压器阻抗电压相对值;
Z. u一一以变压器额定容量为基准的线路阻抗标么值;
S ，r一一变压器额定容量，
kVA; 
SM~一一需要自起动的全部电动机容量，
kVA; 
K"一一电动机起动时的电流倍数。
④两相短路超瞬态电流I'k2等于三相短路超瞬态电流
l"u的。.866 倍，三相短路超瞬态电流即对称短路电流初始值;
⑤电网单相接地电容电流计算，详见第四章。
10kV 
800kVA 
一
示例
J 
一、
[> 3 x 185mm2 
L=lα)()m 
~ 
[例7 - 3] 
总降压变电所引出的
10kV 电缆线路的保护，线路接线如图
总降压
变电所
7-3所示。
已知条件:
图7 - 3 
lOkV 电缆线路的接线
考虑电动机起动时的线路过负荷电
流
/gh为350A。最大运行方式下，总降压变电所母线三相短路超瞬态电流
IFiu-mM 为5500A ，
配电所母线三相短路超瞬态电流
I'ju-max为5130A ，配电变压器低压侧三相短路时流过高压侧
的超瞬态电流
IK3·max 为820A。最小运行方式下，总降压变电所母线三相短路超瞬态电流
配电所


<!-- p327 -->
多豆豆豆多管我
叫唰'cdtu 汀
没J骂咽气
fp"，dfrp.f'网友栩1"" VlWW W邵ød con 
护和启动装置
311 
I12·min为4580A ，配电所母线三相短路超瞬态电流
I'í日'mlß为4320A ，配电变压器低压侧三相
短路时流过高压侧的超瞬态电流
I'jk3·min 为796Ao
10kV 电网的总单相接地电容电流
Ic~ 为
15Ao lOkV 电缆线路电容电流!cx为1. 4A。下一级配电变压器过电流保护装置动作电流
Iop.3
为150A 。
计算中可假定系统电源容量为元穷大，稳态短路电流等于超瞬态短路电流。
解
(1)保护配置
1)由于无时限电流速断保护不能满足灵敏系数要求，故装设三个DL -
31 型电流继电
器、一个SS - 94/22 型时间继电器和三个变比为3∞/5 的电流互感器组成带时限电流速断保
护。
2) 装设三个DL- 31 型电流继电器，一个SS - 94/22 型时间继电器和三个变比为300/5
的电流互感器组成过电流保护。
3) 装设零序电流互感器及与其配合的继电器组成单相接地保护，动作于信号。
lOkV 线路保护原理见图7-4 。
(2)
整定计算。
阳
?
〈
-
接地保护
电流回路
QF1 
TA1 到
TA2 >1
TA3 
A
蛐
寸
AA 
T 
或
接地信号装置
保护跳闸|时限电流速断|
过电流
|接地信号
保护回路
+wc 
+WS 
至跳闸回路
KS3 
v、
WPS 
第l
1FU22 
-wc ←~ I 
1-
'回I
.、
KT2D 
KS3 
。。
图7 - 4 
lOkV 线路保护原理
KA1 - KA3一电流继电器，
DL-31120 型;
KA4 - KA6一电流继电器，
DL -
31110 型;
KT1、Kη一时间继
电器，
SS - 94122 型1I0V;
KE1一接地继电器，
DD -
11/60 型;
KS1 、
KS2-DX - 31B/1 型信号继电器;
KS3-DX - 31B/ 1I0 型信号继电器;
XB1 、
XB2一连接片;
FU1 、阳2一熔断器，6A 
国


<!-- p328 -->
没J骂市l气
Z性"d仔阳网友栩1"" VlWW W邵fld cOn' 
{又失闷汉学习主悲诸纪建黯
然堂之多教&
工业与民用配电设4子手册
312 
1)无时限电流速断保护:
保护装置的动作电流
r;…
5130 
Iop k=kmlkjxJr=13 ×
1 ×百=
111(A) 取110A
保护装置一次动作电流
TA 
.. _ 
60 
Iop=Iopdi=110 × T=66∞(A) 
保护装置的灵敏系数
f'1l<2" min 
0 "866 f'1I<3" min 
0.866 x 4580 
一一一一-
-
=O .601
< 2
L 
-
L 
6600 
。p
- up 
K sen -
无时限电流速断保护不能满足灵敏系数要求，故应装设带时限电流速断保护。
2) 带时限电流速断保护:保护装置的动作电流
f 3k3 "max 
• ~ 
• 
820 
lop" K = Krel Kjx 吃?=凡A
取20A 。
保护装置一次动作电流
TA 
__ 
60 
lop = 1川27=20 × T=1则A)
保护装置的灵敏系数
('1…
0. 866 f'1k3 'min 
0.866 x 4580 
K.en = 二芋旦L=
, 
= 
，叫m
=3.3
> 2
.op 
"'op 
----
装设DL- 31120 型电流继电器。
保护装置动作时限取0.58 。
3) 过电流保护:按躲过过负荷电流条件计算保护装置的动作电流
I.~ 
. _. 
350 
I川。叩叭
P川K = ιM
川
lK
尚
Kκ
Kjx K 
按与下一级配电变压器过电流保护装置的动作电流相配合条件计算保护装置的动作电流
150 
lop.K = Kco K斗:?=1lxl ×百= 2.75(A) 
由于前者计算结果较大，故按该计算结果整定，取9A 。
保护装置一次动作电流
…
60 
lop = lop.K 去= 9 x 
V
1
V = 540(A) 
保护装置的灵敏系数:
在线路末端发生短路时
>
ny 
瓦
U
A
U
一
句
'
&
-
A
『
一
x
一
帕
瓦
U
-
n
u
一
loc,._;" 
f"
k?~;n 
0. 866 fí k3' min 
k n= 」主:=Jtf=
在配电变压器低压侧发生短路时(后备保护)
f' 3k2. min 
0.866 f3 k3' min-0.866 x 796= 1.28> 1.2 
7;7=Iop-540 
K 
E 
I3号-mzn­
-二-
sen 
I -op 


<!-- p329 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW Will'Ød cOO' 第地肇叫继穆保护和启动装置
313 
装设DL -
3 1/ 10 型电流继电器。
保护装置的动作时限应与配电变压器
(8∞kVA)
的LL 型过电流继电器的反时限部分相
配合，取1.28 0
4) 单相接地保护:按躲过被保护线路电容电流条件计算的保护装置动作电流
lop
主~ K时1cx = 5 x 1. 4 = 7 ( A) 
按满足最小灵敏系数条件计算的保护装置动作电流
lc.'i. - lcx 
15 - 1.4 
lop ~ - ... 丘F一」土=-7丁7一= 1O.9(A) 
sen 
保护装置的动作电流取10
(A) ，满足
IJ -
1>75 型零序电流互感器及DD -
1 1/60 型继电
器的灵敏系数要求。
四、线路纵联差动保护
线路纵联差动保护是利用导引线传送信息，比较线路两侧流过电流的幅值和相位的保
护。其特点是快速保护线路全长;不受单侧电源运行方式的限制和影响;不受电力系统振荡
的影响;能正确反应被保护线路上发生的任何类型短路故障;装置构成简单，运行可靠，维
护工作量少，投运率高。在中压电网中，短距离线路的一般电流保护不能满足动作的快速性
和灵敏性要求时，则应用纵联差动保护。
纵联差动保护装置采用环流法接线的特点是线路两侧的电流回路按同极性关系连接(由
母线流向线路为正方向)。在正常运行及外部故障时，差动回路中有环流流过。当忽略线路
电容电流时，则流经两侧电流互感器的电流相等，因此继电器中的电流为零，保护不动作。
而内部故障时，保护快速动作。
纵联差动保护主要包括差动元件、电压或电流闭锁元件、导引线监视元件、逻辑元件等
主要部分，通过导引线将两侧装置连接起来，以实现线路两侧的电流幅值和相位比较。为了
减少导引线的数量，简化保护接线及较容易地对导引线监视，通常利用交流电流综合变流器
将三相电流输入变成单相电流输出。综合变流器实质上是一个将三相电流变成单相电流的变
换装置，因此一次绕组带有抽头，电流互感器的U 、
V 、
W 、
N 相分别接人相应抽头。由于
各相至中性点的励磁匣数不等，因此在三相平衡时铁芯中的综合磁通不为零，在二次绕组中
将感应出电动势。图7-5 表示出三相平衡输入时的相量图。其他各种故障形式下的相对灵
敏系数见表7 -
14 。
n+2 
N 
二次
1 
1 
n 
UVW 
N 
lu 
国
iiI
(a) 
(b) 
(c) 
国
图7-5
综合变流器
(a) 综合变流器原理图;
(b) 三相电流相量图;
(c) 变流器磁通相量图


<!-- p330 -->
回
第
℃
嚣
阳
工业与民用甜棋手册……网友割1"" VlWW…叫……
此外由于导引线的阻抗远大于电流互感器二次侧所允许的阻抗值，因此利用综合变流器
变流比可大为减小导引线在电流互感器二次侧的阻抗值。
表7-14
综合变流器在不同故障情况下的相对灵敏系数
故
障
形
式
UVW 
UN 
VN 
WN 
UV 
vw 
WU 
n=3 时相对灵敏系数
J3 
5 
4 
3 
2 
n=2 时相对灵敏系数
J3 
4 
3 
2 
1 
2 
(1) ZCD -
lA 、
LCD -
3 、
LCD -
12 型线路纵联差动保护装置的整定值有0 .4/，、
0.8/ ，、
1.3/ ，三种
(LCD -
12 型只有0 .4/，和0.8/，两种)，
1 ，为保护装置的额定电流，有5A 和lA 两
种
(LCD-12 型只有5A 一种)。该整定值系指线路由短路容量相同的双侧电源供电时，线路
内部故障情况下，保护装置所需的动作电流值。
线路纵联差动保护装置具有抵抗不平衡电流的性能，因此当不考虑辅助导线断线时，可
以采用0 .4/，的整定值。当考虑辅助导线断线时，采用0.8/ ，和1.3/，。如果0.8/ ，和1.3/ ，的
整定值不能满足灵敏性要求时，可以采用电压闭锁装置，从而可以采用较小的整定值0 .4/，.
使动作电流降低。
(2) 线路纵联差动保护装置在线路由短路容量相同的双侧电掘供电时，不同短路故障情
况下的动作电流及保护整定值见表7 -
15 。
线路由单侧电源供电时，保护装置的动作电流为线路由双侧电师、供电时保护装置的动作
电流的3 倍。
线路纵联差动保护装置的相对灵敏系数见表7 -
16 。
表7 -15 
线路由短路容量相同的双侧电源
供电时，不同短路故障情况下的动作电流及整定值
表7 -16 
线路纵联差动保护装置
的相对灵敏系擞
下列故障形式的动作电流
电流
(为额定电流的百分比，%)
整定值
(% ) 
UVW 
UV 、
VW
WU 
一相短路
两相短路
两相短路
0.4 
40 
69 
34.5 
0.8 
80 
138 
69 
1.3 
130 
225 
112.5 
故
障
形
式
电源
情况
UVW 
UV 、
VW
WU 
一相短路
两相短路
两相短路
双侧电源
1 
1/2 
1 
单侧电源
113 
116 
113 
线路纵联差动保护的灵敏系数可由下式求得
k 
ksen-xd 
IK3·mIEE 
-一.
m-FZTA 
KIE 
(7 - 2) 
式中
1k3 ' min一一一线路保护区内最小三相短路电流，
A;
Kse川d一一相对灵敏系数，见表7 - 16; 
nTA一一电流互感器变比;
K一一保护装置的整定值，一般取0 .4、
0.8 或1. 3; 
1，--保护装置的额定电流。
一般线路纵联差动保护只能在1k3 ' min > 6 - 81α( 正常负荷电流)时采用。


<!-- p331 -->
然堂之多管我
'f，，"W""" 也已cun
是土豆市l气
Z何"dfr阴阳网友然~{.". VlWW W沼I' ød con 
护和启动装置
315 
第四节
6 -10kV 母线分段断路器的保护
一、保护配置
6 -
lOkV 母线分段断路器的继电保护配置见表7 -
17 。
表7 -17 
6 -10kV 母线分段断路器的继电保护配置
保护装置名称
被保护设备
备
注
电流速断保护
过电流保护
不并列运
仅在分段断路器
(1)采用反时限过电流保护时，继电器瞬动部分应解除;
行的分段母
合闸瞬间投入，合
装设
(2) 对出线不多的E 、田级负荷供电的配电所母线分段断路
线
闸后自动解除
器，可不设保护装置
一
整定计算
一、
6 -lOkV 母线分段断路器的继电保护整定计算见表7 -
18 。
表7 -18 
圄
I
保护名称
6 -10kV 母线分段断路器的继电保护整定计算
计算项目和公式
符号说明
保护装置的动作电流(应躲过任一母线段的最大负
荷电流)
A 
i
川
K 
K 
--
K 
叩
,, 
Kre1-一一可靠系数，取值同表7 - 12; 
Kj 1.一一接线系数，取值同表7 - 12; 
K ，一一继电器返回系数，取0.85;
lfu一一一段母线最大负荷(包括电动机自起
过电流
保护
保护装置的灵敏系数(按最小运行方式下母线两相
短路时，流过保护安装处的短路电流校验。对后备保
护，则按最小运行方式下相邻元件末端两相短路时，
流过保护安装处的短路电流校验)
动引起的)电流，h
IL，).~嗣
K,en =亏工::: ;;. 1. 5 
.0. 
nTA一一电流豆感器变比;
I k1. min一一最小运行方式下母线两相短路时，流
过保护安装处的稳态电流，
A;
13 k1 'min一一-最小运行方式下相邻元件末端两相短
路时，流过保护安装处的稳态电流，
9& 
、
F
U
τ
 
K 
A; 
保护装置的动作时限，应较相邻元件的过电流保护
电流速
断保护
保护装置的动作电流(应按最小灵敏系数2 整定)
10.一保护装置一次动作电流，A ，I叩= lap 在
IPb mm一一最小运行方式下母线两相短路时，流
过保护安装处的超瞬态电流①，
A
大一时限阶段，一般大0.5 - 0.7. 
I 
旦旦
叩.K
:S;
2nTA 
第l
① 两相短路超瞬态电流
I'u等于三相短路超瞬态电流l"k3的0.866 倍，三相短路越瞬态电流即对称短路电流初始值。
t 
三、示例
[例7 -4] 
配电所6kV 母线分段断路器的保护。
已知条件:
一段母线最大负荷(包括电动机起动所引起的)电流I他为350A。最大运行方式下母线
自


<!-- p332 -->
316 
主业主民用品品手册…叫什四川F…z川剧附……
三相短路超瞬态电流
I'」-max 为5130A o 最小运行方式下母线三相短路超瞬态电流
I'i3·mm 为
4320A ，相邻元件末端三相短路时，流过保护装置的三相短路超瞬态电流
1 1日. mm 为796A。计
算中可假定系统电源容量为无穷大，稳态短路电流等于超瞬态短路电流。
解
(1)保护配置。装设三个LL- llA 型过电流继电器和三个变比为3∞/5 的电流互感
器组成过电流保护，过电流继电器瞬动部分解除。
6kV 母线分段断路器保护原理见图7-6 。
6 - IOkV 1 段
6 - lOkV II 段
Ll • L2 • L3 
Ll • L2 • L3 
TA3 
|控制小母线
l
| 
断器
I 
, IE豆12
,. + wc 
过最哺
什吨KA主
至跳闸回路
图7 - 6 
6kV 母线分段断路器保护原理
KAI - KA3 
过电流继电器.
LL -
I1 A/ lO型:"l一信号继电器.
DX-3IB/IA 型，
XBI一连接片;FUI一熔断器. 6A 
(2) 整定计算。过电流保护:按躲过任一母线段的最大负荷电流条件，计算保护装置动
作电流
1 fh 
• _. 
350 
lop'K == K时Kjx τ'
[ll
-1. 3x1x Aτ7-7A=83(A) 
取9Ao
保护装置一次动作电流
nTA 
Iop=Iop-KZf 
--JX 
60 
== 9 x V1
V 
== 540(A) 
保护装置的灵敏系数
山
;n
1 'k2. m;n 
0 .8661 'k2 'min 
0.866 x 4320 
K..~ ==二乓卫=千卢L=
, 
-
=6.9
> 1.5
'-_ 
L 
540 
"'op 
-op 
-op 
1'3k2 'm;n 
0 .8661 飞k3 'min
0.866 x 796 
K..~
一一一-一一一一一-
-
=1.28
> 1.2
。p-Iop-Iop-540
装设LL- llA/lO型过电流继电器。
保护装置的动作时限应较相邻元件的过电流保护大一时限阶段，取1. 08 。
第五节
6 -10kV 电力电容器的保护
保护配置
一
、
6 -
lOkV 电力电容器的继电保护配置见表7 - 19 0 


<!-- p333 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con 第也肇巧主继喀镣护和启动装置
317 
表7-19
6 -10kV 电力电容器的继电保护配置
保护装置名称
被保护陆有短
?性线不开口一
过电流
过负荷
横差
过电压
低电压
单相接
备
注
设备
的速
国F衡电流l 角电压
保护
保护
保护
保护
保护
地保护
保护
保护
保护
对电容器内部故障及
当电压可
当电容器组的容
其引出线短路采用专用
能超过110%
电容器与量在
4∞kvar 以内
电容器组
装设
装设
宜装设
宜装设
支架绝缘时时，可以用带熔断
的熔断器保护时，可不
额定值时，
可不装设
器的负荷开关进行
装设
宜装设
保护
一
整定计算
一、
6 -
lOkV 电力电容器组的继电保护整定计算见表7 - 20 。
6 -10kV 电力电容器组的继电保护整定计算②
表7 - 20 
寸
保护名称
计算项目和公式
符号说明
保护装置的动作电流(应按电容器组端部引线发生
t 两相短路时，保护的灵敏系数应符合要求整定)
带有短
t
延时的速
断保护
I'，一
Iopo K 运丁亏卫，
• Kjx 
~.‘ TA 
保护装置的动作时限应大于电容器组合闸涌流时间，
为0.2s 及以上
保护装置的动作电流(应按大于电容器组允许的长
期最大过电流整定)
t
一
明
，
-
V
工
K-K 
k 
m 
k 
= 
VA 
P 
,, 
过电流
l
保护装置的灵敏系数(按最小运行方式下电容器组
保护
l 端部两相短路时，流过保护安装处的短路电流校验)
K!M!'n = 乌二旦m 主1. 5
'op 
保护装置的动作时限应较电容器组短延时速断保护
的时限大-个时限阶段，一般大0.5 向0.7s
保护装置的动作电流(应按电容器组负荷电流整定)
过负荷
保护
--A 
d
一
町
,,‘
-z 
-k 
x 
k 
e 
r 
k 
--
K 
叩
,, 
保护装置的动作时限应较过电流保护大一时限阶段，
一般大0.5s
K 
电流差时取.{j;
nTA 一一电流互感器变比2
I12·mm一一最小运行方式下，电容器组端部两相短
路时，流过保护安装处的超瞬态电
流①，
A;
Krel-一可靠系数，取1. 2;
K，--继电器返回系数，取0.85 ; 
K院一一过负荷系数，取1. 3; 
Iι一一电容器组额定电流，
Ag
K~"一一保护装置的灵敏系数
国
国


<!-- p334 -->
E
M
国
318 
工业与民用品品手册一…
续袤7 - 20 
保护名称
符号说明
横联差
动保护
(双三角形
接线)
计算项目和公式
保护装置的动作电流(应躲过正常时，电流互感器
二次侧差动回路中的最大不平衡电流，及当单台电容
器内部50% -70% 串联元件击穿时，使保护装置有一
定的灵敏系数，即K.~ "" 1.5) 
I叩
K ;:?: Krel1bp 
A 
I 
QFc 
l 
op'K 运
U ，c (J 丁瓦?可互二
中性线
不平衡电
流保护
(双屋形接
线)
保护装置的动作电流(应躲过正常时，中性线上电
流互感器二次回路中的最大不平衡电流，及当单台电
容器内部509毛- 709毛串联元件击穿时，使保护装置有
一定的灵敏系数，即K sen ;:主1.5)
lop'K ;:声
Krel1bp
A 
3m卢c l'rc 
• 
I叩'K 运瓦，"nTA . 16n[ m( 1 -
ßc) + 卢cl - 5ßcl 
J\ 
开口三
角电j王保
护(单星
形接线)
保护装置的动作电压(应躲过由于三相电容的不平
衡及电网电压的不对称，正常时所存在的不平衡零序
电压，及当单台电容器内部50% - 70% 串联元件击穿
时，使保护装置有→定的灵敏系数，即K"" "" 1. 5 ) 
Uop' K ~ KrelU bp 
V 
URnu571 
rA"n nTV 
V 
-pu 
-ap 
-
句
，
&
-] 
-c 
-
a
μ
-
h-
m
T
一
+
U
一
)
F
U
-
俨
L
β
μ
L
m
u
r
 
句
、
d
-
-
I 
( 
m 
[ 
n 
句
‘
i
v
l 
• 
保护装置的动作电压(按母线电压不超过1109毛额定
过电压|电压值整定)
保护
U叩K = 1. 1U,2 
V 
保护装置动作于信号或带3 - 5min 时限动作于跳闸
低电压
保护
保护装置的动作电压(按母线电压可能出现的低电
压整定)
Uop' K = Kmir. Ur2 
V 
保护装置的一次动作电流(按最小灵敏系数1. 5 整
单相接
l
定)
地保护
IEfg 
op ~ 1.5 
[ bp一一最大不平衡电流.
A.
由测试决定3
0←一单台电容器额定容量，
kvar; 
卢c一一-单台电容器元件击穿相对数，取0.5 -
0.75 ; 
U ，c一一电容器额定电压，
KV;
m一一每相各串联段电容器并联台数;
n一一每相电容器的串联段数;
U bp一一最大不平衡零序电压
•
V.
由测试决定;
U"，h一一电容器组的额定相电压，
V;
nTV一一电压互感器变比;
U ，2-一电压互感器二次额定电压.
V. 其值为
1∞V; 
K miß一一系统正常运行母线电压可能出现的最低
电压系数，一般取。.5 ; 
[C1-一电网的总单相接地电容电流.
A; 
l'rc一一单台电容器额定电流.A
①两相短路超瞬态电流
1':与等于三相短路超瞬态电流/'kJ的0.866 倍，三相短路超瞬态电流即对称短路电流初始值。
②电力电容器组的继电保护整定计算均按未装设专用单台熔断器保护考虑。
三、示例
[例7 -5] 
lOkV 、
750kvar 电力电容器组的保护O
已知条件:
电容器为BWFlO .5 - 25 -
1 型单台容量25kvar ，共30 台。电容器组额定电流为43.3A o


<!-- p335 -->
然柔之多管我
时节气Z制阳网友割1"" VlWW Will'Ød cOO'4魏可奈章内练息保护和启动装置
319 
，_.唰'cdtu 汀
最小运行方式下，电容器组端部三相短路超瞬态电流Ibmm为2750A o
lOkV 电网的总单相接
地电容电流Ic'i.为lOA 。
解
(1)保护配置。
1)装设三个DL- 31 型电流继电器，一个SS - 94/22 型时间继电器和三个变比为50/5
的共用电流互感器组成的短延时速断保护。
2) 装设三个DL- 31 型电流继电器，一个SS - 94/22 型时间继电器和三个变比为50/5
的共用电流互感器组成的过电流保护。
3) 装设一个DL- 31 型电流继电器，一个SS - 94/22 型时间继电器和三个变比为50/5
的共用电流互感器组成的过负荷保护。
4) 装设零序电流互感器及相应的继电器组成单相接地保护，动作于跳闸或动作于信号。
5) 装设DJ - 3112∞型电压继电器作为过电压保护，延时动作于跳闸或动作于信号。
lOkV 电容器组保护原理见图7-7 。
(2)
整定计算。
1)短延时速断保护:保护装置的动作电流
I 
旦旦. min 
1x 0.866 x 275o = 119(A) 
op-K=nuksen-10 × 2 
保护装置的一次动作电流
lopoKnTA 
119 x 10 
100
兰巴二三=一.一= 1190(A) 
P 
Kjx 
动作时限应大于电容器组合闸涌流时间
t ~0.2s 。
2) 过电流保护:保护装置的动作电流
取8A 。
K2h 1rC 
L~.ll = K..IK;y
亏""--二二
叩
n
…
•
r. ^rnTA 
1.3 x 43.3 
= 1.2 x 1 x 丁丁7气士= 7.95(A) 
保护装置的一次动作电流
lopoKnTA 
8 x 10 
L~ =兰主L二一=-7一= 80(A) 
叩
Kjx
保护装置灵敏系数
K 
FlO 
.866 × 2750
年
-
一二二旦
in _ V. OVV ^ '"' -'V = 29.7 > 1.5 
n 
1叩-
80 
-- .. -
动作时限应较短延时速断保护大一时限阶段ð. t = 0.3 - 0.5s 。
3) 过负荷保护:保护装置动作电流
43.3 
I叩K=kmlkJxtL=1lxlxH币。= 5.6(A) 
取6A 。
动作时限应较过电流保护大一时限阶段
ð. t = 0.3 - 0.5so 
4) 单相接地保护:保护装置一次动作电流
'一
5.
10 
1 "... =二旦-一一= 6.7(A) 
-
K.en -
1.5 
保护装置的动作电流大于LJ - 2 型零序电流互感器及配用DD -11160 型接地继电器一次


<!-- p336 -->
320 
工业与民用配蘸盖章册
是主主市l气
Z性"d仔P.f'网友栩1""
v.向ww邵fld co 吁
1.'\', .. 共闷汉学习主悲诸乡立专黯
IOkV 
荷
一
负
­
过
一
流
一
路
电
一
回
过
一
流
阮
一
电
速
一
时
一
延
-
电容器组电压监视及放电回路
QF1 
V 
U 
TA1 )l TA2 )1 TA3 
HLl 
IN 
TVl 
TAl 
TA2 
TA3 
。。
。。
-
-
KV 
W飞
IN 目
E •• 
w 
控制小母线
熔断桥
延时速断保护
l 过电流保护挝负荷保
延时回路
l 延时回路
l 延时回路
l 过电压
保护回路
+WC 
KT2 
KA 
-
-
-
至眺闸回
同
-
图7 -7 
lO kV 电容器组保护原理(三角形接线)
KAI -
KA3一电流继电器，
DL-3112∞型;
KA4 -
KA6一电流继电器，
DL -
31110 型;
KA7一电流继电器，
DL 
31110 型;
KEI 
接地继电器，
DD -
11160 型;
KVI一电压继电器，
DY -
3112∞型;
KM2 、
KM3
中间继
电器，
DZY - 206 -
110川
KTl一时间继电器，
55 -
61 型、
1 -
9998 、- 1IOV;KT2 -
KT4一时间继电器，55-
94/22 型、
11OV; K51 - K55 
信号继电器、
DX - 3IB/IA; KS6、
K57一信号继电器，
DX - 3111 1OV; XBI-
XB5一连接片;
XB6 、
XB7一切换片;而1 、
FU2
熔断器，
6A; F白、
FU6一熔断器，4A; HLl - H口
臼炽
灯四110-15;
HW2 
白色信号灯，
HZZ 一DP- IIOV 
最小动作电流1. 3A ，故满足灵敏系数要求。
5) 过电压保护:保护装置的动作电压
UOp' j( = 1. 1 Ur2 = 1. 1 x 100 = 110(V) 
保护装置动作于信号或带3 - 5min 时限动作于跳闸。


<!-- p337 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW Will'Ød cow 第也牵m继越螺护和启动装置
321 
[例7 - 61 
带串联电抗器的双星形lOkV 电容器组的保护。
已知条件:
电容器组为TBB 型高压并联电容器装置TBB lO - 2400/50BL 型，额定电压lOkV ，额定容
量24∞kvar ，接线方式Y ，
y, y ，共48 个BFM11/，J3 - 50 - 1 W 型电容器，
6 相每相8 个电容
器并联。为抑制5 次以上谐波X L =
(5-6)%Xc 。电网总单相接地电容电流为lOA 。
最小运行方式下电抗器后的三相短路电流为21∞A 。
解
(1)保护配置。
1)装设一个DL- 31 型电流继电器和一个变比为
10/5 的电流互感器组成的中性线不平
衡电流保护，作为电容器组内部故障保护。
2) 装设兰个DL- 31 型电流继电器，一个55 - 94/22 型时间继电器和三个变比为200/5
的电流互感器组成的过电流保护，作为电容器组外部故障保护。
3) 装设零序电流互感器及相应的接地继电器组成单相接地保护，动作于跳闸或动作于
信号。
4) 装设。IJ - 3112∞型电压继电器作为过电压保护，延时动作于跳闸或动作于信号。
5) 利用电压互感器低电压保护触点，作电容器组低电压保护。
10kV 电容器组保护原理见图7-8 。
(2)
整定计算。
1)每相电容器电抗及串联电抗器的电抗
-且已坐
(111 -/3 )2 X 103=5040) 
c = 2 x m • Q -
2 x 8 x 50 
X L = 5%Xc = 5% x 50 .4 = 2.52(0) 
2) 单台电容器额定电流
l'..r _ 立. U:= ( " X c" ) = 
, 
50 ~ ^ x 盟( "^ ;0~ ",.,) = 7 .53(A) 
而
-uLh
A
飞X c -
X L / -
(11/-/3 )2 ~-/3飞50 .4 - 2.521 
3)
中性线不平衡电流保护
I13m卢c1rC
叩K= 瓦ennTA. 6n[ m(1 - ßC) + ßcJ -
5卢c
1 
3x8xO.75x7.53 
= 3.54(A) 
=IE王丽-/5 x 6-=--x-1
C7[-=-87-:(1---=-0----:. 7=-=5"'--) -+-0"-. 75 J - 5 x 0.75 
取4A 。
10 
一次动作电流
Iop=4xz=8(A) 
4) 过电流保护:保护装置动作电流
K_c l.r 
K.h 
U..../ -/3 
lop.K = KrelKjx K干?=krelkJX E?立·正TZ
.L1-r 
'''TA 
.L &r
…TA 
--\.... 
--L 
国
1. 3 
10/ 勾3
X 103 
= 1.2 x 1 x 一一一一一一×
Y 
=5.53(A) 
50 .4 - 2.52 
ιl 
取6A 。
保护装置的一次动作电流
Loo.KnTA
瓦
x 40 
Iop=3瓦旦=气二= 240(A) 
国


<!-- p338 -->
6 - 10kV 
Ll ,L2 ,L3 
ω
阳
阳
谈
谈
飞
俘
问
如
H
民
阵
』
叫
泪
油
南
通
耐
用
导
咽
边
唱
知
如
吐
-
J
叫
F
巾
A
响
可
m
描
写
川
照
选
守
5
4
d
F
R层
建
立
问
A
M
a
|电窑器组电压监阳电归属翩翩
'" 
同
时
TVl 
U 
V 
l 
过电流保护
i 
l 
电流回路
l 
r、.
e、a
TA3 
过电流保护
延时回路
l衡
接地
熔断器
掉牌未复归
也
7
1
2
M
n特
』
U
W
而
川
孙
们
山
南
却
IOkV 电容器组保护原理(双星形接线)
KAl -
KA3一电流继电器，
DL-311 1O型;
KA4一电
流继电器，
DL - 31110 型;
KEl一接地继电器，DD-
llÆO
型;
KVl一电压继电器，
DY -
311200
型;
KM2, KM3一中间继电器，
DZY -
206 型、- 1l0V; 
KTl一时间继电器，
SS -
61 型、
1 - 999S , - 1l0V; 
KT2 、
KT3一时间继电器，
SS -
94122 型、
-lloh
KSl -
KS5一信号继电器，
DX -
31B/IA 型;
KS6 、
KS7一信号继电器，DX - 31B/l lOV 型; XBl - XB5一
连接片;
XB6 、
XB7一切换片;
FUl 、
FU2一熔断器，
6A; FU5 、
FU6一熔断器，4A; HLl -
HL3一白炽灯，
PZllO-1S; HW2一臼色信号灯，KZZ - DP - 110V 
图7-8
叶品导品等ts孙s去
w 
WA 
B 
r、
r、
伊3
p、
+WC 
至跳闸回路


<!-- p339 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
第斗艺章主悲盘曹电喉护和启动装置
323 
保护装置的灵敏系数
Ksen = 
ιz'rn;n 
21∞ 
工工.....一一一= 8.75 > 1.5 
Iop 
240 -
~.， ~ "" 
动作时限
t = O. 3s 。
5) 单相接地保护计算及过电压保护计算与[例7 - 5J 相似，此处从略。
第六节
3 -10kV 电动机的保护
• 
一、保护配置
3 -
lOkV 电动机的继电保护配置见表7 - 210 
表7'- 21 
3 -10kV 电动机的继电保护配置
保护装置名
称
失步
防止非同步冲击
电动机容量
电流速断
纵联差动保护
过负荷
单相接地保护
低电压保护
保护①
的断电失步保护②
(kW) 
保护
保护
当电流速断保护
异步电动机
装设
不能满足灵敏性要
生产过
根据需
<2α〉日
求时装设
要装设
程中易发
单相接地电流〉
生过负荷
异步电动机
装设
5A 时装设，
"" JOA 
时，或起时一般动作于跳闸，
;;?;2α)() 
动、自起
当电流速断保护
5 -
JOA 时可动作于
动条件严
同步电动机
不能满足灵敏性要
跳闸或信号
根据需要装设
装设
重时应装
装设
<2α)() 
求时装设
设
同步电动机
装设
:;.2α)() 
①下列电动机可以利用反应定子回路的过负荷保护兼作失步保护:短路比在0.8 及以上且负荷平稳的同步电动机，
负荷变动大的同步电动机，但此时应增设失磁保护。短路比数据见表7 - 23 0 
②大容量同步电动机当不允许非同步冲击时，宜装设防止电源短时中断再恢复时，造成非同步冲击的保护。
工、整定计算
3 -
lOkV 电动机的继电保护整定计算见表7 -22 。
U
称
-
名
7
护
表
一
保
3-10kV 电动机的继电保护整定计算
计算项目和公式
符号说明
和
K..I.u 
loo"K = Kre1Ki J. --..'-.... 
A 
1'FZTA 
I"HM 
I叩"K = KrelKj J.τ工二二
A 
''''TA 
Krel一一可靠系数，用于电流速断保护时，DL 
型和GL 型继电器分别取1. 4 -
1. 6 和
1. 8-2.0。用于差动保护时取1. 3 。用
于过负荷保护时动作于信号取1. 05 ，
动作于跳闸取1. 2;
Kj，-一一接线系数，接于相电流时取1. 0 ，接于
相电流差时取..{j;
n TA一一-电流互感器变比:
I'M一一电动机额定电流，
Aa
K" 一一电动机起动电流倍数飞
国
保护装置的动作电流:
异步电动机(应躲过电动机的起动电流)
电流速断保护
流
电
动
起
A
的
U
机
剧
'
川
-
u
动
山
山
ι
n
且
榆
飞
过
昨
J
躲
机
K
应
动
卢
(
电
旷
机
时
I
动
路
电
短
步
部
同
外
或
liJ 
由


<!-- p340 -->
然堂之多管我
324 
工业与民用配道诺骨手册
旧呐附阳网友街)1"" VlWW Will'Ød con
川闷汉学习主悲阳酣
续表7 - 22 
保护名称
电流速断保护
计算项目和公式
保护装置的灵敏系数(按最小运行方式
下，电动机接线端两相短路时，流过保护
安装处的短路电流校验)
2 
14 
2
叩
'
u
τ
·
·
·
·
 
K 
纵联差动保护
(用BCH -
2 型差
动继电器时)
保护装置的动作电流[应躲过以下三种
情况最大不平衡电流:①电动机起动电流;
②电流互感器二次回路断线;③外部短路
时同步电动机输出的超瞬态电流]
K_.Lu 
(J) 
1叩-fkmlktxAiEPi--tA
'''TA 
(ω2
纣)
lop
句叩叭卢
'p'
~川
2川叶"K俨=才
KrelιK
ωTA 
I',M 
(3) 
1叩K = K,,, Kt.!::.fK j. n~'" 
A 
HTA 
确定继电器的差动线圈及平衡线圈的匣
数
AWn 
wc=Et 
Wc~Wl.ph 町+ WC - S}' 
Wn'ph' ,y= W['ph 勾
确定短路线圈的抽头:一般选取抽头3-
3 或
2 -
2 ，对大容量电动机(如容量王军
5∞OkW)
可选取2-2 或
l 自
l 。
保护装置的灵敏系数(按最小运行方式
下，电动机接线端两相短路时，流过保护
装置的短路电流校验)
K___ = 
sen 
I 咄.sy+ W C- Sy _ Kjx l'~主旦旦
二二王二旦:旦旦;;.2
AWo 
nTA 
符号说明
l'OM一一同步电动机接线端三相短路时，输出的
超瞬态电流@，
A;
Ibmn 
最小运行方式下，电动机接线端两相短
路时，流过保护安装处的超瞬态电流@，
A; 
lop一一保护装置一次动作电流，
A. 
lop 
h主旦生
Kjx 
' 
K tx-一电流互感器的同型系数，取0.5;
!::.f'- 电流互感器允许误差，取O. 1 ; 
AWo 
继电器的动作交臣，应采用实测值，如
元实测值，则可取60;
W，~-差动继电器线圈计算阻数;
W[
卢. 'Y一一第一平衡线圈的实用匣数;
Wc . sy一一差动线圈的实用臣数;
Wn'ph'sy 
第二平衡线圈的实用臣数;
K, 
继电器返回系数，取0.85;
1"一一电动机实际起动时间，的
lop 
保护装置动作时限，
般选为
10- 155, 
应在实际起动时校验其能否躲过起动时
间s
I CM 
电动机的电容电流，
A ，除大型同步电
动机外，可忽略不计，大型同步电动机
的电容电流计算见本节之六;
Ic~一一电网的总单相接地电容电流，
A
纵联差动保护
(用
DL -
31 型电
流继电器时)
保护装置的动作电流(应躲过电动机的
最大不平衡电流)
L.t = (1. 5 - 2) 主旦
A 
叩
n TA
保护装置的灵敏系数(按最小运行方式
下，电动机接线端两相短路时，流过保护
装置的短路电流校验)
。
，
-
2 
2" 
'
U
一
I
V,a-
K 
过负荷保护
保护装置的动作电流(应躲过电动机的
额定电流)
1.", 
1....... 1,: 
Kr..IKi~-;;-二'-
A 
UVREA r nTA 
保护装置的动作时限④(躲过电动机起动
及自起动时间，即
t op >
t 51 ) 对于一般电动
机为
lop= (1. 1- 1.2) 1" 
5 
对于传动风机负荷的电动机为
lop= (1. 2- 1. 4) 1" 
5 


<!-- p341 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿u!"" VlWW Will'Ød con 鹏也牵27越是是保护和启动装置
325 
续表7 - 22 
保护名称
计算项
目
和公式
符号说明
保护装置的一次动作电流(应按被保护
兀件发生单相接地故障时最小灵敏系数
单相接地保护
1. 25 整定)
IC~ - lcM 
1"" 运
1.25 
过负荷保护兼作失步保护，保护装置的
失步保护
动作电流和动作时限与过负荷保护相同。
专用失步保护见本节之四
低电压保护
低电压保护见本节之五
①如为降压电抗器起动及变压器一电动机组，其起动电流倍数K"改用
K' 时代替
K'..
一
1 一-
t-
1 
UkSrM 
K-t +丁工
式中
u.一一电抗器或变压器的阻抗电压相对值;
S ，M一一电动机额定容量，
kVA; 
SrT-一一电抗器或变压器额定容量，
kVA 。
②同步电动机接线端三相短路时，输出的超瞬态电流为
h 
式中
zri一一同步电动机超瞬态电抗，相对值;
<p，一一同步电动机额定功率因数角;
I'M一一同步电动机额定电流，
A 。
③两相短路超瞬态电流
I'k2等于三相短路超瞬态电流1"的0.866 倍，三相短路超瞬态电流即对称短路电流初始值。
④实际应用中，保护装置的动作时限
t op ，可按两倍动作电流及两倍功作电流时允许过负荷时间恼，在继电器特性曲
线上查出
10 倍动作电流时的动作时间。
t ，h可按下式计算
150 
r( 旦出)21s
…… 
式中符号含义同上。
三、示例
{例7 -7] 
传动风机用同步电动机的保护。电动机直接起动，不需要自起动，生产过
程中没有过负荷的可能性。
已知条件:
6kV 电动机为TD173/66 -
10 型，
25∞kW ， lrM=279A , K st =6.5 , x'k=0.154, COs <pr=0.9 , 
短路比Kk
• M =O.94。最小运行方式下电动机接线端三相短路超瞬态电流Ibmin为7330A o
6kV 电
网的总单相接地电容电流
lc"J.为9.5A。同步电动机单相接地电容电流IcM为0.05A 。
解
(1)保护配置。
1)装设三个BCH-2 型差动继电器和六个变比为4∞/5 的电流互感器组成纵联差动保
国
2) 装设IJ - 2 型零序电流互感器和DD -
11160 型接地继电器组成单相接地保护，动作
于信号。
3) 装设一个GL -
12 型(或LL12A/lO型)过流继电器和其中一个变比为4∞/5 的电流
国
护。


<!-- p342 -->
326 
工业与民用4藏毒手册
豆豆豆市l气
Z何"dfr阴阳网友然~{.". VlWW W沼I' ød con 
叹:建闷汉学习主悲
i含;z霞黯
互感器组成失步保护。
由于系统接线中不考虑重合闸和备用电源自动投入装置，故不装设防止断电后非同步冲
击的成组保护。
同步电动机保护原理见图7 - 9 0 
过负荷保护
l
电流回路
--「--F「「一.1 1'
时
时
一
→
IOkV 
LI. L2.L3 
TA5 
TA4 
唱T
e、‘
回
N
田
间
KDl 
KD2 
e、a
KEl 
"" 
KD3 
控制小母线
差动过负荷低电压接地低频连锁
断也
差动保护
跳闸
信号
跳闸
信号
过负荷
接地
熔断捺
保护跳闸
保护
保护回路
+wc 
r--
"'1 L_ 
厂
L_ 
-‘
R 
P
巳
VRU 
e、a-
o、
可控硅励磁装置
KS 
至跳闸回路
KM 
-wc 
图7-9
同步电动机保护原理
KDI - KD3一差动继电器.
BCH - 2 型;
KAl一过电流继电器.
GL -
12/10 型(或LL -
12A/l0 型);
KEl 
接地继电
器.
00-11160 型;
KM2 , KM3一中间继电器.
OZY - 206. 
- l lOV; KS1 -
KS7一信号继电器OX -
31B/口;
KS8 、
KS9 
信号继电器.
OX-31B 型、
-l lOV;
XB1-XB7一连接片;
XB8 、
XB9一切换片;
FUl 、
FU2
熔断器. 6A 
(2)
整定计算。
1)纵联差动保护:外部三相短路时，同步电动机输出的超瞬态电流
fGM
区
= ( 汗吊4 + Oω9
叼5 x仆O 叫x 279 = 2018(A) 
保护装置的动作电流，按躲过外部短路时同步电动机输出的超瞬态电流条件计算为


<!-- p343 -->
然柔之多管我
，-'唰'cdtu 汀
时节气Z制阳网友割1"" VlWW Will'Ød C{~w 第谋事，7 ，Îl在患保护和启动装置
327 
NF FL3M2018 
100' K -
Krel K tx6.fK 
一
1.3 x 0.5 x 0.1 x 1 x →一一= 1.64(A) 
JHJX FZTA-
…
80 
按躲过电动机起动电流条件计算为
K sJ rM 
• ~ 
~ ~ 
~. 
• 
6 . 5 x 279 
10 
.IITA 
按躲过电流互感器二次回路断线条件计算为
I ,M 
• 
_ 
• 
279 
ωt=kmlkJJZ=13xlx 丽
= 4.53(A) 
由于按躲过电流互感器二次回路断线条件计算的结果最大，故取4.53A 。
BCH- 2 型继电器的计算匣数
AWo 
60 
=一」==132( 匣)
op' K 
4.53 
第一平衡线圈实用匣数W 1 'ph'sy为8 臣，差动线圈实用匣数Wc • sy 为5 臣
(8+5<13.2 )，
第二平衡线圈实用臣数W U 'ph' 町为8 匣，短路线圈抽头选2-2 0
保护装置的灵敏系数
K___ = 
W 1 .咱p
n 
-
AWo 
n T川A
一
60
2) 单相接地保护:保护装置的动作电流
lc'2 -
1 CM 
9 . 5 - O. 05 
-一一一一一=一一一一一一= 7.56(A) 
Ksen 
1.25 
1x 0.866 x 7330 
n-:: 
~ ，~~~ = 17.19 
保护装置的动作电流7.56A ，满足IJ - 2 型零序电流互感器和DD -
11160 型继电器的灵
敏系数要求。
3) 失步保护:保护装置的动作电流
1 ,M 
_ _ 
279 
I-u=k l k
」ZL-1.2xl ×一一一一一一= 4.92(A) 
K 
-
UrelUjx KrnTA - .... ~ • 
~ 0.85 x 80 
取5A 。
保护装置的动作时限
150 
tgh = I
一一一一一一一一
( 2/0p • K n TA 、2
Kjx/'M 
-1-(斗元P)2-1
150 
= 20.8(8) 
tgh为两倍动作电流的时间，由GL 型继电器特性曲线(见第十节之六)上，查得
10 倍
动作电流的动作时间为108 ，故装设GL-12/lO型继电器。
国
四、同步电动机失步保护
(1)同步电动机在运行过程中不可避免地会遇到以下三种失步事故:
1)由于供电电源或与电网的联系短暂中断而导致的"断电失步"。其危害主要是使同步
电动机遭受非同期冲击。
2) 由于供电系统或电网内近处短路、振荡或电动机负荷的大幅度突变，导致电动机失
去动态稳定而失步，称为"带励失步"。其危害主要是使电动机遭受强烈脉振，产生疲劳效
它|
国


<!-- p344 -->
用
i
J
』
328 
旦与民用爵崩手册Mb制!frp.f!网友……阳MM 诸报黯
应而损坏，甚至引起电气或机械共振而扩大事故。
3) 由于电动机励磁系统或励磁电源故障以及某些不正常状态，导致电动机失励或严重
欠励，失去静态稳定而滑出同步，称为"失励失步"。其危害主要是导致电动机绕组，尤其
是起动绕组的损伤、损坏。
(2)
当同步电动机不允许非同期冲击时，宜装设防止电源短时中断再恢复时造成非同期
冲击的断电失步保护装置(每段母线装一套)。保护装置可反应功率方向、频率降低、两段
母线同名相电压向量之间相位比较。保护装置应确保在电源恢复前动作。重要同步电动机的
保护装置宜作用于再整步控制回路;不能再整步或根据生产过程不需要再整步的电动机，保
护装置应动作于跳闸。
成套保护装置有DSB 型断电失步保护装置。
(3)当同步电动机带励失步或失励失步时，其显著特征是在励磁回路中出现不衰减的交
变电流分量，其频率与电机的滑差频率相一致，对此失步保护装置应正确动作。而在同步电
动机运行中，由于系统中出现各种扰动引起同步振荡(未失步) ;由冲击性负荷引起相应振
荡:由脉动性负荷所引起的正常脉动等，虽在励磁回路内出现具有各自不同特征的交流感应
电流分量，但因同步电动机未失步，失步保护装置不应动作。保护装置应能正确检测和区分
这些分量的波形特征，并准确可靠地判断电动机是否失步。
保护的定型产品有ZDS -
1 型同步电动机失步控制装置(带励、失励失步保护装置) , 
该装置通过串联接于励磁回路的交流电流互感器作为测取转子交流电流分量的敏感元件。测
取的励磁电流波形信号，经整流及放大输至失步信号判别回路，对所测取的信号波形进行相
应的分析和逻辑处理，从波形特性上作出正确判断，确认同步电动机失步时，经出口继电器
发出信号，根据需要保护装置可动作于"跳闸停机"或"灭磁再整步"。
(4)
与同步电动机配套的BKL - 501 系列微机励磁装置，具有下列功能:
1)主回路采用无续流二极管三相半控桥式电路，良好地起动控制回路，保证电动机起
动时无脉振，并使电动机在失步后的再整步过程中有良好的再整步特性。
2) 采用按滑差顺极性过零投励电路，投励时加短时整步强励，牵入同步迅速、可靠、
平稳，技励时无冲击。
3) 具有自动投全压功能，并具有手动/自动调节励磁功能。
4) 具有恒电流、恒功率因数、恒无功功率自动调节功能。
5) 具有带励、失励失步保护及不减载自动再整步功能。配有DSB 型断电失步保护装置
时，在电源、恢复后可实现断电失步带载自动再整步。
6) 具有阻容快速灭磁系统，关桥速度快，可避免非同期冲击，加速备用电源自投。在
短路时加速电动机短路电流的衰减。
7)具有液晶汉显、全数字远方通信及就地录波功能。
8) 装置由直流电掠供电，井有整流直流电掠作备用。
五、低电压保护
下列电动机应装设低电压保护，保护装置应动作于跳闸:
(1)当电源电压短时降低或短时中断后又恢复时，为了保证重要电动机自起动而需要断
开的次要电动机，保护装置的电压整定值一般为电动机额定电压的60% - 70% ，时限一般


<!-- p345 -->
然柔之多管我
，-'唰'cdtu 汀
时节气时!frp.f!网友iË'J{"" VlWW Will'Ød cow第念章可组审保护和启动装置
329 
约为0.58 。
(2) 当电源电压短时降低或短时中断后，根据生产过程不允许或不需要自起动的电动
机。保护装置的电压整定值一般为电动机额定电压的40% - 50% 或略高;时限一般较上一
级主保护大一时限阶段，取0.5- 1.缸，必要时保护可无选择地动作。
(3) 需要自起动，但为保证人身和设备安全，在电源电压长时间消失后需从配电网中自
动断开的电动机。保护装置的电压整定值一般为电动机额定电压的409毛- 50%.
时限一般
为5 -
108 。
低电压保护的接线应尽可能满足以下要求:
(1)当电压互感器一次侧及二次侧发生各种断线故障时，保护装置不应动作。
(2) 当电压互感器一次侧隔离开关因误操作被断开时，保护装置不应动作。
(3) 0.58 和9 -108 低电压保护的动作电压应分别整定。
(4) 应采用能长期耐受电压的时间继电器。
电动机数量较多时，采用集中动作低电压保护的接线。当变、配电所由蓄电池供给操作电
源时，保护原理如图7 -10 所示。图中电压继电器KV1- KV3 及时间继电器KT1作为低电压保
护0.58 跳闸之用;电压继电器KV4 及时间继电器KT2作为低电压保护9 -108 跳闸用。
六、同步电动机的单相接地电容电流和短路比
1.同步电动机的单相接地电睿电流。
(1)隐极式同步电动机的电容电流
[ru _ 
2.5KS rMωUrM X 10J 
A 
CM 
J3U洲(1 + 0.08UrM ) 
式中
SrM一一电动机的额定容量.
MVA; 
UrM一一电动机的额定电压•
kV; 
ω一一电动机的角速度，
ω= 坷，当f= 50Hz 时，
ω= 314; 
K一一决定于绝缘等级的系数，当温度为15 - 2θ ℃时•
K = 0.0187 。
(2) 凸极式同步电动机的电容电流
(7 - 3) 
[ru -ωksittlrMX106 
CM -
~品3(UrM +3ω0) n 1ν/ 
式中
SrM一一电动机的额定容量.
kVA; ; 
UrM一一电动机的额定电压，
V;
ω一一电动机的角速度，
ω=2π:j.当f= 50Hz 时，
ω= 314; 
n一一电动机的转速. r/min; 
K一一决定于绝缘等级的系数，对于B 级绝缘，当温度为25 '(;时•
K=40 。
2. 同步电动机的短路比
同步电动机的短路比Kk . M • 指电动机在空载时，使空载电势达到额定电压时的励磁电
流，与电动机在短路时，使短路电流达到额定电流时的励磁电流之比，近似地等于纵轴同步
(7 - 4) 
国
t 
国
@ 
同步电动机的单相接地电容电流的两个计算公式引自中国工业出版社1964 年10 月版《电力系统继电保护》下册
(许敬贤、张道民著)。


<!-- p346 -->
然堂之多管我
330 
工业与民用配常剧;手册阳气附向网主制F … MEJdum 叫阳划时黯
6 - 10k V 1 ( n )段
L1 
du 
WVl(L1) 
[WVι丁]
WV\(L2) 
[WV2:<L2) ] 
WV j( L3) 
[WV2(L3)] 
dn 
I Ið 
ø I 
L._一」
注
u I 
v 
+ 
-wc 
闭锁回路
断线闭锁
SQ1 
KS 
l 
第I 段时限
| 
第E 段时限
i 
L一
低电压保护出口
l 
40 
41 
42 
43 
44 
45 
46 47 
'因
I
<电
::1 
S!I -1 
",1 :::1 
s! 
KM白K哈哈叫叫KM~叫KM4
图7 - 10 
电动机低电压保护原理
KVI - KV3一电压继电器，
DY-36/1ω 型.
KV4一电压继电器，
DY -
36/160 型.
KMI一中间继电器，
DZS -
254 型、
-
I !O川
KM2
中间继电器，
DZY -
240 型、-
110 型;
KTI 、
KT2时间继电器，
55 -
94122 型、- 1l0V. KM3 , 
KM4一中间继电器，
DZY - 206 型、- l lOV. KSI 、
KS2一信号继电器，
DX - 3IB/0.05A (此时KM3 、
KM4 应并电阻
RI , ZGll -
50 型、
2(剧。)
注:至微机小接地电流选线装置。
电抗的倒数。
纵轴同步电抗相对值可以从制造厂取得。国产同步电动机的同步电抗及短路比数据列于
表7 一23 ，供设计时参考。
表7 - 23 
国产同步电动机的同步电抗相对值X k 及短路比Kk ' M
电动机型号
电
压
转
速
川甘, 
量
同步电抗相对值
短路比
(kV) 
( r/min) 
(kW) 
Xk 
Kk' M 
风机用:
TD143/69 - 4① 
10 
15∞ 
2α)() 
1.306 
0.76 
TDI73/66 -
10① 
6 
6∞ 
25∞ 
1.06 
0.94 
TDl73/89 - 6① 
10 
lαlO 
4αlO 
1.303 
0.76 
TDl43/66 - 6③ 
6 
1α)() 
25∞ 
1.403 
0.71 
水泵用:
TD1215/31 -
16③ 
6/3 
375 
1250 
1.052 
0.95 
TD173/84 - 4① 
6 
15∞ 
5αlO 
1. 711 
0.585 
压缩机用·
TDK26<>/60 -
18③ 
6 
333 
25∞ 
1.051 


<!-- p347 -->
然柔之多管我
，--唰'cdtu 汀
时节气
F阴阳网友iË'J{"" VlWW Will'Ød con
第'ìJf!'3章主悲þtf-电辑护和自动装置
331 
续表7 - 23 
电动机型号
电
压
转
速
甘
d士，
量
同步电抗相对值
短路比
(kV) 
(r/min) 
(kW) 
X. 
K'-M 
TDK260/62 -
24③ 
6 
250 
2α)() 
0.813 
TDK215/36 -
16② 
6 
375 
1250 
0.962 
1. 195 
TDK173/40 -
18③ 
6 
333 
1α)() 
1. 16 
TDK173/41 -
16③ 
6 
375 
lα)() 
0.908 
1.219 
TDK215/31 -
18④ 
6 
333 
1αm 
0.950 
1.063 
TDK215/26 -
18④ 
6 
333 
8∞ 
1.137 
0.776 
TDK215/24 - 20③ 
6 
3∞ 
630 
1.012 
TDK173/27 -
14③ 
6 
428 
630 
1.049 
TDK173/36 - 20④ 
6/3 
3∞ 
630 
0.968 
1.435 
TDK173/20 -
16④ 
6 
375 
550 
1.08 
1.06 
TDK143/26 -
16③ 
6 
375 
350 
0.78 
TDK173/29 - 20① 
6/3 
3∞ 
480 
0.874 
1. 14 
TD173/29 -
16① 
6/3 
375 
5∞ 
1.095 
0.91 
TD173/14 - 24① 
3 
250 
250 
0.929 
1.08 
TDK116/32 -
14③ 
6 
428 
250 
1.∞4 
TDK118/24 -
14④ 
6/3 
428 
250 
0.844 
1.476 
TDK118/26 -
14② 
6/3 
428 
250 
1.03 
1.295 
①哈尔滨电机厂产品;②四川东方电机厂产品3 ③上海电机厂产品;④北京重型电机厂产品。
第七节
机继电保护
一
机继电保护装置的特点
、
1.可串性高
微机保护的软件设计，考虑到电力系统中各种复杂的故障，具有很强的综合分析能力和
判断能力，因此可靠性较高。此外微机保护装置的自检和巡检功能也提高了可靠性。
2. 动作正确率高
由于微机软件计算的实时性特点，微机保护装置能保证在任何时刻均不断迅速地采样计
算，反复准确地校核。在电力系统发生故障的暂态时期内，就能正确判断故障，当故障发生
了变化或进一步发展，也能及时做出判断和自纠。因此微机保护的动作正确率高，在运行中
已得到证实。
3. 保护性能窑易得到改善
由于微机软件可方便改写的特点，所以保护的性能可通过研究新的保护原理来得到改
善，且现代新原理的算法无法用硬件来实现。
4. 易于摸得各种附加功能
由于做机软件的特点，使得微机保护可以做到硬件和软件资源共享，在不增加任何硬件
的情况下，只需增加一些软件即可获得各种附加功能。例如在微机保护装置中，可很方便地
附加低频减载和自动重合闸功能，故障录波、故障测距等自动装置功能。
5. 使用灵活、方便
目前微机保护装置的人机界面做得很好，也很简单方便。例如汉化界面、微机保护的查
询、运行方式变化及整定更改等都十分灵活方便。
6. 维护、调试方便
微机保护除输入量的采集外，所有计算、逻辑判断都是由软件完成。成熟的软件一次性
国
ii] 
国


<!-- p348 -->
然柔之多管我
332 
工业与民用配电授付手册
时节气fP"，l问网友忻州wmgdm
川闷及丰收悲诸报黯
设计测试完好后，就不必在投产前再逐项试验。微机保护对硬件和软件都有自检功能，装置
通电后硬件、软件有故障就会立即报警。因此对微机保护装置几乎不用调试，需要调试的主
要项目也在制造厂完成，投运前做一次静态和动态试验即可试运行。
7. 具有远方监控特性
微机保护装置都具有串行通信功能，与变电所微机监控系统的通信联络使微机保护具有
远方监控的特点，并将微机保护纳入变电站综合自动化系统。
二、变压器微机保护装置的特点
(1)变压器微机保护所用的电流互感器二次侧采用Y 接线，其相位补偿和电流补偿系
数由软件实现，在正常运行中显示差流值，防止极性、变比、相别等接错，并具有差流超限
报警功能O
(2) 气体继电器保护跳闸回路不接入微机保护装置，可直接作用于跳闸，以保证可靠
性，但可经触点向微机保护装置输入动作信息，进行显示并打印。或进入单独的非电量微机
保护装置。
(3) 设有液晶显示，便于整定、调试，同时可实现运行监视和故障，异常状态显示。
(4) 具备高速数据通信网接口及打印功能。
三、变压器
保护的电流平衡调整
变压器的各侧电流互感器二次侧按Y 接线，由软件进行相位校正后，由于变压器各侧
额定电流及各侧电流互感器变比不等，还应对各侧计算电流值进行平衡调整，才能消除不平
衡电流对变压器差动保护的影响。
1.计算变压器商、低压侧的一次额定电流I 1r 、
12r
式中
S 
11r =S/f3 Ulr 
A 
12r = 5/ f3 U 2r 
A 
变压器额定容量，kVA; 
变压器高、低压侧额定线电压，有调压分接头的，应取中间接头电压，
kV 。
(7 - 5) 
句
F
­
U 
U 
2. 计算变压器高、低压侧电流直感器二次计算电流
11c2 = (/ 1/n TA1 ) K jx1 
A 
12c2 = (/2/nTA2 )Kjx2 
A 
(7 - 6) 
式中
n TA1 、
n TA2一一高、低压侧电流互感器变比;
Kjx1 、
Kj x2一一高、低压侧电流互感器接线系数，由于微机保护要求变压器高压侧
(y 侧)电流互感器也接成Y 型，由软件内部进行Y/.ð.转换，因此变
压器Y 侧Kjx1 = 品，.ð.但tl Kjx2 = 1 。
3. 计算电流平衡调整系数Kb
以变压器高压侧的电流互感器二次计算电流
11c2 为电流基准值，然后对低压侧的电流互
感器二次计算电流
12c2进行计算调整
K!Ic2 
-
b -
1 
..( 2c2 
(7 - 7) 


<!-- p349 -->
然柔之多管我
，-'唰'cdtu 汀
时节气时!frp.e. 1T!l.'&iË'U"" VI'iI!W Wil l' Ød 内第4黯《继Æii护和启动装置
臼3
由于微机保护取值-般是按二进制方式取值，调整系数取值是分级的，如每级差为
0.0625 ，则按级差取值的调整系数，不可能使差动保护完全达到平衡，但误差已很小。
同时也有连续取值的，连续取值可无误差。
[例7 - 8] 
35/6kV 降压变压器的差动保护电流平衡调整。
已知条件:
变压器为
SF9 -
16∞0 型、
16∞OkVA ，高压侧额定电压为
35町，低压侧额定电压为
6.3kV , Y, dl1接线，电流互感器二次额定电流为5A 。
解
(1)计算变压器高、低压侧的一次额定电流
IIr 、
ι
S 
16000 
1,. = 一一一一一一=264
(A) ，电流互感器变比叫AI = 3∞/5 = 60 
Ir 
JZUlr d x35 
5 
16000 
1,. = 一一-=一一一= 1466 (A) ，电流互感器变比
nTA2 = 1500/5 = 300 
../3 U2r 
../3 X 6.3 
(2) 计算变压器高、低压侧电流互感器二次计算电流:软件相位校正及计算的各侧二次
计算电流为
l'c2 = Kjx,/,/nTAI = f3 X 264/60 = 7.62(A) 
12c2 = Kjx2 /2/nTA2 = 1 x 1466/300 = 4.89(A) 
(3)计算电流平衡调整系数Kb
kb=:1EZ= 月2=lm
1. 2c2 
"'T • 0 .7 
如按0.0625 级差，则25 x 0.0625 = 1. 563 ，实际平衡调整系数K'b = 1.563 
相对误差=IIC2-vk'bhc2100%
'1c2 
7.62 - 1 .563 x 4.89_ __卢
7.62 -
7.643~..... ，..-.J 
,... 
_--.. 
.……-
.……-
..-… 
7 . 62 
.. v""'" FU 
-
7 . 62 
~ vv /V 
-
V 
• ~川
并不影响保护的正常工作。
四、变压器、电动机微机差动保护整定计算
(- )支J.t J忌微札差劲保护整走计算
变压器微机差动保护多采用带谐波制动的比率制动式保护，其比率制动特性曲线见图
7 - 11 
1.比率制动差动保护起动电流
由于电流补偿存在一定误差以及变压器分接
头位置变化产生的不平衡电流，所以差动保护动
作必须使
Id 大于一个起动定值
1d. st , 1 d' ot = ( 0 . 2 
- 0.3) 
In ，也就是说
l op . m 
/d 
Id = lop.min > Id..t 
K.dt > D 
国
/"j, o 
/"j 
自
即
式中
Id 
Id = Iop- min > (0.2 - 0.3) In 
(7 - 8) 
差动电流，
A;
差动保护的最小动作电流，A; 
图7 - 11 
比率制动特性曲线
D一制动段斜率
n 
I 
m 
-
nr 
O 
Ft 


<!-- p350 -->
334 
工业与民用棉部f手册一
… 
一一一一一带舌11，气阳时廿P.f'阴立之割1"" VI'iI!W W沼zgd mr 
仪快闷
学习主悲诸;z霞黯
In 
电流基准值(基准侧的二次额定电流)，
Ao 
2. 比率制动系数
比率制动系数
KZdl = 1 d/ Izd 
(7 - 9) 
式中
Id-一差动电流，
A;
lzd一一制动电流，
A 。
K zdl 是一个变量，要求在区内故障时
Kzdl 大于固定的整定值，保护可靠动作，而在区外
故障时Kzdl 却小于固定的整定值，使保护不动作。一般Kzdl 取0.3 - 0.5 。
3. 差动速断动作电流
差动速断保护是差动电流过电流瞬时速断保护，以加快保护在内部严重故障时的动作速
度。由于微机保护的动作速度快，励磁涌流开始衰减很快，因此微机保护的差动速断整定值
1 d' set应较电磁式保护取值大。
一般
Id'set~ (5 - 6) In 
(7 - 10) 
式中
ln-- 电流基准值(基准侧的二次额定电流)，
Ao 
4. 二次谐波制动系数
变压器励磁涌流中含有大量的二次谐波分量，利用差电流中二次谐波所占比例作为制动
系数K zd2 ，可鉴别变压器空载合闸时励磁涌流
，
Kzd2 大于一定值就可认为是励磁涌流出现，
保护不应动作o
Kzd2小于一定值，同时满足比率差动动作条件，才允许保护动作。一般K zd2
取0.15 、
0.2 、
0.25 或0.15 - 0.2 0 
5. 灵敏系数
1.1. _,_ 
K… z
一二立之旦号->-2
nTA • lOp 
式中
1 k2' min一一最小运行方式下保护区内两相短路最小短路电流，
A;
时A-一电流互感器变比;
(7 - 11) 
lop一一差动继电器动作电流，
A ，根据制动电流的大小在相应制动特性曲线上求
得相应的动作电流。
(二)也劫机微机差动保护鉴定计算
1.比率制动差动保护的最小动作电流
应躲过电动机正常运行时差动回路的不平衡电流
Iοp'min = (0.2 -
0 .4) lr 
式中
Ir-- 电动机二次额定电流，
A 。
2. 比率制动系数
kzd=t 一般Kzd = 0.3 -
0 .4 
式中
ld一一差动电流，
A:
I zd一一制动电流，
A 。
3. 差动速断动作电流
(7 - 12) 
(7 - 13) 
差动速断动作电流一般取3-8 倍额定电流的较低值，并在机端保护区内三相短路故障
时有1. 2 的灵敏系数。


<!-- p351 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳MF …削I' ød coq:篇~在鸪瘪然护和自动装置
335 
4. 灵敏系数
ksen=J旦型卡注2
(7 - 14) 
，ιTA • l op 
式中
Ik2 ' min一最小运行方式下电动机机端保护区内两相短路电流，
A;
nTA一一电流互感器变比;
Iop一一差动继电器动作电流，
A ，根据制动电流的大小在相应制动特性曲线上求
得相应的动作电流。
五、微机差动保护中电流豆感器的选择
微机保护装置动作电流是由电流互感器二次电流提供的，因此选用电流互感器时除按额
定电流、额定电压、短时热电流和动稳定电流选择外，还应考虑电流互感器的变比、综合误
差、限值系数值和额定容量。
电流互感器保护级为5P 级和lOP 级两种，对于微机电流保护装置则可选用lOP 级的电
流互感器，对于微机差动保护装置应选用5P 级的电流互感器。
微机差动保护装置用电流互感器的技术特性由伏安特性曲线的拐点电压和二次绕组阻抗
所确定。拐点电压是电流互感器二次电压值，在此二次电压增加10% ，将导致励磁电流增
加50% 。电流互感器的拐点电压
U_ >- 4Id.max( Z2 + ZL) 
->-
D 
FZTA 
式中
1 d. max一一差动速断电流段
Idl1r 设定值乘以保护摸置的额定电流
Ir' A; 
Z2一一-电流互感器二次绕组内阻抗，。;
ZL-一一电缆长度的阻抗，。;
n TA一一电流互感器变比。
(7 - 15) 
拐点电压可由电流互感器的伏安特性曲线查取(一般只应在100V 以上)。因此对于微
机差动保护电流互感器一般选用5P 20 、
30VA。但应按实际工程计算确定。
微机差动保护的差动不平衡电流取决于两侧电流互感器的相对误差，而不是单个电流互
感器的误差。因此两侧电流互感器的负荷特性匹配，就可降低差动不平衡电流。两侧电流互
感器进行负荷特性匹配时，应按其伏安特性曲线和拐点电压进行。对于变压器微机差动保护
两侧电流互感器伏安特性曲线应相似，拐点电压应相近。对于电动机微机差动保护两侧电流
互感器伏安特性曲线和拐点电压应相同。
此外微机型继电保护装置动作较快约20陋，应考虑电流互感器在暂态过程中的误差比稳
态时的误差大，因此选择电流互感器时应留有一定的裕量，或选用暂态保护用电流互感器。
由于电流互感器的容量与二次阻抗有以下关系式
三= Z 
.0. 
式中
s-一电流互感器容量，VA; 
12r一一电流互感器的二次额定电流，A; 
Z一一电流互感器允许的二次阻抗，.0.。
(7 - 16) 
当二次额定电流值确定后，其容量大小即确定了互感器的允许二次阻抗值。电流互感器
国
iiI 
自


<!-- p352 -->
工业与民用蘸蘸如fJ/J
，，，'妇.c=
____>r.
… 
-一-一-二---ι一棋刑引气
F酬!l rp.F.阴立之割1"" VlWW W沼I' ød con 
仪J共闷汉学习主培
t食主:霞黯
336 
的二次额定电流一般分5A 和1A 两种，在相同的容量下二次电流为5A 的则比1A 的允许二
次阻抗差25 倍。因此提高电流互感器的允许二次阻抗值，即增加电流互感器裕量的最好办
法是选用二次电流为1A 的电流互感器。
电压保护整定计算
机电流、
一旦­
F 、、
在第二节至第六节中有关电流、电压保护的整定计算在微机电流、电压保护中均适用，其时
限整定原则也相同。其中仅Krel' Kr 系数不同，一般K时= 1.05 - 1.2 , Kr = 0.85 - 0.95 ，其时限阶
段ð. t = 0.3 - 0.5s。但应按具体厂家产品样本(或使用说明书)中的规定值为准。反时限过电流
保护的电流
时间曲线见图7 -
12 ，其中的IEC 标准反时限曲线为常用曲线。
EE MI 
EE VI 
C02 
EE EI 
S C08 
, 
•+ 
•-
1 
(
∞
)
H
E
宣
社
惊
LTl 
VI 
EI 
SI 
1000 
民凡
K 
户、
飞
U 
11 
n 
司
n 
飞
LlιO』O 
10 
(
@
)
M
E苦
学
需
1. 的倍数
1 
1. 的倍数
IEEE/US 曲线
时间常数TD =7 
IEC/UK 曲线
时间常数
TMS = 1 
(泞ξ 山14
TD 
t=--;:;-x 
IEEE M1 标准反时限
(才)\1
t = TMS x 
1EC SI 标准反时限
(;77491 
TD 
t z7 × 
IEEE V1 非常反时限
t = TMS x 
IEC V1 非常反时限
(/, )"-1 
TD 
t=--;:;-x 
IEEE E1 极端反时限
(才r -1 
t = TMS x 
IEC E1 极端反时限
在+0
TD 
t =7 × 
US C08 反时限
(/, )-1 
t = TMS x 
UK LTI 长时反时限
F701694 
TD 
t=7x 
US C02 短时反时限
反时限电流一时间曲线
1.一电流基准值;
1一通过保护的电流
图
7 - 12 
用
川
旦


<!-- p353 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网立割1"" VlWW Will'Ød Clm 理事也襄m继建保护和自动装置
臼7
对于电动机微机保护还应考虑:
1.电动机过热保护
r 
-扩_ 1.052 
(7 - 17) 
式中
τ一一发热时间常数，
S; 
Ieq一一等效运行电流，
A;
Ir-- 电动机额定电流，
A 。
保护装置采用在一定的专(等效运行电流与额定电流之比)过负荷条件下，允许过负
荷的时间有多长来进行过负荷整定。保护装置自动计算发热时间常数
r ，并确定一条反时限
特性曲线(一般为IEC 极端反时限特性曲线)。
整定计算方法:(1)若电动机厂家提供电动机在n 倍额定负荷电流下，允许运行ts ，或堵转电
流为n 倍额定电流时，允许堵转时间为
ts ，则直接整定过负荷系数k gh =: n; 过负荷时间
tso
(2) 按躲过起动电流整定，如1. 2 倍额定电流值"
120s ，直接起动结束时不发生过负荷
报警信号
(75% 过负荷跳闸值)为止。
(3)若电动机在冷态时可连续起动三次，起动电流为
n 倍额定电流，起动时间为
ts ，
则发热时间常数
r = 3 ( n 2 - 1. 052 ) t 
可整定过负荷系数
k gh = n , t = γ" 主
2. 电动机负序电流保护(不平衡、断相、反相)
I op2 = k1r 
式中
k一一负序电流保护系数，k=0.2-1; 
Ir-- 电动机额定电流，
A 。
当只需要提供断相或反相保护时k=0.8-1;
当需要提供灵敏的不平衡保护时
k = 0.2 - 0.8 。
具有外部短路闭锁的负序电流保护，动作时限
t ~O.ls ，一般取
t = O .4 s 。
3. 起动时间过长保护
(7 - 18) 
电动机在冷态情况下正常起动到起动完成时间，以保护监控装置实测时间，作为起动时
间过长保护判据。
4. 堵转保护
由保护装置自动完成。
七、
DVP-600 系
机保护监控装置
DVP- 制系列微机保护监控装置专门为变电所进行成套设计的微机保护产品，该系列产
品具有面向用户的开放式软硬件系统、分布式安装等特点;保护装置能在恶劣环境下长期可靠
运行;能与常规控制、测量与信号兼容。解决了变电所综合自动化系统中通信网络的可靠性、
快速性和多种规约的兼容性。解决了变电所设计、调试、运行的快速化、简单化、智能化和习
惯性问题。既可用于老变电所替代常规保护，也可用于新建变电所直接构成综合自动化系统。


<!-- p354 -->
338 
旦旦旦鳝矗理』气附向网友然~{"" VlWW Will' Ød con 叫汉学习刘…
用于35/6 -
lOkV 变电所的DVP - 600 系列微机保护监控装置型号、保护配置和应用范围
见表7 - 240 
表7 - 24 
型
号
DVP - 625 
DVP- 626 
DVP - 623 
DVP - 631 
DVP - 641 
DVP - 651 
DVI"- 653 
DVP - 661 
DVP- 662 
DVP-600 系列微机保护监控装置型号、
保护配置和应用范围
保
护
Dê 
置
(1)差动速断;
(2) 谐波制动和比率制动的差动保护，
(3)
电流、电压互感器断线报警
(1)两段式复合电压闭锁过流保护;
(2) 三段式复合电压闭锁方向过流保护;
(3)
过负荷报警;
(4) 非电量保护飞
(5)
电流、电压互感器断线报警
(0 高压侧
相电流速断、过流保护;
(2)高压侧零序电流(接地)保护;
(3) 低压侧定时限零序电流(接地)保护;
(4) 低压侧反时限零序电流(接地)保护;
(5)
低电压保护;
(6)
瓦斯温度保护
(1)三相式电流速断、延时电流速断保护;
(2)
过电流保护(定时限) ; 
(3)三相一次重合闸(保护起动或不对应起动) ，重合闸后加
速;
(4) 低周减载;
(5) 零序电流保护(单相接地跳闸或选线) ; 
(6)
连锁跳闸
(1)延时电流速断保护;
(2) 过电流保护;
(3)
过电压及低电压保护;
(4) 不平衡电流保护(两组电容器双Y 形接线) ; 
(5) 零序电压保护(单组电容器Y 形接线) ; 
(6) 连锁跳闸
(1)电流速断保护(母联投入时保护投入)
(2) 过电流保护(定时限) ; 
(3) 延时失压定值
( 1)
延时电流速断保护;
(2)过电流保护(定时限) ; 
(3)延时失压定值
(1)电流速断保护;
(2)过负荷保护;
(3)
堵转保护;
(4)起动时间过长保护;
(5) 零序过流保护;
(6) 负序过流保护(不平衡、断相、反相) ; 
(7)
低电压保护;
(8)
电压互感器断线报警
(1)差动保护(
相式比率制动) ; 
(2)
过负前保护;
(3) 堵转保护;
(4 )起动时间过长保护;
(5) 零序过流保护:
(6) 负序过流保护(不平衡、断相、反相) ; 
(7)
低电压保护;
(8)
电压互感器断线报警
应用范围
35kV 双绕组变压器主保护
35kV 双绕组变压器高压侧/
电源侧后备保护
6 -
lOkV 配电(厂用)变压
器保护(断路器控制)
6 - 35kV 单侧电源线路保护
6 -
lOkV 电容器组保护
6 -
35kV 分段断路器保护及
备用电源自投
6 -
35kV 迸线断路器保护及
备用电源自投
3 -
lOkV 异步电动机保护
3 -
10kV 大型异步电动机保
护


<!-- p355 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿u!"'" VlWW Will'Ød Clm 第也通事m 结母媒护和启动装置
339 
续表7 - 24 
型
号
保护
配
置
应用范围
除阿DVP- 661 、
DVP- 662 保护功能外，还有以下功能:
(1)失步保护输入接口;
3 -
lOkV →般同步电动机及
DVP- 663 
(2) 失磁保护输入接口:
大型同步电动机保护
(3) 保护动作跳灭磁开关输出接口
(1)低电压保护;
3 -
35kV 母线电压互感器保
DVP - 671 
(2) 零序电压保护(接地报警)
护
(1)低电压保护;
3 -
35kV 母线电压互感器保
(2) 零序电压保护(接地报警) ; 
DVP- 672 
护
(3)电压互感器自动切换
①DVP-6∞系列中新的非电量保护为DVP- 606 型，需单独配置。
第八节
保护装置的动作配合
一、保护装置的动作电流与动作时间的配合
上下级保护装置的动作应相互配合，以保证保护装置具有选择性。其动作配合有以下两
种情况:
(1)按动作电流配合。在所选定的故障形式下，上下级保护装置的动作电流之比不应小
于1. 1 。
装设在不同电压级上的保护装置进行配合时，配合电流应归算到同一电压等级。通常采
用保护装置较多的那一级作为基准电压级。
(2) 按动作时限配合。上下级保护装置的动作时限应有一差值(时限阶段)凶。定时
限保护之间的
ð. t 一般为0.5s ，反时限保护之间、定时限保护与反时限保护之间的
ð. t 一般
为0.5 - O. 7s ，分别如图7-13
(a) 、
(b) 、
(c)
所示。
当上下级保护装置的动作时限阶段不能满足选择性要求时，可采用自动重合闸或备用电
源自动投入装置来补救。
a 1 L.-
2 
( 
2 
12 
m 
lAt 
) 
( 
-
( 
ω 
m 
t 
) 
) 
咱
t f lb 
E 
咱们
i l 
I l 
I ðt 
、、
-气
1 , 
1, 
、"
• 
1 opll op2 l;pl 
l~p2 
l( A) 
lopl lvp21:pl 
I:p2 
I(A) 
lopl , 
lop2 l:pl I:p2 
(a) 
(b) 
图7 -13 
保护装置的动作配合
( a) 定时限过电流保护装置动作时限的配合;
(b) 反时限过电流保护装置动作时限的配合;
( c) 定时限过电流保护装置与反时限过电流保护装置动作时限的配合
(c) 
l( A) 
l一配电所lOkV 送电线(接配电变压器或电动机)的保护特性曲线; 2 
总降压变电所lOkV 送电线(去配电所)
的保护特性曲线;
I op1 、
I唱一过电流保护装置一次动作电流;
1坝、1'""，一电流速断保护装置一次动作电流


<!-- p356 -->
多豆豆豆多管我
工业与民用配啃设付手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
340 
如图7-13
(a) 所示，变配电网络采用定时限过电流保护O 在选择保护装置动作时限
时，应从离电掘最远→级保护装置，即配电所的保护装置
1 开始，其动作时限为
t 1 ，变电所
保护装置2 的过电流保护动作时限
t 2 = t 1 + b. t o 
如图7 - 13 (b) 所示，采用反时限过电流保护。在作保护装置时限整定时，从离电源
最远的保护装置
l 开始，保护装置
l 的一次动作电流为
Iop1
，其动作时限(即10 倍功作电流
时的动作时间)为
t 1 ，这样保护装置1 的动作时限曲线
l 即可确定。再根据电流速断保护装
置的一次动作电流值
I~pl 及动作时限曲线
1 ，确定该电流值下的动作时限
tb o 接着整定保护
装置2 ，在电流为
I~pl 时，保护装置2 的时限td=tb+ b. t ，
即其动作时限曲线2 应通过d 点。
这样动作时限曲线2 ，可根据在d 点的动作电流倍数及动作时限
td 条件来确定。
如图7 一13
(c) 所示，同时采用定时限及反时限保护装置。保护装置时限整定从离电
源最远的保护装置
1 开始，保护装置1 的一次动作电流为
Iop1
，动作时限为
t 1 ，这样保护装
置
l 的动作时限曲线
1 即可丐角定。再根据电流速断保护装置的一次动作电流值
I~pl 及动作时
限曲线
1 ，确定该电流值下的动作时限
tbO 接着整定保护装置2 ，保护装置2 的一次动作电
100 ，1∞川\.1
1111 抖，l!?如‘民，
.，抖。l l!??∞
E 
l l l ljO叭E!qq币1
流为
Iop2 ，
动作时限
tf = tb + 缸，这样保
护装置2 的动作时限
曲线2 就可确定。
二、保护装置
选择性配合示例
图7 -
14 中GL-
11 型过电流继电器作
为变压器的主保护，
其反时限部分作为低
压侧主断路器短延时
过电流脱扣器的后备
保护。
图
7 -
15 中高压
熔断器作为变压器主
保护，并作为低压侧
主断路器过电流脱扣
器的后备保护。高压
熔断器的熔体电流，
一般按变压器额定电
流的1. 5-2 倍选择。
从以上两图可看
出低压侧主断路器作
为变压器低压侧的主
保护，其长延时过电
。‘ 05
0.01 
50000 100000 
0.5 
0.1 
50 
5 
1 
。
流国
1 且
rft
丸压器额定
h 飞
•~• 
变压器允许温JI 曲线
飞
M 
~ 
TG-4∞叫二月附
TO - 225B 
队25A
400A 
-1\1 
JLL 
我+
短延时5500A ,0.48 
..." 
马叶
H-IOB
长延时
1000A
，10.
hl-
1飞
时
内、
、
|飞
\ 
咔
10kV 
向-民
\ 
也111蛐
军
Ëι-4G瞬
5I0动
0A161./0倍
1.05; s 
、生
2000A ,0 
、冒
-←~ 
I∞/5 
111/10 
民」
怜
TG \ I 
J380V 
400B 
仁二4∞A
忡
气~TO-225BÁ
, 
斗斗t
125A 
Y250M-4 
M 55kW 
民
1.. = 718A 
O短V路母电线流三l 
ν十程
a 
也
5000 
10000 
380V 的电流(A)
高低压保护装置选择性配合例一
10∞ 
图7 - 14 
500 
5 
0.0 
0.0 100 
10 
50 
0.5 
O. 
(
m
)
E在
币
4
1
4


<!-- p357 -->
341 
时节气附dfrp.F.网友街)1"" VlWW Will' Ød con 。第战撑卅德品保护和启动装置
5 
50000 
100ωo 
。loo 
500 
Tlt 
∞O 
用
5000 
10000 
-5γT00T-0叮0-T1叮0-吁0国'{ 
眼苦理过
→t卜
!压攫允许温7j-曲终
5 
j咄
电
l
且- 250/2001\ 
n 
陆
5 
←阳
5 
\ 
队、
两
I咽Wi4耐-
t 
SFL' J -
‘ 
10/63 
C 
险
品。陪
HI _‘'、1 
iz手
1 悍l
380V 
1 
E 
• t 
5 
E 
1Y525 50M-4 
M )55kW 
民+
•= 
I ,M=103.6A 
|飞
L~ 
I (l() 
句00
1000 
5000 
100以)
多豆豆豆多管我
I 
。
。
0.0 
。
(
@
)
庄
宦
• 
380V 的电流(A)
高低压保护装置选择性配合例二
图7 - 15 
国
流脱扣器保护变压器的过负荷，短延时过电流脱扣器保护380V 母线短路，并作为熔断器的
后备保护。
从图7 -
14 中可以看到低压侧主断路器和GL -
11 型继电器的保护特性曲线之间有些地
方配合无选择性，但这是允许的O
图7 -
15 中NT2系列熔断器保护配电线路的短路和过负荷，同时作为NT1系列熔断器的
后备保护。
保护用电流互感器
第九节
iiI 
国
保护用电流豆感器名词定义
一
、
(1)额定准确限值-次电流:互感器能满足复合误差要求的最大一次电流值。
(2) 准确限值系数:额定准确限值一次电流与额定一次电流之比值。


<!-- p358 -->
342 
主业与民用在踵理-M气时!frp.e. 1T!l.'&iË'U"" VI'iI!W Will'Ød COn'州时时诸时
(3) 准确级:保护用电流E感器的准确级，以该准确级在额定准确限值一次电流下所规
定的最大允许复合误差百分数标称，其后标以字母
"p"
(表示保护)。
保护用电流互感器的标准准确级有5P 和lOP 级。
(4) 误差限值:在额定频率和额定二次负荷下，其电流误差，相位差和复合误差应不超
过表7 - 25 所列限值。二次负荷的功率因数为0.8
(滞后) 0 
表7 - 25 
保护用电流互感器的误差限值
电流误差，土(% ) 
相位差(在额定一次电流时)
复合误差(%)
(在额定
准确级
(在额定次电流时)
准确限值次电流时)
+ 
(') 
土( rad) 
51' 
60 
1. 8 
5 
101' 
3 
10 
二、保护用电流豆感器的选择
(1)保护用电流互感器除应满足一次回路的额定电压，额定电流和短路时的动、热稳定
要求外，还应按照电流互感器的限值系数曲线进行校验，使在保护装置动作时，其误差不超
过允许值O
目前厂家给出的电流互感器限值系数曲线，实质是比误差的10% 误差曲线，实际使用时
仍然按照电流互感器的10% 误差曲线进行校验，使在保护装置动作时，比误差不超过10%0
(2) 保护装置和测量表计一般分别由单独的电流互感器绕组供电。
(3) 差动保护装置应采用5P 级的电流互感器。过电流保护装置可采用准确级为5P 或
lO P 级的电流互感器。
为了减小差动保护装置的不平衡电流，可采用下述方法尽量降低电流互感器的二次负荷
阻抗:
1)电流互感器二次回路内应尽量不接其他继电器和仪表;
2) 连接导线应尽量缩短:
3) 两组电流互感器的型号尽可能相同(或伏安特性相近似) ，并且负荷应对称。
(4) 在同一准确等级下，电流互感器的允许二次负荷，在电流互感器两个二次绕组串联
时比单个绕组时加大一倍，并联时减小一半。
三、按照10% 误差曲线校验电流豆感器的步骤
(1)按照保护装置类型计算流过电流互感器的一次电流倍数。
(2) 根据电流互感器的型号、变比和一次电流倍数，在10% 误差曲线上确定电流互感
器的允许二次负荷。
(3)按照对电流互感器二次负荷最严重的短路类型计算电流互感器的实际二次负荷，计
算公式见表7 - 26 0 
(4)
比较实际二次负荷与允许二次负荷。如实际二次负荷小于允许二次负荷，表示电流
互感器的误差不超过10% ;如实际二次负荷大于允许二次负荷，则应采取下述措施，使其
满足10% 误差:
1)增大连接导线截面或缩短连接导线长度，以减小实际二次负荷;


<!-- p359 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿U 1"'" …削Z 川第也磺3271继靠保护和启动装置
剖3
2) 选择变比较大的电流互感器，减小一次电流倍数，增大允许二次负荷;
3) 将电流互感器的二次绕组串联起来，使允许二次负荷增大一倍。
四、电流豆感器允许误差的计算步骤
(1)各种保护装置的电流互感器一次电流倍数m 。
1)定时限过电流保护和电流速断保护
式中
Iop 
I 1r 
Krel 
1 OP' K 
12r 
m 
E 
EEEIIEE-L旦旦E
-
I 1r 
-
12r K fp • K 
保护装置一次动作电流，
A;
电流互感器的一次额定电流，
A;
可靠系数，考虑到电流互感器10% 误差，一般取1. 1 ; 
继电器动作电流，
A;
电流互感器的二次额定电流，
A;
Kfp'K一一继电器分配系数，见表7 -
26 。
2) 反时限过电流保护
m 
坠应U空1.旦旦E
I 1r 
-
12rKfp.K 
(7 - 19) 
(7 - 20) 
式中
12k • max二一按选择性配合整定的计算点(通常为下一段出口处)故障时，流经电流互
感器的最大短路电流，
A;
其他符号含义同前。
3) 差动保护
K时13k.max
m = 
I 1r 
式中
13k.max一一一外部短路时，流经电流互感器的最大短路电流，
A;
I 1r一一电流互感器的一次额定电流，
A;
(7 - 21) 
Kre1-一可靠系数，对于采用带速饱和变流器的继电器(如BCH -
1 、
BCH -
2 等)
取1. 3 ，对于采用不带速饱和变流器的继电器(如DL - 30) 取2.0 。
(2) 电流互感器实际二次负荷的计算。各种短路类型的电流互感器实际二次负荷的计算
公式列于表7 - 26 。
(3) 连接导线的最小允许截面或最大允许长度的计算。连接导线的最小允许截面可按下
式计算
S乌m川
n
连接导线的最大允许长度可按下式计算
式中
S一一连接导线的截面，
md;
l一一连接导线的长度，
m:
R"_ 
L町、，= s 
.... 主
m
…
p 
(7 - 22) 
(7 - 23) 


<!-- p360 -->
344 
工业与民用E敲黯手册
豆豆豆咽气阳耐阳网友栩1"" VlWW Will'Ød con 
仪共闷汉学习主悲诸乡;霞黯
R dx一一连接导线的电阻，。;
ρ一一电阻系数，铜为0.0184 x 1O
- 6n'm ，铝为0.03 1O x 1O - 6a'm 。
表7 -26 
电流互感器实际二次负荷计算公式
序号
接
线
方
式
短路类型
继电器分配系数
实际二次负荷Z血
Kfp'K 
计算公式
rTAu 1 
』R=dFz-EZ=K• 
一相及两相
TA2 
R dx 
ZK 
Z fu = Rd, + Z K + R j' 
Y, 
d 接线变压器
国
3
Rdx 
ZK 
低压伽l两相
Rdx 
ZKn 
~ 
单相
Zfu 二2Rd，+ ZK + Z," + Rj, 
一相
l 
Zfu= !3 Rd,+!3ZK+ Rj, 
-4T气
AI 
」
D且437-
UW 两相
l 
Zfu= Rd,+ ZK+ Rj, 
~生→王?一
uv 、
vw 两相及单相
1 
Zfu = 2Rd, + 2ZK + Rj, 
2 
4R=d=z }--fZ==K -
Y, d 接线变压器
~ 
低压侧Uv 两相
Zfu= 3Rd, + 3ZK + Rj, 
Y, 
yn 接线变压
器低压侧v 相单相
相
Zfu= !3 Rd'+ ZK+ Rj, 
TAl 
Rd萃
r 
ZK 
3一
UW 两相
Zfu= Rd'+ ZK+ Rj, 
TA3 
R 
-EZ=K 2一
uv 、
vw 两相及单
Z伽= 2Rd' + Z K + Rj, 
3 
t-' 
相
Rdx 
Y, d 接线变压器
Z血=3R d，+ZK+R j，
低压侧uv 两相
二相
d 
Zfu = 2J3 Rd, + J3zK + Rj, 
uw 两相
2 
Zfu = 4Rd' + 2ZK + Rj, 
uv 、
vw 两相及单
Zfu = 2Rd' + ZK + Rj, 
TAl 
J •
R=d=z -EZK E-
1 
相
4 
TA3 
Y, d 变压器低压
U' t.，~ 
侧uw 两相短路时w
3 
-
相电流互感器
Zfu = 6Rd, + 3ZK + Rj, 
Y ，归变压器低
3 
压侧UW 相单相
TAll 
-EZZ==K 
K • 
Zfhl = Rdx1 + Rjc 
Rdxt 
外部一相及两相
Z皿= Rdx2 + Rj, 
5 
TAV R d军2
内部一相
1 
Zfu = J3 Rd,t + ZK + Rj, 
-室主
内部町、
vw 两相
1 
Z伽= 2Rd,t + ZK + Rj, 
及单相


<!-- p361 -->
然柔之多管我
，-'唰'cdtu 汀
时节气时!frp.f!网友iË'J{"" VlWW Will'Ød coo- 第仓肇3271继褒保护和启动装蜜
剖5
续表7 - 26 
序号
接线方式
短路类型
继电器分配系数
K何p"K
实际二次负荷Z.. 
计算公式
6 
TA12 
外部三相及两相
Z.." = 3Rdd + Rjo 
Z..v = Rd,a + Rjo 
Y 侧为电源侧内
部三相及两相
Z..= Rd,a+ Zk+ Rjo 
Z K 
A 侧为电源侧内
部三相及两相
d 
Z.. = 3 (R d" + Zk) + 
Rjc 
注
表中
Rd，一连接导线的电阻，
0.ZK一继电器的计算阻抗，向
Rjo一接触电阻，一般取0.050 。
第十节
交流操作的继电保护
一、继电
闸方式
交流操作的继电保护跳闸多采用去分流方式，即用GL 型继电器构成带反时限特性的过
电流保护和电流速断保护，或用DL 型继
电器及囚6 型中间继电器构成带定时限特
性的过电流保护和电流速断保护，其原理
过电流保护及电流脱扣
直蓝旦堕
二、整定计算
去分流跳闸方式的保护装置的计算内
容包括:保护装置的整定计算及灵敏系数
校验;电流互感器10% 误差校验;继电器
强力切换触点容量校验和脱扣器动作可靠
性校验。
现将计算方法分述如下。
1.保护装置的整定计算及灵敏系数校
Al 日2K12 俨KI
'h 2K2 
.且飞h 2K2 
KAltb331 
KA剖331
341 
1341 
12 
KK 
22 
f 
q3 
A 
T
且
见图7 -
16 及图7 -
17 。
341 
YCTl 
YCT3 
KAIF3iJLJ飞JIKA F31il 
1
尼f 飞IJLlA 气J
验
图7 - 16 
去分流方式反时限保护原理
KA1- KA3 
过电流继电器，
GL-15
(25)
型;
YCTl - YC白一电流脱扣器
去分流方式交流操作的保护装置，其动作值整定计算及灵敏系数的校验与直流操作的计
算方法相同。
2. 电流互感器10% 误差校验
为使保护装置具有必要的精确度，要求保护装置用电流互感器的比误差
ð.f 不大于
109岛。校验方法是先确定电流互感器一次电流计算倍数m ，然后根据m 值在电流互感器
10% 误差曲线上，求得电流互感器的最大允许二次负荷
Zfh.r。当电流互感器实际二次负荷计
算值Z而<Z血. r时，就可认为电流互感器满足了误差ð.f 不大于10% 的要求。
因
国


<!-- p362 -->
346 
然象嗲我
工业与民用配咆设计手册旧咽气Z制问网友iË'J{"" VlWW Will'Ød con
阳附学习刘帘听
KM3/13IKM311.J I 
211 
231 
KA3 
221 
141 
1231 
141 
231 
1141 
。
。
。
。
19· 
句
‘
d
唱
·
·
·
句
、
"
TAll 
VA 
电流回路
自保持
电流回路
自保持
电流回路
自保持
延时速断(或过电流)
保护启动回路
串联中间继电器接线
KMI 
111 
KM2 111 
阳
111
K~lll lI KA21111飞
121 
121 
121 
~ 121 
1121 
~KMI 
428 
KM2 
428 
KM3 
428 
>
中
丰
丰
1J 
1I 
318 
328 
318 
328 
318 
328 
KTI 
121 
KMI 
KM2 
KM3 
KSI 18 
418 
418 
418 
28 
XBl 1 
2 
121 
111 
图7 -17 
去分流方式定时限保护原理
KAI - KA3 
电流继电器，
DL -
11 型;
KMI - KM3 
中间继电器，
ZJ6 型、
5A;
KTl一时间继电器，
DSJ -
12 型:
KSI 一信号继电器，
DX - 8E/JO.05A 型; YCTl- YCT3←电流脱扣器;
FUl、
FU2
熔断器，6A; XBI←连接片


<!-- p363 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
F阴阳网友
iË'J{"" VlWW Will'Ød con 第吧擎M擅唔嗓护和自动装置
347 
电流互感器的实际二次负荷与保护接线及所取短路类型有关。对于各种接线及所相应的
短路类型(在该种短路类型下保护装置工作条件最为严重) ，电流互感器的实际二次负荷计
算见表7 - 26 0 
由于操动机构内的瞬时电流脱扣器、
GL - 10 (20)
系列过流继电器、
ZJ6 型交流中间继
电器的阻抗为非线性的，因此在校验电流互感器10% 误差时，应按一次电流计算倍数m 所
相应流过继电器的电流，来查取继电器(脱扣器)的阻抗值。
不同类型保护装置的电流互感器一次电流计算倍数m 的确定，见第九节之四O
3. 继电器强力切换触点容量校验
GL - 10 (20) 系列过流继电器及ZJ6 型交流中间继电器强力切换触点去分流极限值为
150A ，为了在保护区内短路时流过继电器的电流最大值不超过该值，可按下式进行校验
K~ r~ ，" _.v 
丘T立卫主主运
150
A 
'''TA 
(7 - 24) 
式中
最大运行方式下，保护区始端三相短路的超瞬态短路电流，
A ; 
I id-max 
Kjx一一接线系数，继电器接于相电流时为
1 ，接相电流差时为品，继电器一般接
于相电流;
叫A一一电流互感器变比。
应该说明的是:当超瞬态短路电流Ibmax 大于30 倍电流互感器一次额定电流时，如果
~ 
,,,L.. .....L-
... --J.-.o. ,..,.....lU.L ~ I.
"""T""" 30 
电流互感器二次侧在实际负荷下的最大一次电流倍数不大于瓦'则流过继电器的电流也不
会超过150A (此时电流互感器铁芯已饱和)。如果在实际负荷下的最大二次电流倍数大于
旱，则流过继电器的电流会超过阳，这就需要放大电流互感器的变比，使流过继电器的
电流小于150A o
电流互感器二次侧在实际负荷下的最大二次电流倍数，可由下式求得
,"-
ZL 
+
一
一
+
r-
v-m 
L-z 
r 
鸣
，
企
n 
--
9-
n 
(7 - 25) 
式中
n2一一电流互感器二次负荷为Z血(实际负荷)时的最大二次电流倍数;
n2r一一电流互感器二次负荷为Z血"r (额定负荷)时的最大二次电流倍数，由产品样
本或表7 -
31 查取;
Z2一一电流互感器二次绕组阻抗，
0 ，由产品样本或表7 -
31 查取。
4. 脱扣器动作可靠性校验
(1)交流操作的继电保护计算是一项重要工作，需要对电流互感器作为电流源跳闸的动
作可靠性进行校验，即要求在去分流跳闸时，电流互感器供给足够的功率，以保证脱扣器可
靠工作，但对于如下几种情况无需单独进行校验:
1)当装设有过电流后备保护时，作为主保护的电流速断保护和差动保护脱扣器动作可
靠性可不作校验。
2) 对于装设有电压源跳闸的过负荷保护(如电动机、电炉等)，
GL-16(26) 系列继电
器瞬动保护动作时，脱扣器动作可靠性可不作校验(单电源时应校验)。
3) 对于电动机的差动保护装置，考虑到在差动保护动作时，不仅具有去分流电流源跳
呵
晦
问
医


<!-- p364 -->
多豆豆豆多管我
348 
工业与民用配增设计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
闸接线，还同时采用了电压源电容储能跳闸方式，所以对电动机差动保护脱扣器动作可靠性
也不作校验。
4) 在高灵敏系数情况下，允许电流互感器误差超出10% ，即电流互感器10% 误差可不
作校验，但要对脱扣器动作可靠性进行校验，只要动作可靠性校验合格，保护装置动作也是
可靠的。
(2) 脱扣器动作的可靠性要满足下式的要求
Ig ~ Krelltq 
(7 - 26) 
式中
Ig一一当保护装置动作时，电流互感器供给脱扣器的电流，
A;
Itq一一脱扣器动作电流，
A ，一般取5A;
Krel一一可靠系数，一般取1. 2 。
当去分流跳闸时，要求去分流继电器动作后，其触点能可靠地自保持，因此还应满足下
式的要求
Ig ~ K'/op'K 
(7 - 27) 
式中
I叭一-GL- lO
(20) 系列过流继电器动作电流或ZJ6 型交流中间继电器的动作电
流，
A ; 
Kr--继电器返回系数，GL- 10 (20)
系列过流继电器反时限部分，一般取0.6 ，
刀6 型中间继电器一般取0.5 0
(3) 脱扣器动作可靠性的校验方法有利用电流互感器10% 误差曲线进行计算。其步骤
如下:
1)确定脱扣器动作电流
Itq' 通常选用5A;
2) 按下列两种不同情况，计算电流互感器允许的最大励磁电流
I'。:
a. 在过流保护去分流跳闸时
l' 0 
Ik'min'c 
-
o -
ι4且
KA 
k2 'fp'miO' K 
'Io- TA 
I 
Kk2.f!,lk2 'mIII 
.1 
k. min- c 
1/且
--sen' ffim 
(7
甲28)
(7一29)
式中
Iιk. mi阳H…
r
时
1 k2' min 
Kk2 .fh 
Ksen. min 
K k2 'fp'min'K 
器安装处的最小计算电流，
A;
最小运行方式下，相邻元件末端(或本保护元件末端)两相短路电流，
A;
保护装置两相短路分布系数(见表7- 归表7- 川主的系到，对于6
-lOkV 线路为
1 ; 
保护装置允许的最小灵敏系数，一般取1.25 ; 
两相短路时继电器的最小分配系数，其值为流过脱扣器线圈的电流与电流
互感器二次电流之比，各被保护元件保护用电流互感器星形接线及差接线
时，最小分配系数为
1 。
b. 在瞬时过电流保护(适用于6 - 10kV 电容器、
6 -lOkV 变压器一电炉等)去分流跳闸


<!-- p365 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
F阴阳网友忻州wmgd 吧第也章可主鳝罐罐护和启动装置
349 
fo=JEE-KHlItq 
A 
'IITA 
(7 - 30) 
式中
lop一二瞬时过电流保护一次动作电流，
A 。
3) 按10% 误差确定电流互感器一次电流计算倍数
1'\ 
101~。禽，
mlo=7i;= 丁
μ 。
式中
1'\ 一一一归算至二次侧的电流互感器一次电流，
A;
IZr一一电流互感器的二次额定电流，Ao 
4)
按10% 误差曲线根据10% 倍数( m\Q)求出电流互感器允许的二次负荷阻抗
Zfh. \Q 。
5)
在Z !h '\0 的情况下，按10% 误差求出电流互感器二次侧电动势
Ez = 91'0 ( Zfh. \Q + Zz) 
(7 - 32) 
式中
Z2一一电流互感器二次绕组阻抗，
0 ，可采用产品样本中提供的阻抗值或查表7 - 31 0 
6) 保证脱扣器可靠动作所需的电流互感器二次侧电动势的计算值
(7 - 31) 
K..,L 
Ez.c =
百二旦二
q
(Z血+ Z2) 
豆、k2. fp' min- K 
(7 - 33) 
式中
Krel一一可靠系数，取1. 2 ; 
Z由一-电流互感器实际二次负荷阻抗(包括脱扣器线圈阻抗
Ztq) ，计算公式见表7
- 26 ，计算条件是:
a. 脱扣器线圈阻抗
Ztq取衔铁铁芯在下的数值;
b. 脱扣器及继电器一般取电流K时Itq为6A 时的阻抗值。
7)若Ez 主'" E2 • c ' 则Ig~ Krel/tq' 脱扣器能可靠动作，校验合格。
三、示例
[例7 - 9) 
6kV 架空引出线保护。
已知条件:
6kV 
供电系统如图7 -
18 所示。线路工作电流
1g' xl 为
1∞A;
线路采用lJ -
35 导线，其
xí = 0.3920/km , Rí = 0.920/ 
km;
线路长度1. 3km ，换算至基准容量0.8MVA (变压器额
定容量sρ 时的阻抗标去值Z 祷11为0.025 0
6/0 .4kV 变压器
(2T) :额定容量为
800kVA;
Uk = 
4.5% 0 
380V 异步电动机:
PrM = 95kW , SrM = ll1kVA , K,t 
= 5 ，共3 台。电流互感器为LFZB6 -
10 型，变比为
150/5 。
最大运行方式下，电力系统的综合电抗标么值X 祷，x-min 为
1. 953 ，电力系统的综合电抗X川m 为0.7750 ，线路末端三
相短路时的超瞬态电流
IFjk3·max=1752A 。最小运行方式下，
电力系统的综合电抗标么值X 骨'x'max 为2.198 ，线路末端三
相短路时的超瞬态电流1'~k3 'min = 1674A o 
最小运行方式下，变压器低压侧短路时流经高压侧线路的两相短路电流
13 k2 'min为340A 。
解
(1)保护配置。对于单侧电源放射式单回线路，在线路实际长度大于瞬时电流速
6kV 
2T 
O.3SkV 
国
图7 -18 
供电系统
国


<!-- p366 -->
350 
.I且哩远远埋没主…叫……阳MMMf耐
断装置能选择性动作，并保证母线上具有规定的残余电压的最小允许长度
1 min 时，装设瞬时
电流速断和定时限过电流保护O
满足选择性动作和母线残余电压要求的线路最小允许长度
l min ，按表7 -
13 注②计算如
下
气
，
&
吼
'
-
A
ro 
句
J
M
t
I
AUT 
AU= 
=
"
一
日
2-l1.-QJ 
M
一
实
2
-
1
0-o= 
=
旧
←
叫
m-m 
F
h
-
m
立
H
X-x 
=-
s
μ
=
 
α
 
Kx = -卢Kl+~ 卢2- Kf
- 0.426 x 0.6 + /1 + 0.4262 - 0.62 
一→一-一
= 0.6 
/1 + ß2 
♂工正丽2
X. . _，_卢+
R'l 
唱
·
·
A
、
、
，
，
/
句
，
&
。
ρ
·
+ 
'12 
/
飞
β
υ
'
2-
α
-
2
x
-
+
 
2
时
-
K
­
K 
0.775 
= o 豆豆×
- 0 .426 + 
1. 22 X 1. 122 
/ • 
~. _ _0 
-一一干了一一
x (1 + 0 .426
2
)
一
l
υ.6 
1 + 0 .4262 
== 1. 28( km) 
由于线路长度大于最小允许线路长度即
1 > 1 min ，因此瞬时电流速断保护能选择性动作
和保证母线上具有规定的残余电压。
1)采用DL -
11 型电流继电器、
DL-13 型电流继电器、
DSJ -
12 型时间继电器和ZJ6 型
中间继电器作为线路的电流速断保护和过电流保护O
2)
采用ZD -4 型(或BD - 31E 型)小电流接地信号装置作为线路的单相接地保护。
保护原理见图7 一190
(2) 整定计算O
1)瞬时电流速断保护:按躲过被保护线路末端短路时的最大短路电流，确定保护装置
的动作电流(见表7 一13 无时限电流速断保护装置动作电流计算公式)
r~l 句… iX
• 
_ 
• 
1752 
I op• K -
KrelKjx 飞7=lhlx35=70 1(A) 
取70A o
装设DL -
11 /2∞型继电器。
2)
过电流保护:
a. 按躲过电动机自起动时的过负荷电流，确定保护装置的动作电流(见表7 -
13 注③及
表7 -
13 过电流保护装置动作电流计算公式)。
电动机自起动时的过负荷电流
I~h 
KghIg.xl-
坠兰
800 
0.045 + 0.025 + ~一一一一
~ ~.~~v . 5 x 111 x 3 
100 
= 181( A) 
厅
5 rT
μ
k + L 精Il +瓦t 5 M2: 
继电器动作电流


<!-- p367 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳闹剧1"" VlWW Will'Ød con 第伽囊27罐罐保护和启动装置
351 
电流速断过电流保护及电流脱扣
控制小母线过延电时流回保路
接地保护
电流回路
电流回路
熔断器
6 - lOkV 
r,. wc 飞I1)IF『2
Ll. L2.L3 
Hl' 
TAI ~ 2K2 
飞h2K2
Ï1 ~I\.~ 
-
TA1 
ITA2 TA3 
电流回路
428 
318 
KM1 
8 
KMq~ 
1 
自保持
111 
121 
KM2 1~441 
231 
电流回路
四31~ 叫
231 
41 
自保持
电流回路
自保持
串联中间继电器接线
111 
121 
XBl 
211 
KA4T 
KA5 
221 
211 
• 
I 221 
1 
221 
18 
3 
328 
电流速断保护
启动回路
国
TA4 
P回司
KE1 
过电流保护
起动回路
121 
1121 
1121 
1121 
21 
KTl 
1 
2 
图7 - 19 
6kV 线路保护原理(交流操作)
111 
KA1 - KA3 
电流继电器.
DL -
1112∞型;
KA4 - KA6一电流继电器.
DL -
13120 型;
KM1 -
KM3一中间继电器，刀6
线圈并联;
KTI 
时间继电器.
DSJ -
12 型、
220V;
KS1 、
KS2一信号继电器.
DX - 8E/JO.05A 型; YCTI- YCT3 
电流
脱扣器.
CTI-1114 型、
5A、- 220V; FU1 、
FU2一熔断器• 6A; XB1 、
XB2
连接片


<!-- p368 -->
352 
工业与民用前锦手手册
是主主市l气
Z性"d仔P.f'网友栩1""
v.向ww邵fld co 吁
1.'\', .. 共闷汉学习主悲诸乡立专黯
l~h 
• _. 
181 
I川
K reJ Kjx 1(二子=1.2xlx 口t丁瓦= 8.52(A) 
"r 川TA
取9Ao
装设DL-13120 型继电器。
b. 灵敏系数按在最小运行方式下线路末端两相短路时，流经保护装置的短路电流进行
校验。
保护装置一次动作电流
Iop.KnTA 
9 x 30 
Iop=-7-=τ一= 270(A) 
保护装置灵敏系数
'2川-一一
O .866 x 1674 
n=ι7一=
~. ~-:，~;， -_. . = 5.37 > 1.25 
满足要求。
(3)
电流互感器10% 误差校验。电流速断保护及过电流保护在动作条件下，确定电流
互感器的一次电流计算倍数
川
剧
4
1
『
d
r
、
，
i
悦
。
一
吁
，
一
'
i
x
一
×
'iz3 
K-K 
纽
年
口
二
1
'Ah-21 
m 
式中
I op' K 
电流速断保护的动作电流，括号内数字相应为过电流保护的动作电流，
A:
电流互感器二次额定电流，
A;
K f川一一继电器分配系数•
Kf'川= 1 (见表7 - 26) 。
根据电流互感器1013毛误差曲线(图7 -
36) 在m 为15 .4 (1. 98)
时，
LFZB6 -
10 型电流
互感器的最大允许三次负荷Z fll'r为0.30
(2.00) υ 
电流互感器的实际二次负荷按下式计算(见表7 - 26) 
Z伍
= ZK + 2Rd叉+ Rjc 
0 
式中
ZK 
DL-1112阳电流速断保护用继电器的阻抗ZKl [ =言=革=0ωω) ] 
r 
S2 
O. 25 
~~. / ~， 1 
DL -
13/20 型过电流保护用继电器的阻抗Z K2 l
= 万=γ= 0.01 (0) 
j 与m
型中间继电器的阻抗Z K3 
(:::: 0.0380) 之和，即
ZK :::: Z Kl + Z K2 + Z K3 = 0.004 
+ 0.01 + 0.038:::: 0.052 (0); 
R dx一一电流互感器至开关柜上继电器之间的导线电阻，其值为
回
胃
l 
0.0184 x 2 
ρ 否=一丁7一:::: 0.0147 (n) 
国
Rjc-一接触电阻，采用0.050 。
故
Z血= ZK + 2R dx + Rjc = 0.052 + 2 x 0.0147 + 0.05 = 0.132 (0) 
由于Z由< Zfh.r. 故满足了
b.f < 10% 的要求。
(4) 脱扣器动作可靠性校验。


<!-- p369 -->
然柔之多管我
，-'唰'cdtu 汀
时节气Z制阳网友割1"" VlWW Will'Ød cow 第也精32雄M 护和启动装置
353 
1)确定脱扣器线圈动作电流
ltq为5A 。
2) 计算电流互感器允许的最大励磁电流
UA 
，
，
山-
m
e--
krh 
m-A 
E-h 
z
z
一
AU 
F-
式中
1 k' min 
过电流保护装置在变压器低压侧短路时流经保护装置安装处的最小计算电
Kk2.!b J 3k2. min 
1x340 
流，其值为"kseunzn
=τz=mA); 
最小运行方式下，相邻元件末端
(8∞kVA 变压器低压侧)两相短路电流，
A: 
lk.min.c 
Kre]ltQ 
272 
1.2 x 5 
故
I'。=17- 瓦mm二= 30 -一「z3(A)
3) 按10% 误差确定电流互感器一次电流计算倍数
n 
m 
u 
吗
‘
d
FE 
m lO =2 1'0=2x3=6 
4) 按10% 误差曲线，根据m lO求出允许的二次负荷阻抗Z!b'1O为1. 20 。
5) 在Z血10 = 1.20 的情况下，按
10% 误差求出电流互感器二次侧电动势取
Z2 = 
0.3040 ，根据式
(7 - 32) 
E2=9 1'0 (Z !b'IO+ Z2) =9x3x (1.2+0.304) =40.6 (V) 
6) 保证脱扣器可靠动作所需的电流互感器二次侧电动势的计算值按式
(7 -
33)
为
E".... = 
2.c -
K._, J. 
K 
l L(Z血+ Z2) 
k2.fp.min'K 
式中
Z血
电流互感器负荷阻抗，其值为ZK+ Ztq+ 2Rdx+ Rjc; 
51 
10 
电流速断保护用继电器DL- 11/2∞的阻抗ZKl1=71= 而=0 ∞401 、过电流
保护用继电器DL - 13/20 的阻抗Z K2 1 = 言=宇= 0.0叫与中间继电器ZJ6
的阻抗Z K3
(在
Kre]ltq为6A 时的阻抗值为0.070) 之和，即
ZK = Z K1 + Z K2 + 
Z K3 = 0.004 + 0.01 + 0.07 = 0.084 (0); 
Ztq一一脱扣器线圈阻抗，其值为1. 110 。
故
Z血= ZK + Ztq + 2Rdx + Rjc = 0.084 + 1.11 + 2 x 0.0147 + 0.05 = 1.273 (0) 
E2.c = 乒
]J
tq
(Z !b + Z2) 
= 乌兰x
( 1. 273 + 0.304) = 9 .462 (V) 
l'、foomin'K
JL 
7) 由计算得到E2 > E2 . c ' 则
Jg > 扎eI Jtq ，脱扣器能可靠动作，校验合格。
(5) 强力切换触点容量校验。电流互感器饱和时时是，则强习切换触点容量校验才
能满足要求。而
ZK 
国
t 
n2 -
Zι
+ Z, 
. _. 
0 .6 + 0.304 
fll' r工一一主
15.1 x ~V:~~T v~v~~A -
31.31 
r Zfh+Z2X O .132+O .304 
国
n2 = 31. 31 
到
一1
>


<!-- p370 -->
然象多管我
354 
工业与民用配电设11"'手册
旧咽气Z制问网友iË'J{"" VlWW Will'Ød con
阳附学习刘帘听
故强力切换触点容量校验不能满足要求。
改进措施为:
1)改变电流互感器变比(加大变比) ; 
2) 改变电流互感器型号(选
n2r 比较小者，
~旦动、热稳定也应重新校验) ; 
3) 适当增加二次回路导线电阻。
如采用适当增加二次回路导线电阻方法，导线长度由2m 变为3.5m ，
则R dx = 叶=0.0184x lO-
6 x
3乌= 0.0258 (.0); Zflt = ZK + 2Rdx + Rjc = 0.052 + 2 
:) 
2.5x lO 
x 0.0258 + 0.05 = 0.1536 (.0) 
Zflt'r + Z2 
• _. 
0.6 + 0.304 
n2 = 
n2
一一一一一一=: = 15.1 x 一一一-一→一一一一= 29.8 
r Zflt + Z2 
-
.~.， " 0.1536 + 0.304 
29.8 
30 
n2 ::一1
< 1 
故强力切换触点容量校验能满足要求。
[倒7-101
6kV 同步电动机保护。
已知条件:
空气压缩机采用的TDK118/24 -
14 型6kV 同步电动机，
250kW , 278kVA , 
IrM:: 29A , 
co叩r :: 0.9 , 
sin 机=0 .435 ，
Kst::6 , X'Íc =0.167 ，电机短路比
KkM
::
1. 476 ，额定转速nr=
428r/min ，采用全控桥可控硅励磁装置。
电动机回路采用LFZB6 -
10 型电流互感器，变比
nTA :: 50/5 ，电流互感器额定二次负荷
Z血'r = 0.6.0，额定二次负荷时的最大二次电流倍数
n2r = 15.1 ，电流互感器二次侧绕组阻抗
Z2 = 0.304.0。
最小运行方式下电动机出线端两相短路时，系统流入短路点的超瞬态短路电流l'仨. mln为
3620A o 
6kV 电网的总单相接地电容电流
IC"L为8A 。
解
(1)保护配置。
1)采用GL-16 型过流继电器作为电动机的电流速断保护和过负荷保护(过负荷保护兼
作失步保护) 0 
2) 采用带有动作于跳闸的单相接地保护。
3) 采用带有低周继电器防止非同期冲击的保护。
同步电动机的保护原理见图7 - 20 。
(2) 整定计算。
1)瞬时电流速断保护:按躲过起动电流及躲过外部短路时同步电动机的输出电流，确
定保护装置的动作电流(见表7 - 22 电流速断保护装置动作电流计算公式)
LI 寸
6 x 29 
I …-u=km1K-v JLi堕= 2 x 1 x 一言一= 34.8(A) 
-r --
'nTA 
…
M 
_.. (1. 05 
~ ~_' 
\ 1 rM 
I nn •K= K时KK12=krelku| 予;~ + O. 95sinψrlf旦
ur 
J 
nTA'
飞L1. k 
I "TA 


<!-- p371 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附dfrp.p.
1T!l.',!:ZiË'U"" VlWW Will' Ød con 草草地清327鳝每保护和启动装置
355 
电压回路
1. 
WV l(L1) 
卜一
(WV2(L 
时
寸
N
WVI(L 
f 
(WV2(L3) ) 
d 
1) )甸
KFI电E3 ,.J 
可
『
控
L2) 
rEtd 硅
励
「
磁
装
。。
置
EF2J 
3) 
I-ø 
6kV 
L1 .L2.L3 
N 
~ 
WVl( 
(WV2(L 
TAI 
KAI 
榕恤
控制小母线←一
熔断器
过负荷
22|监EEJL
WC 
(L1 ) 
KE 
KTI 
置
­
装
一
磁
-
y
l
u
t批
川
"
-
肌
翩
一
可
一
∞I r -:: 
KS 
K斗机:
至跳闸回路
-
H 
c<l -
WPS 
WC • 1 ~卫].2
(L3) 
图7 - 20 
同步电动机保护原理(交流操作)
KAI - KA3一过电流继电器.
GL -
16/5 型;
KE→接地继电器•
DD-I I!ω 型;
KFI 、
KF2一低周继电器.
BDZ - IB 
型(改制);
KTi一时间继电器.
DSJ-11 型. 220V; KS1 
信号继电器.
DX -
8E/JO.25 型;
KS2 、
KS3一信号继电
器.
DX - 8E/JO.5 型; YCTi - YCT3-电流脱扣器. CTI -
1114 型、
5A - 220V 
I 1. 05 
~ ~~ 
~.~ 
~ \ 
29 
=2x1xl 一一-+0.95 × O 435l X 一=
38.9(A) ，取40A
《飞0.167'
~._~ ~~. '~~J ~ 10 
保护装置一次动作电流
国
…
10 
Iop = ιK 言:=40 × T=4∞(A)
℃l 
保护装置的灵敏系数
Km = 斗=黎= 9.05> 2 满足要求
2) 过负荷保护:按躲过电动机的额定电流确定保护装置的动作电流(见表7 - 22 过负
荷保护装置动作电流计算公式)
自


<!-- p372 -->
多豆豆豆多管我
356 
工业与民用fc lfI了设计手册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
IrM 
• _. 
29 
Iop-K=KMKIXEL 
=1.2 × 1 ×一一一一~=4.1
(A) 
J
且rnTA
-'-"-"0.85x10 
取4.5A 。
瞬动电流倍数(电流速断保护装置动作电流与过电流保护装置动作电流之比)
40 
瞬动电流倍数=ι豆=9
保护装置在10 倍动作电流时动作时间为8s (动作时限的计算按表7 - 22 注④，计算从
略)。
综合上述计算结果，采用GL -
16/5 型过电流继电器。
3) 单相接地保护:同步电动机定子单相接地电容电流可按式(7 - 4) 计算(电动机属
于凸极式结构) ，即
IωuiturM × 106 
-
CM -/3 (U rM + 36∞) n 1/3 
保护装置的一次动作电流
314x 40 X 2783/ 4 x 6000 X 10- 6 
= 0.041 (A) 
f3 (6000 + 3600) x 428113 
l r:'L -
ICM 
8 一0.041
=一一一土旦=一←→一= 6.36 (A) 
Ksen 
1.25 
保护装置的动作电流6. 36A ，满足U 卢2 型零序电流互感器和DD -1 1/60 型继电器的灵
敏系数要求。
4) 防冲击保护:防止断电后非同步冲击的成组保护，采用反应频率降低的低周继电器。
由于未装设按频率自动减负荷装置，因此继电器整定频率取48Hz 。
为改善BDZ -
1B 型低周继电器特性，改变其极性，使继电器在正常运行时(即电网频
率大于整定值)触点闭合，当频率低于整定值时触点返问。同时应调整继电器适当增大内部
电容器容量，使实际整定值与刻度盘指示相符合。
(3)
电流互感器10% 误差校验。瞬时电流速断保护装置在保护动作条件下，来确定电
流互感器的一次电流计算倍数，
[根据式(7 - 19) , 
Kfp'K查表7 - 26J 
1.1loD'K 
1. 1x40 
m 
-_-卫一=一→一:':::=8.8
12rKfp'K 
5 x 1 
根据LFZB6 -
10 型电流E 感器10% 误差曲线，在m 在8.8 时，电流互感器的允许二次
负荷Zα· 叮为0.75 0，。
电流互感器的实际二次负荷按下式计算(参见表7 一26 中公式)
国
Zfh= ZK+ 2 Rdx + Rjc 
式中
ZK一-GL-16/5 型瞬时电流速断保护用继电器的阻抗，查图7 - 22 GL -
10 型继电器
阻抗特性曲线为0.17 0，;
R dx一电流互感器至开关柜上继电器的控制电缆的电阻，
Rdx= 咔= 0.0184 X 10- 6 
x 一
2
一丁，，=0.0147 (0,); 
2.5 x 10 
Rjc一一接触电阻，采用0.05 0，0
t E 


<!-- p373 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW Will'Ød cOO' a臣也裹卅缔结保护和自动装置
357 
故
Zfh = ZK + 2R dx + Rjc = 0.17 + 2 x 0.0147 + 0.05 = 0.249 (0) 
由于Zfh<
Zfh' lO. 故满足了b.f < 10% 的要求。
(4) 强力切换触点容量校验。电流互感器二次侧在实际负荷下的最大二次电流倍数根据
式
(7 - 25) 
Zι. _ + Z~ 
() 
f，牛。
1M
n2 = n2r三Fz;=15.1 ×而再品市马= 24.68 
虽然短路电流Ib-max大于30 倍电流互感器一次额定电流，但电流互感器二次侧在实际
30 
负荷下的最大二次电流倍数
n2 = 24.68 < ~1~ ，因此流过继电器的电流不会超过150A 。
(5) 脱扣器动作可靠性的校验。交流操作继电保护主要特点是利用电流互感器电流源实
现跳闸。当图7 - 20 中GL-16 型过流继电器KAl -
KA3 瞬动保护动作时，强力切换触点将
脱扣器YCT1 - YCT3接入。本应进行脱扣器动作可靠性的校验，由于电动机过负荷保护采用
电压源(有电容储能)跳闸方式，只要继电器一旦起动，至少电压源跳闸是没有问题的，因
此该项可以不作校验。
四、以UPS 电源f乍操作电源的交流操作继电保护
以UPS 电源作操作电源的交流操作继电保护，断路器可采用分励脱扣方式(与直流操
作继电保护相似) ，比去分流交流操作电流脱扣方式的继电保护要简单，可免去强力切换接
点容量校验与断路器操动机构的脱扣器动作可靠性校验，也不需要采用一些专用的继电器，
与直流操作继电保护整定计算一致，仅操作电惊不同，采用交流电源。此时继电保护的可靠
性取决于UPS 电源的质量与对UPS 电源的维护水平。
小容量变电所可采用两套在线式UPS 电源串联或并联运行。
UPS 电源容量仅考虑断路器
跳闸所需容量，因交流操作继电保护一般不采用自动装置，可不考虑断路器合闸容量，以及
其他负荷容量(如应急照明)。一般UPS 电源选用容量为3kVA 及以下的产品。
五、在短路时各种保护装置回路内的电流分布
(1)保护装置安装处短路时，继电器中的短路电流分布，见表7 - 27 0 
(2) Y, dll 接线变压器高压侧及继电器中的短路电流分布，见表7 - 28 0 
(3) Y, ynO 接线变压器高压侧及继电器中的短路电流分布，见表7 - 29 0 
(4) D , ynll 接线变压器高压侧及继电器中的短路电流分布，见表7 - 30 。
六、常用继电器、脱扣器压电流亘感器的技术数据
1.继电器的技术数据
(1) GL- lO (20) 系列过电流继电器时间特性曲线见图7 - 21 。
(2) GL - 10 (20)
系列过电流继电器阻抗特性曲线见图7 - 22 、图7 - 23 。
(3)
囚6 型中间继电器阻抗特性曲线见图7 - 24 。
GL- lO (20)
型、
ZJ6 型继电器阻抗特性曲线均为实测数据，供使用时参考。
2. 脱扣器的技术数据
各型弹簧操动机构电流脱扣器线圈的阻抗特性曲线见图7 -25- 图7 -
32 。
国
ii1 
国


<!-- p374 -->
Md 银飞l
保护装置安装处短路时继电器中的短路电流分布
表7-27
ω
m
∞
 
谈
谈
均
势
H
』
陀
品
叫
泊
油
用
毒
鸡
率
制
h
s
也
7
1
划
d
M
n特
叫
d
u
w
而
摇
问
阔
却
知
如
d
J
叫
F
虫
叮
咛
币
细
而
国
际
逻
守5
5
哥
哥
建
立
问
A
M
a
N~~ 
P阳回
卢I 1 
南W~
H 
2 
U V w 
I 
U VW 
U 习w
』
短路形式
电流相量图
主回路相电流
I\..: 
二」
, 
'1日
Z阻
品，α
6阳
品KI
'K2 
品K3
'K1 
ιE 
'KI 
'KI 
'K2 
V 
一相短路
lu = lv = lw = 1 
I 
I 
I 
I 
I 
I 
I 
I 
。I
./31 
./31 
./31 
uvw 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
U 
w 
U a 
。
-v 
lu= lv= 1 
I 
I 
。
I 
。
I 
I 
I 
21 
I 
I 
uv 
。
n 7A 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
两相短路
U 咱
。
-w 
lu=lw=l 
I 
I 
I 
I 
I 
I 
21 
I 
I 
21 
uw 
。
。
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
v· 
。
-w 
Iv= lw= 1 
I 
I 
f 
I 
I 
I 
I 
21 
I 
vw 
。
。
。
nrA 
nTA 
nTA 
nTA 
nrA 
nrA 
nTA 
nTA 
nTA 
U • 
。
I 
I 
I 
I 
I 
I 
I 
UN 
lu = 1 
。
。
。
。
。
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
单相短路
VN 
V· 
。
lv = 1 
。
I 
。
。
。
I 
I 
。
。
。
。
。
nTA 
nTA 
nTA 
W· 
lw = 1 
I 
I 
I 
I 
I 
I 
I 
WN 
。
。
。
。
。
。
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
I 为短路电流。
nTA为电流互感器变比;
iE 为流过继电器中的电流;
注


<!-- p375 -->
dll 接线变压器离压倒及继电器中的短路电流分布
Y , 
表7-28
F 
谈
谈
飞
稳
如
2
3
叫
5
2
2
3
J
i
s
a
i
瓣
段
也
W
U
赢
如
输
啥
酋
画
也
输
网
u v w 再
3
VY~~~~ 
11 '>; w [I[ 
U VW423 
uvw 1 
民、
h 
变压器高压侧电
'h 
~ 
且理
--'-
--'-
变压器高压倒相电流
~ 
-\町
y
、
r"
、/
飞
V 飞
KLUL|W 飞
短路形式
流相量图
U w 
U w 
U w 
\udl 
Y 
KZFAJV 罗
u<]~ 
LVL 
u<]~ 
\豆，
\豆'
'Kl 
'Kl 
'K2 
'Kl 
'K2 
'K2 
'K3 
'K2 
'K3 
'Kl 
'Kl 
ι K3 
变压器高
V 
uvw 
lu= lv= lw= 1 
I 
I 
I 
I 
I 
I 
I 
I 
Jjl 
Jjl 
Jjl 
Jjl 
低压侧三
uvw 
lu = Iv = Iw = I 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
相短路
U 
w 
U • 
。, v 
I 
I 
I 
I 
I 
I 
2l 
I 
I 
UV 
lu= Iv= I 
。
。
。
变压器
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
高压侧
U • 
。-w 
lu= Iw= I 
I 
I 
I 
I 
I 
I 
2l 
I 
I 
2l 
uw 
。
。
两相
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
短路
V· 
。
-w 
I 
I 
I 
I 
I 
I 
I 
2l 
I 
VW 
Iv=/w=1 
。
。
。
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
2 
。，
W
lv = lu + Iw =d I 
1 
I 
2 
I 
I 
l 
I 
l 
I 
2 
I 
1 
I 
I 
3 
I 
3 
I 
V· 
。
一.一
一·一
一·一
一.一
一.一
一·一
一·一
一·一
。
一·一
一·一
。
UV 
。
-U 
Jj nTA .fj nTA Jj nTA Jj nTA .fj nTA Jj nTA Jj nTA Jj nTA 
Jj nTA .fj n'A 
l 
lu = Iw =d I 
变压器
2 
低压倒
。, v 
I盯= 1. + 1m =划-3 I 
2 
I 
l 
I 
I 
I 
2 
I 
1 
I 
l 
I 
2 
I 
1 
I 
3 
I 
3 
I 
3 
I 
U • 
。
一'.一
一·一
一·一
一.一
一.一
一·一
一·一
一·一
一·一
一·一
。
一·一
UW 
。，W
.fj nTA .fj nTA Jj nTA Jj nTA Jj nTA Jj nTA Jj nTA Jj nTA 
Jj nTA 
Jj nTA 
Jj nTA 
两相
1 
lv = lw =d I 
短路
2 
0-- U 
Iw= lu+ lv= d I 
I 
l 
1 
I 
2 
I 
l 
I 
2 
I 
l 
I 
l 
I 
2 
I 
3 
I 
3 
I 
3 
I 
W· 
。
一.一
一·一
一·一
一·一
一·一
一·一
一·一
一.一
一·一
。
一·一
一·一
vw 
<>-v 
Jj nTA .fj nTA Jj nTA Jj nTA .fj nTA .fj nTA Jj nTA Jj nTA 
Jj nTA 
.fj n'A Jj nTA 
l 
lu = lv =。I
§ 
I 为变压器高压侧短路电流(变压器低压倒短路电流h 归算至高压侧为1= 击，
nTA为电流互感器变比;
ik 为流过继电器中的电流;
F蛐
ii 掘A
注


<!-- p376 -->
Md 穗'
Y ynO接线变压器高压倒及继电器申的短路电流分布
表7-29
§ 
H
E
Z
吼
黠
黠
吕
A
如
向
南
却
知
如
d
J
叫
F
虫
叮
咛
币
细
而
国
际
逻
守5
5
哥
哥
建
立
问
A
M
a
也
7
1
划
d
M
n特
叫
d
u
拙
U 
U VWI E τ 
U 
f lP~ 
uvw 
uvw [ï 
节[2阳
ν 
H 
•\ 
h 
h 
\ 
变压器高压倒电
变压器高压侧相电流
V 
~ 
-L-
u l?，
λfW 
飞
~王
短路形式
U 
流相量图
U 
'U 、
n }..b. 
UTñ 
\W./ 
\ .:ii/ ~ 
'K1 
'1{2 
'K1 
'1{2 
'K3 
'1{2 
'KI 
'1{2 
S 回
Z 曰
'KI 
'KI 
变压器高
V 
uvw 
lu = Iy = Iw = 1 
f 
f 
I 
I 
I 
I 
f 
I 
.f3[ 
.f3[ 
.f3[ 
.f31 
低压侧二
nTA 
"TA 
nTA 
nTA 
nTA 
nTA 
nTA 
"TA 
"TA 
nTA 
nTA 
"TA 
UVW 
lu=lv=lw=1 
相短路
U 
w 
U • 
。
, v 
I 
I 
I 
I 
I 
I 
21 
I 
I 
uv 
lu = Iv = 1 
。
。
。
变压器
nTA 
"TA 
"TA 
"TA 
"TA 
"TA 
"TA 
"TA 
"TA 
高压侧
U
、
lU = IW = 1 
I 
。
I 
I 
I 
。
I 
I 
21 
I 
I 
21 
uw 
。
'W 
两相
"~A 
nTA 
"TA 
nTA 
nTA 
n~A 
"TA 
n~A 
"TA 
n~A 
短路
I y = Iw = 1 
I 
I 
。
I 
I 
I 
I 
I 
21 
I 
vw 
V· 
。
』W
。
。
"TA 
nTA 
nTA 
"TA 
nTA 
"TA 
"TA 
"TA 
"TA 
U • 
lu = Iv = 1 
I 
I 
I 
I 
I 
I 
21 
I 
I 
。
-v 
。
。
。
变压器
UV 
nTA 
"TA 
"TA 
"TA 
"TA 
"TA 
"TA 
"TA 
"TA 
低压倒
U 吨
lu = lw = 1 
I 
。
I 
I 
I 
。
I 
I 
21 
I 
I 
21 
。
'W 
u、‘F
两相
"TA 
nTA 
"TA 
"TA 
"TA 
"TA 
"TA 
"TA 
nTA 
nTA 
短路
V· 
。
, w 
Iv = Iw = 1 
r 
I 
。
I 
I 
I 
I 
I 
21 
f 
。
。
vw 
"TA 
nTA 
nTA 
"TA 
"TA 
"TA 
"TA 
"TA 
"TA 
2 
。
-v 
lu = Iv ... Iw =τI 
2 
I 
1 
I 
1 
I 
2 
I 
1 
I 
1 
I 
2 
I 
1 
I 
I 
I 
I 
U • 
。
一·→
一·一
一·一
一·一
一·一
一·一
一·一
一·一
。
un 
。
w 
3 
3 
3 
3 
3 
3 
3 
3 
1 
"TA 
"TA 
"TA 
"TA 
nTA 
nTA 
nTA 
"TA 
"TA 
"TA 
"TA 
Iv = lw =τI 
变压器
2 
低压侧
。
』W
Iv = lW'" lu =了I
1 
I 
2 
I 
1 
I 
I 
1 
I 
2 
I 
1 
I 
1 
I 
I 
I 
V· 
。
一·一
一.-
一·一
一·一
一·一
一·一
一.一
一.一
。
。
vn 
3 
3 
3 
3 
3 
3 
3 
3 
单相
。
'U 
l 
n" 
nTA 
nTA 
n~A 
nTA 
'‘TA 
nTA 
，也~A
nTA 
nTA 
Iw = lu = τI 
短路
2 
。
-U 
Iw = lu'" Iv = τI 
1 
I 
1 
f 
2 
f 
I 
2 
f 
1 
t 
1 
f 
z 
f 
I 
I 
I 
W· 
。
_.一
一·一
_.一
一.一
←.一
一·一
一·一
一·一
。
wn 
。
'V 
3 
3 
3 
3 
3 
3 
3 
3 
1 
"~A 
"TA 
"TA 
"~A 
nTA 
nTA 
nTA 
nTA 
"TA 
nTA 
"rA 
lu = Iv = τI 
I 为变压器高压倒短路电流(变压器低压倒短路电流明算至高压侧为[=击，
"TA为电流互感器变比3
ik 为流过继电器中的电流;
注


<!-- p377 -->
• 
ynl1 接线变压器商压侧及继电器中的短路电流分布
D, 
表7-30
谈
谈
均
势
国帽
知
如
d
J
R
E
λ
军
军
而
国
际
逻
守
5
4
2
哥
哥
器
。
且
同
吉
ω
由
4
U 
、
!p[ 自
uvw 再写
U VW PR 
uvw 厅
U
飞
w 再甲用
卡飞
-
队
.J:I!. 
变压器高压侧电
问
~~ 
短路形式
变压器高压侧相电流
uc 
流相量图
吃喝τ
t~ 
\ 
r, 
L 
'1[2 
'1[3 
'K1 
'K2 
'1[3 
'1[1 
'K2 
'1[1 
'K1 
'1[2 
'K3 
'1[1 
V 
变压器高
lu = lv = lw = 1 
uvw 
I 
I 
I 
I 
I 
I 
I 
I 
.fjl 
.fj l 
.fjl 
J王I
低压侧二
nTA 
nTA 
"TA 
nTA 
nTA 
nTA 
nTA 
nTA 
"TA 
"TA 
nTA 
nTA 
1.. = 1. = L = 1 
UV飞州F
u-~v-..w 
相短路
U 
w 
U a 
。
-v 
I 
I 
I 
I 
I 
I 
21 
I 
I 
uv 
lu= lv= 1 
。
。
。
变压器
"TA 
nTA 
"TA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
高压侧
lu = lw = 1 
I 
I 
I 
I 
。
I 
I 
21 
I 
I 
21 
uw 
U • 
o 
'W 
。
两相
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
短路
lv= lw= 1 
I 
I 
I 
I 
I 
I 
I 
21 
I 
vw 
V· 
。-w 
。
。
。
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
nTA 
2 
。，
w
lv = 1曹+In'=q-3 I 
1 
I 
2 
I 
1 
I 
I 
1 
I 
2 
I 
1 
I 
1 
I 
13-.L 
J王一L
V· 
。
。
。
UV 
。
-U
在nTA
13 nTA 
.fj nTA 
.fj nTA 
13nTA 
在时A
.fj nTA 
布nTA
1 
nTA 
"TA 
变压器
Iu=IJJEI 
2 
。
' V 
[，川= Iv + Iw =
划-3 I 
低压侧
2 
I 
2 
1 
I 
U • 
。
2 
I 
1 
I 
1 
I 
I 
1 
I 
I 
13-.L 
在一L
.fj-.L 
。
UW 
。
'W 
13 "TA 
13nTA 
13 "TA 
。nTA
13nTA 
。"TA
.fj nTA 
J王町A
两相
nTA 
nTA 
nTA 
IV =Iw=JZI 
短路
2 
。
'U 
lw = lu + IV = OI 
1 
I 
I 
2 
I 
1 
I 
2 
I 
1 
I 
1 
I 
2 
I 
.fj-.L 
J王一L ai 
W· 
。
。
vw 
'V 
。nTA
在"TA
.fj nTA 
。nTA
。nTA
.fj nTA 
.fj "TA 
.fj "TA 
。
1 
UTA 
nTA 
UTA 
lu = 1. = dI 
u-
。-v 
1 
1 
I 
1 
I 
I 
1 
I 
1 
I 
1 
I 
2 
I 
1 
I 
1 
I 
Iu=IV =q-3 I 
。
。
。
变压器
un 
13 町A
13"TA 
.fj UTA 
.fj "TA 
.fj UTA 
在n咀
13UTA 
.fj uTA 
。"TA
低压侧
va 
。,w 
1 
1 
I 
1 
I 
I 
1 
I 
1 
I 
1 
I 
1 
I 
2 
I 
I 
Iv = Iw:;::γ一
3 I 
。
。
。
vn 
J王UTA
J王UTA
13nTA 
.fj UTA 
.fj uTA 
.fj UTA 
13UTA 
.fj UτA 
.fj町A
单相
短路
U • 
。
'W 
l 
1 
I 
1 
I 
1 
I 
1 
I 
I 
1 
I 
2 
I 
1 
I 
1 
I 
2 
I 
111= /w=
划-3 I 
。
。
wn 
在UTA
在"TA
。nTA
13nTA 
在UTA
.fj nTA 
在nTA
.fj UTA 
.fj UτA 
。UTA
• 
d 变压器变比)。
I 为变压器高压侧短路电流(变压器低压侧短路电流lk 归算至高压侧为1= 击，
UTA为电流互感器变比3
ik 为流过继电器中的电流s
注
F由
c
叫|


<!-- p378 -->
没J骂咽气
fp"，d仔阳网友栩1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸乡立专黯
然象多管我
工业与民用配堪设1于手册
362 
20 
15 
(
@
)
庄
宫
大
10
5 
30 
15 
l 
6 
7 8 
9 10 11 12 13 14 15 
整定电流倍数
(b) 
5 
4 
3 
2 
14 15 
6 
7 8 
9 10 
整定电流倍数
(a) 
GL 一10
(20)
系列过电流继电器时间特性曲线
(a) GL-11 (2 1)、
13
(23) 、
15
(25)
型;
(b) GL - 12 (22) 、
14
(24) 、
16
(26)
型
注:特性曲线上的数字代表
10 倍整定电流时的动作时间秒数。
图7 - 21 
(
q
)问
。p =4A 
IOA 
A 
O. 
0.5 
0.4 
( c 
N 
I( A) 
GL - 10 (20) /10 系列过电流
继电器阻抗特性曲线
图7 … 23
0.2 
0.1 
。
l.p = 2A 
.OA 
.5A 
I 
60 
I( A) 
GL- 10 (20) /5 系列过电流
继电器阻抗特性曲线
• 
50 
40 
0.2 
。
图7 - 22 


<!-- p379 -->
2 1. 2 
ζ
1. 
1. 0 
0.9 
0.8 
0.1 
0.6 
0.5 
0 .4 
0.3 
0.2 
O. 
多采堂之多管我
叫唰'cdtu 汀
护和自动装置
没J骂市l气
Z性"d仔四网友栩1"" VlWW W沼qld con 
霄'
Z(O) 
0.4 
O. 
O. 
继
型
，
、
M
AV 
m
路
u
·
短
，
v
r出
D
输
1' 
接
O. 
线圈并联，输出
0.2 
接一个DX-ll/0.05
，输出
O. 1 
0.1 
O. 
I( A) 
图7 - 24 
刀6 型中间继电器
阻抗特性曲线
I ,q = 5A 
I..=1.5A I 
I!)101~ 
04567891011121314151617181920 
I( A) 
图7 - 25 
C1'7型操动机构电流脱扣器
线圈阻抗特性曲线(铁芯在下时)
363 
22222 
.4 
3 
长城开关
r
品
出q=5λ
.2 
1 
。
.8 
.6 
山=5 、
福州开关f产E品
.5 
A 
.2 3 
5 
3 
15 
20 
A 
(
C
)问
l 
I( A) 
图7 - 26 
C1'8、
CT1 0 、
CTll 、
CT1 2 ( 1
、
II ) 
型操动机构电流脱扣器线圈阻抗特性曲线
(铁芯在下时)
22211 
4 ' 
I I I I I I 1,. = 3. 5A I I I I I I 
。
9 
8 
J 
J 
A 
3 -
~I Iq :.. S'A 
l 
t 11 
1 12 1: l' 
5 1 
I~ 1 
15 
-
~1. 
51. 
N 
•••• 
11111 
I( A) 
图7 - 27 
CT9型操动机构电流脱扣器
线圈阻抗特性曲线(铁芯在下时)
2. 
止
了
叫
晴
圆
31. 
、-'
N 
15 
I(A) 
图7 … 28
CT1 7 型操动机构电流脱扣器
线圈阻抗特性曲线
• 


<!-- p380 -->
364 
累豆豆豆快豆豆
工业与民用配电设计手册旧呐fp"，dfrp.ω 网友iË'Jj"'" VlW川MEidum
川闷汉学习刘阳时
1. 4 
1. 0 
( 
q 
) 
'" 0.5 
( g 1.O 
N 
铁芯静止
铁芯静止
0.5 
5 
。
5 
10 
I(A) 
15 
20 
10 
15 
I(A) 
20 
图7 - 29 
CT1 9 型操动机构电流脱扣器
线圈阻抗特性曲线
图7 - 30 
ZN12 型断路器操动机构电流脱扣
器线圈姐抗特性曲线
Z (O) 
1. 0 
Z(O) 
2.0 
~ 
0.8 
1. 8 
0.6 
1. 6 
0.4 
1. 4 
0.2 
1. 2 
。
nu 
n
υ
 
l 
AU 
9· 
20 
5 
10 
15 
5 
10 
15 
I(A) 
I(A) 
图7-31
ZN21 型断路器操动机构电流脱扣器线
圈阻抗特性曲线(铁芯静止时)
图7 - 32 
ZN63 型断路器操动机构电流脱扣
器线圈阻抗特性曲线(铁芯静止时)
3. 电流互感器的技术数据
(1)电流互感器的额定二次负荷时的最大二次电流倍数及二次绕组阻抗见表7 - 31 0 
表7 -31 
电流互感器的额定二次负荷时的最大二次电流倍数及二次绕组阻抗
额定一次电流
额定二次负荷时的
二次绕组阻抗
型
号
级
次
最大二次电流倍数
Z2 
(A) 
(0) 
n2, 
5, 10, 15, 30, 50, 
1OP20 
27.50 
。.278
75, 150, 750 
10P20 
26.50 
0.251 
20, 40, 1∞， 
1OP20 
27.50 
0.287 
2∞， 4∞， 8∞ 
10P20 
26ω 
0.258 
1OP20 
26.90 
0.318 
1α)() 
10P20 
27.ω 
0.294 
LB6 - 35 
1OP20 
25.80 
。.364
3∞，6<泊，
12∞ 
26.40 
。.336
1OP20 
1OP20 
28.30 
0.427 
15∞ 
1OP20 
28 
0.391 
1OP20 
26.ω 
。.497
2α)() 
1OP20 
28.70 
0.471 
IOPIO 
12 
20- 3∞， 6∞ 
0.485 
1OP25 
23.20 
IOPlO 
12 
LCZ - 35 
4∞， 8∞ 
0.799 
1OP25 
21 
IOPIO 
16 
1α页。
1. 165 
1OP25 
25.80 
• 


<!-- p381 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州W 飞Milqld con策也搜刮籍也保护和自动装置
365 
续表7 - 31 
额定-次电流
领定二次负荷时的
二次绕组阻抗
型
号
级
次
最大二次电流倍数
(A) 
Z, 
nz, 
(.0) 
LFZB6 - 10 
5-3∞ 
IOPIO 
15.10 
0.304 
LF刀B6 - 10 
1∞-3∞ 
IOPI5 
22 
0.369 
I7.ZB6 - 10 
5-3∞ 
IOPIO 
15.10 
0.304 
1∞-3∞ 
IOPI5 
22 
0.369 
4∞ 
IOPI5 
19.90 
。.179
5∞ 
IOPI5 
20.40 
0.2ω 
600 
IOPI5 
19.80 
0.234 
LZZJB6 - 10 
8∞ 
IOPI5 
20.20 
0.296 
1α)() 
IOPI5 
20.80 
0.356 
1200 
IOPI5 
20.20 
0.417 
15∞ 
IOPI5 
20.40 
0.53 
4∞ 
IOPI5 
19.50 
0.188 
• 
5∞ 
IOPI5 
19.70 
0.211 
600 
IOPI5 
19.60 
0.271 
LDZB6- 10 
8∞ 
IOPI5 
20.50 
0.345 
1仅归
IOPI5 
20.90 
0.412 
12∞ 
IOPI5 
20.10 
0.485 
15∞ 
IOPI5 
20.40 
O.ω2 
15∞ 
IOPI5 
20.25 
0.565 
Z仪声。
IOPI5 
20.36 
0.738 
LMZB6- 10 
3α)() 
IOPI5 
19.83 
1.206 
4α)() 
IOPI5 
19.53 
1.550 
1ω 向3∞
IOPI5 
4∞、
5∞
IOPI5 
6ω 、
8∞
IOPI5 
LZZQB6- 1O 
1α)() 
IOPI5 
20.40 
0.445 
12∞ 
IOPI5 
19.70 
0.521 
15∞ 
IOPI5 
20 
0.641 
5-2∞ 
IOPI5 
12.40 
。.14
3∞ 
IOPI5 
19.70 
0.136 
4ω 
IOP15 
18.80 
0.192 
LFSQ -10 
600 
IOP15 
19.20 
0.284 
8∞ 
IOPI5 
20.40 
0.342 
1α)() 
IOP15 
24.ω 
0.425 
15
'∞ 
IOPI5 
23.9 
0.56 
国
t 
(2)
电流互感器10% 误差曲线(是10% 误差一次电流倍数曲线的简称，制造厂提供的
资料简称为10% 倍数曲线)见图7 - 33- 图7 - 41 。
国
• 


<!-- p382 -->
机
n--~t
r但"dfr阴阳网友究与Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
飞\
卜、
F、
þ. \ 
\ 
坠
\ 
80 
60 
40 
IS 
10 
8 
20 
nu 
句
、
d
板
也
8
2
飞机
三= \ 
飞
\ 
以
\ 
手册
工业与民
366 
100 
80 
IS 
n
υ
O
U
A
U
 
￡
U
E
3
A
A
『
30 
20 
板
也
8
2
6 
10 
8 
3 
4 S 6 
二次负荷(0)
2 
0.60.8 1.0 1.5 
4 0.30.4 
3 
4 5 6 
二次负荷(0)
Z 
0.60.8 1.0 1. 5 
6 0.30.4 
4 
LB6 -
35 型电流互感器
1OP20 级10% 倍数曲线
怀、
问、
LFZJB6 
10 
‘-
100 -
3∞/5 
L骂F件
ZB6归-4IO二
\、
F、
~ 
斗‘
叶飞
\ 
问
\ 
\ 
0.60.8 1.0 1. 5 2 
3 
二次负荷(0)
0.30 .4 
图7 - 34 
0.2 
10 
毒草
等
惑
。
4 
3 0.1 
30 
20 
15 
8 
6 
LB6 -
35 型电流互感器
10凹0 级1O'?毛倍数曲线
1.5 2.0 
3.04.0 
三次负荷(0)
、
革
、
户、
1000/5 
、、
〉术X飞ζ
\ 
20 - 800/5 
\ 
严、
图
7 - 33 
10 0.40TO.6 o.面1丁。
50 
40 
n
υ
n
u
 
439
, 
探
堪
$
2
15 
• 
þs 
OO( 
1200/5 
之E 问μ
15创1/5
、、
、800/5
wo 、
15/]'\ 
F、
2 0.30.4 
。.8 1. 0
1. 5 2 
3 
4 
6 
图7 - 36 
电流互感器lOPlO、lOP15 级10% 倍数曲线
LFZJB6 一10 型
LFZB6 -
10 、
15 
系
U
，
、
d
n
u
AUAUAU 
ζ
J
A
斗
'
3
u二Z -
35 型电流互感器lOPlO级、
10凹5 级10% 倍数曲线
图7 - 35 
30 
10 
8 
事蛋
等
20
R 
E卜o 
二次负荷(0)
二次负荷(0)
o. S 1. 
20 
15 
戴
学
10
o 
8 
4 
6 
5 
图
7 - 38 
LDZB6 -
10 型电流
互感器10P15 级109毛倍数曲线
图7 - 37 
日ZB6 一10 、日刃而-10 型
电流互感器lOP15 级10 '3毛倍数曲线
用
M
M
咀


<!-- p383 -->
-物0 ，
自
‘三
19073ω'/5 
-:Qqo/51 
15t 
. 1 
0.2 
丐口4 0.60 .8 1.0 
4 
N 
5 
/ 
1500/5 v 
21 
30 .4 0.60.! 
. U 1. 
3 
A 
367 
m叫
第t二章43破是~护和启动装置
在土豆市l气附dfr阳阔主栩1""
VlWW 削I' qdχ
J 飞』… r 川阳附，."'.___"0
100 
80 
60 
40 
30 
…
20 
ai l5 
~ 10 
二
8
6 
4 
3 
2 
然堂之多管我
50 
40 
30 
20 
探
15
也
艺
10
。
。
句
'
ζ
0
，
3
1 
0 
二次负荷(0)
二次负荷(0)
。
图7 -40 日ZQB6 -
10 型电流
互感器lOP1S 级10'7毛倍数曲线
4 
6 
8 10 
二次负荷(0)
l 句「O-E/ 
300 
-IO( 10/5 
\|飞
5-
l' \ 
。
8 
阳、
)/ 
6 
问飞
\4 
\ 
\ 
、
\ 
4 
3 
? 
3 
2 
LMZB6 -10 型电流互感器
lOP1S 级10% 倍数曲线
0.30 .4 0.60.81.0 
0.2 
0.1 
21 
15 
4 
6 
3 
10 
8, 
1 
M
唰
华
西
F
O
H
图7 - 39 
国
LFSQ- lO型电流互感器lOP1S 级10% 倍数曲线
图7 - 41 
t 
号与接地保护
接地
第十一节
国
零序电压滤过器小接地电流信号装置
一
、
一般均采用三相三绕组电压互感器。它的一次绕组
为了监视3 - 35kV 配电系统的绝缘，


<!-- p384 -->
3臼
工业与民用硝摇手册……一
抵刑'11，气阳钊!l rp.f'阴立之割1""
\i他ww邵ød cOn' 
{立与建闷汉学习主悲诸ZF雪黯
接成星形中性点接地，剩余电压绕组接成开口三角形，构成零序电压滤过器。当电网发生单
相接地故障时出现零序电压，使电压继电器KVl 动作，其接线见图7 -42 。
|电压小母线|绝缘监视继电器|
TV1 
电压互感器
同孟王丁绝缘检查电压表|
画画
WA 
6 町lO kV 1 ( II )段
Ll ,L2 ,L3 
dul 
dnl 
U I 
V 
"、
，叫
P也
KVl 
1
的
同
V 
K 
。。
'四-
TV1 
(TV2) 
i 
WV1 (Ll) 
[WV2( Ll)] 
WV1 (L2) 
[WV2( 口)J
WV1( 口)
卡一­
[WV2(L3)] 
图7 - 42 
小接地电流系统中的接地信号装置
KVl 
电压继电器. DY - 32/60C 型; PVl 
交流电压表. 42L20 - V 型、口/1∞V; PV2-PV4 
交流电压表，
42L20 - V 型、口/1∞川
FU1 - FU3-熔断器，熔体电流4A
国
应该指出，为了取得零序电压，必须采用单相三绕组式或三相五柱式电压互感器。而三
相三柱式电压互感器不能取得二次零序电ffi 。
电压继电器KVl 的电压整定值应在正常运行方式时不动作，而在电网发生非金属性单
相接地故障时发出信号。零序电压滤过器的输出电压，在理论上正常运行方式时应为OV ，
但实际上有不平衡电压存在，不平衡电压一般不超过电网金属性单相接地故障时，滤过器输
出电压的百分之几，故在实际上电压继电器的整定值应躲开正常情况下的不平衡电压，一般
整定为15V 左右。
为了便于寻找故障相，在电压互感器二次绕组上装设绝缘检查电压表PV2 -
PV4 ，它们
在正常运行方式时指示相电压值;在发生单相接地故障时随中性点偏移故障相电压降低，非
故障相电压升高，从而显示故障相位。
但还需运行人员依次短时断开每条线路(一般由自动重合闸在断开后立即自动合闸) , 
寻找接地故障。
二、
BD-31E 型小接地电流继电器
BD - 31E 型小接地电流继电器适用于中性点绝缘系统中，当系统发生单相接地时，继电
器由零序电压起动，发出系统接地信号，值班人员可以转动切换开关。当切换到接地线路
时，零序方向元件动作，发出信号。继电器能切换20 条线路。
该小接地电流继电器是利用电网中发生单相接地故障时，零序电流回路和零序电压回路
国
圄


<!-- p385 -->
, 
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐附dfrp.p.网友耕WMMgdEXm 第点章今提镇集护和启动装置
369 
的电流相量和与电流相量差的绝对值比较原理构成。绝对值比较回路见图7 … 43 ，相量图见
图7 -44 。
/'\Vl- V4 
• 
DKB 
h 
• 
•• 
• 
, 
W2 
1'y + 1\. 
~i月7
• 
• h 
n 
W, I .W3 ~ 
• 
Rl 
Ï 'y - iL I 
V5 - V8 
R2 
图7 - 43 
绝对值比较回路
图7 -44 
相量图
I L 和
I y 相位差为伊。当-90。运伊运90
0
，
I 1与+ I L I ~ I I'r - I L 
I 继电器动作。当90。运伊
运- 90
0 , I I~ + I L 
I 运11 斗-IU 继电器不动作。
当二次零序电压在40 -
1∞v 范围内及最大灵敏角为-70。士15
0 (FL -
5 型零序电流互感
器一次电流为1A) 时，继电器能反映线路最小动作电容电流不大于0.5A 。
该信号装置输入端的电压回路，接到母线电压互感器的零序电压滤过器上;电流回路通
过切换开关，接到每条线路的FL- 5 型零序电流互感器二次回路上，FL -
5 型零序电流互感
器由继电器制造厂成套供应。
三、
MLN98 型微机小接地电流系统接地选线装置(简称MLN98 装置)
MLN98 装置采用"相对相位"原理、"双重判据"、"五种"选线方案最优组合，从而避
免了因运行方式多变、接地电流小而引起的误判。
MLN98 装置的原理框图见图7 -45 。
当小接地电流系统发生单相接地时，故障线路的零序电流为其他非故障线路零序电流之
和，原则上它是这组采样值中最大的。但由于电流互感器误差、采样误差、信号干扰以及线
路长短差别悬殊，有可能在排序时排到第二、第三，一般不会超出前三个，这一步为初选。
所采用的原理也是相对值概念(在现行运行方式下，取前三个最大的) ，下一步，在前三个
信号里采用相对相位概念，即用电流之间的方向或电流和电压之间的相位超前与滞后关系，
进一步确定是前三个中哪一个线路发生故障，还是母线故障。
MLN98 装置采用同步锁相技术，即该装置采样与系统频率同步，解决了由于系统频率多变
而引起误判的情况。
MLN98 装置采用高精度通道隔离变换器，使装置抗干扰能力增强，同时提
高了采样精度。
MLN98 装置采用超大规模集成化芯片。抗干扰能力强，结构简单、紧凑。
MLN98 装置特点:
(1)不用整定，调试简单，维护量小，自动选择显示;
(2) 适用于有、无消弧线圈系统或电阻接地系统;
(3) 适用于架空线、电缆线系统;
(4) 适用范围广、长短线不限，并联运行的出线数不限;
(5 )选线方案先进，选线准确，带方向，可区分线路和母线接地;
国
t 
国


<!-- p386 -->
370 
工业与民用推甜甜一
~… 
…,.;:z 11，气
Z他钊!l rp.f'阴立之割1""
\i他ww邵gd mr 
仪快闷
学习主悲
t午2霞黯
开始
监视零序TV 信号
Uo;;.30V? 
N 
Y 
同时采集故障母线零序电压以及故障母线上的所有出线的零序电流
10
对采样信号进行数字滤波以消除干扰
对采入的零序电流排序，取前二个最大的用来作为参与选线的线路，
故障线必定在这二个线路之间或者为母线
采样值可信吗?
N 
、、
, 
图7 - 45 
MLN98 型微机小电流系统接地选线装置原理框图
(6)
瞬时接地记忆(瞬间接地时间不小于10ms 均可判)可存储五重故障信息;
(7)记录接地初始时刻及累计时间;
(8) 分析速度快，分析时间小于
Is
(约5ooms) ; 
(9) 具有自检、自复位功能;
(1 0) 配有打印机，用以记录故障信息;
(11 )可配置远动系统接口;
(1 2) 可配置接地保护跳闸系统;
(13 )可增加消谐功能;
(1 4) 采用专用大电流零序互感器LCT -
5T 、
6T 、
8T 、
10T (系统零序电流可达到~
9∞A) 型，配合MLN98 型微机小电流系统接地选线装置使用，可适用于中性点小电阻接地
系统，应用范围有显著扩大;
(1 5) 可用于最多2 种电压等级，
4 段母线，
12 、
28 、
60 路出线。
四、中性点经低电阻接地系统的特点与接地保护
1.中性点经低电阻接地系统的特点
(1)中性点经低电阻接地后不能靠短时带故障运行来保证供电可靠性，而是依靠加强电


<!-- p387 -->
然堂之多管我
'f，，"W""" 也已cun
时节气时日凹网友勿u!"" VlWW Will'Ød co董事;如窜学习继警保量户和启动装置
371 
网结构和提高自动化水平来提高供电的可靠性。
(2) 中性点经低电阻接地系统加装零序电流互感器和零序保护(速断和过流)，迅速切
断故障回路，保证人身安全以及线路和设备的安全。
(3)中性点经低电阻接地系统的接地工频过电压低，零序保护快速切除故障，工频过电
压持续时间也短，对电气设备绝缘和氧化样避雷器的安全运行也有利。
(4)
中性点经低电阻接地可避免电磁式电压互感器的电感与线路电容形成的铁磁谐振，
也可防止架空线路断线谐振过电压。
(5) 配电变压器高压侧为低电阻接地系统时，低压系统电源点(变压器中性点)的接地
装置应与变压器的保护接地装置分开(距离~5m) ，其接地电阻应运40。当不能分开时则变
1200 - 220 
压器的保护接地装置电阻
R.:.王一
1 一一，建筑物内还应做总等电位联结。
2.3SkV 及以上降压变电所10kV 系统采用低电阻接地方式时设备配置原则
(1)变电所应设接地变压器，加装接地电阻。接地变压器与所用变压器最好分开安装
(接地变压器不带其他负荷) ，接地变压器采用Z 型接线或采用YN ，
d 接线的普通变压器。
(2) 架空线路应为绝缘线(或更换为绝缘线) ，其绝缘水平按有消弧线圈接地方式考虑。
(3)接地电阻采用不锈钢电阻器。其额定电压、额定电流、热稳定时间、电阻值按系统
要求确定。北京地区额定电压为6kV ，额定电流为6∞A ，热稳定按108 ，电阻阻值为100 0
(4) 避雷器采用无间隙氧化钵
(ZnO)
避雷器。
(5) lOkV 馈线采用加装外附零序电流互感器构成的零序回路，配置两段定时限零序保
护。
I 段为零序时限速断，
II 段为零序过流保护，其时限同相间过流保护。北京地区I 段取
3∞A ，时限0.28 ，
II 段取20A ，时限同相间过流保护(电流定值为一次值，下同)。采用微
机型保护装置的变电所，加装外附零序回路，投入微机零序时限速断和零序过流保护。
(6)
变电所的lOkV 接地变压器作为零序保护总后备，配置两段定时限零序保护。北京
地区I 段取20A ，时限1.缸，动作跳本段母线相邻母联断路器;
II 段取20A ，时限鸟，动作
跳本段母线变压器主断路器，由主断路器辅助触点联跳接地变压器断路器，同时应闭锁相邻
母联断路器自投。不考虑因接地变压器本身故障造成零序过流H 段保护动作，闭锁自投引起
的本段母线停电。
(7) 旁路断路器采用三相电流互感器构成的零序回路(零序滤过器) ，其三个电流互感
器的型号、参数应保证一致，并配置零序时限速断和零序过流保护装置。
(8) 变电所母联断路器由于无法装设单独零序电流互感器，因此不设零序过流保护及零
序后加速保护。母联断路器自投或手投于接地故障，由相邻母线接地变压器零序过流I 段保
护联跳。
3. 10kV 配电系统采用低电阻接地方式时设备配置原则
(1)出线配备有保护装置的lOkV 开关站(开闭所) ，在各出线断路器处加装外附零序电
流互感器，配置两段定时限零序过流保护，北京地区I 段保护取3∞A ，时限08 ，
II 段保护
取20A ，时限取0.58 。
开关站出线零序I 段保护，与上级变电所lOkV 出线零序I 段保护，均为保证lOkV 低电
阻接地系统中，高压对配电变压器外壳短路时，人身及设备的安全需要而配置与整定，两者
之间无定值配合关系。


<!-- p388 -->
然柔之多管我
372 
工业与民用配电设计手册时呐fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
(2)lOKV 开关站进线除需装设零序过流外，还应加设零序速断，动作后闭锁母联自投
回路。北京地区定值取2∞A ，时限0.1 S ，开关站母联断路器由于上级已具备0.2s 时限的零
序速断保护，又不具备装设单独零序电流互感器条件，所以零序后加速保护在电流定值和时
间级差上均无法与上级保护配合，同时相继故障几率较小，因此取消开关站母联断路器零序
后加速保护，由此引起的开关站全停的可能性可不考虑。
(3)进出线配备有保护装置的用户lOkV 配电室，在其进出线断路器处，应加装外附零
序电流互感器回路，如无法安装外附零序电流互感器，可采用兰相电流互感器构成的零序谑
过器回路，安全上要求各用户均装设一段零序保护，北京地区定值取20A ，时限OSo
(4) 对配置为反时限相间保护装置的，按加装外附零序电流互感器和具有反时限特性的
零序电流继电器的配置原则执行。
4. 10kV 配电系统采用低电阻接地方式时低压配电系统的做法
(1)对于单独接地的配电变压器，如果接地电阻在40 及以下时，配电变压器(含箱式
变压器)中性点工作接地与保护接地应分开独立接地，其工作接地采用绝缘导线(电缆)引
出后接地，保护接地设置在变压器安装处，两个接地体之间应无电气连接。保护接地与工作
接地分开的距离不应小于5mo
12∞-220 
(2)
当变压器的保护接地装置电阻R 运一
1 一时，保护接地与工作接地可以不分开，但建筑
物内还应做总等电位联结。北京地区要求保护接地与工作接地不分开时接地电阻R 运0.50。
(3) 建筑物应做总等电位联结。
5. 零序电流互感器的选择
零序电流互感器的选择应根据单相接地故障电流和保护装置的负荷来确定。
北京地区变配电所零序速断保护整定值为300A ，零序过电流保护整定值为20A ，用户
lOkV 配电室零序速断保护整定值为20A。因此零序电流互感器变比为
1∞/5 或50/1 。
第十二节
自动重合闸装置及备用
电源、自动投入装
一、自动重合闸装置(简称AR)
在配电系统中(尤其是架空线路)很多故障是非稳定性的，当电压消失以后，这些故障
能自行消失。运行经验证明，采用自动重合闸装置可以迅速消除这些故障，恢复供电，从而
提高供电的可靠性。
在有些情况下，为了简化继电保护，可以用自动重合闸装置来补救继电保护的非选择性
动作。
1.选用原则
6 -
lOkV 及35kV 架空线路和电缆与架空的?昆合线路，当具有断路器时，宜装设自动重
合闸装置。
单侧电源三相自动重合闸装置，按其不同特征可作如下分类:
(1)按照自动重合闸的合闸方式可分为机械式和电气式两种。机械式自动重合闸装置是


<!-- p389 -->
然堂之多管我
时节气附阳闹剧1"" VlWW Will'Ød c，!m 第4如意m继启据护和启动装置
373 
'f，，"W""" 也已cun
采用弹簧式操动机构，依靠机械储能来驱动断路器自动重合，一般在交流操作电源的变配电
所中应用。电气式自动重合闸装置采用电磁式或弹簧式操动机构，依靠重合闸继电器来起动
断路器自动重合，一般在有蓄电池直流操作电源的变配电所中应用。
(2) 按照自动重合闸的起动方式可分为不对应起动及保护起动两种。-般应优先采用转
换开关位置和断路器位置不对应的方式，来起动自动重合闸装置。
(3) 按照自动重合闸的重合次数可分为一次重合闸和多次重合闸两种。自动重合闸装置
的重合成功率随其重合次数增加而大为减少，而且多次重合闸装置接线复杂，断路器的断流
容量降低较多，因此一般配电系统中仅采用一次重合闸装置。
(4) 按照自动重合闸复归原位的方式，可分为手动复归方式和自动复归方式两种。一般
情况，自动重合闸装置动作后应自动复归，为下一次动作准备条件。
(5) 按照自动重合闸加速保护装置时间，可分为重合闸前加速保护动作和重合闸后加速
保护动作两种。
当线路上装设了带时限的保护时，尽可能采用重合闸后加速保护动作，避免线路重合在
稳定性故障上，使事故扩大，并尽快再次断开线路。
在单侧电源具有分支接线的线路上，为了加速断开线路故障或简化继电保护，可采用重
合闸前加速保护动作，用自动重合闸装置来补救继电保护的非选择性动作。
2. 接线
自动重合闸装置的接线应满足下列要求:
(1)用转换开关将断路器断开，或将断路器投于故障线路上而随即由保护装置将其断开
时，自动重合闸装置均不应动作。
(2)
自动重合闸装置的动作次数应符合预先的规定，在任何情况下(包括装置本身的元
件损坏以及继电器触点粘住
或拒动时) ，均不应使断路器
SA~L 
<
<
SAl 占
重合的次数超过规定。
由于
? 
图7 -
46 为JCH -
4 型重
A 
( 
叫
广一-一-一
寸
合闸继电器的接线，图7 - 47 
为在直流操作电源中，采用
I KMl 
JCH-4 型重合闸装置的接线
L国::L-T- 」
图。它属于电气式、不对应
起动方式、一次重合闸、自
动复归和后加速保护的自动
重合闸装置，其动作原理如
下:
KM1TQF 
XBl 
KMl 
QFl 
当自动重合闸装置投入
时，
SA2 的
1 -
2 接点闭合，
线路在正常情况下，自动重
合闸装置中的电容器C 己充
足电荷，准备放电。当断路
器由于保护或其他原因跳闸
QFl 
弯.，
1 
寸
图7 - 46 
JCH - 4 型重合闸继电器的接线
四
州
国


<!-- p390 -->
374 
工业与民用蘸叠室主忏册hh制…时川川叫d cOn'州时时时黯
时，断路器的辅助触点QFl 起动，此时转换开关SAl 的27 - 28 接点仍闭合，使时间继电KT
接通，经过规定的延时闭合其触点，使电容器C 通过中间继电器KM 的电压线圈放电，
KM 
动作接通合闸回路，并由KM 的电流线圈自保持。如重合成功，则所有继电器自动复归到原
来位置，电容器C 叉开始充电。如线路上存在永久性故障，此时重合不成功O 虽然时间继
电器又重复起动，但由于电容器C 需要充电
15 -
25s ，才能达到中间继电器KM 动作所需的
电压，因而保证自动重合闸装置只动作一次。
当于动跳闸时，转换开关SAl 的27 - 28 接点断开，转换开关SAl 的3 一4 接点闭合，使
电容器C 放电，重合闸装置不能动作。
中间继电器KM2 的作用是:当自动重合或手动合闸于稳定性故障上时，加速保护回路
动作，迅速断开断路器。
自动重合闸装置的额定电流，即中间继电器KM 电流线圈的额定电流，应小于断路器合
闸线圈YCl 或合闸接触器线圈KMl 的额定电流。
图7 - 48 为直流操作电源自动重合闸装置接线，但为前加速保护动作的接线图。
图7 - 49 为交流操作电源中自动重合闸装置的接线图，它属于机械式、不对应起动方
式、一次重合闸、自动复归和后加速保护的自动重合闸装置，其动作原理如下:
当自动重合闸装置投入时SA2 的
1 -
2 接点闭合，线路在正常情况下，弹簧操动机构
已经储足了弹簧能，准备动作O
当断路器由于保护或其他原因跳闸时，断路器的辅助触点
。Fl 起动，此时转换开关SAl 的9 -
10 接点、
SAl 的23 - 24 接点仍处于闭合状态，使中间
继电器KM4 接通，瞬时闭合其触点，使时间继电器KT1接通，经过规定的延时闭合其触
点，接通防跳继电器KM5 ，接通合闸回路。如重合成功，则所有继电器自动复归到原来位
置，储能电动机叉开始对弹簧储能O 如线路上存在永久性故障，此时重合不成功，虽然继
电器KM4 、
KT1起动，但防跳继电器动作，使储能回路断开，因而保证自动重合闸装置只
动作一次。
当于动跳闸时，转换开关SAl 的9 -
10 接点和SAl 的23 - 24 接点断开，使中间继电器
KM4 不能起动，重合闸装置不能动作。
对于定时限保护，中间继电器KM4 的延时断开的动合触点，用于当自动重合或手动合
闸合于永久性故障时，加速过电流保护回路的动作，迅速断开断路器O
3. 时限整定
对单侧电源线路的自动重合闸装置的动作时限应力求缩短，可减少对用户的停电时间和
减轻电动机自起动条件，但应大于下列时限:
(1)故障点灭弧时间(计及负荷侧电动机反馈对灭弧时间的影响)及周围介质去游离时
间。
(2) 断路器及其操动机构复归原状、准备好再次动作时间。
考虑到负荷侧电动机反馈对灭弧时间的影响，一般均取自动重合闸的动作时限
t AR = 0.8 
-
1.0s 或更长一些。
后加速继电器采用瞬时动作、延时返回的继电器，其返回时间一般在O .4 s 左右，在这
段时间内，被加速的电流保护装置巳来得及动作于断路器跳闸。在直流操作电源中采用DZS
一233 型继电器，在交流操作电源中采用JZ - 211J61O型继电器，其时限整定为O .4 s o


<!-- p391 -->
掉牌未复归
谈
谈
飞
稳
如
1 遭断{或延时遭断}过电流保护!
i 
电流回路
| 
| 
告阐回路
| 
41 
--
m
守
凹
" 
SA1 
IKMl 
同
N 
lHW1'& 
QF1 
N 
KA4 
" 
N 
KA6 
0。
KEl 
FU4 
- WCL 
M
半
叫
M
牙
刷
俨
一
叫
M
苛
M
t叫
阳
半
叫
-k 
il 
E
王
"
(a) 
(h) 
图7 -47 
直流操作电源-次重合闸装置接线(后加速保护，一)
(8)
电流回路;
(h) 合闸国路;
(c) 信号回路
W A 43 
44 
45 
46 
47 
48 
49 
时
时
IK~KSs\ 
'叫
'叫
~KS7飞
52、ÄKS 
~KS6\ ~KSl飞
n 
m 
m 
v、
的
m 
m 
B 
知
如
d
J
K' 
叫E 
L 
A 
" z 
萄
园
川
时
向
逻
叫
丁
5
4
2
F
R
眨
窍
。
且
当
w 
(c) 
拙
嫌
鹉
辑
、
首
届
总
输
网
ω
U
V
U
 


<!-- p392 -->
w 
、4
由
谈
谈
飞
稳
如
H
民
阵
』
叫
泊
油
同
A
W
寸
呻
励
和
平
怕
远知
如
d
J
E
虫
叮
Z
细
而
国
际
逻
守
5
8
哥
哥
曾
宣
同
A
骂
声
风
莲
问
河
特
』
U
W
而
摇
向
南
却
豌闸
过电流保护
闸
路
放电
动
39 
38 
37 
36 
35 
34 
33 
32 
31 
30 
29 
28 
27 
26 
25 
24 
23 
22 
21 
20 
一一--­
---
SQ1 
19 
一一一-
18 
17 
16 
15 
14 
13 
AR1 
QF1 
+ 
+ 
K55 
K56 
d 
47 
(d) 
46 
m
牙
阳
市
川
直流操作电源一次重合闸装置接线(后加速保护，
( d) 控制保护回路
KAl- KA3一电流继电器，
DL-311口型; KA4- KA6一电流继电器，DL - 311口型;
KEl一接地继电器，
DD -
1160口型;
KMl一中间继电器，
DZB -
284 型、
110V口A;
KM2一中间继电器，DZ5 -233 型、
110V;
KM3一中间继电器，DZY - 206 型、
110V;
KT1、
2一时间继电器，SS - 94122 型、
110V;
KSl一信号继电
器，
DX-31B 、口A 型; KS2 - KS6一信号继电器，DX - 31B、口A 型;
KS7一信号继电器，
DX-31B 型、
1 1OV;
ARl一自动重合闸装置、
JCH-4 型;
SA1-转
换开关、
LW12 -
16D/49.6789.9 型;
SA2一转换开关，
图7 -47 
K22-
LW12 -
16/9.0617.2 型;
SAR1-主令开关，也2-20x2A 型，11OV; HRl 、
HGl 、
HWl一信号灯，
DP 型、
1 1OV; FUl - FU4一熔断器，6A; XB2 - XB6一连接片;
XBl 、
7一切换片
注:1.如选用微机小接地电流选线装置时，按虚线框内修改接线，具体的设备端子号根据设备选型定。
2. 如选用延时电流速断保护时，按虚线框内修改接线。
3. 装有低周减载装置时，此接点引自低周减载装置。
4 配电磁操动机构时，按虚线框内修改接线，控制电源应为直流220V ，
5. 选用不重复动作信号装置时，预告信号按虚线框内接线。
二次元件均按220V 选型。


<!-- p393 -->
谈
谈
飞
稳
如
掉牌未直归
| 
告闸回路
| 
匮量日
2
3
叫
5
2
2
3
;
2
3
4
2
当
精
-
奇
懵
让
母
都
精
啥
酋
画
也
精
陶
46 
4~ 
44 
'咱
m 
43 
-dn 
k 
42 
WA 41 
40 
2玉三
WDS 
+ 
WB 
ω
叫
叫
(c) 
(b) 
直流操作电源一次重合闸装置接线(前加速保护，
(a)
电流因路;
(b) 合闸回路;
(c) 信号回路
(a) 
图7 -48 
Y棚
11 掘A


<!-- p394 -->
M ii æA 
信号
过电流保护
电流速
断保护
自
肪幌
出口
放电
控制小母线
熔断器
ω 
叫
田
谈
谈
飞
稳
如
H
K
阿
品
叫
泪
油
用
品
晴
议
叩
导
啪
法
Z
d
-
J
3
2
2
险
等
5
2
5
。
且
同
吉
-一
-1
i 暨噩雪!
37 
KS6 
35 
36 
34 
33 
32 
31 
30 
29 
28 
27 
26 
25 
24 
23 
22 
2 
21 
20 
19 
18 
'叫
17 
16 
15 
14 
13 
AR 
.WF 
.wc 
阳
半
引
删
H
U
却
奇怪
KS5 
441 
阳
d
H
阳
K
T
m
企
阳
肌
mf 
(d) 
也
7
1
2
M
n特
』
U
W
而
摇
问
阔
却
直流操作电源一次重合闸装置接线(前加速保护，
图7 - 48 
( d) 控制保护电路
KA1 町KA6一电流继电器，
DL - 31/口型;阻1一接地继电器，
DD -
1/60、口型;
KM1一中间继电器，
DZB- 却4 型、
110V 、口A;
KM2 
中间继电器，
DZS-
233 型、
110V;
KM3 、
4一中间继电器，
DZY- 脱型、
1 1OV; 盯1
时间继电器，SS - 94/22 型、
110V;
KS1 - KS5一信号继电器，
DX -
3 1B、口A 型;
KS6一信
号继电器DX- 31B 型、
110V;
AR1一自动重合闸装置，JCH - 4 型;
SA1-转换开关，LWI2-16D/49.6787.8; SA2一转换开关LW12 - 16/9.0617.2; SAR1-主
令开关K22-20x 挝、
110V;
HRl 、
HG1 、
HWl一信号灯，阻2-DP 型、
1 1OV; 而1 -
F1J4一熔断楞，6A; XB2 - XB5一连接片;
XB1 、
6一切换片
注:1.当选用微机小接地电流选线装置时，选用虚线框内接线，具体接线端子视所选设备定。
2. 装有低周减载装置时，此接点引自低周减载装置。
3. 配电磁操动机构时，按虚线框内修改接线，控制电源应为直流220V ，
4. 选用不重复动作信号装置时，预告信号按虚线框内接线。
二次元件均按220V 选型。


<!-- p395 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW wilqld con
第伽尊f1 .?'.9继愈保护和启动装置
379 
电流回路
电流回路
1 
231 
YCT2 
莘莘菲菲手举
24 
2S 
囱7 -49 交流操作电源一次重合闸装置接线(后加速保护)
KAl- KA3 
电流继电器，
LL-61E/口型; KA4- KA6- 电流继电器，
LL - 63E/口型;
KM1 - KM3→中间继电器，
ZJ -6E 型、
5A;
KM4一中间继电器，JZ - 211J61O型、
220V;
KM5一中间继电器，
DZ -
3E/44J 型、
220V;
KT1一
时间继电器，55 - 22/2 型、
220V;
KT2一时间继电器，
DSJ -
12E 型、
220V;
KS1 、
2一信号继电器，
DX - 8E 型、
O.05A; KS3一信号继电器，
DX -
8E/J 型、
220V;
SA1-转换开关，
LW12 -
16D/49.4635.7 型;
SA2转换开关，
LW12 - 16/9.594 1. 3 型; SAR1 
主令开关，iS2 -
3 型;U1
整流桥，
O. 挝、6OOV;
HR1 、
HG1 、
HW1
信号灯，
ADl l - 22/21 - 8GZ 型、
220V;
FU1-阳4一熔断辘，6A; XB1 、
2一连接片g
YCT-瞬时电流脱扣器;
SQT
储能电机行程开关
mtp 
7 I 8 
IS 
防幌
回路
AR 自动重合闸回路
熔断拇
WC(L1) 
OFF 
ON 
13 
KMS 
X2 
WC(L3) 
A 
.<, 
1 
26 
27 
28 
29 
30 
31 
32 
33 
34 
3 当
36 
KM4 
毛告
喃早在
军|车
361 -
电流回路
111 
121 
III 
121 
428 
KM4 
KT2 
m
止
r
型E
自动童音闸信号
至史主盖呈旦坐
3 
有τ二OFF
SA1 
KS3111 
21 
40 
QF1 
WF0 
37 
38 
国
t 
国


<!-- p396 -->
目
叫
旦
多采堂之多管我
380 
工业与民用配啻设计手册旧呐fP"，l阳网友旷
一、
一
备用电源自动投入装置(简称ATS)
在有政电源供电的变配电所中，装设备用电源自动投入装置可以缩短备用电源的切换时
间，保证供电的连续性。一般与电动机自起动配合使用，效果更好。
在有些情况下，备用电源自动投入装置还能简化继电保护装置，加速保护动作时间。
1.基本要求
(1)工作电源电压，除了因手动断开或电源进线开关保护动作而消失外，在其他原因造
成电压消失时，备用电源自动投入装置均应动作。
(2) 应保证在工作电源断开后，备用电源有足够高的电压时，才投入备用电源。
(3)应保证备用电源自动投入装置延时动作并只动作一次。
(4)
当电压互感器的熔断器之一熔断时，备用电源自动投入装置的起动元件不应动作。
(5)
当采用备用电源自动投入装置时，应校验备用电源过负荷情况和电动机自起动的情
况。如过负荷严重或不能保证电动机自起动，应在备用电源自动投入装置动作前自动减负
荷。
(6) 备用电源自动投入装置如技入稳定性故障，必要时应使投入断路器的保护加速动
作。
2. 接线
备用电源自动投入装置的装设，一般有两种基本方式，见图7 -50 。
6 - lOkV 
L1 .L2.L3 
I 
TAl TA21 TA3 
TA4 
工作
6-10kVI 段
L1 , L2 ,L3 
6- lOkVII 段
L1 ,L2 ,L3 
EA 
OY 
>
l*
\ 
m 
PE 
AY 
TVl 
TV2 
TVl 
TV2 
备用
工作
工作
(a) 
(b) 
图7 - 50 
备用电源自动投入
( a) 一个工作电源和-个备用电源的变配电所，
ATS 装在备用电源进线断胳器上;
( b) 两个工作电源的变配电所ATS 装在分段断路器上
(1)有一个工作电掘和一个备用电掘的变配电所，备用电源自动投入装置装在备用电源
进线断路器上。正常时由工作电源供电，当工作电源发生故障被切除时，备用电源进线断路
器自动合闸，保证变配电所的继续供电O
(2) 有两个工作电源的变配电所，备用电源自动投入装置装在母线分段断路器上，正常
时两段母线分别由两个工作电源供电。当一个工作电源发生故障被切除后，母线分段断路器


<!-- p397 -->
多采堂之多管我
叫唰'cdtu 汀
时节气时!frp.f'网友iË'J{"" VlWW w;'lI'ød COO' 第岱事.7 ，9缉毒保护和自动襄置
381 
自动合闸，由另一个工作电源供给变配电所的负荷。
装设备用电源自动技入装置的断路器，可以采用电磁式或弹簧式操动机构，后者可用于
交流操作电源或直流操作电源的变配电所中，而前者仅能用于直流操作电糠的变配电所中。
图7 - 51 所示为在直流操作电源的变配电所中有两个工作电源进线，备用电源自动投入
装置装设在母线分段断路器上的二次接线和电压回路。其控制保护回路原理接线见图7-
52 、图7-53 ，其动作原理如下:
6 - 10kV 1 段
Ll ,L2 ,L3 
QFl 
TVl 
TA4 
工作
Y 
6 - lOkV 11 段
Ll ,L2 ,L3 
QF2 
TV2 
TA4 
工作
WV t( Ll) 
WV2(Ll) 
'" 
KVl 
0。
WV t( L2) 
'" 
KV2 
。。
WV1( 口)
F司
KV3 
0。
WV2(L2) 
'" 
KV 
。。
WV2(L3) 
图7 - 51 
具有备用电源自动投入装置的变配电所一次接线和电压回路(直流操作)
备用电源自动投入装置采用带时限的低电压起动方式，当装置投入时，
SA2 触点闭合。
其中继电器KVl 监视备用电源电压，继电器KV2 反映工作电源失压。继电器KVl 根据可能
出现的母线最低工作电压不应动作的条件整定，一般整定在母线额定电压的ω% -70% 时
动作，继电器KV2 整定在母线额定电压的259岛时动作。为了防止电压互感器的熔断器之一
熔断而引起备用电源自动投入装置误动作，在起动回路内串接了电压互感器的断线闭锁QSl
和KM 触点。如备用电源电压正常，中间继电器KM 动合触点闭合，经过继电器KT1的延时
以后，跳开发生故障的工作电源进线断路器。继电器KT1的整定时限，一般较本变配电所
送出线路保护最长时限大一时限阶段
(0.5 - 0.78) ，避免因送出线短路而引起误动作，在故
障工作电源进线断路器跳闸以后，经断路器辅助触点QFl
(QF2)的动断触点，来接通母线
分段断路器的合闸回路。在此合闸回路内串接了闭锁继电器KMl 的延时释放动断触点和
KTl 的延时释放动合触点。前者为了避免工作电源进线保护动作时，备用电滑、自动投入故障
母线段，后者保证备用电源自动投入装置只动作一次。继电器KTl 和KMl 延时时限整定应
保证母线分段断路器可靠合闸的条件来选择，一般继电器KTl 的延时时限整定为0.58;
继
电器KMl 的延时时限整定为0.7 - 0.98。如自投到故障母线上，由保护动作切断分段断路
器，以免影响另一段母线的正常工作。
图7 - 54 、图7 - 55 所示为交流操作电源的变配电所中有两个工作电掘进线，备用电源
自动投入装置装设在母线分段断路器上。其控制保护回路动作原理与直流操作电源的动作原
理相似。
国


<!-- p398 -->
Hd 什
ω
白
阳
谈
谈
飞
稳
如
H
民
阵
』
叫
泪
油
国
同
毒
草
咄
法知
如
d
J
叫
F
虫
叮
咛
m
描
写
持
逻
守
5
4
d
F
R
巨
型
。
且
同
A
M
a
至备用电源进线
ATS 合闸及闭锁回路
49 
48 
QFl 
QFI 
43 
46 
H 
KT2 
阴
同
l
m
v 
k 
至母线分段断路器
ATS 告闸及闭愤回路
2 
42 
2 
QFIl qFI 
41 
IE1 
41l 
I 
I 
Ll WPS n 1... -.J 
40 
同时
3UKSZ J K55H 
\ 
~Sl~KS2 ~KS 
的
m 
m 
m 
m 
如
39 
38 
掉牌未直归
37 
WA 36 
WB • 
QF1 
(QF2) 
WFS 
| 
告闸回路
| 
+ 
号~主
10 
阳
伞
9 
KE1 
~II 
~~圣叶
5 
6 
7 
二
回豆豆
、~I
M( 
N 
TA1M TA2! TA3 
当|
，，'叫
KA20KA3 
剧。。
回
N 
南
风
莲
问
河
特
叫
叫U
W
而
时
耐
向
南
却
直流操作的备用电源自动投入装置电源进线接线
KAl- KA3一电流继电器，DL- 311口型;阻1一接地继电器，DD - 11 
ω口型;KVl一电压继电器，DY -
3212∞型;KV2一电压继电器，DY
321ωc 型;KMl一中间继电器，DZB - 284 型、110V 、口A;KM2一中
间继电器，D盯-206 型、lJOV; KT1一时间继电器，55 -
94/22 型、
110V; KT2一时间继电器，DS - 32/2 型、110V 必51 - KS4一信号继电
器，DX-31B 、口A 型;KS5一信号继电器，DX -
31B 、I lOV;5Al-转
换开关，LW12 - 16D/49 .6781. 7 型; 5ARl- 主令开关，K22-20 x 
M
型、
110V;
HRl 、
HGl 、
HWl一信号灯，
K22-DP 型、
1 1OV;
FUl- FU4一熔断器，6A;XBl - XB4一连接片;XB5-一切换片
注:1.装有低周减载装置时，此接点引自低周减载装置。
2. 如选用微机小电流接地选线装置时，按虚线框内修改接线，
具体的设备端子号根据设备选型定。
3. 配电磁操动机构时，按虚线框内修改接线，控制电源应为直
流220V ，二次元件均按220V 选型。
4. 由母线分段断路器或备用电源进线柜引来，无闭锁要求时，
框内部分取消。
5
引自本段进线隔离柜。
6. 引自本段计量柜。
7. 引自计量柜电力定量器辅助接点，当元电力定量器时，四1
触点取消。
8
由母线分段断路器或备用电源ATS 回路引来，QFl 电源进线，
SA2 接点号为
13 - 14, QF2电源进线，5A2接点号为17 - 18 , 
KM 序号及触点号由所选母线分段断路器或备用电源方案确
定。
9. 引自电压互感器二次电路图，其中m 序号由所选电压互感
器方案确定。
10. 选用不重复动作信号装置时，预告信号按虚线框内接线。
图7 - 52 
延时速断
(或过电流)
低电压
ATS启动
院闸
回路
告阐
指示灯
跳闸
指示灯
告闸回路
防
跳
控制小母钱
熔断器
32 
SK 
E
-
-咄
31 
30 
29 
28 
KT1 
KT2 
~ -,!"-
国6 22 
43 
27 
音俨孟
26 
25 
24 
23 
32壮~
22 
21 
EF 
20 
19 
QF1 
(QF2) 
YT1 
四
) 1: 
E
E
m
y
吁
A
qqUH 
( 
F主6
SQ1 
+ WF 
+ WC 
WC 


<!-- p399 -->
| 
电流速断保护
i 
1 
电流回路
| 
6 
7 
8 
| 
告闸回路
| 
+ 
KA1 
号r
29 
(a) 
(b) 
2i|队阳
A'lS叫币
????飞
至工作电源进线
告闸控制闭锁回路
42 
43 
~-...--
QF3 '{"QF3 
QF3 
(c) 
41 
图7 -53 直流操作的备用电源自动投入装置分段断路器接线(一)
(a) 电流回路;
(b) 合闸回路;
(c) 信号回路;
(d) 连锁接点
至工作电源
进线A骂低电压起动回路
44 
~ 
46 
SA2 -
SA2 
-, 
'" 
KM4 
(d) 
谈
谈
飞
稳
如
47 
48 
知
如
d
J
叫E 
L 
A 
" z 
萄
园
川
时
向
洋
三
、
刊
5
4
d
F
R
巨
型
。
且
当
队
四
蔚
价
也
惘
u
站
恤
槐
部
也
湘
啥
苗
画
也
由
耐
陶
ω
∞
ω
 


<!-- p400 -->
H
』
陀
』
叫
泪
油
路
船
舶
喻
啪
法
…
…
F
h
d
f
F
A
Z
E
汗
3
5
5
。
E
A
当
2
3
3
3
却
2 
(e) 
直流操作的备用电源自动投入装置分段断路器接线(二)
(e) 控制保护回路
KAl- KA3一电流继电器.
DL-3 1/口型;
KMl一中间继电器. DZK -
911 型、
110V;
KM2一中间继电器.
DZB - 284 型、
110V、口A;
KM3一
中间继电器. DZY - 206 型、
110V; 四4-中间继电器，
DZY-204 型、
110V;
KT1 、
2一时间继电器. JSZlO - F 型、
18 、
110V; 四一信号继
电器. DX -
31B、口A;
KS2 、
3-信号继电器.
DX -
31B、口A;
KS4一信号继电器.
DX -
3 1B、
110V;
SAl-转换开关.
LW12 - 16D/ 
49.6781. 7 型;
SA2-转换开关.
LW12 - 16D/9.6578.5; SARl-主令开关. K22-20 x 2A 型、
110V; HRL HGl 、
HWl一信号灯. K22-DP 
型、
1 1OV;
FUl- 町4一熔断器. 6A; XBl - XB3-连接片
注:1.由I 段电源进线柜引来。
2. 由E 段电源进线柜引来。
3. 引自母联隔离柜。
4. 由I 段电源进线柜引来，元闭锁要求时，框内部分取消。
S. 由E 段电源进线柜引来，元闭锁要求时，框内部分取消。
6. 配电磁操动机构时，按虚线框内修改接线，控制电源应为直流22OV. 二次元件均按220V 选型。
7. 当为不重复动作信号方案时，预告信号回路采用虚线框内接线。
33 
控制小母线
ATS 闭锁
电事进线保护
ATS 告闸
肪蜿
告用回路
麟闸指示灯
合桐揭示灯
跳闸
自保持出口母联隔离
电流速新保护
压
电源元
保护解除
动作闭镇
回路
桃闸回路
柜闭锁
闭锁
熔断辑
控制回路
保护回路
32 
注
31 
30 
KM4 
-
4
幅
幅
29 
KM3 
28 
KSl 
T1 
26 
KS2 
KM2 
... 
38 
25 
17 
KM2 
24 
aMau 
-412 
n 
2 
21 
~~二工f二工了」了一
一一一一-
20 
19 
18 
17 
SA1 
16 
15 
图7 -53 
14 
... 
4 
37 
13 
12 
主|号信
11 
L 
M d 州l
10 
m-J-Nn 
9 
- wc 
+ WF 
+ 


<!-- p401 -->
谈
谈
均
势
|自叫廷唱革323流)
电流回路
事且丽巍
电流回路
电流回路|自保持|
知
如
d
J
叫
F
虫
叮
咛
币
细
而
国
际
逻
守5
5
哥
哥
建
立
问
A
M
a
XB2 
111 
121 
KM2 
KM2 
111 
WV!( I2) 
午1号音信
6-10kV n 段
U. l2lJ 
6-10kV 1 段
U.U. 四
TA3 
一--一一
TA1 
啥
怕
自
画
也
23 
2 
21 
20 
m
m
d
t
川
却
18 
口
m
A
川
国
16 
KM1 
_..J~、
8 , 9 
14 
13 
在
11 
m
M
拮
在
(d) 
(c) 
交流操作的备用电源自动投入装置电源进线接线(一)
(8) 主回S寄;
(b) 电压回路;
(c) 电流回路;
(d) 串联中间继电器回路
(h) 
图7 -54 
(8) 
回
§ 
Y耐
ii 拽A


<!-- p402 -->
§ 
H 
H辛
慨
W
以
阶
飞
稳
如
加
泪
CtÐ 
知
如
d
J
E
虫
叮
Z
细
而
国
际
进
守
5
8
哥
哥
建
立
问
吉
吗
?
A
墨
搜
特
司
u
m
而
摇
问
阔
却
KV2 111l 
121 
40 
K12 1418 
1428 
39 
38 
(QF2 
QFl~、，
QFl 
36 
QFl 
(QF2) 
SQT 
注4
KA2 
211 
KA3 
跳闸回路
QFl 
(QF2) 
h棚ii 什|
布
"
旧
刷
MSE 
(f) 
(g) 
图7 - 54 
交流操作的备用电源自动投入装置电源迸线接线(二)
(e) 控制保护回路;(f)储能回路;
(g) 信号回路;
(h) 连锁接点
KAl- KA3一过流继电器. lL- 63EI口型; KMl- KM3一中间继电器，刀-6E 型、
5A;
KM4一中间继电器. DZ - 3E/44J 型、
220V;
KTl一
时间继电器. SS - 22/2 型、
220V;
KT2一时间继电器. DSJ -
12E 型、22OV;
KSl一信号继电器.
DX - 8E 型、
O.05A;
KS2一信号继电器，
DX-8E/J 型、口A;
KVl一咆压继电器.
LY-53E/60C 型.
1∞V; KV2一电压继电器.
LY - 53E/2∞型、
l∞IV;
SA1-转换开关. LWI2-
16D/49.4636.6 型;
SAR1-主令开关，
IS3
3 型;
HRl 、
HGl 、
HWl一信号灯. ADll - 22121 -
8GZ 型、
220V; 而1 时FU4一熔断器. 6A; 
XBl 、
2一连接片
注:
1.引自分段断路器柜，当元闭锁要求时，框内部分取消。
2
引自分段断路器柜ATS 回路.
QFl 采用5-6 接点.
QF2采用9-10 接点。
3. 引自
"6 -lOkV 电压互感器二次电路图"其中KM 序号及触点号由所选电压互感器方案确定。
4. 允许长期带电，内装限流电阻的SS - 22/2 时间继电器。
5. 引自计量柜电力定量器辅助接点，当无电力定量器时.
KMl 接点取消。
6. 引自QF2
(QFI)电源进线柜ATS 低电压起动回路。
) 
LH 
( 
吧J
34 
33 
WCL( 
30 
29 
28 
(e) 
v 
26 
25 
芋


<!-- p403 -->
谈
谈
飞
稳
如
llIllt母缉
llHllt母缉
至每蜡
亘I
Hllt母铺
电菌进缉柜电置进魏柜
电压互撼' 进镜框
ATS 
告闸回路
告闸回路
切接回路
起动回路
起动回路
速断保护起动回路
电流回路
电流回路
电流回路
| 
电流速断保护及电流脱扣
| 
! 
电流回路
| 
2
3
叫
5
2
2
险
等
〈
哥
哥
旨
。
且
5
遗
毒
惕
江
憔
费
精
啥
怕
自
画
也
也m
m
OFF 
ON 
42 
41 
QF3 
QF3 
VlLmM 
111 
121 
121 
11 
12 
121 
11 
11 
10 
却
19 
18 
17 
16 
15 
14 
KM2 
13 
12 
9
ω
业
却
8 
7
阻
止w
6 
5 
KAI 
队-
1ST一-
KM3 
‘ 
引百
8 
KMI 
6 
3 
-451 
ω
∞
U
可
(c) 
' 
(b) 
交流操作的备用电源自动投入装置分段断路器接线(一)
(8)
电流回路;
(b)
串联中间继电梯田路;
(c) 连锁接点
图7 - 55 
(8) 
阳
ct 践A


<!-- p404 -->
慨
W
以
阶
飞
稳
如
加
H
民
阵
』
叫
泊
油
田m
A
呵
鸡
…
寻
啪
法
ω
∞
∞
 
知
如
d
J
E
虫
叮
Z
细
而
国
际
进
守
5
8
哥
哥
建
立
问
吉
吗
?
A
墨
搜
特
司
u
m
而
摇
问
阔
却
交流操作的备用电源自动投入装置分段断路器接线(二)
(d) 控制保护回路ö
(e) 储能回路ö
(g) 信号回路
KAl- KA3一过流继电器，lL- 61E/口业
KM1- KM3一中间继电器，
ZJ - 6E 型、日;四4 、
5一中间继电器，
DZ -
3E/44J 型、
220V ö
KM6一中间继电
器，JZ - 211J61O型、
220V ö
KSl一信号继电器，
DX-8E 型、
O. 臼Aö
SAl一转换开关，LW12 -
16D/49.4636.6 型ö
SA2一转换开关，
LW12 - 16/9.5941.3 
型ö
SAR1-主令开关，
152-3 型ö
U1
桥流桥O.3A 、
600V ö
HRl 、
HG1 、
HWl一信号灯，
AD1 1 - 22121 -
8GZ 型、
220V ö
而1 -
FU4一熔断穗，
6Aö 
XB1一连接片
事故倍
号回路
,0 
(f) 
36 
(e) 
3S 
WCL( 口) , l1J4 
1 ::.:::: 2 
注:1.引自6 町10kV 电源进线柜。
2. 引自
6 - 10kV 电源进线保护回路。
3. 引自6 - 10kV 电源进线柜，无闭锁要求时，框内部分取消。
4. 引自隔离车上的行程开关连锁接点。
院闸回路
34 
33 
YT1 
32 
31 
30 
一」
29 
图7 - 55 
。霄
SA1 
防院及Al百合闸
28 
26 
(d) 
2s 
在
动作闭镇
23 
n
m
载
1
λ
厂一一
21 
WC( L3) 


<!-- p405 -->
• 
第八章
变咆所二次回路
389 
I 飞
电
一
因
编者张环校审者姚家希
第一节
变、配电所常用操作电源
变、配电所的控制、信号、保护及自动装置以及其他二次回路的工作电源，称为操作电
源。操作电源系统分为直流操作电源系统和交流操作电源系统。
(1)对操作电源的基本要求:
1)在正常情况下，提供信号，保护，自动装置，断路器跳、合闸以及其他设备的操作
控制电源。
2) 在事故状态下，电网电压下降甚至消失时，应能提供继电保护跳闸及应急照明电源，
避免事故扩大。
(2) 操作电源的选择:操作电源的选择应根据变、配电所的容量及断路器操作方式而定:
1)供电给特别重要的负荷或变压器总容量超过筑XXlkVA 的变电所，宜选用直流操作电源。
2) 小型配电所直采用弹簧储能合闸和去分流分闸的全交流操作方式，或UPS 电源供电
的交流操作方式，因此操作电源宜选用交流电源。
一、直流操作电源系统
(- )血流操作余优基本接线
直流系统接线要求安全可靠、接线简单、供电范围明确、操作方便。
直流系统额定电压选择:发电厂一般采用220V ，变电所宜采用
1 1OV ，也可采用220V 。
当变配电所中装有电磁合闸的断路器时，应选用220V 直流操作电源。
直流系统基本接线方式有单母线和单母线分段两种。单母线接线方式适用于设有一组蓄
电池、两套充电装置的变电所和小型发电厂;单母线分段接线方式适用于设有一组或两组蓄
电池、两套充电装置的大型变电所或机组较多的小型发电厂。
对于工业企业变、配电所一般多采用单母线接线方式，其系统接线如图8-1 所示。
单母线接线方式的特点:接线简单、可靠。由于浮充充电器接在直流母线上，所以当蓄电
池回路刀开关被误断开时，直流母线不致失电。在设计时，也可将浮充充电器经双投刀开关接
到直流母线和蓄电池组上。充电器经双投刀开关可接到直流母线或直接接至蓄电池组上。
(二)血流负荷
1.直流负荷的分类
直流负荷应按负荷性质分为经常性负荷和事故性负荷。
(1)经常性负荷:要求直流电源在各种工况下均应可靠供电的负荷。经常性负荷包括以
下几种:
• 
~ 
_::;<A.~ 
I 飞'
""'--"3 
l 尊呈'


<!-- p406 -->
罔
呻
翻
工业与民用配撬际宇册阳气fp"，dfrp.p.
1T!l.'&iË'J 
直流绝缘监测装置
I 
_ 
WZ,J 
变
变送器
变
- 380V 
- 380V 
图8-1
单母线直流系统接线图
1)信号装置:包括经常带电的继电器、信号灯、位置指示器、光字牌以及各类信号报
警器等。这类负荷在所有工况下部分或全部处于工作状态，都应有可靠的直流电源供电。
2) 直流照明灯。
(2) 事故性负荷:要求直流电源在交流电源事故停电时间内可靠供电的负荷，并应按事
故初期负荷和事故持续负荷以及随机负荷分类。事故负荷包括以下几类:
1)应急照明:在正常照明因故障停电而熄灭后，供安全疏散和继续工作用的照明均为
应急照明。
2) 不停电电源:在交流电源事故停电时，给不允许间断供电的交流控制负荷供电的电
源，称为不停电电源。
3) 通信备用电源:变电所中，通信系统一般设有独立的通信电惊作为正常工作电源。
为保证通信系统的可靠性，在无专用蓄电池组时，由直流系统供给备用电源。
的信号和继电保护装置:除正常工况下所消耗的功率外，在事故状态下，与事故相关
的信号装置、继电保护装置和自动装置都将动作，瞬时消耗的功率将有所增加，这部分负荷
应为事故负荷。
5)
冲击负荷:指在极短的时间内施加的很大的负荷电流，如断路器的合闸电流等。
直流负荷统计分析见表8 - 10 
亵8-1
直流负荷统计分析
负荷
事故放电计算时间
(min)
序号
负
荷
名
称
经常
备
注
系数
0-1 
1 - 30 
30 -ω ω- 120 
信号灯、位置指示器和位置继电器
0.6 
\/ 
、/
、/
v 
A 
z 
控制室长明灯
1 
、/
、J
\/ 
\/ 
ι注
3 
控制、保护电源
0.6 
\/ 
\/ 
、/
、/
A 
4 
断路器跳l回
0.6 
、/
按实际统计
a 


<!-- p407 -->
, 
多采堂之多管我
，-'叫阳
时节气fP"，l括四网友iË'J{"" VlWW wilqld con
州附第A章摆在电所二次回路
391 
续表8 - 1 
负荷
事故放电计算时间
(min)
序号
负
荷
名
称
经常
备
注
系数
。- 1 
1 - 30 
30- 60 
ω- 120 
5 
断路器自投(电磁机构)
0.5 
、/
按实际统计
6 
电源自动切换
1 
、/
7 
交流不停电电源
0.6 
V 
v 
L;. 
8 
恢复供电合闸
按
I 台合闸
注
1
表中"\;"表示具有该项负荷时，应予以统计的项目。
2
表中
"ß" 表示在工程采用事故停电时间大于1h 的蓄电池时，需要统计的负荷。
2. 直流负荷统计
(1)直流负荷统计要点:
1)列项完整，不要漏项。在直流负荷统计表中，应根据各装置的额定功耗、电流和装
置数量分类进行统计计算。
2) 负荷计算容量力求准确、合理。
3) 正确选择负荷系数(或同时率) ，即实际计算负荷容量与额定负荷容量的比值。负荷
系数通常根据负荷特性、运行工况以及容量裕度等因素确定。表8 -
1 列出了变电所部分直
流负荷的负荷系数，供直流负荷统计时参考。
4) 正确分析事故放电过程，合理选择工作时间。
直流负荷统计表见表8-2 。
襄8-2
1l0V (220V) 直流负荷统计表(按2h 事故放电)
事故放电时间及电流
(A)
装置
计算
负荷
经常负
负荷系数
初期
序号
负荷名称
容量
容量
电流
荷电流
持续
(min)
或同时率
(kW) 
(kW) 
(A) 
(A) 
(min) 
0-1 
1 - 30 
30 -ω ω- 120 
1 
2 
3 
4 
5 
6 
7 
自
9 
10 
电流统计
11 
(A) 
1, = 
12 = 
13 = 
1. = 
容量统计
C.= 
C,= 
C.= 
12 
(Ah) 
容量累加
C 面.s = 
C'l = 
C02 = 
13 
(Ah) 
注
C 01"" 
C ,1 、
C 02一一-0.5h 、
1h 、
2h 容量累加。
随机或
事故
备注
末期
58 
1ft = 


<!-- p408 -->
用
川
回
392 
然墨家学或
工业与民用配
设计手册旧布气fp"，dfrp.ω 阳对街11"" VlWW Will'Ød con
川闷汉学习主培阳时
(2)由直流系统供电的控制、信号、保护和自动装置等负荷的电流，可由各装置的铭牌
参数查得，也可由额定功耗计算求得。当缺乏确切的负荷资料时，可参考下述方法进行统计
计算。
1)经常负荷:
a. 信号灯或位置指示器。每只信号灯或位置指示器的功耗按3-5W 统计;根据断路器、
隔离开关等回路数量，按系统(如各电压等级)统计，即各系统直流功耗=
(断路器数+隔
离开关数)
x (3 - 5W) 。
b. 光宇牌。光字牌信号分为预告信号和事故信号。当光字牌采用白炽灯泡时，每只光
字牌负荷按2 x 15W 计算;当光宇牌采用发光二极管时，每只光字牌负荷按3-5W 计算，通
常将光字牌总数的
15 %作为事故信号。
当光宇牌采用集成电路型闪光报警器时，其直流负荷应按经常负荷和事故负荷统计。光
宇牌的经常负荷Pxj为
P xj 
Pxz • Nx 
(8 - 1) 
光字牌的事故负荷P xs按经常负荷的
1. 2 倍统计，即
P xs = 1.2P xj 
(8 - 2) 
式中
P XZ-- 每套闪光报警器正常消耗功率，W (单回路闪光报警器正常功耗约为2 - 5W); 
N x一一闪光报警器套数。
c. 经常带电的继电器。根据设计和运行经验，不同电力单元的控制回路接人的经常带
电的中间继电器数量，每单元可按下述估算。
35kV 及以下变压器为2-4 只。
35kV 及以下线路为2-4 只。
lOkV 及以下变压器为2-4 只。
lOkV 及以下线路为2-4 只。
每只继电器的功耗约为5-7W 。
每个单元中，经常带电继电器消耗的总功率P Kj 为
P Kj = (5 - 7) N K 
W 
(8 - 3) 
式中
N K一-继电器数量。
继电器的事故负荷P KS按经常带电继电器消耗的总功率的
1. 2 倍统计，即
P KS = 1.2PKj 
(8 - 4) 
d. 继电保护和自动装置。继电保护和自动装置主要分为电磁型、整流型、集成电路型
和微机型四种型式。由于电磁型继电保护装置动作速度慢、性能差、交流功耗大、维护工作
量大，目前应用量逐渐减少。而集成电路型或微机型继电保护装置具有动作速度快、功耗
小、调校整定方便、维护简单等一系列特点，目前已被广泛采用。表8-3 列出了常见的整
流型、集成电路型和微机型每套主设备继电保护装置和自动装置屏在正常和动作工况下的直
流功率消耗值，可供无确切负荷资料时参考。


<!-- p409 -->
然柔之多管我
时节气Z他告《阳网友割1"" VlWW Will'Ød cOO'
叹'.it:章悲葫啤所二次回路
393 
，-'唰'cdtu 汀
表8-3
不同类型的保护在不同工况下的功率消耗
工作状态
整流型
集成电路型
微机型
正常
(W)
60 
60 
80 
动作
(W)
150 
150 
2∞ 
2) 应急照明。对于变电所和中小型发电厂，一般采用主控制室控制方式，全部应急照
明负荷均取自直流电源。应急照明负荷采用可瞬时燃亮的白炽灯或可靠点亮的荧光灯。一般
在主控制室、屋内配电装置室等处设置应急备用照明。容量按具体工程的备用照明负荷计
算。
3)
冲击负荷:对事故初期和事故过程中出现的冲击负荷分别进行统计计算。
a. 事故初期出现的冲击负荷包括以下各项:
a) 备用电源自动投入断路器的合闸电流。当相关断路器为电磁操动机构时，按同时合
闸的各台断路器合闸电流之和计算。然后乘以小于
1 的负荷系数凡，一般取Ku = 0.5 。
b) 各负荷支路断路器的跳闸电流。在备用电源自动投入断路器合闸的同时，可能会有
一些负荷支路的断路器跳闸，要按这些跳闸断路器跳闸电流之和计算，并乘以其负荷系数
Ku o 一般Ku 宜取0.6 - 0.8 。
c)
电气控制、保护回路等宜按实际负荷之和计算，负荷系数宜取0.6 。
事故初期的总冲击电流，应为上述三项负荷电流之和。
b. 事故过程中的冲击负荷。事故停电时间内电磁合闸冲击负荷，应按断路器最大
1 台
合闸电流计算，且应按随机负荷统计，并应与事故初期之外的最大负荷或出现最低电压时的
负荷相叠加。
4) 常用的各种断路器操动机构的技术数据列于表8 - 4 ，可供计算时参考。
(三)直流余优伎备筒选择
1.蓄电池的选择
蓄电池组在正常浮充电运行方式下，直流母线电压应为直流系统额定电压的105% ，其
他运行方式下直流系统母线电压不应超出直流用电设备所允许的电压波动范围，即直流母线
电压应在直流系统额定电压的85 tj毛- 110% 范围内。
(1)蓄电池型式选择:
35kV 及以下变电所宜采用阀控式密封铅酸蓄电池。
单体蓄电池的浮充电压、均衡充电电压及放电末期电压的选择符合下列规定:
1)防酸式铅酸蓄电池的浮充电压宜取2.15-2.17V
(GFD 型蓄电池取2 .23V) ;均衡充
电电压范围为2.25 - 2.35V ，宜取2.30V; 放电末期电压宜取
1. 80V 0 
2) 阀控式密封铅酸蓄电池的浮充电压宜取2.23 - 2. 28V ;均衡充电电压范围为2.30 -
2. 35V ，宜取2.30V; 放电末期电压宜取1. 83V。
(2) 蓄电池组数:对于110kV 及以下变电所宜装设1 组蓄电池，重要的1l 0kV 变电所也
可装设2 组蓄电池。
(3) 蓄电池个数的选择:现在变电所的直流系统多不设端电池。直流系统正常运行时蓄
电池处于浮充状态。
浮充电运行时，按直流母线电压为1. 05 U r 来选择蓄电池个数，即
n = 1.05 U/ Uf 
(8 - 5) 
到
川
到


<!-- p410 -->
各型断路错操动机构技术数据表
表8-4
ω
∞
品
谈
谈
彬
如
H
民
阵
耐
泊
油
勘
⑨
郎
平
啪
油
2
3
2
年
5
2
险
等
5
2
3
3
当
吗
?
A
-
2
M
n特
』
U
W
而
摇
问
阔
却
合闸线圈电流
(A)
跳闸线圈电流
(A)
储能电动机容量
(W)
合闸回路熔断器电流
(A)
合闸时间
11 
分|明时间
1 ，
操动机构型号
直流电压
(V)
直流电压
(V)
直流电压
(V)
断路器型号
(ms) 
(ms) 
110 
220 
110 
220 
110 
220 
110 
220 
VD4- 35 
CT (VD4 - 35) 
2.27 
1. 14 
2.27 
1. 14 
55.三t} ~三70
33 ~ t 2 ~三45
140 
140 
6 
6 
ZN12 - 35 
CT (囚12 - 35) 
1. 91 
0.89 
1. 91 
0.89 
45 运11 运90
45.三t2~90
275 
275 
6 
6 
ZN65 - 35 
CT (ZN65 - 35) 
1.8 
0.9 
1. 8 
0.9 
275 
275 
6 
ZN28 … 12 
CDl7 
110 - 328 
55 - 164 
2.56 
1.33 
.;;; 120 
三三55
20- 50 
ZN28 - 12 
CTl7 
2.2 
1.4 
2.2 
1.4 
三三ω
军三ω
75 
75 
6 
6 
ZN28 - 12 
CTl9 
1. 3 
0.55 
2.3 
1. 2 
运150
主主60
110 
110 
6 
6 
ZN12 - 12 
CT (ZNI2) 
1. 91 
0.89 
1. 91 
0.89 
运75
.;;; 50 
275 
275 
6 
6 
ZN18 (VK) 
CT (ZNI8) 
4.6 
2.3 
4.6 
2.3 
25.王11.;;;45
15.ζ1 ，.;;; 30 
110 
llO 
6 
6 
ZN21 
CT (ZN21) 
1.2 
1.2 
I 
30 - 50 
30 - 50 
80 
80 
6 
6 
ZN63A - 12 
CT (ZN63) 
2.91 
1.45 
2.23 
1. ll 
运I∞
运50
70 
70 
6 
6 
ZN65A 
CT (ZN65A) 
1. 8 
0.9 
1.8 
0.9 
47 土7
52 主7
2∞ 
2∞ 
6 
6 
ZN68 - 12 
CT (ZN创A)
2.5 
1.25 
2.5 
1.25 
运75
主主65
6 
6 
VD4 
CT (VD4) 
2.27 
1. 14 
2.27 
1. 14 
55.三1 1 .;;;67
33 运
t 2 ~三45
140 
140 
6 
6 
• 
VSl 
CT (VSI) 
3.35 
1.67 
3.35 
1.67 
罢王I∞
三三50
70 
70 
6 
6 
NVUl2- 中置
CT (NVUI2) 
1.5 
0.75 
0.32 
0.16 
20:::::;; t 1 ~王40
35.;;; 12 .三60
34 
34 
6 
6 
NVUl2 
落地
CT (NVUl2) 
1.5 
0.75 
1.5 
0.75 
ω 运11 运95
35.;;; 12 运60
1∞ 
I∞ 
6 
6 


<!-- p411 -->
然柔之多管我
时节气时!frp.p.网友iË'J{"" VlWW Will'Ød COO' 叫鹅怂，.肌荔电所二次回路
395 
，-'唰'cdtu 汀
检验均衡充电时，不大于直流母线允许电压最高值，即
UCE三
1.1O U/n
检验事故放电末期，不小于直流母线允许电压最低值，即
Um ~ (0.85 - 0.875) U/n 
(8 - 7) 
对于断路器合闸线圈的最低电压要求大于等于85% 时，
U m 应取0.875U，/ no
以上各式中
U r--直流系统额定电压，
V;
U广一一每个蓄电池浮充电压，
V ; 
(8 - 6) 
U c一一一每个蓄电池均衡充电电压• V j 
Um 
每个蓄电池放电末期电压，
V;
n 
蓄电池组个数。
(4) 蓄电池容量的选择:蓄电池容量选择计算条件，应满足全所事故停电时间内的放电
容量;应计及事故初期冲击负荷电流，并应考虑蓄电池组持续放电时间内随机负荷电流的影
响O
确定蓄电池容量时，应按最严重的事故方式校验直流母线电压，其最低值应满足直流负
荷的要求。
蓄电池容量选择的计算方法有两种O 一种是电压控制法(亦称容量换算法) ，另一种是
阶梯负荷计算法(亦称电流换算法)。
1)电压控制法:
a. 根据表8 一1 中的直流负荷分析进行直流负荷统计，填写在表8 一2 中。
b. 进行容量选择计算，满足事故全停电状态下的持续放电容量
Cc =ιltAh 
(8 - 8) 
根据C c 计算值，选择接近该值的蓄电池标称容量
C lQ O
式中
C c一一蓄电池lO h 放电率计算容量，
Ah;
C 一一一事故全停电状态下持续放电时间为Xh 的放电容量;
Krel一一可靠系数，取
1 .40 j 
Kcc
容量系数，在指定的放电终止电压下，对应事故放电时间X h ，从对应的容量
系数表8-5 中查出。
c. 电压水平计算:
a) 事故放电初期( 1min) 承受冲击放电电流时，蓄电池所能保持的电压U o 为
Uo = nU p 
(8 - 9) 
Uo~ (0.85 - 0.875) Ur 
其中U p 是根据Kp 值由图8-4 或图8-5 对应的冲击曲线中的
"0"
曲线冲击放电电流，
查出的单体电池电压值
。
-
O
PLI 
zt-zt 
× 
OU 
--A 
'-1 
一
一
P 
K 
(8 - 10) 
b) 任意事故放电阶段末期，承受冲击放电电流时，蓄电池所能保持的电压
在所选蓄电池相应的冲击曲线中，根据Km 值找出对应的曲线、对应Kp值，查出单体


<!-- p412 -->
罔
叫
3回
工业与民用配董事辑册卢吵闹时…I'ød (χ羽
脱MMZm
电池电压值Up
( 当事故放电阶段为0.5h 或2h 时，可将上述计算值分别乘以0.85 或1. 25
后，仍从后面的lh 后冲击放电曲线查出单体电池电压值Up) .则
UD :: nUp 
(8 - 11) 
Km =11O x1旦
m 
~'~-"t./ 1O 
L町‘
Kp = 1.10 x 
.r-二
'10 
(8 - 12) 
(8 - 13) 
1'0 = 旦旦
10-
10 
式
(8 - 9) -式
(8-13)
中
C IO一一蓄电池lO h 放电率标称容量.
Ah; 
C. 
X h 事故放电容量;
Ipo一一事故放电初期
( lmin) 冲击放电电流值，
A;
Ipm一一事故放电末期随机
(5s)
冲击放电电流值，A; 
Kp一一事故放电中承受冲击放电时的冲击系数;
Km一一'任意事故放电阶段的lOh 放电率电流倍数;
Up一一承受冲击放电时的单体电池电压值，
V;
UD一一蓄电池组出口端电压值，
V;
U r--直流系统额定电压，
V;
n-一一蓄电池组的单体电池个数;
t一一事故放电时间
Xh;
110一
C IO折算成lOh 放电率标称电流，
A; 
1. 10--可靠系数。
注:此方法是依照DUT 5120-20∞《小型电力工程直流系统设计规程》规定的方法计算。
2)
阶梯负荷计算法:
a. 计算方法。
a) 按事故放电时间，分别统计事故放电电流，确定负荷曲线。
b) 按不同蓄电池形式、不同放电终止电压和放电时间，确定相应的容量换算系数
( Kc) 。
c) 根据事故放电电流，按事故放电阶段逐段进行容量计算O
当有随机负荷(指末期冲
击负荷)时，随机负荷单独计算，并叠加在第一阶段以外的计算容量最大的放电阶段，然后
与第一阶段计算容量比较后取其大者。
d) 选取与计算容量最大值接近的蓄电池标称容量
C IO • 作为蓄电池的选择容量。
b. 计算步骤。
a) 直流负荷统计同电压控制法中ao
b) 绘制负荷曲线，见图8-2 。
c) 将国8-2 所示的负荷曲线分为n 个时段M. 、
M2 … Mn 。这几个时段组成n 个计算阶
段，每个阶段内包括相应的计算分段。
各阶段内分段的时间，可用
tai 表示，并有


<!-- p413 -->
多豆豆豆多管我
时节气F阴阳网友忻州W Will'Ød COn' 
i'7 ;:t:I:熏/~.J在w襄觅所二次回路
397 
，-'唰'cdtu 汀
I 
h 1, 
12 
1, 
1( 饱-1)
1,‘ 
!l 
M2 l 
Mi 
M( n - 1) 
Mn 
t 
1" 
121 
til 
n 个阶i
1(.- 1), 
t ral' t(ra-
1., 
I~ 
t 1l.(ra- 1) 
第n 个
t m 
t ra l , t n.2' 
1.2 
1., 
M 
• • 
1 
1 
t 
, 
• 
• 
• 
-
z 
t 
, 
, 
1 
) 
阶段中包含的n 个分段:
• • 
• • 
• • • 
ιL斗第2 个阶段中包含的2 个分段:
旦1
t21 ,t22 
μ扭第1 个阶段中包含的1 个分段: 1" 
图8-2
负荷曲线
tω= ~ 
M i I a; 1,2'" , n 
(8 - 14) 
i = 1 
按照直流母线允许最低电压要求，确定单体蓄电池放电终止电压
UdO 根据相应的放电
时间
tai 和蓄电池放电终止电压Ud 查容量换算系数曲线，确定容量换算系数K们;)。即
i = 1.2 … a
，分段号
(屿，归)~K们;)1
la=1 ，2"'n ，阶段号
(8 - 15) 
对阶段α 内所需要的蓄电池容量进行计算
飞旦飞/, - / {, 
，、
Co = K..1 > ，二τ7」二土L
1"_ 川
" 
山~"'~"
W 
". -
A ....川
(8 - 16) 
随机负荷计算容量
Em 
--K 
R 
PL 
(8 - 17) 
将
C R 叠加在C c2 … C ca 中最大值上，得出的蓄电池容量C~ 与C cl 比较，取其大者，即为
蓄电池的计算容量
C c 。
RU 
FU 
+ 
a 
c 
fu 
az 
n
J
M
喝
=
YAa 
--
'c 
pu 
(8 - 18) 
以上式中
第一阶段以外的各段中最大蓄电池计算容量，
Ah;
蓄电池lOh
(5h) 放电率的计算容量，
Ah;
蓄电池lOh
(5h) 放电率各阶段的计算容量，
Ah;
c; 
Cc 
Cc1 - Cca 
而
附
山


<!-- p414 -->
398 
工业与民用Jè棋路册…也…
敬，.;:z 11，气
Z他钊!l rp.f'阴立之割1""
\i他ww邵gd mr 
仪快闷
学习主悲
t午2霞黯
随机负荷计算容量，
Ah;
Mz 、
MU -
I ) 时段内的放电电流，
A;
随机或事故放电末期冲击负荷电流，
A;
单体蓄电池的放电终止电压，
V;
可靠系数，一般取1. 4 j 
K们i)一一给定的放电终止电压Ud 下，放电时间
tαz 时的容量换算系数• l/hj 
KCR一一随机负荷的容量换算系数
• l/h j 
CR 
I
、
1(;-1) 
z 
I R 
Ud 
Krel 
M 1 、
M 2 … M n
第
1 、
2 … n 个时段;
α 阶段中
i 分段的时间;
阶段号;
分段号。
t ai 
G 
z 
为说明
C cα计算方法，下面以
n = 3 为例列出
C ca 各阶段的展开式O
当n=3 时:
α= 1 
Ccl = 
1, 
K时7ι
a 、cll
α= 2 
--
9& 
C 
C 
Kp1 I 土1 1 + 土(12 一
1 1 ) 1 
el l kc2I 
I 
KcnL 
I 
j 
α= 3 
C~， = 
c3 -
kmll411+ 在(12-
/1)+ 志(13 - 叫
3)
蓄电池容量计算中相关系数及特性曲线:
a. 容量换算系数及容量换算曲线。容量换算系数为给定终止电压值下蓄电池放电电流
与蓄电池lOh 放电率标称容量的比值。
12V
(6V) --200Ah 及以下阀控式铅酸蓄电池容量换
算系数见表8 -
5 ，其计算式为
表8-5
12V (6V) -200Ah 及以下阀控式铅酸蓄电池容量选择系数
终止电I王
(V)
容量换算
容量系数
不同放电时间
(min)
电池
电池组
系数K ，
K" 
55 
1 
29 
30 
59 
ω 
90 
120 
10.5 
K, 
3.0 
2.8 
1. 13 
1. 11 
0.662 
0.66 
0.52 
0.39 
1. 75 
(5.25) 
K" 
0.555 
0.66 
0.78 
0.78 
10.8 
K, 
2.8 
2.5 
1. 11 
1. 09 
0.644 
0.64 
0.49 
0.38 
1. 80 
(5.40) 
K" 
0.545 
0.64 
0.735 
0.76 
10.98 
K, 
2.6 
1. 82 
1.01 
0.99 
0.604 
0.60 
0.46 
0.36 
1. 83 
(5 .49 ) 
K" 
0.495 
0.60 
0.69 
0.72 
11 . 10 
K, 
2.2 
1.62 
0.883 
0.88 
0.582 
0.58 
0.42 
0.35 
1. 85 
(5.55) 
K" 
0.44 
0.58 
0.63 
0.70 
11.22 
K, 
1. 94 
1.43 
0.833 
0.83 
0.572 
。.57
0.40 
0.34 
1. 87 
(5.61) 
K" 
。.4 15
0.57 
。.60
。.68
11.40 
K, 
1.68 
1.40 
0.83 
。.82
0.552 
0.55 
0.38 
0.33 
1.90 
(5.7) 
K" 
。.4 1
0.55 
0.57 
0.66 
注
容量换算系数K=L
(l/h) ，容量系数K""
五=K ，.t(t一放电时间，
h) 。
clomc10 


<!-- p415 -->
然堂之多管我
'f，，"W""" 也已cun
是土豆市l气
Z何"dfr阴阳网友然~{.". VlWW W沼zgdum~候主
式中
1-一直流事故负荷电流，
A;
I 
Kc=
王一
'-'10 
c lO-一蓄电池lOh 放电容量(lOh) ，即蓄电池的额定容量，
Ah;
Kc--容量换算系数，
1/h 。
12V (6V) 、
200Ah 及以下阀控式
K, 
铅酸蓄电池容量换算曲线见图8 - 3 0 
b. 容量系数
Kcc 由下式决定
kce=JZ 
'-'10 
(8 一20)
式中
c-一以任意时间t 放电时，蓄
电池允许的放电容量，
Ahj 
c lO-一一蓄电池额定容量，Aho 
2 
12V (6V) -200Ah 及以下间控式
1. 
铅酸蓄电池容量系数见表8-5 。
c. 冲击放电曲线及冲击系数。冲
击放电曲线表示在不同放电率下，蓄
电池冲击放电时的端电压和冲击放电
o. 
电流的关系。蓄电池冲击放电曲线见
图8-4 、图
8 - 50 
该曲线的纵坐标为冲击放电时蓄
电池端电压川，横坐标为冲击系数
凡，持续放电率以
(1 - 4.5) 
110 表
0.10
7JÇ。
冲击系数民由下式决定
Kc=J二( lIh) 
二次回路
399 
(8 - 19) 
180 
t (min) 
Kp = 1 吨
(8 - 21) 
图8 - 3 
12V (6V) -2∞Ah 及以下阀控式铅酸蓄
电池容量换算曲线
(25 'C ) 
式中
Ip一一事故冲击电流，
A;
110一一-lO h 放电率标称电流，
A;
1. 10--可靠系数。
2. 充电装置的选择
(1)蓄电池的充电装置直选用高频开关整流装置或相控整流装置，应满足蓄电池充电和
浮充电要求。
充电装置应具有稳压、稳流及限流性能，宜采用做机型O 具有浮充电、自动均衡充电和
于动稳流充电等功能，应为长期连续工作制。
充电装置的交流输入宜为三相制，额定频率为50Hz ，额定电压为380V
::1:: 10 % 0 小容量
充电装置的交流输入可采用单相220V ::1:: 10 % 0 
充电装置的主要技术参数见表8 - 6 0 


<!-- p416 -->
4∞ 
工业与民用黯最最轩手册
~-ι 
二二"'~~乳气，，旧'"阳阔12 割i""
VlWW 削I' ød con 
仪快闷汉学习主悲
t食主:霞黯
2 
2. 
2.0 
、电
民
1、
\k 飞
1.9 、、、
飞
1. 8 
1.7 
1.6 
1. 5 
1.4 
0 
〔、、
飞
阳、
2 
飞
胃、』\
飞、
唱、
主斗
4 
5 
6 
三、』、
民\\ 
三h
2110 
、、、
、\\、、、
、、
、〔\
\.::::J 
~I:o 
h飞
户、
3.5110 、
\ 
ì4 .0/\且
飞k 
4.51 10
飞ζ
h 
飞
‘、
唱、
飞
8 
10 
12 
13 
Kp 
图
8 - 4 
2V 贫液阀控式蓄电池持续放电
lh 后冲击放电曲线
1\O-lOh 率放电电流
Up(V 
z Z 
民\
I 
民大咛\
浮充电
2 
、、
Km'110 
二o飞t 
>
队1llò、
、、、
'‘ 
2 
怀
歹
-3I.Z5IZ，
I10 
、、、
;::::t>, 
3 
平;;10
电圣
4.5II110 0 
l 
民司
5110 
8 
1 7 
1 6 0 
5 
10 
K P 
4 
图8-5
12V (6V)
阀控式蓄电池持续放电lh 后冲击放电曲线
l lO-lOh 率放电电流


<!-- p417 -->
然堂之多管我
时节气附阳网友勿u!"" VlWW Will'Ød con 川藕A案能量E浮起所二次回路
401 
'f，，"W""" 也已cun
表8-6
不同类型充电装置技术参数
类
别
类
别
参
数
参
数
相控型
高频开关模块
相控型
高频开关模块
稳压精度(% ) 
运土1
运土0.5
效
率(% ) 
~75 
~88 
稳流精度(% ) 
.;;土2
.;;土0.5
噪
声
(dB)
〈ω
<55 
纹波系数(% ) 
.;;2 
.;;1 
(2) 充电装置的选择。
1)充电装置额定电流的选择应满足下列条件:
a. 满足浮充电流要求
Ir = 0.01110 + Ijc 
A 
(8 - 22) 
b. 满足初充电要求:
铅酸蓄电池
c. 满足均衡充电要求:
铅酸蓄电池
Ir = (1 -
1.25 )110 
A 
(8 - 23) 
Ir = (I -
1.25) 110 + Ijc 
A 
(8 - 24) 
充电装置额定电流，
A;
直流系统的经常负荷电流，
A;
以上各式中
Ir 
I jc 
110 
(15) 一一蓄电池lOh
(5h) 率放电电流，
Ah 。
浮充电的输出电流应按经常负荷电流与蓄电池自放电流之和选择。
2) 充电装置输出电压选择:充电装置的输出电压调节范围应满足蓄电池放电末期和充
电末期电压的要求。
浮充电装置直流侧的长期工作电压对于220V 和1l 0V 蓄电池组分别为230V 和1l 5V 。
Ur 
nUcm 
(8 - 25) 
式中
Ur 
充电装置的额定电压，
V;
蓄电池组单体个数;
充电末期单体蓄电池电压，V (防酸式铅酸蓄电池为2. 70V ，阀控式铅酸蓄电
n 
m 
u 
池为2.35 - 2 .4 V) 。
3) 蓄电池充电装置参数选择见表8 -7 0 
表8-7
蓄电池充电装置参数选择表
相
数
一相(单相)
交流
额定频率
(Hz)
50 
输入
额定电压( V) 
380 士10%
(220 士10%)
电压
(V)
220/230 
110/115 
额定值
电流
(A)
(3) 5 (8) 10 (15) 20 (30) (40) 50 (80) 
1∞ 
直流
电压
(V)
3∞
(3ω) 
150 (180) 
输出
电压调节范围
(V)
180 - 315 (360) 
90 - 1ω(180) 
充电
稳流精度(% ) 
负荷变动范围(% ) 
10 -
1∞ 
-
m
即


<!-- p418 -->
【
叫
U
可
402 
工业与民用品摄毒手册Mb川1i1.'&iË'U""…z川阳时时时黯
续表8-7
相
数
一相(单相)
交流
额定频率
(Hz)
输入
50 
额定电压
(Y)
380 土10%
(220 土10%)
电压
(Y)
230 
115 
电压调节范围
(V)
220 - 240 
110 - 120 
浮充电
稳压精度(% ) 
负荷变动范围(% ) 
。-
1∞ 
直流
电压
(Y)
246 
123 
输出
均衡
电压调节范围
(Y)
230 阳264
115 - 130 
充电
稳压精度(% ) 
负荷调节范围(% ) 
。-
1∞ 
手动调节范围( Y) 
0-315 (360) 
0-1ω
(1 80) 
纹波系数(% ) 
注
1
括号内为非推荐值;
2. 稳压精度、稳流精度、纹波系数的数值详见表8-6 。
(3)高频开关充电装置的谐波干扰、电磁兼容、均流系数、功率因数等指标应符合有关
标准。
3. 直流屏上的设备及导体选择
(1)直流屏和充电装置屏宜采用柜式加强型结构，其防护等级不低于IP20。直流屏正面
仪表板应能开启，屏后宜开门，前门下部和后门上部宜设百叶窗。外形尺寸宜采用8∞mmx
6∞mmx22∞mm (宽×深×高) 0 
(2) 直流屏主母线宜采用阻燃绝缘锢母线，应按
lh 放电率或充电设备的额定电流计算
长期允许载流量，并应进行短路电流热稳定校验和按短时最大负荷校验，其温度不超过绝缘
体的允许事故过负荷温度。单体蓄电池之间宜采用绝缘软导线连接。
蓄电池出口回路的保护电器的额定电流，应按蓄电池
lh 放电率电流再加大一级选择，
并应与直流馈线回路保护电器相配合。
蓄电池回路设备选择见表8 - 8 0 
表8-8
铅酸蓄电池回路设备选择
蓄电池容量
(Ah)
l∞ 
2∞ 
3∞ 
4∞ 
5∞ 
600 
熔断器及隔离开关额定电流
(A)
2∞ 
4∞ 
断路器额定电流
(A)
225 
4∞ 
630 
电流测量范围
(A)
2∞-0-2∞ 
3∞句0-3∞
5∞-0-5∞ 
主母线铜导体规格(宽x 厚，mm) 
50x 4 
ωx6 
(3)直流系统操作电器。直流屏(柜)主回路及馈线回路的操作设备宜采用断路器或隔
离开关。操作电器的选择应按回路额定电压和额定电流选择。
额定电压选择:额定电压应大于或等于四路的工作电压。
额定电流选择:额定电流按下式选择


<!-- p419 -->
然柔之多管我
，-~也已CW 汀
时忻附阳网友!5')!"" VlWW Will'gd Gon
仪'*dA章宅建盔瘪所二次回路
咽3
Ir ~ Krelhm 
(8 - 26) 
式中
ILm--一最大负荷电流，对蓄电池回路，
ILm取人(h) 时间放电电流和蓄电池1h 放电电
流二者中的较大值，通常取后者;
t s一一事故放电时间，对充电、浮充电回路，
ILm为充电设备的额定电流;
Krel一一可靠系数，一般取K时=1. 1- 1. 2 。
目前常用的隔离开关型号有HD13 、
HS13 型、
Q 系列。刀熔开关型号有HR 、
QS 系列和
SF 系列。
(4) 直流系统保护电器。直流屏(柜)主回路及馈线回路的保护宜采用断路器和熔断
器，其额定参数和类型的选择如下:
1)额定电压选择:额定电压应大于或等于回路的工作电压。
2) 额定电流
Ir 选择:
a. 对于控制信号回路馈线额定电流计算式为
Ir -
Kco1qm 
式中
Iqm-一馈线回路最大工作电流，
A:
Kco---配合系数，取0.65 - 0.7 。
b. 电磁型操动机构合闸线圈的馈线回路额定电流计算式为
式中
Iyc一一合闸线圈额定电流，
A;
Kco'-
配合系数，取0.2-0.3 。
Ir = Kco1yc 
(8 - 27) 
(8 - 28) 
根据上述计算结果，校验在合闸电流下的断路器过载脱扣时间或熔体的熔断时间是否大
于断路器固有合闸时间，否则可加大一级选择。
3) 断路器应选择直流空气断路器，其过载保护应满足于线较支线大2-4 级的要求;依
据短路电流计算，还应保证短路时的选择性及可靠动作O
4) 熔断器的主要型号有RT1 2 等系列，目前应用较多的是NT 型。
断路器的主要型号有GM 型、
TO
(TG) 等系列。
GM 型直流塑壳断路器已经通过了北京
电器研究所的型式试验及北京机械局组织的鉴定，目前应用比较广泛，实现了保护电器和操
作电器的合一。
4. 电缆
(1)电缆截面应按载流量和允许电压降的要求选择。
1)电缆的载流量应不小于回路计算电流。不同性质回路的计算电流见表8 - 9 0 
表8-9
不同性质回路的计算电流
UJ
回路名
称
回路计算电流
l，(A) 
蓄电池回路
蓄电池
lh 放电率电流或事故放电初期(J min) 放电电流的大者
充电装置输出回路
1. 2 倍充电装置输出额定电流
电磁操动机构回路
0.5 倍合闸线圈额定电流
直流负荷馈线
交流不停电电源
额定容量下逆变器输入直流电流
控制、照明回路
最大持续电流或0.8 倍统计电流


<!-- p420 -->
I第l
11 飞i
|章
i
404 
工业与民用薛斟手册一…1i1.'，!:ZiË'U"" …I'ød con 川MM 时黯
2) 按允许电压降计算电缆截面如下
Sc =ρx 2LI/6. U 
(8 - 29) 
式中
Ir-- 回路计算电流，
A;
SC-- 电缆计算截面，
md;
ρ一一电阻率，对于铜导体户o .01840.. m x 10 - 6 ，对于铝导体p = 0.0310.. m x 10- 6 ; 
L一一电缆长度，
m; 
6. U-- 回路允许电压降，
V ，参数见表8 -
10 。
表8-10
不同回路允许电压降
(AU) 参考值
回
路
名
称
允许电压降
t:. u (V) 
蓄电池回路
运1% u, 
充电装置输出回路
运1% U, 
电磁操动机构回路
运4% U, 
直流负荷馈线
交流不停电电源
,;;; 4%U, 
控制、照明回路
运5% U, 
注
严格地说，不同回路允许电压降
(t:. U) 应根据蓄电池容量选择中电压水平计算的结果来确定。
(2)
蓄电池与直流屏之间的联络电缆截面选择应符合下列规定:
当蓄电池引出线为电缆时，正负极引出线应采用单芯电缆。当选用多芯电缆时，其载流
量可按同截面单芯电缆计算。
1)蓄电池与直流屏之间的联络电缆长期允许载流量的选择，应按蓄电池lh 放电率电流
或事故放电初期lmin 放电电流，两者取大者。电压降应不大于计算允许值，宜取额定电压
的1%0
2) 直流屏与直流分电屏电缆截面应根据最大负荷电流选择。电压降宜取额定电压的
0.5% 。
(3) 合闸回路电缆截面的选择应符合下列规定:
1)当蓄电池浮充运行时，应保证最远
1 台断路器可靠合闸所需的电压(合闸网络为环
状供电时，应按任一电源侧电缆断开的条件选择)。
2) 当事故放电直流母线电压在最低电压值时，应保证恢复供电的断路器能可靠合闸所
需的电压。
(4)
由直流屏引出的控制、信号馈线应选择铜芯电缆，其截面不宜小于4md ，电压降
不应超过直流母线额定电压的5% 。
(Ø1) 
GZS lO余到直流也爆柜
GZSI0 系列直流电源、柜是近年来研制成功的新型直流电源成套设备，其原理接线见图8
-6 、图8-7 。它由智能式充电装置、蓄电池组及其运行监测装置、绝缘监察装置、自动电
压调整装置、其他自动装置及馈电回路组成。
1.智能式充电装置
智能式充电装置有两种形式，
KCVA 相控整流装置和高频开关整流装置。
(1) KCVA 相控整流装置原理方框图见8-8 所示。
KCVA 系列全自动充电装置主回路采


<!-- p421 -->
405 
时节气Z他告《阳网友割1"" VlWW Will'Ød cOO' 川~~~草屋诸奕德所二次回筋
然柔之多管我
电_.~也已tu 汀
电
池
自
动
巡
检
2 号交流进线
1 号交流进线
交流互投
~ 
-WC 
+WC 
调压装
-WCL 
+WCL 
控制国路
(N 路)
合闸回路
(X 路)
交流失电
控母电压异常
电池充电异常
单只电池异常
绝缘降低
充电机故障
/'一一­
/'一­
:.---一
/'一­
:.---一
703 
相控型整流器直流系统接线图
放障报警回路
图8-6
电
池
自
动
巡
检
线
2 
1 号交流进线
~二I(N+ I)
W
几
时
叽
W
F++ 
- WCL 
+WCL 
主选主皇
控母电压异常
电池充电异常
单只电池异常
绝缘降低
模块故障
+WPS 
控制回路
(N 路)
合闸回路
(X 路)
高频开关整流器直流系统接线图
故障报警回路
图8-7
回
用三相全控桥。三相电压经隔离变压器降压后，由三相全控桥整流给负载提供直流电掘。三
相全控桥的控制由三相电压引人三相同步电掘，经脉冲发生器、移相控制器、触发电路三个


<!-- p422 -->
406 
工业与民用最棋手Lmvi…割Fmwmgdm 川闷…时黯
环节产生可控硅触发脉冲，移相控制器根据电流反馈信号与电压反馈信号改变触发脉冲的角
度，从而控制电压。电流采样用分流器，电压采样用电阻，并配有滤波器。控制回路以移相
触发器和运算放大器为核心，采用双环反馈，内环为电流环，外环为电压环。电压环的输出
经电阻分压后作为电流环的给定，当电压反馈信号较给定信号低时，电压环输出接近电源电
压，此时电流环取电流反馈信号和电压环输出信号比较控制移相触发器，使输出为恒流状
态O 如果电池经充电后电压升至给定电压时，电压环输出逐渐降低，相当于电流环的给定降
低，电压环通过电流环控制移相触发器达到控制稳压的作用。
UVW 
隔
采电
离
负
压
变
~ 
样电
压
载
流
器
' 
触发电路
同
步
脉冲发生器
移相控制器
电
源
路
图8 - 8 
KCVA 相控整流装置原理方框图
高频
交流输入
EMl 
工频
高频
主
高频
EMl 
滤波
整流
逆变
~I( 
整流
滤波|
jiC 
-<1>-
尖峰
防雷
金桥
LC 
直流
l
抑制
保护
电路
滤波
输出
交流检测
PWM 控制
反馈
电气隔离
单片机
输出
报警接口
管理总线
图8-9
高频开关整流装置原理方框图
(2) 高频开关整流装置。高频开关整流装置原理方框图见图8-9 。图中高频开关整流
模块采用三相三线制380V 交流电平衡输入，无中线电流损耗。在交流输入端，采用先进的
尖峰抑制器件、
EMI 滤波电路及防雷保护，由全桥工频整流电路将三相交流电整流为高压直
流电，再经全桥电路高频逆变为高频交流电。通过高频变压器的变压和隔离后，经高频整流
LC 滤波及EMI 捷、波，得到所需的电压和电流。控制电路采用PWM 控制电气隔离单片机脉宽
调制电路及软开关谐振回路，根据电网和负载的变化，自动调节高频开关的脉冲宽度和移相
角，使输出电压电流在任何允许的情况下都能保持稳定。


<!-- p423 -->
407 
时节气附阳网立割{"" VlWW Will'Ød COn' 
1.';:J社藕A囊渲窘J起了所二次回路
然堂之多管我
2. 母线调压装置
母线调压装置分为两种，一种是采用硅链，如图8 - 10 (a) 所示，利用硅链正向压降，
采取与中间继电器配合的方式，可实现硅堆自动投切，以达到保证控制母线电压稳定的目
的;另一种是采用高频开关式降压斩波器，如图8 - 10 (b) 所示，采用220kHz高频斩波技术，
V3 
V2 
Vl 
KM3 
KM2 
KMl 
KM3 
KMl 
lSA 
① 
① 
YK 
+WC 
小
山
边
+WCL 
-WC 
+WC 
(a) 
高频开关
式降压斩波器
y链备用通道
」
Vl 
V2 
V3 
KM2 
KM3 
KM3 
KM2 
① 
① 
YK 
厂
」
KMl 
KMl 
lSA 
+WC 
一一一一一一一一一一一一一一
+WCL 
-WC 
+WC 
、
1
川
(b) 
图8 -10 
调压装置原理接线图
( a) 硅链调压装置;
(b) 高频开关调压装置


<!-- p424 -->
E
叫
田
408 
工业与民用旷鹊毒手手册
主主主争气
Z但"dfr阴阳网友究与Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
模块输出可实现自动无级调节，同时并一条备用硅链通道，
当斩波器发生故障，可通过备用通道进行调压。
3. 蓄电池及其运行监测装置
蓄电池组一般采用阀控式铅酸蓄电池，也可采用其
他类型蓄电池。运行监测装置可实现蓄电池组总电压、
单只蓄电池电压的自动、于动巡检:实现电压过高、过
低报警及浮充电流监测、蓄电池容量的在线监测及异常
报警。
4. 绝缘监察装置
绝缘监察装置由绝缘监察继电器、开关和表计组
成。平时表计显示控制母线电压，继电器监视馈线的接
线情况。当母线出现接地后应自动报警，平时可用切换
开关检测母线对地电压。原理接线图见图8 -
11 。
二、交流操作电源
F
皿
-
∞
SA 
图8 一11
绝缘监察装置原理接线图
KE一绝缘监察继电器; SA 
转换开关
LW12 - 16Z14.0726.3; PV一直流电压表;
FU12
熔断器
继电保护为交流操作时，保护跳闸通常采用去分
流方式，即靠断路器弹簧操动机构中的过电流脱扣器直接跳闸，能摞来自电流互感器而不
需要另外的电掘。因此，交流操作电掠主要是供给控制、合闸和分励信号等回路使用。交
流操作的电源为交流220V ，它有两种形式。
(- )常用的交战操作电峰、
常用的交流操作电源接线见图
8 -
12 所示。图中两路电源(工作和备用)可以进行切
换，其中一路由电压互感器经
1∞/220V 变压器供给电源，而另一路由所用变压器或其他低
压线路经220/220V 变压器(也可由另一段母线电压互感器经
1∞/220V 变压器)供给电源。
两路电源中的任一路均可作为工作电源，另一路作为备用电源。控制电源采用不接地系统，
并设有绝缘检查装置。
(二)带UPS 伪交流操作也峰
1.概述
由于上述方式获得的电源是取自系统电压，当被保护元件发生短路故障时，短路电流很
大，而电压却很低，断路器将会失去控制、信号、合闸以及分励脱扣的电源。所以交流操作
的电源可靠性较低。随着交流不间断电源技术的发展和成本的降低，使交流操作应用交流不
间断电游、
(UPS) 成为可能。这样就增加了交流操作电惊的可靠性。由于操作电源比较可
靠，继电保护则可以采用分励脱扣器线圈跳闸的保护方式，不再用电流脱扣器线圈跳闸的保
护方式，从而可免去交流操作继电保护两项特殊的整定计算，即继电器强力切换接点容量检
验和脱扣器线圈动作可靠性校验。带UPS 的交流操作电源接线见图8 - 13 0 
从图中可以看到，当系统电源正常时，由系统电源小母线向储能回路、控制及信号回路
(通过UPS 电源)供电，同时可向UPS 电源进行充电或浮充电。当系统发生故障时，外电源
消失，由UPS 电源向控制回路及信号回路供电，使断路器可靠跳闸并发出信号。
2. UPS 电源的选择
(1) UPS 的形式及工作原理简述。小容量
(5kVA 以下)的UPS 电源分为后备式和在线


<!-- p425 -->
然柔之多管我
时节气fP"，l阳网友iË'J{"" VlWW 飞Milqld con 川&;f~. 诸滚德所二次回岛事
409 
，-'唰'cdtu 汀
引自6- lOkV-I段电压互感器
(或引自35kV 电压互感器)
WV1 
WV1 
U;r_阳瓦1
引自所周变
(或引自6- lOkV-II 段电压互感器)
u21
句220Viw2
H∞V)
目
ul 
u2 
至接地检查继电器装置
至接地检查继电器装置
w1 
w2 
21 
131 
KMlγKM1 
22 
[32 
43 
KM1 
14 
~~.~~ ì44 
113 
KM1 
-220V 
1 OTl 
• 12 
F飞亏一主主
1 QT3 r
\ 12 
j二豆、- -f 
1 OT4_ , 12 
J二、- ":':'::':F 
1 "啊. 12 
j=-\二二<~1="
21 
11 
21 
21 
21 
11 
11 
21 
11 
11 
l 
1 
1 
l 
1 
1 
1 
AU 
阳
市
川
ny 
阳
FUl 
WCU( L3) 
FU5 
FU4 
FU2 
FU7 
FU3 
2 
2 
2 
3 - lOkV 1 段
母线控制电源
3 句IOkV
II 段
母线控制电源
信号电源
3 - IOkV II 段
母线储能电源
3 - 10kV 1 段
母线储能电源
E 
预告音响匡控制电源切换回路
预告信号回路
u2 
KM11 Al 
61 
171 
KM1 T KM1 
A2 
(62 
[72 
WPS 
w2 
图8 - 12 
交流操作电源接线图
ττ1 、
12一中间变压器，
BK-4∞型;
KMl 
中间继电器，
CA2 - DN122MLAJ -
D22 型;QT1 -5一组合开关，
HZ15 -
101201 型;
FUl- 阳10一熔断器，
RL6 - 25/10 型
式两种。作为交流操作的控制、保护、信号电源应选用在线式的UPS 电源，其工作原理框
图见8 -
14 。
UPS 首先由系统电源供电，经调制、整流、稳压将交流220V 转换为直流，并给蓄电池
充电，然后由逆变器将直流电转换成交流电，并保证输出电掘的电压及频率能满足负载的要
求，同时控制逻辑与静态开关做不间断的通信，跟踪旁路输出电压。当系统电源发生故障
时，整流器不再输出任何电源，由蓄电池放电给逆变器，再由逆变器将蓄电池放出的直流电
国
川
引


<!-- p426 -->
预告音响
是主主市l气
fP";'剖括四网友栩1"" VlWW W ;.JQld (;00' 
仪装闷汉字可主悲诸纪建黯
引自3-10kV电压互感器
WV1 
WVl 
册
­
M
忏
­
J
然
吸
一
茹
也
4
唱
4
·
·】
系
E
一
配
­
用
­
R
一
与
一
业
←
工
一
弓l 自所用变压器
410 
E 
W2 
町1∞v
U2 
Wl 
句220V
U1 
Ul 
至接地检查
继电器装置
至接地检查
继电器装置
w1 
u1 
43 
13 KM1 
14 
KMl 
KMl~l 
阳
WPS 
(WPSl) 
UPS 电源
Wl 
(L3) 
lQT二
E 段母线储
F 
FU5 
2 
21 
UPS 电源
2 
QT5 
FU3 
WCLl(口)
I 段母线储能电源
f 
2 
21 
2 
QT」
FUl 
F 
ýUPSl 
旁I 1 
路1 I 
一一V UPS2
旁I : 
路11
一_...J
负
载
图8 -13 
带UPS 的交流操作电源接线图
TI1. 
12一中间变压器. BK- 4ω 型:KM1一中间继电器.
CA2 - DN122MLAl -
D22 型;
QTl -6一组合开关，
HZ15 -
10/201 型; FUl -
FU12一熔断器.
R1.6 - 25/10 型
-220V 
2 
21 
L3) 
1 
信号电源
- -鸣
1 
FUll 
2 
21 
2 
1 哩王
f 
2 
11 
I QTt 
l 
f 
转换成交流电。若逆变器出现故障、过载等情况时，逆变器自动与负载断开，通过旁路向负
载供电。如UPS 系统需要进行维护，则由维护旁路向负载供电。
(2) UPS 电源容量的选择。当系统电掠发生故障时，由
UPS 提供控制、操作及信号电
源，而不考虑储能电糠的容量，所以UPS 电源容量主要考虑以下几个方面的负载:
1)
由系统电源供电时，正常的控制操作及信号回路所消耗的容量C 1 。
2)
当系统发生故障时，两台断路器同时分闸所消耗的容量
C2 。


<!-- p427 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳闹剧1"" VlWW Will'Ød con
州第判窘诸变电所二次回路
411 
3) 系统电源正常供电或发生故障时一台断路
器的合闸电磁铁的额定容量C30
正常操作时所需容量为
C = K时(C 1 +C 3 )
事故操作时所需容量为
c' = Krel (C 2 + C3 ) 
(8 - 30) 
(8 - 31) 
整流器
静开
态关
负载
式中
K rel-一可靠系数取1. 1- 1. 2 。
图8 - 14 
在线式UPS 原理框图
取两式中较大者作为UPS 的选择容量。考虑
到交流操作的经济性和实用性，
UPS 电源的容量不宜超过3kVA 。
带UPS 电糠方案一般适用于民用建筑供电系统中，当一次接线简单且断路器台数不多
时选用，同时亦不考虑分段断路器自投及出线自动重合闸装置。值得注意的是UPS 电源作
为开关柜的控制、保护及信号电源，对配电装置正确动作，尽快切除故障回路起着极为重要
的作用。因此，
UPS 电掘本身的可靠性及运行维护的合理性非常重要。为了进一步增加UPS
电源的可靠性，可使用两套UPS 电源装置。两套UPS 装置可并联也可串联使用。当两套UPS
装置并联时，需采取并联闭锁措施。
(3) UPS 电源系列型谱。
UPS 电源的输出电流等级和输出容量的系列型谱见表8 -
11 。
表8-11
UPS
型谱表
输出电流
输出容量
(kVA)
输出电流
输出容量
(kVA)
(A) 
单相
(220V)
二相
(380V)
(A) 
单相
(220V)
相
(380V)
0.5 
0.11 
10.0 
2.20 
6.60 
1.0 
0.22 
15.0 
3.30 
9.90 
2.0 
0.44 
1.32 
20.0 
4 .40 
13.2 
5.0 
1. 10 
3.30 
30.0 
6.ω 
19.8 
第二节
断路器的控制、信号回路
一、断路器的控制、信号回路的设计原则
(1)控制、信号回路一般分为控制保护回路、合闸回路、事故信号回路、预告信号回
路、隔离开关与断路器闭锁回路等。
(2) 断路器的控制、信号回路电源取决于操动机构的型式和控制电掘的种类。断路器一
般采用电磁或弹簧操动机构。弹簧操动机构的控制电源可用直流也可用交流，电磁操动机构
的控制电掘要用直流。
(3)断路器的控制、信号回路接线可采用灯光监视方式或音响监视方式。工业企业和民
用建筑变配电所一般采用灯光监视的接线方式。
(4) 断路器的控制、信号回路的接线要求:
1)应能监视电源保护装置(熔断器或低压断路器)及跳、合闸回路的完整性(在合闸
线圈及合闸接触器线圈上不允许并接电阻)。
2) 应能指示断路器合闸与跳闸的位置状态，自动合闸或跳闸时应有明显信号。


<!-- p428 -->
疑惑管我
412 
工业与民用配电谊ìf手册
旧忻附dfrp.F.网友街!!C VI阳削ZEJdum
川闷汉学习主悲阳时
3) 有防止断路器跳跃(简称"防跳")的闭锁装置。
4) 合闸或跳闸完成后应使命令脉冲自动解除。
5) 接线应简单可靠，使用电缆芯最少。
(5) 断路器的事故跳闸信号回路，可采用不对应原理的接线。当断路器为电磁或弹簧操
动时，利用控制开关与操动机构辅助触点构成不对应接线。
(6) 各断路器应有事故跳闸信号，事故信号能使中央信号装置发出音响及灯光信号。用
灯光(平光或闪光)表示本回路发生事故，并用信号继电器直接指示故障的性质。
(7) 断路器的控制、信号回路根据需要可采用闪光信号装置，用以与事故信号和自动装
置配合，指示事故跳闸和自动投入的回路。绿灯闪光表示断路器自动跳闸，红灯闪光表示断
路器自动合闸(通常有自动投入装置时，才将红灯接入内光)。
当断路器的转换开关采用LW12 、
LW2 型时，要求将红灯也接入闪光信号回路，使闪光
信号还能起到对位作用。转换开关在"预备跳闸"位置时红灯闪光，转换开关在"预备合
闸"位置时绿灯闪光。
(8) 有可能出现不正常情况的线路和回路，应有预告信号。预告信号应能使中央信号装
置发出音响及灯光信号，并用信号继电器直接指示故障的性质、发生故障的线路及回路。
预告信号一般包括下列内容，可按需要装设:
1)变压器过负荷。
2) 变压器温度过高(油浸变压器为油温过高)。
3) 变压器温度信号装置电源故障。
4) 变压器轻瓦斯动作(油浸变压器)。
5) 变压器压力释放装置动作。
6)
自动装置动作。
7) 控制回路内故障(熔断器熔丝熔断或自动开关跳闸) 0 
8) 保护回路断线或跳、合闸回路断线。
9) 交流系统绝缘降低(高压中性点不接地系统)。
10) 直流系统绝缘降低。
11)
当采用微机监控综合自动化系统时，应在变电所内设置一套微机中央信号监控装
置。此装置能完成全站事故信号与预告信号报警，同时可将全站各种信息传送至监控主机。
装置测量部分可完成直流系统电压及控制回路电流，变压器油温及环境温度的测量。
装置监视部分能实现装置故障报警、直流系统接地报警、直流电压过高报警、直流电压
过低报警、预告音响报警、事故音响报警及变压器油温高报警。
二、灯光监视的断路器
、信号回路接线
1.断路器基本的控制、信号回路
(1)基本的跳合闸回路。最基本的跳、合闸回路如图8 -
15 所示。断路器的手动合闸回
路为控制开关SAl 的5-6 触点闭合，经过断路器的常闭触点接通合闸线圈YCl
(或合闸接
触器KM) ;手动跳闸回路为控制开关SAl 的7-8 触点闭合，经过断路器的常开触点接通跳
闸线圄YT1。在跳、合闸回路中断路器辅助触点QFl 是保证跳、合闸脉冲为短脉冲的。
在合闸操作前QFl 常闭触点是闭合的，当控制开关SAl 手柄转至"合闸"位置时，其5


<!-- p429 -->
然柔之多管我
，-'唰'cdtu 汀
时节气时!frp.f!网友iË'J{"" VlWW Will'Ød COO' 川闷韶孔主意顶变咆所二次回路
413 
控制小母线自百动闸回手路动跳闸指示灯合闸指不灯
手动自保持自动
熔断器
跳闸回路
控制回路
事故跳闸
信号回路
+WF 
WDS 
+WC 
--
AR 
1-+-- T 一广一r- _~ 
SAl 
严
阿
'叫
~ι 
<'>1 
叫-
• 
I HGl 
HRl 
KMl\| 
时
目
只
<'、
'叫
才
KMl 
。。
，、
同
SAl 
<>-1 
W>
KMl 
p、
KMl 白YCl
。。
QFl 
QFl 
QFl 
2WFS 
-WC 
图8 -15 
断路器基本控制、信号回路
-6 触点接通，合闸线圈YCl
(或合闸接触器KM) 通电，断路器随即合闸。合闸过程一完
成，与断路器传动轴→起联动的常闭辅助触点QFl 即断开，自动地切断合闸线圈(或合闸
接触器线圈)中的电流，保证合闸线圈的短脉冲。跳闸过程亦如此，跳闸操作之前，断路器
为合闸状态，
QFl 常开触点闭合，当控制开关SAl 于柄转至"跳闸"位置时，其7-8 触点
接通，跳闸线圈YT1通电，使断路器跳闸。跳闸过程一完成，断路器常开辅助触点QFl 即
断开，保证跳闸线圈的短脉冲O 此外，跳、合闸线圈回路中串有断路器辅助触点QFl ，可由
QFl 触点切断跳、合闸线圈回路的电弧电流，以避免烧坏控制开关或跳、合闸回路中串接的
继电器触点。因此，
QFl 触点必须有足够的切断容量，并要比控制开关或跳、合闸回路串接
的继电器触点先断开。
断路器的自动合闸只需将自动装置的动作触点与控制开关SAl 的合闸触点5-6 并联即
可实现。同样，断路器的自动跳闸是将继电保护的出口继电器触点与控制开关SAl 的跳闸
触点7-8 并联来完成的。
(2) 灯光监视的断路器信号回路。
1)位置指示灯回路。断路器的正常位置由信号灯来指示，如图
8 -
15 所示。在双灯制
接线中，红灯HRl 表示断路器处于正常合闸状态，它是由断路器的常开辅助触点QFl 与控
制开关SAl 的21 - 22 触点接通而点燃的。表示断路器处在正常合闸状态。绿灯HGl 表示断
路器的跳闸状态，它是由断路器的常闭辅助触点QFl 与控制开关SAl 的
19 - 20 触点接通而
点燃的，表示断路器处在正常跳闸状态。
2)
自动跳、合闸时的灯光显示。当继电保护动作使断路器跳闸或自动装置动作使断路
器合闸时，利用指示灯的闪光来表示。其接线是按照控制开关与断路器的辅助触点不对应原
则设计的。当控制开关使断路器跳闸后，控制开关保持在跳闸后的位置，而若此时自动装置
将断路器自动合闸，就出现了控制开关位置与断路器位置不对应的情况。此时红灯HRl 通
明
M
阐


<!-- p430 -->
...... 
-
U部
j
lju 
白
i
414 
工业与民用配棋路册
阳气fp"，dfrp.F.网友划1"" VlWW…叫汉字MMZm
过控制开关SAl 的3-4 触点与断路器常开辅助触点QFl 接通闪光信号电掠，
HRl 灯闪光，
以引起运行人员注意，将控制开关手柄切换至"合闸后"，与断路器位置相对应，虹灯则停
止闪光而发出平光。若当控制开关使断路器合闸后，控制开关保持在"合闸后"的位置，如
继电保护使断路器跳闸，也将出现控制开关与断路器位置不对应的情况，此时绿灯HGl 经
控制开关SAl 的9 -10 触点和断路器的常闭辅助触点QFl 接通闪光信号电源，
HGl 闪光。
断路器由继电保护动作而跳闸时，还要求发出事故跳闸音响信号，也同样是利用上述不
对应原则实现的，其起动回路接线原理见图8 -
15 0 为了避免控制开关转至"预备合闸"和
"合闸"位置瞬间，断路器位置与控制开关位置不对应而引起误发事故信号，采用了控制开
关的两对触点1-2 ，
23-24 串接的方法，来保证只有在"合闸后"位置发生事故跳闸才能
接通事故信号O
控制开关在"预合"或"顶跳"位置时，由于与断路器辅助触点出现不对应的情况，此
时绿灯或红灯闪光，当操作完毕后，闪光停止而发平光。
(3)电磁操动的断路器控制、信号回路。由于电磁操动机构的合闸功及合闸电流都比较
大，所以控制电源尽量选用直流220V 0 
35kV 断路器采用的电磁操动机构均不具备"防跳"
性能。
3 -
lOkV 断路器的CD1 7 型电磁操动机构也不具备"防跳"性能。仅CD -14 型电磁操
动机构具备"防跳"性能，故在不具备"防跳"性能的电醋操动的断路器控制回路中均应采
用电气"防跳"装置。断路器采用电磁操动机构时，其控制、信号回路接线见图8 - 16 0 
图8 -
16 具有电气"防跳"装置，
KMl 是"防跳"继电器。随着真空断路器生产水平的
不断提高，断路器机构的分闸时间越来越短，一般在35 - 60ms 内，所以KM1 的动作时间必
须要小于断路器的分闸时间。一般选用DZB - 284 型中间继电器，其动作时间小于30ms。也
小母线|防跳
熔断器
+WF 
+WC 
SAl 
N 
H 一~
wc 
跳闸指示灯|合闸指示灯
。
事故跳闸
信号回路
WDS 
立三五二二
SAl 
2WFS 
图8 - 16 
电磁操动的断路器控制、信号回路(1)
KM一接触器
合闸回路
+ 
lKM 


<!-- p431 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳1i1.'，!:ZiË'U"" …叫d cOn' 
1.'\'.品练帚品啤所二次回路
415 
可选用DZK 型快速动作继电器。
在断路器合闸过程中出现短路故障，保护装置动作使断路器跳闸。此时KM1 的电流线
圈带电，其动合触点闭合。如此时转换开关SA1 触点或自动装置触点未复归，合闸脉冲未
解除，
KM1 的电压线圈使KM1 继电器自保持，其动断触点断开，并切断合闸回路，使断路
器不能再次合闸。在合闸脉冲解除后，
KM1 的电压线圈断电，继电器复归，接线恢复原状。
跳闸回路KM1 继电器动合触点的作用:保护出口继电器KM2 的触点接通跳闸线圈YT1
使断路器跳闸。如果无KM1 触点并联，则当KM2 的触点比QF1 辅助触点断开得早时，可能
导致KM2 触点烧坏，故KM1 触点起到保护KM2 触点的作用。
DZB - 284 型具有一个与动合触点串联的第二电流继圈，其作用是当保护出口继电器
KM2 回路串接有信号继电器，如触点KM1 闭合而无此电流线圈时，信号继电器可能还未可
靠掉牌就被KM2 触点短路，串接电流线圈后，可起到保证信号继电器可靠动作的作用。
如选用的"防跳"继电器动合触点没有串联的第二电流线圈，则需要串接一个电阻R1 。
一般串接信号继电器的型号为DX - 31B/0.5 型(阻值为1. 1 .0.)或DX - 31B/1 型(阻值为
0.28.0.) ，故R1 电阻选10 即可满足要求。
图8 -
17 的原理与图8 -
16 相似，但无电气"防跳"装置，适用于配CD1 4 型电磁操动
机构的3 -
lOkV 断路器的控制、信号回路。
图8 -
18 接线适用于合闸后保护不解除的3 -
lOkV 分段断路器，故增加防止电源进线并
列的连锁触点。
图8 -
19 接线适用于合闸后保护解除的3 -
lOkV 分段断路器。
(4 )弹簧操动的断路器控制、信号回路接线。目前国内生产的弹簧储能式操动机构:
控制小母线
J回同L路
川阳1
跳闸指示灯合闸指示灯手动保护出口
跳闸回路
熔断器
控制回路
事故姚闸
信号回路
合闸回路
+ 
+WF 
WDS 
+WC 
+--斗--~ .. 庐明』忐- --- -
3 三E二二
SAl 
KMl 
。
lKM 
一_-r...一一-
SAl 
-同- ++- -
-WCL FU4 
1 ~. \.1; 2 
QFl 
···TI 
‘ 
1 
『
A
OY 
-wc 
QFl 
KMl' 
YTl 
WFS 
图8 - 17 
电磁操动的断路器控制、信号回路
(2)
祷为中间继电器;
lKM 为合闸接触器


<!-- p432 -->
多系柔之多矿藏主
416 
工业与民用配帘设计手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
+ 
合同回路
跳闸指示
指示
事故跳闸
信号回路
一-一一-一一一一
WDS 
+ 
一-一一一--
SAl 
时-←-一-- -一-一-
「
KMIT 
,QF2 
KMl\ 
|l ? 
'i' 1 
QF3 
YTl 
QF3>
lKM 
-WC 
一-!-.--t--
自电源
进线柜
阁8 - 18 
电磁操动的断路器控制、信号回路
(3)
防跳
合闸回路
WDS 
+ WCL 
指示灯|合闸指示灯
事故跳闸
信号回路
在
阶
寸
皿
川
削
+-
号，-
-一一一--一一-
SAl 
时
.......-4- ... 
。、­
寸-
'" 
SAl 
自电源
进线柜
KM2 
KM2 
QF3 
QF3 
图8 - 19 
电磁操动的断路器控制、信号回路
(4)
合闸
回路
+WCL 
lKM 
合闸
回路
FU4 
-WCL-


<!-- p433 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳MF …叫d cOn'叫嚷欢靠;~喷嘻所二次回路
417 
控制小母线叫E 跳闸指原灯合闸指示灯手动自保草原手出口
熔断器
跳闸回路
控制回路
储能回路
事故跳闸
信号回路
+WCL 
m 一』一斗-+-- +---4 _--1一--+一
.. "".... w 
Rl 
C'叫>
俨司
时
KM2 
何、-
o、
SARlr 寸‘l 
SAl 
WDS 
+WF 
+WC 
SQl 
KMl 
'" 
仔飞--­
吧t­
<<l 
SAl 
<
KMl 飞: KMl 
。。
叫
QFl 
-WC 
H 
2WFS 
P电
KMl 
图8 - 20 
弹簧操动的断路器控制、信号回路(1)
小母线|防跳
熔断器
合闸回路
指示
储能回路
事故跳闸
信号回路
+WF 
+WC 
+WCL 
WDS 
SQT 
SAl 
【一』一-- -一一一
'回
时
时
肌
肉
KMl 
俨a
一一一二」
KMl 
• 
f
同
川
E
图8 - 21 
弹簧操动的断路器的控制、信号回路
(2)


<!-- p434 -->
是土豆市l气
Z何"dfr阴阳网友然jF W矶iW沼l'ø d cOn' 
iíe共闷汉学习主悲诸;~霞黯
工业与民用品棋手字册
418 
事故跳闸
信号回路
闸指示灯
能回
闸指
合闸回路
防跳
控制小母
熔断器
WDS 
+WCL 
+ 
一一一-一一一
-一一一一一一
QF3 
SQT 
一
自电源
进线柜
「
:QF2 
弹簧操动的断路器的控制、信号回路
(3)
图
8 - 22 
事故信
号回路
WDS 
跳闸指示灯|合闸指示灯
制小母线
熔断器
「
」
寸
L一一一
w、
SAR1 .F 
寸
「
I S1 
+WCL 
-
M
-
2
「
寸
­
s--
rOFF-
i 岱
19N 一
L 
2WFS 
-WCL 
寸
-~ 
「
」一
一一一一
SA1 
E当吧?三TEE二二
=
1
凹
M 
K 
S3 
KM1 
。Fl
YTl 
QF1 
YC1 
厂
L →一一
图8 - 23 
ZN12 -
12 型弹簧操动的断路器控制、信号回路
注:虚线框内为断路器机构内部接线.
ss 为手车连锁开关。
-WC 
【
叮


<!-- p435 -->
419 
时节气fP"，l阳网友iË'J{"" VlWW 飞Milqld con
川闷第~~.章笃;~雪慧电所二次回路
然柔之多管我
电_.~也已tu 汀
C1'2 - XG 、
CTl O 、
CT12ll 型适用于35kV 断路器，
CTI 、
CT8 ，
CT9、
CTl 21 、
CTl 7 、
CTl 9 型适
应于3 - IOkV 断路器，其中CTl 7 、
CT19 型适用于真空断路器。
1)直流操作方式:图8 - 20- 图8 -22 为采用直流操作，具有电气"防跳"装置的弹簧
操动的断路器控制、信号回路。
小车试小车工
断路器
防跳
合|嘀
子动保护出口
断路器
断路器
控制小母线
验合闸闭锁
跳闸回路
验位作位置分闸指nt
合闸指示
断路器
控制回路
指示指示
QF 
一一一一一一-一一-
I 
R
寸
n
u
m时
N
-
58 
寸
J 
事故跳闸
信号回路
WDS 
OFl 
+WC 卡4
一
F
一
-
Q
一
「
i
-
I
l
-
-
1
1
l
L
「
l
l
I
l
i
-
-
1
1
1
1
J
V2 
r-
I QF 
储能回路
QF2 
4民
+WCL 
1 
」
-mF 
厂
1
1
认
M
H
i
l
」
---一寸
-一__J
V飞
5ARl J-
寸
一-""'
「
L__ 
QF2 
% 
51 
国
图8 - 24 
VSl -
12 型弹簧操动的断路器控制、信号回路
5A1-操作开关
(LWI2 - 16D/49.6780.5); 51一储能机构位置开关;
QFl、
QF2一直流空气断路器
注:虚线框内部分为V51 断路器手车内部，
58 、
59 为限位行程开关。


<!-- p436 -->
非
自
|栅二呐
H 
K辛
汩
dB 
合闸弹簧储
能电机回路
断路器合闸回路
断路器分闸回路
断路器状态
断路器
接地开
就地/远方
控制小母线
小车位置
关状态
操作信号
合闸闭锁
闭锁电磁铁
防跳
远方
就地
就地
远方过流、速断、零序
分
i口L 
试验运行
分
J口』
三口>
分
A
咽
凶
q
2
3
2
年
5
2
险
号
;
;
在
2
2
2
挺
立
注
骂
骂
+wc• fM30 
KM2 
14 
113 
KM1、
14 
供客户使用
-l 
供客
-一一-l
1 QE 
1 SI 
-wc• 
。。
「一一
Ir一
S3ω 1:，7 
远方6
就地回
::耳:J i 
L_ 一
H
归
矿
­
m
方
地
回
ω
远
就
1 
V3 
1 53 
IV 
L 
图8 - 25 
VD4- 12 型弹簧操动的断路器控制，信号回路
注:虚线框内部分为VD4型断路器手车内部接线。


<!-- p437 -->
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐附dfrp.p.网友耕WMMgdum
叹J籁油了斟诸盔键所二次回路
421 
图8 -23 为ZN12 -12 型真空断路器弹簧操动机构采用直流操作的断路器控制、信号回路。机
构无电气"防跳"装置，开关柜为于车式结构，其接线与其他弹簧操动机构接线相似。
图8 - 24 为VSl - 12 (即ZN63 -
12) 型真空断路器弹簧操动机构采用盲流操作的断路器
控制、信号回路。机构具有电气"防跳"装置。
图8 一25 为VD4 -
12 型真空断路器弹簧操动机构采用直流操作的断路器控制、信号回
路。机构具有电气"防跳"装置。
2) 交流操作方式:图8 - 26- 图8 - 28 为采用交流操作电源，接线均采用电气"防跳"
装置(利用控制开关触点或继电器触点在合闸时切断储能电机控制回路)。
!口闸
控制小母线|
i 回路
熔断器
' 
熔断器|储能|
储能位
|电机|置指示灯
储能回路
WCL( LJ), FU3 
l F『2
事故跳闸
信号回路
52EEm 
SA1 
SA1 
-ON 
革
L
→
QF1 
QF1 
SQT 
QFi 
WCL(L3) 
图8 - 26 
弹簧操动的断路器(交流操作)控制、信号回路(1)
图8 - 26 接线适用于仅采用电流脱扣保护的断路器。
图8 -
27 接线适用于采用分励脱扣保护和采用UPS 电源作为操作电源的断路器。
图8 -
28 接线适用于采用电流脱扣、分励脱扣保护及电容储能作为跳闸辅助电源的断路器。
(5) 转换开关触点通、断状态选择。常用的控制、信号回路接线中接闪光母线
"+WF"
的转换开关
"SAl "触点通、断情况见表8 -
12- 表8 -
14; 无闪光母线的转换开关
"SAl " 
触点通、断情况见表8 -
15 、表8 -
16 。
表8 -12 
LW12 -16D/49.6789.9 型转换开关
"SA1" 触点通断情况(接有闪光母线)
触点号
1-2 3-4 5-6 7-8 9-10 11-12 13-14 15-16 17-18 19-20 21-22 23-24 25-26 27-28 29-30 31-32 33-34 35-36 
跳闸后
x 
× 
× 
x 
x 
预备合闸
x 
x 
x 
× 
A口h 
闸
x 
x 
× 
x 
x 
× 
合闸后
x 
x 
× 
x 
× 
预备跳闸
x 
× 
× 
x 
跳
闸
× 
x 
x 
x 
x 
x 
x 


<!-- p438 -->
系婆豆豆嗲或
4纽
工业与民用配El!:i受叶手册
时忻fp"，df四阴仰伊
什
川叶
叫.t;:'rt !l l"
VI'iI!W Will' Ød con 
仪:呐及学习主悲:即:霞黯
控制小母线合闸跳闸
合闸手动保护
熔断器
回路指示灯指示灯跳闸回路
控制回路
熔断器|储能|
储能位
|电机|置指示灯
储能回路
事故跳闸
信号回路
WC(,Ll) lfUl 2 
WCL(Ll 
--OFF 
一-垂--
SARl .J-
肝
、
OFF 布兰』保
γ俨
才
SAl 
SAl 
-ON 
5丑二:ow
1 
、
、
l 
pz 
ny 
SAl 
品ON
... 
QFl 
WFS 
YCl 
YTl 
WC( L3) 也L1
图8 - 27 
弹簧操动的断路器(交流操作)控制、信号回路。)
控制小母线合二闸跳闸
合网子动保护
跳闸
电容
熔断器
回路指示灯指示灯跳闸回路
电容
检查
控制回路
熔断器储能
储能位置
电机
指示灯
L 
绩单回路
事故跳闸
信号回路
WCL(~l)l fUh 
一，.--
SARf 
Im 
----
t 
寸
-品"- -
SAl 
) 
一/----t--_一-
SAl fT、
ON 1: vm二-:T-
SAl 
:'IH (:"". 
立芷汇二OFF
保
f也
..-
同
护
路
回
m 
S8l 
• 
QFl 
'-'乱
• • ,. 
QFl 
E 
HLl俨E咱λi('
SQT 
Ne 
YCl 
WF'S 
图8 - 28 
弹簧操动的断路器(交流操作)控制、信号回路
(3)


<!-- p439 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气Z制问网友iË'J{"" VlWW Will'Ød con 阳JJYÁ章即离尾所二次回路
423 
表8-13
LWI2-16D/49.6787.8 型转换开关
"SA1" 触点通断情况{接有闪光母线}
触点号
1-2 3-4 5-6 7-8 9-10 11-12 13-14 15一16 17-18 19-20 21一22 23-24 25-26 27-28 29-30 31-32 
跳闸后
x 
× 
× 
x 
预备合闹
x 
× 
× 
x 
I口L 
|嘀
× 
x 
x 
× 
× 
合闸后
x 
x 
× 
× 
× 
预备跳闸
x 
× 
x 
× 
跳
闸
x 
× 
x 
× 
× 
表8 - 14 
LW12 - 16D/49.6781. 7 型转换开关
"SA1" 触点通断情况(接有闪光母线)
触点号
1-2 
3-4 
5-6 
7-8 9-10 
11一12 13-14 15-16 17-18 19-20 21-22 23-24 25-26 
跳闸后
× 
× 
x 
预备合闸
• 
× 
x 
× 
x 
J口L 
闸
x 
X 
x 
× 
合闸后
× 
× 
x 
X 
预备跳闸
x 
× 
x 
x 
跳
闸
× 
× 
× 
× 
襄8-15
LWI2-16D/49.4635.7 型转换开关
"SA1" 触点通断情况(无闪光母线)
在"断开"位置的手
5 。836
0号
;司
回
柄(正面)样式和触
8 0 
。7
120 
Oll 
点盒(背面)接线图
16~ 
~15 
触点号
1-2 3-4 5-6 7-8 
9一10
11一12 13一14 15-16 17一18 19-20 21-22 23-24 25-26 
眺闸后
• 
x 
× 
× 
预备合闸
x 
x 
x 
× 
A口L 
闸
,/ 
× 
× 
× 
x 
合闸后
× 
× 
x 
× 
预备跳闸
+ 
x 
× 
x 
x 
跳
!回
/开
x 
x 
x 
袋8 - 16 
LW12 -
16D/49.4636.6 型转换开关
"SA1" 触点通断情况(无闪光母线)
在"断开"位置的手
x 
50836 
日
柄(正面)样式和触
8 0 
。7
点盒(背面)接线图
4~ ~3 
触点号
1-2 
3-4 
5-6 
7-8 
跳闸后
• 
× 
预备合闸
x 
二口、
|阔
,/ 
× 
合闸后
+ 
× 
预备跳闸
• 
x 
跳
闸
/开
X 
一
一
一、断路器二次接线全囹举例
。号
\30 
14 
16<1 0 15 
120 
0 11 
9-10 11-12 13-14 
15-16 17-18 
× 
× 
× 
× 
× 
× 
× 
x 
× 
x 
× 
× 
27-28 
× 
x 
a …-
19 
27-28 
× 
× 
19-20 
x 
× 
断路器二次接线全图举例见图8 - 29- 图8 -
35 。当断路器配电磁操动机构时，应选用


<!-- p440 -->
可
叶
424 
工业与民用配棋路册
没J骂咽气
fp"，d仔阳网友栩1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸乡立专黯
220V 控制电源。
35kV L1 .12. l.J 
TA1 
IT且TA3
-
〉l
贺
\
1
〈
TA4 ITA5 TA6 
6- lOkV U ,U. lJ 
过电流过负荷保护
电流回路
KD1 
" 
WVI(!.3l 
差动
过负荷
闸指
-嗣回
过电流
护回
+WF 
+wc 
KD山区田
Kll1 
SQ1 
KM1 
'国
KTI 
+WF 
控制小母线
熔断糖
+wc 
叭
守
价
SA2 --
- Wc 
3 
QF2 
YT2 
图8 - 29 
3516 -
lOkV 变压器二次电路图(1)


<!-- p441 -->
然柔之多管我
，_.唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW Will'Ød COn' 
iíe部必就苦诸量是毡所二次回路
425 
告闸回路
事故跳闸
22苍-
4二二二
告闸回路
+WCþ-昌且
+ 
SAI 
WDS 
WA 
SA2 
时'因
~I 
~ 
同­
俨帽，
WB 
至6(IO)kV 分段断路器告l
至备用电..进线
闸及保护跳闸与加速回路IA四合阐及闭锁回路
m\QF2 
C队I
~、
回
-
m
J
叫
一
一
的
'
-
时
m
→
w 
----Y-Il------
注
QF2},. QF2 
嗣
同
图8 - 29 
35/6 -
lOkV 变压器二次电路图
(2)
PAl-交流电流表，
42口。-A口/5A 型;
PWl-有功功率表，
42口。-W 型、
1∞V/5A;
PJI一最高需量电能表，
DZ9 
型、
1∞V/5A;
PJRl一三相无功电能表，
DX865 型，1l 0V/6A;
KD1 -KD3一差动继电器，
DCD -
2A 型; KAl-
KA4一电流继电器，
DL - 211口型;
KMl 、
3一中间继电器，
DZB -
284 型，
l lOV/口A;
KM2←中间继电器，
DZY-
206 型、
l lOV;
KTl、
2-时间继电器，
D5 -
32/2 型，
l lOV; KT3-时间继电器，
55 - 94122 型，
110V; K51 、
4一信
号继电器，
DX -
31B/口A 型;K钮，
3 
信号继电器，
DX -
31B 型，
0.075A; 
5Al 、
2→转换开关LW12 - 16D/ 
49.6781. 7 型;
5ARl 、
2一主令开关K22-20x2A 型，
l lOV; HRl 、
2 ，
HGl 、
2 ，
HWl 、
2一信号灯，
K22 -
DP 型，
1l0V 红、绿、白;
FUl - FU8-熔断器RTl 4- 6A 型;
Rl 、
2一电阻，ZGll - 50 型，
5∞0; R3 、
4一电阻，
ZGl1 - 50 
型，
1【剧。; XBl -
3 、
5 、
6一连接片;
XB4
切换片
安装在变压器本体上的设备:
KG 
气体继电器(与变压器配套);
KTM 
温度继电器(与变压器配套)
注:1.配电磁操动机构时，按虚线框内修改接线，控制电源应为直流220V ，二次元件均按220V 选型。
2. 引自变压器本体。
3. 由6 -
lOkV 母线分段断路器引来，无防止并联闭锁要求时，框内部分取消。
4. 选用不重复动作信号装置时，预告信号按虚线框内接线。
|第|
I 
|嚣
l


<!-- p442 -->
~ 
B 
制
喘
一
咱
­
低
继
-
N
H一
)
m
翩
-
E
ω
h
E
』
叫
泪
油
斟
解
机
毕
咐
凶
q
[WV2(U) ] 
N 
KVl 
。。
WVl( 口)
[WV2(U)] 
e鸣
KV2 
0。
WVl( 口)
:垂哥|
~Ir-一刊I ' I 
I I 
仁=」
虽量已
延时速断(或过电流)保护
电流回路
| 
测量表计
| 
| 
电流回路
| 
6 - lOkV 1 段
一一__6- lOkV
II 段
U-,t.2,rJ -
r 一一一
-, U ，口，口
|棚二~
回回回
TAl 冲
TA2~
TA3 
守、哈『、肿
、
~I 
~I 
~ 
N\ 
MI 
N 
KAICJ KA2CJKA3 
。nl
001 
0。
注1
'回
国
TA1 
Y 
Y 
[WV2( 口)]
h
川
d
J
叫
F
虫
叮
咛
Z
m
」
而
国
L
段
进
守
5
4
d
F
R
d
Z叫
。
且
同
A
M
a
延时速断
(或过电流)
低电压
AT冒启动
延时速断
或过电
跳闸回路
告闸指示灯
跳闸指示灯
告闸回路
小母
断器
工作
工作
「
仆
-
u
­
U
「
八
四
」
+ 
+WC 
吗
?
A
-
2搜
特
司
u
m
而
摇
问
阔
却
9 
J 
织~1
一一一一一-l
1V2 I 
----一---l
Y 
m
则
m
oyoy 
备用
工作
6 -
10kV 电源进线二次电路线(1)
图8- 30 


<!-- p443 -->
然柔之多管我
，--唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW 飞Milqld con 川攥抖癫配褒荡起所二次回路
427 
摊牌幸:!f.归
信号回路
路
一
时
叩
-
柯
:
i
t
-
m
揣
一
叫
:
!
l
们
「
l
u
u
|
i
l
l
-
-
-
-
-
-
-
-
-
J
二
蜘
告
、
寸l
1
1
J
U
W
叫
-
-
-
u
u
一
门
配
-
m
-
r
E
m
，
「
阳
一
「
I
l
l
-
-
v
y
-
-
l
i
-
-
-
-
μ
晦
L旦些
WDS 
WA 
RI 
' 
时
同-
<
'因
四、干KS2\严KSJ
fm飞〕dkss飞
的
的
m 
m 
的
2:王三OFF
SAl 
;二二~.ON
F唱一OFF
~-
SAI 
QFI 
(QF2) 
'叫
WB 
•-
图8 - 30 
6 -
10kV 电源进线二次电路线
(2)
PAl-交流电流表，42120 -
A 口ISA 型;
KAI -
KA3一过流继电器，
DL -
311口型;
KEI一接地继电器，
DD-ν60 
口型;KVl一电压继电器，
DY -
32/21∞型;
KV2一电压继电器，
DY -
32届OC 型;
KMl一中间继电器，
DZB -
284 型，
110VI口A;
KM2一中间继电器，
DZY - 206 型，
1I0V; KTI一时间继电器，55 - 94/22 型，
l lOV; KT2一时间继电器，
D5 - 3212 型，
1l0V; KSl - KS4一信号继电器，
DX-3IBI口A 型;
K5S一信号继电器，
DX - 31B 型，
lIOV; SAI-转
换开关，LWI2-16D/49.6781. 7 型;
SARI-主令开关，K22 - 20 x 2A 犁，
1 IOV; 
HRI 、
HGI 、
HWI
信号灯，
K22-
DP 型，
l lOV 红、绿、白; FUI - FU4一熔断器，
RTI4 - 6A 型;
RI一电阻，
ZGlI -
50 型，
10∞0; XBI - XB4一连接
片;
XB5一切换片
注:
1
装有低周自动减载装置时，此接点引自低周自动减载装置。
2
如选用微机小电流接地选线装置时，按虚线框内修改接线，具体的设备端子号根据设备选型定。
3
配电磁操动机构时，按虚线框内修改接线，控制电源应为直流220V ，二次元件均按220V 选型。
4. 由母线分段断路器或备用电源进线柜引来，无闭锁要求时，框内部分取消。
5
引自本段进线隔离柜。
6.
号l 自本段计量柜。
7. 引自计量柜电力定量器辅助接点，当无电力定量器时，
KMI 触点取消。
8. 由母线分段断路器或备用电源ATS 回路引来，
QFI 电源进线，
5A2 接点号为
13 - 14 , QF2电源进线，
SA2 接
点号为17 - 18 , KM 序号及触点号由所选母线分段断路器或备用电源方案确定。
气
9. 引自"电压互感器二次电路图"，其中KM 序号由所选电压互感器方案确定。
10. 选用不重复动作信号装置时，预告信号按虚线框内接线。
|第
l
l 八
l
|堕
l


<!-- p444 -->
没J骂市l气
Z他"dfrp.E-'网友栩1"" VlWW W沼qld cOn' 
{又失闷汉学习主悲诸芷障碍
428 
工业与民用握各拼手册
TE--E 
m 
iyuu 
TV11 
」
ATS 告网
告闸回路
4 
8 
-rl' • 
叫
注21一
注3'L
合闸回路
R1 
问
寸
OFF 
• 
-ON -
KS1 
m 
QF3 
l 
嗣同
I WPS 1 
』卫
('Iì 7 QF3 
H 
KM4 
0、
则
至工作电源进线
A臼低电压起动回路
路
­
E
回
一
电
换
一
线
切
一
再
棉
一
至
感
一
重工作电源进线
告闸控制闭锁回路
ML SA2l-
目
、
‘1
l
l
-
-
v
1
i
a
w
m 
ny 
图8 - 31 
6 -
10kV 分段断路器二次电路图
PA1-交流电流表，
42口。-A 口/5A 型;
KA1 -
KA3一电流继电器，
DL -
3 1/口型;
KM1 
中间继电器，
DZK - 911 
型，
110V; KM2一中间继电器，
DZY - 284 型，
110V /口A;
KM3 
中间继电器，
D盯-206 型、
110V;
KM4一中间继
电器，
DZY - 204 型、
1 1OV;
KT1、
2←时间继电器，
JSZlO -
F 型，
ls 、
110川
KS1 -
KS3一信号继电器，
DX - 31B/ 
口A 型;
KS4一信号继电器，
DX -
31B 型、1I 0V;
SA1-转换开关，
LW12 -
16D/49.6781. 7 型;
SA2一转换开关，
LWI2- 16D/9.6578.5 型;
SAR1 
主令开关，
K22 - 20 x 2A 型，
110V; HR1 、
HG1 、
HW1一信号灯，
K22 -
DP 型
110V. 红、绿、白;
FU1 - FU4 
熔断器，
RT14 - 6A 型;
R1一电阻，ZGll - 50 型，
1α)()O; XB1 - XB3一连接片
注:1.由
I 段电源进线柜引来。
2. 由E 段电源进线柜引来。
3. 引自母联隔离柜。
4. 由
I 段电源进线柜引来，无闭锁要求时，框内部分取消。
5. 由H 段电源进线柜引来，无闭锁要求时，框内部分取消。
6. 配电磁操动机构时，按虚线框内修改接线。控制电源应为直流220V ，二次元件均按220V 选型。
7
当为不重复动作信号方案时，预告信号回路采用虚线框内接线。
E
M
阐


<!-- p445 -->
多豆豆豆多管我
时节气附阳网友iË'J{"" VlWW Will'Ød con
川擂叭量言能充结所二次回筋
429 
TA4 
理lil I 
l
速断过电流保护
l
l 
电流刨路
I 
E盟
注l
.--Ì-一一「
WV 
[WV2( 
T 
11|!----J 
TAl 
[WV2(L3l] 
过电撞
蛐酣睡
+WF 
+WC 
面
注飞
告闸回路
ON 
图8-32
6- 1O/0.38kV 变压器二次电路图
PAI-交流电流表，42120 - A口/5A 型;
PJRI一三相无功电能表，
DX865 型，
IIOV/6A; PJI-三相有功电能
表，
D5862 型，
IIOV/6A; KAI - KA6 
电流继电器，
DL -
3 \1口型;
KEI-接地继电器，
DD -
\160 口型;
KMl 
中间继电器，
DZB -
284 型，
110V /口A;
KM2 , 3一中间继电器，
DZY -
206 型，
IIOV; KTl一时间继
电器，
55 - 94/22 型，
110V; K51 - K53 
信号继电器，
DX -
31B/口A 型;
KS4 - KS6信号继电器，DX-
3IBÆl .IA 型;
K57 、
8-信号继电器.
DX -
31B 型.
IIOV; 5AI-转换开关.
LWI2 - 16D/49 .6781. 7 型号
5ARI-主令开关. K22 - 20 x 2A 型.
1I0V; HRl 、
HGI 、
HWl一信号灯K22 -
DP 型.
110V.
红、绿、白;
FUI - FU4-熔断器. RTI4 - 6A 型;
Rl 、
2一电阻，
ZGlI -
75 型.
2500; 阳电阻，
ZGlI -
50 型，刚)()O ; 
XBl - XB5一连接片;
XB6 、
7一切换片
安装在变压器本体上的设备:
KM- 中间继电器(与变压器配套);
KTM-温度继电器(与变压器配套)
注:l
如选用微机小电流接地选线装置时，按虚线框内修改接线，具体的设备端子号根据设备选型定。
2. 配电磁操动机构时，按虚线框内修改接线，控制电源应为直流220V. 二次元件均按220V 选型。
3
装有低周自动减载装置时，此接点引自低周减载装置。
4. 寻!自变压器本体。
5
选用不重复动作信号装置时，预告信号按虚线框内接线。


<!-- p446 -->
430 
工业与民用新路手册IT:L，':i;11, -9, fp"，d………州时时…
U
止
。
2
F
I
I
『
句
」侃
"
'
A
E
ztua 
E… 
TAl I TA2 TA3 
撞断(或延时速断)过电流保例
| 
电流回路
l 
注在每1
ifTl! 
j I I I 
L:"'-_'-:...J 
[WV2(L3)] 
WV 
熔断棉
过电流保护
二室主J
r二二三γ注5
阳甜I I b盛I I 
|F=μJ I 
|←寸|
I 
I 
I 
I 
I I 
I 
I 
I 
I I 
I 
.同L
I 
I =~ I 
1|l 
lli 
|WFSIl! 
位PS..!!.L_J
图8 - 33 
6 -
10kV 引出线二次电路图
PAl-交流电流表，42120 - A口/5A 型，PIRl一三相元功电能表，DX865 型，l lOV /6A , P1l一兰相有功电能表，D5862 型，
1lOV /6A: KAl - KA6一电流继电器，DL-311口型，KEl-接地继电器，DD -
11ω口型，KMl一中间继电器，DZB - 284 
型，llOV/口A ，KM2一中间继电器，DZY - 206 型、1l 0V ，KTl、2
时间继电器，55 - 94/22 型，1lOV, K51 - KS4-信号继
电器，DX-31B/口A 型，K55 
信号继电器，DX - 31B 型，IIOV: 5A1-转换开关，LW12 -
16D/49.678 1. 7 型，5ARl一主
令开关，K22 - 20 x 2A 型，1l0V ，HRl 、HGl 、HWl一信号灯，K22 - DP 型，1l0V ，红、绿、臼; FUl - FU4 
熔断器，RTl4 -
6A 型:Rl
电阻，ZGll - 50 型，l0000 ，XBl - XB4一连接片，XB5一切换片
注:1.如选用微机小电流接地选线装置时，按虚线框内修改接线，具体的设备端子号根据设备选型定。
2
配电磁操动机构时，按虚线框内修改接线，控制电源应为直流220V ，二次元件均按220V 选型。
3
如选用延时电流速断保护时，按虚线框内修改接线。
4. 装有低周自动减载装置时，此接点引自低周减载装置。
5. 选用不重复动作信号装置时，预告信号按虚线框内接线。
告闸回路
事故跳闸
WDS 
23岳二OFF
2W巳Y
|第
1
飞!
|自
掉牌未直归
鱼i旦-旦
WA 
'国
'叫
'国
'叫
'国
KSl 
m 
的
m 
的
m 
WB 


<!-- p447 -->
| 
测量表计
| 
压回路
谈
谈
飞
稳
如
知
如
吐
-
J
R
F
U
A骂
骂
而
国
际
逻
守
5
8
哥
哥
建
立
问
吉
自
1
费
生
瓣
我
将
池
h
有
U
h
均
国
法
) ) 
WVl(L2) 
(WV2( L2)) 
(WV2( 
注2叫一一二二1
1 晴配l
,,1 
1 中. I 
il 
|电流速断过负荷保护|
| 
电流回路
| 
, 
TA 
TAl ITA2 TA3 
lOkV 
L1 .L2.L3 
熔断器
品
ω
A
KMl 
QFI 
YTl 
领1
「-三
l 领1 1;1 ! 
!咱i
L_~J 
+ 
-WC 
6 -
lOkV 异步电动机二次电路图(1)
图8 - 34 
蛐〉掘


<!-- p448 -->
础
工业与民用矗矗如f手册hh叫什阳MFm…zgdm 州时时时黯
画面|翻拇指阳|
事故跳惘
掉牌幸
lr
归
告闸回路
lJLl r 
注3
'时，同
1
.因
时
-1 
.叫
ON 
If"l l 
IIj I 
1111 
11"1 1 
If"l l 
on 
町
OFF 
ON 
WB 
巴士:一一」
图8 - 34 
6 -
lOkV 异步电动机二次电路图
(2)
PA2一交流电流表，
42口。-A口/5A 型;
PJl一三相有功电能表，
DX865 型，
1I0V /6A; KA1 -
KA3一过流继电器，
LL
-14A1口型;阻l一接地继电器，
DD -
1160口型;
KM1- 中间继电器，
DZB - 284 型，
1 1OV/口A;
KM2 , 3一中间继电
器，
DZY - 206 型、
l lOV;
KS1 -
KS6一信号继电器，
DX -
31B/口A 型;
KS7 , 8一信号继电器，
DX -
31B 型，
1I0V; 
SB1 、
2一按钮，K22 - 22P 型，
1 1OV ，绿、红;
SAR1 
主令开关，
K22-20x2A 型，
1I0V; HR2、
HG2 、
HW2一信号
灯，
K22 -
DP 型，
110V.
红、绿、臼;
FUl -
FU4
熔断器.
RTl4 -
6A 型;
Rl 
电阻，
ZGlI -
50 型，
10000; 
XB1- XB6一连接片;
XB7 、
8一切换片
安装在机旁控制箱上的设备:
PA1-交流电流表;
42U{←A口/5A 型;
SAl一转换开关，
LW12 - 16D/49.6781. 7 型s
HRl 、
HGl 、
HWl一信号灯，
K22 - DP 型，
l lOV ，红、绿、自
注:1
经电抗器或转子综合起动器起动时，引至电抗器开关柜或转子综合起动柜内的电流继电器，直接起动时，将
此接点短接o
2
如选用微机小电流接地选线装置时，按虚线框内修改接线，具体的设备端子号根据设备选型定。
3. 配电磁操动机构时，按虚线框内修改接线，控制电源应为直流220V ，二次元件均按220V 选型。
4. 引自"电压互感器二次电路图"，其中KM 序号及触点号由所选电压互感器方案确定。
5
引自低周自动减载装置。
6. 选用不重复动作信号装置时，按虚线框内接线。


<!-- p449 -->
图8 - 35 
6 -
lOkV 电压互感器二次电路图
PV1 - PV4←交流电压表，42L - V口1110V 型; KVl -
KV3一电压继电器，DY -
36/1ω 型水Ml- 中间继电器，DZ5-254 
型，10川KM2一中间继电器'，DZY - 204 型，IIOV ;KM3 - KM5- 中间继电器，DZY - 206 型，l lOV; KTl 
时间继电器，55 -
94/22 犁，l lOV;K51 一信号继电器，DX - 31BI[二JA 型;K52 、3-信号继电器，DX-31B 型，llOV; SQl 
行程开关{柜内设
备) ; 5ARl 
主令开关，K22 - 20 x 2A 型，llOV;HYl一信号灯，K22 - DP 型，1l 0V ，黄;FUlωFU3一熔断器
，4A; FU4 ,5-
熔断器，IOA; FU6 、7一熔断器，6A
注:l.寻|至微机小电流接地选线装置。
2 ，引自另一段电压互感器柜。
3
号|白分段断路器柜。
4 ，电压互感器切换设备KM4 、
5 、
5ARl 、
HYl两段母线共用一组，本图所示为设切换设备一侧方案的接线，
无切换设备一侧方案应取消交流回路和信号回路中"电压互感器切换"线路及端子排中相应接线。
5
选用不重复动作信号装置时，预告信号按虚线框内接线。
「EE
Uf 
l|l 
433 
时节气fP"，l阳网友iË'J{"" VlWW 飞Milqld con
叹都成囔程诸龚咆所二次回路
叫
PV 
重归
'时
电，
至E 段电压小母线
注4
...L 1 
电压互.器切换
信号灯及继电器
R 
路
回
信号继
电器
号
信
至电源进线(或分庭lØí
路器)ATS起动回路
然柔之多管我
电_.~也已tu 汀
注
源监视
继电糖
KV 
WV1( I.I) 
[wv 卫L1 )] 
WVI( T 
[WV2(U)] 
WV l( 
[WV 2( 
寸
KM 
控制小母缆
熔断措
|闭锁回脚
+wc 
，叫
FVI 
由
、
产
|
L 
时
，
3
⑤
M 
WA 
TVI 
(TV2) 


<!-- p450 -->
434 
工业与民用品;讲手册阳气Z叫什阳MFmwmgdm 川阴丰收悲时黯
三节电气
一、电气测量与电能计量的设计原
1.对电气测量与电能计量的一艘要求
(1)电气测量仪表的装设应满足下列要求:
与电能计
1)常用测量仪表的配置应能正确反映电力装置的电气运行参数和绝缘状况。
2) 常用测量仪表指装设在屏、台、柜上的电测量表计，包括指针式仪表、数字式仪表、
记录型仪表及仪表的附件和配件等。
3) 常用测量仪表可采用直接仪表测量、一次仪表测量和二次仪表测量方式。
(2) 常用测量仪表的准确度最低要求见表8 - 17 0 
表8-17
常用测量仪袤的准确度最低要求
仪表类型名称
准确度最低要求(级)
仪表类型名称
准确度最低要求(级)
指针式交流仪表
1. 5 
数字式仪表
0.5 
指针式直流仪表
1.0 (经变送器二次测量)
记录型仪表
应满足测量对象的准确度要求
指针式直流仪表
1.5 
(3) 仪表用电流、电压互感器及附件、配件的准确度最低要求见表8 -
18 。
表8-18
仪表用电流、电压互感器及附件、配件的准确度最低要求
准确度最低的要求(级)
仪表准确度等级
电流、电压互感器
变送器
分流器
中间互感器
0.5 
0.5 
0.5 
0.5 
。.2
1.0 
。.5
。.5
0.5 
0.2 
1. 5 
1.0 
0.5 
0.5 
0.2 
2.5 
1.0 
0.5 
。.5
0.5 
注
0.5 级指数字式仪表的准确度等级。
(4) 指针式测量仪表的测量范围，宜使电力设备额定值指示在仪表标度尺的2/3 左右。
对于有可能过负荷运行的电力设备和回路，测量仪表宜选用过负荷仪表。
(5) 对多个同类型电力设备和回路可采用选择测量。根据生产工艺和运行监视的要求，
可采用变送器、切换装置和公用二次仪表组成的选测接线。
(6) 经变送器的二次测量宜采用磁电系列直流仪表，其满刻度值应与变送器的校准值相
匹配。
(7) 对双向电流的直流回路和双向功率的交流回路，应采用具有双向标度尺的电流表和
功率表，对有极性的直流电流、电压回路，应采用具有极性的仪表。
(8) 对重载起动的电动机以及有可能出现短时冲击电流的电力设备和回路，宜采用具有
过负荷标度尺的电流表。
(9) 当发电厂和变电所设有远动遥测，计算机监测(控)系统时，二次测量仪表、计算
机、远动遥测三者宜共用一套变送器。


<!-- p451 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳闹剧1"" VlWW Will'Ød con
叹第夺公司E悲琪啤所二次回路
435 
(1 0) 电能计量装置应满足发电、供电、用电的准确计量的要求，以作为考核电力系统
技术经济指标和实现贸易结算的计量依据。
(11 )电能计量装置按其所计量对象的重要程度和计量电能的多少分为五类:
1) 
1 类电能计量装置:月平均用电量50∞MWh 及以上或变压器容量为lOMVA 及以上
的高压计费用户、
2∞MW 及以上发电机、发电/电动机、发电企业上网电量、电网经营企业
之间的电量交换点。省级电网经营企业与其供电企业的供电关口计量点的电能计量装置。
2) 
II 类电能计量装置:月平均用电量
1∞OMWh及以上或变压器容量为2MVA 及以上的
高压计费用户、
1∞MW 及以上发电机、发电/电动机、供电企业之间的电量交换点的电能计
量装置。
3)
皿类电能计量装置:月平均用电量1∞MWh 以上或负荷容量为315kVA 及以上的计费
用户、
1∞MW 以下发电机的发电企业厂(站)用电量、供电企业内部用于承包考核用的计
量点、
110kV 及以上电压等级的送电线路有功电量平衡的考核用、无功补偿装置的电能计量
装置。
4)
凹类电能计量装置:负荷容量为315kVA 以下的计费用户、发供电企业内部经济技
术指标分析、考核用的电能计量装置。
5) V 类电能计量装置:单相电力用户计费用的电能计量装置。
(1 2)
电能计量装置准确度最低要求见表8 -
19 。
表8-19
电能计量装置准确度最低要求
准确度最低要求(级)
电能计量装置类别
有功电能表
元功电能表
电压互感器
I 
0.55 或0.5
2.0 
0.2 
H 
0.55 或0.5
2.0 
0.2 
皿
1.0 
2.0 
。.5
N 
2.0 
3.0 
0.5 
V 
2.0 
电流互感器
0.25 或0.2
0.25 或0.2
0.55 或0.5
0.55 或0.5
0.55 或0.5
注
0.25 级、
0.55 级指特殊用途的电流互感器，适用于负荷电流小，变化范围大(J % -
120%) 计量回路。
(13 )电能计量装置应采用感应式或电子式电能表。为方便电能表试验和检修，电能表
的电流、电压回路可装设电流、电压专用试验接线盒。
(1 4) 对执行峰谷电价或考核峰谷电量的计量点，应装设复费率电能表;对执行峰谷电
价和功率因数调整的计量点，应装设相应的电能表;对按最大需量计收基本电费的计量点，
应装设最大需量电能表。
(1 5) 对于双向送、受电的回路，应分别计量送、受的有功电能和无功电能，感应式电
能表应带有逆止机构。
(1 6) 对有可能进相和滞相运行的回路，应分别计量进相、滞相的无功电能，感应式电
能表应带有逆止机构。
(1 7)
中性点有效接地的电能计量装置应采用三相四线的有功、无功电能表。中性点非
有效接地的电能计量装置应采用三相三线的有功、无功电能表。
(1 8) 为提高低负荷时的计量准确性，应选用过载4 倍及以上的电能表。对经电流互感


<!-- p452 -->
明
川
436 
工业与民用插销f手册阳气Z叫什阳MFmwmgdm 川阴丰收悲时黯
器接入的电能表，其标定电流宜不低于电流互感器额定二次电流的30%
(对S 级为20%) , 
额定最大电流为额定二次电流的120% 左右。
(1 9)
当发电厂和变电所装设有远动遥测、计算机监测(控)时，电能计量、计算机、
远动遥测三者宜共用一套电能表。电能表应具有脉冲输出或数据输出，或者同时具有两种输
出的功能。脉冲输出参数和数据通信口输出的物理特性及通信规约，应满足计算机和远动遥
测的要求。
(20)
当电能计量电能表不能满足关口电能计量系统的要求时，应单独装设关口电能表，
并设置专用的电能关口计量装置屏。
(2 1)发电电能关口计量点和系统电能关口计量点当采用电子型电能表时，宜装设两套
准确度等级相同的主、副电能表，且电压回路宜装设电压失压计时器。
(22)
当采用计算机监测(控)时，通过计算机可对指定的电气参数进行监视和记录，
可不装设记录型仪表。
(23)
当采用计算机监测(控)时，就地厂(所)用配电盘上应能测量相关的电气参数。
2. 电气测量与电能计量仪袤的装设
(1) 35kV 及以下变、配电所测量与计量仪表的装设见表8 - 20 。
褒8- 20 
35kV 及以下变、配电所测量与计量仪袤的装设
装设的表计数量
线路名
称
有功
元功
有功
无功
说
明
电流表
电压表
功率表
功率表
电能表
电能表
35kV 
35/6 - IOkV 
高压侧
仪表装在变压器高压侧或低压侧
l 
1 
1 
双绕组变压器
低压侧
按具体情况确定
3 - lOkV 
3 -
lOkV 进线
1 铸
普lOkV 及以上的线路应装设
赞中性点有效接地系统的主母
线，应测量母线的一个线电压，也
可用一只电压表和切换开关坝.Ù 母线
3 -
lOkV 母线
的个线电压
4 或
1 * 
中性点非有效接地系统的主母
(每段母线)
线，宜测量母线的一个线电压和监
测绝缘的一个相电压，或使用一只
电压表和切换开关选测母线的一个
线电压和一个相电压
?肖弧线圈
1 
需要时装设记录型电流表
3 -
IOkV 联络线
1 
2 揭
2* 
善电能表只装在线路的一端，感
应式电能表应带有逆止机构
3 -
IOkV 出线
l 
l 
IOkV 及以上线路应装设
6- 10/3 - 6kV 
高压侧
仪表装在变压器高压侧或低压
1 
1 
变压器
侧，按具体情况确定
低压侧
6 - lO/O.38kV 
高压侧
1 
1 
1 
变压器


<!-- p453 -->
系婆豆豆多管我
…… 
旧节气附阳网友勿u!"" VlWW Will'Ød con
化辄公囊括诸蛋是瘪所二次固路
437 
续表8 - 20 
装设的表计数量
线
路名
称
有功
无功
有功
无功
说
明
电流表
电压表
功率表
功率表
电能表
电能表
如为冲击负荷，按需要可再装设
记录型有功、无功功率表各一只。
整流变压器
l 
当冲击负荷由数台整流变压器成组
供电时，可只计量总的有功、无功
功率，例如将表计装在进线上或上
级变电所的出线上
如为了掌握电炉的远行情况而必
电炉变压器
1 
须监视一相电流时，可装设一只电
流表
如成套控制屏上已装有有功、元
功电能表时，配电装置上可不再装
同步电动机
设。装功率因数表比装元功功率表
好，可直接指示功率因数的超前滞
后
普"" 55kW 和55kW 以下易过负荷
异步电动机
l 铃
的电动机，需要进行技术经济考核
的高压电动机
静电电容器
3 
1 
0.38kV 
进线或变压器低压侧
3 
如变压器高压倒未装电能表时，
还应装设有功电能表一只
母线(每段)
1 
<1∞A 的线路，根据生产过程的
要求，需进行电流监视时，可装设
二只电流表;
二相长期不平衡运行的线路如动
出线( > 1∞A) 
I 
力和照明混合的线路，在照明负荷
占总负荷的15% - 209毛以上时，应
装设只电流表;
送往单独的经济核算单位的线
一一
L..... 
路，应加装有功电能表一只
(2)
下列回路应测量直流电流:
1)同步发电机、发电/电动机和同步电动机的励磁回路，自动及手动调整励磁的输出回路。
2) 直流发电机和直流电动机。
3) 蓄电池组和充电及浮充电整流装置的直流输出回路。
4) 重要电力整流装置的直流输出回路。
5) 根据生产工艺的要求，需要监视直流电流的其他回路。
(3) 下列回路应测量三相交流电流:
1) 3-10kV 静电电容器出线回路。
2) O.38kV 进线或变压器低压侧出线回路。
3) 照明变压器、照明与动力共用的变压器以及照明负荷占15% 及以上的动力照明棍合
|第
l
Ij飞』
|章
t


<!-- p454 -->
438 
工业与民用茹棋手册阳气叫1i1.'&iË'U""…zgdm 川闷…时黯
供电的3kV 以下的线路，应测量三相交流电流。
测量三相交流电流时，→次仪表测量方式应采用三个电流表测量三相电流;二次仪表测
量方式可采用一个电流表和切换开关选测兰相电流。
(4) 交流电压测量:各段电压等级的交流主母线。
(5) 交流系统的绝缘监测:
1)
中性点非有效接地系统的母线和回路应监测交流系统的绝缘。
2)
中性点有效接地系统的发电厂和变电所的主母线，应测量母线的三个线电压，也可
用一只电压表和切换开关选测母线的三个线电压。对于一个半断路器接线的主母线和6kV
以下的配电母线，可只测量一个线电压。
3)
中性点非有效接地系统的发电厂和变电所的主母线，宜测量母线的一个线电压和监测
绝缘的三个相电压，或者使用一只电压表和切换开关选测母线的一个线电压和三个相电压。
(6)
下列回路，应测量直流电压:
1)同步发电机、发电/电动机的励磁回路和自动及子动调整励磁的输出回路。
2)
同步电动机的励磁回路。
3) 直流发电机回路。
4) 直流系统的母线以及蓄电池组、充电及浮充电整流装置的直流输出回路。
5) 重要电力整流装置的输出回路。
6) 根据生产工艺的要求，需要监视直流电压的其他回路。
(7)下列回路，应监测直流系统的绝缘:
1)同步发电机和发电/电动机的励磁回路。
2)
同步电动机的励磁回路。
3)
直流系统的主母线和重要的直流回路。
4) 重要电力整流装置的输出回路。
5) 直流系统应装设专用的并能直接测量绝缘电阻值的绝缘监测装置或微机型直流绝缘检测
装置，也可装设简易的绝缘监测装置。直流系统绝缘监测装置的测量准确度不应低于1. 5 级。
(8) 下列回路，应测量有功功率:
1) 35/6 - 10kV 双绕组变压器的一侧。
2) 3 - 10kV 联络线。
(9) 下列回路，应测量无功功率:
1) 35/6 - 10kV 双绕组变压器的一侧。
2)
同步电动机回路。
(1 0) 下列回路，宜测量的谐波参数:
1)系统指定谐波监视点(母线)的谐波电压。
2) 10 - 66kV 无功补偿装置所连接母线的谐波电压。
3) 产生谐波源大用户连接母线的谐波电压。
4) 有必要监视产生谐波源用户回路的谐波电流、电压。
(11 )谐波电流、电压的测量可采用数字式仪表、测量仪表的准确度应不低于1. 0 级。
3. 计算机监测{控)系统的测量
(1)计算机监测(控)的数据采集:


<!-- p455 -->
然柔之多管我
时节气时!frp.p. 1T!l.'&iË'U"" VI'iI!W Will'Ød COn' G点A在其结所二次回路
439 
，-'唰'(/.1 tu 汀
1)计算机监测(控)的电测量数据采集包括模拟量和电能数据量。
2) 模拟量的采集可采用交流采样方式，也可采用直流采样方式。交流采样指经电流、
电压互感器的直接输入方式:直流采样指经变送器的输入方式。
3) 计算机交流采样单元宜由计算机系统配套。交流采样的模拟量可根据运行需要适当
增加某些电气计算量。
的电能数据量的采集可采用经电能表串行口的数据输入方式，也可采用经电能表脉冲
信号输入O
(2) 计算机监测时常测仪表:
1)当采用计算机监测时，控制屏上的测量仪表应简化。
2) 当计算机监测采用直流采样并设有变送器时，常测仪表宜采用二次仪表测量方式。
当计算机监测采用交流采样不设变送器时，测量仪表可采用一次仪表测量方式。
(3)计算机监控时常测仪表:
1) 计算机监控不设模拟屏时，控制室常测仪表宜取消。当计算机监控设模拟屏时，模
拟屏上的常测仪表应精简，并可采用计算机驱动的数字式仪表。
2)
当采用计算机监控系统时，不宜装设手动准同步装置。但作为发电厂同步的后备手
段需要时，也可装设手动准同步装置。
4. 仪表装置安装条件
(1)发电厂和变电所的屏、台、柜上的电气仪表装置的安装设计，应满足仪表正常工
作、运行监视、抄表和现场调试的要求。
(2) 测量仪表装置宜采用垂直安装方式，其安装高度(指水平中心线距地面)要求如下:
1)常用测量仪表为12∞-2∞Omm 。
2)
电能表和变送器为1200 -
18∞mmo 
3) 记录型仪表为800 - 16oommo 
4) 开关柜和配电盘上的电能表为800 -
18∞mm 。
5) 对非标准的屏、台、柜上的仪表可参照本规定的尺寸作适当的调整。
(3) 控制屏(台)宜选用后设门的屏(台)式结构，电能表屏、变送器屏和记录型表屏
宜选用前后设门的柜式结构。-般屏的尺寸为高x 宽×深，即22∞mmx8∞mmx6∞mmo
(4) 所有屏、台、柜内的电流回路端子排应采用电流试验端子，连接导线宜采用铜芯绝
缘软导线，电流回路导线截面不小于2.5mm
2 o
电压回路不小于1.5mm20
二、电流豆感器反其二次电流回路
1.测量与计量用电流互感器的选择
(1)电流互感器的选择除应满足二次回路的额定电压、最大负荷电流及短路时的动、热
稳定电流要求外，还应满足二次回路测量仪表、继电保护和自动装置的要求。
(2) 各种测量与计量仪表对电流互感器准确度的要求见本节设计原则中的有关规定。
(3) 当一个电流互感器的回路内有几个不同型式的仪表时，电流互感器的准确度等级应
按对准确度要求高的仪表选择。
(4)
对于r.
ll类计费用的电能计量装置，宜按计量点设置专用电流互感器或二次绕组。
(5) 电流互感器额定-次电流宜按正常运行的实际负荷电流达到额定值的2/3 左右，至


<!-- p456 -->
440 
工业与民用描副手册，，' '"'=~ 
____>r.
… 
二二一」社刑引气
n空公告l! !rp.F.阴立主角Uj"'" VlWW \IJ沼I' ød con 
仪J共闷汉学习主培
t食主:霞黯
少不小于30%
(对S 级为20%) 选用。也可选用较小变比或二次绕组带抽头的电流互感器O
(6) 对于正常负荷电流小、变化范围大(1 % - 120% Ir) 的回路，宜选用特殊用途
(S
型)的电流互感器。
(7) 电流互感器的额定二次电流可选用5A 或lA 的规格。
220kV 及以上电压等级宜选用
lA 的电流互感器。
(8) 电流互感器二次绕组中所接入的负荷(包括测量仪表、电能计量装置和连接导线
等)应保证实际二次负荷在25% -100% 额定二次负荷范围内。
(9) 电流互感器在不同二次负荷时准确度也不同O 制造厂给出的电流互感器二次负荷数
据，通常以欧表示，也有用伏安表示，两者关系为
I~r Z fh. 叮=
S2 
VA 
(8 - 32) 
式中
/2r一一电流互感器的二次额定电流，
A;
Zα.ry 一一电流互感器的二次回路允许负荷，。:
S2一一电流互感器的二次负荷，
VA 。
一般电流互感器的二次额定电流为5A ，所以
S2 = 25Zfh. 叮
VA
(8 - 33) 
校验电流互感器的准确度时，电流互感器的实际二次负荷按式
(8 - 34) 计算
式中
Z 血
Kjx1 、
Kj x2
Zcj 
Rjc 
Rdx 
亵8- 21 
Z fh = KjY2. Z cj + K jx1 R dx + Rjc 
0 
电流互感器的实际二次负荷，0; 
导线接线系数、仪表或继电器接线系数，见表8-21;
测量与计量仪表线圈的阻抗，
0 ，见表8 - 22; 
接触电阻，
0 ，一般取0.05 - 0.10; 
连接导线的电阻，
0 。
仪表或继电器用电流互感器各种接线方式时的接线系数
仪表或继电器接线系数
电流互感器接线方式
导线接线系数
Kj r.t 
单
相
2 
相
星
形
两相星形
Z cjo:= Z 
f3 
Zcjo = 0 
d 
两相差接
2 )3 
角
形
3 
一般测量用电流互感器的误差限值见表8 - 23 0 
2. 电流五感器的二次回路的设计原则
Kjll 
f3 
d 
3 
(8 - 34) 
备
注
Z cjo 为中性线回路的
负荷阻抗
(1)当几种仪表接在电流互感器的一个二次绕组时，其接线顺序宜先接指示和积算仪
表，再接记录仪表，最后接发送仪表。


<!-- p457 -->
然堂之多管我
时节气附阳网友iË'J{"" VlWW Will'Ød COn' 
iíe菊仙拿悲磊啤所二次回路
441 
'f，，"W""" 也已cun
表8- 22 
常用测量与计.仪表的线圈的阻抗或负荷
每个电流串联线圈
电流串
电压线圈每个电压线
电压线
仪表名称
型
号
阻
抗
负
两
联线圈
的电压
圈的负荷
固的个
备
?中
(0) 
(VA) 
，总
数
(V) 
(VA) 
数
42120 - A 
电流表
85L1 - A 
4612 - A, 16L8 - A 
44L1 - A, 59lA - A 
42120- V 
电压表
85L1 - V 
I∞ 
0.3 
4612 - V, 16L8 - V 
44L1- V, 59lA - V 
42120 - W 
有功功率表
85Ll- W 
。.5
2 
1∞ 
1.4 
2 
4612 - W , 
161且-w
44Ll - W, 59lA - W 
42120 -
v盯
有功功率表
85L1 - Var 
0.5 
2 
1∞ 
1.4 
2 
4612 - var, 16L8 - var 
441.1 - Avar , 59L4 - var 
有功电能表
DS862 - 2 
100V 
6A 
0.02 
0.5 
2 
1∞ 
1.5 
2 
有功电能表
DX865 - 2 
1∞v 6A 
0.02 
0.5 
2 
l∞ 
1.5 
2 
功率因数表
451且- cos g>, 63L18 -
c由伊
0.9 
l∞ 
0.6 
表8- 23 
一般测量用电流互感器的误差限值
一次电流为额定电流的百分比
误
差
限
值
准确度等级
电流误差
二次负荷变化范围
(% ) 
相位差
(% ) 
5 
士0.4
土
15
。. 1 
20 
主0.2
士8
(0.25 -1) 5, 
l∞- 120 
士0.1
土5
5 
土0.75
士30
0.2 
20 
士。.35
土
15
(0.25 - 1) 5, 
1∞- 120 
土。.2
士\0
5 
土1. 5
士90
0.5 
20 
士。.75
土45
(0.25 - 1) 5, 
1∞- 120 
土0.5
主30
5 
士3.0
主
180
20 
土1. 5
土90
(0.25 - 1) 5, 
l∞- 120 
士1. 0
土60
50 
主3.0
不规定
(0.5 - 1) 5, 
3 
120 
50 
士3.0
不规定
(0.5 - 1) 5, 
5 
120 
注
5，为电流互感器额定二次负荷。
(2)
当电流互感器二次绕组接有常测与选测仪表时，宜先接常测仪表，后接选测仪表。
(3) 直接接于电流豆感器二次绕组的-次测量仪表，不宜采用开关切换检测三相电流，
目
叫


<!-- p458 -->
442 
工业与民用品品手册户附dfrp.F.网友……羽叫汉学习卅六
必要时应有防止电流互感器二次开路的保护措施。
(4) 测量表计和继电保护不宜共用电流互感器的同一个二次绕组。如受条件限制仪表和
保护共用一个三次绕组时，宜采取下列措施之一:
1)保护装置接在仪表之前，中间加装电流试验部件，以避免仪表校验影响保护装置正
常工作O
2) 加装中间电流互感器将仪表与保护装置从电路上隔开。中间电流互感器的技术特性
应满足仪表和保护的要求。
(5) 电流互感器的二次绕组的中性点应有一个接地点。测量用二次绕组应在配电装置处
接地。和电流的两个二次绕组的中性点应并接后一点接地。
(6) 电流互感器二次电流回路的电缆芯线截面，应按电流互感器的额定二次负荷来计
算，二次回路额定电流为5A 宜不小于4mm
2
，
1A 宜不小于2.5mm2
。
三、电压豆感器及其二二次电压回路
1.电压直感器的选择
(1)电压互感器的选择一般原则:
1)应满足一次回路额定电压的要求。
2) 对于LII类计费用途的电能计量装置，宜按计量点设置专用电压互感器或二次绕组。
3)
电压互感器的主二次绕组额定二次线电压为100V o
(2) 按照型式和接线选择。工业企业和民用建筑变、配电所常用的几种电压互感器接线
如下:
1 )采用一个单相电压互感器(1 x JDZ)
的接线，供仪表和继电器接于同一个线电压，
如用作备用电源进线的电压监视。
2) 采用两个单相电压互感器
(2 x JDZ) 接成V 形的接线，供仪表和继电器接于U-y 、
y-W 两个线电压，用于主接线较简单的变、配电所0
3) 采用一个三相五铁芯三绕组电压互感器(1 x JSZW) 或三个单相三绕组电压互感器
。x JDZJ) 接成Y ，
y, d 的接线，供仪表和继电器接于三个线电压，剩余电压二次绕组接成
开口三角形，构成零序电压过滤器，用于需要绝缘监视的变、配电所。
的对中性点非直接接地系统，需要检查和监视一次回路单相接地时，应选用三相五柱
或三个单相式电压互感器，其剩余电压二次绕组额定电压应为
100V/3 o
中性点直接接地系
统，电压互感器剩余电压二次绕组额定电压应为100Vo
(3) 按照准确度和容量选择:
1)容量和准确等级(包括电压互感器剩余电压二次绕组)应满足测量仪表、保护装置和
自动装置的要求，测量与计量仪表对电压互感器准确度的要求见本节设计原则中的有关规定。
2)
电压互感器二次绕组中所接入的负荷(包括测量仪表、电能计时装置、继电保护和
连接导线等) ，应保证实际二次负荷在25% -
100% 额定二次负荷范围内，额定二次功率因
数与实际二次负荷的功率因数
(0.3 - 0.5)
相接近。
在企业变电所中供测量、计量和保护用的电压互感器，其二次负荷较小，一般能够满足
仪表对电压互感器准确度的要求。只有在利用电压互感器作为控制电源(如交流操作) ，或
当电压互感器二次侧接有经常通电的事故照明灯时，才需校验电压互感器的准确度。校验电


<!-- p459 -->
然柔之多管我
，_.唰'cdtu 汀
时节气fp"，d仔阳网友忻州wmgdm
叹筋~:l在宅d啤所二次回筋
443 
压互感器准确度时，应计算出互感器的二次回路负荷(测量用电压互感器的误差限值见表
8 一24) 。电压互感器在不同接线时，二次侧的负荷计算公式见表8 - 25。常用测量与计量仪
表的线圈负荷见表8 - 22 。继电器的负荷见产品样本。
表8-24
测量用电压互感器的误差限值
误
差
限
值
准确度等级
电流误差
相位差
一次电压变化范围
二次负荷变化范围
(% ) 
(') 
。
l
主0.1
土5
0.2 
士0.2
土
10
0.5 
土0.5
土20
(0.8 - 1.2) U" 
(0.25 -1) 52, 
1.0 
主1. 0
土40
3.0 
土3.0
不规定
注
<J" 
电压互感器额定一次电压;
S2r←电压互感器额定二次负荷。
表8- 25 
电压互感器在不同接线时二次侧负荷的计算公式
电压互感器与二次
侧负荷的接线方式
V 
Uq 
?u 
11\" 
V4 
+v 
相量图
• 
呼
I
.1/
\~:. 
-Uv 
Uvw 
U 
Elv 
vw 
\\ 
平\
职w
1 
, 
W4 
Ew 
• 
• 
Uvw 
U 
U 
V 
w 
v 
w. 
Uvw 
二次侧负荷的计算公式
1 
Pu = 。[ W",cos( Çl", -知)
+ W~x 跚(Çl~ + 3J')J 
1 
。u
。[ Wu,sin( Çlu, -如)
+ W.酣X sin( Çl_ +直到]
Wu =J Pt + Qt 
Pu = 主Wu，cos( 伊u' - 30') 
Qu = 古w凤叽
h
阳川
u山JJmv
占♂用
s町
mim队
n
1 
Pv = J3[WJOSWw+ 好)
+ W~cos( Çl~ - 3)')] 
1 
。v
。[ Wu,sin( Çl" +好)
+ W ~sin( 'P~ - 直到]
1 Wv =J P飞+ Q飞
Pv = 立[W风川
u川
tU'CO叫
o
+ Wvwc咀叫( 伊h
阳
-
直芳到
F
列)归] 
Pw =。[W~C田(Çl~ +抑)
+ W.附X COS( Çl酣- 3)') ] 
Qw =i[ W~山
+ W ~sin( 'P~ - 3)') 1 
1 Ww = .; P~ + 。如
Pw =古W~COS( Çl~ + 30') 
Qw =立w凡~Sl圳
Sl
] 
Wu = .; Pt +石iLj 
l 
+ WwJsiMn
爪( 伊~ 直纱割
F阶)川
W凡w = .; P~ + 石L
Wv = .; P~ + 的
I Puv = W川OS伊u，
1 Quv 
Wuvsincpuv 
I Wuv =J plyv+QiJV 
Puv 
W UVCOS~叭" + W wuCOS( 'P wu + 60') 
Quv 
Wuvsin t:p uv + W wu sin ( 伊wu + 60') 
Wuv = .; Ptv + Qtv 
p VW 
W vwCOS t:p vw 
Qvw = W ~sin 'P~ 
Wvw = .; P~w + Q~w 
Pvw = W ~COS 'P~ + W wuCOS( 'P wu - 60') 
Qvw = W>wsinÇl.w + W wusin( 'P wu - 60') 
Wvw =斤百τ石Lw


<!-- p460 -->
l第l
11 飞l
l
章!
444 
工业与民用品番:在手册Mb制!frp.f!网友……阳MM 诸报黯
6 - lOk V 1 ( II )段
L1.L2.L3 
FUl 
TVl 
r-
U 
vQ 
W' 
WVl(LI)FUL甲阳到阳己
[WV2 (L1)] 
WV l(口)
[WV2 (口) ]' 
WVH 口)
[WV2 (口) ] 
-
图8 - 36 
V. 
v 接法的电压互感器二次电路图
3. 电压直感器原理接线
图8 - 36 为v-v 接法的电压互感
器二次电路图。
图8 -
37 为Y ，
y, d 接法的电压
互感器二次电路图。
四、电测量变送器
1.电测量变送器的选择
(1)变送器的输入参数应与电流


<!-- p461 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW Will'Ød cOO' 川筋的章诸菠咱所二次回路
445 
臣B5jHIJ:~I 
6 - lOkV I( II )段
LIL羊4 口
TVl 
σV2) 
FUl 
du 
WVl( L1) 
[WV2 (L1)] 
WVl(I2) 
[WV2 (口)]
WVH 口)
[WV2 (臼) ] 
TVl 
电压互感器
|电压表|绝缘检查电压表|
u 1 
v 1 
w 
'" 
图8 - 37 
Y. y , d 接法的电压互感器二次电路图
互感器和电压互感器的参数相符合。输出参数应能满足测量仪表、计算机和远动遥测的要
求。电能结算用电能计量不应采用电能变送器。
(2) 变送器的模拟量输出可为电流输出或电压输出，或者数字信号输出。变送器的电流
输出宜选用4 - 20mA的规格，且串联使用O
(3)变送器模拟量输出回路所接人的负荷(包括计算机、遥测装置、测量仪表和连接导
线等)不应超过变送器输出的二次负荷值。
(4) 变送器的校准值应与二次测量仪表的满刻度值相匹配。
(5) 变送器的交流电源宜由交流不停电电源供给。当全厂(所)停电时，不停电电源系
统应能保证连续供电时间不少于半小时。
2. 二次测量仪表满~J 度值的计算
设定变送器的校准值为:
/bx = 5A 或
1A ，
Ubx = 100V , P bX = 866W (5A)
或
173.2W
(lA) , Qbx = 866var (5A) 或173.2var
(1 A)o 可采用下列公式计算二次测量仪表的满刻度值。
(1)电流表满刻度值的计算
/b] = /]r 
式中
/ bl 一一电流表满刻度值，
A;
/]r-一电流互感器一次额定电流，
A 。
(2)
电压表满刻度值的计算
<!bl = KU]r 
式中
U bl 一一电压表满刻度值，
V;
U 1r-一电压互感器一次额定电压，
V;
K一二电压变送器的输入电压倍数，一般取K= 1. 2o
(3) 有功(无功)功率表满刻度值的计算
P b] = p]r = )3 U]Jlr 
(8 - 35) 
(8 - 36) 
(8 - 37) 


<!-- p462 -->
|第
1
111 飞|
|章|
多采堂之多管我
446 
工业与民用配电设ìt手册旧呐fp"，d仔用网友旷
式中
Pb1 
有功功率表满刻度值，W; 
I 1r 
电流互感器→次额定电流，A; 
U 1r一一电压互感器一次额定电压，
V 。
无功功率表满刻度值( Qbl)
的计算方法类同。
(4) 有功、(无功)电能表的换算
W1 
W2 nTVnTA 
式中
W 1 -一-有功电能表一次电能值，
kWh; 
W2一一有功电能表的读数，
kWh; 
nTA一一电流互感器变比;
nrv一一电压互感器变比。
无功电能表
(WQ1 )的换算方法类同。
3. 电测量变送器校准值的计算
根据二次测量仪表的满刻度值，可采用下列公式计算变送器的校准值。
(1)电流变送器校准值计算
式中
I bx一一一电流变送器校准值，
A;
hl 一一电流表满刻度值，
A;
nTA一一电流互感器变比。
(2)
电压变送器校准值计算
式中
Ubx一一电压变送器校准值，V; 
U bl 一一电压表满刻度值，
V;
nTV一一电压互感器变比。
(3) 有功功率变送器校准值计算
hx = h1lnTA 
Ubx = Ub1 1nTV 
PbX = Pb1 /( nTVnTA) 
式中
P bX一一有功功率变送器校准值，
W;
P b1一一有功功率表满刻度值，
W;
nTV一一电压互感器变比;
nTA一一电流互感器变比。
无功功率变送器校准值
( Qb.)
的计算方法类同。
(4) 有功(无功)电能表的换算
Wp1 = A(nTVnTA)/C 
式中
Wpl 一一有功电能表电能值，
kWh; 
A 一一有功电能表的累计脉冲计数值(脉冲) ; 
C一一有功电能表的电能常数，脉冲IkWh;
nTV一一电压互感器变比;
nTA一一电流互感器变比。
无功电能表
(WQ1 )的换算方法类同。
h 
(8 - 38) 
(8 - 39) 
(8 - 40) 
(8 - 41) 
(8 - 42) 


<!-- p463 -->
多采堂之多管我
叫唰'cdtu 汀
时节气F阴阳网友iË'J{"" VlWW w;'lI'ød con
川闷鹅怂章诸才!lJ电所二次回路
447 
第四节中央
号装置
一、中央信号装置的设计原
(1)变、配电所在控制室或值班室内一般设中央信号装置。中央信号装置由事故信号和
预告信号组成。
(2)
中央事故信号装置应保证在任何断路器事故跳闸时，能瞬时发出音响信号，在控制
屏上或配电装置上还应有表示该回路事故跳闸的灯光或其他指示信号。
(3)
中央预告信号装置应保证在任何回路发生故障时，能瞬时发出预告音响信号，并有
显示故障性质和地点的指示信号(灯光或信号继电器)。
(4)
中央事故音响与预告音响信号应有区别。-般事故音响信号用电筒，预告音响信号
用电铃。
(5)
中央信号装置应能进行事故和预告信号及光宇牌完好性的试验。
(6)
中央事故与预告信号装置在发出音响信号后，应能手动或自动复归音响，而灯光或
指示信号仍应保持，直至处理后故障消除时为止。
(7)
中央信号装置接线应简单、可靠，对其电源熔断器是否熔断应有监视。
(8) 企业变、配电所为直流操作并采用灯光监视时，一般设有闪光装置，与断路器的事故信
号和自动装置相配合，指示断路器的事故跳闸和自动投入。闪光装置一般装在直流电源屏上。
(9) 企业变电所的中央事故与预告信号一般采用重复动作的信号装置。如变电所主接线
较简单，中央事故信号可采用不重复动作。工业企业和民用建筑配电所一般采用不重复动作
的中央信号装置。
( 10)
中央信号可采用由制造厂成套供应的闪光报警装置，也可采用由冲击继电器或脉
冲继电器构成的装置。
(11)中央信号系统还可采用与直流屏配套的微机中央信号控制屏，其内配有微机控制
中央信号报警器。此报警器除具备常规中央信号装置的各项功能外，还具有记忆信号和编程
设定等功能。
工、中央信号装置的接线
由冲击继电器或脉冲继电器构成的中央信号装置:
直流操作的中央信号装置的接线见图8 - 38- 图8 一41 ，交流操作的中央信号装置接线
见图8 - 42- 图8 -44。其中图8 - 38 是直流操作中央复归音响信号后，能重复动作的事故信
号原理接线图。其动作原理如下:当主变压器高、低压侧断路器事故跳闸时，事故音响小母
线WFS 与信号负电源-WS 接通，冲击继电器KI1的微分元件变流器获得脉冲信号，使冲击
继电器内部灵敏元件干簧继电器Kl 动作，并起动出口元件中间继电器K2 ，使电笛发出音响
信号。当脉冲消失后，干簧继电器Kl 失电，中间继电器K2 自保持。按下音响解除按钮
SB2 ，出口元件中间继电器K2 断电，音响信号停止。此时信号回路电流已经稳定，微分变
流器没有输出，干簧继电器Kl 不动作，冲击继电器KI1复归，准备第二次动作。当信号回
路的信号消失时，由于微分变流器的作用，干簧继电器Kl 得到反向脉冲电压，由于二极管


<!-- p464 -->
448 
工业与民用配革锚h册
是主主市l气
Z性"d仔P.f'网友栩1""
v.向ww邵fld co 吁
1.'\', .. 共闷汉学习主悲诸乡立专黯
Vl 旁路，干簧继电器Kl 不动作，故冲击继电器KI1也不动作。
+ 
WFS 
+ ~lfUl2 
阻1 I 
K2 
L一一
I 
I 2WFS II 
寸
卡一
SBZEU HAI ，甲2WFS 1 
KM 
图8 - 38 
中央复归重复动作的中央事故信号原理接线(直流操作)
KIl一冲击继电器，
ZC -
23 型，
220V; 
KM! 、
2一中间继电器，
OZY -
209 型，
220V; KM3一中间继电器，
DZS -
233 型，
220川
5B!一控制按钮，
K22 -
22P 型，
220V (白色);
5B2一控制按钮，
K22 - 22P 型，220V (黑色);
HAl一电筒，DDll 
型，
220川
R! - R3一电阻，ZGll - 50 型，
!创泪。;
FU! 、
2一熔断器RT1 4- 6A 型
HYl 
N H 
图8 -
39 是直流操作中央复归音响
俨。J
'" 
w、
信号后，不能重复动作的事故信号原理
接线图O
当主变压器高、低压侧断路器
事故跳闸时，事故音响小母线WFS 与信
号负电掘- WS 接通，使电笛HAl 通电，
发出音响信号。当低压侧配电装置断路
器事故跳闸时，单独的信号回路将正电
源加到事故音响小母线2WFS 1 或2WFS
E 上，
KM2 或KM3 继电器动作，使电笛
HAl 通电，发出音响信号。按下音响解
除按钮SB2 ，中间继电器KMl 动作，音
响信号停止。第一个事故信号回路不解
除，
KMl 继电器不能复归，音响回路不
能再接通。
KM 
2|= 
仔飞-
寸-
KM4 
2WFSll 
2WFSI 
因
8 - 39 
中央复归不重复动作的中央事故
信号原理接线(直流操作)
KM!一中间继电器，
DZY -
202 型，220V , KM2 、
3
中间继电器，
DZY -
209 型，
220V; KM4 
中间继电器，
DZ5 -
233 型，
220V; 
5Bl一控制按钮，
K22 -
22P 型，220V (臼色);
5B2
控制按钮，
K22 - 22P 型，220V (黑色);
HY!一黄色信号灯，
XD5 型，
220川
图8 -
40 是直流操作中央复归音响
信号后，能重复动作的预告信号原理接
线图。预告信号脉冲回路将正电源加到
预告信号小母线WPSl 或WPS2 上，冲击
继电器KI2 的变流器获得脉冲信号，经
HA! 
电笛
，
DD! 型，
220川
FU1、
2
熔断器，RT14 - 6A 型
微分后使干簧继电器Kl 动作，并起动中间继电器也使电铃HA2 通电，发出音响信号。当
预告信号脉冲消失后，干簧继电器Kl 失电，中间继电器K2 自保持。按下音响解除按钮
SB4 ，出口中间继电器U 断电，音响信号停止。此时信号回路电流已经稳定，微分变流器


<!-- p465 -->
然柔之多管我
，--唰'cdtu 汀
时节气
Z他告《阳网友割1"" VlWW Will'Ød cOO'
川闷第ø't靠技变咆所二次回路
449 
SAIO一--
，-一
一一一←→一-一
2 
--rrcN-
剧
c
δ
 
俨、
「一­
KI2lc 
L一一
一__-.1
WF 
1 WPSll 
--
俨司
俨司
KM3 
KMl 
~I 
~ 
KM4 
-
H 
'叫
H 
H 
H 
-
H 
'叫
阿
H 
H 
『飞
H 
v、
同
仅3
同
v、
同
何、
同
图8 -40 
中央复归重复动作的中央预告信号原理接线(直流操作)
KI2- 冲击继电器.
ZC -
23 型.
220V; KM4一中间继电器.
DZS -
233 型.
220V; 
SB3→控制按钮.
K22 -
22P 型，
220V (白色) ;如4一控制按钮.
K22 - 22P 型. 220V (黑色);
HA2 
电铃.
UC4 -
2 型.
~75mm. 220V; SAl 
转换
开关.
LWI2 -
16/4.1047 .4型;
HLI - HL8一光字牌.
XD \O型.
220V; HWl- 白色信号灯.
XD5 型.
220V; R4一电
阻. ZGII -
50 型.
1000.0; FU3、
4一熔断器.
RTl4 -
15A 型;
FU5 、
6-熔断器RTl 4 - 6A 型
没有输出，干簧继电器Kl 不动作，冲击继电器KI2 复归，准备第二次动作。
转换开关SAl 供检查光宇牌HL 使用。在正常工作时转换开关SAl 放在"接通"位置
(0) ，检查时扳至"试验"位置(1) ，此时正电源加至WPSl 小母线上，负电据加至WPS2
小母线上，则WPSl 与WPS2 之间的所有预告信号光宇牌均应明亮，表示灯泡完好。
当采用发光二极管光宇牌时，冲击继电器应选用ZC -7 型。


<!-- p466 -->
由
川
喝
450 
毅然变马之
工业与民用配~佼1千二手册
旧呐附阳网友勿u!"" VlWW Will'Ød con
川闷汉学习主悲肌霞黯
图
8 - 41 是直流操作中央复归音响信号后，不能重复动作的中央信号原理接线图。其动
作原理与图
8 -
39 相似。
+ 
SBl 
WDS 
F飞-
SB3 
SB4 
寸-
嗖.-
目
WPS 
HW2 
。也
V飞
时
HAl 
HYl 
HA2 
(a) 
) 
LD 
( 
WFS 
图8 - 41 
中央复归不重复动作的中央信号原理接线(直流操作)
( a)
中央事故信号原理接线;
(b)
中央预告信号原理接线
KM1 、
2一中间继电器，
DZY -
202 型，
220V; 
SBl 、
3
控制按钮，也2 -
22P 型，
220V (白色) ; 
SB2, 4一控制按钮，
K22 -
22P 型，
220V (黑色);
HY1 、
2- 黄色信号灯，
XD5 型，
220V; HW1 、
2一臼色信号灯，
XD5 型，220V; HAl一电笛，
DDll 型，220V; HA2一电铃，
UC4 -
2 型，
Ø75mm, 
220V; FU1 - FU4一熔断器，
RT14 - 6A 型
图8 -
42 是交流操作中央复归音响信号
后，不能重复动作的中央事故信号原理接线
图。当主变压器高、低压侧断路器事故跳闸
时，事故信号加到事故音响小母线WFS 与WS
(L1 )上，使电笛HA1 通电，发出音响信号。
当低压配电装置断路器事故跳闸时，单独的事
故信号加到事故音响小母线WFS1 上，
KM2 继
电器动作，使电筒HA1 通电，发出音响信号。
按下音响解除按钮SB2 ，中间继电器KMl 动
作，音响信号停止。第一个事故信号回路不解
除，
KM1 继电器不能复归，音响回路不能再
接通。图
8 -
42 中WPS 小母线为低压配电装
置断路器的预告信号小母线，当单独的预告信
SB1 
WPS 
HAl 
图8 - 42 
中央复归不重复动作的中央事故
号加到预告信号小母线WPS 上时，
KTl时间
则l 叫|Jfff232号2VE 盯1一时间继电器动作，使光字牌灯亮，但无音响信号。
继电器，ss - 2211 型，
-220V; SBl一控制按钮，
K22 - 22P 当需要音响信号时应取消WPS 小母线及KTl
型，
-220V (臼色);
SB2一控制按钮，K22 - 22P 型，
~zm 时间继电器，单独的预告信号回路应接至
(黑色) ;旧1一电笛，
DDJl型，- 22OV; HWl 
自色信号灯，
油5 型，
~zmv; 阳1 、2
熔断器，盯14- 6A型
WPS1 或WPS2 小母线上，见图8 - 43 。


<!-- p467 -->
然柔之多管我
，-'唰'cdtu 汀
时节气时!frp.f!网友iË'J{"" VlWW Will'Ød COO' 川闷带两鑫报变电所二次回路
451 
11 
1 
矗
凡
。
3
KTM 
KI2 
厂7ζ 一-一-
)II到一一--:-1169一--1
R2 
一一一-一一一←一
『
时
HA2 
图8 - 43 
中央复归重复动作的中央预告信号原理接线(交流操作)
KI2一冲击继电器，
ZC- l1 E 型，时220V;
SB3一控制按钮，K22 -
22P 型，
- 220V (白色);
SB4 
控制按钮，
K22-
22P 型，
- 220V (黑色);
SA1-转换开关，
LW12 -
16/4.0725.3 型;
HA2一电铃，
UC4-2 型，
1>75mm , - 22OV; 
HW1一白色信号灯，
XD5 型，220V; HL1 - HL7一光字牌，
XD10 型.
- 220V; R3-电阻.
ZGl1 -
50 型，翩。;RM-
电阻.
ZGII-50 型. 100; FU3、
4一熔断器.
RT14 - 6A 型
图
8 - 43 是交流操作的中央复归音响信号后，能重复动作的中央预告信号原理接线图。
当预告信号脉冲回路将正电源加到预告信号小母线WPS1 和WPS2 上时，在附加电阻
(R.d )
上产生一电压降，此电压降经KI2 冲击继电器倍压整流并滤波后加入电容微分回路，在K1
中间继电器线圈上形成电容充电电流，即微分电流。在此电流脉冲作用下，使Kl 触点闭合，
接通K2 中间继电器线圈回路，K2 触点闭合，同时起动电铃，发出音响信号。当按下音响解除
按钮SB4 ，使U 线圈回路断电，音响信号停止。此时，如信号没有消失，由于微分回路的过搜
过程已经完成，K1 线圈上没有电流，故不能动作。所有元件复归，准备第二次动作O
图8 -44 是交流操作的中央复归音响信号后，不能重复动作的中央信号原理接线图。其
动作原理与图8 -42 相似。
三、闪光装置
由于交流操作多应用于容量较小，接线简单的变电所，故一般不装设闪光装置。直流操作的闪
光装置分为两种，一种是由中间继电器和电磁式时间继电器组成，另一种是由闪光继电器构成。
(1)由中间继电器和电磁式时间继电器构成的闪光装置。原理接线图如图
8 - 45 所示，
其动作原理如下:在断路器事故跳闸、自动投入或预合、预跳时，该断路器控制回路内的转
换开关与断路器辅助触点构成不对应接线(见控制、信号回路图8 -
15- 图8 - 19) ，通过闪
光小母线(+)
WF 使中间继电器KM1 通电，其动合触点瞬时闭合，接通时间继电器KTl
，
KTl的动断触点瞬时断开，使KMl 线圈断电释放，
KTl的动合触点瞬时闭合，
(+) WF 小
母线获220V 正电源，此时该断路器的指示灯(绿灯或红灯)亮。


<!-- p468 -->
|第
1
... 
~飞
|章
多豆豆豆多管我
452 
工业与民用配电设付手册
旧咽气fP"，l问网友iË'J{"" VlWW W沼I' ød con
阳闷汉学习刘诸报黯
WS( Ll) 
'" 
.阉
"、
时
'" -
SBl 
5日2
SB3 
叶
叫
变T
<
电f
叫
寸-
WPS 
WFS 
叫
叫
【
'同
<
mg 
同
HAl 
F写
(a) 
(b) 
图8 - 44 
中央复归不重复动作的中央信号原理接线(交流操作)
(8)
中央事故信号装置;
(b)
中央预告信号装置
KMl , 2一中间继电器. DZ - 3E/44J 型.
- 220V; KTl一时间继电器，SS- 2211 型，
~220h
SBl 、
3一控制按钮.
K22 -
22P 型，
- 220V (白色);
SB2 、
4一控制按钮，
K22 -
22P 型，
- 220V (黑色);
HAl- 电笛.
DDJl型，
- 220V; HA2 
电铃，
UC4 -
2 型.
- 220V; HWl 、
2一臼色信号灯.
XD5 型，
- 220V; FUl - FU4 
熔断器.
RT14 - 6A 型
与此同时，
KMl 的动合触点因线圄失电而延时断开，使KT1线圈失电，
KT1的动断触点
延时闭合，接通KMl 线圈，
KTl的动合触点延时断开，使( +) WF 小母线正电源消失，此
时该断路器的指示灯即一明一暗闪光。当扳动断路器的转换开关(或操作手柄) ，使不对应
接线断开时，指示灯随即停止闪光，并使闪光装置自动复归。按钮SB1 和指示灯HWl 是供
试验用的，按下按钮SB1 ，指示灯HWl 应即闪光。
+iI'Sl }'Ul, 2 
-叫
』
-1 
「
一「
盯1~2
阳全i
KFR1 1 
r- I 
KMl 
L 
一」
。。
(+ )WF 
(+ )WF 
KTl 
~I d 
。4
时，叫
寸
，回
寸-
- WS 
"'"句
L昼乒
H 
HWl 
日
图8 - 45 
直流系统问光装置原理接线(1)
KMl一中间继电器.
DZS - 233 型，
22flV; 盯1一电磁式时间
继电器，m - 11/1 -
220V 型0.3 - 0.9s; SB! 
控制按钮，
K22- 22P 型(臼色);
HWl一白色信号灯XD5型. 22OV; 
FUl 、
2一熔断器，
RTl4-6A 型
图8 -46 
直流系统闪光装置原理接线
(2)
KFR一闪光继电器.
DX - 9E 型.
1l0V; 如l一控制按钮，
K22 - 22P 型(臼色);
HWl一白色信号灯.
XD5 型，
220V; FUl、2
熔断器.RTl4- lOA 型


<!-- p469 -->
疑惑管我
'f，，"w WlW吃吃三cun
时忻附归回网友iË'J{"" VI阳Wil l' Ød con 川v篇战蠢的率是所二次回路
453 
(2) 由闪光继电器构成的闪光装置。原理接线如图8 - 46 所示，其动作原理如下:当断
路器事故跳闸或自动投入时，该断路器控制回路通过闪光小母线( +) WF ，向闪光继电器
KFRl 线圈充电，使(+)
WF 小母线获220V 正电掘，此时该断路器的指示灯(绿灯或红
灯)明亮。
KFRl 带电后其功断触点又断开，使( +) WF 小母线正电源消失，此时该断路
器指示灯变暗。这样KFRl 闪光继电器交替动作，使( +) WF 小母线获脉冲电压，断路器
的指示灯即一明一暗闪光。其余停止闪光和试验闪光与图8 - 45 相似。
直流系统闪光装置多装设在直流电源屏上，典型设计的直流电源屏采用由闪光继电器构
成的闪光装置。当采用发光二极管信号灯作断路器指示灯时，由于发光二极管总内阻大，它
与闪光继电器串联后，闪光继电器得不到其所需的动作功率，不能起动闪光。因此可采用许
昌继电器厂生产的JX- 2 型集成电路的闪光继电器。
本章所有图中设备均按直流电源电压为220V 选型。当直流电惊、为110V ，图中设备应按
110V 选型O
第五节
二次回路的保护及控制、
信号回路的设备选择
@笔定目~在e注定向ζ@纠ζe培觅只~二‘二涟旦以害在已
V/az
一、二次回路的保护设备
二次回路的保护设备用来切除二次回路短路故障，并作为回路检修、调试时断开交、直
流电源之用。保护设备可采用熔断器或低压断路器。
1.控制、保护和自动装置回路熔断器或低压断路器的配置
(1)当本安装单位仅含一台断路器时，控制、保护及自动装置可共用一组熔断器或低压
断路器。
(2)
当一个安装单位含几台断路器时，应设总熔断器或低压断路器，并按断路器设分熔
断器或低压断路器，分熔断器或低压断路器应经总熔断器或低压断路器供电;公用保护和公
用自动装置应接于总熔断器或低压断路器之下。对其他保护或自动控制装置按保证正确工作
的条件，可接于分熔断器或低压断路器，也可接于总熔断器或低压断路器之下。
(3) 本安装单位含几台断路器而各断路器无单独运行可能或断路器之间有程序控制要求
时，保护和各断路器控制回路可共用一组熔断器或低压断路器。
(4) 凡两个及以上安装单位公用的保护或自动装置的供电回路，应装设专用的熔断器或
低压断路器。
(5) 弹簧储能机构所需交、直流操作电掘，一般装设单独的熔断器或低压断路器。
(6) 控制、保护和自动装置供电回路的熔断器或低压断路器应有监视，可用断路器控制
回路的监视装置进行监视。如保护或自动装置单独装设熔断器或低压断路器时，宜采用继电
器进行监视，其信号应接至另外的电源。
2. 信号回路熔断器或低压断路器的配置
(1)每个安装单位的信号回路(包括隔离开关位置信号、事故和预告信号、指挥信号
等) ，宜用一组熔断器或低压断路器。
(2) 公用信号(如中央信号、闪光报警器等) ，应装设单独的熔断器或低压断路器。


<!-- p470 -->
454 
工业与民用配毓坠ιMb制!frp.f!网友……阳MM
(3) 厂(所)用电师、及母线设备信号回路，宜分别装设公用的熔断器或低压断路器。
(4) 闪光小母线的分支线上，不宜装设熔断器或低压断路器。
(5) 信号回路的熔断器或低压断路器应加以监视，可使用隔离开关位置指示器，也可用
继电器或信号灯来监视。当采用继电器监视时，信号应接至另外的电源。
3. 电压互感器二次回路保护的配置
(1)电压互感器回路中，除接成开口三角的剩余绕组和另有规定者(例如电磁式自动调
整励磁装置用电压互感器)外，应在其出口装设熔断器或低压断路器;当二次回路发生故障
可能使保护或自动装置不正确动作时，宜装设低压断路器。
(2) 0.5 级电能表电压回路，宜由电压互感器出线端装设单独的熔断器或低压断路器供电。
(3)
电压互感器二次侧中性点引出线上，不应装设保护设备;当采用v 相接地方式时，
V 相熔断器或低压断路器应接在绕组出线端与接地点之间。
(4)
电压互感器接成开口三角的剩余绕组的试验芯出线端，应装设熔断器或低压断路器。
(5) 设备所需交流操作电源，宜装设单独的熔断器或低压断路器并加以监视。
4. 二次回路熔断器及低压断路器额定电流的选择
(1)熔断器额定电流应按回路最大负荷电流选择，并满足选择性的要求。干线上熔断器
熔体的额定电流应较支线上的大2 级。
(2) 低压断路器额定电流应按回路的最大负荷电流选择，并满足选择性的要求。
二次回路电压为110 - 220V 时，熔断器熔体额定电流及低压断路器脱扣器额定电流的选
择结果见表8 - 26 0 断路器直流电磁操动机构的合闸回路熔断器选择见表8-4 。
表8- 26 
二次回路电压为
110 - 220V 时熔断器熔体额定电流及
低压断路器脱扣器额定电流的选择
熔断器熔体低压断路器
熔断器熔体
低压断路器
因
路名
称
额定电流
脱扣器整
回路名称
额定电流
脱扣器整
定电流
定电流
(A) 
(A) 
(A) 
(A) 
断路器的控制保护因路
4-6 
4-6 
电压干线的总保护
隔离开关与断路器闭锁回路
4-6 
2 
(10-15) 
中央信号装置
4-6 
成组低电压保护的控制回路
4-6 
注
括号中的数值用于变电所为交流操作(利用电压互感器作为交流操作电源)时。
5. 电压互感器二次侧熔断器选择
(1)熔断器的熔体电流必须保证二次电压回路内发生短路时，熔断时间小于低电压保护
装置的动作时间。
(2) 熔断器的电流应满足下列条件:
1)熔体的额定电流应大于二次电压回路的最大负荷电流，其最大负荷电流应考虑到两
组母线仅一组运行时，两组电压互感器的全部负荷由一组电压互感器供给的情况，即
Irr ;;:: If.max 
(8 - 43) 
式中
Irr---熔体额定电流，
A;
1 f. max一一二次电压回路最大负荷电流，
Ao 
2)
当电压互感器二次侧短路时，不致引起低电压保护的动作，此数值最好由试验确定。
6. 电压互感器二次侧低压断路器的选择
低压断路器脱扣器的动作电流应满足下列条件


<!-- p471 -->
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐附向网主制1"" VlWW Will' Ød con 州街品集诸撞撞所二次回路
455 
(1)低压断路器脱扣器的动作电流，应按大于电压互感器二次回路的最大负荷电流来整定
lop ~ If.m.x 
(8 - 44) 
式中
lop一二低压断路器的动作电流，
AZ
1 f. m.x一-二次电压回路最大负荷电流，
A 。
(2) 当电压互感器运行电压为90% 额定电压时，二次电压回路末端两相经过搜电阻短
路，而加于继电器线圈上的电压低于70% 额定电压时(相当于低电压元件的动作值) ，低压
断路器应瞬时动作。动作电流
lop 的关系式如下
Ug' min -
KrellopR2 -
0.7U2r 
式中
U g' min一一最小工作电压，取0.9 U2r , V; 
Krel一一可靠系数，取1. 3 ; 
lop一一低压断路器瞬时电流脱扣器的整定电流，
A;
R2一一两相短路时的环路电阻，。;
U2r一一电压互感器二次额定电压，
V 。
经简化后
(8 - 45) 
Iι 巴旦主
15 
-
-
op …'" 
Krel R2 
-
R2 
(8 - 46) 
(3) 瞬时电流脱扣器断开短路电流的时间应不大于20ms 。
(4) 低压断路器应附有用于闭锁有关保护误动的常开辅助触点和低压断路器跳闸时发报
警信号的常闭辅助触点。
(5) 瞬时电流脱扣器的灵敏系数民en' 应按电压回路末端发生两相金属性短路时的最小
短路电流来校验
m
二
P
LA-zt 
,2-
K 
(8 - 47) 
式中
12k'min一一-二次电压回路末端发生两相短路时的最小短路电流，
A;
lop一一低压断路器瞬时电流脱扣器的整定电流，
A;
Ksen--~ 灵敏系数，取~1. 3 。
二、控制开关的选择
控制开关的选择应符合该二次回路额定电压、额定电流、分断电流、操作频率、电寿命
和控制接线等的要求。
三、灯光监视中的位置指示灯茂其附加电阻的选择
(1)当母线电压为1. 1 倍额定值时，如灯泡短路，附加电阻限定的电流应不大于跳合闸
线圈或合闸接触器线圈的最小动作电流及长期热稳定电流;可按照限定电流不大于上述线圈
额定电流的10% 来选择附加电阻值;附加电阻的额定功率应不小于上述条件下附加电阻消
耗功率的2 倍。
(2) 母线电压为959毛额定值时，灯泡上的电压降应不小于灯泡额定电压的60% -70% 。
(3) 发光二极管信号灯及附加电阻的选择应按照1. 1 倍额定电压时回路电流不大于发光
二极管额定电流;
0.95 倍额定电压时不小于发光二极管稳定起动电流，以决定附加电阻值。
B 
南
M
阐


<!-- p472 -->
曰
叶
4由
工业与民用甜甜手j可临…
一----Íi:i，";:;; 11，气阳钊!l rp.f'阴立之割1"" VI'iI!W W沼zgd mr 
仪快闷学习主悲诸;z霞黯
实际上工厂生产带附加电阻的信号灯，只需按信号灯的额定电压来选择。常用的信号灯
及其附加电阻的技术数据见表8 - 27 0 
表8-27
常用倍号灯及其附加电阻的技术数据
额定电压
灯
泡
附加电阻
信号灯型号
备
注
(V) 
电流
(A)
功率
(W)
阻值(0)
功耗
(W)
AD11 - 25/21 
0.015 
0.18 
15k 
220 
XD5 - 220 , AD1 - 30/21 
0.1 
1. 2 
22∞ 
30 
AD11 - 25/21 
0.015 
。. 18 
7.0k 
110 
XD5 - 110, AD1 - 30/21 
0.1 
1. 2 
1 创lO
30 
XD5 - 48 , AD1 - 30121 
48 
O. 1 
1. 2 
4∞ 
25 
XD5 -
12 电
A D1 - 30/21 
24 
O. 1 
1. 2 
150 
25 
四、中间继电器的选择
1.跳台闸位置继电器的选择
(1)母线电压为1. 1 倍额定值时，通过跳合闸线圈或合闸接触器线圈的电流应不大于其
最小动作电流和长期热稳定电流。
(2) 母线电压为859毛额定值时，加于位置继电器线圈的电压应不小于其额定值的70% 。
2. 断路器跳、合闸继电器的选择
1)电压线圈的额定电压可等于供电母线额定电压，如用较低电压的继电器串接电阻降
压时，继电器线圈上的压降应等于继电器电压线圈的额定电压，串联电阻的一端应接负电
源O
2) 额定电压工况下，电流线圈的额定电流的选择，应与跳合闸线圈或合闸接触器线圈
的额定电流相配合，并保证动作的灵敏系数不低于1. 5 0
3) 跳、合闸中间继电器电流自保持线圈的电压降应不大于额定电压的5%0
3. 电气"防跳"继电器的选择
(1)电压线圈的额定电压可等于供电母线额定电压。
(2)
电流起动电压保持"防跳"继电器的电流起动线圈的电压降，应不大于额定电压的
10% 。
(3)
电流起动电压保持"防跳"继电器的电流线圈的额定电流，应与断路器跳闸线圈的
额定电流相配合，并保证动作灵敏度不低于1. 5 0 
(4) 电流起动的"防跳"继电器的动作时间应不大于断路器的固有跳闸时间。
4. 自动重合闸出口中间继电器及其串接信号继电器的选择
自动重合闸出口中间继电器及其串接信号继电器的额定电流的选择，应与其动作元件的
动作电流配合，并保证动作灵敏度不低于1. 5 0 
5. 具有电流和电压线圈的中间继电器的选择
具有电流和电压线圈的中间继电器的电流和电压线圈应采用正极性接线。电流与电压线
圈间的耐压水平不应低于
1∞ov 、
1min 的试验标准。
常用的控制不同操动机构的控制、信号及相关继电器的规格参数选择见表8 - 28 0 


<!-- p473 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW 飞Milqld con
川簇的拿酌变电所二次回路
表8- 28 
躁动机构的控制、倍号及相关继电器规格参激选择
AR 
控制回路熔
ATS 合闸回路相关
控制电
断器/微型
继电器电流
(A)
操动机构型号
源电压
空气断路器
( V) 
JCH-4 型重
电流
(A)
合闸继电器
K 
110 
6/2.4 
CTl 7 
220 
612 .4 
0.5 
110 
6/2 .4 
0.5 
CTl9 
220 
6/2 .4 
0.25 
CDI7 
220 
6/2 .4 
0.25 
110 
612.4 
1 
CT (ZNI2) 
220 
612 .4 
0.25 
110 
6/2.4 
2 
CT (ZNI8) 
220 
6/2.4 
1 
110 
6/2.4 
0.5 
CT (ZN21) 
220 
6/2.4 
0.5 
110 
6/2.4 
CT (ZN63) 
220 
6/2.4 
0.5 
110 
6/2.4 
0.5 
CT (ZN65A) 
220 
6/2.4 
0.25 
1I0 
6/2.4 
巳T (ZN68A) 
220 
612 .4 
0.5 
110 
612.4 
CT (VD4) 
220 
612.4 
。.5
110 
6/2.4 
CT (VSJ) 
220 
6/2.4 
0.5 
110 
6/2.4 
0.5 
CT (NVUI2) 
220 
6/2.4 
0.25 
110 
6/2.4 
0.5 
CT (NVUI2) 
220 
6/2 .4 
。.25
注
AR一自动重合闸;
ATS-备用电源自动投入。
五、信号继电器皮附加电阻的选择
1. "防跳"继电器触点串接电阻的选择
DX - 31B 型
信号继电
器KS
0.5 
0.5 
0.25 
0.15 
l 
0.25 
2 
0.5 
0.5 
1 
0.5 
0.75 
0.25 
0.5 
0.5 
0.75 
0.5 
0.25 
0.5 
0.25 
DZB -
284 型
DX- 31B 型
防跳继
跳闸信号
电器KM
继电器KS
电流
(A)
电流
(A)
1 
1 
0.5 
0.5 
1 
。.5
0.5 
0.5 
0.5 
1 
l 
0.25 
0.25 
操动机构
2 
内配套
1 
操动机构
0.5 
内配套
0.5 
操动机构
1 
内配套
0.5 
操动机构
0.75 
内配套
0.25 
1 
1 
0.5 
0.5 
操动机构
I 
内配套
0.5 
操动机构
1 
内配套
0.75 
操动机构
0.15 
内配套
0.08 
操动机构
0.5 
内配套
0.25 
457 
备
注
(1)当跳闸回路并联有出口信号继电器时，在跳闸回路中与此信号继电器并联的"防
跳"继电器自保持触点应增加附加电阻，见图8 -
15 中的电阻Rl 。
(2) 应保证信号继电器可靠动作。一般按大于信号继电器内阻值来选择阻值，以往设计


<!-- p474 -->
川第2
!i! 
458 
工业与民用d蹦蹦手册
没J骂咽气
fp"，d仔阳网友栩1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸乡立专黯
中通常选用
1 0.的电阻。
(3)串接电阻的容量要满足热稳定的要求，它的额定功率选为工作时消耗功率值的2 倍
即可。
(4) 有些中间继电器本身的触点已串接有电流自保持线圈(如阿城继电器厂生产的DZB
-
15B 型，许昌继电器厂生产的DZB - 284 型中间继电器) ，起到了"防跳"继电器触点串接
电阻的作用，因此，可不加附加电阻。
2. 串联信号继电器与跳闸出口中间继电器并联电阻的选择
(1)在额定电压时，信号继电器的电流灵敏系数宜不小于1. 4 ; 
(2) 在0.8 倍额定电压时，信号继电器线圈的电压降应不大于额定电压的10% ; 
(3) 选择中间继电器的并联电阻时，应使保护继电器触点的断开容量不大于其允许值，
应不超过信号继电器串联线圈的热稳定电流。
常用的与中间继电器串接的信号继电器及其附加电阻的选择见表8 - 29 、表8 - 30 。
袋8-29
直流电源为110V 时与中间继电器串接的倍号继电器及附加电阻选择
中间继电器
信
号
继
电
器
及
附
加
电
阻
信号同时DZ- 31B 型
最小灵
要求断
电
阻
最大压降
型
号
并联数
信号继电器
敏度
开功率
动作数
(0) 
(% ) 
电流
(A)
K~" 
(W) 
R1 
ZGll - 50 
2仪泊
1 
1 
0.05 
1.72 
6.9 
> 9.5 
R2 
ZGII-50 
121∞ 
DZY - 206 
R1 
ZGll - 50 
5∞ 
1 
2 
0.075 
1.63 
8.4 
> 25.5 
RK = 28∞(0) 
R2 
ZGll- 50 
5∞ 
R1 
ZGll -75 250 
1 
3 
0.1 
1.47 
8.7 
> 46.7 
R2 
ZGll -75 250 
Rl 
ZGll- 50 
15∞ 
1 
0.05 
1.9 
7.8 
> 10.7 
R2 
ZGll - 50 
1α)() 
DZ - 31E 
R1 
ZGll - 50 
5∞ 
1 
2 
0.075 
1.6 
8.3 
> 25.3 
R K = 32∞
(0) 
R2 
ZGll- 50 
5∞ 
R1 
ZGll -75 250 
1 
3 
0.1 
1.52 
8.6 
> 46.5 
R2 
ZGll -75 250 
R1 
ZGll- 50 
12∞ 
0.05 
1. 86 
7.5 
> 10.2 
R2 
ZGll - 50 
12∞ 
RXMA1 
R1 
ZGll- 50 450 
1 
2 
0.075 
1.6 
8.3 
> 25.2 
R K =9680 (0) 
R2 
ZGll - 50 450 
R1 
ZGll -75 250 
3 
0.1 
1.45 
8.2 
>44 
R2 
ZGll -75 250 
注
1. R K 为继电器电阻;
2.R1 、阳的含义见图8 - 29 。
3. 重瓦斯保护回路并联倍号继电器或附加电阻的选择
(1)并联信号继电器的额定电压等于供电母线额定电压:
(2) 当用附加电阻代替并联信号继电器时，附加电阻的选择应符合2 条中(1)、(3)项
的要求。


<!-- p475 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友忻州W 飞Milqld con
叹供销事纠靠谣:菱咆所二次回路
459 
表8-30
直流电源为220V 时与中间继电器串接的倍号继电器及附加电阻选择
中间继电器
信
号
继
电
器
及
附
加
电
阻
信号同时
DZ - 31B 型
最小灵
要求断
最大压降
型
号
并联数
信号继电器
电
阻
敏度
开功率
动作数
(%) 
电流
(A)
K阴盹
(W) 
R1 
ZGI1- 50 
75∞ 
l 
I 
0.025 
1.84 
7.5 
> 10.1 
R2 
ZGI1 - 50 
4αm 
DZY - 206 
Rl 
ZGI1 - 50 
18∞ 
1 
2 
0.04 
1.7 
8.0 
> 28.6 
R K = 103∞。
f >
R2 
ZGI1 - 50 
18∞ 
R1 
ZGI1- 75 
1αJO 
1 
3 
0.05 
1.55 
8.6 
> 48.4 
R2 
ZGI1 -75 
1创JO
R1 
ZGI1- 50 
7αm 
1 
0.025 
1.77 
7.2 
> 9.7 
R2 
ZGI1 - 50 
4αm 
DZ - 31E 
R1 
ZGI1- 50 
18∞ 
1 
2 
0.04 
1.65 
7.8 
> 27.7 
R K = 127500 
R2 
ZGI1 - 50 
18∞ 
R1 
ZGI1 - 75 
9α】
3 
0.05 
1.67 
9.3 
> 50.8 
R2 
ZGII-75 
9∞ 
R1 
ZGI1- 50 
5创JO
1 
0.025 
1. 8 
7.3 
> 9.9 
R2 
ZGI1 - 50 
5仪JO
RXMA1 
R1 
ZGI1 - 50 
1600 
1 
2 
0.04 
1.7 
8.0 
> 28.4 
RK = 392∞。
R2 
ZG11 - 50 
1600 
R1 
ZGI1 -75 
9∞ 
1 
3 
0.05 
1.6 
8.9 
> 48 .4 
R2 
ZGI1 - 75 
9∞ 
注
1. R K 为继电器电阻;
2. R1 、R2的含义见图8 -
29 。
4. 交流操作中与弹簧操动机构脱扣线圈串联的信号继电器的选择
交流操作中与弹簧操动机构脱扣线圈串联的信号继电器的选择的条件同2 条中(1)、
(2)
项的要求。
常用操动机构脱去日线圈串联信号继电器的选择见表8 - 31 0 
表8- 31 
倍号继电器及附加电阻选择(操作电压为220V)
和机构串联的信号继电器型号及电流
与DZ - 3 E144J 型中间继
电器和并联电阻相串联
并联信
的信号继电器
号继电
|口12E 、H
cr17 
CT 
cr 
cr 
cr 
cr 
器型号
串联信
CT7 
1.,18 
CI可
TlO 
CTl7S 
181、H
191 、E
(ZN12) 
(剧2 1)
(ZN63A) 及电压
号继电
并联的
器型号
电阻
及电流
DX- 8E1J DX 自，, 
-8E1J IDX -8E1 
: - 8E1. 
-8E1J DX-8E1J IDX - 8E1J DX-8E1J DX-8E1J IDX-8E1J DX-8E1J DX-8E1J 
2k!>
O.25A 
O.5A 
O.25A 
O.5A 
O.5A 
2.0A 
O.5A 
I.OA 
05A 
。.5A
I.OA 
220V 
O.075A 
目
叫
闻


<!-- p476 -->
百
冲
460 
必然多管我
工业与民用配电设i卡手册
旧呐附向网主制1"" VlWW Will' Ød con
川闷汉学习主培阳时
第六节二次回路配线
一、二次回路绝缘导线和电缆的一般要求
(1)二次回路绝缘导线和控制电缆的额定电压的选择，应不低于该回路工作电压，并满
足可能经受的暂态和工频过电压作用要求，一般宜选用450/750V;
当外部电气干扰影响很
小时，可选用较低的额定电压(如3∞/500V 控制电缆)。
(2) 控制电缆和绝缘导线应采用铜芯。
(3)按机械强度要求，强电控制回路导体截面应不小于1.5mm
2 ，弱电控制回路导体截
面应不小于O.5mm
2
。
(4) 在绝缘导线和电缆可能受到油浸蚀的地方，应采用耐油绝缘导线和电缆。
二、控制电缆的金属屏蔽
(1)控制电缆金属屏蔽类型的选择，应按可能的电气于扰影响，计入综合抑制干扰措
施，满足所需降低干扰或过电压的要求。
(2) 计算机监测系统信号回路控制电缆的屏蔽选择，应符合下列规定:
向
1)开关量信号，可用总屏蔽。
2) 高电平模拟信号，宜用对绞线芯总屏蔽，必要时也可用对绞线芯分屏蔽。
3) 低电平模拟信号或脉冲量信号，宜用对绞线芯分屏蔽，必要时也可用对绞线芯分屏
蔽复合总屏蔽。
(3)其他情况，应按电磁感应、静电感应和地电位升高等影响因素，采用适宜的屏蔽型式。
(4) 敷设方式要求电缆具有钢铠、金属套时，应充分利用其屏蔽功能。
(5 )需降低电气干扰的控制电缆，可在工作芯数外增加一个接地的备用芯。
(6) 控制电缆金属屏蔽的接地方式，应符合下列规定:
1)计算机监控系统的模拟信号回路控制电缆屏蔽层，不得构成两点或多点接地，宜用
集中式一点接地。
2) 除1)项等需要一点接地情况外的控制电缆屏蔽层，当电磁感应的干扰较大，宜采
用两点接地;静电感应的干扰较大，可用一点接地。
双重屏蔽或复合式总屏蔽，宜对内、外屏蔽分别用一点、两点接地。
3) 两点接地的选择，还宜考虑在暂态电流作用下屏蔽层不致被烧熔。
兰、控制电缆接线的要求
(1)一般采用整根控制电缆。当控制电缆的敷设长度超过制造长度时，或由于屏台的搬
迁而使原有电缆长度不够时，或更换电缆的故障段时，可用焊接法连接电缆。焊接法连接电
缆时在连接处应装设连接盒。有可能时，也可用其他屏上的端子排连接。
(2) 至屏上的控制电缆应接到端子排、试验盒或试验端钮上。至互感器或单独设备的电
缆，允许直接接到这些设备上。
(3)控制电缆接到端子和设备上的电缆芯应有标记。


<!-- p477 -->
然柔之多管我
时节气时!frp.p.网友忻州w wm 川中叫鹅丛事部蛊嘻所二次回路
461 
，_.唰'cdtu 汀
四、控制电缆芯数和根数的选择
(1)控制电缆宜采用多芯电缆，应尽可能减少电缆根数。当芯线截面为1.5mm2 时，电
缆芯数不宜超过37 芯。当芯线截面为2.5mm
2 时，电缆芯数不宜超过24 芯。当芯线截面为4
-6mm
2 时，电缆芯数不宜超过10 芯。弱电控制电缆不宜超过50 芯。
(2) 7 芯及以上的芯数。截面小于4mm
2 的较长控制电缆应留有必要的备用芯。但同一
安装单位的同一起止点的控制电缆不必在每根电缆中都留有备用芯，可在同类性质的一根电
缆中预留备用芯。
(3) 应尽量避免将一根电缆中的各芯线接至屏上两侧的端子排，若芯数为6 芯及以上
时，应采用单独的电缆。
(4) 对较长的控制电缆应尽量减少电缆根数，同时也应避免电缆的多次转接。在同一根
电缆中不宜有两个及以上安装单位的电缆芯。在一个安装单位内截面要求相同的交、直流回
路，必要时可共用一根电缆。
(5) 下列情况的回路，相互间不宜合用同一根控制电缆:
1)弱电信号、控制回路与强电信号、控制回路;
2) 低电平信号与高电平信号回路;
3)
交流断路器分相操作的各相弱电控制回路。
五、控制电缆截面的选择
1.测量表计电流回路用控制电缆选择
(1)测量表计电流回路用控制电缆的截面不应小于2.5mm
2 ，而电流互感器二次电流不
超过5A ，所以不需要按额定电流校验电缆芯。另外，控制电缆按短路时校验热稳定也是足
够的，因此也不需要按短路时热稳定性校验电缆截面。
(2) 测量仪表装置用电流互感器的准确级次，按照该电流互感器二次绕组所串接的准确
度要求最高的仪表选择，并符合第三节中的有关规定。电流互感器二次回路电缆截面的选
择，按照一次设备额定运行方式下电流互感器的误差不超过上述条件下选定的准确级次计
算。计算条件应为电流互感器一次电流为额定值、一次电流三相对称平衡，并应计及电流互
感器二次绕组接线方式、电缆阻抗换算系数、仪表阻抗换算系数和接线端子接触电阻及仪表
保安系数诸因素。
因此，电缆芯的截面按在电流互感器上的负荷不超过某一准确等级下允许的负荷数值进
行选择，计算公式如下(为了简化计算、电缆的电抗忽略不计)
S 
Kjxl L-m2 
--
Y( Z'fh. 叮-KJXZZcj-Rjc)
山
式中
y一一电导率，铜取57S/m x 106 
(S 为西门子) ; 
zhvj一-电流互感器在某-准确等级下的允许二次负荷，0; 
(8 - 48) 
Zcj一一-测量表计的负荷，。;
Rjc←一-接触电阻，
0 ，在一般情况下取0.05 - 0.10; 
L一一-电缆长度，
m;
K川、
Kjx2一一导线接线系数、仪表或继电器接线系数，参见表8 - 21 。
而
问
川


<!-- p478 -->
国
川
阐
462 
工业与民用配窜摇手手册旧咽气叫frp.f! 1T!l.'&iË'U"" VlW川叫d con 阳时时时黯
2. 保护装置电流回路用控制电缆截面选择
(1)继电保护用电流互感器二次回路电缆截面的选择，应保证互感器误差不超过规定
值。计算条件应为系统最大运行方式下最不利的短路型式，并应计及电流互感器二次绕组接
线方式、电缆阻抗换算系数、继电器阻抗换算系数及接线端子接触电阻诸因素。对系统最大
运行方式如无可靠根据，可按断路器的断流容量确定最大短路电流。
根据电流互感器的10% 误差曲线首先确定保护装置一次电流倍数m 。根据m 值，再由
电流互感器10% 误差曲线查出其允许二次负荷值Z血·可。
(2)
电缆芯的截面选择计算公式如下
Kjxl L 
2 
s =γ( Zth. 叮-kldZK
RIc)mml(8-49) 
式中
y一一电导率，铜取57S/mx 106 ; 
Z血·叮一一-根据保护装置一次电流倍数m ，在电流互感器10% 误差曲线上查出电流互感器
允许二次负荷Z血. ry ，一次电流倍数m 的计算，见第七章第九节之四;
ZK一一-继电器的负荷，。;
Rjc一一接触电阻，
0 ，在一般情况下限0.05 - 0.10; 
L一一电缆长度，
m;
Kjx1 、
Kρ一一导线接线系数、仪表或继电器接线系数，参见表8 -
21 。
3. 电压回路用控制电缆选择
电压回路用控制电缆，按允许电压降来选择电缆芯截面。
(1)电测量仪表用电压互感器二次回路电缆截面的选择。电测量仪表用电压互感器二次
回路电缆截面的选择，应符合以下规定
1)指示性仪表回路电缆的电压降，应不大于额定二次电压的
1 % - 3%; 
2) 用户计费用0.5 级电能表电缆的压降，应不大于额定二次电压的0.25% ; 
3)
电力系统内部的0.5 级电能表电缆的压降可适当放宽，但应不大于额定电压的0.5% ; 
4) 对0.5 级以下电能表二次回路的电压降宜不超过额定二次电压的0.25% ; 
5)
当不能满足上述要求时，电能表、指示仪表电压回路可由电压互感器端子箱单独引
接电缆，也可将保护和自动装置与仪表回路分别接自电压互感器的不同二次绕组。
(2) 保护装置用电压互感器二次回路电缆截面的选择。继电保护和自动装置用电压互感
器二次回路电缆截面的选择，应保证最大负荷时，电缆的电压降不应超过额定二次电压的
3% ，但对电磁式自动电压校正器的连接电缆芯的截面(铜芯)不应小于4mm
2
。
(3) 电压回路用控制电缆，计算时只考虑有功电压降，电缆芯截面选择计算公式如下
s = !3 Kjx TJ-旦τmm
2
式中
P一一电压互感器每一相负荷，
Vh
U一一电压互感器二次线电压，
V;
Y一一一电导率，铜取57S/m x 106 ; 
tlU--允许电压降，V; 
L一一电缆长度，
m;
Kjx一一接线系数，对于三相星形接线为1 ，对于两相星形接线为币，对于单相接线为2 。
(8 - 50) 


<!-- p479 -->
多采堂之多管我
时节气F阴阳1i1.'&iË'U"" …叫d con 叫襄~~事距离电所二次回路
463 
叫唰'(/.1 tu 汀
六、控制、信号回路用控制电缆选择
(1)控制、信号回路用的电缆芯，根据机械强度条件选择，铜芯电缆芯截面不应小于1.5mm2 。
(2) 控制回路电缆截面的选择，应保证最大负荷时，控制电源母线至被控设备间连接电
缆的电压降不应超过额定二次电压的10% 。
(3)当合闸回路和跳闸回路流过的电流较大时，产生的电压降将增大。为使断路器可靠
地动作，此时需根据电缆允许电压降来校验电缆芯截面。
(4)
电缆芯截面选择计算公式如下
。
Tn. ___ L 
S z-22E-mm2 
A Ijuryu…· 
(8 - 51) 
式中
1 Q' m8X一一流过合闸或跳闸线圈的最大电流. A; 
L一-电缆长度，
m; 
!:l U--合闸或跳闸线圈正常工作时允许的电压降，取额定电压的10% ; 
U r
线圈额定电压，取220V;
Y一-电导率，铜取57S/m x 10
6
。
七、端手排
1.端子排设计要求
(1)端子排应由阻燃材料制成，端子的导电部分应为铜质，安装在潮湿地区的端子排应
当防潮。
(2) 安装在屏上每侧的端子距地不宜低于350mm 。
(3)端子排配置应满足运行、检修、调试的要求，并适当地与屏上设备的位置相对应。
每个安装单位应有其独立的端子排。同一屏上有几个安装单位时，各安装单位端子排的
排列应与屏面布置相配合。
(4) 每个安装单位的端子排，可按下列回路分组，并由上而下(或由左至右)按下列顺
序排列:
1 )交流电流回路(自动调整励磁装置回路除外)按每组电流互感器分组，同一保护方
式的电流回路宜排在一起。
2) 交流电压回路(自动调整励磁装置回路除外)按每组电压互感器分组。
3) 信号回路按预告、位置、事故及指挥信号分组。
当光字牌布置在屏的上部时，可将信号回路端子排排在上部，其余顺序同上。
4) 控制回路按熔断器或自动开关配置的原则分组。
5) 其他回路按励磁保护、自动调整励磁装置的电流和电压回路，远方调整及连锁回路
等分组。
6) 转接端子排排列顺序为:本安装单位端子、其他安装单位的转接端子、最后排小母
线兜接用的转接端子。
(5)
当一个安装单位的端子过多或一个屏上仅有一个安装单位时，可将端子排成组地布
置在屏的两侧。
(6) 屏上二次回路经过端子排连接的原则如下:
' 
百
叫
剖


<!-- p480 -->
曰
呻
464 
工业与民用4崩离著手册…附dfrp.F.网时…川
学
黯
1)屏内与屏外二次回路的连接、同一屏上各安装单位之间的连接以及转接回路等，均
应经过端子排。
2) 屏内设备与直接接在小母线上的设备(如熔断器、电阻、隔离开关等)的连接，宜
经过端子排。
3) 各安装单位主要保护的正电源应经过端子排。保护的负电掠应在屏内设备之间接成
环形，环的两端应分别接至端子排，其他回路均可在屏内连接。
4) 电流回路应经过试验端子。预告及事故信号回路和其他需要断开的回路(试验时断
开的仪表、至闪光小母线的端子等) ，宜经过特殊端子或试验端子。
(7)每一安装单位的端子排应编有顺序号，并宜在最后留2-5 个端子作为备用。当条
件许可时，各组端子排之间也宜留1-2 个备用端子。在端子排组两端应有终端端子。
正、负电源之间以及经常带电的正电源与合闸或跳闸回路之间的端子排，宜以一个空端
子隔开。
(8) 一个端子的每一端宜接一根导线，导线截面不宜超过6mm
2
。
(9) 屋内、外端子箱内端子的排列，亦应按交流电流回路、交流电压回路和直流回路等
成组排列。
( 10) 每组电流互感器二次侧，宜在配电装置端子箱内经过端子连接成星形或三角形等
接线方式。
(1l )强电与弱电回路的端子排宜分开布置。如有困难时，强、弱电端子之间应用明显的
标志，宜设空端子隔开。如弱电端子排上要接强电电缆芯线时，端子间应设加强绝缘的隔板。
(1 2) 强电设备与强电端子的连接和端子与电缆芯的连接，应用插接或螺丝连接。弱电设
备与弱电端子间的连接可采用焊接。屏内弱电端子与电缆芯的连接宜采用插接或螺丝连接。
2. 接结端子的类型
接线端子的类型见表8 - 32 0 
亵8- 32 
接线揣子(座)的类型
类
型
用
途
型
号
导线截面
(mm
2 )
UK 系列
可为1. 5 ，2.5 , 4 , 6, 10, 16, 25 , 35 
SAKOEN 
口表不导线截面，可为
基
型
一般电路连接
1.5, 2.5, 4, 6, 10, 16, 35 , 70 
BVT 
可为1. 5 ，
2.5 , 4, 6, 10, 16, 25 , 35 , 50 , 70 
BT 
可为1. 5 ，2.5 , 4 , 6, 10, 16, 25 , 35 
UK - 5 - TWIN 
可为1. 5 ，2.5 , 4 
UDK4 
WDU/WDK 
可为1. 5 ，2.5 , 4, 6, 10, 16, 35 , 70 
联络型
可相互联络，需
BVT口D
(连接型)
要抽头分线时用
可为1. 5 ，2.5 , 4, 6, 10, 16 
BVT口DV
BT2 .5D 
可为1. 5 ，2.5 , 4 
BT2 .5DV 
用于电流互感器
URTKlS- BEN 
导线截面，可为1. 5 ，
2.5 , 4, 6, 10 
二次回路中，以便
WT 系列
试验型
连接试验仪表及其
BVT6T 
导线截面，可为1. 5 ，
2.5 , 4, 6, 10 
他需断开隔离的电
路中
BT2 .5T 
导线截面，可为1. 5 ，
2.5 , 4, 6 


<!-- p481 -->
多豆豆豆多管我
时节气叫什阳网友忻州w wm 川中仪第A窘来A理所二次回路
465 
，_.唰'cdtu 汀
续表8 - 32 
类
塑
用
途
型
号
导线截面
(mm
2 )
UK5 - HESI 
MBK5/E - TG 
导线截面，可为1. 5 ，2.5 , 4 
UK4 - TG 
用于仪表或电器
UKIO - DRHESJ 
导线截面，可为1. 5 ，2.5 , 4, 6, 10, 16 
元件短路保护
ASK/KDKS/KSKMlSAKS 
导线截面，可为1. 5 ，2.5 , 4 , 6, 10, 16 
熔断器型
WSI 
导线截面，可为1. 5 ，2.5 , 4 , 6, 10 
ZSI 
导线截面，可为1. 5 ，2.5 , 4 
可选熔断管规格:
0.5 、
l
、2 、3 、4 、6 、自、
BVT6F/B￥"T6FLD 
导线截面，可为1. 5 ，2.5, 4, 6, 10 
10 、12 、16 、20A
BT4F/BT4FLD 
导线截面，可为1. 5 ，2.5 , 4 
SAKR/DKT/ ASK 
导线截面，可为1. 5 ，2.5 , 4 
BVT2.5SW 
导线截面，可为1. 5 ，2.5 , 4 
具有隔离开关功
开关型
BT4SW 
能
飞~'T/WD
导线截面，可为2.5 ，4 
ZTR 
USLKG 系歹。
导线截面，可为1. 5 ，2.5 , 4, 6, 10, 16, 25 
EK 系列
导线额定截面，可为2.5 ，4, 6, 10, 16, 35 , 50 
WPE 系列
导线截面，可为1. 5 ，2.5 , 4, 6, 10 
接地骂自
用于接地
ZPE 系列
BV'T系列
导线截面，可为1. 5 ，2.5 , 4, 6, 10 
BT 系列
零
(N)
用于零
(N)
线连
WNT 系列
导线截面，可为2.5 ，4, 6, 10, 16, 25 , 35 , 70 
线型
接
八、小母线
小母线配置关系到整个变配电所的安全运行，故要求小母线有高度可靠性。配电装置之
间，控制屏、信号屏、继电保护屏之间，二次回路干线的连接宜采用小母线。
(1)各安装单位的控制、信号电隙，宜由电源屏或电源分屏的馈线以环状或辐射状供
电，在控制屏上宜敷设控制和信号小母线O 厂用电源和母线设备控制屏上还可分别敷设公用
的辅助信号小母线。
当以辐射方式向继电保护和自动装置供电时。供电线应设保护及监视设备。
(2) 控制和信号小母线应为单母线，按屏组分段，双侧供电，于适当地点以隔离开关分
段，开环运行。同时每块控制屏(包括电源屏)上装设一个为本屏内各安装单位共用的电源
切换开关或隔离开关，以便寻找接地故障时使用。
(3) 各安装单位的电压回路使用隔离开关的辅助触点切换时，电压小母线宜敷设在配电
装置。各安装单位的电压回路使用继电器切换或不需切换时，电压小母线宜敷设在控制室。
国
川
E


<!-- p482 -->
系婆豆豆多管我
466 
工业与民用配咆设计手册时节气F阴阳网友忻州W Will'Ød con
川闷学习刘即:酣
(4) 控制屏及保护屏顶上的小母线不宜超过28 条，最多不应超过40 条。小母线宜采用
问~何mm 的绝缘铜棒。
当屏顶上不能装设小母线时，也可通过端子排连接。端子排宜单独成组排列。
(5) 小母线排列、代号及色别见表8 - 33 0 
表8- 33 
小母线排列、代号及涂色色别
排列及代号
名
称
颜
色
备
+ WCL 
合闸小母线(正电源)
WCL 
合闸小母线(负电源)
+WC 
控制小母线(正电源)
红
-飞NC
控制小母线(负电源、)
蓝
+吼'S
信号小母线(正电源)
红
- WS 
信号小母线(负电源)
蓝
注
WF 
闪光小母线
红色、间绿
仅用于配电装置(手车
预告音响小母线
WPS 
WFS 
事故音响小母线
式开关柜)
WA 
辅助小母线
W日
掉牌未复归小母线
WV (Ll) 
电压小母线(Ll ) 
黄
WV (12) 
电压小母线(口)
绿
WV (13) 
电压小母线(L3)
红
WV (N) 
电压小母线
(N)
黑
第七节
变电站微机综合自动化系统
毛店喝足织奴主也
」、概述
变电站微机综合自动化可实现继电保护、电网安全监控、电量和非电量监测、设备参数
自动调整、中央信号、电压无功综合控制、电能自动分时统计、事故跳闸过程参数自动记
录、事件按时排序、事故处理提示、快速处理事故、微机控制免维护直流电源供电和微机运
行一体化功能，实现变电所元人值班O
工、变电站微机综合自动化的基本功能
变电站微机综合自动化的基本功能为随时在线监视正常运行情况的运行参数及设备运行
状况:自检、自诊断设备本身的异常运行;发现电网设备异常变化或装置内部异常时，立即
自动报警并闭锁相应的动作出口，以防止事态扩大。电网出现事故时，应快速采样、判断、
决策，迅速消除事故，使故障限制在最小范围。完成电网在线计算、存储、统计、分析报
表，远传和保证电能质量的自动监控调整工作。变电站微机综合自动化系统完成上述功能的
特点有:功能综合化，结构微机化，操作监视屏幕化和运行管理智能化。
整个变电站微机综合自动化系统由功能完全独立的各子系统构成。用一台工业控制主机
来统一管理全站的各子系统。各子机间通过串行通信，联成一个完整的计算机局部网络，任
何一个子机系统都可独立运行。各系统主要功能如下:
(1)继电保护子系统。除有继电保护功能外，还应包括测量仪表、操作控制、远动通信


<!-- p483 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW Will'Ød cOO'
叹魏:iH度悲d啤所二次回路
467 
功能O
(2) 监控系统功能。监控系统功能就是当地自动化功能，即除保护、远动、低频控制和
微机控制免维护直流电源供电功能外的全部功能。包括:
1)数据采集与显示;
2)
安全监视;
3)
事件顺序记录;
4)
电能计量功能;
5) 通信、交换数据功能;
6) 操作控制功能;
7)
电压元功综合控制功能;
8) 小电流接地系统单相接地选线功能;
9) 事故跳闸故障记录功能;
10) 在线自检、自诊断、自恢复功能;
1 1)工具软件包功能。
(3) 系统低频控制功能。
(4) 微机控制免维护直流电源供电功能。
(5)
远功功能O
变电站微机综合自动化将保护、监控及远方调度管理等功能分散到就地完成，仅由一根
普通的通信电缆与主机联络，避免了以往将测量、控制、保护、信号线都接入主控室，极大
简化了二次接线，提高了系统可靠性及可维护性，减少了事故隐患。
三、之次系统设计
1.继电保护设计
采用集测量、继电保护、信号与控制功能于一体的综合保护单元，取代常规保护继电
器，且可与微机监控系统配合，通过通信电缆与微机和控制系统进行数据传输，构成完整的
变配电所综合自动化系统，完成继电保护、数据监测及远方调度功能。
2. 测量回路设计
采用综合保护装置后，其末端数据采集与控制单元直接安装于开关柜内，大都采用交流
采样从电流或电压互感器取0- 5A 或o -100V 测量信号，不再需要各种电量变送器。当采用
微机监控系统时，外部电缆只有一根通信电缆与供电电源、电缆。根据工程需要，可以省掉开
关柜上的指示仪表。
3. 信号回路设计
(1)所有需要计算机监测与控制系统进行监视的开关状态，均有一对动合触点引到计算
机监测与控制系统。所有动合触点可以共用一个信号地线，但不能与交流系统地线相连接。
(2) 所有信号继电器均应有一对单独的动合触点引到计算机监测与控制系统。有中央信
号系统时，信号继电器应再有一对动合触点引到中央信号系统，以上两种动合触点应分开，
由于电压等级不同，不能共用地线。
4. 控制回路设计
(1)计算机监测与控制系统都有合闸与分闸继电器输出触点，一般触点容量为AC250V ，
原
川


<!-- p484 -->
与
凶
468 
工业与民用酶蜘手册…~
…，~ 
品A 乱飞
Z何必号l! lrp.F.问&割1"" VlWW W沼I' ød con 
叹:建闷汉学习主培
i含;z霞黯
1A。将其连接到开关柜的合、分闸开关或按键上就可以进行远方合分闸操作。
(2) 计算机监测与控制系统的合、分闸继电器触头与开关柜上合、分闸开关或按键之间
设计手动与远方自动转换开关。
(3) lOkV 及以上的供配电系统需要计算机监测与控制系统进行远方合、分闸操作时，
断路器控制开关应取消不对应接线，可以选用自复式转换开关，也可选用控制按钮。
(4) 所有进入计算机监测与控制系
统的远方操作开关的手动分闸操作开关
，C220队组交流屯源
或按钮应有一对独立的常开触点引到计
mYVP22-2x2地5
算机监测与控制系统，以便在人工手动
通信电缆
分闸时给计算机监测与控制系统一个开
关量输入信号，以防止人工就地手动分
闸时出现误报信号。
现场控制站
或中央控制站
VV-3 xJ.O 
交流电源KVV-3 xl.O 
通信电缆DJYVP22-2x2xO.5
高
高
低
低
四、外部电缆设计
变配电所综合自动化系统的外电缆
设计，只有一根通信电缆与一根交流
220V 电摞线。
通信电缆一般选用DJYVP22 - 2 x 2 
x 0.5 型计算机用屏蔽电缆，线芯为两
对两芯，截面为0.5mm
2 。铜芯线，使用
一对，备用一对，也可以选用双芯屏蔽
图8 -47
外部电缆图
双绞线，其通信距离可达5km 。
综合保护单元应由专用电源集中供
电，以保证供电可靠性，增加抗干扰能力。有些综合保护单元，可以用220V 直流电源供电，
此时可以由直流屏集中供电。外部电缆见图
8 - 47 。
压
压
开
开
关
关
柜
柜
五、变电站综合自动化系统二次接线图
现以北京德威特电力系统自动化有限公司的DVPS -
6∞系列分散式微机保护监控装置
为例，说明变电站综合自动化及其二次接线方案。
DVPS- 6ω 系列分散式微机保护监控装置是专门为变电站进行成套设计的面向用户的开
放式软硬件系统，分布式安装的变电所综合自动化系统。微机保护监控装置有多微机协调工
作，双重化硬件配置，每台一次设备单元(变电所间隔)对应于一个独立微机保护监控装
置，专责于设备的保护监控、测量、控制、信号;保护监控装置的动作和运行不依赖通信和
监控主机;事故音响信号和预告信号由DVP- 601 微机中央信号监控装置独立构成，即变电
所中央信号系统不依赖监控主机;变电所间隔层(微机保护监控装置)通过实时通信网
(CAN 网)同监控主机相连，监控主机通过CAN 网从变电所间隔层微机保护监控装置获取信
息，监控主机只负责全变电所日常管理工作和实现变电所远方监控，改变以前必须将微机保
护监控装置、
RTU 装置集中组屏放于主控制室的传统做法，从而极大简化变电所的二次接
线，缩小变电所的占地面积，节约投资，提高整个综合自动化系统运行可靠性和实用性。


<!-- p485 -->
疑惑管我
'f，，"w WlW吃吃三cun
时忻附归回网友栩1"" VI阳Wil l' Ød con
叹第在街拿黑喃喃所二次回路
469 
DVPS - 6∞变电所综合自动化方案(1)见图8 - 48; 
DVPS - 6∞变电所综合自动化方案
(2) 见图8 - 49 。
DVPS - 600 系列分散式微机保护监控装置二次接线见图8 - 50- 图8 - 58 0 
远动接口
键盘及鼠标
打印机
运行人员工作站
断电源
号工业控制机
主控室工作站层
(CAN) 总线通信网
实施通信网
(CAN) 网
DVP-601 
中央信号装置
DVP-63 
电
压
异
常
用变压器保护
装置
护
置
装
到
投
，
4
自
W
段
U
分
机
牛
微
-
A
丛
哼
正
U
D
且
VV 
D 
DVP-671微机
TV 监控装置
lOk 
开关柜
lOkV变压
lO kV电容
器开
lOkV 
l 、2
图8 - 48 
DVPS -
6∞变电所综合自动化方案(1)
注:1.所有DVP-6∞系列保护装置都分散装在相应高压开关柜上及组成保护屏上，各保护装置同后台机通信通
过带屏蔽双绞线形成CAN 网实时通信。
2
本图为变电所综合自动化方案图，仅标出本变电所采用保护装置型号，具体数量示工程情况而定。
波，载波，无线
DVP-602 
层
(CAN) 总线通信网
实施通信网
(CAN) 网
DVP-601 
中央信号装置
机
微
句
3
瓦
U
FV 
VK 
DM 
护
保
器
置
压
装
变
用
DVP-641微机I
I DVP-651微机
电容器保护
I
I 分段自投装置
电
压
异
常
DVP-671微机
TV 监控装置
lOkV馈
开关柜
lOk 
器开关
lO kV电
开关
10kV 
图
8 - 49 
DVPS-ωo 变电所综合自动化方案
(2)
注:1.所有DVP-6∞系列保护装置都分散装在相应高压开关柜上及组成保护屏上，各保护装置同后台机通信通
过带屏蔽双绞线形成CAN 网实时通信。
2. 本因为变电所综合自动化方案图，仅标出本变电所采用保护装置型号，具体数量示工程情况而定。


<!-- p486 -->
m 
工业与民用革毒磊各手册时咽气叫frp.p' 1T!l.'&iË'U"" VlW川叫d con 阳时时时黯
35kV 
因
厂
L
流
一
一
一
流
一
电
一
电
一
侧
一
压
一
高
一
路
低压侧电流
6kV 电压回路
测量回路
i
TA3 
TA4 
盯瓦50
WVu lJ l J--一一-斗<í3:
飞t
QS
V4111 W41l1 
U46 
• V650 L 
WVv lJ川l 卜一二~识刊〈咀14E 
Nl 
Nl 
W650 
WVw lJ lι一-一
指示
压柜
分闸
防跳
保护回路
小母线|保护装
及保护
l 置电源
QFl 
合闸回路
~.山
E
时压柜
l
分闸回路
wc 
+wc 
4 
HR 
+wc 
HG 
Nl 
Nl 
7 
6 
2QF 
-wc 
状态
手车
位置
号因
操
:1 备用
源状态l 置选择
号
复归
护
侧
量
保
压
H
动
高
刊
差
跳
抽
回
号
路
信
能
回
储
闸
路
回
合
能
储
(盟暗号
101 
2QF .19 
3QF 
4 
SB13 
3 
HK 
873 
XBl 
0 
019 
• 
877 
HW 
05 
回
国
Nl 
-WCLAiψ 
-
毛写
图8 - 50 
35/6 -
lOkV 变压器微机保护监控二次电路图(1)


<!-- p487 -->
多采堂之多管我
叫唰'cdtu 汀
时节气Z制阳网友割{"" VlWW w;'lI'ød COn' fi ;:t:I:藕.t\囊
471 
高压侧测量电流
电流回路
高压侧保护电流
TA4vl TA4w 
盯民30
WVul ←-一
U4311 
V4311 
W431 
U4411 
V4411 W441 
V 瓦30
WVv1 ←-一一
N2 
N2 
W630 
WVw1 ←-一一
N431 
N441 
合1调回路
微机|
高压柜
|跳
合闸
l
验合闸
l 指示
分闸回路
"一一一
防跳
保护回路
小母线|保护装
及保护
l 置电源
+wc 
101 
-wc 
HG 
Xl 
3 
N2 
N2 
12 
l 
XB6 
-WC 
信号
复归
号
路
一
信
一
能
回
一
储
闸
一
路
-
回
合
一
能
储
子车
位置
QF5 
wc 
-WC 
再δ
D1
D2 
N3 
图8 - 50 
35/6 -
lOkV 变压器微机保护监控二次电路图
(2)
安装在变压器低压侧开关柜上的设备: Nl←微机变压器主保护模块DVP - 625 ; N3-微机非电量保护模块DVP- 刷;
QF1 ,5 
空气断路器C32N/4P 6A;QF2一空气断路器臼15 - C25 25A;5BI3 ，14一信号复归按钮LA3四I/~脯，黑色;5日11 、12一段
钮LA3820/2脯，红色;5Al
转换开关K22 - 33 x 2A1K;HK一主令开关K22 - 22 x 2A;HG, HR-跳合闸信号灯ADl1 - 22121 -
8GK ，220V ，绿，!iI ;XBl-4一连接片JLI-2.512;QP1 ，2
切换片且1- 2.5/3;2YC ，2口一低压侧断路器合、姚闸线圈
安装在变压器高压侧开关柜上的设备:N2一微机变压器后备保护模块DVP-626;QF3一空气断路器C32N/4P 6A;QF4一空气
断路器皿15 -口5 万A ，5B23一信号复归按钮LA38201拙，黑色;5B21 ，22一按钮LA3阳/捕，红色，5A2一转换开关K22 - 33 x 
2ULTK 主令开关K22 -22x2A; 邸，HR-跳合闸信号灯AD1 1 - 22121 -
8鼠，220V ，红，绿;四卜争一连接片JL1 - 2.5/2; 
1YC 、1YT一高压侧断路器合、跳闸线圈
随变压器配套的设备:EPR←压力释放继电器，W5J1
重瓦斯继电器，QW51←轻瓦斯继电器;WJ←温度传感器;F，口Z一通风
机接触器
安装在母联开关柜上的设备:凡一微机分段自投保护模块DVP-651


<!-- p488 -->
472 
工业与民用配审棋手手册
没J骂市l气
Z性"d仔四网友栩1"" VlWW W沼qld con 
4又失闷汉学习主悲
t禽芷障碍
6kV 
测量
电流回路
护
一
保
一
载
→
路
过
一
回
流
一
流
过
一
电
断
­
速
一
高压倒零序信号
电流国防
测量回路
电压回路
411 
WVu 
U650 
L431 
WVv 
N431 
U421 1 V4211W4211 
WVw 
WVl 
Nl 
N411 
WVn 
N650 
小母线
及保护
保护装
置电流|防跳
E 回路
合闸回路
微机|
高压柜
合闸|试验合闸
跳闸
指示
分闸回路
合闸|高压柜
指示|
分闸
防跳
零
闸
一
压
跳
-
路
两
监
一
度
热
一
回
一
温
过
一
=
-
流
载
­
扣
一
过
过
一
保
一
睛
一
! 
机
闸
­
微
分
一
• 
QF1 
+ wq--寸-----丁01
臼
5B1E
压E
X1 
飞也工工业
民l
L-<?吃了一一乔马
HG0
HR 
l|-Qtm 
x2 
Nl 
11 
I 
QFl 1ω 
-- wq---;.. 
t2422|节iZZ风机Aiz|233|222|信号复归储能;;:|L
合闸回路
风机控制回路
(
J111 34:d|3 
HK'飞
I LD--BI0--lOFP 
。52 、13 AC lf 
Af:2?OV I ~ N2 
QF1,'lj 5A-- ::---5B3 
19 
14 
r 2 
~I-
~14 
-4飞
l
873 
，fi、，n
Nl 
877 
HW 
091 
0111 
01 
01 
02 
023 
。1F2 1
--WCL ←~/ 
E
M
国
图8--51
6-- 1O/0.38kV 变压器微机保护监控二次电路图
安装在变压器高压侧开关柜上的设备:Nl一微机变压器保护模块DVP -- 623; N2一干式变压器巡回显示控制仪表LP
-- BlO -- lOFP;QF1 
空气断路器C32N/4P 6A; QF2一空气断路器5251S -- C25 25A; SB3一信号复归按钮LA382012β8 ，黑
色; 5Bl ，2一按钮LA3820/208 红色;5A
转换开关K22 -- 33 x 2A/K; HK一主令开关K22 -- 22 x 2A; HR , HG 跳合闸信号
灯ADIJ -- 22121-- 8GK ，220V ，红，绿江Bl - 4 
连接片JLl -- 2.5/2; YC 、YT一高压侧断路器合、跳闸线圈
随变压器配套的设备:FJYZ
通风机接触器; Fr l一温度传感器


<!-- p489 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
州第纠窘
i禽变电所二次固路
473 
6kV -
1 段
i 
测量
电流回路
零序过流保护
电流回路
测量回路
电压回路
i , 
TAlu JTAlv ,nAlw 
TA2u J TA2v JTA2wl 
Nl 
N421 
I L630 
WVI ←~~~ 
M瓦30
WVn卡一一一
L431 
N431 
I U630 
WVu r-二二
WVv f..-Y盟
v rl--~ 
WVw凹盟
TAl 
TA2 
U4JJ 
V411 
W4JJ 
U421 
V421 
W421 
1 段进线
N411 
G 
小母线
保护
合闸
回路
分闸
回路
保护
回路
及保护
装电源
置
防跳
微机
高压柜
跳i嘀
合闸
高压柜
防跳
微机
速断过流
低周
单相|
回路
合闸
试验合闸
指月可」指示
分闸
分闸
接地
• QF1 
+WC 卜→~
I 
" 
101 
NI 
-
d
f
i
i
、
2
、
、
、
-
--'J-HOY-
-
-
而
L
i
-
二
p
l
y
­
-
-
一-
-
一
--'-
--Fa-
AL-
s
d
一
一
X1 
HR 
X2 
XI 
X2 
N1 
331 
37 
011 
031 
051 
07 
1 1 
~2 
QF 
1
·
·
A
句
‘
J
lE 
I 
TA 
OY 
5 
YT 
SA:35iFBlHXB2 日XB3 日X斟
6 
. OF1 
.。、
wcttA山
信号回路
断路器
子车
接地刀
弹簧储
控制电
子跳闭
备用
备用
信号
状态
位置
位置
能状态
源状态锁重合闸
复归
合闸回路
储能回路|储能信号
QF ‘ 15 
QFT 
13 QFl 
13 SA 
14 
-
u
A
件
υ
A
U
U
 
饨
，
­
QJ 
OY 
G 
10 
。
3
A
丛
T
Y
飞
FK 
句
、
d
nu 
sd 
HK 
873 
011 
01 
。17
019 
021 
SQ 
875 
SQ 
切。凸出
877 
HW 
图8-52
DVP-631 微机6 -
lO kV 线路保护监控二次电路图
N1二微机线路保护模块DVP - 631; QFI一空气断路器C32N/4P 6A; QF2一空气断路器S251S - C25 25A; 归于信号复归按
钮LA3820/;脯，黑色; SB1. 2一按钮凶四/础红色;
SA-转换开关K22 - 33 x 2A1K; HK- 主令开关K22 - 22X2A; HR. 
HG-跳合闸信号灯ADl I - 22121 - 8侃，
22OV ，红，就回1-4- 连接片JLJ - 2.512; YC 、
YT一断路器合、跳闸线圈


<!-- p490 -->
系婆豆豆多管我
474 
工业与民用配咆设计手册旧呐Z制阳网友iË'J{"" VlWW Will'Ød COO'
州附学习卅诸报黯
+ 
测量
电流回路
护
一
保
一
载
一
路
过
一
回
流
一
流
过
一
电
断
一
速
一
零序过流
电流回路
测量回路
电压回路
6ω35kV 母线
TA1 
TA2 
TA3 
WVu 
WVl 
lA3 
WVv 
N431 
N650 
N1 
小母线
及保护
N411 
合闸回路
WVv 
分闸
回路
保护回路
机11. 1 "'"险，气
分闸川血m
指示
指示|
分闸
防跳
HG 
6 
"p。
pc2 
N1 
,<u. ~ j 
N1 
2 
4 人
6
- W C J-----.:二州的。
J3
们
QF~9 
QF 
QF ~ 
'33 
4 
YC 
I 
QF1 1ω 
-wq-飞
T|22| 如7
信
弹簧储
篮韭奎
用
一
备
路
一
回
一
用
一
备
号
-
一
控制电|操作位
| 
|信号复归
源状态|置选择
合闸回路
储能函Ifìft tll5信号
13 
QS i 
r 2 
114 
114 
QF1 1: 乓卒SB3以;
HK 
873 
04 
05 
06 
07 
08 
ω 
010 
011 
012 
N1 
-WCLβ~ 
图8-53
DVP-641 微机6 -
lOkV 电容器保护监控二次电路图
N1一微机电容器保护模块DVP - 641; QF1一空气断路器C32N/4P 6A; QF2一空气断路器S251S - C25 25A; SB3一信
号复归按钮LA38201208 ，黑色;
SB1 , 2一按钮LA3820/208 红色;
SA一转换开关K22 - 33 x 2A1K; HK一主令开关
K22 - 22 x 2A; HR , HG 
跳合闸信号灯AD1 1 - 22121 - 8GK , 220V ，红，绿; XB1 - 5一连接片JL1- 2.5/2;YC 、YT一
断路器合、跳闸线圈


<!-- p491 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿u!"" VlWW Will'Ød con
叹嗡执准带诸型军咆所二次回路
475 
6-66kV 
6-66kV 
-I 段
-ll 段
一
t
测量
电流回路
测量回路
电压回路
速断及时限过电流保护
电流回路
u 
ITAlv 
Nl 
QS 
TAl 
TA2 
TA2u ITA2v 
V421 
1 
IV411 
Nl 
WVw 
N421 
进
路
态
段
断
状
E
线
器
进
路
态
段
断
状
I
线
器
手车
状态|位置
位置
7 
05 
011 
01 
信号输出
弹簧储能状
态(至电压
互感器柜)
I!IDI 
I!IDI 
j
-
E
线
脏
一
跳
进
司
凹
「
!
I
l
l
-
-
H
V
-
I
线
E
-
跳
进
服
-
M
制
制
源
态
控
电
状
信号
复归
3 
0151 
0151 
017 
021 
illIl 
~ ~ 
Nl 
~ 
图8-54
DVP-651 微机6 ~ lOkV 分段自投保护监控二次电路图
NI一微机分段自投保护模块DVP - 651; N2一微机变压器后备保护模块DVP - 626; QFl一空气断路器C32N/4P 6A; 
QF2-空气断路器S251S - C25 25A; 
SB3一信号复归按钮
LA3820/208.
黑色;
SB1. 
2一按钮
LA38201208.
红色;
SA一转换开关K22 - 33 x 2A/K; HK一主令开关K22 - 22 x 2A; HR. HG 
跳合闸信号灯AD l1 - 22/21 - 8GK. 220V. 
红，绿; XBI - 3-连接片JLl -2.512;
YC 、
YT
断路器合、跳闸线圈
因
川


<!-- p492 -->
没J骂咽气
fp"，d仔阳网友栩1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸乡立专黯
型量旦E量
且呈里坐
盖撞
速断过流过载保护
直直旦~
然象多管我
工业与民用E 常设计手册
测量
电流回路
3 -
10kV 母线
QF 
476 
U650 
WVu 
431 
,V650 
WVv 
WVw 
‘N421 L43 
U421 IV4211w421 
N411 
』
P
『
」
飞
←
『
【
寸
』
P
=
-
d
飞
'
F
-
-寸
「
】
Nl 
TA3 
现场
机房
小母线
及保护
3 
。F
091011 
07 
05 
03 
025 
11 
33 
31 
35 
7 
QF 
HGl 
23 
QF 
2 
N2 
。Fl
+WC 
。Fl
+WC 
-WC 
30 
YT 
17 
33 
YC 
QFl 
-WC 
合闸回路
储能画画面面信号
信号
复归
SB3 
A 
QU 
34 
11 
13 QFT 
QS 
3 
QS2 
874 
SQ 
872 
ψ 
,QF2 'í 
WCL 卜-，..-'
HW 
017 
015 
Nl 
013 
2 
011 
09 
4 
。7
9 
QF 
图8-55
DVP-661 微机6 -
lO kV 电动机保护监控二次电路图
安装在高压假~开关柜上的设备:
NI 一微机电动机保护模块DVP - 661; QFl一空气断路器C32N/4P 6A; QF2一空气
断路器52515 - C25 25A; 5B3 
信号复归按钮LA38201208 ，黑色;
5Bl, 2 
按钮LA38201208 ，红色;
5A一转换开关
LW39BH2022/3; HK 
主令开关K22 - 22 x 2A; HR , HG 
跳合闸信号灯ADII - 22121 - 8CK , 220V ，红，绿;
XBI 
220V , 
HGI一跳合闸信号灯AD1 1 - 22/21 - 8GK , 
-5 
连接片JL1卢2.512;
町、
YT一断路器合、跳闸线圈
安装在电动机旁的设备:
SB4, 
5一按钮LA38201208 红色;
HR1 , 
红，绿;
PA一交流电流表42口。-A


<!-- p493 -->
母线I 段
Fl 
小母线
QF 
WVu 
WVv 
WVw 
WVl 
WVn 
保护装
然柔之多管我
，-'唰'cdtu 汀
时节气叫什阳网友忻州wmgdmr 叹嗡民政章程诸赛咆所二次回路
4拧
电压回路(母线I 段TV) 架
绝缘监视及消谐器|
电压互感器
|电压互感器切换
TVuPTVv j?TVwí只TVu(TVvfT 
才1 ' 
/t, /\ lV\ TVvt, 
TVw 
、
1
1
'1
、
L631 
X俨X-- N63 01 U63 11 V631 W631 N630 
QF2 飞
L-
QF2 气
\ 
Nl 
F2 
L630 
U630 V630 W630 
① 
③④己
U630 
I V630 
• W630 
L630 
WVn J!630 
' 
电压回路(母线E 段TV) 架
绝缘监视及消谱器|
电压互感器
「电压互感器切换
TVu'l {TVv 伊TVwP
川:;:J
:;:J 
寸
l
TVut TVvt TVw 
、1
、1
~ 
b 
L641 
XX N64 01 U641 V641 W641 N640 
QF3 气
。F3 、
Nl 
可7
L640 
U640 V640 W640 
⑥万:⑧⑨@
U640 
V640 
W640 
L640 
I N640 
信
号
因
路
及保护
置电源分段断路器母线I 段
控制电母线E 段
分段断路器
TV 切
备用
备用
信号复归
辅助接点
TV柜位置源状态PT柜位置弹簧储能状态换允许
-QFl102 
WC I 
Nl 
图8-56
DVP-671 微机6 -
lOkV 电压互感器监控二次电路图
N1 
微机电压互感器保护模块DVP - 671; QFl←空气断路器C32N/4P 6A; Q凹，
3一空气断路器C32N/4P lOA; 
5B! 一信号复归按钮LA3820/208 ，黑色;
SA 
转换开关K22 - 11 x 22A/K; XX一消谐装置WXJ - 620 
注:1.当DVP67! 装置用于v-V 接线时，取消零序电压及N 相的接线。
2. 由于装置内部的接线也要进行修改，因此请在订货时说明。


<!-- p494 -->
直流母线电压
测量回路
-
<'l 
- -
E 
国
E 
国
-
M 
k> . 
E>24 
D。VP-⑩
601 
工业与民用盹革命f手册一…
。
-
E
国
N
l
』
，
飞
m
u
D
E国
『
l
』
，
飞
DVP - 601 
2 号主变温度
测量回路
rD 
E 
国、
。OE 
国。
。- --
E 5 
。⑩
DVP - 601 
1号主变温度
测量回路
唱
。
军
国
-
【
』
L
F
的
。
富
国
。
-
l
'
H
』
F
478 
DVP - 601 
装置
电源
小母线及保
护
+ WSI 
3 
QF1 
08 
ZYD 
07 
ZYG 
06 
lYA 
DVP - 601 
。F1
+ WSI 
DVP - 601 
WSI 
702 
。Fl
- WSI 
DVP - 601 
DVP -600 系列装置
并可通过程序驱动601 装
图8 - 57 
DVP- 601 微机监控装置二次电路图
DVP- 600 系列装置经通信线连接至DVP -
601 装置及工控机，
注:
置及工控机通过音响系统发出事故及预告音响信号。
用
川
咽


<!-- p495 -->
多采堂之多管我
叫唰'cdtu 汀
时节气fp"，d仔用网友iË'J{"" VlWW wilqld con 叫慨A章诸;~费电所二次回路
479 
20 
P+ 
= 220V) 
电源
1
" 
电
30 
P -
(= OV 
源
A2 
飞，J咽u
-
NETl 
通信
CAN 
光电
l 
CANlH 
络接口
2 
CAN >
IL∞ 
CPUl 
隔离
。3
。4
。5
NETII 
通信
CAN 
1 
CA 
光电
2 
络接口
隔离
' 
CPU2 
。3
CAN2L 
。4
。5
1 
232 
光电
通信接口
毛~讲」τ 
j 
隔离
串行通信输出
RTU 
通信
4 Z主卫JL
CPU 
232 
光电
'-
2 
通信接口
隔离
号串行通信输出
、7 TX 
232 
光电
当量
3
通信接口
隔离
号串行通信输出
图8 - 58 
DVP - 602 微机数据通信装置原理图


<!-- p496 -->
f | 
国
咽。
工业与民用配电设计手册
电
、
电
编者王志强傅益君校审者高小平
第一节
电线、电缆类型的选择
一、导体材料选择
用作电线电缆的导电材料，通常有铜和铝两种。铜材的导电率高，
20 飞时的电阻率ρ 为
1. 72 x 10 - 60.' cm ，铝线芯20 'C时的电阻率2 . 82 x 10 - 60. . cm 约为铜的1. 68 倍;载流量相同
时，铝线芯截面约为铜的1. 5 倍。采用铜线芯损耗比较低，铜材的机械性能优于铝材，延展
性好，便于加工和安装。抗疲劳强度约为铝材的1. 7 倍。但铝材比重小，在电阻值相同时，
铝线芯的质量仅为铜的一半，铝线、缆明显较轻。
固定敷设用的布电线一般采用铜线芯。
(1)导体材料应根据负荷性质、环境条件、市场货掘等实际情况选择铜芯或铝芯。
(2) 下列场合不应采用铝芯线缆:
1)需要确保长期运行中连接可靠的回路，如重要电源、重要的操作回路及二次回路、
电机的励磁回路等;
2) 移动设备的线路及振动场所的线路;
3) 对铝有腐蚀的环境;
4)
高温环境、潮湿环境、爆炸及火灾危险环境;
5) 应急系统及消防设施的线路;
的工业及市政工程、户外工程的布电线(分支配电线) 。
(3) 下列场合不宜采用铝芯线缆:
1)非熟练人员容易接触的线路，如公共建筑与居住建筑。
2) 线芯截面6mm
2 及以下的电缆。
(4) 下列场合应采用铝导体:
1)对铜有腐蚀而对铝腐蚀相对较轻的环境;
2) 氨压缩机房。
(5) 下列场合宜采用铝导体:
1)架空输电线路;
2) 较大截面的中频线路。
二、电缆芯数选择
(1)用于各种系统中的电缆芯数选择见表9-1 。


<!-- p497 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳闹剧1"" VlWW Will'Ød con
川鹅先章诸瘪镜、电缆选择
481 
表9-1
电缆芯数选择表
电
压
系统制式
电缆芯数
说
明
单
'仲
t:.、
多
'仲
t:.、
35kV 交流
相
3 x 1 
当前国产3 芯电缆的填充料质量不稳
定，各厂家差异大，应慎用
6 -
IOkV 交流
相
见本条(2)款
3
芯
二相四线制①
见本条(2)款
4 或5 芯②
TN -
C 系统的PEN 线应和相线在同一
电缆内，即用4 芯
< 1kV 交流
一相二线制①
单相两线制①
单相中频
"" 50V 交流
单相SELV
罢王15∞v
直
流
①指载流导体的系统制式，不包括PE 线。
②采用电缆芯作PE 线时的芯数。
见本条
(2)
款
3 或4 芯②
3 
忡
.Ci、
一般用3 芯
2 或4 芯
用4 芯应为等截面
2
芯
2
芯
(2)
下列情况下宜采用单芯电缆组成电缆束替代多芯电缆:
1)在水下、隧道或特殊的较长距离线路中，为避免或减少中间接头时;
2) 沿电缆桥架敷设，为减小弯曲半径时;
3) 负荷电流很大，采用两根电缆并联仍难以满足要求时;
4) 采用矿物绝缘电缆时。
(3) 用于交流系统的单芯电缆应选用无金属护套和铠装的类型。必须铠装时，应采用经
隔磁处理的钢丝铠装电缆，
35kV 还可用节距足够大的铠装。
(4) 三相系统采用单芯电缆时，由于水平排列感抗大于三角形排列，需注意核算电压损
失值。
三、电力电缆绝缘水平选择
电缆绝缘水平的选择见表9-2 。正确地选择电缆的额定电压值是确保长期安全运行的
关键之一。
表9-2
电缆绝缘水平选择
单位:KV
系统标称电压
U n
0.22/0.38 
3 
6 
10 
35 
。.6/1
电缆的额定电压
U。第I 类
(0.3/0.5) 
1. 8/3 
3/6 
6/10 
21135 
Uo/U 
(0 .45/0.75) 
的第H 类
3/3 
6/6 
8.7/10 
26/35 
缆芯之间的工频最高电压
Umu
3.6 
7.2 
12 
42 
缆芯对地的雷电冲击耐受电压的峰值U p1 
60 
75 
75 
95 
2∞ 
250 
一
注
括号内数值只能用于建筑物的电气线路，不包括建筑物电源进线。
(1)电缆设计用缆芯对地(与绝缘屏蔽层或金属护套之间)的额定电压屿，应满足所
在电力系统中性点接地方式及其运行要求的水平。中性点非有效接地(包括中性点不接地和
经消弧线圈接地)系统中的单相接地故障持续时间在lmin -
2h 之间，必须选用第E 类的


<!-- p498 -->
134 
482 
工业与民用草草剧?手mM~…时…z川
的。仅当系统中的单相接地故障能很快切除，在任何情况下故障持续时间不超过
1 时n 时，
才可选用第I 类的的。一般情况下，
220/380V 系统只选用第I 类的问，
3 - 35kV 系统应选
用第H 类的
Uo 。
(2) 电缆缆芯之间的额定电压U 应等于或大于系统标称电压U nO
(3)
电缆设计用缆芯之间的工频最高电压Um阻应按等于或大于系统的最高工作电压选择。
(4)
电缆设计用缆芯的雷电冲击耐受电压峰值Upl应按表9-2 选取。
四、绝缘材料及护套选择
1.普通电缆选择
(1)聚氯乙烯
(PVC) 绝缘电线、电缆。线芯长期允许工作温度70 "C ，短路热稳定允许
温度300mm
2 及以下截面为160 "C，
3∞mm
2 以上为140 "C。
1)聚氯乙烯绝缘及护套电力电缆有1kV 及6kV 两级，与油浸纸绝缘电缆相比主要优点
是制造工艺简便，没有敷设高差限制，重量轻，弯曲性能好，接头制作简便;耐油、耐酸碱
腐蚀，不延燃;具有内铠装结构，使钢带或钢丝免受腐蚀;价格便宜。因此已经在很大范围
内代替了油浸纸绝缘电缆、滴干绝缘和不滴流浸渍纸绝缘电缆。尤其适宜在线路高差较大或
敷设在桥架、槽盒内以及含有酸、碱等化学性腐蚀土质中直埋。但其绝缘电阻较油浸纸绝缘
电缆低，介质损耗较高，因此6kV 较重要回路电缆，不宜用聚氯乙烯绝缘型。
2) 聚氯乙烯的缺点是对气候适应性能差，低温时变硬发脆。普通型聚氯乙烯绝缘电缆
的适用温度范围为+60--15 "C之间，不适宜在- 15 "c以下的环境中使用。它敷设时的温度
更不能低于-5 "C，当低于O "C时，宜先对电线、电缆加热。低于- 15 "c的严寒地区应选用
耐寒聚氯乙烯电缆。高温或日光照射下，增塑剂易挥发而导致绝缘加速老化，因此，在未具
备有效隔热措施的高温环境或日光经常强烈照射的场合，宜选用相应的特种电线、电缆，如
耐热聚氯乙烯线缆。耐热线缆的绝缘材料中添加了耐热增塑剂，线芯长期允许工作温度达
90 "C及105 "C等，适应在环境温度50 "C以上环境使用，但要求电线接头处或绞接处锡焊处
理，防止接头处氧化。电线实际允许工作温度还取决于电线与电器接头处的允许温度，详见
表9 -
31 。
3) 随着经济发展和技术进步，聚氯乙烯绝缘电线还有不少新品种。如引进美国技术生
产的BVN 、
BVN - 90 型及BVNVB 型聚氯乙烯绝缘尼龙护套电线等。这种电线表面耐磨而且
比普通BV 型导线外径小、质量轻，特别适合穿管敷设。但在35mm
2 以上截面时价格比BV
型导线贵得多而且比较硬，因此使用很少。
4) 普通聚氯乙烯虽然有一定的阻燃性能但在燃烧时，散放有毒烟气，故对于需满足在
一旦着火燃烧时的低烟、低毒要求的场合，如地下客运设施，地下商业区、高层建筑和特殊
重要公共设施等人流较密集场所，或者重要性高的厂房，不宜采用聚氯乙烯绝缘或者护套类
电线、电缆，而应采用低烟、低卤或无卤的阻燃电线电缆。
聚氯乙烯电缆不适用在含有苯及苯胶类、酣类、日比院、甲醇、乙醇、乙醒等化学剂的土
质中;在含有三氯乙烯、三氯甲皖、四氯化碳、二硫化碳、醋酸膏、冰醋酸的环境不宜采
用。
(2) 交联聚乙烯绝缘
(XLPE) 电线、电缆。线芯长期允许工作温度90 "C ，短路热稳定
允许温度250 "C。


<!-- p499 -->
然柔之多管我
，-'唰'cdtu 汀
时节气叫什阳网友忻州wmwmr 仪嘟嘟吮窜肌帮线、电缆选痒
48③ 
6 - 35kV 交联聚乙烯绝缘聚氯乙烯护套电力电缆，介质损耗低，性能优良，结构简单，
制造方便，外径小，质量轻，载流量大，敷设方便，不受高差限制，耐腐蚀，做终端和中间
接头较简便而被广泛采用。由于交联聚乙烯料轻，故1kV 级的电缆价格与聚氯乙烯绝缘电
缆相差有限，故低压交联聚乙烯绝缘电缆有较好的市场前景。
普通的交联聚乙烯材料不含卤素，不具备阻燃性能，但燃烧时不会产生大量毒气及烟
雾，用它制造的电线、电缆称为"清洁电线、电缆"。若要兼备阻燃性能，须在绝缘材料中
添加阻燃剂，但这样会使机械及电气性能下降。采用辐照工艺可提高机械及电气性能，又可
使绝缘耐温提高至
125 - 135 't:。
线芯温度:
90-135 't:的导线的正确选择至关重要。通常在人可触及处，电缆或管线的
表面温度不允许超过70 't: ，而线芯与绝缘表面的温差仅约5 -
10 吁:。因此90 - 135 't:的导线
主要适用于高温环境或人不能触及的部位。
在有"清洁"要求的工业与民用建筑内，选用交联聚乙烯类电线时，一般可按有关载流
量表选择后放大一级截面，只有在人不可能触及的部位方可按载流量表选用。交联聚乙烯材
料对紫外线照射较敏感，通常采用聚氯乙烯作外护套材料。在露天环境下长期强烈阳光照射
下的电缆应采取覆盖遮荫措施。
交耳其聚乙烯绝缘聚氯乙烯护套电缆还可敷设于水下
但应具有高密度聚乙烯护套及防水
层的构造。
(3) 橡皮绝缘电力电缆。线芯长期允许工作温度60 't: ，短路热稳定允许温度2∞℃。
1)橡皮绝缘电缆弯曲性能较好，能够在严寒气候下敷设，特别适用于水平高差大和垂
直敷设的场合。它不仅适用于固定敷设的线路，也可用于定期移动的固定敷设线路。移动式
电气设备的供电回路应采用橡皮绝缘橡皮护套软电缆(简称橡套软电缆) ;有屏蔽要求的回
路，如煤矿采掘工作面供电电缆应具有分相屏蔽。普通橡胶遇到油类及其化合物时，很快就
被损坏，因此在可能经常被油浸泡的场所，宜使用耐油型橡胶护套电缆。普通橡胶耐热性能
差，允许运行温度较低，故对于高瘟环境又有柔软性要求的回路，宜选用乙丙橡胶绝缘电
缆。
2)
乙丙橡胶
(EPR) 的全称是交联乙烯一丙烯橡胶，具有耐氧、耐臭氧的稳定性和局
部放电的稳定性，也具有优异的耐寒特性，即使在- 50 't:时，仍保持良好的柔韧性。此外，
它还有优良的抗风化和光照的稳定性。特别是它不含卤素，又有阻燃特性，采用氯磺化聚乙
烯护套的乙丙橡皮绝缘电缆，适用于要求阻燃的场所。乙丙橡胶绝缘电缆在我国尚未广泛应
用，但在国外特别是欧洲早已大量应用。它有较优异的电气、机械特性，即使在潮温环境下
也具有良好的耐高温性能。线芯长期允许工作温度可达90 't: ，短路热稳定允许温度250 't:。
2. 阻燃电缆选择
阻燃电缆是指在规定试验条件下被燃烧，具有使火焰蔓延仅在限定范围内，撤去火源
后，残焰和残灼能在限定时间内自行熄灭的电缆。
(1)阻燃电缆的阻燃等级:根据GB
12666.5一1990 <电线电缆燃烧试验方法
第5 部
分:成束电线电缆燃烧试验方法》及IEC60332 - 3: 2∞o 规定的试验条件，阻燃电缆分为A 、
B 、
C 、
D 四级，见表9 - 3 0 
(2) 阻燃电缆的性能主要用氧指数和发烟性两项指标来评定。由于空气中氧气占21 %, 
因此对于氧指数超过21 的材料在空气中会自熄，材料的氧指数愈高，则表示它的阻燃性能


<!-- p500 -->
然柔之多管我
棉4
工业与民用配电设计手册旧呐fP"，l阳网友旷
愈好。
表9-3
阻燃电缆分级表
供火温度
供火时间
成束敷设电缆的非
焦化高度
自熄时间
级
别
金属材料体积
( '1:: ) 
(min) 
(m) 
(h) 
(Llm) 
A 
;;;.7 
40 
B 
;;;.3.5 
;;;. 815 
,,;;; 2.5 
,,;;; 1 
C 
;;;. 1. 5 
20 
D 
三~ 0.5 
注
I. D 级标准摘自
IEC-332-3-25: 1999 , GBI2666.5一1990 未注明D 级。
2. D 级标准仅适用于绝缘电线。
电线电缆的发烟性能可以用透光率来表示，透光率愈小表示材料的燃烧发烟量愈大。大
量的烟雾伴随着有害的HCl 气体，妨碍救火工作，损害人体及设备。电线电缆按发烟量透光
率及烟气毒性分为四级，见表9 - 40 
表9-4
电线电缆发烟量及烟气毒性分级表
级别
烟密度
允许烟气毒
级别
烟密度
允许烟气毒
(透光率，%)
性浓度( mgIL) 
(透光率，%)
性浓度
(mg/ L)
I 
;;;. 80 
E 
;;;. 20 
主主6.15
主12 .4
H 
;;;.60 
N 
(3)阻燃电缆燃烧时烟气特性可分为三大类:
1)一般阻燃电缆:成品电缆燃烧试验性能达到表9-3 所列标准而对燃烧时产生的HCl
气体腐蚀性及发烟量不作要求者。
2) 低烟低卤阻燃电缆:除了符合表9-4 的分级标准外，电缆燃烧时要求气体酸度较
低，测定酸气逸出量在5% -
10% 的范围，酸气pH < 4.3 ，电导率运20μS/mm ，烟气透光率
> 309毛，称为低卤电缆。
3) 无卤阻燃电缆:电缆在燃烧时不发生卤素气体，酸气含量在0-5% 的范围，酸气pH
;3 4.3 ，电导率:s:;1OμS/mm ，烟气透光率> 60% ，称为无卤电缆。
电缆用的阻燃材料一般分为含卤型及无卤型加阻燃剂两种。含卤型有聚氯乙烯、聚四氟
乙烯、氯磺化聚乙烯、氯丁橡胶等。无卤型有聚乙烯、交联聚乙烯、天然橡胶、乙丙橡胶、
硅橡胶等;阻燃剂分为有机和无机两大类，最常用的是无机类的氢氧化铝。
一般阻燃电缆含卤素，虽阻燃性能好价格又低廉，但燃烧时烟雾浓、酸雾及毒气大。无
卤阻燃电缆烟少、毒低、无酸雾。它的烟雾浓度比一般阻燃电缆低10 倍，但阻燃性能较差，
大多只能做到C 级，而价格比一般阻燃电缆贵很多;若要达到B 级，价格更贵。由于必须
在绝缘材料中添加大量的金属水化物等填充料，来提高材料氧指数和降低发烟量，这样会使
材料的电气性能、机械强度及耐水性能大大降低。不仅如此，无卤阻燃电缆一般只能做到
0.6/1kV 电压等级，6 - 35kV 中压电缆很难做到阻燃要求。
(4) 为了实现高阻燃等级、低烟低毒及较高的电压等级，
20 世纪90 年代研制了隔氧层
电缆。在原电缆绝缘线芯和外护套之间，填充一层元嗅无毒无卤的Al
(OH)3 。当电缆遭受
火灾时，此填充层可析出大量结晶水，在降低火焰温度的同时，
Al (OH)3 脱水后变成不熔


<!-- p501 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气Z制问网友iË'J{"" VlWW Will'Ød con 阳&Jb草草诸攘籍、电缆选择
485 
不燃的A12 03 硬壳，阻断了氧气供应的通道，达到阻燃自熄。
PVC 及XLPE 绝缘的隔氧层电缆阻燃等级均可达A 级，烟量少于同类绝缘低烟低卤电
缆。交联聚乙烯绝缘的隔氧层电缆，耐压等级可达35kV 级，而价格比同类绝缘的普通电缆
高得不多，是一种有推广价值的阻燃电缆。
(5) 采用聚烯怪绝缘材料，阻燃玻璃纤维为填充料，辐照交联聚烯怪为护套的低烟无卤
电缆，可实现A 级阻燃。其燃烧试验按A 级阻燃要求供火时间40min ，供火温度815'(: 。其
碳化高度仅O.95m ，大大低于A 级阻燃运2.5m 的要求。而且它们发烟量也低于PVC 及XLPE
绝缘的隔氧层电缆，是一种较为理想的阻燃电缆，但它的价格较贵。
(6)
阻燃电缆的型号标注:
A 一一口一-0一-U/UmxS
其中:A 一二阻燃代号。
ZR 或Z一一般阻燃;
DDZR 或DDZ一低卤低烟阻燃;
WDZR 或WDZ一无卤低烟阻燃;
GZR 或GZ一隔氧层一般阻燃;
GWL一隔氧层低烟无卤阻燃。
口一-发烟量及阻燃等级，见表9-3 及表9-4 。无发烟量限制时仅注阻燃等级。
0一-材料特征及结构，如VV
(PVC) 、
YJV
(XLPE) 等，按GB/T2952 规定。
U/U一-额定电压，
kV 。
m一一芯数。
S一一截面，
mm20
例如:
ZR - II A - YJV - 8. 7/10 
3 x 240 
当没有发烟量限制时，亦可简化为:
ZA - YJV - 8.7/10 
3 x 240 
(7)阻燃电缆选择要点:
1)由于有机材料的阻燃概念是相对的，数量较少时呈阻燃特性而数量较多时有可能呈
不阻燃特性。因此，电线电缆成束敷设时，应采用阻燃型电线电缆。确定阻燃等级时，需按
本章附录2 核算电线电缆的非金属材料体积总量，并按表9-3 确定阻燃等级。
当电缆在桥架内敷设时，应考虑将来增加电缆时，也能符合阻燃等级，宜按近期敷设电
缆的非金属材料体积预留20% 余量。电线在槽盒内敷设时，也宜按此原则来选择阻燃等级。
2) 阻燃电缆必须注明阻燃等级。若不注明等级者，一律视为C 级。
3) 在同一通道中敷设的电缆，应选用同一阻燃等级的电缆。阻燃和非阻燃电缆也不宜
在同-通道内敷设。非同一设备的电力与控制电缆若在同一通道时，亦宜互相隔离。
4) 直埋地电缆，直埋入建筑孔洞或砌体的电缆及穿管敷设的电线电缆可选用普通型电
线电缆。
5) 敷设在有盖槽盒、有盖板的电缆沟中的电缆，若已采取封堵、阻水、隔离等防止延
燃措施，可降低一级阻燃要求。
6) 选用低烟低卤或无卤型电缆时，应注意到这种电缆阻燃等级-般仅为C 级。若要较
高阻燃等级应选用隔氧层电缆或辐照交联聚烯侄绝缘、聚烯怪护套特种电缆。


<!-- p502 -->
到
川
且
486 
工业与民用甜棋手册……胁……叫汉学习时时
3. 耐火电线、电缆选择
耐火电线、电缆是指在规定试验条件下，在火焰中被燃烧一定时间内能保持正常运行特
性的电缆。
(1)耐火电缆按耐火特性分为A 类和B 类两种，见表9-5 。
表9-5
耐火电缆分类表
类
别
耐
火
特
性
受火温度( 't: ) 
供火时间
(min)
技术指标
A 
9∞-1000 
90 
3A 熔丝不熔断
B 
750 -
8∞ 
(2)
耐火电缆按绝缘材质可分为有机型和无机型两种。
1)有机型主要是采用耐高温800 "C的云母带以50% 重叠搭盖率包覆两层作为耐火层。
外部采用聚氯乙烯或交联聚乙烯为绝缘，若同时要求阻燃，只要将绝缘材料选用阻燃型材料
即可。它之所以具有"耐火"特性完全依赖于云母层的保护。采用阻燃耐火型电缆，可以在
外部火源撤除后迅速自熄，使延燃高度不超过2.5m。由于云母带耐温800 "C ，有机类耐火电
缆一般只能做到B 类。加入隔氧层后，可以耐受950 "C高温而达到耐火A 类标准。
2) 无机型是矿物绝缘电缆。它是采用氧化模作为绝缘材料，铜管作为护套的电缆，国
际上称作为MI 电缆。在某种意义上是一种真正的耐火电缆，只要火焰温度不超过铜的熔点
1083 "C ，电缆就安然无恙。除了耐火性外，还有较好的耐喷淋及耐机械撞击性能，适用于消
防系统的照明、供电及控制系统以及一切需要在火灾中维持通电的线路。它又是一种耐高温
电缆，允许在250 "C的高温下，长期正常工作。因此适合在冶金工业中应用，也适合在锅炉
装置、玻璃炉窑、高炉等高温环境中使用。
无机型耐火电缆通常标注为
BTI 型，按绝缘等级及护套厚度分为轻型BπQ 、
BTI'VQ
(500V)
和重型Bπz 、
BT I'VZ
(750V) 两种。分别适用于线芯和护套间电压不超过5∞V 及
750V (有效值)的场合。
此外，
BTI 电缆还有耐腐蚀性，外护层机械强度高等优点。由于外护层为铜质可兼作
PE 线，接地十分可靠。
BTI 型电缆按护套工作温度分为70 "C和
105 "C 0 70 "c分为带PVC 外护套及裸铜护套两
种。
105 "C的电缆适用于人不可能触摸到的空间。在高温环境中应采用裸铜护套型，在民用
建筑中应用两种均可。但105 "C线缆如直接与电器设备连接而未加特种过搜接头者，应将工
作温度限制在85 "c。若BTIZ 电缆与其他电缆同路径敷设时，应选用70 "C的品种。
Bπ 型电
缆还适用于防辐射的核电站、
y 射线探伤室及工业χ 光室等。
矿物绝缘电缆须严防潮气侵入，必须配用各类专用接头及附件，施工要求也极严格。
(3)耐火电缆的型号标注:
A一一口一一。一-u/u
mxS 
其中:A 一一耐火代号，一般标注为NH;
阻燃耐火为:阻燃A 级ZANH;
阻燃B 级ZBNH; 阻燃C 级ZRNH 或ZNH 。
低卤低烟阻燃耐火DDZRNH 或DDZN 。
无卤低烟阻燃耐火WDZRNH 或WDZN 。
隔氧层一般阻燃耐火GZRNH 或GZN 。


<!-- p503 -->
2 
然柔之多管我
，-'唰'cdtu 汀
时节气叫什阳网友忻州w wm 川中川藕JM廉洁息段、电缆选择
487 
隔氧层低烟无卤阻燃耐火GWLNH 或GWN 。
口一一耐火类别。当采用B 类耐火时可省略。
。一一材料特性及结构。
UJU一一额定电压，
kV 。
m一一芯数。
S一一截面，
mm
2
。
例如
: NH-VV-0.6/1 3x240+1x120 
即表示一般B 类耐火型聚氯乙烯绝缘及护套电力电缆。
又如:
ZRNH - VV22 - 0.6/1 
3 x 240 + 1 x 120 
即表示阻燃C 级，耐火B 级，元发烟量限制的聚氯乙烯绝缘，聚氯乙烯护套钢带内铠
装电力电缆。
矿物绝缘电缆的标注:
如:
B'ITVZ4x (IH150) 
BTI 为矿物绝缘电缆代号;
V 为PVC 外护层，无护层者不注;
Z 为重型
(750V)
，
Q 为轻型
(5∞V) ; 
4 为根数;
旬'
(1 H150): 
1 芯150mm
2
。
又如
: BTIQ 4L2 .5 , 
• 
4 L2 .5 为4 芯2.5mm
2
。
(4) 耐火电线、电缆应用范围:耐火电线、电缆主要用于凡是在火灾时，仍需保持正常
运行的线路，如工业及民用建筑的消防系统、应急照明系统、救生系统、报警及重要的监测
回路等。常用于:
1)消防泵、喷淋泵、消防电梯的供电线路及控制线路。
2)
防火卷帘门、电动防火门、排烟系统风机、排烟阀、防火阀的供电控制线路。
3) 消防报警系统的手动报警线路，消防广播及电话线路。
4) 高层建筑或机场、地铁等重要设施中的安保闭路电视线路。
5) 集中供电的应急照明线路，控制及保护电源线路。
6) 大、中型变配电所重要的继电保护线路及操作电源线路。
7) 计算机监控线路。
性能优良的矿物绝缘电缆，它的使用场合主要有:
1)冶金工业熔炼车间、建材工业的玻璃炉窑等高温环境。
2) 核电站或核反应堆、电子加速器等辐射较强的场合。
3) 一、二类建筑消防负荷的干线，重要消防设施(如消防泵、喷淋泵、消防电梯、排
烟风机、消防控制中心等)的电源及控制线路，宜采用矿物绝缘型耐火电缆。若采用有机类
耐火电缆明敷则应用耐火电缆槽盒或穿管保护，同时管子表面涂防火涂料。
4) 需耐火同时要防水冲击及防重物坠落损伤时，明敷的耐火电缆应采用矿物绝缘电缆。
(5)
耐火电线、电缆选择要点:
1)耐火等级应根据一旦火灾时可能达到的火焰温度确定。通常油库、炼钢炉或者电缆


<!-- p504 -->
咽8
工业与民用品棋手宇理一时吵闹及… Will'Ød con 阳MM 诸报黯
密集的隧道及电缆夹层内宜选择A 类，其他为B 类。
当难以确定火焰温度时，也可根据建筑物或工程的重要性确定。特别重要的选A 类，
一般的选B 类。
2) 火灾时，由于环境温度剧烈升高，而导致线芯电阻的增大，当火焰温度为8∞~
1 000 "c时，导体电阻约增大3-4 倍，此时仍应保证系统正常工作，需按此条件校验电压损
失，详见第二节四条。
3) 耐火电缆亦应考虑自身在火灾时的机械强度，因此，明敷的耐火电缆截面应不小于
2.5mm
2
。
4) 应区分耐高温电缆与耐火电缆，前者只适用于高温环境。
5) 一般有机类的耐火电缆本身并不阻燃。若既需要耐火又要满足阻燃者，应采用阻燃
耐火型电缆或矿物绝缘电缆。
6) 普通电缆及阻燃电缆敷设在耐火电缆槽盒内，并不一定能满足耐火的要求，设计选
用时必须注意这一点。
五、铠装或外护层选择
电缆外护层及铠装的选择见表9-6 。表中外护层类型按GB/T2952-1989 编制。
表9-6
各种电缆外护层及铠装的适用激设场合
敷设方式
• 
护套或外护层
铠装
代号
电缆
电缆
火灾
室内
隧道管道竖井埋地
水下
沟
桥架
危险
一般橡套
无
、/
、/
v 
\/ 
、/
不延燃橡套
无
F 
\/ 
v 
v 
V 
\/ 
v 
聚氯乙烯护套
元
V 
、/
、/
\/ 
V 
\/ 
、/
\/ 
聚乙烯护套
元
Y 
、/
、/
、/
、/
、/
>
铜护套
无
、/
\/ 
V 
、/
、/
聚氯乙烯护套
钢带
22 
v 
>
、/
v 
>
聚乙烯护套
钢带
23 
V 
、/
、/
、/
v 
聚氯乙烯护套
细钢丝
32 
v 
V 
V 
v 
、/
、/
聚乙烯护套
细钢丝
33 
、/
、/
、/
、/
、/
、/
聚氯乙烯护套
粗钢丝
42 
\/ 
\/ 
\/ 
、/
v 
v 
聚乙烯护套
粗钢丝
43 
、/
v 
、/
v 
v 
、/
注
1. "v" 表示适用;无标记则不推荐采用。
2. 具有防水层的聚氯乙烯护套电缆可在水下敷设。
3. 如需要用于湿热带地区的防霉特种护层可在型号规格后加代号
"TH" 。
4
单芯钢带铠装电缆不适用于交流线路。
移动
、/
、/
v 
、/
环境条件
多烁一般严重潮湿
石
腐蚀腐蚀
v 
V 
、/
、/
、/
V 
、/
v 
J 
、/
、/
v 
、/
、/
\/ 
\/ 
>
、/
、/
v 
、/
V 
、/
、/
、/
、/
、/
、/
V 
V 
\/ 
、/
V 
备注
耐泊
矿物绝
缘电缆
(1)直埋地敷设。在土壤可能发生位移的地段，如流沙、回填土及大型建筑物、构筑物
附近应选用能承受机械张力的钢丝铠装电缆，或采取预留长度、用板桩或排桩加固土壤等措
施，以减少或消除因土壤位移而作用在电缆上的应力。
塑料电缆直埋地敷设时，当使用中可能承受较大压力或存在机械损伤危险时，应选用钢


<!-- p505 -->
多采堂之多管我
叫唰'cdtu 汀
时节气fp"，d仔用网友iË'J{"" VlWW wilqld con
仪J第流窜刊号缆、电缆选择
489 
带铠装:不存在上述情况时，可不需要带有铠装。
电缆金属套或铠装外面应具有塑料防腐蚀外套，当位于盐碱、沼泽或在含有腐蚀性的矿
渣回填土时，应具有增强防护性的外护套。
(2) 水下敷设。敷设于通航河道、激流河道或被冲刷河岸、海湾处宜采用钢丝铠装;在
河滩宽度小于
1∞m 、不通航的小河或沟渠底部，且河床或沟底稳定的场合可采用钢带铠装;
但钢丝、钢带外面均需具有耐腐蚀的防水塑料外被层。对中压电缆一般需要有纵向和横向水
密结构的护层。
(3) 导管或排管中敷设。宜选用塑料外护套。
(4) 空气中敷设。可能承受机械损伤或防鼠害、蚁害要求较高的场所，应采用铠装电
缆，敷设于托盘、梯架、槽盒内。防臼蚁型聚乙烯护套电线、电缆，它的规格、电气性能、
机械物理性能与普通型同类产品相同。无防鼠、蚁害要求时，可不需铠装。
在含有腐蚀性气体环境中，铠装应具有挤出外护套。在有放射线作用的场所(如医疗放
射设备、
X 射线探伤机、粒子加速器以及用于核反应堆壳内的电力电缆)，应采用氯丁橡胶、
铜护套或其他耐辐射的外护套;高温场所应采用硅橡胶类耐高温外护套或铜护套。
除架空绝缘电缆外，普通电缆用于户外时，宜有遮阳措施，如加罩、盖或穿管等。
六、爆炸危险场所电线、电缆的选择
1.爆炸危险环境电线、电缆选择要点
(1)在爆炸性环境内，低压电力、照明线路所用电线、电缆的额定电压应不低于750V 。
中性线的绝缘电压应与相线相等，并应在同一护套或管子内敷设。
(2) 本质安全系统导线、电缆的耐压强度应为2 倍额定电压，且不小于5∞V 。
(3) 在
1 区、
10 区内应采用铜芯电缆;在2 区、
11 区内宜采用铜芯电缆。
(4)
电缆在桥架内敷设时，宜采用阻燃电缆。
(5)
在
1 区、
10 区内单相网络中，相线与中性线均应装设短路保护。
(6) 对3 -
lOkV 电缆线路，宜装设零序电流保护(在
1 区、
10 区内动作于跳闸;
2 区、
11 区内动作于信号)。
(7) 在
1 区、
2 区内的钢管配线，必须做好隔离密封;钢管应采用低压流体输送用镀钵
焊接钢管。
(8) lOkV 及以下架空线路，严禁穿越爆炸性气体环境。架空线与爆炸气体环境的水平
距离应大于杆塔高度的1. 5 倍。
(9) 在爆炸性粉尘环境内，严禁采用绝缘导线或塑料管明敷。穿线管应采用低压流体输
送用镀悴焊接钢管。
2. 火灾危险环境电线、电缆选择要点
(1)火灾危险环境内，可采用非铠装电缆或钢管明配线。
(2) 在21 区或23 区内，可采用塑料管配线，但在木质吊顶内应采用铜管配线。
(3)在火灾危险环境内，电力、照明的绝缘导线的额定电压应不小于5∞v 。
(4) 在火灾危险环境内，不应采用滑接式母线供电。
(5) 在火灾危险环境内，不宜使用裸母线。在22 区内采用母线槽时，应有IP5X 的防护
等级外罩。
配
如
且


<!-- p506 -->
捕。
工业与民用品最喜子册阳气Z叫什阳MFmwmgdm 州时时时黯
(6) lOkV 及以下架空线，严禁跨越火灾危险区域。
七、分支电缆选择
20 世纪70 年代，日本首先推出分支电缆新产品，尔后在香港及东南亚地区推广，约20
世纪90 年代进入中国内地，目前国内已有多家工厂生产。
分支电缆制作时，首先将成品电缆在指定的位置剥去护套及绝缘层，紧接着冷压接分支
接头，最后进行二次注塑，全部过程都在车间内用专用机械设备加工，因此，可靠性较高，
又由于施工较简便，近年来国内逐渐推广使用。
分支电缆有聚氯乙烯及交联聚乙烯绝缘两大类，也可制成低烟低卤或无卤阻燃型。电压
等级目前仅限于O. {í /lkV 级，它的载流量与同类绝缘电缆相同。
分支电缆规格可根据实际负荷大小来选择。干线电缆截面一般不大于185mm
2 为宜。分
支部分截面可小于或等于干线电缆截面，但按机械强度考虑应不小于16mm
2 。分支电缆有单
芯和多芯(拧绞型)两类。在敷设条件不受限制的场合，宜优先采用单芯电缆。
分支电缆可用于隧道和民用建筑的电力及照明干线，也可用于工厂企业。
分支电缆的缺点是一旦分支部位确定后，在现场不能变更位置尺寸，因此灵活性不如插
接式母线槽。
八、母线的选择
传输大电流的场合可采用母线。母线分为裸母线和母线槽两大类。前者敷设在绝缘子
上，可以达到任何电压等级。母线截面形状有矩形、圆形、管形等。矩形裸母线还常常用于
低电压、大电流的场合，如电镀槽、电解槽的供电线路。
母线导电材料有铜、铝、铝合金或复合导体，如铜包铝或钢铝复合材料等。铜包铝母线
常被用于配电屏中;钢铝复合材料则常常用于滑接式母线槽(即安全滑触线)。
由于母线槽传输电流大、安全性能好、结构紧凑、占空间小。它适合于多层厂房、标准
厂房或设备较密集的车间，对工艺变化周期短的车间尤为适宜，母线槽还大量用于高层民用
建筑。
母线槽选择可从以下几方面进行:
(1)按绝缘方式选择:有密集绝缘、空气绝缘和空气附加绝缘三种。
1)密集绝缘母线槽是将裸母线用绝缘材料覆盖后，紧贴通道壳体放置的母线槽。密集
绝缘母线槽，相间紧贴，中间没有气隙，有较好的热传导和动稳定性。大电流母线槽推荐首
选密集绝缘式。缺点是加工较复杂，在接头和插接引出口处需将母排弯曲扩张，同时，外壳
零件也较多，生产成本较高。
2) 空气绝缘母线槽是将裸母线用绝缘垫块支承在壳体内，靠空气介质绝缘的母线槽。它
制作较为简便，接头和插接引出口处，母排仍保持直线状，外壳零件也少，外形较美观。绝缘不
存在老化问题，但由于壳体内封存有空气，散热不如密集绝缘容易，因此，在大电流规格时，导
体截面利用不够经济，使导体断面尺寸偏大。空气绝缘母线槽的另一个缺点是阻抗较大。
3) 空气附加绝缘母线槽是将裸母线用绝缘材料覆盖后，再用绝缘垫块支承在体内的母
线槽，也称:昆合绝缘型。这种绝缘方式类同于但优于空气绝缘母线槽。
(2) 按功能分类选择:有馈电式、插接式和滑接式三种。


<!-- p507 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州川Jioll' fl d cOn' 
iíe那棋力二章穹乡靡线、
电缆选择
491 
1)馈电式母线槽是由各种不带分接装置(无插接孔)的母线干线单元组成，它是用来
将电能直接从供电电据处传输到配电中心的母线槽。常用于发电机或变压器与配电屏的连接
线路，或者配电屏之间的连接线路。
2) 插接式母线槽是由带分接装置的母线干线单元和插接式分线箱组成的，用来传输电
能并可引出电源支路的母线槽。
3) 滑接式母线槽是用滚轮或者滑触型分接单元的母线干线单元。常用于移动设备的供
电，如行车、电动葫芦和生产线上O 它最大优点是取电位置可以任意选择，而不需要变更母
线槽结构，对于工艺变更周期短的生产车间、生产流水线或检测线，使用十分方便。
(3) 按外壳形式及防护等级选择:母线槽外壳有表面喷涂的钢板、塑料及铝合金三种材
料。
最多见的是表面喷涂钢板式，它加工容易，成本较低。单组母线载流量最大为2500A ，
需要更大电流时，采用两组并联。主要适用于室内干燥环境，最高外壳防护等级可达IP54 -
63 0 
塑料外壳母线槽，采用注塑成型，内部构造属于空气绝缘式。其导体嵌入塑料槽内。它
突出的优点是耐腐蚀性，可适用于相对温度989毛的环境O 外壳防护等级可达到
IP元，化工
防腐类型为W 。
另有→类塑料母线槽是树脂浇注式。最高外壳防护等级可达到IP68 ，树脂既作绝缘又作
骨架。这类母线槽也适用于腐蚀环境及高湿度环境。
铝合金外壳在国外早已问世，国内则是近年才有。内部结构属于密集绝缘式。铝合金外
壳上还设计了散热板，增大了散热面积，使结构更紧凑。外形尺寸小，质量轻，外壳用成型
铝材，装配精度高O 单组母线的载流量可以做到5ωOA o 当电流需要更大时，才需要并联O
外壳防护等级可达IP66 0 可适合在室内外应用，而且外壳可作为PE 线使用。
母线槽外壳防护类别及使用环境见表9 一70
表9-7
母线槽外壳防护类别及使用环境
使
用
环
境
类
别
外壳防护等级
室内外
温度( "c ) 
相对湿度(% ) 
污染等级
安装类别
户内
滑触型
室内
-5- +40 
,,;; 50 ( + 40 "c日才)
3 
皿
IP13 - 35 
户外
滑触型
室外
-25-+40 
• 
1∞( + 40'\:: 时)
3-4 
皿
IP23 
→般母线槽
室内
-5- +40 
军三50 ( + 40'\:: 时)
3 
田、
N
IP30 - 40 
防护式母线槽
室内
-5- +40 
,,;; 50 (+ 40 "c时)
3 
田、凹
IP52 - 55 
高防护式母线精
室内外
-25-+40 
有凝露或有水
3 
田、
N
'" IP63 
冲击的场合
注
I
表内数据摘自
GB725 1.1 -1997 {低压成套开关设备和控制设备
第
1 部分
型式试验和部分型式试验成套设备》。
2. 外壳防护等级按GB/T 14048. 1-2(削《低压开关设备和控制设备总则》。
(4) 按防火要求选择:有普通型和耐火型两种。在火灾情况下的一定时间内仍然保持正
常运行特性的母线槽应采用耐火型，其规定的试验条件同耐火电缆。
耐火型母线槽就结构上分类有两种O 一种是外涂敷型耐火母线槽。在壳体外部，涂敷一
层防火材料(这种耐火母线壳体上还设有通风百页，正常运行时作为散热之通道)。一旦着
火时，防火材料受热膨胀，将火焰隔离，同时将通风百页封堵，以维持母线槽的正常运行。


<!-- p508 -->
系婆豆豆多管我
492 
工业与民用配堪设的ìf手册
旧呐F阴阳网友iË'J{"" VlWW W叫d con
州附学习卅诸报黯
另一种是内衬垫型耐火母线槽，它采用耐火材料制作绝缘垫块，达到耐火目的。这种母线平
时运行时散热条件与普通空气绝缘母线槽相同，优于外涂敷型耐火母线槽，而且成本较低，
颇受欢迎。目前已有生产。
近几年来，有些工程中采用大截面矿物绝缘电缆代替耐火母线槽取得成功经验。工作电
流较大时，可采用多根矿物电缆并联使用。这不仅大大提高了耐火能力，而且可节约铜材
20% 以上。采用矿物绝缘电缆代替母线可减少接头，提高可靠性，同时在经济方面也有较强
的竞争力。
(5 )按额定电流等级选择，见表9 - 8 0 
表9-8
各类母线槽额定电流等级{方均根值)
形
式
i 
各类母线槽额定电流等级
(A)
密集绝缘
25 ，4阳，毗毗200 ，肌4∞，机8∞，1酬，1万0 ，1刷，2棚，25∞，3肌4棚，5删
空气绝缘
1 
旬，则，川ω ，棚，剧，3忧4∞，500 ，630 ，8∞，1刷，1250 ，1酬，2棚，25∞，川，4酬，5酬
空气附加绝缘
l
肌4∞，肌棚，1刷，1250 ，16∞，2酬，2500 ，3150
滑接式
16 ，50 ，60 ，80 ，1∞，110 ，1匀，叫
(6) 按额定电压选择:共分为低压母线槽380V 、
660V 及高压母线槽3.6-35kV 。高压
母线槽国内尚无统一标准，目前有空气绝缘及环氧树脂绝缘两类。空气绝缘是绝缘子支持的
裸母线，外壳用钢板防护，这种类型是兰相式。环氧树脂绝缘又称为GFC 离相型高压封闭
母线槽和多相式GMC 密集型高压封闭母线槽，外壳也用钢板防护。这种结构尺寸较小。
3.6
- 35kV 高压母线槽主要用于发电机出线及室内变电所。
第二节
电线、电缆截面选择
一、电线、电缆截面选择的条件
(1)通过负载电流时，线芯温度不超过电线、电缆绝缘所允许的长期工作温度，简称按
温升选择截面。
(2) 经济寿命期内的总费用最少，即初始投资和经济寿命期内线路损耗费用之和最少，
简称按经济电流选择，见本章第四节。
(3) 通过短路电流时，不超过所允许的短路强度。低压电缆、电线短路热稳定的要求详
见第十一章。高压电缆要校验热稳定性，母线要校验动、热稳定性，见第五章。
(4)
电压损失在允许范围内，见本章第五节。
(5) 满足机械强度的要求。
(6) 低压电线、电缆应符合过负载保护的要求;TN 系统中还应保证在接地故障时保护
电器能断开电路，详见第十一章。
三、按温升选择截面
为保证电线、电缆的实际工作温度不超过允许值，电线、电缆按发热条件的允许长期工
作电流(以下简称载流量，见第三节) ，不应小于线路的工作电流。电缆通过不同散热条件


<!-- p509 -->
叫唰'cdtu 汀
Mb制!frp.f'网友iË'J{"" VlWW w;'lI'ød coo- 叹咄莲盔孽斟黑线、电缆选择
49。
多采堂之多管我
地段.其对应的缆芯工作温度会有差异，应按散热条件最恶劣地段(通常~ 1m) 来选择截
面，工程上可视此地段长度运1m。当负荷为断续工作或短时工作时，应折算成等效发热电
流、按温升选择电线、电缆的截面，或者按工作制校正电线、电缆载流量，见第十二章。
三、按经济电流选择截面
按经济电流选择电线、电缆截面的方法是经济选型。所谓经济电流是寿命期内，投资和
导体损耗费用之和最小的适用截面(区间)所对应的工作电流(范围)。
按载流量选择线芯截面时，只计
4刷刷
算初始投资;按经济电流选择时，除
35α削
计算初始投资外，还要考虑经济寿命豆3刷刷
期内导体损耗费用，二者之和应最巴士
小。当减少线芯截面时，初始投资减
少，但线路损耗费用增大;反之增大
线芯截面时，线路损耗减少，但初始
投资增加，某一截面区间内，两者之
和(总费用
TOC) 最少，即为经济截
u "^^""^' 
E mm 
1α)(J()() 
5αJOO 
0 0 
, 
\ 
........ 
50 
........ 
-
J" 
,,, 
-
1∞
150 
导体截面(mm
2 )
2∞ 
面，详见图9 - 1 (以VV -
1 型电缆
图9-1
VV-l 型电缆与
TOC 关系
1 ←TOC 总费用;
2一初始费用;
3一电能损耗费
为例)。
1-
........2 
3 
250 
图中曲线2 代表初始费用，它包括电缆附件与敷设费用之和。当截面增加时，投资费用
随之增大。曲线3 代表电能损耗费用，当截面增大时，损耗费用随之减少。曲线
l 代表总费
用，是曲线2 ，
3 的叠加。曲线
1 的最低点就是总费用最少的经济截面。
国际电工委员会(IEC) 按经济电流选择电线、电缆截面的原理，制定了"电力电缆的
线芯截面最佳化"标准，即IEC 287 - 3 - 2/1995 0 这个方法适用于中、低压电缆线路。根据
我国情况，如果能全面推行按经济电流选择电线、电缆截面的方法，将减少35% - 42 1)毛的
线路损耗，经济意义十分重大。
过去，当我国经济发展尚处于初期阶段，在经济短缺的条件下，工程建设往往较注重初
期投资的控制而忽略长期运行的经济性。当前，我国已进入社会主义市场经济发展时期，对
工程建设越来越重视整体和长远的合理性。也就是既重视投资控制也重视运行成本的节约，
将二者有机统一，倡导优化工程设计。在电力和建筑电气工程中推行按经济电流选择电缆截
面正是这种优化设计的内容之一。
根据IEC 标准关于导体经济电流和经济截面选择的原理和方法，本手册结合工程设计的
应用习惯，编制了一批计算表格，包括导体的经济电流范围，以方便使用(详见本章第四节)。
)般情况下，按温升选择的截面与按经济电流确定的导体截面二者取较大者。
四、按电压损失校验截面
用电设备端子电压实际值偏离额定值时，其性能将受到影响，影响的程度由电压偏差的
大小和持续时间而定。
配电设计中，按电压损失校验截面时，应使各种用电设备端电压符合电压偏差允许值，
详见第六章。当然还应考虑到设备运行状况，例如对于少数远离变电所的用电设备或者使用


<!-- p510 -->
494 
工业与民用配鸥在1刊阳气叫MFmwmgdm 川闷丰收悲时黯
次数很少的用电设备等，其电压偏移的允许范围可适当放宽，以免过多地耗费投资。
对于照明线路，一般按允许电压损失选择线、缆截面，并校验机械强度和允许载流量。
可先求得计算电流和功率因数，用电流矩法进行计算。
选择耐火电缆应注意，因着火时线芯温度急剧升高导致电压损失增大，应按着火条件核
算电压损失，以保证重要设备连续运行。只要将按正常情况(即电压偏差允许值按+5%­
-5%)选择的电线、电缆截面放大一至两级就可以。原来选择50mm
2 及以下时，放大一级
截面;
70mm
2 及以上时放大两级截面，通常就可以满足着火条件下的电压偏差不大于-10%
的条件。
五、接机械强度校验截面
按机械强度允许的最小截面见表9 - 9 0 
表9-9
按机械强度允许的最小截面
导线最小允许截面
(mm')
用
途
铝
铜
铜芯软线
裸导线敷设于绝缘子上(低压架空线路)
16 
10 
室
内
L ,,;; 2 
2 , 5 
1. 0 
绝缘导线敷设于
L.王2
2.5 
1.5 
绝缘子上，支点距
2<L ,,;;; 6 
4 
2.5 
离
L (m) 
室
外
6 < L ,,;; 15 
6 
4 
15 < L 运25
10 
6 
固定敷设护套线，轧头直敷
2.5 
1.0 
生
产
用
移动式用电设备用导线
生
洒
用
屋
内
2.5 
0.8 
I业建筑
照明灯头号|下线
屋
外
2.5 
1.0 
民用建筑、室内
1. 5 
0.5 
绝缘导线穿管
2.5 
1.0 
绝缘导线槽板敷设
2.5 
1.0 
绝缘导线线槽敷设
2.5 
1.0 
六、中性线(N) 、保护接地线(PE) 、保护接地中性线(PEN) 的截面选择
(1)单相两线制电路中，无论相线截面大小，中性线截面都应与相线截面相同。
1.。
0.2 
0.5 
1.0 
。.4
1.0 
(2) 三相四线制配电系统中，
N 线的允许载流量不应小于线路中最大的不平衡负荷电流
及谐波电流之和。当相线线芯不大于16mm
2
(铜)或25mm
2 (铝)时，中性线应选择与相线
相等的截面。当相线线芯大于16mm
2
(铜)或25mm
2 (铝)时，若中性线电流较小可选择小
于相线截面，但不应小于相线截面的50% ，且不小于16mm
2
(铜)或25mm
2
(铝) 0 
(3)兰相平衡系统中，有可能存在谐波电流，影响最显著的是三次谐波电流。中性线三
次谐披电流值等于相线谐波电流的3 倍。选择导线截面时，应计入谐波电流的影响。当谐波


<!-- p511 -->
然堂之多管我
时节气附阳网友勿u!"" VlWW Will'Ød con
。J共藕ð嘉浩息搓、电缆选择
495 
'f，，"W""" 也已cun
电流较小时，仍可按相线电流选择导线截面，但计算电流应按基波电流除以表9 -
10 中的校
正系数。当三次谐波电流超过330毛时，它所引起的中性线电流超过基波的相电流。此时，
应按中性线电流选择导线截面O 计算电流同样要除以表9 -10 中的校正系数。
表9-10
谐i皮电流的校正系鼓
校
正
系
数
校
正
系
数
相电流中二次谐
按中性线电流
相电流中7 次谐
按中性线电流
波分量(% ) 
按相线电流选截面
波分量(% ) 
按相线电流选截面
选择截面
选择截面
。- 15 
1.0 
33 - 45 
0.86 
15 - 33 
0.86 
> 45 
1.0 
注
表中数据仅适用于中性线与相线等截面的4 芯或5 芯电缆及穿管导线，并以三芯电缆或三线穿管的载流量为基
础，即把整个回路的导体视为一综合发热体来考虑。
当谐波电流大于10% 时，中性线的线芯截面不应小于相线。例如以气体放电灯为主的
照明线路、变频调速设备、计算机及直流电源设备等的供电线路。
谐波电流校正系数应用举例:
[例9 -1] 
三相平衡系统，负载电流39A ，采用PVC 绝缘4 芯电缆，沿墙明敷，求电
缆截面。
解
不同谐波电流下的计算电流和选择结果见表9 一110
表9 -11 
谐波对导线截面选择影晌示例
选择截面的计算电流
(A)
选
择
结
果
负载电流状况
按相线电流
按中性线电流
截面
(mm
2 )
额定载流量
(A)
无谐波
39 
6 
41 
20% 二次谐波
/392+ (39xO.2)2 =46 
10 
57 
0.86 
409毛丁次谐波
39x0.4 x3 = 54 .4 
10 
57 
0.86 
50% 二次谐波
39xO.5x3 = 58.5 
16 
76 
1.0 
(4) PE 线截面选择的要求详见第十四章和第十五章，通常可按表9 -
12 选取。
表9-12
PE 、
PEN 线截面选择表
相线截面
PE 线截面
5 (mm') 
(mm2) 
相线截面
PEN 线允许的最小截面
(mm
2
)
(mm2) 
5 ", 16 
5 tU 
护套电线、穿管线
裸导线
单芯导线作干线
电缆
16< 5 ", 35 
16 
运16
> 1. 5 且与相线
;;.4 且与相线
;;.10 且与相线
电缆全部芯线
铜
等截面
等截面
等截面
截面和注10 ，当
相线'" 16 时应与
35 < 5 "，4∞ 
;;. 512 
> 16 
;;. 16 
;;. 16 
王军16
相线等截面
4∞< 5 运8∞
;;.2∞ 
'" 25 
> 2.5 旦与相线
;;.4 旦与相线
;;. 16 旦与相线
电缆全部芯线
铝
等截面
等截面
等截面
截面和;3: 16 ，当
相线运25 时应与
5>8创}
;;. 5/4 
> 25 
~25 
主，25
主，25
相线等截面
注
1.按机械强度选择，若是供电电缆线芯或外护层的组成部分时，截面不受限制。若采用导线，通常有机械保护
(如穿管、线槽等)时注2.5mnz;
元机械保护(如绝缘子明敷)时;3: 4mm
2
o
2
本表根据IEC - 439一1992 编制。


<!-- p512 -->
南
南
4部
工业与民用酣毒聋子册
η 一
~… 
ι ，.;:z 11，气
Z他钊!l rp.f'阴立之割1""
\i他ww邵gd mr 
仪快闷
学习主悲
t午2霞黯
(5) 三相系统中PEN 线截面选择除应同时符合
(2)
，
(3) 条规定外，还应符合表9 -
12 。
七、爆炸及火灾危险环境导线截面的选择
(1) 不同爆炸及火灾危险区，导线最小截面见表9 - 13 0 
襄9-13
爆炸及火灾危险区导线最小截面表
单位:
mm2 
区
域
电缆明敷或沟内敷设及穿管线
移动电缆
高压配线
电
力
照
明
控
制
区
铜;;.2.5
铜注2.5
铜;;.2.5
重
型
铜芯电缆
2 
区
铜;;.1. 5
铜;;.1. 5
铜;;.1. 5
中
型
铜芯电缆
10 
区
铜;;.2.5
铜;;.2.5
铜;;.2.5
重
型
铜芯电缆
11 
区
铜注1. 5
中
型
铜芯或铝芯电缆
21 
区
22 
区
铜芯不延燃导线穿管或电缆
轻
型
23 
区
(2) 
1 、
2 区导体允许载流量，不应小于保护熔断器熔体额定电流的1. 25 倍;或断路器
反时限过电流脱扣器整定电流的1. 25 倍(低压笼型电动机支线除外) ;低压笼型电动机支线
的允许载流量不应小于电动机额定电流的1. 25 倍。
(3) 爆炸危险区内宜选用阻燃电缆，并不允许有中间接头，穿线管材应采用"低压流体
输送用镀钵焊接钢管"。
第三节
电线、电缆载流
一、载流量的说明
电线、电缆的载流量取决于下列因素:
(1)电线、电缆的材质，如线芯导电材料的损耗大小、绝缘材料的允许长期工作温度
(见表9 -
14)
和允许短路温度。
袋9-14
电线、电缆线芯允许长期工作温度
线芯允许长
线芯允许长
电线、电缆种类
期工作温度
电线、电缆种类
期工作温度
( "C) 
( "c ) 
橡皮绝缘电线
5∞v 
60 
通用橡套软电缆
ω 
塑料绝缘电线
450!750V 
70 
橡皮绝缘电力电缆
5α)V 
ω 
1 - 10kV 
90 
交联聚乙烯绝缘电力电缆
3SkV 
90 
裸铝、铜母线或裸铝、铜绞线
70 
聚氯乙烯绝缘电力电缆
1 町6kV
70 
乙丙橡胶电力电缆
90 
(2) 敷设处的环境温度。环境温度系指电线、电缆无负荷时周围介质温度，见表9 - 15 0 


<!-- p513 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气
fP"，l问网友旷
497 
表9-15
确定电线、电缆载流量的环境温度
敷
设
场所
通
风条件
择取的环境温度
直埋地
埋深处最热月平均地温
水
下
最热月日最高水温平均值
有热源没备厂房
最热月的日最高温度月平均值另加5~己，当隧道中电缆
隧道、户内电缆沟
数量较多时(特别是交联电缆) ，还应核算电缆发热的影
无机械通风或通风不良
日向
隧道、户外电缆沟或户外明
有机械通风或通风良好
敷有遮!lrHl才
最热月日最高温度平均值
兀热源设备厂房
本子册所列载流量值，空气中敷设是以环境温度30 "C为基准，埋地敷设是以环境温度
20 "C为基准。在不同的环境温度下，电线、电缆允许的载流量尚应乘以相应的校正系数(见
表9 -
16 、表9-17)0 为了使用方便，编入了几种常用的环境温度下的载流量数据。在空气
中敷设的有25 、
30 、
35 、
40 "C四种;耐热塑料线及乙丙橡胶类的有50 、
55 、
60 、
65 "C四种，
在土壤中直埋或穿管埋设的有20 、
25 、
30 "C三种。
当敷设处环境温度不同于上述数据时，载流量应乘以校正系数儿，其计算公式为
式中
。"
8a 
8c 
K, = 
。n
-
8a 
8n -
8c 
电线、电缆线芯允许长期工作温度
，"C ，见表9 - 140 
敷设处的环境温度，"C ; 
已知载流量数据的对应温度，"C o
为使用方便，将不同环境温度。a 的几值列于表9 一16 和表9 - 17 0 
表9-16
电线、电缆明敷时环境空气温度不等于3O"C的载流量校正系数K ，
环境温度
矿
物
绝
缘餐
(9 - 1) 
( 'C) 
PVC' • 
XLPE 或EPR 铃"
PVC 外护层和易于接触的裸护套
(70 'C ) 
不允许接触的裸护套
(105 'C ) 
10 
1. 22 
1. l .'i 
1. 26 
1. 14 
15 
1. 17 
1. 12 
1. 20 
1. II 
20 
1. 12 
1.08 
1. 14 
1.07 
25 
1. 06 
1.04 
1.07 
1.04 
35 
0.94 
。.96
0.93 
0.96 
40 
0.87 
0.91 
0.85 
0.92 
45 
0.79 
。.87
0.77 
0.88 
50 
0.71 
0.82 
0.67 
0.84 
55 
0.61 
。.76
。.57
0.80 
60 
0.50 
0.71 
0.45 
0.75 
65 
0.65 
。.70
70 
0.58 
0.65 
75 
0.50 
0.60 
80 
0.41 
。.54
85 
。.47
90 
0.40 
95 
。.32
铃
更高的环境温度，与制造厂协商解决。
提长
PVC 聚氯乙烯绝缘及护套电缆;
XLPE 交联聚乙烯绝缘电缆;
EPR 乙丙橡胶绝缘电缆。


<!-- p514 -->
498 
工业与民用草草坠理平时问网友iË'J{"" VlWW叫d con 阳时时时黯
表9 -17 
埋地敷设时环境温度不等于2O"C时的校正系数几值
{用于地下管道中的电缆载流量)是
理地环境温度( 't) 
PVC 份樨
XLPE 和EPR 铮铮
埋地环境温度('t ) 
PVC 份传
XLPE 和EPR 幡幡
10 
1. 10 
1.07 
50 
。.63
。.76
15 
1.05 
1.04 
55 
0.55 
0.71 
25 
0.95 
0.96 
60 
0.45 
0.65 
30 
0.89 
0.93 
65 
。.60
35 
0.84 
0.89 
70 
。.53
40 
0.77 
0.85 
75 
0 .46 
45 
。.71
0.80 
80 
0.38 
势
本表适用于电缆直埋地及地下管道理设。
PVC 聚氯乙烯绝缘及护套电缆，
XLPE 交联聚乙烯绝缘电缆，
EPR 乙丙橡胶绝缘电缆。
(3) 敷设方式。布线系统载流量国家标准G8/T 16895.15-2∞2 {建筑物电气装置
第5
部分:电气设备的选择和安装第523 节布线系统载流量》将电线、电缆的敷设方式划分为
Al 、
A2 、
81 、
82 、巳、
D 、
E ，
F 、
G 九大类，见表9 - 18 0 
本于册编制了常用的81 、
C 、
D 、
E 、LG 六种敷设方法的载流量表，其余敷设方法的
相应载流量可以运用表9 -
18 备注栏中的换算系数间接求得。
(4)
土壤热阻系数。土壤热阻是指土壤与电缆表面界面的热阻，它和界面大小、土壤性
质、土壤密度、含水量及电缆表面温度等因素有关。当电缆直埋地或穿管埋地时，除土壤温
度外，土壤热阻系数是另一影响电缆载流量的主要因素O
根据我国不同地区的土壤分布情况，土壤热阻系数如表9 -19 所示O
表9-18
类别
布线系统载流量相对应的戴设方式
敷设方式
示意图
备
注
AI 
l p 
飞一-
11 室内
| 
绝缘导线或单芯电缆穿管敷设在热
1.管材可以是金属管或塑料
绝缘墙中
管
Z
热绝缘墙一般指保温墙或
类似于木板的墙，砖墙不属于
此类
3. AI 类载流量=0.8xBI 类
载流量
A2 
l v 
飞兀GAJ
I 室内
多志;电缆穿管敷设在热绝缘墙中
4.A2 类载流量= 0.76 x BI 类
载流量
l 
RH 
绝缘导线或单芯电缆穿管明敷在墙
t 或暗敷在墙内
1.可以是砖墙或木质类墙
2. 管线可水平或垂直敷设
3 .线槽可以墙上明敷、嵌墙
或嵌入地坪至少有一个丽在空
气中
4. 多芯电缆穿管明敷、嵌墙
或线槽敷设归入82 类
5.B2 类载流量=0.91xBl 类
载流量


<!-- p515 -->
然柔之多管我
，_.唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW Will'Ød COn' 
iíe吃~本襄诸牵线、电缆选择
499 
类别
示意图
敷设方式
..... ...... #...... 
绝缘导线或单芯电缆敷设在墙上线
槽或悬吊线槽内
单芯或多芯电缆敷设在建筑物砖墙、
孔道内
5D, '" V < 50D, 
式中
V←一砖砌孔道的狭边;
D, 
单芯电缆外接圆直径或多
芯电缆外径
;:.. 
‘' 
巳
l 
nH 
绝缘导线或单芯电缆敷设在建筑物
孔道中的管道内
V ", 20D, 
式中
V 
砖砌孔道的狭边;
Dε一一管道外径或垂直深度
。
;:..1 
单芯或多芯电缆敷设在架空地板或
天花板空间内
5D , '" V 乓50D ，
式中
V一一架空地板或天花板有效空
间，
D, 
单芯电缆外接圆直径或多
芯电缆外径
备
…
一
注
1.可以是砖墙或水质类墙
2
管线可水平或垂直敷设
3. 线槽可以墙上明敷、嵌墙
或嵌入地坪至少有一个面在空
气中
4. 多芯电缆穿管明敷、嵌墙
或线槽敷设归入B2 类
5.B2 类载流量=0.91 x B1 类
载流量
l.当
l. 5D ，，，，V<5D ，时归入
B2 类
2. 载流量:
B2 类=0.91 x B1 
类或= 0.78 x E 类
l.当
l. 5D ，，，，V 运20D ，
a才归
入B2 类
2.B2 类载流量=0.91 x B1 类
载流量
1
当
l. 5D ，运V<5D ，时归入
B2 类
2
载流量:
B2 类=0.91xBl
类或= 0.78 x E 类
单芯或多芯电缆明敷在墙上、天花板
下或暗敷在墙内
C 
",, 0.3D, 
.民
单回路单芯或多芯电缆敷设在无孔
托盘内
D ，为单芯电缆外接圆直径或多
芯电缆外径
讪
",, 0. 3D, 
l.可以是砖墙或木质类墙
2.C 类载流量= 0.93 x E 类载
流量


<!-- p516 -->
500 
类别
D 
E 
G 
工业与民据路f手fJfJIT:l-Þ:l1，-9，fp",dfrp'f! 1T!l.'&iË'U"" VlWW Will' Ød COn' 
示意图
p 
至少为一根
电缆外径
/" ~\ 
mtr 0\ 0 
敷设方式
单芯或多芯电缆直埋地或穿管埋地
敷设
多芯电缆敷设在自由空气中
单回路多芯电缆敷设在有孔托盘、
梯架或网状桥架上
D. 为单芯电缆外接圆直径或多芯电
缆外径
多芯电缆敷设在钢索上
绝缘导线及单芯电缆有间距敷设在
自由空气中
裸导线或绝缘导线敷设在绝缘于上
备
续表9 - 18 
注
1
单芯电缆相互接触敷设在
自由空气中归入F 类
2.F 类载流量= 1.087 x E 类
载流量


<!-- p517 -->
然柔之多管我
，_.唰'cdtu 汀
时节气叫什阳网友忻州wmwmr 叹第残拿悲喝喝、唱缆选择
501 
表9-19
不同类型土壤热阻系数Pτ
不同土壤热阻系数pτ[ (K'm) /WJ 
0.8 
1.2 
1.6 
2.0 
3.0 
潮湿土壤，沿海、
普通土壤，如东
较干燥土壤，如
于燥土壤，如高
非常干燥
湖、河畔地带，雨
北大平原夹杂质的
高原地区、雨量较
原地区，雨量少的
湿度< 4% 的tþ 或
士
量多的地仄，如华
黑土或黄土，华北
少的山区、丘陵、
山区、丘陵，于燥
湿度< 19毛的教士
壤
东、华南地区等
大平原黄土、黄教
干燥地带
地带
湿!主>9% 的沙士
土沙土等
湿度为8% - 12% 
湿度为4% - 7% 
情
或1怪!主>
14 呢?的沙
湿度为7% - 9% 
的沙泥土
的沙土或湿度为4%
况
泥土
的沙土或湿度为
-
89岛的沙泥土
12% -
14% 的沙泥
土
从表9 一19 中所列数据可知，干燥的沙热阻系数较高，约在2.5 -
3.0 之间，建筑垃圾
也在2.0 - 2.5 之间，因此，埋地电缆载流量表以ρτ= 2.5 为代表数据。这些数据符合电缆敷
设标准图中的敷设方式，也适用于敷设在建筑物内和周围的电缆。当电缆敷设处的实际土壤
热阻系数不等于2.5 (K'm) /W 时，电缆载流量应按表9 - 20 修正。
表9- 20 
不同土壤热阻系鼓的载流量修正系数
土壤热阻系数[ (K'm) /在]
l ∞ 
1. 20 
1.50 
2.00 
2.50 
3. ∞ 
载流量校正系数
电缆穿管埋地
1. 18 
1. 15 
1.\0 
1.05 
l ∞ 
0.96 
电缆直接埋地
1. 30 
1.23 
1. 16 
1.06 
l ∞ 
0.93 
L. 
从表9 - 20 中也可知，沙作为电缆敷设的垫层，对于电缆载流量并不是好的选择。特别
是颗粒大小均匀的粗沙更差。由于取材容易及价格较低被大量应用，从提高载流量的角度，
宜选择热阻系数较小的垫层C
沙与砾石?昆合比
1 : 1 ，沙粒度直径不超过2 .4mm ，砾石粒度直径约2.4 - lOmm , (不得带有
尖角形颗粒)均匀混合后，作为垫层代替tþ 垫层，在干燥状态下，
ρτ 约为1. 2 - 1. 5 (K' m) /W 0 
、沙与水泥?昆合，沙与水泥体积比14: 1 或质量比
18: 1 代替沙垫层，在干燥状态下，
p τ 约
为
1.2 (K' m) /W 0 
也可采用特殊配方的"敷设电缆用回垫士"
(专利号90108313.5) 代替沙垫层。这种特
殊回垫土是由不同粗细的沙、砾石、水泥、粉煤灰及→些特殊材料配制而成，能有效降低土
壤热阻，提高电缆载流量。它的Pτ 约为1. 0 - 1. 2 (K' m) /W ，性能高于沙与砾石和沙与水
泥混合的垫层，而且能长时间保持稳定，价格也很低廉，在上海等地区已有生产和销售。
当设计选用交联聚乙烯绝缘聚氯乙烯护套电缆直埋地敷设时，选用热阻较小的垫层尤为
重要。由于这种电缆的线芯工作曲度可达90 "C ，电缆表面温度也较高，往往造成电缆沿线
周围土壤干化，即所谓水分迁移现象。由于水分迁移，使土壤热阻系数增大。电缆线芯长期
工作温度超过70 "C时，水分迁移比较明显。线芯温度愈高，情况愈严重。这种现象在地下
水位较低的西北地区尤为显著，屡有电缆过热事故发生O 对于南方地区虽现象较轻，但也存
在，但得重视。因此，除直接埋设于水泥或沥青路面下或有保水覆盖层的情况外，一般应考
虑水分迁移的影响。设计宜采用土壤热阻系数2 . 5 - 3.0 (K' m) /W 来修正电缆载流量，以
降低电缆表面温度，否则应采用特殊回垫土换土处理。
(5) 多回路敷设时的载流量修正O 本章所列载流量表中均为单回路或单根电缆的载流量


<!-- p518 -->
502 
成立家乡农或
工业与民用jð~设好手册时节气fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
数据。当多回路敷设时应乘以表9 - 21- 表9 - 26 的修正系数。
这些修正系数是假定各回路电缆截面相等且都是在额定载流量的情况下计算而得的数
字。实际情况会有所不同，计算方法十分繁复。工程设计时，可应用这些数字，当负荷率小
于1ω% 时，实际修正系数可提高一些。
表9 - 21 -表9 - 26 的修正系数，只适用于线芯长期允许工作温度比相同的绝缘导线或
电缆束。假若不同。n 的绝缘导线或电缆成束敷设，那么束中所有的绝缘导线或电缆载流量，
只能根据其中
8 n 最低的绝缘导线或电缆束选择载流量并乘以修正系数。也就是说，在工程
设计中尽量避免不同。的绝缘导线或电缆成束敷设。
如果某一回路(管线或电缆)的实际电流不超过成束敷设的30% 额定电流时，在选择
修正系数时，此回路数可忽略不汁。
序
乎
J 
2 
3 
表9- 21 
多回路管线或多根多芯电缆成束敷设时的载流量校正系数
排列
(电缆相互接触)
2 
3 
4 
成束明敷穿管靠墙或嵌墙
1.∞ 0.80 
0.70 
0.65 
单层敷设在墙、地板或无
lω 0.85 
。.79
0.75 
孔托盘上
单层直接固定在木质天花
0.95 
0.81 
0.72 
0.68 
板下
注
l
相邻电缆水平间距超过了2 倍电缆外径则不需要降低。
2. 下列情况使用同一系数:
由二根或三根单芯电缆组成的电缆束;
一多芯电缆。
回路数或多芯电缆数
5 
6 
7 
8 
0.60 
0.57 
0.54 
。.52
0.73 
。.72
0.72 
0.71 
0.66 
0.64 
0.63 
。.62
9 
12 
16 
20 
0.50 
0 .45 
0.41 
0.38 
0.70 
多于9 个回路或
9 根多芯电缆不再
。.61
减小降低系数
3. 表中数据基于同一电缆束中，线芯截面变化不大于三个相邻标准截面。若超出此范围，宜分隔成不同的电缆
束，或用下式计算.
式中
F 
校正系数;
F = ~ 
v n 
n←→回路数或电缆根数。
此公式摘自
GB/T一16895.15-2∞2 ，计算结果很安全，但偏保守O
表9- 22 
多回路直埋地电缆的载流量校正系数
回路数
电缆间的问距α
无间距(电缆相互接触)
一根电缆外径
0.5m 
0.125m 
0.25m 
2 
0.75 
0.80 
0.85 
0.90 
0.90 
3 
0.65 
0.70 
0.75 
0.80 
0.85 
4 
0.60 
O.ω 
0.70 
0.75 
0.80 
5 
0.55 
0.55 
0.65 
0.70 
0.80 
6 
0.50 
0.55 
0.60 
0.70 
。.80
多芯电缆
a 
α 
单芯电缆
@③~ 
α 
注
表中所给值适用埋地深度0.7m ，土壤热阻系数为2.5 (K'm) /W 


<!-- p519 -->
多采堂之多管我
叫唰'cdtu 汀
时节气fP"，l阳1T!l.'&iË'U"" VlWW w;'lI'ød COn' 
1.'\'.路龙串品结、电缆选择
503 
表9- 23 
敷设在埋地管道内多回路电缆的载流量校正系数
单路管道内的多芯电缆
管道之间距离
α
单路管道内的单芯电缆
管道之间距离
α
由两根或三
根单芯电缆
组成的回
路数
m 
ou 
t包缆根数
无间隙
(相互接触)
无间隙
(相互接触)
0.25m 
0.5m 
m 
ou 
。.25m
0.5m 
2 
0.85 
。.90
0.95 
0.95 
2 
0.80 
0.90 
0.90 
0.95 
3 
0.75 
0.85 
0.90 
0.95 
3 
0.70 
0.80 
0.85 
。.90
4 
0.70 
0.80 
0.85 
0.90 
4 
0.65 
0.75 
0.80 
0.90 
5 
0.65 
0.80 
0.85 
。.90
5 
0.60 
0.70 
。.80
0.90 
6 
。
60
0.80 
0.80 
。.90
6 
0.60 
0.70 
。.80
0.90 
G:'Q 
,GG 
B 
α 
α 
注
L 表所给值适于埋地深度0.7m ，土壤热阻系数为2.5 (K'm) IWo 
l ∞ 
0.88 
0.82 
0.76 
0.73 
0.79 
接触
0.80 
0.77 
0.68 
0.73 
2 
1.00 
0.87 
0.76 
0.71 
0.66 
3 
1.∞ 
0.86 
0.79 
有孔托盘
l
6 
1.00 
0.84 
0.77 
0.73 
0.68 I 0.64 
(注2)
1.00 
lω 
。.98
。.95
0.91 
有间距
D, 
、
2 
1 ∞ 
。.99
0.96 
0.92 
0.87 
1-二~
重宣-鲤鱼
3 
1.00 
0.98 
0.95 
0.91 
0.85 
主主20
6 
1.00 
0.97 
0.94 
0.90 
。.84


<!-- p520 -->
504 
工业与民用摇摇毒手册阳气Z叫什阳MFmwmgdm 川阴丰收悲时黯
续表9 - 24 
敷设方法
电
托盘数
缆
数
2 
3 
4 
6 
9 
;;.225 
1 
I ∞ 
0.88 
。.82
0.78 
0.73 
0.72 
2 
1.∞ 
。.88
0.81 
0.76 
0.71 
0.70 
垂直安装
1
接触
的有孔托
i
盘(注3)
每到
险
;;.225 ~I' 
1.∞ 
0.91 
0.89 
0.88 
0.87 
egt 
f 
2 
1.∞ 
0.91 
0.88 
0.87 
0.85 
有l可距
接触
1.∞ 
0.87 
。.82
0.80 
0.79 
0.78 
2 
1.∞ 
。.86
0.80 
0.78 
0.76 
0.73 
3 
l ∞ 
0.85 
0.79 
。.76
0.73 
0.70 
梯架夹板
i
6 
I ∞ 
0.83 
0.76 
0.73 
0.69 
0.66 
等(注2) I 
有间距
1.∞ 
1.∞ 
1.∞ 
1.∞ 
1.∞ 
D 
，、
2 
1 ∞ 
0.99 
0.98 
0.97 
。.96
3 
1. 00 
0.98 
0.97 
0.96 
0.93 
6 
1.∞ 
。‘ 97
0.96 
。‘ 94
o‘ 91 
注
l
这些降低系数只适用于单层成束敷设电缆，如上所示。不适用于多层相互接触的成束电缆，多层敷设的降低
系数见表9 - 26 0 
2
所给值用于两个托盘问垂直距离为3∞mm 而托盘与墙之间间距不少于20mm 的情况，小于这一距离时，校正
系数应当减小。
3
所给值为托盘背靠安装，水平距离为225mm ，当小于这一距离时，校正系数应减小。
垂直安装的有孔
托盘(注4)
;;. 
王军225
0.96 
2 
0.95 
。.86
0.84 


<!-- p521 -->
垂直安装的有孔
托盘(注4)
梯架夹板等
(注
3)
多采堂之多管我
叫唰'cdtu 汀
时节气
fp"，d仔用网友iË'J{"" VlWW wilqld con
叫嚷九荤诸;~带纺、电缆选择
505 
1.∞ 
0.91 
0.89 
2 
1.∞ 
0.90 
。.86
", 2D 
1ω 
1.∞ 
1.∞ 
2 
0.97 
0.95 
0.93 
3 
0.96 
0.94 
0.90 
注
1
表列值为单层排列(或三角形排列)电缆的校正系数。但不适用于多层相互接触排列的电缆，这种排列的校
fF.系数值见表9 - 26 0 
2
每相有
n 根电缆并联时，应视为n 个三相回路数。
3. 所给值用于两个托盘问垂直距离为3∞mm 而托盘与墙之间间距不小于20mm 的情况，小于这一距离时，校正
系数应当减少。
4
所给值用于两个托盘背靠安装，水平距离为225mm ，托盘与墙间距不小于20mm ，当小于这一距离时，校正系
数应减少。
表9 - 26 
电缆在托盘、梯架内多层戴设时载流量校正系数
支架形式
电缆中心距
电缆层数
校正系数
支架形式
电缆中心距
2 
0.55 
有孔托盘
紧靠排列
梯架
紧靠排列
3 
0.50 
注
l
表中数据不适于交流系统中使用的单芯电缆。
2. 多层敷设时，校正系数较小，工程设计应尽量避免2 层及以上的敷设方式。
3
多层敷设时，平时不载流的备用电缆或控制电缆应放置在中心部位。
电缆层数
校正系数
2 
0.65 
3 
0.55 
4. 本表的计算条件是按电缆束中50% 电缆通过额定电流，另509毛电缆不通电流。表中数据也适用于全部电缆载
流85% 额定电流的情况;特殊工程需要详细计算时，可采用IEEE 电力传输学报VOL13. NO.3. JUL Yl 998 中"在
槽盒和梯架上电缆束暂态或稳态温升的解析计算方法"。
(6)
电缆户外敷设。电缆户外敷设且无遮阳时，载流量校正系数见表9 甲27 。
表9-27
1- 10kV 电缆户外敷设无遮阳时载流量校正系数
截丽
(mm')
35 
50 
70 
95 
120 
150 
185 
240 
,;;; lkV 
0.99 
0.99 
0.99 
0.99 
0.98 
0.97 
。.96
0.94 
电压
6 -
lOkV 一芯
。.96
0.95 
。.94
0.93 
0.92 
0.91 
0.90 
0.88 
6 -
lOkV 单芯
0.99 
0.99 
0.99 
0.99 
0.99 
0.99 
0.99 
0.98 
注
运用本表系数时，先按表9 -
15 中室外无遮阳环境温度确定载流量，再乘以表中系数。


<!-- p522 -->
到
刘
旦
然柔之多管我
5佣
工业与民用配啻设计手册时节气fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
(7)穿管敷设是指电线、电缆穿管明敷在空气中或暗敷在墙内、楼板内、地坪下。环境
温度采用敷设地点的最热月平均最高温度，见第十六章。
管材种类在GB/T1 6895.15→2∞2 载流量国家标准中，不再区分塑料管和铜管。在管线
多根并列时，其载流量应乘以表9 - 21 的校正系数。
电线穿管敷设时，对不载流或正常情况下载流很小的中性线，可不计入电线根数。
本手册所列管线的载流量是适用于焊接铜管、黑铁电线管、硬塑料管及套接扣压式薄壁
钢导管
(KBG 管)。管径51mm 及以上的电线管，因管壁薄，冷弯易变形，故不宜冷弯使用。
KBG 管是管材及附件均镀辞，采用扣压连接方式的新型电线管。它是原建设部及中国
工程建设标准化协会重点推广的项目。
KBG 管规格符合GB/T 14823.1 一1993 {电气安装用导管特殊要求》的规定。管子连接只
要将管子插入专用直管接头，用扣压器在连接处施压即可。管子与箱(盒)连接是将带螺纹
的管接头先与箱(盒)连接，然后再将管子插入管接头施压。由于施工简便，颇受施工单位
欢迎。
KBG 管内径同焊接钢管，因此穿管标准与焊接钢管相同。目前生产规格有1> 16 、1>20 、
1> 25 、1> 32 、1> 40 、妇Omm 共6 种。壁厚有1. 0 、1. 2 、
1.6mm 三种，质量轻，节约大量钢材，
应用日益广泛，又由于内外表面镀拌，比黑铁电线管耐腐蚀。
KBG 管主要适用于1kV 及以下，无特殊规定的室内干燥场所，工业与民用建筑明敷或
暗敷均可使用。但由于管壁较薄，不宜用作穿过建筑物、构筑物的进户管，也不宜穿越设备
基础。
KBG 管经扣压连接处，不需设置跨接线，其接触电阻小于规定值，符合电气连接要求。
由于其管壁较薄，不应单独作为电气设备的接地线。
另有套接紧定式钢导管JDG 是KBG 管的派生产品。它是利用钢制管接件两端与导管轴
相垂直的螺钉压紧导管实现连接的O 导管连接时，用力将紧定螺钉拧断即可。
JOG 管的主要
性能、穿管标准均与KGB 管相同。但使用场合有差异，
JOG 管存在两项缺点:第一，由于
完全依赖紧定螺栓来固定连接，而紧定螺栓的技术标准不明确，质量的分散性较大，降低了
连接的可靠性。第二，紧定连接时由于螺栓从管周的某一点压紧，导致管壁压缩变形，使连
接处缝隙增加，混凝土灌浇时浆水有可能渗入导管内，影响穿线。因此JDG 管适宜用于明
敷;若敷设在、混凝土中，接口处须采取防渗浆措施。
(8)
电缆在电缆沟内敷设。不通风且有盖的电缆沟内，电缆产生的热量主要靠四壁传导
散出，因此会造成热量积聚，使电缆沟内空气温度上升，电缆的长期允许载流量比空气可以
自由流动的地方小。
电缆沟空气的温升与电缆沟断面尺寸及电缆总损耗有关。电缆的损耗计算详见第十章。
对于室内电缆沟或者室外电缆沟盖板上覆土厚度超过30cm 以上者，可不计阳光直射的
影响。选择电缆截面时，电缆沟内空气温度可按最热月的日最高温度平均值加
5 'C来选择。
对于室外电缆沟盖板上无覆土的情况，应计入阳光直射使盖板发热而导致沟内气温上升的因
素，通常，日照可使沟内平均气温升高2 -
5 'C。
当电缆数量较多，采用电缆隧道敷设时，须详细计算因电缆发热而引起的隧道内空气的
升温。一般电缆隧道宜采用自然通风。在自然通风情况良好的电缆隧道内，选择电缆截面
时，环境温度仍可采用最热月日最高温度平均值。


<!-- p523 -->
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐fp"，dfrp.ω 网友耕WMMEidum
仪.品事培愚越、也缆选择
507 
当电缆数量较多而且有一定数量的交联聚乙烯绝缘电缆时，由于它线芯工作温度达80
- 90 "C ，电缆外表的温度也接近60 - 70 "C。会导致环境温度显著升高。当隧道内气温达到
50 "C时，须采取机械通风。此时，选择电缆截面应根据隧道内的计算泪度来确定载流量。
二、塑料绝缘电线的载流量
聚氯乙烯绝缘电线的载流量见表9 - 28 ，交联聚乙烯及乙丙橡胶绝缘电线载流量见表
9 - 29 ，铜芯塑料绝缘软线、塑料护套线载流量见表9 - 30 0 
BV -
105 型耐热聚氯乙烯绝缘电
线的载流量见表9 - 31 。
表9-28 {8} 
4501750V 型聚氯乙烯绝缘电线穿管载流量及管径
。n = 70't: 
每管二线靠墙
每管二线靠墙
敷设方
、
v 
式B1
线芯截面不同环境温度的载流量( A) 管径J( mm)
管径2(mm)
不同环境温度的载流量(A)
管径J( mm)
管径2(mm)
(mm2 ) 
25'(; 
30'(; 
35'(; 
40'(; sc MT PC sc MT 
PC 
25'(; 
30'(; 
35'(; 
40'(; sc 
MT 
民: sc MT 
PC 
1.0 
15 
16 
16 
15 
16 
16 
15 
16 
16 
15 
16 
16 
1.5 
19 
18 
17 
16 
15 
16 
16 
15 
16 
16 
17 
16 
15 
14 
15 
16 
16 
15 
16 
16 
2.5 
25 
24 
23 
21 
15 
16 
16 
15 
16 
16 
22 
21 
20 
18 
15 
16 
16 
15 
16 
16 
4 
34 
32 
30 
28 
15 
19 
16 
15 
16 
16 
30 
28 
26 
M 
15 
19 
20 
15 
19 
20 
6 
43 
41 
39 
36 
20 
25 
20 
15 
16 
20 
38 
36 
34 
31 
20 
25 
20 
15 
19 
20 
10 
ω 
57 
54 
50 
20 
25 
25 
20 
25 
25 
53 
50 
47 
44 
25 
32 
25 
25 
32 
32 
16 
81 
76 
71 
" 
25 
32 
25 
20 
32 
32 
72 
68 
64 
59 
25 
32 
32 
25 
32 
32 
铜
非
lCO ... 
25 
107 
101 
95 
88 
32 
38 
32 
25 
32 
32 
94 
89 
84 
77 
32 
38 
40 
32 
38 
40 
35 
133 
125 
118 
109 
32 
38 
40 
32 
38 
40 
117 
110 
103 
96 
32 (51) 40 
40 
51 
50 
50 
lω 
151 
142 
131 
40 (51) 50 
40 
51 
50 
142 
134 
126 
117 
40 (51) 50 
50 
51 
50 
70 
204 
192 
180 
167 
50 (51) 50 
50 
51 
63 
181 
171 
161 
149 
50 (51) 63 
70 
63 
95 
246 
232 
218 
202 
50 
63 
50 (51) 63 
219 
207 
195 
180 
65 
63 
70 
120 
285 
269 
253 
234 
65 
63 
70 
63 
253 
239 
225 
208 
65 
80 
150 (325) 
(某局)
(288) 
(266) 
65 
70 
(63) (293) 
(276) 
(259) (240) 
65 
80 
185 (374) 
(353) 
(331) 
(到7)
65 
80 
(331) (313) 
(294) 
(272) 
80 
l∞ 
2.5 
20 
19 
17 
16 
15 
16 
16 
15 
16 
16 
17 
17 
16 
14 
15 
16 
16 
15 
16 
16 
4 
27 
25 
24 
22 
15 
19 
16 
15 
16 
16 
23 
22 
21 
19 
15 
19 
20 
15 
19 
20 
6 
34 
32 
30 
28 
20 
25 
20 
15 
16 
20 
30 
28 
26 
24 
20 
25 m 
15 
19 
20 
10 
47 
44 
41 
38 
20 
25 
25 
20 
25 
25 
41 
39 
37 
34 
25 
32 
25 
25 
32 
32 
16 
64 
ω 
56 
52 
25 
32 
25 
20 
32 
32 
56 
53 
50 
46 
25 
32 
32 
25 
32 
32 
25 
84 
铝
79 
74 
69 
32 
38 
32 
25 
32 
32 
74 
70 
" 
61 
32 
38 
40 
32 
38 
40 
芯
35 
103 
97 
91 
84 
32 
38 
40 
32 
38 
40 
91 
86 
81 
75 
32 (51) 40 
40 
51 
50 
50 
125 
118 
111 
103 
40 (51) 50 
40 
51 
50 
110 
104 
98 
90 
40 (51) 50 
50 
51 
50 
70 
159 
150 
141 
131 
50 (51) 50 
50 
51 
63 
141 
133 
125 
116 
50 (51) 63 
70 
63 
95 
192 
181 
170 
157 
50 
63 
50 (51) 63 
171 
161 
151 
140 
65 
63 
70 
120 
223 
210 
197 
183 
65 
63 
70 
63 
197 
186 
175 
162 
65 
80 
150 
65 
70 
(63) 
65 
80 
185 
65 
80 
80 
1∞ 


<!-- p524 -->
巍巍罗密或
508 
工业与民用配帘设、手册旧呐fP"，l括四网友旷
续表9-28 (,,) 
敷设Ji
每管四线靠墙或埋墙
每管五线靠墙或埋墙
式BI
线芯截面不同环境温度的载流量(A)
管径l(mm)
管径2(mm)
管径J( mm)
管径2(mm)
(mm2) 
25'\:: 
30'\:: 
35 '\:: 
40'\:: 
SC 
MT 
PC 
SC 
MT 
PC 
SC 
MT 
PC 
SC 
MT 
PC 
15 
16 
16 
15 
16 
16 
15 
16 
16 
15 
16 
16 
1. 5 
15 
14 
13 
12 
15 
16 
16 
15 
16 
16 
15 
19 
20 
15 
20 
20 
2.5 
20 
19 
18 
17 
15 
19 
20 
15 
20 
20 
15 
19 
20 
15 
20 
20 
4 
27 
25 
24 
22 
20 
25 
20 
15 
20 
20 
20 
25 
25 
20 
25 
25 
6 
34 
32 
30 
28 
20 
25 
25 
20 
25 
25 
20 
25 
25 
20 
25 
25 
10 
48 
45 
42 
39 
25 
32 
32 
25 
32 
32 
32 
38 
32 
32 
38 
40 
16 
65 
61 
57 
53 
32 
38 
32 
32 
38 
40 
32 
38 
32 
32 
38 
40 
铜
25 
85 
80 
75 
70 
32 
(51) 
40 
40 
51 
50 
40 
51 
40 
50 
51 
50 
非
J 巳、
35 
105 
99 
93 
86 
50 
(51) 
50 
50 
51 
50 
50 
(51) 
50 
50 
(51) 
63 
50 
128 
121 
114 
105 
50 
(5 1) 
63 
50 
(51) 
63 
50 
63 
70 
63 
70 
163 
154 
145 
134 
65 
63 
70 
65 
80 
95 
197 
186 
175 
162 
65 
63 
80 
80 
l∞ 
120 
228 
215 
202 
187 
65 
l∞ 
80 
l∞ 
150 (261) (246) (232) (215) 
80 
l∞ 
1∞ 
185 (296) (279) (262) (243) 
100 
1∞ 
l∞ 
125 
2.5 
16 
15 
14 
13 
15 
19 
20 
15 
20 
20 
15 
19 
20 
15 
20 
20 
4 
21 
20 
19 
17 
20 
25 
20 
15 
20 
20 
20 
25 
25 
20 
25 
25 
6 
27 
25 
24 
22 
20 
25 
25 
20 
25 
25 
20 
25 
25 
20 
25 
25 
10 
37 
35 
33 
30 
25 
32 
32 
25 
32 
32 
32 
38 
32 
32 
38 
40 
16 
51 
48 
45 
42 
32 
38 
32 
32 
38 
40 
32 
38 
32 
32 
38 
40 
25 
67 
63 
59 
55 
32 
(5 1) 
40 
40 
51 
50 
40 
51 
40 
50 
51 
50 
铝
35 
82 
77 
72 
67 
50 
(51) 
50 
50 
51 
50 
50 
(51 ) 
50 
50 
(51) 
63 
4dlL、-
50 
1∞ 
94 
88 
82 
50 
(51) 
63 
50 
(5 1) 
63 
50 
63 
70 
63 
70 
125 
118 
111 
103 
65 
63 
70 
65 
80 
95 
154 
145 
136 
126 
65 
63 
80 
80 
1∞ 
120 
177 
167 
157 
145 
65 
100 
80 
1∞ 
150 
80 
l∞ 
1∞ 
1∞ 
185 
l∞ 
l∞ 
l∞ 
125 
注
1
管径
l 根据GB 50303-2∞2 {建筑电气安装工程施工质量验收规范> ，按导线总截面运保护管内孔面积的409毛
计。
管径2 根据华北地区推荐标准·三三6md 导线，按导线总面积运保护管内孔面积的33% 计。
10 - 50mm
2 导线，按导线总面积""保护管内孔面积的27.5% 计。
~70mm2 导线，按导线总面积g 保护管内孔面积的22% 计c
无论管径
1 或管径2 都规定直管长度罢王30m ，一个弯管长度运20m ，二个弯管长度~ 15m ，三个弯管长度~8mo
超长应设拉线盒或放大一级管径。
2. 保护管径打括号的不推荐使用。
3
括号内载流量系编者计算数据，供参考。
4
每管五线中，四线为载流导体，故载流量数据同每管四线，若每管四线组成一个兰相四线系统，则应按照每
管三线的载流量。
5.SC 为焊接钢管或KBG 管;
MT 为黑铁电线管;
PC 为硬塑料管。


<!-- p525 -->
多采堂之多管我
叫唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW w;'lI'ød COn'州第纯靠诸喝喝、电缆选择
509 
表9-28 (b) 
聚氯Z 烯绝缘电线明敷载流量
。n=70 ℃
敷设方式
b!:: D 
D. 
(电缆外径)
G 
DY 
e 
线芯截面i
不同环境温度的载流量
(A)
线芯截面
不同环境温度的载流量
(A)
(mm') 
25 'C 
30'C 
35 'C 
40 'C 
(mm2 ) 
25 'C 
30'C 
35~己
4O'C 
70 
298 
281 
264 
244 
1.5 
25 
24 
23 
21 
95 
361 
341 
321 
297 
2.5 
34 
32 
30 
28 
120 
420 
396 
372 
345 
4 
45 
42 
40 
37 
150 
483 
456 
429 
397 
lfoj 
6 
58 
55 
52 
48 
185 
552 
521 
490 
453 
一'忖t.一、
10 
80 
75 
71 
65 
240 
652 
615 
578 
535 
16 
111 
105 
99 
91 
3ω 
752 
709 
666 
617 
25 
155 
146 
137 
127 
4α] 
903 
852 
801 
741 
35 
192 
181 
170 
157 
5∞ 
1041 
982 
923 
854 
50 
232 
219 
206 
191 
630 
1206 
1138 
1070 
990 
注
当导线垂直排列时，表中载流量x 0.9 , 
表9-29 (a) 
交联聚乙烯及乙丙橡胶绝缘电线穿管载流量及管径
。n = 90'{; 
每管二线靠墙
每管一线靠墙
敷设方
、、
式B1
n 
线在、截丽不同环境温度的载流量(A)
管径
l(mm)
管径2(mm)
不同环境温度的载流量( A) 
管径l( mm)
管径2(mm)
(mm2 ) 
25 'C 
30 吁:
35'C 
4O'C 
sc 
MT 
sc 
MT 
25 'C 
30'C 
35'C 
4O'C 
sc 
MT 
sc 
MT 
1.0 
1.5 
24 
23 
22 
21 
15 
16 
15 
16 
21 
20 
19 
18 
15 
16 
15 
16 
2.5 
32 
31 
30 
28 
15 
16 
15 
16 
29 
28 
27 
25 
15 
16 
15 
16 
4 
44 
42 
40 
38 
15 
19 
15 
16 
38 
37 
36 
34 
15 
19 
15 
19 
6 
56 
54 
52 
47 
20 
25 
15 
16 
50 
48 
46 
44 
20 
25 
15 
19 
10 
78 
75 
72 
68 
20 
25 
20 
25 
69 
66 
63 
ω 
25 
32 
25 
32 
铜
16 
104 
l∞ 
96 
91 
25 
32 
20 
25 
92 
88 
84 
80 
25 
32 
25 
32 
25 
138 
133 
128 
121 
32 
38 
25 
32 
122 
117 
112 
106 
32 
38 
32 
38 
.t.' 
忡
35 
171 
164 
157 
149 
32 
38 
32 
38 
150 
144 
138 
131 
32 
(51) 
40 
(51) 
50 
206 
198 
190 
180 
40 
(51) 
40 
(51) 
182 
175 
168 
159 
40 
(51) 
50 
(51) 
70 
263 
253 
242 
230 
50 
(51) 
50 
(51) 
231 
222 
213 
却2
50 
(51) 
70 
95 
318 
306 
294 
278 
50 
50 
(51) 
280 
269 
258 
245 
65 
70 
120 
368 
354 
340 
322 
65 
70 
324 
312 
3∞ 
284 
65 
80 
150 
65 
70 
65 
80 
185 
65 
80 
80 
1∞ 
2.5 
26 
25 
24 
23 
15 
16 
15 
16 
23 
22 
21 
20 
15 
16 
15 
16 
4 
34 
33 
32 
30 
15 
19 
15 
16 
30 
29 
28 
26 
15 
19 
15 
19 
6 
45 
43 
41 
39 
20 
25 
15 
16 
40 
38 
36 
35 
20 
25 
15 
19 
10 
61 
59 
57 
54 
20 
25 
20 
25 
54 
52 
50 
47 
25 
32 
25 
32 
16 
82 
79 
76 
72 
25 
32 
20 
25 
74 
71 
68 
65 
25 
32 
25 
32 
25 
109 
105 
101 
96 
32 
38 
25 
32 
97 
93 
89 
85 
32 
38 
32 
38 
铝
35 
135 
130 
125 
118 
32 
38 
32 
38 
121 
116 
111 
106 
32 
(5 1) 
40 
(51) 
忡
J已、
50 
163 
157 
151 
143 
40 
(51) 
40 
(51) 
146 
140 
134 
127 
40 
(51) 
50 
(51) 
70 
208 
2∞ 
192 
182 
50 
(51) 
50 
(51) 
186 
179 
172 
163 
50 
(51) 
70 
95 
252 
242 
232 
220 
50 
50 
(51) 
226 
217 
208 
197 
65 
70 
120 
292 
281 
270 
256 
65 
70 
261 
251 
241 
228 
65 
80 
150 
65 
70 
65 
80 
185 
65 
80 
80 
l∞ 
, 


<!-- p526 -->
多豆豆豆多管我
510 
工业与民用配喧设tt-手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
续表9 - 29(a) 
每管四线靠墙
每管五线靠墙
敷设方
式B1
线芯截面不同环境温度的载流量(A)
管径l(mm)
管径2(mm)
管径I( mm)
管径2(mm)
(mm2 ) 
25 'C 
3O'C 
35'C 
4O'C 
sc 
MT 
sc 
MT 
sc 
MT 
sc 
MT 
1.0 
1.5 
19 
18 
17 
16 
15 
16 
15 
16 
15 
19 
15 
19 
2.5 
26 
25 
24 
23 
15 
19 
15 
19 
15 
19 
15 
19 
4 
34 
33 
32 
30 
20 
25 
15 
19 
20 
25 
20 
25 
6 
45 
43 
41 
39 
20 
25 
20 
25 
20 
25 
20 
25 
10 
61 
59 
57 
54 
25 
32 
25 
32 
32 
38 
32 
38 
16 
82 
79 
76 
72 
32 
38 
32 
38 
32 
38 
32 
38 
铜
25 
109 
105 
101 
96 
32 
(51) 
40 
(51) 
40 
(51) 
50 
(51) 
斗，IL+、
35 
135 
130 
125 
118 
50 
(51) 
50 
(51) 
50 
(51) 
50 
(51) 
50 
164 
158 
152 
144 
50 
(51) 
50 
(51) 
50 
70 
70 
208 
2∞ 
192 
182 
65 
70 
65 
80 
95 
252 
242 
232 
220 
65 
80 
80 
I∞ 
120 
292 
281 
270 
256 
65 
l∞ 
80 
1∞ 
150 
80 
1∞ 
l∞ 
1∞ 
185 
l∞ 
I∞ 
1∞ 
12, 
2.5 
21 
20 
19 
18 
15 
19 
15 
19 
15 
19 
15 
19 
4 
27 
26 
25 
24 
20 
25 
15 
19 
20 
25 
20 
25 
6 
35 
34 
33 
31 
20 
25 
20 
25 
20 
25 
20 
25 
10 
49 
47 
45 
43 
25 
32 
25 
32 
32 
38 
32 
38 
16 
67 
64 
61 
58 
32 
38 
32 
38 
32 
38 
32 
38 
25 
87 
84 
81 
76 
32 
(51) 
40 
(51) 
40 
(51) 
50 
(51) 
铝
35 
108 
104 
l∞ 
95 
50 
(51) 
50 
(51) 
50 
(51) 
50 
(51) 
忡
，已、
50 
131 
126 
121 
115 
50 
(51) 
50 
(51) 
50 
70 
70 
167 
161 
155 
147 
65 
70 
65 
80 
95 
203 
195 
187 
177 
65 
80 
80 
l∞ 
120 
235 
226 
217 
206 
65 
1∞ 
80 
l∞ 
150 
80 
l∞ 
1∞ 
1∞ 
185 
I∞ 
1∞ 
l(则
125 
注
1 - 4 同表9 -
28 。
5.SC 为焊接钢管或KBG 管，MT 为黑铁电线管。
6. 表中数据适用于人不能触及处，若在人可触及处应放大一级截面。


<!-- p527 -->
'f，，"W""" 也已cun
时节气附阳网友勿u!"" VlWW Will'Ød con
仪J非日藕;4靠w息线、电缆选择
511 
同
叫
国
然堂之多管我
表9-29(b)
交联聚乙烯及乙丙橡胶绝缘电线明敷载流量
。n = 9O"C 
敷设方式
t < hAq p 
E广'7D.( 
G 
\l l 
线芯截面
不同环境温度的载流量(A)
线芯截面
不同环境温度的载流量(A)
( mn,') 
25't: 
30't: 
35't: 
4O't: 
(mm2) 
25 't: 
3O't: 
35't: 
4O't: 
70 
367 
353 
339 
321 
1.5 
31 
30 
29 
27 
95 
447 
430 
413 
391 
2.5 
42 
40 
38 
36 
120 
520 
5∞ 
480 
455 
4 
55 
53 
51 
48 
150 
60。
577 
554 
525 
铜
6 
72 
69 
66 
63 
185 
687 
661 
635 
602 
忡
，已、
10 
98 
94 
90 
86 
泪。
812 
781 
750 
711 
16 
136 
131 
126 
119 
3∞ 
938 
902 
866 
821 
25 
189 
182 
175 
166 
4∞ 
1128 
1085 
1042 
987 
35 
235 
226 
217 
206 
5∞ 
1303 
1253 
1203 
1140 
50 
286 
275 
264 
250 
630 
1512 
1454 
1396 
1323 
'-
注
l
当导线垂直排列时表中载流量乘以0.9。
2. 表中数据适用于人不能触及处，若在人可触及处应放大一级截面。
表9-30
铜芯塑料绝缘软线、塑料护套线明敷设的载流量
。n = 70"C 
I(士、
敷设方式C
• 
• • 
J 
截
面
不同环境温度的载流量(A)
不同环境温度的载流量(A)
(mm2 ) 
25 't: 
3O't: 
35't: 
4O't: 
25't: 
3O't: 
35't: 
4O't: 
。.12
4.2 
4 
3.8 
3.5 
3.2 
3 
2.8 
2.6 
0.2 
5.8 
5.5 
5.2 
4.8 
4.2 
4 
3.8 
3.5 
0.3 
7 .4 
7 
6.6 
6 
5.3 
5 
4.7 
4.4 
0 .4 
9 
8.5 
8 
7 .4 
6 .4 
6 
5.6 
5.2 
RVV 
0.5 
10 
9.5 
9 
8 
7 .4 
7 
6.6 
6 
RVB 
RVS 
0.75 
13 
12.5 
12 
11 
9.5 
9 
8.5 
7.8 
RFB 
1.0 
16 
15 
14 
13 
12 
11 
10 
9.6 
RFS 
1.5 
20 
19 
18 
17 
18 
17 
16 
15 
BVV 
2.0 
23 
22 
20 
19 
20 
19 
18 
17 
BVNVB 
2.5 
29 
27 
25 
24 
25 
24 
23 
21 
4 
38 
36 
34 
31 
34 
32 
30 
28 
6 
50 
47 
44 
41 
44 
41 
39 
36 
10 
69 
65 
61 
57 
ω 
57 
54 
50 


<!-- p528 -->
。n = 105 't: 
BV -105 型耐热聚氯乙烯绝缘铜芯电线的载流量
表9-31
四
.
-
M
H
K
阿
』
叫
泪
油
地
斟
酌
毕
怕
远
…
…
t
d
J
E
L
A
寄
:
这
J
Z
旨
在
内吗
?
A
-
2
M
n特
』
U
W
而
摇
问
阔
却
藏设方式G 明藏
敷设方式Bl 二根穿管
敷设方式Bl 一根穿管
敷设方式Bl 四根穿管
b 
敷设
p:pn o 
方式
β 
不同环境温度的
管径
1
管径2
不同环境温度的
管径
I
管径2
不同环境温度的
管径
1
管径2
截面
载流量(A)
(mm) 
(mm) 
载流量(A)
(mm) 
(mm) 
载流量(A)
(mm) 
(皿)
(mm') 
50'1:: 55 '1:: 60'1:: 65 '1:: 50'1:: 55 '1:: ω ℃ 65 '1:: 
sc 
MT 
sc 
MT 50'1:: 55 '1:: 
60飞
65 '1:: 
sι 
MT 
sc 
MT 50'1:: 55 '1:: ω℃ 65 '1:: 
sc 
MT 
sc 
MT 
1.5 
25 
23 
22 
21 
19 
18 
17 
16 
15 
16 
15 
16 
17 
16 
15 
14 
15 
16 
15 
16 
16 
15 
14 
13 
15 
16 
15 
16 
2.5 
34 
32 
30 
28 
27 
25 
24 
23 
15 
16 
15 
16 
25 
23 
22 
21 
15 
16 
15 
16 
23 
21 
20 
19 
15 
19 
15 
20 
4 
47 
44 
42 
40 
39 
37 
35 
33 
15 
19 
15 
16 
34 
32 
30 
28 
15 
19 
15 
19 
31 
29 
28 
26 
20 
25 
15 
20 
6 
ω 
57 
54 
51 
51 
48 
46 
43 
20 
25 
15 
16 
44 
41 
39 
37 
20 
25 
15 
19 
40 
38 
36 
34 
20 
25 
20 
25 
10 
89 
84 
80 
75 
76 
72 
68 
64 
20 
25 
20 
25 
67 
63 
ω 
57 
25 
32 
25 
32 
59 
56 
53 
50 
25 
32 
25 
32 
16 
123 
117 
111 
104 
95 
90 
85 
81 
25 
32 
20 
25 
85 
81 
76 
72 
25 
32 
25 
32 
75 
71 
67 
63 
32 
38 
32 
38 
25 
165 
157 
149 
140 
127 
121 
114 
108 
32 
38 
25 
32 
113 
107 
102 
96 
32 
38 
32 
40 
101 
96 
91 
86 
32 
(51) 
40 
(51) 
35 
205 
191 
185 
174 
160 
152 
144 
136 
32 
38 
32 
38 
138 
131 
124 
117 
32 
(51) 
40 
(51) 
126 
120 
113 
107 
50 
(51) 
50 
(51) 
50 
264 
251 
238 
225 
202 
192 
182 
172 
40 
(51) 
40 
(51) 
179 
170 
161 
152 
40 
(51) 
50 
(51) 
159 
151 
143 
135 
50 
(51) 
50 
(51) 
70 
310 
295 
280 
264 
240 
228 
217 
204 
50 
(51) 
50 
(51) 
213 
203 
192 
181 
50 
(51) 
70 
193 
184 
174 
164 
65 
70 
95 
380 
362 
343 
324 
292 
278 
264 
249 
50 
50 
(51) 
262 
249 
236 
223 
65 
70 
233 
222 
210 
198 
65 
80 
120 
448 
427 
405 
382 
347 
331 
314 
296 
65 
70 
311 
296 
281 
265 
65 
80 
275 
261 
248 
234 
65 
1∞ 
150 
519 
494 
468 
442 
399 
380 
3ω 340 
65 
70 
362 
345 
327 
308 
65 
80 
320 
305 
289 
272 
80 
I∞ 
电线实际允许工作温度
1.本电线的聚氯乙烯绝缘中加了耐热增塑剂，线芯允许工作温度可达
105 '1:: ，适用于高温场所，但要求电线接头用焊接或绞接后表面锡焊处理。
还取决于电线与电线及电线与电器接头的允许温度，当接头允许温度为95 '1::时，表中数据应乘以0.92;85 '1::时应乘以0.84 0
2. 本表中载流量数据系编者经计算得出，仅供参考。
3. 每管五线的管径同表9 - 28 。
注


<!-- p529 -->
多采堂之多管我
叫唰'cdtu 汀
时节气F阴阳网友iË'J{"" VlWW w;'lI'ød con
州第龙章叫卖牵线、电缆选择
513 
三、交联聚乙烯绝缘电力电缆的载流量
交联聚乙烯绝缘电力电缆的载流量见表9 -
32- 表9 -
35υ 
表9-32
6 -35kV 交联聚乙烯绝缘电力电缆在空气中敷设的载流量
。n = 90'(; 
电
Ll、(kV)
6/6 、8.7/10
26/35 
主O. 3D, ( 电缆外径D ，) 
• 
敷设方式E
• 
乓王三
‘、
也
• 
、
一」仲
，c，、
单在;
-一，+iL←、
单芯
截
面
(mm') 
不同环境温度的载流量(A)
25 't: 
30't: 
35 't: 
30't: 
30't: 
30't: 
35 
173 
166 
159 
237 
50 
210 
202 
194 
289 
179 
256 
70 
265 
255 
245 
371 
229 
328 
95 
322 
310 
298 
452 
277 
4∞ 
120 
369 
355 
341 
525 
322 
465 
铜芯
150 
422 
406 
390 
606 
371 
537 
185 
480 
462 
444 
694 
424 
615 
240 
当67
545 
523 
819 
5∞ 
725 
3∞ 
"证3
635 
610 
947 
577 
839 
4ω 
742 
713 
684 
1139 
651 
lα" 
35 
131 
126 
121 
181 
50 
159 
153 
147 
221 
136 
195 
70 
204 
1% 
188 
285 
174 
253 
95 
248 
238 
228 
349 
211 
309 
120 
287 
276 
265 
406 
245 
360 
铝芯
150 
322 
310 
298 
470 
283 
417 
185 
370 
356 
342 
541 
323 
479 
240 
436 
419 
402 
642 
380 
568 
3∞ 
499 
480 
461 
743 
438 
658 
4∞ 
558 
537 
516 
899 
494 
7% 
注
1.表中数据系编者计算数据.供参考。表中为有孔托盘数据(敷设方式E) ，当采用无孔托盘(敷设方式F) 时，表中数
据应乘以0.93 。
2
表中单芯电缆数据为电力电缆护层、屏蔽层短路时的值，当开路时，可借用表中数据。
3. 8.7/ 1OkV 三it; 电缆截面范围为50 - 4∞m20 


<!-- p530 -->
多采堂之多管我
514 
工业与民用jèffr设计手册旧呐fP"，l阳网友旷
表9-33
6-35kV 交联聚Z 烯绝缘电力电缆直埋地敷设载流量
p = 2.5(K"m)/W 8n = 9O'C 
电
应(kV)
6/6 、8.7/10
26/35 
王土
敷设方式D
睡摇
一4
，已卡、
单芯
忡
I C;、
单芯
截
国
(mm') 
不同环境温度的载流量(A)
20 '1:: 
25 '1:: 
30'1:: 
25 '1:: 
25 '1:: 
25 '1:: 
35 
129 
124 
120 
149 
50 
153 
147 
142 
176 
128 
154 
70 
190 
182 
176 
218 
159 
191 
95 
224 
215 
208 
258 
189 
217 
120 
255 
245 
237 
294 
214 
246 
铜芯
150 
289 
277 
268 
332 
242 
278 
185 
323 
310 
3∞ 
372 
272 
313 
240 
375 
3ω 
349 
421 
314 
361 
3∞ 
425 
408 
395 
477 
353 
406 
4∞ 
463 
444 
430 
515 
397 
457 
35 
1∞ 
96 
93 
115 
50 
120 
115 
111 
138 
l∞ 
120 
70 
148 
142 
138 
170 
123 
148 
95 
177 
170 
165 
196 
146 
168 
120 
2但
194 
188 
223 
166 
191 
铝芯
150 
227 
218 
211 
251 
188 
216 
185 
255 
245 
237 
282 
211 
243 
240 
294 
282 
273 
324 
243 
279 
3∞ 
331 
318 
308 
366 
275 
316 
4α】
354 
340 
329 
391 
314 
361 
注
1.表中数据系编者计算数据，供参考。
2
表中单芯电缆数据为电力电缆护层、屏蔽层短路时的值，当开路时，可借用表中数据。
3. 8.7/ 1OkV 三芯电缆截面范围为50 - 4∞mm
2
。


<!-- p531 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友街)1"" VlWW Will'Ød con
仪1共同集各尤章肌牵线、电缆选择
515 
表9-34
。.6/1kV 交联聚乙烯绝缘电缆及乙丙橡胶绝缘电缆明敷载流量
。n = 9O'C 
敷设方式E 一芯
敷设方式F 单芯
敷设方式E 二芯
敷设方式
|仅如
陆
或
线芯截面(mm')
不同环境温度的载流量(A)
主线i芯
中性线
25't: 
30't: 
35't: 
4O't: 
25 't: 
30't: 
35 't: 
4O't: 
25 't: 
3O't: 
35 't: 
1.5 
24 
23 
22 
21 
27 
26 
25 
2.5 
33 
32 
29 
29 
37 
36 
35 
4 
4 
44 
42 
40 
38 
51 
49 
47 
6 
6 
56 
54 
52 
49 
66 
63 
ω 
10 
10 
78 
75 
72 
68 
89 
86 
83 
16 
16 
104 
l∞ 
% 
91 
120 
115 
110 
25 
16 
132 
127 
122 
116 
147 
141 
135 
128 
155 
149 
143 
35 
16 
164 
158 
152 
144 
183 
176 
169 
lω 
192 
185 
178 
m 
25 
210 
192 
184 
175 
225 
216 
207 
197 
234 
225 
216 
铜芯
70 
35 
269 
246 
236 
224 
290 
279 
268 
254 
301 
289 
227 
95 
50 
326 
298 
286 
271 
356 
342 
328 
311 
366 
352 
338 
120 
70 
378 
346 
332 
315 
416 
4∞ 
384 
364 
426 
410 
394 
150 
70 
436 
399 
383 
363 
483 
464 
445 
422 
492 
473 
454 
185 
95 
498 
456 
438 
415 
554 
533 
512 
485 
564 
542 
520 
240 
120 
588 
538 
516 
490 
659 
634 
609 
585 
667 
641 
615 
3∞ 
150 
678 
621 
5% 
565 
765 
736 
7σ7 
670 
771 
741 
711 
4∞ 
903 
868 
833 
790 
5∞ 
1038 
998 
958 
筑路
630 
1197 
1151 
1105 
1047 
2.5 
25 
24 
23 
22 
29 
28 
27 
4 
4 
33 
32 
31 
26 
40 
38 
36 
6 
6 
43 
42 
40 
38 
51 
49 
47 
10 
10 
ω 
58 
56 
53 
70 
67 
64 
16 
16 
80 
77 
74 
70 
95 
91 
87 
25 
25 
101 
97 
93 
88 
111 
1σ7 
103 
97 
112 
108 
104 
35 
25 
125 
120 
115 
109 
140 
135 
130 
123 
140 
135 
130 
50 
25 
152 
146 
140 
133 
172 
165 
158 
150 
171 
164 
157 
70 
35 
194 
187 
180 
170 
224 
215 
206 
1% 
219 
211 
203 
铝芯
95 
50 
236 
227 
218 
2σ7 
275 
264 
253 
240 
267 
257 
247 
120 
70 
274 
263 
252 
239 
320 
308 
290 
280 
312 
3∞ 
288 
150 
70 
316 
304 
292 
277 
372 
358 
到4
326 
3ω 
到6
332 
185 
95 
361 
347 
333 
316 
430 
413 
3% 
376 
413 
397 
381 
240 
120 
425 
409 
393 
372 
512 
492 
472 
448 
489 
470 
451 
3α) 
150 
490 
471 
452 
429 
594 
571 
548 
520 
565 
543 
521 
4ω 
722 
694 
"如6
632 
5∞ 
838 
806 
774 
733 
630 
980 
942 
现)4
857 
洼
I
二，EL 、三芯电缆敷设方式对应于表9 - 18( GB/ T1 6895.15-2002) 中E 类，即多芯电缆敷设在自由空气中或在有孔托
盘、梯架上;单芯电缆紧靠排列时敷设方式为F 类。
2. 当电缆靠墙敷设时，载流量x 0.94 。
3. 单芯电缆有间距垂直排列时，载流量x 0.9, 
同
刚
已


<!-- p532 -->
然柔之多管我
516 
工业与民用配帘设计手册时节气fP"，l问网友忻州ww沼zgdm 川闷及丰收悲诸报黯
表9-35
。.6/1kV 交联聚乙烯绝缘电缆及乙丙橡胶电缆埋地敷设载流量
p = 2.5(K'm)/W 8n = 9O't: 
二、四芯或单芯二角形排列
一一- 非
J t.'、
敷设方式D
p 
(1' 
望革
丰击;
辑最
线在、截面
(mm
2 )
不同环境温度的载流量(A)
主线芯
中性线
20't: 
25 't: 
30't: 
2O't: 
25 't: 
30't: 
I .5 
22 
21 
20 
26 
25 
24 
2.5 
29 
28 
27 
34 
33 
32 
4 
4 
37 
36 
34 
44 
42 
41 
6 
6 
46 
44 
43 
56 
54 
52 
\0 
\0 
61 
59 
57 
73 
70 
68 
16 
16 
79 
76 
73 
95 
91 
88 
25 
16 
\01 
97 
94 
121 
1\6 
113 
铜
35 
16 
122 
117 
113 
146 
140 
\36 
50 
25 
144 
138 
134 
173 
166 
161 
70 
35 
178 
171 
166 
213 
204 
198 
95 
50 
211 
203 
196 
252 
242 
234 
120 
70 
240 
230 
223 
287 
276 
267 
150 
70 
271 
2ω 
252 
324 
311 
301 
185 
95 
304 
292 
283 
363 
349 
338 
240 
120 
351 
337 
326 
(419) 
(402) 
(390) 
3∞ 
150 
396 
380 
368 
(474) 
(455) 
(441) 
2.5 
22 
21 
20 
26 
25 
24 
4 
4 
29 
28 
27 
34 
33 
32 
6 
6 
36 
35 
33 
42 
40 
39 
\0 
\0 
47 
45 
44 
56 
54 
52 
16 
16 
61 
59 
57 
73 
70 
68 
25 
25 
78 
75 
73 
93 
89 
86 
35 
25 
94 
90 
87 
112 
\08 
104 
铝
50 
25 
112 
\08 
104 
132 
127 
123 
70 
35 
138 
132 
128 
163 
156 
152 
95 
50 
164 
157 
153 
193 
185 
179 
120 
70 
186 
179 
173 
220 
211 
205 
150 
70 
2\0 
202 
195 
249 
239 
232 
185 
95 
236 
227 
219 
279 
268 
259 
240 
120 
272 
261 
253 
322 
309 
299 
3∞ 
150 
308 
296 
286 
364 
349 
339 
注
1.敷设方式对应于表9 一18( GB/Tl6895. 15-2∞2) 中的D 类，适用于电缆直接埋地或敷设在地下的管道内。
2
本表数据已计入水分迁移影响。
四、聚氯乙烯绝缘电力电缆的载流量
聚氯乙烯绝缘电力电缆载流量见表9- 36- 表9 - 37 0 


<!-- p533 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气Z制问网友iË'J{"" VlWW Will'Ød con 阳藕品素诸互惠搓、电缆选择
517 
表9-36
。.6/1kV 聚氯乙烯绝缘及妒套电缆明戴载流量
。n '" 70"<.:: 
敷设方式E 二芯
戴设方式F 单芯
敷设方式E 二芯
敷设方式
民
• • 
线it;截面(mm')
不同环境温度的载流量(A)
主线芯
中性线
25 'C 
30'C 
35'C 
4O'C 
25 'C 
30'C 
35'C 
4O'C 
25 'C 
30 吨;
35'C 
1.5 
20 
18 
17 
16 
23 
22 
21 
2.5 
27 
25 
24 
22 
32 
30 
28 
4 
4 
36 
34 
32 
30 
42 
40 
38 
6 
6 
46 
43 
40 
37 
54 
51 
48 
10 
10 
64 
ω 
56 
52 
74 
70 
66 
16 
16 
85 
80 
75 
70 
1∞ 
94 
88 
25 
16 
107 
101 
95 
88 
117 
110 
103 
% 
126 
119 
112 
35 
16 
134 
126 
118 
110 
145 
137 
129 
119 
157 
148 
139 
50 
25 
162 
153 
144 
133 
177 
167 
157 
145 
191 
180 
169 
铜芯
70 
35 
208 
1% 
184 
171 
229 
216 
203 
188 
246 
232 
218 
95 
50 
252 
238 
224 
207 
280 
264 
248 
230 
299 
282 
265 
120 
70 
293 
276 
259 
240 
326 
308 
290 
268 
348 
328 
308 
150 
70 
338 
319 
3∞ 
278 
377 
356 
335 
310 
4但
379 
356 
185 
95 
386 
364 
342 
317 
434 
409 
384 
356 
4ω 
434 
408 
240 
120 
456 
430 
404 
374 
514 
485 
456 
422 
545 
514 
483 
3∞ 
150 
527 
4叨
467 
432 
595 
561 
527 
488 
629 
59明
557 
4∞ 
695 
656 
617 
571 
5α) 
794 
749 
704 
652 
630 
惧而
855 
804 
744 
2.5 
20 
19 
18 
17 
24 
23 
22 
4 
4 
28 
26 
24 
23 
33 
31 
29 
6 
6 
35 
33 
31 
29 
41 
39 
37 
10 
10 
49 
46 
43 
40 
57 
54 
51 
16 
16 
65 
61 
57 
53 
77 
73 
69 
25 
25 
83 
78 
73 
68 
89 
84 
79 
73 
94 
89 
84 
35 
25 
102 
% 
90 
84 
111 
105 
99 
91 
118 
111 
104 
50 
25 
124 
117 
110 
102 
136 
128 
120 
111 
143 
135 
127 
70 
35 
159 
150 
141 
131 
176 
166 
156 
144 
183 
173 
163 
铝i忍、
194 
183 
172 
159 
215 
203 
191 
177 
223 
210 
197 
95 
50 
120 
70 
225 
212 
199 
184 
251 
237 
223 
206 
259 
244 
229 
150 
70 
2ω 
245 
230 
213 
290 
274 
258 
238 
299 
282 
265 
185 
95 
297 
280 
263 
244 
334 
315 
2% 
274 
341 
322 
303 
240 
120 
350 
330 
310 
287 
398 
375 
353 
326 
403 
380 
357 
3∞ 
150 
404 
381 
358 
331 
4ω 
434 
408 
378 
465 
439 
413 
4∞ 
558 
526 
494 
458 
5α) 
647 
610 
573 
531 
630 
754 
711 
668 
619 
注
1
二芯、二芯电缆敷设方式对应于表9 - 18( GB/TI6895.15-21朋)中E 类，即多芯电缆敷设在自由空气中或在有孔托
盘、梯架上:单芯电缆为紧靠排列时敷设方式为F 类。
2. 当电缆靠墙敷设时，载流量x 0.94 。
3
单芯电缆有间距垂直排列时，载流量x 0.9 。


<!-- p534 -->
剧
呻
型
m 
工业与民用配毓痴刊… 
ι"'" ，~削阶
嵌厅:'''''11，气阳钊!l rp.f'阴立之割1""
\i他ww邵ød cOn' 
{立与建闷汉学习主悲诸ZF雪黯
裂9 - 37 
O.6/ 1. 0kV 聚氯乙烯绝缘及护套电缆埋地载流量
p=2.S(K'm)/W 8n =70<C 
一、四芯或单芯
角形排列
-一-+
，由
敷设方式D
线芯截面(mm')
不同环境温度的载流量(A)
主线芯
中性线
2O't 
25't 
30't 
2O't 
25't 
30't 
1.5 
18 
17 
16 
22 
21 
20 
2.5 
24 
23 
21 
29 
28 
26 
4 
4 
31 
29 
28 
38 
36 
34 
6 
6 
39 
37 
35 
47 
45 
42 
10 
10 
52 
49 
46 
63 
ω 
56 
16 
16 
67 
64 
ω 
81 
77 
72 
25 
16 
86 
82 
77 
104 
99 
93 
铜
35 
16 
103 
98 
92 
125 
119 
111 
50 
25 
122 
116 
109 
148 
141 
132 
70 
35 
151 
143 
134 
183 
174 
163 
95 
50 
179 
170 
159 
216 
205 
192 
120 
70 
203 
193 
181 
246 
234 
219 
150 
70 
230 
219 
205 
278 
264 
247 
185 
95 
258 
245 
230 
312 
296 
278 
240 
120 
298 
283 
265 
300 
150 
336 
319 
299 
2.5 
18 
17 
16 
22 
21 
20 
4 
4 
24 
23 
19 
29 
28 
26 
6 
6 
30 
29 
27 
36 
34 
32 
10 
10 
40 
38 
36 
48 
46 
43 
16 
16 
52 
49 
46 
62 
S9 
SS 
25 
25 
66 
63 
59 
80 
76 
71 
35 
25 
80 
76 
71 
96 
91 
8S 
铝
50 
25 
94 
89 
84 
113 
107 
101 
70 
35 
117 
111 
104 
140 
133 
125 
95 
50 
138 
13l 
123 
166 
158 
148 
120 
70 
157 
149 
140 
189 
180 
168 
150 
70 
178 
169 
158 
213 
202 
190 
185 
95 
2∞ 
190 
178 
240 
228 
214 
240 
120 
230 
219 
205 
277 
263 
247 
3∞ 
150 
2ω 
247 
231 
313 
297 
279 
注
1
敷设方式对应于表9-18(GB/TI689S.15-2Q02)中的D 类，适用于电缆直接埋地或敷设在地下的管道内。
五、橡皮绝缘电力电缆的载流量
橡皮绝缘电力电缆载流量见表9 -
38 四表9 - 39 。


<!-- p535 -->
然柔之多管我
，_.唰'cdtu 汀
时节气F阴阳网友忻州W Will'Ød con 阳藕A戴渲息弱、电缆选择
519 
亵9-38
德皮绝缘电力电缆的载流量
。n = 65'(: 
单位:A
敷设方式E 空气中
e. = 30"C 
敷设方式D 直埋地向= 2.5(K'm)/W 
e. = 25 "C 
敷设方式
@ 
~单
线芯数x 截面(mm
2 )
铝
→'L"吨、
铜
仲
'由、
铝
+dld,-、
铜
忡
，已、
XLF 
XF 
主线芯数×截面
中性线截面
XLHF 
XV 
XLV 
XLQ 
XHF 
XLV22 
XQ 
XLQ2 
XV22 
XQ2 
XLQ20 
XQ20 
3 x 1.5 
1.5 
16 
17 
17 
17 
3 x 2.5 
2.5 
17 
19 
20 
21 
22 
22 
3x4 
4 
21 
23 
28 
30 
22 
23 
28 
29 
3x6 
6 
28 
31 
34 
38 
28 
29 
36 
36 
3 x 10 
10 
39 
42 
49 
52 
37 
39 
48 
51 
3 x 16 
16 
51 
56 
66 
70 
49 
51 
63 
66 
3 x 25 
25(16) 注3
69 
73 
87 
93 
62 
65 
80 
83 
3 x 35 
25 (1 6) 注3
84 
90 
107 
113 
74 
79 
95 
99 
3 x 50 
25 (1 6) 注3
107 
115 
137 
147 
92 
97 
118 
133 
3 x 70 
25 
130 
140 
166 
178 
110 
116 
140 
148 
3 x 95 
35 
159 
170 
203 
218 
132 
138 
167 
176 
3 x 120 
35 
183 
196 
232 
250 
145 
153 
184 
194 
3 x 150 
50 
212 
228 
269 
292 
166 
174 
210 
220 
3 x 185 
50 
246 
262 
311 
336 
186 
193 
235 
248 
注
1.表中数据为三芯电缆的载流量值，网芯电缆载流量可借用三芯电缆的载流量值。
2.XLQ 、XLQ20 型电缆最小规格为3x4+lx2.5 。
3. 括号内为铜芯电缆中性线规格。
表9-39
铜芯通用橡套软电缆的载流量
YZ ，YZW 、YHZ 型
线芯截面
(mm2) 
忡
J e.、
一芯、四芯
不同环境温度的载流量(A)
主线芯
中性线
25 "c 
30 "C 
35 "C 
4O"C 
25 "c 
30 "C 
35 "C 
0.5 
0.5 
11 
10 
9 
8 
8 
7 
6 
0.75 
0.75 
13 
12 
II 
10 
10 
9 
8 
1.0 
1.0 
13 
14 
13 
12 
12 
11 
10 
1. 5 
1.5 
20 
18 
17 
15 
16 
15 
14 
2.0 
2.0 
24 
22 
20 
18 
21 
19 
17 
2.5 
2.5 
28 
26 
24 
22 
23 
21 
19 
4 
4 
38 
35 
32 
29 
33 
30 
28 
6 
6 
49 
45 
41 
38 
43 
39 
36 
。n = 65'(: 
YQ 、YQW 、YHQ 型
忡
I t.'、
忡
，c，、
40"C 
30"C 
30"C 
6 
9 
7 
8 
12 
10 
9 
13 
16 
18 
25 
33 


<!-- p536 -->
了收!;j I3t fU品是蝉研
一一一一-一-一一一一-一一}一一-斗一一一一一-一→一主豆豆咽气
fp"，d仔p.f'网友栩1"" VlWW W邵ød con 
仪共闷汉学习主悲诸乡立专黯
续表9 - 39 
YC 、YCW 、YHC 型
线芯截面
(mm') 
，非
已、
工芯、四芯
不同环境温度的载流量(A)
主线芯
中性线
25 'C 
30'C 
35 'C 
40 'C 
25 'C 
30 飞;
35 'C 
40 'C 
2.5 
2.5 
29 
27 
25 
23 
24 
22 
20 
18 
4 
4 
36 
33 
30 
28 
32 
29 
27 
24 
6 
6 
48 
44 
40 
37 
40 
37 
34 
31 
10 
10 
70 
64 
59 
54 
59 
54 
50 
45 
16 
16 
92 
84 
77 
70 
78 
72 
66 
ω 
25 
16 
128 
117 
108 
78 
108 
99 
91 
83 
35 
16 
157 
144 
133 
121 
133 
122 
112 
102 
50 
16 
196 
180 
166 
151 
166 
152 
140 
127 
70 
25 
244 
224 
206 
188 
210 
193 
178 
162 
95 
35 
3ω 
275 
253 
231 
257 
236 
217 
198 
120 
35 
349 
320 
294 
268 
298 
273 
251 
229 
注
二f 芯电缆中一根线芯不载流时，其载流量按二芯电缆数据计算。
六、架空绝缘电缆的载流量
架空绝缘电缆的载流量见表9 - 40 。
表9 - 40 
架空绝缘电缆的载流量
。a = 30'C 
单位:A
截
面
0.6/1kV 
IOkV 
35kV 
聚氯乙烯绝缘电缆
交联聚乙烯绝缘电缆
交联聚乙烯绝缘电缆
(mm') 
(-+ 
a巳、
一芯
四芯
~非
l l!>、
-一→忡
Jt.' 
四芯
一，仲
ι、
一→+
4巳、
~忡
A巳、
•,c,• 、
10 
16 
110 
l∞ 
90 
25 
146 
135 
120 
120 
174 
113 
35 
181 
175 
145 
182 
151 
211 
137 
50 
219 
210 
170 
226 
183 
255 
166 
70 
281 
255 
215 
275 
234 
320 
208 
铜
95 
341 
305 
275 
353 
295 
393 
255 
120 
396 
355 
305 
430 
337 
454 
295 
150 
456 
5∞ 
520 
338 
185 
521 
577 
6ω 
390 
240 
615 
661 
712 
463 
3∞ 
709 
780 
4∞ 
852 
902 
10 
16 
83 
78 
68 
25 
112 
97 
93 
138 
72 
134 
87 
35 
139 
125 
110 
172 
93 
164 
107 
50 
169 
155 
130 
210 
115 
198 
129 
70 
217 
194 
170 
271 
140 
240 
162 
铝
95 
265 
235 
2∞ 
332 
180 
304 
198 
120 
308 
280 
240 
387 
215 
352 
229 
150 
356 
448 
265 
403 
262 
185 
407 
515 
465 
302 
240 
482 
611 
553 
359 
3α3 
557 
708 
4∞ 
671 
856 
注
l
架空绝缘电缆分为有钢绞线芯及无钢绞线芯两种。载流量可视为相同。
2
敷设方式为表9 -
18 中G 类。


<!-- p537 -->
然柔之多管我
，_.唰'cdtu 汀
时节气fp"，d仔阳网友忻州wmgdm 川鹅袅襄诸瘟袭击、电缆选择
521 
七、矿物绝缘电缆的载流量
矿物绝缘电缆的载流量见表9 - 41 -表9 - 420 
表9-41
有PVC 外护层的矿物绝缘电缆载流量
护套温度70 '\:: 
敷设方式E
敷设方式G
敷设方式F
敷设方式F
!ω 
敷设方式
~ 
• 
。
10 
民」或
)0 
或
)/ 
• 
• 
e 
• 
• 
• 
不同环境温度的
不同环境温度的
不同环境温度的
不同环境温度的
线芯截而
载流量(A)
载流量(A)
载流量( A) 
载流量( A) 
(mm') 
25 't: 
30't: 
35 't: 
4O't: 
25 't: 
30't: 
35 't: 
40't: 
L5 
22 
21 
20 
18 
31 
29 
27 
25 
BTIQ 型
2.5 
30 
28 
26 
24 
42 
39 
36 
33 
5(泊V
4 
40 
37 
34 
31 
55 
51 
47 
43 
L5 
24 
22 
20 
19 
34 
32 
30 
27 
2.5 
32 
30 
28 
26 
46 
43 
40 
37 
4 
43 
40 
37 
34 
60 
56 
52 
48 
6 
55 
51 
47 
43 
76 
71 
66 
60 
10 
74 
69 
64 
59 
102 
95 
88 
81 
卜
16 
98 
92 
86 
78 
134 
125 
116 
106 
25 
128 
120 
112 
102 
173 
162 
151 
138 
BT口，型
35 
157 
147 
137 
125 
211 
197 
183 
167 
750V 
50 
195 
182 
169 
155 
259 
242 
225 
206 
70 
239 
223 
207 
190 
315 
294 
273 
250 
95 
286 
267 
248 
227 
376 
351 
326 
298 
120 
330 
308 
286 
262 
430 
402 
374 
342 
150 
377 
352 
327 
299 
486 
454 
422 
386 
180 
427 
399 
371 
339 
542 
507 
472 
431 
240 
499 
466 
433 
396 
605 
565 
525 
480 
注
L 当单芯电缆垂直排列时，载流量xO.88 Q
2. 没有外护层护套温度70 't:的矿物绝缘电缆，载流量应x 0.90 
3
单芯电缆的护套在两端应相互连接。
25 't: 
30't: 
35 't: 
40't: 
25 't: 
25 
23 
21 
20 
27 
33 
31 
29 
26 
35 
44 
41 
38 
35 
47 
28 
26 
24 
22 
28 
36 
34 
32 
29 
39 
48 
45 
42 
38 
50 
61 
57 
53 
48 
64 
82 
77 
72 
65 
88 
109 
102 
95 
87 
117 
141 
132 
123 
112 
152 
172 
161 
150 
131 
186 
212 
198 
184 
168 
230 
258 
241 
224 
205 
282 
309 
289 
269 
246 
339 
354 
331 
308 
281 
389 
403 
377 
351 
320 
445 
456 
426 
376 
362 
505 
531 
496 
461 
422 
591 
4. 江苏宝胜科技股份有限公司和泰科热控(湖洲公司)均是我国的矿物绝缘电缆主要生产企业。
5
当电缆紧靠墙敷设时，表中载流量xO.92 o
30't: 
35 't: 
25 
23 
33 
31 
44 
41 
26 
24 
36 
33 
47 
44 
60 
56 
82 
76 
109 
101 
142 
132 
174 
162 
215 
2∞ 
264 
246 
317 
295 
364 
339 
416 
387 
472 
439 
552 
513 
6. 应用举例;
70mm' 无外护层的矿物绝缘电缆靠墙三相系统用单芯电缆垂直排列时，
30 't:时载流量为241 x 0.9 
x 0.88 x 0.92 = 176 (A) 。


<!-- p538 -->
522 
工业与民用瑞崩子册阳气时!frp.e. 1T!l.'&iË'U"" VI'iI!W Will'Ød COn'州时时诸时
表9-42
无PVC 外护层矿物绝缘电缆明敷载流量
护套温度
105'(:
敷设方式E
敷设方式G
敷设方式F
敷设方式F
|。
|ω 
敷设方式
~ 
回」归
或
:øtD, 
或
• 
|。
• 
线忍、截iH í
不同环境温度的
不同环境温度的
不同环境温度的
不同环境温度的
(mm') 
载流量
(A)
载流量( A) 
载流量
(A)
载流量
(A)
25 '1:: 
30 '1:: 
35 '1:: 
40 '1:: 
25 '1:: 
30 '1:: 
35 气C
40 '1:: 
25 '1:: 
30 '1:: 
35 '1:: 
40 飞、
25 '1:: 
30 '1:: 
35 '1:: 
1. 5 
27 
26 
25 
24 
38 
37 
36 
34 
31 
29 
27 
25 
32 
31 
30 
RITQ ft'j 
2.5 
36 
35 
34 
32 
51 
49 
47 
45 
42 
39 
36 
33 
43 
41 
39 
5∞v 
4 
48 
46 
44 
42 
67 
64 
61 
59 
55 
51 
47 
43 
56 
54 
52 
1. 5 
29 
28 
27 
26 
42 
40 
38 
37 
34 
32 
30 
27 
34 
33 
32 
2.5 
40 
38 
36 
35 
56 
54 
52 
50 
46 
43 
40 
37 
47 
45 
43 
4 
52 
50 
48 
46 
73 
70 
67 
64 
60 
56 
52 
48 
62 
60 
58 
6 
67 
64 
61 
59 
93 
89 
85 
82 
76 
71 
66 
60 
79 
76 
73 
10 
90 
87 
84 
80 
125 
120 
115 
110 
103 
% 
89 
82 
108 
104 
l∞ 
16 
120 
115 
110 
106 
163 
157 
151 
144 
136 
127 
118 
108 
142 
137 
132 
25 
156 
150 
144 
138 
212 
204 
196 
188 
175 
164 
153 
139 
186 
179 
172 
RITZ 型
35 
191 
184 
177 
169 
258 
248 
238 
228 
214 
2∞ 
186 
170 
229 
220 
211 
750V 
50 
237 
228 
219 
210 
316 
304 
292 
280 
264 
247 
230 
210 
283 
272 
261 
70 
290 
279 
268 
257 
385 
370 
355 
340 
321 
3∞ 
279 
255 
346 
333 
320 
95 
348 
335 
322 
308 
459 
441 
423 
406 
384 
359 
334 
305 
416 
4α) 
384 
120 
4∞ 
385 
370 
354 
525 
505 
485 
465 
427 
411 
395 
378 
478 
460 
442 
150 
459 
441 
423 
406 
588 
565 
542 
520 
502 
469 
436 
399 
547 
526 
505 
180 
520 
5∞ 
480 
460 
654 
629 
604 
579 
567 
530 
493 
451 
620 
596 
572 
240 
607 
584 
561 
537 
732 
704 
676 
648 
6ω 
617 
574 
524 
725 
697 
669 
注
1
本电缆护套温度高，用于不允许人接触和易燃物相接触的场合O
2
回路中单芯电缆的护套两端应相互连接。
3
成束电缆敷设时，载流量不要校正。
4. 江苏宝胜科技股份有限公司和泰科热控(湖洲公司)均是我国的矿物绝缘电缆主要生产企业c
5. 当单芯电缆垂直排列时，载流量x 0.9;
电缆紧靠墙敷设时，载流量xO.92 ，
6. 应用举例:
70mm
2 无外护层的矿物绝缘电缆靠墙三相系统用单芯电缆垂直排列时，
30 '1::时载流量为3∞x 0.9 
x 0.92 = 248 (A) 。
八、涂漆炬形母线及安全式滑触线的载流量
母线及安全滑触线的载流量见表9 一43 -表9 - 46 0 
表9- 43 
单片母线的载流量
。n = 70 'C 
铝
铜
母线尺寸
交
流
直
流
交
流
直
流
宽x 厚
不同环境温度的载流量
(A)
( mm) 
25 '1:: 
30 '1:: 
35 '1:: 
40 '1:: 
25 '1:: 
30 '1:: 
35 '1:: 
40 '1:: 
25 '1:: 
30 '1:: 
35 '1:: 
40 '1:: 
25 '1:: 
30 '1:: 
35 '1:: 
40 '1:: 
15 x 3 
165 
155 
145 
134 
165 
155 
145 
134 
210 
197 
185 
170 
210 
197 
185 
170 
20 x 3 
215 
202 
189 
174 
215 
202 
189 
174 
275 
258 
242 
223 
275 
258 
242 
223 
25 x 3 
265 
249 
233 
215 
265 
249 
233 
215 
340 
320 
299 
276 
340 
320 
299 
276 
30 x 4 
365 
343 
321 
296 
370 
348 
326 
3∞ 
475 
446 
418 
385 
475 
446 
418 
385 
40x 4 
480 
451 
422 
389 
480 
451 
422 
389 
625 
587 
550 
506 
625 
587 
550 
506 


<!-- p539 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW Will'Ød COn'川闷第龙章翁;~牵线、电缆选择
523 
续表9 - 43 
铝
铜
母线尺寸
交
流
亘
流
交
流
亘
流
宽x 厚
不同环境温度的载流量
(A)
( mm) 
25 't: 
30't: 
35 't: 
40 't: 
25 't: 
30't: 
35 't: 
40 't: 
25 't: 
30't: 
35 't: 
40 't: 
25 't: 
30't: 
35 't: 
40 't: 
40 x 5 
540 
507 
475 
438 
545 
512 
480 
446 
7α1 
659 
615 
567 
705 
664 
620 
571 
50 x 5 
665 
625 
585 
539 
670 
630 
590 
543 
8ω 
809 
756 
697 
870 
818 
765 
705 
50 x 6.3 
740 
695 
651 
600 
745 
7α) 
655 
604 
955 
898 
840 
774 
960 
902 
845 
778 
63 x 6.3 
870 
818 
765 
705 
880 
827 
775 
713 
1125 
1056 
990 
912 
1145 
1079 
1010 
928 
80 x 6.3 
1150 
1080 
1010 
932 
1170 
1 1ω 1030 
950 
1480 
1390 
1300 
12∞ 1510 
1420 
1330 
1225 
lα) x 6.3 
1425 
1340 
1255 
\1 55 
1455 
1368 
1280 
1180 
1810 
17∞ 
15现]
1470 
1875 
1760 
1650 
1520 
63 x 8 
1025 
965 
902 
831 
1040 
977 
915 
844 
1320 
1240 
1160 
1070 
1345 
1265 
\1 85 
1090 
80 x 8 
\320 
1240 
11ω 
1070 
\355 
1274 
1192 
1H页。
1690 
1590 
1490 
1370 
1755 
1650 
1545 
1420 
l∞x 8 
1625 
1530 
1430 
1315 
1690 
1590 
1488 
\370 
2080 
1955 
1830 
1685 
2180 
2050 
1920 
1770 
125 x 8 
1900 
1785 
1670 
1540 
2040 
1918 
1795 
1655 
24C则
2255 
2110 
1945 
26∞ 2445 
2290 
2105 
63 x 10 
1155 
1085 
1016 
936 
1180 
1110 
1040 
956 
1475 
1388 
13∞ \195 
1525 
1432 
1340 
1235 
80 x 10 
1480 
1390 
1300 
1200 
1540 
1450 
1355 
1250 
19∞ 1786 
1670 
1540 
1990 
1870 
1750 
1610 
l 仪) x 10 
1820 
1710 
16∞ 1475 
1910 
1795 
1680 
1550 
2310 
2170 
2030 
1870 
2470 
2320 
2175 
2仪lO
125 x 10 
2070 
1945 
1820 
1680 
23∞ 2160 
2020 
1865 
2650 
2490 
2330 
2150 
2950 
2770 
2595 
2390 
注
本表系母线立放的数据。当母线平放且宽度髦的mm 时，表中数据应乘以0.95.
宽度> 63mm 时应乘以0.92 0
表9 - 44 
2-3 片组合涂漆母线的载流量
。n=70℃
Oa=25 ℃ 单位:
A 
母线尺寸
铝
铜
宽×厚
交
流
直
流
川.""、
流
直
流
(mm) 
2 片
3 片
2 片
3 片
2 片
3 片
2 片
3 片
40 x 4 
855 
1090 
40 x 5 
965 
1250 
50 x 5 
\1 80 
1525 
50 x 6.3 
1315 
17∞ 
63 x 6.3 
1350 
1720 
1555 
1940 
1740 
2240 
1990 
2495 
80x6.3 
1630 
21∞ 
2055 
2460 
2110 
2720 
2630 
3220 
I∞x 6.3 
1935 
25∞ 
2515 
3040 
2470 
3170 
3245 
3940 
63 x 8 
1680 
2180 
1840 
2330 
2160 
2790 
2485 
3020 
80 x 8 
2040 
2620 
24∞ 
2975 
2620 
3370 
3095 
3850 
100 x 8 
23锁)
3050 
2945 
3620 
3060 
3930 
3810 
4690 
125 x 8 
2650 
3380 
3350 
4250 
34∞ 
4340 
44∞ 
56∞ 
63 x 10 
2010 
2650 
2110 
2720 
2560 
33∞ 
2725 
3530 
80 x 10 
2410 
3100 
2735 
3440 
31∞ 
3990 
3510 
4450 
100 x 10 
2860 
3650 
3350 
4160 
3610 
4650 
4325 
5385 
125 x 10 
32∞ 
4100 
39∞ 
4860 
41∞ 
5200 
5以lO
6250 
注
本表系母线古:放的数据，母线问距等于厚度。


<!-- p540 -->
。n = 70'1: 
安全式滑触线的载流量
表9-45
m 
队2
.þ. 
E
Z
司
黠
苹
法
知
如
d
J
E
丘
吉
细
而
国
际
逻
守
5
5
哥
哥
建
立
问
吉
克
7
1
划
d
M
n特
叫
d
u
w
而
摇
问
阔
却
bx 
面积不同环境温度的载流量(A)
单极组合式
不同环境温度的载流量(A)
面积
不同环境温度的载流量(A)
多线式型号
材质
管式型号
h(nnn) 
(rtmi) 
型
号
(旷)
3O't.: 
35 't.: 
40吁:
45 't.: 
3O't.: 
35't.: 
4O't.: 
45 't.: 
3O't.: 
35 't.: 
4O't.: 
45't.: 
镀钵钢
DHG- 口-16
AQHX- 口H-60
lO x2 
20 
64 
ω 
55 
49 
DZH- 5O 
58 
55 
50 
45 
16 
93 
87 
80 
71 
GAJ(S) -口一80
铜
DHG- 口
25
AQHX- 口H-l∞
lO x 3 
30 
106 
1∞ 
92 
81 
DZH-l∞ 
116 
109 
1∞ 
89 
25 
128 
120 
110 
98 
GAj(S) -口- l lO 
铜
DHG- 口-35
AQ皿-口H-15O
11.2x4.5 
50 
159 
150 
138 
122 
DZH-15O 
175 
164 
150 
134 
35 
162 
153 
140 
125 
GAJ(S) -口-140
也可
DHG- 口-50
DHB-4- lO 
10 
58 
54 
50 
44 
DHR- lO/到
58 
55 
50 
45 
50 
197 
185 
170 
151 
GAj(S) -口-2∞
DHB-4-16 
16 
92 
87 
80 
71 
DHR-161份
铜
93 
87 
80 
71 
DHG- 口-70
70 
组4
229 
210 
187 
DHB-4-25 
25 
144 
136 
125 
III 
DHR- lO/16 
不锈钢
18 
17 
16 
14 
14 - 1 
气r
16 句20
16 - 20 
16 - 20 
主\
v、
..e 
-
L... 
问
L... 
6 
r 
21l 
‘= 
'ö 
AQ田、GAJ(S)型及四H 型根据洛阳前卫滑触线厂资料;DHB 、DHR 型、DHG 型根据元锡永大滑导电器有限公司资料编写。
注


<!-- p541 -->
然堂之多管我
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷舞和尊E肌息主吉、电缆选择
525 
'f，，"W""" 也已cun
表9- 46 
单极组合式滑接输电装置载流量
。n = 70'C 
导
体
不同环境温度的
外形尺寸
载流量
(A)
型号规格
b x h 
断
面
图
截面
(mm) 
材
质
30 'C 
35 'C 
4O'C 
45 'C 
(mm2 ) 
ωA 
50 
57 
54 
51 
48 
l∞A 
63 
镀钵钢
95 
90 
85 
80 
125A 
93 
119 
113 
107 
l∞ 
安
160A 
50 
铜
153 
145 
136 
128 
全
2臼lA
104 
铝+不锈钢
191 
181 
171 
160 
Ce,D 
、
26.2 x 22.3 
H 
|四
F
俨J也
250A 
63 
铜
238 
226 
213 
199 
型
四l
315A 
120 
铝+不锈钢
3∞ 
285 
269 
251 
4∞A 
93 
铜
381 
362 
341 
319 
4∞A 
157 
铝+不锈钢
381 
362 
341 
319 
39 
630A 
318 
601 
570 
537 
503 
~ 
重
8臼)A
406 
724 
囚
铝+斗、锈钢
763 
682 
638 
v、
39 x 53.5 
型
IOOOA 
618 
953 
905 
852 
797 
1200A 
770 
1192 
1131 
1066 
997 
110 
DHG -
250/4∞ 
250 
45 x 56 
488 
448 
4∞ 
346 
DHG-4∞/600 
4ω 铝合金+不
45 x 56 
732 
672 
600 
520 
.., 
DHG- 8∞/1αlO 
8∞ 
锈钢
51 x 66 
1220 
1120 
1 仅归
866 
DHG -
16∞12仪lO
1600 
ωx 78 
2440 
2240 
2仪lO
1732 
咀
DHG -
2'伽)0125创】
2αlO 
"> x 78 
3050 
28∞ 25∞ 2165 
b IU 
DHH-lω1250 
160 
21 x 26 
305 
280 
250 
216 
DHH -
250/4α〕
250 
32 x 41 
488 
448 
4∞ 
346 
|萨
铝合金+不
DHH-4∞/630 
4∞ 
32 x 41 
769 
706 
630 
545 
DHH -
5∞/8∞ 
5∞ 
锈钢
32 x 41 
976 
896 
8∞ 
693 
DHH -8α】/1α)0
8∞ 
32 x 41 
1220 
1120 
1αlO 
866 
DHH -
12以)/16创]
12∞ 
51 x 66 
1952 
1792 
1600 
1385 
注
l
安全H 型、重阻型根据武汉汉发工业移动供电系统有限公司资料.
DHG 型和DHH 型根据无锡永大滑导电器有
限公司资料编写。
2. 汉发公司产品外护套有2 种，标准塑料护套的允许温度
30- +85 吃，中等耐热护套允许温度- 30 -
+ 125 'C , 
标准长度4.5m。无锡永大公司适用于- 25 -
+ 75 'c的环境。标准长度5m 均适用于户内外。
3
当负荷率不同时载流量的修正系数如下表。
负荷率(% ) 
1∞ 
ω 
40 
修正系数
1.0 
1.28 
1.54 
九、裸线载流量
裸线载流量见表9 - 47- 表9 - 49 0 


<!-- p542 -->
526 
工业与民用高遛圭fJ/J
IT:L.'3: 'Tl，气吵闹及……阳闷汉字巧巧时
表9-47
LJ 、
HLJ ，
LGJ 型棵铝绞线的载流量
。n = 70 'C 
U 型
HU 型
LGJ 型
截I面
室
内
室
外
室
外
室
外
(mm2 ) 
不同环境温度的载流量
(A)
25 'C 
30'C 
35 'C 
4O'C 
25 'C 
30 吁:
35 'C 
40 'C 
25 'C 
30'C 
35 'C 
40 'C 
25 'C 
30'C 
35 'C 
40 'C 
10 
55 
52 
48 
45 
75 
70 
66 
61 
74 
70 
66 
61 
16 
80 
75 
70 
65 
105 
99 
92 
85 
96 
91 
85 
79 
105 
98 
92 
85 
25 
110 
103 
97 
89 
135 
127 
119 
109 
126 
119 
111 
103 
135 
127 
119 
109 
35 
135 
127 
119 
109 
170 
160 
150 
138 
154 
145 
136 
126 
170 
159 
149 
137 
50 
170 
160 
150 
138 
215 
202 
189 
174 
193 
182 
170 
158 
220 
207 
193 
178 
70 
215 
202 
189 
174 
265 
249 
233 
215 
236 
222 
208 
193 
275 
259 
241 
222 
95 
260 
244 
229 
211 
325 
305 
286 
247 
283 
266 
249 
231 
335 
315 
295 
272 
120 
310 
292 
273 
251 
375 
352 
330 
304 
324 
306 
286 
265 
380 
357 
335 
307 
150 
370 
348 
326 
3∞ 
440 
414 
387 
356 
375 
353 
330 
306 
445 
418 
391 
360 
185 
425 
4∞ 
374 
344 
5∞ 
470 
440 
405 
425 
400 
374 
347 
515 
484 
453 
416 
240 
610 
574 
536 
494 
496 
467 
437 
405 
610 
574 
536 
494 
3α) 
680 
640 
597 
550 
570 
536 
502 
465 
7∞ 
658 
615 
566 
表9-48
裸铜绞线的载流量
。n = 70 'C 
TJ 型
TRJ 型室内
截面i
室
内
室
外
(mm') 
不同环境温度的载流量
(A)
25 'C 
30 'C 
35 'C 
40 'C 
25 'C 
30'C 
35 吨:
40 'C 
30'C 
4 
25 
24 
22 
20 
50 
47 
44 
41 
6 
35 
33 
31 
28 
70 
66 
62 
57 
10 
60 
56 
53 
49 
95 
89 
84 
77 
72 
16 
l∞ 
94 
88 
81 
130 
122 
114 
105 
95 
25 
140 
132 
123 
104 
180 
169 
158 
146 
143 
35 
175 
165 
154 
143 
220 
207 
194 
178 
177 
50 
220 
207 
194 
178 
270 
254 
238 
219 
218 
70 
280 
263 
246 
227 
340 
320 
3∞ 
276 
296 
95 
340 
320 
299 
276 
415 
390 
365 
336 
349 
120 
405 
380 
356 
328 
485 
456 
426 
393 
415 
150 
480 
451 
422 
389 
570 
536 
501 
461 
465 
185 
550 
516 
484 
445 
645 
606 
567 
522 
570 
240 
650 
610 
571 
526 
770 
724 
678 
624 
666 
3α) 
890 
835 
783 
720 
8∞ 
4∞ 
981 
5α) 
1142 
注
TRJ 型线的载流量为计算数据，供使用参考，当本型导线应用在电弧炼钢炉上时，因受热辐射较大，一般按电流
密度1.5A/mm' 选择截面。


<!-- p543 -->
然堂之多管我
时节气附阳网友勿u!"'" VlWW Will'Ød COn' 
tq"鹏在靡韦渲魏翁、电缆选择
527 
'f，，"W""" 也已cun
表9 - 49 
圆导体载流量
。n=70 ℃
Oa=25 ℃
圆铝载流量
圆铜载流量
圆铝载流量
圆铜载流量
直径
截面
直径
截面
(A) 
( A) 
( A) 
( A) 
(mm) 
(mm') 
(mm) 
(mm') 
交流
直流
交流
直流
交流
直流
交流
直流
6 
28 
120 
120 
155 
155 
22 
380 
740 
745 
955 
965 
7 
39 
150 
150 
195 
195 
25 
491 
885 
9ω 
1140 
1165 
8 
50 
180 
180 
235 
235 
26 
504 
10 
79 
245 
245 
320 
320 
27 
573 
980 
1α)() 
1270 
1290 
12 
113 
320 
320 
415 
415 
28 
616 
1025 
1050 
1325 
1360 
14 
154 
390 
390 
505 
505 
30 
707 
1120 
1155 
1450 
1490 
15 
177 
435 
435 
565 
565 
35 
961 
1370 
1450 
1770 
1865 
16 
201 
475 
475 
610 
615 
38 
1134 
1510 
1620 
1960 
21∞ 
18 
255 
5ω 
5ω 
720 
725 
40 
1257 
1610 
1750 
2080 
22ω 
19 
284 
605 
610 
780 
785 
42 
1385 
17创)
1870 
22∞ 
2430 
20 
314 
650 
655 
835 
840 
45 
1590 
1850 
2060 
2380 
2670 
21 
346 
695 
7∞ 
9∞ 
905 
一卡、导体中频载流量
(1)电线通过中频电流的载流量，可按50Hz 时的载流量乘以校正系数鸟，其值见表
9 - 50 Q 
(2) 普通电缆用于单相中频线路时，其中频载流量见表9 - 51 ，但应注意:
1)电源频率大于2500Hz 时，!自选用无铠装的橡皮绝缘电缆。
2) 为避免中频电流引起绝缘介质损耗增加而导致的绝缘加速老化，宜选用交联聚乙烯
绝缘电缆ο 聚氯乙烯绝缘及护套电缆应慎用，必要时采用高一级电压的电缆O
3) 优先选用四芯电缆，其次是二芯电缆;兰芯和单芯电缆均不推荐选用O
表9- 50 
电线中频载流量的校正系数
Kr
截
丽
铝
铜
(mm') 
3∞Hz 
4∞Hz 
5∞Hz 
l仪JOHz
3∞Hz 
4∞Hz 
5∞Hz 
lα)()Hz 
10 
1. 0 
1. 0 
1.0 
1.0 
1.0 
1.0 
1. 0 
0.984 
16 
1. 0 
1. 0 
1. 0 
1. 0 
1.0 
1.0 
1. 0 
0.983 
25 
1.0 
1. 0 
1.0 
。.965
1.0 
1. 0 
0.990 
0.945 
35 
1. 0 
1.0 
。.965
0.911 
1. 0 
。.988
0.981 
。.901
50 
1. 0 
0.995 
0.954 
0.890 
0.978 
。.952
0.931 
0.833 
70 
0.971 
0.962 
0.939 
0.855 
0.962 
0.926 
0.895 
0.786 
95 
0.958 
0.924 
0.889 
0.795 
0.927 
0.884 
0.850 
0.734 
120 
0.934 
。.898
。.860
0.751 
。.884
0.831 
0.790 
。.679
注
K ，= 丹
式中
A 厂一当频率为f 时电线有效截面，
mzr12;
A 
50Hz 时电线有效截面，
mn20


<!-- p544 -->
528 
工业与民用盖矗豁f手册…
L …俨
除以'11，气阳钊!l rp.f'阴立之割1"" VlWW W沼zgdEOn
4立共闷汉学习主悲诸C?n建黯
表9- 51 
lkV 交联聚乙烯绝缘电力电缆的中频载流量
。n = 85 "C 
e, = 30"C 
单位:A
频
率
(Hz)
芯数x 截面
5∞ 
1仪JO
25∞ 
8仪JO
(mm2 ) 
铝
铜
铝
铜
铝
铜
铝
铜
2 x 25 
110 
115 
80 
95 
66 
76 
47 
57 
2 x 35 
115 
130 
95 
110 
75 
86 
55 
65 
2 x 50 
130 
150 
105 
120 
84 
96 
62 
72 
2 x 70 
155 
180 
130 
150 
1∞ 
115 
75 
90 
2 x 95 
180 
205 
150 
170 
120 
135 
85 
100 
2 x 120 
2∞ 
225 
170 
190 
135 
150 
105 
115 
2 x 150 
225 
2ω 
185 
215 
150 
170 
110 
130 
4 x 50 
235 
290 
205 
235 
160 
185 
115 
135 
4 x 70 
280 
320 
230 
265 
185 
210 
135 
155 
4 x 95 
335 
385 
305 
325 
220 
250 
160 
190 
4 x 120 
370 
430 
310 
355 
250 
280 
180 
210 
4 x 150 
415 
470 
340 
385 
2ω 
310 
195 
230 
4 x 185 
450 
510 
375 
430 
3∞ 
340 
210 
250 
注
1. 4 芯电缆中频载流量数据以两两并联作往返线，用于单相系统。
2
若采用油浸纸绝缘电缆，表中数据x 0.96 0 
(3)中频线路采用同轴电力电缆较为理想。这种电缆的内外导体是同轴设置的，分别作
为往返线，其载流量见表9 - 52 0 
表9- 52 
ZOLQ02型中频同轴电力电缆的技术数据
。n = 80 "C 
e ，二35 "c 
电
压
频
率
载
流
量
中孔螺旋管内径
电缆外径
(V) 
(Hz) 
( A) 
(mm) 
(mm') 
750 
8仅归
3∞ 
30 
58.7 
750 
8αJO 
340 
38 
68.7 
15∞ 
25∞ 
250 
16.5 
45.8 
注
摘自上海电缆厂《电线电缆产品目录》。
(4) 采用矩形母线作中频载流导体时，应符合下列条件，其载流量见表
9 - 53 ~表
9 -
54 。
1 )母线应竖放。
2) 母线间净距建议为:
5ωv 及以下为15mmj
1000 V 为20mmj
1500V 为25mm 。
3) 两片母线组成回路时，母线厚度应符合b~2 .4 δ(δ 为透入深度，见表9 - 53) 。
(5) 采用管形母线作中频载流导体时，其中频载流量见表9 - 55 ，但注意:
1) 管子壁厚T 应~ 1. 2δ 。
2) 管线宜用水冷，以提高电流密度，降低有色金属耗量O
3) 冷却水进水温度以
10 ~ 25 'C为宜，出水温度不宜大于50 'C , 
O. 3MPa ，水质硬度在
10。德国度以下，机械杂质不超过80mg/ L 。
水压不宜大于0.2 ~ 


<!-- p545 -->
然柔之多管我
，_.唰'cdtu 汀
时节气
fp"，d仔阳网友忻州wmgdm 叹第她拿悲啤蝶、电缆选择
529 
襄9- 53 
两根矩形母线在空气中竖放的中频载流量
。n=70℃
oa=25 ℃
频率
(Hz)
5∞ 
1000 
25∞ 
8仪)()
电流透人深度8 (mm) 
4.2 
3.3 
3.0 
2.3 
1.9 
1. 5 
1. 1 
0.8 
母线最小厚度
b (mm) 
6.6 
4.0 
4.7 
2.8 
3.0 
2.0 
1.7 
1.0 
母线尺寸
净距
50Hz 损耗
(W/m)
中频载流量
(A)
宽×厚
(mm) 
(mm) 
铝
铜
铝
铜
铝
铜
铝
铜
铝
铜
15 
94 
95 
545 
615 
455 
525 
355 
410 
255 
305 
50 x 6.3 
20 
97 
96 
550 
620 
4ω 
530 
3ω 
420 
260 
315 
25 
99 
99 
555 
630 
465 
535 
365 
430 
265 
320 
15 
113 
106 
650 
715 
540 
ω5 
420 
475 
315 
355 
63 x 6.3 
20 
116 
]10 
660 
725 
550 
615 
430 
485 
325 
365 
25 
120 
111 
670 
730 
5ω 
625 
440 
495 
335 
370 
15 
148 
148 
860 
970 
715 
825 
5ω 
645 
420 
485 
80x6.3 
20 
166 
156 
910 
1α)() 
765 
845 
590 
665 
445 
505 
25 
170 
166 
920 
1030 
780 
870 
ω5 
690 
4ω 
530 
15 
163 
167 
1010 
1140 
840 
970 
695 
745 
495 
540 
1∞x 6.3 
20 
189 
188 
1070 
1210 
890 
1020 
725 
8∞ 
525 
600 
25 
196 
197 
11∞ 
1240 
910 
1050 
740 
835 
540 
640 
15 
150 
2脱)
865 
1130 
715 
845 
570 
750 
420 
485 
80 x 8 
20 
168 
206 
915 
1145 
770 
865 
590 
805 
445 
535 
25 
172 
208 
925 
1150 
785 
890 
6ω 
840 
455 
565 
15 
167 
230 
1020 
1340 
845 
990 
685 
750 
5∞ 
5ω 
l∞x8 
20 
182 
252 
1080 
14∞ 
895 
1045 
710 
8∞ 
525 
ω5 
25 
205 
276 
1130 
1470 
920 
1075 
730 
825 
545 
630 
15 
205 
266 
1240 
1590 
1020 
1190 
820 
920 
570 
690 
125 x 8 
20 
229 
292 
1310 
1670 
1080 
1250 
860 
955 
630 
725 
25 
255 
323 
1380 
17ω 
11ω 
1320 
890 
985 
6ω 
7ω 
15 
188 
297 
1080 
1520 
875 
1120 
6ω 
765 
490 
575 
1∞x 10 
20 
208 
326 
1140 
1590 
905 
1190 
715 
815 
530 
615 
25 
224 
358 
1180 
1670 
935 
1250 
745 
840 
555 
635 
L 
注
1.母线的损耗
6. P "，IÌ Rf x 10 →
(W/m) 。
式中
1 ，一一中频载流量，A; 
R{一一中频电阻值，
O/m ，见表9- 87 。
2. 母线平放时，载流量约减少109毛。
表9- 54 
多根矩形母线在空中竖放的中频流量。nz70 ℃
Oa=35 ℃ 单位:A
母线尺寸
频
率
(Hz) 
根数(宽x 厚，
5∞ 
l仅)()
25∞ 
8α)() 
mm) 
铝
铜
铝
铜
铝
铜
铝
铜
2 (1∞x 6.3) 
1070 
1210 
890 
1020 
725 
8∞ 
525 
"旧
3 (J∞x 6.3) 
1510 
1710 
1250 
1440 
1ω。
1130 
740 
845 
4 (J∞x 6.3) 
2270 
2570 
1890 
21ω 
1530 
17∞ 
1120 
1270 
5 (J∞x 6.3) 
3020 
3420 
2510 
2880 
2ωo 
22ω 
1480 
1690 
6 
(1∞x 6.3) 
3790 
4280 
3150 
36∞ 
2550 
2830 
18ω 
2120 
7 (I悦Jx6.3)
4540 
5140 
3770 
4320 
3侃到
34∞ 
2230 
2540 
8 (J∞x 6.3) 
5280 
59ω 
4380 
5040 
3570 
3950 
2590 
29ω 
」
注
1
母线间距为20mm 。
2
按多根母线来回交错布置，以减少邻近效应影响。
面
配
且


<!-- p546 -->
刷
工业与民用薛酶手册Mb制!frp.f!网友……阳MM 诸报黯
表9-55
管形导体的中频载流量
8n " 70 "C 
8." 25 "C 
铝
管
铜
管
内径/外径
50Hz 
不同频率的载流量
(A)
内径/外径
50Hz 损耗
不同频率的载流量
(A)
损耗
(mm) 
(mm) 
(W/m) 
(W/m) 
5ωHz 
1 悦lOHz
25∞Hz 
8创lOHz
5∞Hz 
IαlOHz 
25∞Hz 
8αlOHz 
26/30 
133 
575 
575 
541 
437 
20/24 
115 
6∞ 
6∞ 
476 
405 
25/30 
134 
640 
640 
571 
430 
22126 
124 
650 
650 
515 
440 
36/40 
176 
765 
765 
722 
585 
25/30 
141 
830 
780 
676 
495 
35/40 
174 
850 
850 
770 
570 
29/34 
153 
925 
877 
755 
550 
40/45 
185 
935 
935 
846 
625 
35/40 
182 
11∞ 
1040 
895 
650 
45/50 
206 
1040 
1040 
915 
697 
40/45 
195 
12∞ 
1150 
972 
716 
50/55 
225 
1145 
1145 
1030 
765 
45/50 
210 
1330 
1260 
1160 
784 
54/ω 
237 
1340 
1280 
1120 
812 
49/55 
226 
1580 
1460 
1170 
855 
64170 
268 
1545 
1480 
1250 
930 
53/ω 
246 
1760 
1610 
1251 
930 
74/80 
306 
1770 
17∞ 
1485 
l悦。
62170 
281 
2140 
1810 
14ω 
1080 
72/80 
308 
2035 
1830 
1450 
1070 
72/80 
317 
2440 
2120 
1640 
1220 
注
1
管子间净距为20mmo
2. 采用水冷铜管时，建议电流密度取15A/mm
2
。
第四节
按经济电流选择电缆截面
电缆截面选择除技术条件外，另一个方面是经济条件，即按经济电流选择。
电气设计领域逐步同国际接轨，陆续等同或等效采用国际电工标准、推广应用
IEC287 - 3 - 2/1995 <电力电缆截面的经济最佳化>>
(就是按经济条件选型)是电气设计的一
大进步。
\〈电力电缆截面的经济最佳化〉原理和方法
IEC - 287 - 3 - 2/1995 标准规定了关于导体经济电流和经济截面选择的原理和方法。
1.总费用最小法则
(TOC)
总费用计算公式为
CT = CI + CJ 
式中
CT一一总费用;
CI-- 电缆主材、附件费用及施工费用之和;
CJ-损耗费用。
(9 - 2) 
它与负载(电流)大小、年最大负荷利用小时、电价、电缆电阻(截面)、使用寿命等
因素有关，可以用下面算式表示
CJ = I~.x' RL • F 
F = Np-Nc·(τ
. P + D) ←一业a …
(9 - 3) 
(9 - 4) 


<!-- p547 -->
系婆豆豆多管我
叫叫阳
时节气Z制阳网友割1"" VlWW Will'Ød cOO' 叹癖品意帮诸擎缆、电缆选择
531 
「止
1
_N 
h 主Tiv-l)= 仨亏
(9 - 5) 
(1 +α 1100)2 • (1 + b1100) 
(9 - 6) 
1 + i/l∞ 
以上式中
1 max
一第-年的最大负载电流，
At
R L一-计算各种因素(如集肤效应、邻近效应、护层电流、温度、长度等)后
的实际交流电阻值
(0) ; 
F一一综合系数，它包含8 个方面的内容;
凡、
NP-一一分别为回路数和导体的数量;
r一二年最大负荷损耗小时(当cω 伊为0.9 时，单班制约为
1∞Oh ，两班制约
为24ooh ，三班制约为4500h) ; 
P二一电价，我国各地电价差别较大，大致可分为三类:即高电价地区(如华
东、华南等地)
0.50 元IkWh;
中电价地区(如华北、东北、华中等地)
0 .40 元IkWh 及低电价地区(如西南、西北等地)
0.30 元IkWh;
D一一附加发电成本，取252 元1
(kW'a) ，是由于线路损耗而导致额外供电容
量的成本;
α一一负荷增长率(可忽略，考虑负荷增长，通常应选择较大截面的电缆，但
由于采用经济选型时，电缆截面一般较大，故可忽略这一因素) ; 
b 一-能源增长成本，-般为2%;
i二一贴现率，即损耗是投产后直至电缆经济寿命终了之间逐年产生的费用，
都必须根据银行利率等因素折算到当前的"现值"，i=10%; 
N一一经济寿命，根据国家电力公司动力经济研究中心建议，
N = 30 年。
2. 经济电流范围
在一定的敷设条件下，每一线芯截面都有一个经济电流范围，
IEC287 - 3 -
2/1995 提供
了这一范围上、下限值的计算公式为
式中
Iecl = 1 CI - CI1/[F. L. (R 1 - R)]l o.5 
(9 - 7) 
Iec2 = ICI2 - CII[F. L' (R - R2)]l o.5 
(9 - 8) 
CI 
某一截面电缆的总投资(包括了主材、附件及施工费) ，元;
CI1 
比
CI 小一级截面电缆的总投资，元;
Cl2 
比
CI 大一级截面电缆的总投资，元;
Iecl 
经济电流范围上限值;
lec2 
经济电流范围下限值;
F 
综合系数;
L 
电缆长度，
km;
R 
CI 对应截面电缆单位长度的交流电阻. O/km; 
Rl 一-CI 1 对应截面电缆单位长度的交流电阻，O/km ô 
R 2一-CI2 对应截面电缆单位长度的交流电阻，
O/km 。
以上公式适用于中、低压电力电缆。


<!-- p548 -->
然柔之多管我
532 
工业与民用配电设计手册时节气fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
一
电缆的经济电流范围
一、
1.经济电流范围表
根据上述方法，编制了常用的各种不同类别电缆的经济电流范围表，分别为:
(1) 6- lOkV 交联聚乙烯绝缘电缆的经济电流范围，见表9 - 57 0 
(2) 0.6/1.0kV 低压电缆的经济电流范围，见表9 - 58 。
(3) lOkV 、
3 根单芯架空绝缘电缆的经济电流范围，见表9 - 59 。
(4) 0.6/1.0kV , 4 根单芯架空绝缘电缆的经济电流范围，见表9 - 60 。
表9 - 56 
不同行业的年最大负荷利用小时Tmax
行业名称
Tm旧
( h) 
行业名称
Tm" (h) 
行业名称
铝电解
82∞ 
铁合金工业
77∞ 
城市生活用电
有色金属电解
75∞ 
机械制造工业
5αJO 
农业灌溉
有色金属采选
58∞ 
建材工业
65∞ 
一般仓库
有色金属冶炼
68∞ 
纺织工业
6000 
农业企业
黑色金属冶炼
65∞ 
食品工业
45∞ 
农村照明
煤炭工业
6000 
电气化铁道
6000 
石油工业
7仪JO
冷藏库
4创JO
化学工业
73∞ 
襄9- 57 
6-10kV 交联聚乙烯绝缘电缆的经济电流范围
低电价区
中电价区
T_ (h) 
25∞ 
28∞ 
2αJO 
35∞ 
15∞ 
单位:A
高电价区
(西北、西南)
(华北、华中、东北)
(华东、华南)
线芯材料
截面
一班制
二班制
三班制
一班制
二班制
一班制
一班制
二班制
=班制
(mm') 
T max = 
T m缸=
T m回=
T max = 
Tmax = 
T ma1 = 
Tmx= 
Tmp' = 
Tmax = 
2αJOh 
4αJOh 
"油Oh
zαJOh 
4αJOh 
6000h 
2仪JOh
4αJOh 
6000h 
35 
62 - 87 
46 - 66 
36 - 51 
57 - 80 
42 - 59 
32 - 45 
53 阳75
38 - 54 
29- 41 
50 
87 - 123 
66 - 93 
51 -72 
80 - 113 
59 - 83 
45 - 64 
75 - 105 
54 -76 
41 - 58 
70 
123 - 170 
93 - 128 
72 -
1∞ 113 -156 
83 - 115 
64 - 88 
105 - 145 
76 向105
58 - 80 
95 
170-222 128 - 167 
l∞- 130 156 - 204 
115ω150 88 - 115 
145 町190
105 - 137 
80 - 104 
铜芯
120 
222 - 279 167 - 210 130 - 164 204 - 257 150 - 188 115 - 145 190 - 239 137 - 172 104-131 
150 
279 - 347 210 -
2币1
164 - 203 257 - 319 188 - 234 145 - 180 239 - 297 
172 向214
131 - 163 
185 
347 - 438 261 - 330 203 - 257 
319 阳403
234 - 296 180 - 227 297 - 376 214 - 270 163 - 206 
240 
438 - 558 330 - 421 257 - 328 403 - 514 296 - 377 227 - 290 376 - 478 270 - 344 206 - 262 
3∞ 
558 
421 
328 
514 
377 
290 
478 
344 
262 
35 
28 -40 
22 - 30 
17 - 24 
27 - 38 
20- 29 
16 - 23 
24 町34
18 - 25 
14 句20
50 
40 - 56 
30 - 43 
24 - 34 
38 - 54 
29 时40
23 - 32 
34 -48 
25 - 36 
20-28 
70 
56ω78 
43 - 59 
34 - 47 
54 -74 
40- 56 
32ω44 
48 - 67 
36 - 50 
28 - 39 
95 
78 - 102 
59 -78 
47 - 62 
74 - 97 
56 -73 
44 - 57 
67 - 88 
50-65 
39 - 50 
铝芯
120 
102 时128
78 时98
62 -77 
97 - 122 
73 - 92 
57 - 72 
88 - 110 
65 - 81 
50 - 63 
150 
128 - 169 
98 - 129 
77 - 103 
122 - 161 
92 - 122 
72 - 96 
110 - 146 
81 - 108 
63 - 84 
185 
169 - 190 129 - 145 103 - 115 161 - 181 
122 - 137 
96 - 107 
146 - 164 108 - 121 
84 - 94 
240 
190 - 256 145 - 196 115 - 155 181 - 244 137 - 184 
107 卢145
164 - 221 
121 - 163 
94 - 127 
3∞ 
256 
196 
155 
244 
184 
145 
221 
163 
127 
注
1.低电价区。.3 - 0.33 元/kWh.中电价区0.38-0.4 元/k啊，高电价区0.5-0.52 元/kWh。
2
本表原始数据摘自国际铜业协会(中国)资料。


<!-- p549 -->
然柔之多管我
时节气叫阳网友忻州wmgdmr 川~I 功启线、嘻缆选择
533 
，-'唰'cdtu 汀
装9-58
。.6/ 1. 0kV 低压电缆的经济电流范围
单位:A
低电价区
中电价区
高电价区
(西北、西南)
(华北、华中、东北)
(华东、华南)
截面
线芯材料
一班制
二班制
班制
-班制
二班制
二班制
一班制
二班制
二班制
(mm') 
T max == 
T max = 
T max = 
T max == 
T max ::::: 
T max == 
T max = 
T max = 
Tm且x
2创)()h
4α)()h 
6000h 
2α)()h 
4α)()h 
6()(泊h
2α)()h 
4α)()h 
6α)()h 
L5 
5 
4 
-3 
-3 
-3 
-3 
-4 
-3 
-2 
2.5 
5-8 
4-6 
3-5 
3-7 
3-5 
3-4 
4-7 
3-5 
2-4 
4 
自- 12 
6 向9
5 归自
7 - 11 
5-8 
4-6 
7 - 10 
5-7 
4-6 
6 
12 - 19 
9 - 14 
8 - 11 
11 - 18 
8 - 13 
6 - 10 
10 - 17 
7 - 12 
6-9 
10 
19 - 31 
14 - 24 
11 - 19 
18 - 29 
13 - 21 
10 - 16 
17 句27
12 - 20 
9 - 15 
16 
31 - 50 
24 - 37 
19 - 29 
29 - 46 
21 - 34 
16 - 26 
27 - 43 
20 - 31 
15 - 23 
25 
50 -73 
37 - 55 
29 - 43 
46 - 68 
34 - 50 
26 句38
43- 63 
31 - 45 
23 - 34 
铜芯
35 
73 - 104 
55 - 78 
43 - 61 
68 - 96 
50 -70 
38 - 54 
63 - 89 
45 - 64 
34 - 49 
50 
104 - 147 
78 - 111 
61 - 86 
96 - 135 
70- 99 
54 -76 
89 - 126 
64 - 91 
49 - 69 
70 
147 - 202 111 - 153 
86 - 119 
135 - 186 
99 - 137 
76 - 105 
12届- 173 
91 - 125 
69 - 95 
95 
202 - 265 153 - 2∞ 119 - 156 
186 句244
137 - 179 105 - 138 173 - 227 125 - 163 
95 - 125 
120 
265 - 333 
2∞- 251 
156 - 196 244 - 307 179 - 225 138-173 227 - 285 163 - 205 
125 - 156 
150 
333 - 414 251 - 312 196 - 243 307 - 381 225 - 279 173 - 215 285 - 354 205 - 255 
156 - 194 
185 
414 - 523 312 - 394 243 - 307 381 - 481 
279 - 353 215 - 271 
354 - 448 255 - 323 
194 - 246 
240 
523 - 666 394 - 502 307 - 391 481 - 613 353 - 450 271 - 346 448 - 571 323-411 
246 - 313 
3∞ 
660 
502 
391 
613 
450 
346 
571 
411 
313 
25 
- 23 
句
18
- 14 
- 22 
同
17
-13 
- 20 
- 15 
-11 
35 
23 - 32 
18 - 25 
14 - 20 
22 - 31 
17 - 23 
13 - 18 
20 - 28 
15 - 21 
11 - 16 
50 
32 - 46 
25 - 35 
20 - 28 
31 - 44 
23 - 33 
18 向26
28 -40 
21 - 29 
16 - 23 
70 
46 - 63 
35 - 48 
28 句38
44 句ω
33 - 46 
26 - 36 
40 - 55 
29 - 40 
23 - 31 
铝芯
95 
63 - 83 
48 - 63 
38 - 50 
60-79 
46 -ω 
36 - 47 
55 向71
40 - 53 
31 - 41 
120 
83 - 104 
63 - 80 
50 - 63 
79- 99 
60-75 
47 - 59 
71 町90
53 - 66 
41 阳52
150 
104 - 138 
80 - 105 
63 - 84 
99 - 131 
75 -
1∞ 
59 阳78
90 - 119 
66 - 88 
52 - 68 
185 
138 - 155 
105 - 118 
84 - 94 
131 - 147 
l∞- 112 
78 - 88 
119 - 133 
88 - 99 
68 -77 
240 
155 
118 
94 
147 
112 
88 
133 
99 
77 
注
\.低电价区0.3 - 0.33 元/kWh，中电价区0.38 - 0 .4元/kWh，高电价区。.5 - 0.52 元/kWh。
2. 铝芯电缆按VLV - 1 3 + 1 芯计算，铝芯交联电缆经济电流范围约x 1.15 。
3. 本表原始数据摘自国际铜业协会(中国)资料。


<!-- p550 -->
阳
工业与民用4崩副手册r叫肌阳时
吨厅:.r11，气阳钊!l rp.f'阴立之割1""
\i他ww邵ød cOn' 
{立与建闷汉学习主悲诸ZF雪黯
亵9-59
10kV 、
3 根单芯架空绝缘电缆经济电流范围
单位:A
低电价区
中电价区
高电价区
(西北、西南)
(华北、华中、东北)
(华东、华南)
截面
线芯材料
( nun2 ) 
一班制
二班制
三班制
一班制
二班制
一班制
一班制
二班制
三班和j
Tm阻=
Tm缸=
T maJt = 
T_= 
T max = 
T mu = 
Tm缸=
T mu = 
T max:= 
2侃JOh
4αJOh 
6000h 
2αJOh 
4αJOh 
6000h 
2创JOh
4αJOh 
6000h 
16 
24- 37 
18 - 28 
14 - 22 
22 - 34 
16 - 25 
12 - 19 
20 - 32 
15 - 23 
11 - 17 
25 
37 - 55 
28 町42
22- 32 
34 - 51 
25 - 37 
19 向29
32- 47 
23 - 34 
17-26 
35 
55 -78 
42 - 59 
32 -46 
51 -72 
37ω53 
29 - 40 
47 - 67 
34 - 48 
26 阳37
50 
78 - 110 
59 - 83 
46 - 65 
72 - 101 
53 - 74 
40- 57 
67 - 94 
48 - 68 
37 町52
70 
110 - 152 
83 - 114 
65 - 89 
101 - 140 
74 - 102 
57 -79 
94 - 130 
68 - 94 
52 -71 
铜芯
95 
152 - 199 114 - 150 
89 - 117 
140 - 183 102 - 134 
79 - 103 
130-170 94 - 123 
71 句93
120 
199 - 250 150 - 188 117 - 147 183 - 230 134 - 169 103 - 130 170 - 214 123 - 154 
93ω117 
150 
250 - 310 188 - 234 147 - 182 230 - 285 169 - 2ω 130 - 161 214 - 266 154 - 191 
117-146 
185 
310 - 392 234 -
29面
182 - 230 285 - 361 
209 - 265 
161 - 204 266 - 336 191 - 242 
146 - 184 
240 
392 
296 
230 
361 
265 
204 
336 
242 
184 
注
1
本表以铜芯JKYJ 单芯电缆为计算依据，其余铜单芯架空电缆也可参考应用。
2. 本表原始数据由国际铜业协会(中国)提供。
表9 - 60 
O.6/1. 0kV 、
4 根单芯架空绝缘电缆经济电流范围
单位:A
低电价区
中电价区
高电价区
(西北、西南)
(华北、华中、东北)
(华东、华南)
截丽
线芯材料
(mm2 ) 
一班制
二班制
三班制
一班制
二班制
一班制
一班制
二班制
三班和l
Tm缸
1:眩，.翠
T ffiU = 
T rnaJt = 
l'max 
T max = 
T ffiU = 
T ffiax = 
Tm= 
2αJOh 
4αJOh 
6000h 
2αJOh 
4αJOh 
6000h 
2αJOh 
4αJOh 
6000h 
16 
39 
- 29 
- 23 
- 36 
- 26 
- 20 
- 33 
同24
- 18 
25 
39ω58 
29 -44 
23 - 34 
36 - 53 
26 - 39 
20- 30 
33 - 50 
24 - 36 
18 - 27 
35 
58 - 82 
44 - 62 
34 - 48 
53 -75 
39 - 55 
30- 42 
50-70 
36- 50 
27 - 38 
50 
82 - 116 
62 - 87 
48 - 68 
7Sω106 
SS -78 
42-ω 
70- 99 
50 -71 
38 - 54 
铜芯
70 
116-159 
87 - 120 
68 阳94
106 - 147 
78 时108
ω- 83 
99 - 137 
71 - 98 
54 -75 
75 - 98 
95 
159 - 209 120 - 157 
94 - 122 
147 - 192 108 - 141 
83 - 108 
137 - 179 
98 - 129 
120 
209 - 262 157 - 198 122 - 154 192 - 241 
141 阳177
108 - 136 179 - 225 129 - 162 
98 - 123 
150 
262 - 326 198 - 245 
154 町
191
241 -
3∞ 177 - 220 136 - 169 225 - 279 162 - 201 
123 - 153 
185 
326 - 412 245 - 310 191 - 242 300 - 379 220 - 278 169 - 214 
279 句353
201 - 254 153 - 193 
240 
412 
310 
242 
379 
278 
214 
353 
254 
193 
注
1.本表以铜芯JKYJ 单芯电缆为计算依据，其余铜单芯架空电缆也可参考应用。
2. 本表原始数据由国际铜业协会(中国)提供。
编制上述各表的条件:
(1)电价的限定:将华东、华南划为高电价区，代表电价取0.5 元/kWh。华中、华北、
东北划为中电价区，代表电价取0 .4元/kWh;西南、西北划为低电价区，代表电价取0.3 元
/kWh 。
(2) 年最大负荷利用小时数的限定:公式
(9 - 4)
中，
r 是年最大负荷损耗小时数，为


<!-- p551 -->
多豆豆豆多管我
时咽气时问网友iË'J{"" VlWW Will'Ød COO' 得靡品?藏谊鬼翁、电缆选择
535 
叫唰'cdtu 汀
符合使用习惯，经济电流范围表中，采用的是年最大负荷利用小时数Tmax' 二者的关系详见
第一章。由于功率因数cosψ 对经济电流范围的计算结果影响较小，因此取0.9 为代表值，
相应单班制
τ=1000h ，
Tmax =2∞Oh; 两班制τ= 2400h , 
T，飞r町ma
T、m】ax = 6000h o 
不同行业的年最大负荷利用小时，见表9 - 56 0 
2. 经济电流表的应用
我们根据选定的电缆型号、负荷计算电流及最大负荷利用小时从这些表格中就可以快捷
求得电缆的经济截面O
[例9 -1] 
某-负荷计算电流
Ic = 140A, Tmax = 4∞Oh (两班制) ，当地电价p = 0.5 元
IkWh。电缆3 根无间距并排在有孔托盘电缆桥架上敷设，环境温度。= 35 "C ;选用VV -1 
4+1 芯电缆，求截面。
解
(1)按载流量求取截面:
140 
按
1
= 一一
0.82 
根据
lc = 140A , 8 a = 35 吧，查表9 -
24 并列敷设载流量校正系数0.82 ，
= 17l( A) ，查取表9 - 36 , S, = 70mm
2
。
(2) 按经济电流求取截面:
根据
lc = 140A , 
Tma产40∞h ，P =0.5 元IkWh，查表9 - 58 , S8e == 95mm
2
。
(3)电压损失校验及热稳定校验、保护灵敏度校验:
95mm
2 时均满足要求，最终选择S
= 95mm2 
0 
三、经济电流密度曲线
利用经济电流密度曲线，也可以方便地求得经济截面，特别是电价或年最大负荷利用小
时不等于经济电流范围表中的"限定值"时。为了使用方便，特绘制了常用的不同类别电缆
的经济电流密度曲线，分别为:
(1) 6 -
lOkV 交联聚乙烯电缆经济电流密度曲线，见图9 - 2; 
(2) 0.6/1kV 低压电力电缆经济电流密度曲线，见图9 - 3; 
(3) 6 -
lOkV 架空绝缘电缆及铜绞线经济电流密度曲线，见图9 - 4; 
不同电价经济电流密度曲线
跚
跚
跚
0.2 
附
则
唰
跚
跚
跚
。
电价:P Jî;/kWh
1 P = 1 0.7 10.50.4 0.3 
0.50 
1.∞1. 
50 
j(A/mm2 ) 
2.50 
2 ∞ 
图9 - 2 6 -
lOkV 交联聚乙烯电缆经济电流密度曲线
J一经济电流密度


<!-- p552 -->
工业与民用蘸鲁脚手予册
辽元主市l气
Z他钊!什P.f'网友割{""
\i他ww邵ød cOn' 
{立与建闷
学习主悲
t午2霞黯
536 
不同电价经济电流密度曲线
贸XlO
sαm 
6α)() 
7α)() 
4α)() 
3α)() 
5仪)()
2创)()
(
』
)
哥
哥
』
0.2 
1α)() 
电价:p元/kWh
1. 5 
j(A/mm') 
3 
2.5 
2 
1 
。.5
。
O.6ilkV 低压电力电缆的经济电流密度曲线
J一经济电流密度
图9-3
lOkV - 3 x JKYJ/Q 等架空绝缘电缆经济电流密度曲线
(含10kV - 3 x JKYK 普通绝缘、加厚绝缘)
贸XlO
8α)() 
4α)() 
3000 
7α)() 
"泊。
5αm 
zα)() 
(
』
〉
3
』
0.40.3 0.2 
0.5 
0.7 
Iα)() 
P= 1. 0 
电价P ::7l;IkWh 
。
2.50 
2. ∞ 
1. 50 
j(A/mm') 
lOkV-TJ-3xS 铜架空线经济电流密度曲线
1.∞ 
0.50 
0.2 
现XlO
8创)()
7α)() 
"刚3
4000 
5α)() 
2α)() 
1α)() 
3α)() 
(
5
2
』
0.5 
P=1. 0 
电价P: 市kWh
1.80 
1. ω 
1.40 
1. 20 
0.80 
1.∞ 
j(A/mm') 
O.ω 
0.40 
0.20 
。
6 -
lOkV 架空绝缘电缆及铜绞线经济电流密度曲线
j一经济电流密度
图9-4


<!-- p553 -->
|到
飞
|章|
537 
时节气F阴阳网友iË'J{"" VlWW w;'lI'ød con 川&品襄诸雇籍、电缆选择
多采堂之多管我
电~.~也已tu 汀
(4) 0.6/1kV 架空绝缘电缆及铜绞线经济电流密度曲线，见图9-5 。
以上这些曲线涵盖了从0.2 -
1. 0 元/kWh 不同的电价和从0- 8760h 任何不同的年最大负
荷利用小时数O
lkV-4xJKYJ 架空绝缘电缆经济电流密度曲线
0.2 
0.51 0 .4 0.3 
0.7 
P= 1. 0 
2.50 
2. ∞ 
1. 50 
j(A/mm2 ) 
lkV-TJ-4xS 铜架空线经济电流密度曲线
电价P: 元/kWh
1.∞ 
\飞
\\ 
\\\\h 
\r--.... 
1 
电价P: 云ym
PT10 
叫7
0.5 ?.4_021<>.2 
叹)()()
8α)() 
2α)() 
1α泪
。
4α)() 
3α页。
2α泊
1α泪
。
0.50 
7仪)()
跚
跚
唰
3α)() 
现)()Q
8α)() 
7α)() 
"阳3
5α)() 
(
』
)
网
E
』
2 ∞ 
O.6/1kV 架空绝缘电缆及铜绞线经济电流密度曲线
J一经济电流密度
[例9-2刘]
某一负荷计算电流
Iιc = 14咽OA ，最大负荷利用小时
T飞〉
r口阳
Z
0.7 元/往kWh ，选用VV-14+1 芯电缆，其经济电流密度从图9-3 中，可查得j = 1.6A/mm
2
。
则5 8e =旦9=87.5(md) ，取相近截面，则5 5e取95mm
2 。
1.6 
1. 80 
1 .ω 
1.40 
l ∞1. 20 
j(A/mm') 
0.80 
O.ω 
0.40 
图9-5
0.20 
四、按经济电流选择电缆截面的注意要点
(1)按经济条件及技术条件选择结果的比较:通常按经济条件选择大于按技术条件选择
的截面1-2 级，但也有时，按热稳定等技术条件选择的截面大的情况，因此应该同时满足
技术条件和经济条件，取二者截面较大者。简化设计程序时，可按允许载流量所选的截面放
大
1 - 2 级，基本上能接近按经济条件所选择的结果。


<!-- p554 -->
538 
工业与民用茹:棋手册IT:L，':i;11, -9, fp"，dfrp'f!网时…I'ød ( 
(2) 年最大负荷利用小时
Tmax愈大，经济电流值愈小，反则愈大。
(3) 经济寿命变化时，经济截面变化不大，详见图9-6 。
4创)()()()
35()()()() 
E 3(刚刚
专25∞∞
1民
~2仪)()()()
旨
15()()()()
l 飞
2\\ 
3 \ 
\ 
~ 伊
医芝
在实际情况中，有可能出现设
计年限N = 30 年，中途发生转产或
倒闭的情况，图中曲线分别显示的
N= 30 、
10 、
5 年的状况，曲线起点
是按允许载流量选择的截面25mm
2
。
曲线
1
，
2 的横坐标相同，经济截面
lα)()()() 
5αXlO 
。
3550 
70 
1∞
150 
2∞ 
250 
都是70mm
2 ，而且经济截面对应的总
导体截面(mm
2 )
图9-6
经济寿命变化时的经济界面
1-N = 30 年;2-N= 1O 年; 3-N = 5 年
费用
CT 大大小于按载流量所选的截
面。
当N=5 年时，经济截面左移至
35mm
2 ，但与采用70mm
2 截面比较，
总费用
CT 仅相差约10% 。因此，即使经济寿命发生大的变化，经济截面的选择仍然是合理
的。
(4) 年最大负荷利用小时数不同，会直接影响经济截面大小，详见图9-7丸。图中二条
曲线分别代表
T唁:〉zπma
低点分别是9归5 、
7币O 、
50mm
2 ，即相应的经济截面。
但曲线的底部很平坦，即使截面有
较大变化，对应的总费用
CT 相差甚
少。因此在工程设计中，不必过分追求
Tmax 的准确性，只需根据行业的统计数
据就可以了，详见表9 - 56 。
E 
.... 
\ 
!只4α)()()()
) 
-23α)()()() 
民
1 
50 
I∞
150 
2∞ 
250 
导体截面(mm
2
)
(5 )回收年限。由于按经济电流选
择电缆截面时，截面较大，使初期投资
增加，根据计算一般2-4 年即可收回
投资。年最大负荷利用小时数
Tmax 愈
大，回收年限愈短。当超过回收年限之
图9-7
年最大负荷利用小时不同时的经济界面
I一Tmu = 7αMDh32-Tm皿=4αMOh;3Tmax=2αJOh
后，因损耗减小每年可节约费用，节约的数字逐年累计是十分可观的。
因此推广IEC - 287 
- 3 - 2/1995 是一件利国利民的事。
第五节电压损失计
一、导线阻抗计算
1.导线电阻计算
(1)导线直流电阻Re 按下式计算
Re = 向CJ 士
Q
(9 - 9) 


<!-- p555 -->
上两式中
L 
A 
C J 
ρ20 
然柔之多管我
，-'唰'cdtu 汀
时节气叫什阳网友忻州wmwmr
川.缉毒墨诸JC缰疆、毡缆选痒
539 
ρ 。=ρ20[ 1 +α(8 - 20) ] 
.0. - cm 
线路长度，
m;
导线截面，
mm2;
绞人系数，单股导线为
1 ，多股导线为1. 02 ; 
(9 - 10) 
导线温度为20 "C时的电阻率，铝线芯(包括铝电线、铝电缆、硬铝母线)
为2 . 82 x 10 - 6.0. • cm ，铜线芯(包括铜电线、铜电缆、硬铜母线)为1.72 x 
10 - 6.0.- cm: 
ρ。一一导线温度为
8 "C时的电阻率，
.0. 'μm (或x 10 - 4.0. • cm) ; 
α 一一-电阻温度系数，铝和铜都取O.∞4;
。一-导线实际工作温度，"C。
(2) 导线交流电阻Rj 按下式计算
上三式中
Re 
K jf 
Rj = KjfKjjRø 
.0. 
K:r一一王一一_ , 
.0. 
jfδ (2r 一
δ)
u 
δ= 5030 
ρ。
μ
-f 
导线温度为B "C 时的直流电阻值，。;
(9 - 11) 
(9 - 12) 
(9 - 13) 
集肤效应系数，电线的
Kjf用公式
(9 一12) 计算(当频率为50Hz 、芯线截
面不超过240mm2 时，
KJf 均为
1 )，当ð~r 时Kjf = 1 ，母线的
Kjf 见表
9 - 61; 
K jj一一一邻近效应系数，电线从图9-8 曲线求取，母线的Kjj取1.03 ; 
衰9- 61 
母线尺寸
ρ 。
r 
s 
μ 
f 
宽×厚
(mm)
31.5x4 
40x 4 
40 x 5 
50 x 5 
50 x 6.3 
63 x 6.3 
80 x 6.3 
l∞x 6.3 
导线温度为8 "C时的电阻率，.0.- cm; 
线芯半径，
cm;
电流透入深度，
cm ，因集肤效应使电流密度沿导线横截面的径向按指数
函数规律分布，工程上把电流可等效地看作仅在导线表面δ 厚度中均匀
分布，不同频率时的电流透入深度δ 值见表9 - 62; 
相对导磁率，对于有色金属导线为
1 ; 
频率，
Hz 。
母线的集肤效应系戴
(50Hz)
铝
铜
母线尺寸
铝
铜
宽x 厚
(mm)
1.∞ 
1.∞5 
63 x 8 
1.03 
1.09 
1.∞5 
1.011 
80 x 8 
1.07 
1.12 
1.∞5 
1.018 
1∞x8 
1.08 
1. 16 
1.∞8 
1.028 
125 x 8 
1. 112 
1.22 
1.01 
1.04 
63 x 10 
1.08 
1. 14 
1.02 
1.055 
80 x 10 
1.09 
1. 18 
1.03 
1.09 
1∞x lO 
1. 13 
1.23 
1.06 
1. 14 
125 x 10 
1. 18 
1.25 


<!-- p556 -->
到
刑
1
叫
540 
工业与民用甜甜手册一…网友……叫……
表9- 62 
不同频率时的电流透入深度6 值
单位:
cm 
铝
铜
频率
(Hz)
6O't: 
65 't: 
70 't: 
6O't: 
65 't: 
70't: 
50 
1. 349 
1. 361 
1. 383 
1.039 
1.048 
1.066 
3∞ 
0.551 
0.555 
0.565 
0 .424 
0 .428 
。.435
4∞ 
0.477 
0.481 
。.489
0.367 
0.371 
0.377 
5∞ 
0.427 
0.430 
0.437 
0.329 
0.331 
0.337 
1000 
0.302 
0.304 
。.309
0.232 
。.234
0.238 
一一
(3)线芯实际工作温度。线路通过电流后，导线产生温升，表9 - 58 电压损失计算公式
中的线路电阻R I ，就是温升对应工作温度下的电阻值，它与通过电流大小(即负荷率)有
密切关系。由于供电对象不同，各种线路中的负荷率也各不相同，因此线芯实际工作温度往
往不相同，在合理计算线路电压损失时，应首先求得导线的实际工作温度。
工程中实际线芯泪度为:
6-35kV 架空线路。= 55 "c ; 
380V 架空线路。= 60 "C ; 
35kV 交联聚乙烯绝缘电力电缆。=75 "C;
1 -
lOkV 交联聚乙烯绝缘电力电缆。= 80 "C ; 
lkV 聚氯乙烯绝缘及护套电力电缆。= 60 "C。
2.2 
2.2l 
' 
,71 
2.0 
2.0 
也哩......…~._"
. . , . , 
~.、
, . A 
, 
1. 8 
1. 8 
~ 
-
~1. 6| 
,L..j 
国1. 6
, 
1. 
1. 4 
1. 
.5 
1. 01 
/.....................，‘
.~I 
1. 2 
o 
1∞
2∞
3∞
4∞
5∞
6∞7∞ 
j f/ R"XJ 
(a) 
1. 0 o 
1∞ 
j f/ R100 
(b) 
图9-8
实心圆导体和园管导体的邻近效应系数曲线
( a)
实心圆导体;
(b) 圆管导体
f一频率，Hz. R 1∞一长1∞m 的电线、电缆在运行温度时的电阻，0.
2. 导线电抗计算
配电工程中，架空线各相导线一般不换位，为简化计算，假设各相电抗相等。另外，由
于容抗对感抗而言，正好起抵消的作用，虽然有些电缆线路其容抗值不小，但为了简化计


<!-- p557 -->
多系柔之多矿藏主
时呐附dfrp.p.网友耕VlWW Will'Ød cow 
i'Ç J注蒲品廉洁五嚷搓、电缆选择
541 
电"""". WIW 也已cu 叫
算，线路容抗常可忽略不计，因此，导线电抗值实际上只计入感抗值。这样的计算结果往往
趋保守。
电线和电缆的感抗按下式计算
X' = 2π:JL' 
D , 
\ 
I
η 
L' = I 21n --" + 0.51 X 10-4 = 211n 二+ lneO.2s 1 x 10-4 
(9-14) 
r 
r 
D, 
= 2 x lO -~ln 一-0.25 
re 
r' 
DJ-m 
-nu 
gE 
I 
A
斗
nu 
'
'
且
× 
乐
U
A
『
= 
D , 
= 4.6 x 1O-41g 
(9 - 15) 
~ Duv+D叫
U 
V 
N 
w 
U 
V 
w 
N 
。
。
。
。
。
。
。
。
。
u
O 
V 
w 
I Duv I 
jD叫Dvw
。
Dvw 
Duw 
Duw 
L Duw 
Duw 
(a) 
) 
LU 
( 
(c) 
( d) 
图9-9
架空线路导线排列图
(8)
三线制导线三角形排列图;
(h) 三线制导线水平排列图;
(c)
四线制导线水平排列之一:
( d) 四线制导线水平排列之二
当j=50Hz 时，式
(9 -
14) 可简化为
D, 
X' = 0 附19 正
(9 - 16) 
以上三式中
X' 一一线路每相单位长度的感抗，O/km; 
f一一频率，
Hz;
L'一一电线、母线或电缆每相单位长度的电感量，H/km; 
DJ一一几何均距，
cm ，对于架空线为扩瓦3百五wu 见图9 叶，穿管电线及圆
形线芯的电缆为d+2 δ ，扇形线芯的电缆为h+2 δ ，见图9 - 10; 
d一电线或圆形线芯电缆主线芯的直径，
cm;
Dz一一一线芯自几何均距或等效半径，
cm ，对于圆形截面线芯的电线、电缆
Dz
取0.389d ，对于压紧扇形截面线芯的电缆D 取0 .439 币，对于矩形母
线，
Dz 取o. 224 (b + h) ; 
b一一母线厚，
Cffi; 
h一一-母线宽，
cm;
S一一线芯标称截面积，
cm2;
r一一电线或圆形线芯电缆主线芯的半径，
cm:
δ一一穿管电线或电缆主线芯的绝缘厚度，
CHI;
h一一-扇形线芯电缆主线芯的压紧高度，
cm o 


<!-- p558 -->
有
J
川
i
A
542 
工业与民用民普存册…
…叮
咬刑'11，气阳钊
lrp.f'阴立之割1""
\i他ww邵ød cOn' 
{立与建闷汉学习主悲诸ZF雪黯
铠装电缆或电线穿钢管时，由于钢带(丝)或铜管的影响，相当于导体间距增加15%
- 30% ，使感抗约增加1% ，因数值差异不大，本于册编制时忽略不计。
lkV 及以下的四芯电缆感抗略大于三芯电缆，
{I日;对计算电压损失影响很小，本节电压损
失计算表均用三芯电缆数据。
U口中国去
且↓Dvw
叮叮叮主
且叫1旦
h 
(a) 
) 
LU 
( 
图9 一10
电缆扇形线芯排列图
图9 一
11
母线排列图
( a) 母线平放;
(b) 母线竖放
母线感抗值计算公式如下
2π D ， + h 
\ 
X' = 2π:/14.6 x 19 一←L二+ 0.61 x 10-4 
Uπ b + 2h 
(9 - 17) 
当1=50日z 时，可简化为
2π D ， + h 
X' = O. 1445 X 19 ←，一二+ 0.01884 
U 
π b + 2h 
(9-18) 
式中
Dj = j DUyDYWDwu , h 、
b 分别为母线的宽和厚，见图9 - 110 
二、电压损失计算
线路的电压损失计算公式见表9 -
63 。
表9-63
线路种类
线路的电压损失计算公式
负荷情况
计算公式
(1)终端负荷用电流矩
n
(A. km) 表示
1 
,2 
% 
U 
A 
H 
、
.
，
，
。
，
n 
s 
，
。
X 
+ 
￠
a
 
s 
nv 
c 
pO 
PH 
J
S
飞
-3-U 
JJY-AV 
% 
U 
A 
(2 )几个负荷用电流矩
IJB
D. u% = 立三[ (仲叫+ X'osin州IJ = "2.( D. u.%I;l) 
10U" 
(A. krn) 表示
(3)终端负荷用负荷矩
PI I 
一
I
D. u% = 一-τ ( R'o + X'otg'!') Pl = D. u p 9毛PI
三相平衡负
I (kW. km)
表示
1υul 
r 
荷线路
(4 )几个负荷用负荷矩
PIll
(kW.km)
表示
Au%= 」丁"2.[ ( R飞+均即) P ,l.l =三(叩PJK)
IυUE 
(5) 整条线路的导线截面、材
料及敷设方式均相同且COS ，!，= 1, 
几个负荷用负荷矩
P ，l ，(kW.km) 
表示
R'o 
1 
"2.P;I; 
D. u% 
=
一一二EPJB=
一一二了-:"2. P ，I ，
=
←一一
lO U;-~" 
lO U~yS -
, , 
cs 


<!-- p559 -->
线路种类
接于线电压
的单相负荷线
路
接于相电压
的两相
N 线平
衡负荷线路
接相电压的
单相负荷线路
符号说明
然柔之多管我
时节气Z制阳网友割{"" VlWW Will'Ød COn' 
fx ;:t:I:黯!AJ在哈息鼻、嘻缆选择
543 
，_.唰'cdtu 汀
续表9 - 63 
负荷情况
。)终端负荷用电流矩
n
(A' km) 表示
( 2) 几个负荷用电流矩
IJZ
(A. km)
表示
(3 )终端负荷用负荷矩
Pl
(kW'km)
表示
(4) 几个负荷用负荷矩
P,1, 
(kW'km) 表示
(5 )整条线路的导线截面、
材料及敷设方式均相同且
COS <p
=1.几个负荷用负荷矩
P ;l，
(kW'km)
表示
(1)终端负荷用电流矩
11 (A 
• km)
表示
(2)终端负荷用负荷矩
Pl
(kW'km)
表示
(3 )终端负荷且coscp=l.
用
负荷矩
Pl
(kW'km)
表示
(1)终端负荷用电流矩
II (A 
'km)
表示
(2) 终端负荷用负荷矩
Pl
(kW'km) 表示
(3 )终端负荷且
cos <p
I 或
直流线路用负荷矩月
(kW'km)
表示
计算公式
ßu% = .^2., ( R'ocu叩+吼叫叫) Il = 1. 15ßu.%Il 
-IOtln 
ßu% = ,^2,,:2:[ ( R'oco叩+ Xósi叩) Iil;] = 1. 15:2:(ßu.%I;l,) 
IOU. 
ßu% = ←主τ ( R'o + X''otg<p) Pl = 2ßu. %Pl 
IU UL
、
p
ßu% = 币;到( R'o + 矶时P，l，] = 2:2:(叫PII)
ßu% 
1. 5 -/3、
ßu% = 
-.-一工工(
R'ocos伊+ X'osin<p)Il = 1. 15ßu.%Il 
101ln' 
ßu% 
2.25 
=一一τ( R'o + X'otg<p) Pl = 2.25ßu p%Pl 
IOU~ 
2.25R飞
ßu% = -二-J PI= 
IOUi 
2.25 _. 
Pl 
一.-:;-
Pl 
IOU~yS 
CS 
ßu% = 工ι( R'ocos <p + X''osi叩) Il = 2ßu. %ll 
.ph 
Au%=-27( 叽+ X''otg<p) Pl 国6ßu p 9毛Pl
U tJEph 
r 
ßu% 
主R二
2
Pl 
=一一子一Pl
= 一一子一一Pl
=
一一
10 U~ph -
10 U~ph yS 
CS 
ßu% 一-线路电压损失百分数，%:
ßu.% 一一-三相线路每
l A- km 的电压损失百分数. 9奋;; (A'km); 
ßUp %-一-三相线路每IkW.km 的电压损失百分数.%/ (kW'km); 
U.--标称线电压.
kV; 
u 叩h一一一标称相电压，
kV; 
X'o一一单相线路单位长度的感抗.
0/阳，其值可取Xo值飞
町、
X o一-三相线路单位长度的电阻和感抗• O/km; 
I一-负荷计算电流，
A;
l 一一-线路长度，
knl;
P一一有功负荷.
kW; 
Y一电导率，机，
Y '::士.
p 为电阻率
O' f1-m 见表9-ω 的表下注J
S一-线芯标称截面，
mmz;
COS <p一一功率因数;
C一-功率因数为
1 日才的计算系数，见表9-64
① 实际上单相线路的感抗值与三相线路的感抗值不同，但在工程计算中可以忽略其误差，对于220/380V 线路的电
压损失，导线截面为50mm2 及以下时误差约
1 %, 50mm
2 以上时最大误差约5% 。


<!-- p560 -->
阐
叫
:
-
忍或夜革甲
臼4
工业与民用12电凑择手册
时节气叫什阳网友忻州ww沼zgdmr 川闷学习刘诸报黯
表9-64
线路电压损失的计算系数C 值
(co叩= 1) 
线路标称电压
导线C 值
(8 = 50 '1::) 
导线
C 值
(8=65 '1::)
线路系统
C 值计算公式
(V) 
铝
铜
铝
铜
220/380 
二相四线
lO yU ~ 
45.70 
75. ∞ 
43 .40 
71.10 
220/380 
两相线
IOY111 
20.30 
33.30 
19.30 
31.60 
220 
2.25 
7.66 
12.56 
7.27 
11. 92 
110 
1. 92 
3.14 
1. 82 
2.98 
36 
0.21 
0.34 
0.20 
0.32 
单相反直流
24 
5yfli忡
0.091 
0.15 
0.087 
。.14
12 
0.023 
0.037 
0.022 
0.036 
6 
O. ∞57 
O. ∞93 
O. ∞54 
。∞89
一
ι-
注
1. 20 '1::日fp 值
(0'μm)，铝导线、铝母线为0.0282; 铜母线、铜导线为0.0172 ，
Y =土。
p 
2
计算C 值时，导线工作温度为50 '1:: ，铝导线
y 值
(S年m)
为3 1. 66 ，铜导线为5 1. 91 ，母线工作温度为65 '1:: , 
铝母线
γ 值
(SIμm)
为30.05. 铜导线为49.27 c 
3. U" 为标称线电压，
kV , 
U oph为标称相电压
，
kV c 
三、常用导线主要参数
常用导线主要技术数据见表9 - 65- 表9 - 69 0 
表9-65
绝缘电线主要技术数据
标
称
线芯结构
外径
(mm)
总截面
(mm
2 )
重量
(kg! km)
截
面
股数/直径
股数/近
BV 型
NH- BV 
NH- BV 
似英规
BVN 型
NH- BV 
BV 型
BVN 型
BV 型
BVN 型
(mm2) 
(mm) 
ZR- BV 
型
型
线号
111. 13 
1/18 
2.6 
2.2 
5.0 
3.8 
18.7 
13 .0 
1. 5 
111. 38 
1117 
3.4 
2.5 
9.0 
4.9 
21.0 
18.0 
2 ‘ 5 
111 ‘ 78 
1115 
4.2 
2.9 
4.5 
14.0 
6.6 
16.0 
30.9 
27.9 
44.0 
4 
1/2 .25 
1113 
4.8 
3.4 
5.0 
18.0 
9. 1 
20.0 
46.2 
42.3 
61.0 
6 
1/2 .76 
1111 
5.4 
4.1 
5.5 
23.0 
13.2 
24.0 
65 .4 
63.3 
92.9 
10 
7/1. 35 
7/17 
6.8 
5.9 
7.2 
36.0 
22.9 
41.0 
114 
114 
135.6 
16 
7/1. 70 
7/16 
8.0 
7.1 
8.2 
50.0 
39.6 
53.0 
173 
177 
197 .4 
25 
7/2 、14
7/14 
9 ‘自
8.9 
9.9 
75.0 
62.2 
77.0 
262 
279 
3∞.5 
35 
7/2.52 
7/12 
11.0 
10.0 
11. 1 
95.0 
78.5 
97.0 
368 
377 
398.7 
50 
19/1. 78 
19/15 
13.0 
12.8 
133 
129 
522 
534.3 
70 
19/2.14 
19/14 
15.0 
14.6 
177 
167 
708 
742.3 
95 
19/2.52 
19/12 
17.0 
16.9 
227 
224 
964 
1014 
120 
3712.03 
37/14 
19.0 
18.9 
284 
281 
1168 
1256 
150 
37/2.25 
37/13 
21.0 
20.5 
346 
330 
1465 
1537 
185 
37/2.52 
37/12 
23.5 
22.8 
434 
408 
1806 
1916 
240 
6112.25 
61/13 
26.5 
27.7 
552 
603 
2489 
2433 
300 
6112.52 
61112 
29.5 
28.6 
683 
642 
3114 
3104 
4α) 
6\12.85 
61/11 
33.5 
I 
I 32.0 
881 
804 
3967 
3938 
I 
注
1
塑料绝缘线额定电压:lnm2 以下
，
U/U 为3∞/5∞V ，
1.5mm
2 以上U/U 为450/750V 。
2. BVN 型导线。截面规格可与BV 型导线相同，但35mm
2 以上时，价格较贵。大规格不推荐使用。
3. NH - BV 理耐火绝缘电线，其耐火层仅2xO.14mm. 因此外径与普通BV 型线基本相同。


<!-- p561 -->
疑惑管我
'f，，"w WlW吃吃三cun
时忻附dfrp.p.网友街!!C VI阳削ZEJdum
仪第吨窘珩啤瑜、电缆选择
545 
表9- 66 
LGJ 型钢芯铝绞线主要技术数据
标称截面
股数/直径
实际铝截面
(mm) 
外
径
20'{: 直流电阻
重
量
制造长度
(mm') 
(mm') 
铝
钢
(mm) 
(O/km) 
(kglkm) 
(m) 
10 
10.ω 
6/1.50 
111. 50 
4.50 
2.706 
43 
3仪)()
16 
16.13 
6/1. 85 
111. 85 
5.55 
1.779 
65 
3α)() 
25 
25.36 
612.32 
112.32 
6.96 
1. 131 
103 
3α)() 
35 
34.86 
6/2.72 
112.72 
8.16 
0.823 
141 
3α)() 
50 
48.25 
6/3.20 
113.20 
9.60 
0.595 
195 
2α)() 
70 
68.05 
6/3.80 
113.80 
11.40 
。.422
275 
2α)() 
95 
94.39 
26/2.15 
7/1.67 
13 .61 
0.306 
381 
2α)() 
120 
115.67 
2612.38 
7/1. 85 
15.07 
。.250
467 
2α)() 
150 
148.86 
26/2.70 
7/2.10 
17.10 
0.194 
ω1 
2仪泊
185 
181. 34 
2612.98 
712.32 
18.88 
0.1ω 
733 
2创)()
210 
21 1. 73 
26/3.22 
712.50 
20.38 
。.136
854 
2α)() 
240 
238.85 
26/3 .42 
7/2.66 
21.66 
0.121 
964 
2仪泊
表9- 67 
架空铝绞线及铝簇硅合金绞线主要技术数据
标称截面
实际截面
股数/直径
外
径
20'{: 直流电阻(O/km)
重
量
制造长度
(m)
( IIl1I12 ) 
(mm') 
(mm) 
(mm) 
lJ 
型
LHAU 
型
(kglkm) 
TJ 
型
LHAIJ 
型
16 
15.89 
7/1.70 
5.10 
1.802 
2.067 
44 
4α)() 
4制声。
25 
25.41 
712.15 
6.45 
1.127 
1.332 
70 
3αm 
4α)() 
35 
34.36 
712.50 
7.50 
0.833 
0.952 
95.5 
2α)() 
3α)() 
50 
49.48 
7/3 ∞ 
9 ∞ 
0.579 
0.663 
137 
15∞ 
3α)() 
70 
71. 25 
7/3ω 
10.80 
0 .402 
0 .474 
195 
1250 
3仪)()
95 
95.14 
7/4.16 
12.48 
0.301 
0.349 
261 
I仪泊
25∞ 
120 
121. 21 
1912.85 
14.25 
。.237
0.277 
334 
15∞ 
2仪泊
150 
148.07 
19/3.15 
15.75 
0.194 
。.223
412 
1250 
2创)()
185 
182.80 
19/3.50 
17.50 
0.157 
0.181 
503 
1α)() 
15∞ 
240 
238.76 
19/4. ∞ 
20. ∞ 
0.121 
0.139 
6ω 
1α)() 
15∞ 
表9-68
TJ 型裸铜绞线主要技术数据
标称截面
实际截面
股数/直径
外
径
20'{: 直流电阻
重
量
制造长度
(mm') 
(mm') 
(mm) 
(mm) 
(O/km) 
(kglkm) 
(m) 
16 
15.89 
7/ 1. 70 
5.1 
1.150 
143 
4αm 
25 
24.71 
7/2.12 
6.36 
0.727 
223 
3α)() 
35 
34.36 
712.50 
7.50 
0.524 
310 
25∞ 
50 
49.48 
7/3.0 
9.0 
0.387 
446 
2α)() 
70 
67.07 
19/2.12 
10.6 
0.268 
625 
15∞ 
95 
93.27 
19/2.50 
12.50 
0.193 
841 
12∞ 
120 
117. ∞ 
19/2.80 
14 ∞ 
0.153 
1055 
lα)() 
150 
148.07 
19/3.15 
15.75 
。.124
1335 
8∞ 
185 
181.62 
3712.50 
17.50 
0.1∞ 
1651 
8∞ 
240 
236.04 
3712.85 
19.95 
0.075 
2145 
8∞ 
3∞ 
288.35 
37/3.15 
22.05 
0.063 
2621 
600 
4ω 
389.14 
6112.85 
25.65 
0.047 
3541 
6∞ 
注
铜绞线由符合GB3953一1983 (电工圆铜线》的硬圆铜线绞制而成。


<!-- p562 -->
546 
工业与民用揣嵌芝f1IJ
IT:L,':i; 11, -9, fp"，d………川MM 时黯
表9-69
TJRl 型裸铜软绞线主要技术数据
标称截面
实际截画
际数x 股数/直径(
外
径
20 't直流电阻
重
量
制造长度
(mm2 ) 
(mm' ) 
(mm) 
(rnm) 
(n/km) 
(kglkml 
(m) 
10 
10.01 
7 x 7/0.51 
4.59 
1.830 
94.3 
4臼lO
16 
15.84 
7x 12/0 .49 
6.17 
1.160 
150 
3αlO 
25 
25.08 
19 x 7/0 .49 
7.35 
0.736 
239 
3α页。
40 
40.15 
19 x 7/0.62 
9.3 
0 .459 
382 
25∞ 
63 
62.72 
27 x 7/0.65 
12.0 
0.291 
597 
25∞ 
80 
78.20 
37 x 7/0‘62 
13.02 
。.236
744 
15∞ 
l∞ 
99.68 
37 x 7/0.70 
14.70 
0.185 
918 
15∞ 
125 
124.69 
27 x 12/0.70 
17.90 
。
148
1]]9 
1江汩
160 
162.86 
27x 12/0.80 
20.2 
0.113 
1549 
1200 
友的
196.15 
37 x 12/0.75 
21.80 
0.094 
1866 
lαlO 
250 
251.95 
37x12/0.85 
24.72 
0.0732 
2397 
I 创lO
315 
310.58 
37 x 19/0.75 
26.25 
。.0594
2954 
8∞ 
4ω 
398.92 
37 x 19/0.85 
29.75 
0.0462 
3795 
6∞ 
5f泊
498.30 
37 x 19/0‘95 
33.75 
0.037 
4740 
600 
注
ηRI 型软铜绞线标准见GBI2970.2-1991 {电工软铜绞线第二部分:软铜绞线》。
四、矿物绝缘电缆常用数据
矿物绝缘电缆主要数据见表9 -70 0 
表9-70
矿物绝缘电缆主要技术数据
芯数x 截国
外
径
(mm)
线芯尺寸
锅护套截面
电缆重量
(kglkm)
制造长度
(mm1 ) 
裸铜套
PVC 护套
(口1m)
(mm1 ) 
裸铜套
PVC 护套
(m) 
2 x 1.0 
5.1 
6.7 
2 x 1. 13 
5.3 
104 
125 
2 x 1.5 
5.7 
7.3 
2 x 1. 38 
6.2 
130 
153 
2 x 2.5 
6.6 
8.2 
2 x 1. 78 
8. 1 
179 
205 
轻型5∞v
2x4 
7.7 
9.7 
2 x 2.25 
10.6 
248 
285 
250 
3 x 1. 0 
5.8 
7.4 
3xJ. J3 
6.6 
135 
159 
3 x 1.5 
6 .4 
8.0 
3x 1.38 
7.7 
168 
193 
3 x 2.5 
7.3 
9‘3 
3 x 1. 78 
9 .4 
224 
258 
1 x 1.5 
4.9 
1. 38 
5 ‘。
88 
108 
5∞ 
1 x 2.5 
5.3 
6.9 
1.78 
5 、6
114 
135 
5ω 
1 x 4 
当‘ 9
7.5 
2.25 
6.7 
140 
162 
5∞ 
Ix6 
6 .4 
S. 。
2.76 
7.7 
172 
198 
5∞ 
1 x 10 
7.3 
9.3 
3.57 
9 .4 
235 
268 
450 
1 x 16 
8.3 
10 罔3
4.51 
11.5 
319 
356 
350 
1 x 25 
9.6 
J 1. 6 
5.64 
14.9 
451 
493 
260 
1 x 35 
10.7 
12.7 
6.68 
17 、6
573 
619 
210 
1 x 50 
12.1 
14.1 
7.98 
21.7 
764 
816 
170 
重型750V
I x 70 
13.7 
15.7 
9.44 
26.9 
1018 
1076 
130 
1 )( 95 
15.4 
17.8 
11ω 
32.1 
1298 
1386 
120 
1 x 120 
16.8 
19.2 
12.36 
34.6 
1576 
1674 
105 
1 x 150 
18.4 
20.8 
13.82 
43.2 
1890 
1997 
84 
1 )( 185 
20 .4 
23.2 
53.2 
2323 
2468 
70 
1 x 240 
23 .3 
26.1 
69.2 
3031 
3197 
53 
1 x 3∞ 
26.2 
87.5 
3832 
42 
Ix4∞ 
30.6 
117.3 
5228 
32 
2 x 1. 5 
7.9 
9.9 
2 x 1. 38 
10.9 
212 
243 
250 
2 x 2.5 
8.7 
10.7 
2x 1.78 
13.6 
2ω 
298 
2∞ 


<!-- p563 -->
然柔之多管我
，_.唰'cdtu 汀
时节气
fP"，l阳网友iË'J{"" VlWW wilqld con
叫静九章诸;~带纺、电缆选择
547 
续表9 -70 
芯数×截面
外
径
(mm)
线芯尺寸
铜护套截面
电缆重量
( kglkm) 
制造长度
(mm2 ) 
裸钢套
PVC 护套
(mm) 
(mm2 ) 
裸铜套
PVC 护套
(m) 
2x4 
9.8 
11. 8 
2x2.25 
15.4 
342 
385 
185 
2x6 
10.9 
12.9 
2 x 2.76 
18.2 
427 
474 
160 
重型750V
2 x 10 
12.7 
14.7 
2 x 3.75 
23 .4 
582 
636 
140 
2 x 16 
14.7 
16.7 
2x4.51 
29.9 
845 
907 
110 
2 x 25 
17.1 
19.5 
2x5.64 
37.7 
1138 
1238 
80 
4 x 1.0 
6.3 
7.9 
4 x 1. 13 
7.6 
161 
187 
4 x 1.5 
7.0 
9.0 
4 x 1. 38 
9. 。
203 
230 
250 
轻型500V
4 x 2.5 
8. 1 
10.1 
4 x 1. 78 
11.2 
278 
314 
7 x 1.0 
7.6 
9.6 
7 x 1. 13 
10.1 
172 
204 
250 
7 x 1.5 
8.4 
10.4 
7 x 1. 38 
11.6 
294 
331 
2∞ 
7 x 2.5 
9.7 
11. 7 
7 x 1. 78 
15.5 
413 
455 
160 
3 x 1. 5 
8.3 
10.3 
3 x 1 .38 
11. 8 
242 
274 
220 
3 x 2.5 
9.3 
11. 3 
3 x 1. 78 
14.2 
311 
352 
190 
3x4 
10.4 
12.4 
3x2.25 
16.9 
399 
444 
165 
3x6 
11.5 
13.5 
3 x 2.76 
20.0 
507 
556 
150 
3 x 10 
13 .6 
15.6 
3 x 3.57 
26.3 
728 
786 
130 
3 x 16 
15.6 
18.0 
3 x 4.51 
33.2 
980 
1069 
110 
3 x 25 
18.2 
20.6 
3x5.64 
41.5 
1370 
1476 
75 
4 x 1.5 
9.1 
11. 1 
4 x 1.38 
13.7 
298 
333 
185 
4 x 2.5 
10.1 
12.1 
4 x 1. 78 
16.1 
367 
411 
175 
4x4 
11.4 
13 .4 
4 x 2.25 
19.8 
472 
521 
150 
!It型750V
4x6 
12.7 
14.7 
4 x 2.76 
23 .4 
623 
677 
140 
4 x 10 
14.8 
16.8 
4 x 3.57 
30.1 
861 
923 
110 
4 x 16 
17.3 
19.7 
4x4.51 
39.0 
1275 
1376 
95 
4 x 25 
20.1 
22.9 
4x5.64 
48.8 
1766 
1909 
80 
7 x 1. 5 
10.8 
12.8 
7 x 1. 38 
18.0 
409 
455 
150 
7 x 2.5 
12.1 
14. 1 
7 x 1. 78 
21.7 
562 
614 
120 
IOx l. 5 
13.5 
15.5 
10 x 1. 38 
28.1 
633 
699 
120 
10 x 2.5 
15.2 
17.6 
10 x 1.78 
34.0 
831 
921 
95 
12 x 1.5 
14.1 
15.8 
12 x 1.38 
29. 。
712 
772 
l∞ 
12x2.5 
15.6 
17.9 
12 x 1. 78 
34.0 
911 
l∞1 
85 
19x 1. 5 
16.6 
18.9 
19x 1. 38 
37.0 
992 
1088 
l∞ 
五、架空线路的电压损失
架空线路的电压损失见表9 -71 -表9 -74 0 
为了对比方便，表9 -71 -表9 -73 中同时列出了按允许载流量的负荷值和按经济电流
的负荷值。
表9-71
35kV 三相平衡负荷架空线路的电压损失
电
压
损
失
按经济电流的负荷
截
而
电
阻
感
抗
环境温度35 'C时
[ % I (MW' km) J 
(MVA) 
型
号
。= 55 'C 
Dj = 3m 
的允许负荷
(mm2 ) 
最大负荷利用小时
(h/a)
(O/km) 
(O/km) 
(MVA) 
COS9' 
0.8 
0.85 
。.9
2仪泊
4αh日
6()(泊
35 
0.602 
0.440 
11. 8 
0.076 
0.071 
。.066
2.80 
2.44 
1.65 
50 
0.423 
。.429
14.4 
0.061 
0.056 
。.051
4 ∞ 
3.49 
2.36 
70 
0.3∞ 
。.4 15
18.2 
0.050 
0.045 
0.041 
5.60 
4.88 
3.31 
95 
0.221 
。.405
22.1 
。.045
0.041 
0.036 
7.60 
6.62 
4.49 
TJ 
120 
0.176 
0.398 
25 同8
0.039 
。.034
。.030
9. 以}
8.37 
5.67 
150 
0.138 
0.390 
30.4 
0.035 
。.031
0.027 
12 ∞ 
10.46 
7.09 
185 
。
114
0.383 
34 、4
0.033 
0.029 
。.025
14.80 
12.90 
8.75 
240 
。.088
0.375 
41.4 
0.030 
0.026 
0.022 
19.20 
16.73 
11. 35 


<!-- p564 -->
多豆豆豆多管我
548 
工业与民用配帘贸针手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
续表9 一71
电
压
损
失
按经济电流的负荷
截
面
电
阻
感
抗
环境温度35'(: 时
[%1 (MW.km)] 
(MVA) 
~~ 
号
。= 55 '(: 
D, = 3m 
的允许负荷
(mm') 
最大负荷利用小时
(h/a)
(O/km) 
(MVA) 
COS 伊
(O/km) 
。.8
0.85 
0.9 
2α)() 
4仅)()
6α)() 
35 
。.938
0 .434 
9.0 
o. \03 
0.098 
。.094
1. II 
0.84 
0.66 
50 
0.678 
。.424
11 .7 
0.081 
0.077 
0.072 
1. 59 
1.20 
0.95 
70 
0 .481 
0 .413 
13.8 
。
064
。伪。
0.055 
2.28 
1.68 
1. 32 
95 
0.349 
0.399 
17.9 
0.053 
0.049 
0.044 
3.02 
2.28 
1. 80 
LGJ 
120 
0.285 
0.392 
20.3 
0.047 
0.043 
0.039 
3.82 
2.88 
2.27 
150 
0.221 
0.384 
23.7 
0.042 
0.038 
0.033 
4.77 
3.60 
2.84 
185 
。. 181 
0.378 
27.5 
0.038 
0.034 
0.030 
5.89 
4.44 
3.50 
240 
0.138 
0.369 
32.5 
0.034 
0.030 
0.026 
7.64 
5.76 
4.59 
注
经济电流按中等电价地区。.38-0.40 元IkWh 计算。
表9-72
10kV 三相平衡负荷架空线路的电压损失
电
压
损
失
按经济电流的负荷
截
面
电
阻
感
抗
环境温度35'(: 时
[ % 1 (MW. km) ] 
(MVA) 
型
号
。= 55 '(: 
Dj =I.25m 
的允许负荷
(mm') 
最大负荷利用小时
(hla)
(O/km) 
(OIkm) 
(MVA) 
cosço 
0.8 
0.85 
0.9 
2仪)()
40∞ 
60∞ 
16 
1. 321 
0 .4\0 
1.97 
1.625 
1. 573 
1. 520 
0.37 
0.28 
0.22 
25 
0.838 
0.395 
2.74 
1. 131 
1.080 
1.027 
0.57 
。.43
0.34 
35 
0.602 
0.385 
3.36 
0.887 
0.838 
0.786 
0.80 
0.61 
。.47
50 
0.423 
0.374 
4.12 
0.7∞ 
0.652 
0.602 
1. 14 
0.87 
0.68 
70 
0.300 
0.360 
5.20 
0.568 
0.522 
0.473 
1.60 
1. 21 
0.95 
TJ 
95 
0.221 
0.350 
6.32 
0.509 
0 .464 
。.4 16
2.17 
1.65 
1.28 
120 
0.176 
。.343
7.38 
0 .431 
0.387 
0.341 
0.74 
2.08 
1. 62 
150 
0.138 
0.335 
8.68 
0.389 
。.348
0.301 
3.43 
2.ω 
2.03 
185 
0.114 
0.328 
9.82 
0.361 
0.318 
0.274 
4.23 
3.20 
2.5 
240 
0.088 
。.320
11.74 
。.328
0.286 
0.243 
5.49 
4.16 
3.24 
16 
2.054 
0 .408 
1. 59 
2.358 
2.305 
2.250 
。.15
o. II 
0.086 
25 
1. 285 
0.395 
2.06 
1. 578 
1.527 
1.474 
0.23 
0.17 
0.14 
35 
。.950
0.385 
2.60 
1. 235 
1.186 
1.134 
0.32 
0.24 
0.19 
50 
0.660 
0.373 
3.27 
0.936 
0.888 
0.838 
0.46 
0.34 
0.27 
70 
。.458
。.363
4.04 
0.727 
0.680 
0.632 
0.64 
0 .48 
0.38 
IJ 
95 
0.343 
。.350
4.95 
。.604
0.559 
。.512
0.86 
0.65 
0.51 
120 
0.271 
0.343 
5.72 
。.526
0.482 
0 .436 
1.09 
0.82 
0.65 
150 
0.222 
0.335 
6.70 
0.473 
0 .430 
0.384 
1. 36 
1.03 
0.81 
185 
。.179
。.329
7.62 
0 .426 
0.384 
0.340 
1.68 
1.27 
l ∞ 
240 
0.137 
0.321 
9.28 
。.378
0.337 
0.293 
2.18 
1.65 
1. 30 


<!-- p565 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿u!"" VlWW Will'Ød con
川闷第jt;蠢禽纪啤线、息缆选择
549 
袤9-73
6kV 三相平衡负荷架空线路的电压损失
电
压
损
失
按经济电流的负荷
截
面
电
阻
感
抗
环境温度35'(: 时
[%1 (MW.km)] 
(MVA) 
型
号
。= 55 '(: 
Dj=I.25m 
的允许负荷
最大负荷利用小时(1νa)
( mm2) 
(O/km) 
(O/km) 
(MVA) 
cos <p 
0.8 
0.85 
。.9
2α)() 
4α)() 
6αm 
16 
1. 321 
0 .410 
1. 19 
4.516 
4.369 
4.221 
0.22 
。
17
0.13 
25 
0.838 
0.395 
1.64 
3.143 
3 ∞1 
2.854 
0.34 
0.26 
0.20 
35 
0.602 
0.385 
2.02 
2 .464 
2.327 
2.184 
0 .48 
0.36 
0.28 
50 
。.423
0.374 
2 .47 
1.944 
1.811 
1.672 
0.69 
0.52 
0 .41 
70 
0.300 
0.3ω 
3.12 
1. 579 
1. 449 
1.314 
0.96 
0.73 
0.57 
TJ 
95 
0.221 
0.350 
3.79 
1. 414 
1. 288 
1.156 
1. 30 
0.99 
0.77 
120 
。
176
0.343 
4 .43 
1. 198 
1.075 
0.947 
1.65 
1. 25 
0.97 
150 
0.138 
0.335 
5.21 
1.081 
。.9ω
。.835
2.06 
1.56 
1. 22 
185 
0.114 
0.328 
5.89 
1.∞1 
0.883 
0.7ω 
2.54 
1.92 
1.50 
240 
0.088 
0.320 
7.05 
。.911
0.796 
0.676 
3.29 
2 .49 
1. 95 
16 
2.054 
0 .408 
。.96
6.549 
6 .403 
6.251 
0.087 
。
066
0.052 
25 
1. 285 
0.395 
1. 24 
4.383 
4.241 
4.094 
。
14
。
10
0.081 
35 
0.950 
0.385 
1.56 
3.431 
3.293 
3.150 
。
19
。
14
0.11 
50 
0.660 
。.373
1.96 
2 仅II
2.467 
2.328 
0.27 
0.21 
0.16 
70 
0.458 
0.363 
2 .42 
2.019 
1. 889 
1.754 
0.38 
0.29 
。.23
U 
95 
0.343 
0.350 
2.97 
1.678 
1. 551 
1.421 
0.52 
0.39 
0.31 
120 
0.271 
0.343 
3 .43 
1. 462 
1. 339 
1. 210 
0.66 
0 .49 
0.39 
150 
0.222 
0.335 
4.02 
1. 314 
1. 193 
1. 068 
。.82
0.62 
0 .49 
185 
0.179 
0.329 
4.57 
\. 184 
\.065 
0.942 
1. 01 
0.76 
0.60 
240 
0.137 
0.321 
5.57 
\.050 
0.935 
0.815 
1. 31 
0.99 
0.78 
表9-74
380V 三相平衡负荷架空线路的电压损失
环境温度
电
压
损
失
电
压
损
失
截
面
电
阻
感
抗
[%/ (kW.km)] 
[%1 (A- km)] 
35 'C时的
型
孚
J 
。=创J 't
Dj =O.8m 
允许负荷
( mm2 ) 
((νkm) 
((νkm) 
cos <p 
COSSO 
(kVA) 
0.5 
0.6 
0.7 
0.8 
0.9 
1.0 
0.5 
0.6 
0.7 
0.8 
0.9 
1.0 
16 
1.344 
0.381 
75 
1.384 l ‘ 280 1. 198 1.127 1.058 0.931 0.456 0.505 0.552 0.594 0.627 
0.613 
25 
0.853 
0.367 
104 
1.026 0.926 0.847 0.779 0.712 0.590 0.338 0.366 0.393 0.412 0.422 
0.389 
35 
0.612 
0.357 
128 
0.847 0.749 0.673 
O.ω7 0.542 0.424 0.279 0.296 0.310 0.320 0.321 
0.279 
50 
0.430 
0.346 
157 
。708
0.613 0.539 0.475 0.413 0.298 0.233 0.242 
。
249
0.250 0.244 0.196 
70 
0.305 
0.332 
197 
。
607
0.516 0.444 0.383 0.322 0.211 
0.2∞ 0.204 0.205 0.202 0.191 
0.139 
TJ 
95 
0.225 
0.322 
240 
0.540 0.452 0.382 0.322 0.263 0.156 0.178 
。
178
。
176
。
170 0.156 0.103 
120 
0.179 
0.315 
280 
0.499 0.413 0.345 0.286 0.229 0.124 
。
164
。.163
。
160
。
151
。
136
0.081 
150 
0.140 
。.307
330 
0.465 0.380 0.314 0.256 0.201 0.098 
。
153
0.150 0.145 
。
135
。
119
0.065 
185 
。
116
0.3∞ 
373 
0.440 0.357 0.293 0.237 0.181 0.081 
。.145
。
141
0.135 0.125 。
103
0.053 
240 
0.089 
0.292 
446 
0.412 0.331 0.268 
。守214
0.160 0.063 0.135 0.131 0.124 
。
113
0.095 
0.041 
16 
2ω。
0.381 
61 
1.889 1.795 1.714 1.643 1. 574 1.448 0.625 
。
709
。
790
0.865 0.932 0.953 
25 
1.307 
0.367 
78 
1.340 1.240 1.162 1.094 1.027 0.905 0.441 0.490 0.535 0.576 0.608 
。.596
35 
0.967 
0.357 
99 
1.092 1.995 0.918 0.852 
。
788
0.669 0.359 0.393 0.423 0.449 0.467 
0.441 
50 
0.671 
0.345 
124 
0.070 0.780 0.706 0.642 0.579 0.465 0.288 0.308 0.325 0.338 0.343 
0.306 
70 
0.466 
0.335 
153 
0.719 0.628 0.556 0.494 0.434 0.323 0.235 0.248 0.256 
0.2ω 0.257 
。.212
U 
95 
0.349 
0.322 
188 
0.626 0.537 0.468 0.408 0.349 0.242 0.206 0.212 
。
216
0.215 0.207 
。
159
120 
0.275 
0.315 
217 
0.566 0.480 0.412 0.353 
。.296
。
191
。
186 0.190 0.190 。
186
0.175 
0.126 
150 
0.225 
。.307
255 
0.524 
。439
0.373 0.316 
0.2ω 0.157 
。.172
0.175 0.172 
。
166
0.154 0.103 
185 
。. 183 
0.301 
290 
0.486 
。ω4
0.539 0.283 
。.228
0.128 0.160 。
159 0.156 0.149 0.135 
。ω4
240 
0.140 
0.293 
371 
0.447 0.367 0.303 0.249 
。
195
0.098 
。
147
。
142
0.140 0.131 0.116 
。064


<!-- p566 -->
550 
多系签文学成
工业与民用Jè *i.货计手册
是土豆争气
Z但"dfr阴阳网友究与Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
六、电缆线路的电压损失
电缆线路的电压损失见表9 -75- 表9 -
81 。
表9-75
35kV 交联聚乙烯绝缘电缆的电压损失
截
面
埋地25 'C
明敷30 'C
电
压
损
失
电
压
损
失
电
阻
感
抗
的允许
的允许
[%/ (MW'km)] 
[ % / (kA' km)] 
。= 75 'C 
(O/km) 
负
荷
负
荷
(mm') 
(O/km) 
cos <p 
cos <p 
(MVA) 
(MVA) 
0.8 
0.85 
。.9
。.8
。.85
0.9 
3 x 50 
0 .428 
0.137 
7.76 
10.85 
0.043 
0.042 
0.39 
2.099 
2.158 
2.202 
3 x 70 
0.305 
0.128 
9.64 
13.88 
0.033 
0.031 
。.029
1.589 
1.613 
1.638 
3 x 95 
0.225 
0.121 
11.46 
16.79 
0.026 
0.025 
0.022 
1.250 
1.262 
1.267 
3 x 120 
。
178
U. 1I6 
12.97 
19.52 
0.022 
。.02
0.018 
1.049 
1.049 
1.044 
铜
3 x 150 
0.143 
0.112 
14.67 
22 .49 
。.019
0.017 
0.015 
0.896 
0.896 
0.881 
3 x 185 
。
116
。.109
16.49 
25.70 
0.016 
0.015 
0.013 
。.782
。.772
0.752 
3 x 240 
0.090 
0.104 
19.04 
30.31 
0.014 
0.013 
0.011 
0.663 
。.653
。.624
3x3∞ 
0.072 
。
103
21.40 
34.98 
0.012 
0.011 
。α)9
0.593 
0.571 
0.544 
3x4∞ 
0.054 
0.103 
24.07 
39.46 
0.011 
0.010 
。∞8
0.519 
0 .496 
0.465 
3 x 50 
。.702
。. 137 
6.06 
8.24 
0.066 
。
064
0.062 
3.188 
3.312 
3.423 
3 x 70 
o .5(问
。
128
7 .46 
LO .55 
0.049 
0.047 
0.045 
2.360 
2 .437 
2.503 
3 x 95 
0.370 
0.121 
8.85 
12.79 
0.038 
0.036 
0.034 
1. 824 
1.875 
1.909 
3 x 120 
0.292 
0.116 
10.06 
14.85 
0.031 
0.030 
0.028 
1.503 
1.530 
1. 552 
铝
3 x 150 
。‘ 234
0.112 
11.40 
17. 16 
0.026 
0.025 
0.023 
1.258 
1. 277 
1. 286 
3 x 185 
0.189 
0.109 
12.79 
19.58 
0.022 
0.021 
0.019 
1.071 
1.080 
1.076 
3 x 240 
0.146 
0.104 
14.73 
23.03 
0.018 
0.017 
0.015 
。.888
0.885 
。.873
3x3∞ 
0.117 
0.103 
16.67 
26.55 
0.016 
0.015 
0.013 
0.769 
0.761 
0.742 
3x4∞ 
。.088
0.103 
19.03 
29.94 
0.014 
0.012 
0.011 
0.654 
0.639 
0.614 
表9-76
10kV 交联聚乙烯绝缘电力电缆的电压损失
截
l面
电
阻
埋地25 'C
明敷35 'C
电
压
损
失
电
压
损
失
感
抗
时的允
时的允
[ % / (MW. km)] 
[%/ (A'km)] 
。n=80℃
(O/km) 
许负荷
许负荷
(mm') 
(!1/km) 
cos <p 
cos <p 
(MVA) 
(MVA) 
0.8 
0.85 
0.9 
。.8
0.85 
0.9 
16 
1.359 
0.133 
1.459 
1.441 
1.423 
。.020
。.021
。.022
25 
0.870 
0.120 
2.338 
2.165 
0.960 
0.944 
0.928 
。.013
0.014 
。.015
35 
0.622 
0.113 
2.771 
2.737 
0.707 
0.692 
0.677 
0.010 
。.010
0.011 
50 
0 .435 
0.107 
3.291 
3.326 
0.515 
0.501 
0 .487 
O.∞7 
0.007 
O. ∞8 
铜
70 
0.310 
0.101 
3.984 
4.070 
0.386 
0.373 
0.359 
O.∞5 
O.α)6 
O. ∞6 
95 
。.229
0.096 
4.763 
4.902 
0.301 
0.289 
0.276 
O. ∞4 
。α)4
O. ∞4 
120 
0.181 
。.095
5.369 
5.733 
0.252 
0.240 
0.227 
O. ∞4 
O. ∞4 
。∞4
150 
0.145 
0.093 
6.062 
6.564 
0.215 
0.203 
。.190
O. ∞3 
O. ∞3 
O. ∞3 
185 
0.118 
。"。
6.842 
7 .482 
0.186 
0.174 
0.162 
。.∞3
。-∞3
O. ∞3 
240 
。‘ 091
0.087 
7.881 
8.816 
0.156 
0.145 
0.133 
。.∞2
O.∞2 
。∞2
16 
2.230 
0.133 
2.330 
2.312 
2.294 
0.032 
0.034 
0.036 
25 
1.426 
0.120 
1. 819 
1.749 
1.516 
1. 5∞ 
1.484 
0.021 
0.022 
0.023 
35 
1.019 
0.113 
2.165 
2.078 
1.104 
1.089 
1.074 
0.015 
。.016
0.017 
50 
0.713 
0.107 
2.511 
2.581 
0.793 
0.779 
0.765 
0.011 
。.012
。.012
70 
0.510 
0.101 
3.118 
3.152 
0.586 
0.573 
0.559 
O. ∞8 
O.∞8 
O. ∞9 
铝
95 
0.376 
0.096 
3.724 
3.828 
0.448 
0 .436 
0 .423 
O. 仪后
。仪)6
O. ∞7 
120 
0.297 
0.095 
4.244 
4.486 
0.368 
0.356 
0.343 
O. ∞5 
。∞5
O. ∞5 
150 
。.238
0.093 
4.763 
5.075 
0.308 
0.296 
0.283 
O.ω4 
O. ∞4 
O. ∞4 
185 
0.192 
0.090 
5.369 
5.906 
0.2ω 
0.248 
0.236 
。∞4
O.∞4 
O. ∞4 
240 
0.148 
0.087 
6.235 
6.894 
0.213 
0.202 
。.190
O. ∞3 
O. ∞3 
O. ∞3 
L一


<!-- p567 -->
F F 
铜
铝
表9-77
截
国
(mm') 
16 
25 
35 
50 
70 
95 
120 
150 
185 
240 
16 
25 
35 
50 
70 
95 
120 
150 
185 
240 
表9-78
截
面
(mm') 
铜
-
多采堂之多管我
时节气Z制阳网友割F mwmgdmrG怡日湾战廉洁5德昌、电缆选择
551 
叫唰'cdtu 汀
6kV 交联聚乙烯绝缘电力电缆的电压损失
电
阻
埋地25 '(; 
明敷35'(;
电
压
损
失
电
压
损
失
感
抗
时的允
时的允
[%/ (MW-km)] 
[%/ (A-km)] 
。二80'(;
(O/km) 
许负荷
许负荷
(O/km) 
cos <p 
cos <p 
(MVA) 
(MVA) 
。_8
0.85 
0.9 
0.8 
0.85 
0.9 
1.359 
0.124 
4.033 
3.988 
3.942 
0.034 
0.035 
。.037
0.870 
0.111 
1.403 
1.299 
2.648 
2.ω8 
2.566 
0.022 
0.023 
0.024 
0.622 
0.105 
1.663 
1.642 
1.947 
1.909 
1.869 
0.016 
0.017 
0.018 
0 .435 
0.099 
1.975 
1.995 
1.415 
1. 379 
1.341 
0.012 
0.012 
。
013
0.310 
0.093 
2.390 
2.442 
1.055 
1.021 
0.986 
O. ∞9 
。α)9
O. ∞9 
。.229
0.089 
2.858 
2.941 
。.822
0.789 
0.756 
O. ∞7 
O. ∞7 
。∞7
0.181 
。.087
3.222 
3.440 
。.684
0.653 
0.620 
。∞6
0
仪l6
。-∞6
。
145
。.085
3.637 
3.939 
0.580 
0.549 
0.517 
。∞5
。∞5
O. ∞5 
0.118 
0.082 
4.105 
4.489 
0.499 
0.469 
0.438 
。ω4
O.∞4 
。ω4
0.091 
0.080 
4.728 
5.290 
0 .419 
0.391 
0.3ω 
O.∞4 
O. ∞3 
0.003 
2.230 
0.124 
6.453 
6.408 
6.361 
0.954 
0.057 
0.060 
1. 426 
0.111 
1. 091 
1. 050 
4.193 
4.152 
4. 11I 
0.035 
0.037 
0.038 
1.019 
。.105
1.299 
1.247 
3.049 
3.011 
2.972 
0.025 
0.027 
0.028 
0.713 
。ω9
1.506 
1.548 
2.187 
2.151 
2.114 
0.018 
0.019 
0.020 
0.510 
0.093 
1. 871 
1. 891 
1. 611 
1. 577 
1. 542 
0.013 
0.014 
0.014 
0.376 
0.089 
2.234 
2.297 
1.230 
1. 198 
1. 164 
0.010 
0.011 
0.011 
0.297 
0.087 
2.546 
2.692 
1.∞6 
0.975 
0.942 
O.∞8 
O.α)9 
。∞9
0.238 
0.085 
2.858 
3.045 
0.838 
0.808 
0.776 
O. ∞7 
。.∞7
O. ∞7 
0.192 
0.082 
3.222 
3.544 
0.704 
0.674 
。.644
O.αl6 
。.αl6
O. ∞6 
0.148 
0.080 
3.741 
4.136 
0.578 
0.549 
。.519
。-∞5
。-∞5
。.∞5
lkV 交联聚乙烯绝缘电力电缆用于三相380V 系统的电压损失
电
阻
电
压
损
失[%/ (A-km)] 
感
抗
。= 80'(; 
(O/km) 
cos <p 
(O/km) 
0.5 
0.6 
0.7 
0.8 
0.9 
1.0 
4 
5.332 
0.097 
1.253 
1.494 
1.733 
1. 971 
2.207 
2.430 
6 
3.554 
。.092
0.846 
1 ∞6 
1.164 
1.321 
1.476 
1.620 
10 
2.175 
0.085 
0.529 
0.626 
0.722 
。.816
0.909 
0.991 
16 
1.359 
0.082 
0.342 
0 .402 
0 .4ω 
0.518 
。.574
0.619 
25 
0.870 
0.082 
0.231 
0.268 
0.304 
0.340 
0.373 
0.397 
35 
0.622 
0.080 
0.173 
0.199 
0.224 
0.249 
0.271 
。.284
50 
0 .435 
0.079 
。.130
0.148 
。.165
。.180
。.194
0.198 
70 
0.310 
0.078 
0.101 
0.113 
0.124 
0.134 
0.143 
0.141 
95 
0.229 
0.077 
0.083 
0.091 
0.098 
0.105 
0.109 
0.104 
120 
0.181 
0.077 
。.072
0.078 
0.083 
0.087 
。"。
0.083 
150 
0.145 
0.077 
0.063 
0.068 
0.071 
0.074 
。.075
0.060 
185 
0.118 
0.078 
0.058 
0.061 
0.063 
0.064 
0.064 
0.054 
240 
0.091 
0.077 
0.051 
0.053 
0.054 
0.054 
0.053 
0.041 


<!-- p568 -->
出2
工业与民用爵爵手册…临…
jj;i,";:;; 11，气
Z他钊!l rp.f'阴立之割1""
\i他ww邵gd mr 
仪快闷
学习主悲
t午2霞黯
续表9 -78 
截
国
电
阻
电
压
损
失[%/ (A'km)] 
(mm') 
4 
6 
10 
16 
25 
35 
铝
50 
70 
95 
120 
150 
185 
240 
表9 -79 
感
抗
。= 80't: 
(!Vkm) 
coscp 
(O/km) 
。.5
0.6 
0.7 
8.742 
O.ω7 
2.031 
2.426 
2.821 
5.828 
0.092 
1. 365 
1.627 
1.889 
3.541 
0.085 
0.841 
0.999 
1.157 
2.230 
0.082 
。.541
0.640 
0.738 
1.426 
0.082 
0.357 
0.420 
0.482 
1.019 
0.080 
。.264
0.308 
0.351 
0.713 
0.079 
0.194 
0.224 
。.253
0.510 
0.078 
。.147
0.168 
0.188 
0.376 
0.077 
0.116 
0.131 
0.145 
0.297 
0.077 
。.098
0.109 
0.120 
。.238
0.077 
0.085 
0.093 
0.101 
0.192 
。.078
0.075 
。.081
0.087 
0.148 
0.077 
0.064 
0.069 
。.072
lkV 聚氯乙烯绝缘聚氯乙烯护套单芯电缆或分支
电缆用于三相380V 系统的电压损失
0.8 
。.9
3.214 
3.ω5 
2.15 
2.409 
1.314 
1.469 
0.836 
0.931 
0.542 
O.ω1 
0.393 
0.434 
0.282 
0.308 
0.207 
0.225 
0.158 
。.170
0.129 
。.137
。.108
。
113
0.091 
0.094 
。.075
0.076 
截
面
电
阻
电
压
损
失[%/ (A'km)] 
感
抗
。=60 't:
(O/km) 
coscp 
(mm') 
(O/km) 
0.5 
0.6 
0.7 
0.8 
16 
1.272 
0.164 
0.355 
。.407
0.459 
0.510 
25 
0.814 
0.159 
0.248 
0.280 
。.312
0.340 
35 
0.581 
。.156
。
194
0.216 
0.236 
0.255 
50 
0.407 
0.154 
0.154 
0.167 
0.180 
0.191 
70 
0.291 
0.147 
。
124
0.134 
0.141 
0.146 
95 
0.214 
0.144 
。.105
0.111 
0.115 
0.117 
铜
120 
0.169 
0.142 
0.095 
0.098 
。.099
0.1ω 
150 
0.136 
0.141 
0.087 
0.089 
0.089 
0.088 
芯
185 
0.110 
0.140 
0.080 
0.081 
0.081 
0.078 
240 
0.085 
0.138 
0.074 
。.073
0.072 
0.069 
3∞ 
0.068 
。.138
。
066
0.069 
0.067 
0.062 
4∞ 
。.055
0.135 
。.066
0.064 
0.062 
0.057 
5∞ 
0.042 
0.137 
0.064 
0.061 
0.058 
0.053 
630 
0.033 
0.136 
0.061 
0.059 
0.055 
0.049 
注
1.电缆为平行排列，中心距2d 。
2. 分支电缆的截面组合:当主电缆截面军三185mm' 时，分支电缆截面可不大于主缆截面;
当主电缆截面> 185mm' 时，分支电缆最大截面为185mm' 0 
0.9 
0.552 
0.366 
0.283 
0.197 
0.149 
0.117 
0.098 
0.083 
0.073 
0.062 
。.055
0.049 
0.044 
0.041 
1.0 
3.985 
2.656 
1.614 
1.016 
0.650 
0.464 
0.325 
0.232 
0.171 
0.135 
0.108 
0.080 
0.067 
1.0 
0.580 
0.371 
0.265 
0.186 
。.133
0.098 
0.077 
0.062 
0.050 
0.039 
0.031 
0.025 
0.019 
0.015 


<!-- p569 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友iË'J{"" VlWW wilqld cOn'阳闷革委嘉轩黑线、电缆选择
553 
表9- 80 
lkV 聚氯乙烯电力电缆用于三相380V 系统的电压损失
截
面
电
阻
电
压
损
失
[%1 (A'km)] 
感
。..ω 『巳
抗
(O/km) 
C倒伊
(mm2 ) 
(O/km) 
0.5 
0.6 
0.7 
。‘ 8
0.9 
1.0 
2.5 
7.981 
0.1∞ 
1. 858 
2.219 
2.579 
2.938 
3.294 
3.638 
4 
4.988 
0.093 
1.174 
1. 398 
1.622 
1.844 
2.065 
2.274 
6 
3.325 
0.093 
0.795 
0.943 
1.091 
1.238 
1.383 
1.516 
10 
2.035 
。.087
0.498 
0.588 
0.678 
0.766 
0.852 
0.928 
16 
1.272 
0.082 
0.322 
0.378 
0 .433 
0 .486 
0.538 
0.580 
25 
0.814 
。.075
0.215 
0.250 
0.284 
0.317 
0.349 
0.371 
35 
0.581 
0.072 
0.161 
0.185 
0.209 
0.232 
0.253 
0.265 
铜
50 
0.407 
0.072 
0.121 
O.13K 
0.153 
0.168 
0.181 
0.186 
70 
。.291
0.069 
0.094 
0.105 
0.115 
0.125 
0.133 
。.133
95 
0.214 
。.069
0.076 
0.084 
0.091 
0.097 
0.102 
0.098 
120 
0.169 
0.069 
0.066 
0.071 
0.076 
0.081 
。.083
0.077 
150 
0.136 
0.0甲。
0.059 
0.063 
。创始
0.069 
0.070 
0.062 
185 
0.110 
0.070 
0.053 
0.056 
。.058
0.059 
。.059
0.050 
240 
0.085 
0.0币。
0.047 
0.049 
0.050 
。.050
0.049 
0.039 
2.5 
13 .085 
O. 1∞ 
3.022 
3.615 
4.208 
4.799 
5.388 
5.964 
4 
8.178 
0.093 
1.901 
2.270 
2.640 
3. ∞8 
3.373 
3.728 
6 
5.452 
0.093 
1.279 
1.525 
1.770 
2.014 
2.255 
2 .485 
10 
3.313 
0.087 
0.789 
0.938 
1.085 
1.232 
1. 376 
1. 510 
16 
2.085 
0.082 
0.508 
0.6∞ 
0.692 
0.783 
0.872 
。.950
25 
1.334 
0.075 
0.334 
。.392
0.450 
0.507 
0.562 
。.ω8
35 
0.954 
0.072 
。.246
0.287 
0.328 
0.368 
0.406 
0 .435 
铝
50 
0.668 
。.072
0.181 
0.209 
0.237 
0.263 
。.288
0.305 
70 
0 .476 
。.069
0.136 
0.155 
0.175 
0.192 
。.209
0.217 
95 
0.351 
0.069 
0.107 
0.121 
0.135 
0.147 
。.158
0.160 
120 
0.278 
0.069 
0.091 
。‘ 101
0.111 
0.120 
0.128 
0.127 
150 
0.223 
0.070 
0.078 
0.087 
0.094 
0.101 
0.105 
0.102 
185 
0.180 
0.070 
0.069 
0.075 
0.080 
0.085 
0.088 
0.082 
240 
0.139 
0.070 
0.059 
0.064 
0.067 
0.070 
0.071 
0.063 
表9- 81 
矿物绝缘电缆电压损失衰
(V/A'km)
截
面
电
阻
一芯或单芯一角形排列
单芯平行排列
感
抗
感
抗
。=ω 'c
CQS 1" 
COS 1" 
(mm2 ) 
(O/km) 
(O/km) 
0.6 
0.8 
1.0 
(O/km) 
0.6 
。.8
1.0 
1 
21.7 
0.115 
22.70 
30.20 
37ω 
1. 5 
14.5 
0.108 
15.20 
20.20 
25.10 
0.213 
15.36 
20.31 
25.10 
2.5 
8.89 
0.1∞ 
9 .40 
12.40 
15.40 
0.202 
9.51 
12.52 
15 .40 
4 
5.53 
0.093 
5.90 
7.80 
9ω 
0.192 
6.02 
7.85 
9.60 
6 
3.70 
0.093 
4.∞ 
5.20 
6.40 
0.184 
4.10 
5.32 
6 .40 
10 
2.20 
0.087 
2.40 
3.14 
3.80 
0.177 
2.55 
3.24 
3.80 
16 
1. 38 
0.082 
1ω 
2. ∞ 
2.40 
0.164 
1.66 
2.08 
2.40 
25 
0.872 
0.075 
1.∞ 
1.29 
1.50 
0.159 
1. 12 
1.38 
1.50 
35 
0.629 
0.072 
0.75 
。.95
1. 10 
0.156 
。.87
1.03 
1. 10 
50 
0.464 
0.072 
0.58 
0.72 
0.80 
0.154 
0.70 
0.80 
0.80 
70 
0.322 
0.069 
。.45
0.52 
0.56 
0.147 
0.54 
O.ω 
0.56 
95 
0.232 
0.069 
0.34 
0.40 
0.40 
0.144 
0.44 
0.40 
0 .40 
120 
0.184 
0.069 
0.29 
0.33 
0.30 
。.142
0.39 
。.33
0.30 
150 
0.145 
0.070 
0.25 
0.27 
0.25 
0.141 
0.35 
0.35 
0.25 
185 
0.121 
0.070 
0.22 
0.24 
0.21 
0.140 
0.32 
0.31 
0.21 
240 
0.093 
0.070 
。. 19 
0.20 
0.16 
0.138 
0.29 
0.27 
0.16 
注
1.三芯电缆截面最大规格为2Smm
2
o
2
单相回路电压损失为表中数据x 20 


<!-- p570 -->
554 
多豆豆豆多管我
工业与民用配帘才知千手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
七、室内线路的电压损失7i直流线路电流失巨
室内线路的电压损失及不同电压损失下直流线路电流矩见表9 - 82- 表9 -
86 。
表9-82
三相380V 铜芯导线的电压损失
单位: %/ (Aokm) 
电
阻
导线明敷(相间距离150mm)
导
线
穿
管
截
面
。=60 't
感
抗
coscp 
感
抗
coscp 
(mm2 ) 
(O/km) 
(O/km) 
0.5 
0.6 
0.7 
0.8 
0.9 
1. 0 
(O/km) 
0.5 
0.6 
0.7 
0.8 
0.9 
1.0 
1.5 
13.933 
0.368 
3.321 3.945 4.565 5.181 5.789 6.351 
0.138 
3.230 3.861 4.490 5. 118 5.743 6.351 
2.5 
8.3ω 
0.353 
2.045 2.415 2.782 3.145 
3.5∞ 3.810 
0.127 
1.995 2.333 2.709 3.083 3.455 3.810 
4 
5.172 
0.338 
1.312 1.538 1.760 1.978 2.189 2.357 
0.119 
1.226 1.458 1.689 1.918 2.145 2.357 
6 
3.467 
0.325 
0.918 1.067 1.212 1.353 1.487 1.580 
0.112 
0.834 0.989 1.143 1.295 1.444 1.580 
10 
2‘040 
0.306 
0.586 。‘ 670
0.751 0.828 0.898 0.930 
0.108 
0.508 0.597 0.686 。‘ 773
0.858 0.930 
16 
1. 248 
0.290 
0.399 
。.447
0.493 0.535 0.570 0.569 
0.102 
0.325 0.379 
。.431
0.483 0.532 0.569 
25 
0.805 
。.277
0.293 
。.321
0.347 0.369 0.385 0.367 
0.099 
0.223 0.256 0.289 0.321 0.350 0.367 
35 
。.579
0.266 
0.237 0.255 0.271 0.284 0.290 0.264 
0.095 
0.169 0.193 0.216 0.237 0.256 0.264 
50 
0.398 
0.251 
0.190 
0.2∞ 0.209 0.214 0.213 0.181 
0.091 
0.127 0.142 0.157 0.170 0.181 0.181 
70 
0.291 
0.242 
0.162 0.168 0.172 0.172 0.168 0.133 
0.088 
0.101 0.118 0.122 0.130 0.137 0.133 
95 
0.217 
0.231 
0.141 0.144 0.145 0.142 0.135 
。.099
。.089
0.085 0.092 0.098 0.104 0.107 O.ω9 
120 
0.171 
0.223 
0.127 0.128 0.127 0.123 0.115 0.078 
0.083 
0.071 0.077 0.082 0.085 0.087 0.078 
150 
。.137
0.216 
0.117 0.116 0.114 0.109 0.099 0.063 
0.082 
0.064 0.068 0.071 0.073 
。.073 0.063 
185 
0.112 
0.209 
0.108 。.107
0.104 0.098 0.087 0.051 
0.082 
0.058 0.0ω 0.062 0.063 0.062 0.051 
240 
0.086 
0.2∞ 
。
099
0.096 0.092 0.086 0.075 0.039 
0.080 
0.051 0.053 0.053 0.053 0.051 0.039 
表9-83
三相380V 矩形母线的电压损失
单位: %/ (Aokm) 
母线尺寸
电
阻
感抗
(O/km)
母线中心间距250mm
竖放或平放
宽x 厚
。= 65't 
母线中心间距250mm
C惆F
(mm 
(O/km) 
竖
放
平
放
0.5 
0.6 
0.7 
0.8 
0.9 
1.0 
40 x4 
。.132
0.212 
0.188 
0.114 
0.113 
0.111 
0.106 
。ω6
0.0ω 
40 x 5 
0.107 
0.210 
0.187 
0.107 
0.106 
0.102 
0.096 
0.086 
0.049 
50 x 5 
0.087 
0.199 
0.174 
0.098 
。ω6
O.ω2 
0.086 
0.075 
0.039 
50 x 6.3 
0.072 
0.197 
0.173 
0.094 
0.092 
0.087 
0.080 
0.069 
0.033 
63 x 6.3 
0.062 
0.188 
0.163 
0.088 
0.085 
0.081 
0.074 
0.063 
0.028 
80 x 6.3 
0.047 
。.172
0.146 
0.079 
。.076
0.071 
0.064 
0.054 
0.022 
1∞x 6.3 
0.039 
0.160 
0.132 
。‘ 072
。‘ 069
0.065 
0.058 
0.048 
0.018 
铜
63 x 8 
0.047 
0.185 
0.162 
0.084 
0.080 
0.075 
0.068 
0.056 
0.022 
80 x 8 
0.037 
0.170 
0.145 
0.075 
。.072
0.067 
。"。
0.049 
0.017 
1∞x8 
0.031 
0.158 
0.132 
0.069 
。
066
0.061 
。.054
O. 例4
0.014 
125 x 8 
0.027 
0.149 
0.121 
0.065 
0.062 
0.057 
。.051
0.041 
0.012 
63 x 10 
。.039
0.182 
0.1ω 
0.079 
0.077 
0.072 
0.064 
0.052 
0.018 
80 x 10 
0.031 
0.168 
0.143 
0.073 
0.070 
0.065 
0.057 
O.ω6 
0.014 
1∞x lO 
0.026 
。
156
0.131 
0.068 
。侃4
0.059 
0.052 
0.042 
0.012 
125 x 10 
0.022 
0.147 
0.123 
0.063 
0.0ω 
0.055 
0.048 
0.038 
0.010 


<!-- p571 -->
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐附dfrp.p.网友栩1"" VlWW Will'Ød con
叹绩都靠培
i罐罐、电缆选择
555 
续表9 - 83 
母线尺寸
电
阻
感抗
(O/km)
母线中心间距250mm
竖放或平放
宽x 厚
。= 65 'C 
母线中心间距250mm
COS ({J 
(mm) 
(O/km) 
竖
放
平
放
0.5 
0.6 
0.7 
0.8 
0.9 
1.0 
40 x4 
0.215 
0.212 
0.188 
0.133 
。
136
0.138 
0.136 
0.130 
0.098 
40x 5 
0.172 
0.210 
0.187 
0.122 
0.124 
0.123 
。.120
0.112 
0.078 
50 x 5 
0.138 
。.199
0.174 
0.110 
0.110 
。109
0.105 
0.096 
0.063 
50 x 6.3 
0.116 
0.197 
0.173 
0.104 
0.104 
0.101 
0.096 
0.087 
0.053 
63 x 6.3 
0.097 
0.188 
0.163 
0.096 
o.ω5 
0.092 
。.087
0.077 
0.044 
80 x 6.3 
0.074 
0.172 
0.146 
0.085 
0.083 
0.080 
0.074 
0.065 
0.034 
1∞x 6.3 
0.0ω 
0.160 
0.132 
0.077 
0.075 
0.071 
0.066 
0.057 
。.028
铝
63 x 8 
0.074 
0.185 
0.162 
0.090 
0.088 
0.084 
0.078 
0.067 
0.034 
80 x 8 
0.057 
0.170 
0.145 
0.080 
0.078 
0.074 
0.067 
0.057 
0.026 
1∞x8 
0.047 
0.158 
0.132 
0.073 
0.070 
0.066 
o. 悦。
0.051 
0.021 
125 x 8 
0.040 
0.149 
。.121
0.068 
0.065 
0.061 
0.055 
0.046 
0.018 
63 x 10 
0.0ω 
0.182 
0.160 
0.086 
0.083 
0.079 
0.072 
0.061 
0.028 
80 x 10 
0.047 
0.168 
。.143
0.077 
0.074 
。.070
0.063 
0.053 
0.021 
l∞x
lO 
0.039 
0.156 
0.131 
0.071 
0.068 
0.063 
0.057 
0.047 
0.018 
125 x 10 
0.034 
0.147 
0.123 
0.066 
0.063 
0.059 
0.053 
0.043 
0.016 
亵9- 84 
三相380V 铜母线槽的电压损失
单位:%/ (A'km) 
电
阻
J感
抗
coscp 
型号或规格( A) 
8 = 65 'C 
(O/km) 
(O/km) 
。.5
0.6 
0.7 
0.8 
0.9 
1.0 
100 
0.744 
0.708 
0.456 
。.470
0.478 
0.476 
0.458 
0.353 
1ω 
0.382 
0.366 
0.232 
0.238 
0.241 
0.239 
0.230 
。.174
2∞ 
。.317
。.307
0.194 
0.198 
。.201
0.2∞ 
0.191 
0.145 
空气式
315 
0.174 
0.180 
0.111 
0.113 
0.114 
0.113 
。.107
0.079 
4∞ 
0.131 
0.138 
0.084 
。.086
0.087 
0.086 
0.081 
。。ω
5α】
0.104 
。.112
0.068 
0.069 
0.070 
0.069 
0.065 
0.047 
630 
0.089 
0.159 
0.083 
。.082
0.080 
0.076 
0.068 
0.041 
1∞ 
0.556 
0.163 
0.191 
0.212 
0.231 
0.247 
0.261 
0.254 
250 
0.139 
0.041 
0.048 
。.053
0.058 
0.062 
0.065 
0.063 
4∞ 
0.113 
0.031 
0.038 
0.042 
。.046
0.050 
。.053
0.052 
630 
0.094 
0.025 
0.031 
0.035 
0.038 
0.041 
0.043 
0.043 
密集式
8∞ 
0.082 
0.021 
0.027 
0.030 
0.033 
0.036 
0.038 
0.037 
1α)() 
0.065 
。.017
0.022 
0.024 
0.026 
0.028 
0.030 
0.029 
1250 
0.057 
0.014 
0.019 
0.021 
0.023 
0.025 
0.026 
0.026 
1600 
0.045 
0.013 
0.015 
。.017
0.019 
。.020
0.021 
0.020 
25∞ 
0.025 
o. ∞7 
o.∞8 
o.α" 
0.010 
0.011 
0.012 
0.011 
AHG-2【泊
0.387 
0.182 
0.160 
0.172 
0.183 
0.191 
0.195 
0.176 
AHG- 3∞ 
0.302 
0.182 
0.141 
0.156 
0.156 
0.159 
0.160 
。.138
AHG-5∞ 
0.116 
0.148 
0.085 
0.086 
0.085 
0.083 
0.077 
0.053 
AHG-8∞ 
0.083 
0.148 
0.077 
0.077 
0.075 
0.071 
。.063
0.038 
AQHX - 3H-ω 
1.∞8 
。1∞
0.288 
0.334 
0.380 
0.424 
0.466 
0.496 
滑接式
AQHX - 3H-1∞ 
0.726 
0.097 
0.204 
0.234 
0.263 
0.291 
0.317 
0.331 
AQHX - 3H - 150 
0.435 
0.087 
0.134 
0.151 
0.167 
0.182 
0.196 
0.198 
DHG - 3 - 10/50 
2.188 
0.155 
0.5ω 
0.655 
0.749 
0.841 
0.929 
0.998 
DHG - 4 - 15/80 
1.458 
0.130 
0.384 
0.446 
0.508 
0.567 
0.624 
0.665 
DHG - 4 - 35/140 
0.625 
0.128 
0.193 
0.218 
0.241 
0.263 
0.282 
0.285 
DHG - 3 - 70/210 
。.312
0.098 
0.110 
0.121 
0.131 
。.141
0.148 
0.142 
注
滑接式母线型号详见表9-45 。


<!-- p572 -->
556 
工业与民用最茹手册阳气………zgdm 州时时诸时
表9- 85 
不同电压损失下铜导线直流线路电流矩
y = 51. 9m/ (O.mm
2 ) 、
e = 50'C 
单位:
A-m 
截
面
/::, u (V) 
(mm') 
I 
2 
3 
4 
5 
6 
7 
自
9 
10 
1.5 
39 
78 
117 
156 
195 
234 
272 
311 
350 
389 
2.5 
65 
130 
195 
2ω 
324 
389 
454 
519 
584 
649 
4 
104 
208 
311 
415 
519 
623 
727 
830 
934 
1038 
6 
156 
311 
467 
623 
779 
934 
1090 
1246 
1401 
1557 
10 
2ω 
519 
779 
1038 
1298 
1557 
1817 
2076 
2336 
2595 
16 
415 
830 
1246 
1661 
2076 
2491 
2现)6
3322 
3737 
4152 
25 
649 
1298 
1946 
2595 
3244 
3893 
4541 
5190 
5839 
6488 
35 
908 
1817 
2725 
3633 
4541 
5450 
6358 
7266 
8174 
9083 
50 
1298 
2595 
3893 
5190 
6488 
7785 
9083 
10380 
11678 
12975 
70 
1817 
3633 
5450 
7266 
9083 
10899 
12716 
14532 
16349 
18165 
95 
2465 
4931 
7396 
9861 
12326 
14792 
17257 
19722 
22187 
24653 
120 
3114 
6228 
9342 
12456 
15570 
18684 
21798 
24912 
28ω6 
31140 
150 
3893 
7785 
11678 
15570 
19463 
23355 
27248 
31140 
35033 
38925 
表9- 86 
不同电压损失下铜母线直流线路电流矩
y = 49.3m/ (O.mm
2
) 、
e = 65 'C 
单位:
A-m 
宽×厚
/::, u (V) 
(mm) 
0.1 
0.2 
0.3 
。.4
。.5
0.6 
0.7 
0.8 
0.9 
1.0 
1. 1 
1.2 
40 x 4 
394 
789 
1183 
1578 
1972 
2366 
2761 
3155 
3550 
3944 
4338 
4733 
40x 5 
493 
986 
1479 
1972 
2465 
2958 
3451 
3944 
4437 
4930 
5423 
5916 
50 x 5 
616 
1233 
1849 
2465 
3081 
3698 
4314 
4930 
5546 
6163 
6779 
7395 
50 x 6.3 
740 
1479 
2219 
2958 
3698 
4437 
5177 
5916 
6656 
7395 
8135 
8874 
63 x 6.3 
887 
1775 
2662 
3550 
4437 
5324 
6212 
7099 
7987 
8874 
9761 
l侃49
80 x 6.3 
1183 
2366 
3550 
4733 
5916 
7ω9 
8282 
9466 
l侃49
11832 
13015 
14198 
l∞x 6.3 
1479 
2958 
4437 
5916 
7395 
8874 
10353 
11832 
13311 
14790 
16269 
17748 
80 x 8 
1578 
3155 
4733 
6310 
7888 
9466 
11043 
12621 
14198 
15776 
17354 
18931 
l∞x8 
1972 
3944 
5916 
7888 
9860 
11832 
13804 
15776 
17748 
19720 
21692 
23664 
125 x 8 
2366 
4733 
7099 
9物6
11832 
14198 
16565 
18931 
21298 
23664 
2ω30 
28397 
l∞x lO 
2465 
4930 
7395 
9860 
12325 
14790 
17255 
19720 
22185 
24650 
27115 
29580 
125 x 10 
2958 
5916 
8874 
11832 
14790 
17748 
20706 
23664 
26622 
29580 
32538 
35496 
注
当采用铝母线时，表中电流矩值除以
1.64 ，
八、中频线路的电压损失计算
1.中频载流导体阻抗计算
各种载流导体的中频单相线路电阻Rf 和感抗Xf 可按表9 -
87 中公式进行计算，电阻和
感抗值见表9 - 88- 表9 - 91 0 
R f 和Xf 均指往返长度的电阻和感抗。


<!-- p573 -->
中频单相线路阻抗计算公式
表9-87
结构
导体
载流
明
说
号
符
管状母线③
多母线②
单母线①
单芯电缆或管线
谈
谈
飞
稳
如
占一一电流透入深度，cm ，见表
9 - 62; 
μ
-
o
→
 
」
-
A
础
d
J
L 
斗D卡­
斗τ←
, , 
... 
•• 
一
中
〔
Y
人
)
计
算
参
数
l
i
z
-
-
i
3
1
2
;
挂
满
相
比
暖
'
p，'-- 电阻率，Q·cm;
A一一导线标称截丽，md:
n一一母线片数;
K'j一一邻近效应系数，从图9 - 8 
求得;
m 、lnB一一母线形状系数，见图9 - 12; 
f一一频率，Hz;
x 1<Y 
π( '2 -
~) 8 
p,K'j 
2.06p, xl<Y 
(n - J) M 
2.06仙
一一牛二xl<Y
M 
2,2 p,K'j 
._, 
8(2, _ 8)A x llf 
R, 
(O/m) 
r" r t 、'2一一半径，cm
h一一母线宽度，cm;
" 
D 
'2 ' h 
r一一母线厚度，cm;
D一一-导体中心间距或矩形母线
母线形状系数
图9 - 12 
间净距，cm
0. 81tf( 咔+ lnB) 
Re+7.w-l-
f 宁
'J h(n _ l)m 
D 
. 
R, + 7.9τm x 10-
0 
知1(2咛+ 0.5) 
X, 
A
阳
海
悻
瀚
X 10-6 
X 10-6 
X 10-7 
(01皿)
g 
...... 
F姗汪叫l
单母线最小厚度
τ;;;. 1. 28 ; 
多母线的中间母线最小厚度
τ;;;. 2.48; 
管状母线的管壁厚度取τ 芸1. 28 ，中心距D ;;;. (2'2 + 2) 。
①
②
③
 


<!-- p574 -->
m 
工业与民用戒毒i草委f手册叫气时!frp.p. 1T!l.'&iË'U"" VlW川叫d cOn'州时时时黯
表9-88
单相300Hz穿管电线及两芯电缆线路的电压损失
电压损失
[YI (A'km)] 
截
电
阻
商
感
抗
。=60 't:
(mm2 ) 
((νkm) 
COS'P 
(O/km) 
0 .4 
0.5 
0.6 
0.7 
0.8 
0.9 
1.0 
1.5 
27.868 
1.654 
12.66 
15.37 
18.04 
20.69 
23.29 
25.80 
27.87 
2.5 
16.721 
1.526 
8.09 
9.68 
11.25 
12.80 
14.29 
15.71 
16.72 
4 
10.344 
1.428 
5 .45 
6.41 
7.35 
8.26 
9.13 
9.93 
10.34 
6 
6.934 
1. 340 
4.∞ 
4.63 
5.23 
5.81 
6.35 
6.83 
6.93 
10 
4.080 
1.298 
2.82 
3.16 
3.49 
3.78 
4.04 
4.24 
4.08 
铜芯
16 
2.497 
1.224 
2.12 
2.31 
2.48 
2.62 
2.73 
2.78 
2.50 
25 
1.611 
1. 190 
1.74 
1.84 
1.92 
1.98 
2.∞ 
1.97 
1.61 
35 
1. 157 
1.142 
1.51 
1.57 
1.61 
1.63 
1.61 
1.54 
1. 16 
50 
。.832
1.088 
1. 33 
1.36 
1. 37 
1. 36 
1.32 
1.22 
0.83 
70 
0.628 
1.060 
1.22 
1.26 
1. 23 
1.2 
1. 14 
1.03 
0.63 
95 
0.505 
1.066 
1. 18 
1. 18 
1. 16 
1. 12 
1.04 
0.92 
0.51 
1200.436 
0.998 
1.09 
1.08 
1.06 
1.02 
0.95 
0.83 
0.44 
一一一一一一一一-
注
当为三相线路时，表中电压损失数值应乘以校正系数J312 。
表9- 89 
单相400Hz穿管电线及两芯电缆线路的电压损失
电压损失
[YI (A'km)] 
电
阻
截
面
感
抗
(mm2 ) 
。=ω ℃
(O/km) 
COS'P 
(O/km) 
0 .4 
0.5 
0.6 
0.7 
0.8 
0.9 
1.0 
1.5 
27.868 
2.206 
13 .17 
15.84 
18.49 
21.08 
23.62 
26.04 
27.87 
2.5 
16.721 
2.036 
8.55 
10.12 
11.66 
13 .16 
14.ω 
15.94 
16.72 
4 
10.344 
1.904 
5.88 
6.82 
7.73 
8.60 
9 .42 
10.14 
10.34 
6 
6.934 
1.788 
4.41 
5.02 
5.59 
6.13 
6.62 
7.02 
6.93 
10 
4.080 
1.730 
3.22 
3.54 
3.83 
4.09 
4.30 
4 .43 
4.08 
16 
2.497 
1.632 
2.50 
2.66 
2.80 
2.91 
2.98 
2.96 
2.50 
铜芯
25 
1.611 
1.586 
2.10 
2.18 
2.24 
2.26 
2.24 
2.14 
1.61 
35 
1. 184 
1.524 
1. 87 
1. 91 
1.93 
1.92 
1.86 
1. 73 
1. 18 
50 
0.878 
1.450 
1.68 
1.70 
1.69 
1.65 
1.57 
1.42 
0.88 
70 
0.678 
1.412 
1.57 
1.56 
1. 54 
1.48 
1.39 
1.23 
0.68 
95 
0.557 
1.422 
1.53 
1.51 
1.47 
1. 41 
1.30 
1. 12 
0.56 
120 
0 .494 
1.330 
1.42 
1. 40 
1. 36 
1. 30 
1. 19 
1.03 
0.4。
注
当为三相线路时，表中电压损失数值应乘以校正系数J312 。


<!-- p575 -->
, 
然堂之多管我
时节气附阳网友勿u!"'" VlWW Will'Ød COn' 
fQ ;:tj:J警AJ摩洛
'f，，"W""" 也已cun
表9 白，。
单相500Hz穿管电线及两芯电缆线路的电压损失
电压损失
[VI (A-km)] 
电
阻
截
面
感
抗
。=ω 'l:
(mm2 ) 
(OIkm) 
C由伊
(O/km) 
0 .4 
。.5
0.6 
0.7 
0.8 
1. 5 
27.868 
2.758 
13.67 
16.32 
18.93 
21.48 
23.95 
2.5 
16.721 
2.544 
9.02 
10.56 
12.07 
13.52 
14.90 
4 
10.344 
2.380 
6.32 
7.23 
8.11 
8.94 
9.70 
6 
6.934 
2.234 
4.82 
5.40 
5. 95 
6 .45 
6.89 
10 
4.080 
2.162 
3.61 
3.91 
4.18 
4.40 
4.56 
16 
2.497 
2.040 
2.87 
3.01 
3.13 
3.21 
3.22 
铜芯
25 
1.611 
1.984 
2.46 
2.52 
2.55 
2.55 
2.48 
35 
1.203 
1.904 
2.23 
2.25 
2.25 
2.20 
2.10 
50 
0.919 
1.814 
2.03 
2.03 
2.∞ 
1.94 
1.82 
70 
0.727 
1.766 
1. 91 
1.89 
1.85 
1.77 
1.64 
95 
0.602 
1.776 
1. 87 
1.84 
1. 78 
1.69 
1.55 
120 
0.548 
1.662 
1.74 
1. 71 
1.66 
1.57 
1.44 
注
当为三相线路时，表中电压损失数值应乘以校正系数./3/20
表9- 91 
单相1000Hz 穿管电线及两芯电缆线路的电压损失
电压损失
[VI (A-km)] 
电
阻
截
面
感
抗
。=ω 'l:
(mm2 ) 
(O/km) 
(O/km) 
。‘ 4
0.5 
1.5 
27.868 
5.516 
16.20 
18.71 
2.5 
16.721 
5.080 
11.35 
12.77 
4 
10.373 
4.7ω 
8.50 
9.29 
6 
6.934 
4.468 
6.87 
7.34 
10 
4.080 
4.324 
5.60 
5.79 
16 
2.497 
4.080 
4.74 
4.78 
铜芯
25 
1. 805 
3.968 
4.36 
4.34 
35 
1.426 
3.808 
4.06 
4.01 
50 
1.147 
3.628 
3.78 
3.72 
70 
0.942 
3.532 
3.61 
3.53 
95 
0.805 
3.552 
3.58 
3.48 
120 
0.740 
3.324 
3.34 
3.25 
注
当三相线路时，表中电压损失数值应乘以校正系数.f3l2 o
2. 中频载流导体的电压损失计算
cos <p 
0.6 
0.7 
0.8 
21.13 
23 .45 
25ω 
14.10 
15.34 
16.43 
10.01 
10.64 
11. 13 
7.73 
8.05 
8.23 
5.91 
5.94 
5.86 
4.76 
4.66 
4.45 
4.26 
4.10 
3.83 
3.90 
3.72 
3.43 
3.59 
3.39 
3.10 
3.39 
3.18 
2.87 
3.33 
3.10 
2.78 
3.10 
2.89 
2.59 
(1)中频单相线路的相电压损失t::.. U fph及其相对值t::.. Ufph按下式计算
t. U fph = (Rfcosψ+ Xfsir叩) Il V/(A. km) 
t::.. U (~. 
AELM=-JZ二
x 100% 
甲"Ijnph
559 
0.9 
1.0 
26.28 
27.87 
16.16 
16.72 
10.35 
10.34 
7.22 
6.93 
4.61 
4.08 
3.14 
2.50 
2.32 
1.61 
1. 91 
1.20 
1.62 
0.92 
1.42 
。.73
1. 32 
O.ω 
1.22 
0.55 
0.9 
1.0 
27 .49 
27.87 
17.27 
16.72 
11.39 
10.34 
8.19 
6.93 
5.56 
4.08 
4.03 
2.50 
3.36 
1. 81 
2.94 
1.43 
2.61 
1. 15 
2.39 
0.94 
2.27 
0.81 
2.12 
0.74 
(9-19) 
(9 - 20) 


<!-- p576 -->
剧
阐
且
560 
工业与民用品品手h~…时…I'ød con 
学
(2)
中频三相线路的线电压损失
D. Uf 及其相对值D. Uf 按下式计算
AUf =12(R叫+X卢蚓
(9 - 21) 
A 
r 
A E/f 
A Uf 
U(
τ一一- x 100% ==一一-
A
可3U甲h
2U甲
D. Ufph 
2 
(9 - 22) 
式中
Rf 
导线工作温度为60 't:时中频单相线路的电阻，!1/km; 
l一一线路长度，
km
X f一一中频单相线路的感抗
，!1/km; 
[-一一负荷计算电流，A; 
U呐一-额定相电压，
V 。
中频线路的电压损失值见表9 - 88- 表9 - 91 。
附录1
电线电缆产品型号编制方法简介
电线电缆产品型号编制方法简介，
(见附表
1 -1)。
附表1-1
电线电缆产品型号编制方法简介
类别、用途
导
体
绝
缘
内护层
特
征
外护层
派
生
2 
3 
4 
5 
6 
7 
裸电线:
L-铝线
J 
绞自由j
T一铜注
R
柔软
G一钢线
Y
硬
电力电缆:
V一塑料电缆
V一聚氯乙烯
H 
橡套
P
屏蔽
l 
一级防腐
11O-110kV 
X←橡皮电缆
X一橡皮
Q一铅包
D一不滴流
2一二级防腐
120一120kV
Yl一交联聚乙
Y一聚乙烯
V一塑料护套
9一内铠装
150-150kV 
烯电缆
铜芯T 可
B1T矿物电
省略
缆
L一铝芯
ZR 
(Z) 一阻
燃型
NH (N) 一耐
火型
通信电缆:
z
纸
H 
通信电缆
V 
聚氯乙烯
Q一铅
C一自承式
。一相应的裸
用一局用电缆
Y一聚乙烯
F一复合物
J一交换机用
外护层
HP一配线电缆
G一铁线芯
YF
泡沫聚乙
V一塑料
P一屏敲
l一纤维外被
T一热带型
HU
矿用电
烯
vv一双层塑料
R一软结构
2一聚氯乙烯
缆
X 
橡皮
H一橡胶
T
填石油膏
3一聚乙烯


<!-- p577 -->
机
然柔之多管我
，_.唰'cdtu 汀
时节气fp"，d仔阳网友忻州wmgdm 盯第珑，章悲诸毒线、电缆选择
561 
类另IJ 、用途
导体
绝缘
内护层
特征
1 
2 
3 
4 
5 
电气装备用
C一重型
电线电缆:
G 
高压
B 
绝缘线
V一聚氯乙烯
H一电焊机用
DJ- 电子计算
X一橡皮
H←橡套
Q一轻型
XF一聚丁橡皮
p-屏蔽
R一柔软
K一控制电缆
XG
硅橡皮
v-聚氯乙烯
T一耐热
R一软线
Y一聚乙烯
Y一防自蚁
Y一移动电缆
Z一中型
ZR-阻燃
注
1. 1 -
5 项以汉语拼音字母表示;
6 -
7 项一般以阿拉伯数字表示
2. 一般电线电缆导体用铜时不注
"T" 。
附录2
电缆非金属含量参考表
续附表
1 - 1 
外护层
派
生
6 
7 
。一相应的裸外
1一第一种(户
护层
外用)
32一镀锡铜丝
2一第二种
编织
0.3-拉断力
2-铜带绕包
0.3 吨
3一铝销/聚酶
lCE 
耐热lUS 't:
薄膜复合带绕包
450/750V 聚氯乙烯绝缘电线非金属含量参考表见附表2 - 1, 6/lOkV XLPE 电缆非金属
含量参考表见附表2 - 2 , O.6/1kV XLPE 电缆非金属含量参考表见附表2 - 3, O.6/1kV PVC 
非铠装电缆非金属含量参考表见附表2 一4 。
附表2-1
4501750V 聚氯乙烯绝缘电线非金属含量参考表
截
面
直
径
非金属含量
截
面
直
径
非金属含量
截
面
直
径
非金属含量
(mm2 ) 
(mm) 
(νm) 
(mm2 ) 
(mm) 
(νm) 
(mm2 ) 
(删)
(νm) 
1.5 
3.4 
O.∞76 
25 
9.8 
0.0504 
150 
21 
0.1962 
2.5 
4.2 
0.0113 
35 
11 
0.06∞ 
185 
23.5 
0.2485 
4 
4.8 
0.0141 
50 
13 
0.0827 
240 
26.5 
0.3113 
6 
5.4 
0.0169 
70 
15 
0.1066 
3∞ 
29.5 
。.3831
IO 
6.8 
。.0263
95 
17 
0.1319 
4∞ 
33.5 
0 .4810 
16 
8 
0.0342 
120 
19 
0.1634 
注
参照国标GB 5ω3.1 - 7-1997 (额定电压450/750V 及以下聚氯乙烯绝缘电缆(电线n 计算。
附表2-2
6/6 、
6/10kV XLPE 电缆非金属含量参考表
单
芯
件
j~、
截面
直
径
非金属含量
截面
直
径
非金属含量
截丽
直
径
非金属含量
截面
直
径
非金属含量
(mm2 ) 
(mm) 
(νm) 
(mm2 ) 
(mm) 
(νm) 
(mm2 ) 
(mm) 
(νm) 
(mm2 ) 
(mm) 
(νm) 
25 
22.3 
0.3654 
150 
30.6 
0.5850 
25 
43.34 
1. 3995 
150 
62.1 
2.5773 
35 
23.3 
0.3912 
185 
32.3 
0.6340 
35 
45.7 
1.5345 
185 
66.1 
2.8748 
50 
24.4 
0 .4174 
240 
34.9 
0.7161 
50 
48.3 
1.6813 
240 
71.7 
3.3156 
70 
26.1 
0.4647 
3∞ 
37 .4 
0.7980 
70 
52.2 
1.9290 
3∞ 
76.9 
3.7422 
95 
27.5 
0 .4987 
4∞ 
40.1 
0.8623 
95 
55.6 
2.1417 
120 
29 
0.5402 
5∞ 
44.1 
1.0267 
120 
59 
2.3726 
注
参照上海电缆厂产品，该厂产品绝缘厚度较厚，一般均超过其他厂产品的非金属含量。


<!-- p578 -->
。.6/1kV XLPE 电缆非金属含量参考表
附表2-3
谈
谈
飞
稳
如
h
m
』
陀
』
叫
泪
湿
玛
峰
一
海
导
咽
凶q
z
d
-
J
3
2
2险
等
5
2
3
3
当
吗
?
A
-
2
M
n特
』
U
W
而
摇
问
阔
却
芯
3 
忡
，巳、
(3+1)芯
(3 + 2) 芯
4 
'忡
t.、
(4 + 1)芯
非金属
直
非金属
直
非金属
直
非金属
截
直
非金属
非金属
截
面
直
径
截
面
径
截
面
径
截
面
径
面
径
截
面
直
径
含量
含量
含量
含量
含量
含量
(mm2) 
(mm) 
(νm) 
(皿2)
(mm) 
(νm) 
(旷)
(mm) 
(Llm) 
(mm2 ) 
(mm) 
(νm) 
(mm2 ) 
(mm) 
(νm) 
(皿2)
(mm) 
(νm) 
1.5 
5.9 
o.ω6 
1.5 
10.8 
0.087 
1.5 
11.6 
0.1∞ 
2.5 
6.3 
o. 但9
2.5 
11.7 
0.1∞ 
2.5 
12.6 
0.115 
4 
6.8 
0.032 
4 
12.7 
0.115 
4 
13 .4 
0.126 
4 
14.3 
0.144 
4 
13.7 
0.131 
4 
14.5 
0.147 
6 
7.3 
0.036 
6 
13.8 
0.131 
6 
14.6 
0.145 
6 
15.6 
0.165 
6 
14.9 
0.150 
6 
15.9 
0.170 
10 
8.6 
o. 创8
10 
16.6 
0.186 
10 
17.3 
0.199 
10 
18.4 
0.224 
10 
18.0 
0.214 
10 
18.9 
0.234 
16 
9.7 
0.058 
16 
18.9 
0.232 
16 
20 
0.256 
16 
21.4 
0.291 
16 
20.6 
0.269 
16 
21.9 
0.3ω 
25 
11.4 
o.σ77 
25 
22.6 
0.326 
25 
23.8 
0.3ω 
25 
25 .4 
0.411 
25 
24.8 
0.383 
25 
26.2 
0.429 
35 
12.5 
0.088 
35 
25 .1 
0.390 
35 
25.8 
0.402 
35 
27.5 
0 .457 
35 
27.6 
0.458 
35 
28.8 
0 .495 
50 
14.1 
0.106 
50 
28.5 
0 .488 
50 
29.9 
0.527 
50 
32.1 
0.609 
50 
31.6 
0.584 
50 
33.4 
0.651 
70 
16.2 
0.136 
70 
33.2 
0.655 
70 
34.6 
0.695 
70 
37.1 
0.8∞ 
70 
36.8 
0.783 
70 
38.8 
0.867 
95 
18.3 
0.168 
95 
37.6 
0.825 
95 
39.3 
0.877 
95 
42.2 
1.013 
95 
41. 8 
0.992 
95 
44.1 
1.097 
120 
20.2 
0.2∞ 
120 
41.8 
1.012 
120 
44.2 
1.104 
120 
47.7 
1.286 
120 
46.5 
1.217 
120 
49.5 
1.373 
150 
22.3 
。.240
150 
46.4 
1.240 
150 
48 
1.289 
150 
51.4 
1.484 
150 
51.6 
1.490 
150 
54.1 
1.628 
185 
24.8 
0.298 
185 
51.7 
1.543 
185 
53.8 
1.622 
185 
57.7 
1.868 
185 
57.6 
1.864 
185 
ω.5 
2.038 
240 
27.9 
0.371 
240 
58.3 
1.948 
240 
ω.5 
2.033 
240 
64.9 
2.346 
240 
64.9 
2.346 
240 
68.2 
2.571 
3∞ 
30.7 
0.440 
3∞ 
64.4 
2.356 
3∞ 
66.9 
2.463 
3∞ 
74 
3.099 
3∞ 
71. 8 
2.847 
3∞ 
75.1 
3.077 
4∞ 
34.3 
0.524 
5∞ 
38.6 
0.670 
参照上海电缆厂产品。
注


<!-- p579 -->
。.6/1kV PVC 非铠装电缆非金属含量参考表
附表2-4
斗+
.11.:.'、
(4 + 1) 
忡
Jt,.. 
4 
忡
J巳、
(3 + 2) 
忡
，c，、
(3 + 1) 
忡
，巳、
3 
忡
'巳、
1 
非金属
含量
直径
截面
非金属
含量
直径
截面
非金属
含量
直径
截面
非金属
含量
直径
截面
非金属
含量
直径
截面
非金属
含量
直径
截面
(Llm) 
(mm) 
(mm2 ) 
(νm) 
(mm) 
(mm2 ) 
(νm) 
(mm) 
(mm2 ) 
(νm) 
(mm) 
(mm2 ) 
(νm) 
(mm) 
(旷)
(νm) 
(mm) 
(mm2 ) 
0.089 
10.9 
1.5 
0.0277 
6.1 
1.5 
谈
谈
均
势
0.117 
12.7 
2.5 
0.102 
11.8 
2.5 
0.03σ7 
6.5 
2.5 
0.1725 
15.6 
4 
0.158 
14.9 
4 
0.1644 
15.2 
4 
0.1460 
14.3 
4 
0.135 
13.7 
4 
0.0390 
7.4 
4 
0.2097 
17.4 
6 
0.179 
16.1αm 
6 
0.2035 
17.1 
6 
0.1740 
15.8 
6 
0.154 
14.8 
6 
0.0430 
7.9 
6 
2
3
2
a
E
E
J
z
s
t
z
f
瞥
g
F
幡
王
精
悔
?
0.249 
19.2αJ() 
10 
0.2627 
19.7 
10 
0.2327 
18.5 
10 
0.213 
17.6 
0.2775 
20.3 
10 
10 
0.0564 
9.2 
10 
0.3522 
23.3 
16 
0.306 
2 1. 7αJ() 
15 
0.3365 
22.7 
16 
0.2915 
21.1 
16 
0.263 
19.9 
16 
0.0673 
10.3 
16 
0.4880 
27.6 
25 
0.427 
25. 货JOO
25 
0.4646 
26.7 
25 
0.4017 
24.9 
25 
0.362 
23.6 
25 
0.0880 
12 
25 
0.5647 
30.3 
35 
0.507 
28.7αm 
35 
0.5232 
29 
35 
0.4555 
27.1 
35 
0.430 
26.1 
35 
0.1018 
13.2 
35 
0.7811 
35.8 
50 
0.525 
30.4αm 
50 
0.7289 
34.4 
50 
0.5505 
30.4 
50 
0.401 
26.5 
50 
0.1243 
14.9 
50 
0.9347 
39.9 
70 
0.622 
33.9αJ() 
70 
0.8957 
38.7 
70 
0.6571 
33.9 
70 
0.441 
28.8 
70 
0.1489 
16.7 
70 
1.2311 
46 
95 
0.857 
39.7αm 
95 
1.1625 
44.4 
95 
0.8898 
39.5 
95 
O.ω1 
33.6 
95 
0.1974 
19.3 
95 
1.4918 
51 
120 
1.054 
44.2αm 
120 
1.3848 
49 
120 
1.0898 
44 
120 
0.720 
37.1 
120 
0.2229 
20.9 
120 
55.4 
150 
1.262 
48.7αJ() 
150 
1.6(施8
52.9 
150 
1.3265 
48.5 
150 
0.928 
41.9 
150 
0.2689 
A
阳
海
除
精
1. 7393 
23.1 
150 
2.1728 
61.9 
185 
1. 5σ7 
53.5αJ() 
185 
2.0154 
59.3 
185 
1.5801 
53.3 
185 
1.ω9 
45.9 
185 
0.3295 
25.6 
18当
2.7336 
69.7 
"。
1.449 
55 .4αJ() 
240 
2.5219 
66.6 
泪。
1.5346 
55 
刻。
1.386 
51.8 
240 
0.4111 
28.8 
"。
3∞ 
1.645 
ω.2αJ() 
3∞ 
2.8356 
71.7 
3∞ 
1.7572 
59.8 
3∞ 
1.501 
55.3 
到归
0.4988 
31. 9 
il!iø ~可|
2.9836 
注
74.3 
参照上海电缆厂产品。
3∞ 


<!-- p580 -->
~ 
十l
章l
回4
工业与昆用配电设计手册
路
黯
编者王培康校审者高小平
第一节屋内、外布线
一、一般要求
(1)布线方式应按下列条件选择:
1)符合场所的环境特征;
2) 符合建筑物和构筑物的特征;
3) 符合人与布线之间可接近的程度;
4) 应考虑短路可能出现的机械应力;
i曼
5) 在安装期间或运行中，布线可能遭受的其他应力(包括导线的自重) 。
(2) 选择布线方式时，应避免下列外部环境带来的损害或有害影响:
1)应避免由外部热源产生的有害影响;
2) 应防止在使用过程中因水的侵入或因进入固体物而带来的损害;
3) 应防止外部的机械损害;
4) 在有大量灰尘的场所，应避免由于灰尘聚集在布线上所带来的有害影响;
5) 应避免由于强烈日光辐射而带来的损害。
(3) 线路敷设方式按环境条件选择见表10 -
1 。
二、裸导体布线
(1)裸导体布线应用于工业企业厂房。
(2) 无遮护的裸导体距地面高度不应小于3.5m ，采用防护等级不低于IP2X 级的网状遮
栏时不应低于2.5m 。
(3) 裸导体与管道(不包括可燃气体及易燃/可燃液体管道)、走道板同侧平行敷设时，
应敷设在管道和走道板的上面，与需要经常维护的管道和设备的净距不应小于1.8m ，与走
道板净距不应小于2.3m ，如不能符合上述要求，应加遮栏。
(4) 裸导体用遮栏防护时，遮栏与裸导体的净距应符合下列要求:
1)用防护等级不低于IP2X 的网状遮护物时，不应小于
1∞mm 。
2) 用板状遮护物时，不应小于50mm 。
(引起重行车上方的裸导体至起重行车平台铺板的净距不应小于2.3m ，当其净距小于
或等于2.3m 时，起重行车上方或裸导体下方应装设遮护，敷设在起重机检修段上方的裸导
体宜设置网状遮栏。


<!-- p581 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉字协第接牵
线路敷设
565 
(6) 除滑触线本身的辅助导线外，裸导体不宜与起重机滑触线敷设在同一支架上。
(7) 裸导体的线间及裸导体至建筑物表面的最小净距(不包括固定点) ，不应小于表
10 -
2所列数值。
表10 -1 
线路敷设方式按环境条件选择
环
境
导
线
敷设方式
常用导线
于
燥
潮
特
高
多
化
火灾危险区
别
学
类
型
型
号
生
生
湿
高
温
尘
腐
温
蚀
21 
活
产
塑料护套线
宣敷配线
BLVV 、
BVV
v V 
x 
× 
x 
x 
x 
x 
鼓型绝缘于
+ 
V 
、/
+ ① 、/
x 
+ 
蝶针式绝缘于
x v \/ 
、/
>
、/
+ 
+ 
钢管明敷
+ 
+ 
+ 
V 
+ + ② >
钢管暗敷
、/
、/
\/ 
、/
、/
+ v 
电线管
BLV 、
BV
绝缘线
JDG 管明敷
+ 
+ 
+ 
× 
+ 
+ 
× 
+ 
BVN 
电线管
、/
KBG i管配暗敷
\/ 
+ 
× 
+ 
、/
× 
+ 
硬塑料管明敷
+ 
、/
V v 
+ 
、/
>
+ 
硬塑料管暗敷
+ 
+ 
+ 
+ 
+ 
>
线槽配线
\/ 
V 
x 
× 
x 
x 
x 
x 
裸导体
瓷瓶明敷
U 、
TJ 、
x 
LMY 、
TMY
>
+ 
>
+ 
+ ⑥ 
母线槽
支架明敷
各型号
V 
+ 
+ 
+ 
x 
+ 
地沟内敷设
VLV 、
VV 、
YJLV 、
ν 
、/
+ 
+ 
+ 
YJV 、
XLV 、
XV
支架明敷
VLV 、
VV 、
V 
>
、/
YJLV 、
YJV
电
缆
直埋地
VLV22 、
VV 22
、
YJLV22 、
YJV22
桥架敷设
各型号
\/③ + 
③ 
+0) 、/③+ ③ + ③ 
架空电缆
支架明敷
注
表中"、;"推荐使用，"+"可以采用，无记号建议不用，"×"不允许使用。
① 应远离可燃物，且不应敷设在木质吊顶、墙壁上及可燃液体管道梭桥上。
② 应采用镀钵钢管并做好防腐处理。
③ 宜采用阻燃电缆。
④ 地沟内应埋砂并设排水措施。
⑤ 屋外架空用裸导体，沿墙用绝缘线。
22 
23 
x 
x 
+ + ① 
+ + ① 
V 
、/
V 
、/
+ 
+ 
+ 
+ 
+ 
+ 
× 
× 
+ ⑤ + ⑥ 
+ 
+ 
+ 
+ 
+ ③ t
:J) 
性
质
爆炸危险区
高
户
进
层
般
户
外
建
民
线
。
2 
10 
11 
筑
用
x 
x 
x 
x 
x 
x 
+ 
V 
x 
x 
x 
x 
× 
× 
+ 
x 
x 
x 
x 
x 
X 
\/⑤ 
V 
V 
V 
、/
\/ v 
+ 
V 
>
、/
V 
\/ 
、/
、/ v + ② v 
V 
V 
x 
x 
x 
x 
x 
V 
V 
x 
× 
x 
× 
× 
× 
V 
V 
X 
x 
x 
X 
x 
× 
+ 
× 
x 
× 
x 
x 
+ 
+ 
x 
x 
x 
x 
× 
× 
V 
、/
× 
x 
x 
x 
× 
x 
、/⑤
× 
+ 
+ 
+ 
+ 
+ 
+ 
+ 
+ál + ④ + ④ 
+ 
V 
、/
、/
+Jl + ③ + ③ + 
+ 
、/
、/
t
:J) + ③ + ③ + ③ + 
+ 
、/
+ 
、/
v 
⑥ 可用硬裸母线，但应连接可靠，尽量采用焊接;在21 区和23 区内，母线宜装金属网防护罩，防护罩应采用IP2X 结构，在22
区内应采用IP咒结构的防护罩。
表10- 2 
裸导体的线间及裸导体至建筑物表面的最小净距
固定点间距L (m) 
最小净距
(mm)
固定点间距L (m) 
最小净距
(mm)
L~2 
50 
4<L~6 
150 
2 < L.三4
l∞ 
6< L 
2∞ 
-一-二


<!-- p582 -->
础
工业与民用品摇毒手fJJJ
IT:L,':i;-11,"9, fp"，dfrp.p.网友……阳MM 诸报黯
硬导体固定点的间距，应符合通过最大短路电流时的动稳定要求。
三、绝缘导线明敷布线
(1)屋内直敷布线应采用护套绝缘导线，其截
面不宜大于6mm
2 ，布线的固定点间距不应大于
表10-3
屋内、外布线的绝缘
导线的最小间距
固定点间距
| 
导线最小间距
(mm)
300mmo 
L (m) 
屋内布线
屋外布线
50 
1∞ 
(2) 在建筑物顶棚内严禁采用绝缘导线直敷或
75 
1∞ 
明敷布线，必须采用金属管、金属线槽布线。
3< L.;;6 
i 
100 
150 
(3) 用鼓形绝缘子、针式绝缘子在屋内、外布
k 
L.;; 10 
150 
200 
线以及直敷布线时，绝缘导线至地面的最小距离:屋内水平敷设时为205m ，垂直敷设时为
108m ，屋外均为207mo 小于上述数值时，导线应套管保护。
(4) 用鼓形绝缘子、针式绝缘子在屋内、外布线时，绝缘导线的问距不应小于表10 - 3 
所列数值。
(5) 屋内用绝缘导线殷设时，导线固定点的最大间距不应大于表10 - 4 所列数值。
表10-4
绝缘导线固定点闽最大间距
布
线
方
式
导线截面
(mm
2 )
固定点间最大间距
(mm)
1 - 4 
15∞ 
绝缘子直接固定在墙面、顶棚丽下布线
6 - 10 
2000 
16- 25 
3仪)()
直敷布线(护套绝缘导线)
运6
3∞ 
(6) 屋外布线的绝缘导线至建筑物的最小间距不应小于表10-5 所列数值。
(7) 绝缘导线明敷在有高温辐射或对绝缘层有腐蚀的环境时，导线线间及导线至建筑物
表面最小间距按裸导线考虑。
表10-5
厘外绝缘导线至建筑物的最小间距
布线方式
水平敷设时垂直间距在阳台、平台上和跨越建筑物顶
导线至墙壁和构架的间距(挑檐下除外)
四、穿管布线
(1)穿管敷设的绝缘导线，其电压等级不应低于交流750V 。
(2) 管材选择:
最小间距
(mm)
25∞ 
50 
1)明敷于潮温环境或直接埋于素土内的金属管布线，应采用焊接钢管(又称普通黑铁
管，以下简称钢管)。明敷或暗敷于干燥环境的金属管布线，可采用管壁厚度不小于l05mm
的电线铜管(又称薄黑铁管，以下简称电线管)，也可采用管壁厚度不大于1. 6川的扣接式
(KBG 管)或紧定式(JDG 管)镀悻电线管。
2) 有酸碱盐腐蚀介质的环境，应采用阻燃型塑料管敷设，但在宜受机械操作的场所不
宜采用明敷。暗敷或埋地敷设时，引出地(楼)面的一段管路应采取防止机械损伤的措施。
阻燃型塑料管氧指数应在27 以上。


<!-- p583 -->
多采堂之多管我
线路敷设
回7
叫唰'cdtu 汀
没J骂市l气
Z性"d仔四网友栩1"" VlWW W沼qld cOn' 
1.'\', 
3) 爆炸危险环境，应采用镀铸铜管
(GB/T 3ω1-1993 {低压流体输送镀悴焊接钢管~)
敷设(管子连接螺纹啃合不少于5 扣，用于
1 区时应有锁紧蝶、母;用于
1 区、
2 区管径
二圭亚mm时，不少于6 扣)。
(3) 3 根以上绝缘导线穿同→根管时，导线的总截面积(包括外护层)不应大于管内净
面积的409毛，
2 根绝缘导线穿同一根管时，管内径不应小于2 根导线直径之和的1. 35 倍，
并符合下列要求:
1)管子没有弯时的长度不超过30m;
2) 管子有一个弯
(90
0
-
l20
0
) 时的长度不超过20m;
3) 管子有二个弯
(90
0 -
l20
0 ) 时的长度不超过15m;
4) 管子有三个弯
(90
0 _ 
l20
0 ) 时的长度不超过8m 。
每两个l20
0
-
150。的弯，相当于→个900 _ 
l200的弯。若长度超过上述要求时应加设拉线
盒、箱或加大管径。
导线穿管管径详见表10 - 6- 表10 - 8 0 
(4) 不同回路、不同电压、不同电流种类的导线，不得穿入同一管内。但下列情况下除
外:
1)一台电机的所有回路(包括操作回路)。
表10-6
BV 、
BVN 型绝缘线穿铜管管径{内径)选择
单位:
mm 
导线截国
导
线
根
数
(mm2 ) 
2 
3 
4 
5 
6 
7 
8 
1.0 
1. 5 
15 
2.5 
4 
6 
20 
10 
25 
16 
25 
25 
32 
40 
35 
50 
50 
40 
70 
50 
65 
65 
95 
120 
65 
80 
150 
80 
185 
240 
1∞ 
注
1.本表适用于焊接钢管及KBG 管D
2. 钢管规格根据GB 3092-1982 <低压流体输送焊接钢管》选择。


<!-- p584 -->
设。
568 
工业与民用配辑部手册
…信
… 
在无刑节气，，旧'"阳阔12 割i""
VlWW 削I' ød con 
仪快闷汉学习主悲
t食主:霞黯
表10 -7 
BV 、
BVN 型绝缘线穿电线管管径(外径}选择
单位: mm 
导线截面
导
线
根
数
(mm') 
2 
3 
4 
5 
6 
7 
1.0 
1.5 
16 
19 
2.5 
19 
4 
19 
6 
25 
10 
16 
32 
38 
2S 
38 
51 
35 
50 
51 
64 
70 
95 
64 
76 
120 
150 
185 
76 
注
1.电线管规格根据GB/T 364(}-一1998 <普通碳素钢电线套管》选择。
2
本表适用于电线管及JDG 管。
2) 同一设备或同一流水作业线设备的电力回路和无防干扰要求的控制回路。
3) 无防干扰要求的各种用电设备的信号回路、测量回路、控制回路。
4) 同一照明花灯的几个回路。
8 
19 
25 
32 
38 
5) 同类照明的几个回路，但不应超过8 根。正常照明与应急照明线路不得共管敷
6) 标称电压为50V 以下的回路。
互为备用的线路不得共管。控制线缆与动力线缆共管时，当线路较长或弯头较多时，控
制线缆总截面不应小于动力线缆总截面的10% 。
(5) 穿线管埋地时不宜穿过设备基础O
(6) 电线管与热水管、蒸汽管同侧敷设时，应敷设在热水管、蒸汽管的下面;当有困难
时，可敷设在其上面，与热水管、蒸汽管的净距不宜小于下列数值:
1)当电线管敷设在热水管下面时为O.2m ，在上面时为O.3m 。
2) 当电线管敷设在蒸汽管下面时为0.5m ，在上面时为1.0m。当不能符合上述要求时，
应采取隔热措施。对有保温措施的蒸汽管，上下均可减至O.2mo
3) 电线管与其他管道(不包括可燃气体及易燃、可燃液体管道)的平行净距不应小于
O.l m o 当与水管同侧敷设时，宜敷设在水管的上面。
(7) 穿金属管的交流线路，应使所有的相线和N 线在同一管内。


<!-- p585 -->
多采堂之多管我
叫唰'(/.1 tu 汀
时节气
F阴阳1i1.'&iË'U"" …叫
褒10-8
BV 、
BVN 型绝缘线穿硬塑料管{轻型)管径选择
单位!
mm 
导线截面
导
线
根
数
(mm2 ) 
2 
3 
4 
5 
6 
7 
8 
1.0 
1.5 
16 
20 
2.5 
4 
25 
6 
20 
32 
10 
25 
32 
40 
16 
25 
32 
40 
50 
35 
40 
50 
63 
50 
70 
50 
95 
120 
63 
150 
注
若取硬塑料管(轻型)的公称管径时是指外径。
(8) 在同一管道内有几个回路时，所有的绝缘导线都应采用与最高标称电压回路绝缘相
同的绝缘。
(9) 管线明敷时(沿水平或垂直方向敷设) ，其固定点间最大间距不大于表
10 -
9 所列
数值。
表10-9
管线明敷时固定点间最大间距
单位:m
管子类别
管径(公称管径，
mm) 
15 - 20 
25 - 32 
38 - 40 
50 - 51 
63 -
1∞ 
钢
管
1.5 
2 
2 
2.5 
3.5 
电线管
l 
1. 5 
2 
2 
2 
硬塑料管
1 
1.5 
1.5 
2 
2 
注
1
钢管的公称管径指内径，电线管和硬塑料管管径指外径。
2. 钢管规格根据GB/T3092一1993 {低压流体输送用焊接钢管》选定，电线管规格根据GB 364命一1983 <普通碳素
钢电线套管》选定。
五、钢索布线
(1)屋内场所钢索的材料宜采用镀铮钢绞线。屋外布线以及敷设在潮湿或有酸、碱、盐
腐蚀的场所，应采取防腐蚀措施，如用塑料护套钢索。钢索上绝缘导线至地面的距离，在屋


<!-- p586 -->
四
川
旦
多豆豆豆多管我
570 
工业与民用Jè常设计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
内时为2.5m ，屋外时为2.7mo
(2) 钢索所用的钢绞线的截面，应根据跨距、荷重和机械强度选择，最小截面不宜小于
10mm
2 。钢索固定件应镀铮或涂防腐漆。钢索的安全系数不应小于2.5 。钢索两端需拉紧，
且其弛度不应大于1∞mm。跨距较大时应在钢索中间增加支持点，中间的支持点间距不应大
于12m 。
(3 )钢索布线用绝缘导线明敷时，应采用鼓形绝缘子固定在钢索上。用护套绝缘导线、
电缆、金属管或硬质塑料管布线时，可直接固定在钢索上。
(4) 钢索上吊装金属管或硬质塑料管布线的支
持点最大间距应符合表10-10 所列数值。吊装接
线盒、管路的扁钢卡子宽度不应小于20mm ，吊装
接线盒的卡子不应少于2 个。
(5) 钢索上吊装护套线时，用铝卡子直敷在钢
索上，其支持点间距不应大于500mm ，卡子距接线盒
不应大于
1∞mm; 用橡胶及塑料护套线时，接线盒应
用塑料制品。
表10-10
钢素上吊装金属(或硬塑料)
管支持点最大间距
布线类别
支持点之间|支持点距灯头盒
(mm) 
(mm) 
钢管、电线管、
15∞ 
2∞ 
硬塑料管
lα)() 
150 
(6) 钢索上吊装绝缘子布线时，支持点的间距不应大于1.5m ，线间距离在屋内不小于
50mm ，在屋外不小于100mmj
扁钢吊架终端应加镀拌铁丝拉线，其直径不应小于3mm 。
六、线槽布线
(1)线槽布线宜用于干燥和不易受机械损伤的场所。
(2) 线槽有塑料
(PVC) 线槽、金属线槽、地面线槽等。塑料线槽应为难燃型材料，其
氧指数应为27 以上。
(3) 线槽内导线总截面积不应超过线槽内截面积的20% ，载流导线不超过30 根。
(4) 金属线槽的吊装支架固定间距，直线段一般为
1500 -
2∞Omm ，在线槽始、末端
200mm 处及线槽走向改变或转角处应加装支架。
七、母线槽布线
(1)母线槽(又称封闭式母线、保护式母线、插接式母线等)，一般适用于干燥、无腐
蚀性气体、无热冷急剧变化的屋内。
(2) 母线槽分空气绝缘型、密集绝缘型两种。
(3) 母线槽至地面的距离不应小于2.2m; 垂直敷设时，距地面小于1.8m 部分应采
取防止机械损伤的措施，但安装在配电室、电机室、电气竖井等电气专用房间时不受此
限制。
(4) 母线槽终端无引出、引入线时，端头应封闭。
(5) 母线槽在穿越楼板及墙壁处应采取防火封墙措施。
八、竖井布线
(1)竖井布线适用于多层和高层建筑物内垂直配电干线的敷设。
(2) 竖井的位置和数量应根据供电半径、建筑物的沉降缝设置和防火分区等因素加以确


<!-- p587 -->
然柔之多管我
，_.唰'cdtu 汀
时节气
fp"，d仔阳网友忻州川Jioll' fl d con
川闷汉学习.7 ，9第学章
线路敷设
571 
定。此外还应考虑:
1)靠近用电负荷中心，尽量减少干线电缆的长度和电能损耗。
2) 不应和电梯、管道共用同一竖井。
3) 避免贴近烟囱、热力管道及其他散热量大或潮湿的设施。
(3) 竖井的井壁应是耐火极限不低于lh 的非燃烧体。竖井内地坪通常高于该楼层地坪
50mm。竖井在每层楼应设维修门并应开向公共走廊，其耐火等级不应低于三级，同时楼层
间应有防火密封隔离措施，电缆和绝缘线在楼层间穿钢管时，两端管口空隙应用防火堵料填
堵作密封隔离。
(4) 竖井内的高压、低压和应急电摞的电气线路，相互之间的距离应在3∞mm 以上，或
采取隔离措施，并且高压线路应设有明显标志。
(5) 当强电和弱电线路在同一竖井内敷设时，应分别在竖井的两侧敷设或采取防止强电
对弱电干扰的措施。对于回路数量及种类较多的强电和弱电的电气线路，可分别设置竖井。
(6) 竖井内同一配电干线，宜采用等截面导体，如需变截面时不宜超过二级，并应符合
线路保护要求。
(7) 竖井垂直布线时应考虑下列因素:
1)顶部最大垂直变位和层间垂直变位对干线的影响;
2) 导线及金属保护管自重所带来的载重及其固定方式;
3) 垂直干线与分支干线的连接方式。
(8) 竖井内垂直布线采用大容量单芯电缆、大容量母线作干线时，应满足下列条件:
1)载流量要留有-定的裕度;
2) 分支容易，安全可靠，安装及维修方便，经济合理。
(9) 管路垂直敷设时，为保证管内导线不因自重而折断，应按下列要求装设导线固定
盒，在盒内用线夹将导线固定:
1)导线截面在50mm
2 及以下，长度大于30m 时。
2) 导线截面在50mm
2 以上，长度大于20m 时。
(1 0)
电缆桥架在竖井内敷设，一般用梯架。因为竖井中电缆需按规定间距固定于桥架
上，梯架易于固定(梯形横档间距一般均为300mm) 。
九、屋内电气线路和其他管道之间的最小净距
屋内电气线路与其他管道之间的最小净距，见表10-11 。
表10-11
屋内电气线路与其他管道之间的最小净距
单位:m
敷设方式
管道及设备名称
穿线管
电
缆
绝缘导线
裸导(母)线
滑触线
母线槽
配电设备
煤气管
0.5 
0.5 
1.0 
1. 8 
1.5 
1.5 
1.5 
乙烘管
1. 0 
1. 0 
1. 0 
2.0 
1.5 
1.5 
1. 5 
氧气管
0.5 
0.5 
0.5 
1.8 
1.5 
1.5 
1.5 
蒸汽管
1.0/0.5 
1.0/0.5 
1.0/0.5 
1.5 
1.5 
1.0/0.5 
0.5 
平
f~丁
• 
热水管
0.3/0.2 
0.1 
0.3/0.2 
1. 5 
1. 5 
0.3/0.2 
0.1 
通风管
0.1 
0.1 
0.2 
1.5 
1. 5 
0.1 
O. 1 
上下水管
O. 1 
0.1 
0.2 
1.5 
1.5 
0.1 
0.1 
压缩空气管
0.1 
0.1 
0.2 
1.5 
1.5 
。. 1 
。
I
工艺设备
0.1 
1.5 
1.5 


<!-- p588 -->
然堂之多管我
572 
工业与民用配增设计手册旧呐附阳网友街)1"" VlWW Will'Ød con
川闷汉学习主悲阳酣
续表10 -11 
敷设方式
管道及设备名称
穿线管
电
缆
绝缘导线
裸导(母)线
滑触线
母线槽
配电设备
煤气管
0.1 
0.3 
0.3 
0.5 
0.5 
0.5 
乙炊管
。
l
0.5 
0.5 
0.5 
0.5 
0.5 
氧气管
。. 1 
0.3 
。.3
0.5 
0.5 
0.5 
蒸汽管
0.3 
0.3 
0.3 
0.5 
0.5 
0.3 
交
叉
热水管
0.1 
0.1 
0.1 
0.5 
0.5 
。. 1 
通风管
0.1 
。‘ 1
0.1 
0.5 
。‘ 5
0.1 
上下水管
。
l
0.1 
O. 1 
0.5 
0.5 
O. 1 
压缩空气管
0.1 
0.1 
0.1 
0.5 
0.5 
O. 1 
工艺设备
0.1 
1.5 
1. 5 
注
1
表中分子数字为线路在管道上面时及分母数字为线路在管道下面时的最小净距。
2 线路与蒸汽管不能保持表中距离时，可在蒸汽管与线路间加隔热层，平行净距可减至0.2m ，交叉处只需考虑
施工维修方便。
3. 线路与热水管道不能保持表中距离时，可在热水管外包隔热层。
4
裸母线与其他管道交叉不能保持表中距离时，应在交叉处的裸母线外加装保护网或罩。
第二节
电缆线路
一、电缆敷设的一般要求
(1)选择电缆路径时，应考虑下列要求:
1)为了确保电缆的安全运行，电缆线路应尽量避开具有电腐蚀、化学腐蚀、机械振动
或外力干扰的区域;
2) 电缆线路周围不应有热力管道或设施，以免降低电缆的额定载流量和使用寿命;
3) 应使电缆线路不易受虫害(蜂蚁和鼠害等) ; 
4)
便于维护;
5) 选择尽可能短的路径，避开场地规划中的施工用地或建设用地;
6) 应尽量减少穿越管道、公路、铁路、桥梁及经济作物种植区的次数，必须穿越时最
好垂直穿过;
7) 城市电缆应尽量可能敷设在非繁华区的隧道或沟道内，否则应敷设在非繁华区的人
行道下面;
8) 在城市和企业新区敷设电缆时，应考虑到电缆线路附近的发展、规划，尽量避免电
缆线路因建设需要而迁移。
(2) 电缆的敷设方式有以下几种:
1)地下直埋;
2) 电缆沟;
3) 电缆隧道;
4) 室内的墙壁或天棚上;
5) 桥梁或构架上;
6) 水泥排管内;
7) 水下。


<!-- p589 -->
然柔之多管我
叫叫阳汀
时节气fp"，d仔阳网友忻州wmgdm
川闷汉学习主悲第:司法章
线路敷设
573 
(3)电缆的敷设方式不同时，应选用不同的电缆:
1)直埋敷设应使用具有铠装和防腐层的电缆。
2) 在室内、沟内和隧道内敷设的电缆，应采用不应有黄麻或其他易燃外护层的铠装电
缆，在确保无机械外力时，可选用元铠装电缆;易发生机械振动的区域必须使用铠装电缆。
3) 水泥排管内的电缆应采用具有外护层的无铠装电缆。
(4) 电缆直埋敷设，施工简单、投资省，电缆散热好，因此在电缆根数较少时应首先考
虑采用。
(5) 在确定电缆构筑物时，需结合建设规划，预留备用支架或孔眼。
(6)
电缆支架间或固定点间的最大间距，不应大于表10 -
12 所列数值。
表10-12
电缆支架间或固定点间的最大间距
单位:m
敷设方式
钢带铠装电力电缆
全塑电力、控制电缆
钢丝铠装电缆
水平敷设
1.0 
0.8 (0.4) 
3.0 
垂宣敷设
1.5 
1.0 
6.0 
注
如果不是每一支架固定电缆时，应用括号内数字c
(7)
电缆敷设的弯曲半径与电缆外径的比值(最小值) ，不应小于表10 -
13 所列数值。
表10 -13 
电缆敷设的弯曲半径与电缆外径的比值{最小值)
电缆护套类型
电
力
电
缆
其他多芯电缆
单
仲
，已、
多
'忡
【:‘、
铅
25 
15 
15 
金属护套
铝
30 
30 
30 
皱纹铝套和皱纹钢套
20 
20 
20 
非金属护套
20 
15 
无铠装
10
有铠装
15
注
电力电缆中包括橡皮、塑料绝缘铠装和无铠装电缆。
(8)
电缆在电缆沟或隧道内敷设时的最小净距，不宜小于表10 -
14 所列数值。
表10 -14 
电缆在电缆沟、隧道内敷设时的最小净距
单位:
mm 
电缆隧道净高
电
缆
沟
敷
设
方式
"" 19∞ 
沟深，.;刷
沟深> 600 
两边有支架时，架间水平净距
lαlO 
3∞ 
5∞ 
通道宽度
一边有支架时，架与壁间水平净距
货泊
3∞ 
450 
电力电缆
35kV 
250 
2(阳
2∞ 
支架层间的垂直净距
运lOkV
2∞ 
150 
150 
控制电缆
120 
1∞ 
l∞ 
电力电缆间的水平净距(单芯电缆品字形布置时除外)
35 但不小于电缆外径
(9) 电缆在屋内明敷，在电缆沟、电缆隧道和竖井内明敷时，不应有黄麻或其他易燃的
外护层，否则应予剥去，并刷防腐楼。
( 10) 电缆在屋外明敷时，尤其是有塑料或橡胶外护层的电缆，应避免日光长时间直晒，
必要时应加装遮阳罩或采用耐日照电缆。
• 


<!-- p590 -->
• 
574 
工业与民用配舔肚L一……时WMMEJdum 叫汉学习刘…
(11 )交流回路中的单芯电缆不应采用磁性材料护套铠装的电缆。单芯电缆敷设时，应
满足下列要求:
1)三相系统中使用的单芯电缆，应组成紧贴的正三角形排列(水下电缆除外) ，每隔
1
-
1.5m 应用绑带扎紧，避免松散;
2) 使并联电缆间的电流分布均匀;
3) 接触电缆外皮时应无危险;
4) 穿金属管时，同一回路的各相和中性线单芯电缆应穿在同一管中;
5)
防止引起附近金属部件发热。
(12) 不应在有易燃、易爆及可燃的气体或液体管道的沟道或隧道内敷设电缆。
(13 )不宜在热力管道的沟道或隧道内敷设电力电缆。
(14) 敷设电缆的构架，如为钢制，宜采取热镀抨或其他防腐措施。在有较严重腐蚀的
环境中，还应采取相适应的防腐措施。
(15) 当电缆成束敷设时，宜采用阻燃电缆O
(1 6) 电缆的敷设长度，宜在进户处、接头、电缆头处或地沟及隧道中留有一定余
量O
, 
二、电缆埋地敷设
(1)电缆直接埋地敷设时，沿同一路径敷设的电缆数不宜超过8 根。
(2) 电缆在屋外直接埋地敷设的深度:人行道下不应小于0.8m ，车行道下不应小于
0.8m ，穿越农田时不应小于1m。敷设时，应在电缆上面、下面各均匀铺设100mm 厚的软土
或细沙层，再盖?昆凝土板、石板或砖等保护，保护板应超出电缆两侧各50mm o
在寒玲地区，电缆应敷设在i东土层以下。当无法深埋时，可增加铺设细抄的厚度，使其
达到上下各为100mm 以上。
(3) 禁止将电缆放在其他管道上面或下面平行敷设。
(4)
电缆在壤沟内作被状敷设，预留1. 5% 的长度，以免电缆冷却缩短受到拉力。
(5) 在土壤中含有对电缆有腐蚀性物质(如酸、碱、矿渣、石灰等)或有地中电流的地
方，不宜采用电缆直接埋地敷设。如必须敷设时，视腐蚀程度，采用塑料护套电缆或防腐电
缆。
(6)
电缆通过下列各地段应穿管保护，穿管的内径不应小于电缆外径的1. 5 倍。
1)电缆通过建筑物和构筑物的基础、散水坡、楼板和穿过墙体等处。
2) 电缆通过铁路、道路和可能受到机械损伤等地段。
3)
电缆引出地面2m 至地下200mm 处的一段和人容易接触使电缆可能受到机械损伤的
地方(电气专用房间除外) ，除了穿管保护外，也可采用保护罩保护。
(7) 直接埋地电缆引入隧道、人孔井，或建筑物在贯穿墙壁处添加的保护管，应堵塞管
口，以防水的渗透。
(8) 电缆与建筑物平行敷设时，电缆应埋设在建筑物的散水坡外。电缆引入建筑物时，
所穿保护管长度应超出建筑物散水坡100mm 。
(9) 埋地敷设的电缆之间及各种设施平行或交叉时的最小净距，不应小于表10 -
15 所
列数值。


<!-- p591 -->
然柔之多管我
，_.唰'cdtu 汀
时节气Z制阳网友割1"" VlWW Will'Ød cOO'
川闷京学习刘第哮'牵
线路敷设
575 
表10 -15 
埋地激设的电缆之间及各种设施平行或交叉时的最小净距
单位:m
项
目
敷设条件
建筑物、构筑物基础
电杆
乔木
灌木丛
lOkV 以t 电力电缆之间及其与lOkV 及以下和控制电缆之间
10kV 及以下电力电缆之间及其与控制电缆之间
控制电缆之间
通信电缆，不同使用部门的电缆
热力管沟
水管、压缩空气管
ílJ燃气体及易燃液体管道
铁路(平行时与轨道，交叉时与轨底，电气化铁路除外)
道路(平行时与路边，交叉时与路面)
排水明沟(平行时与沟边，交叉时与沟底)
注
1
表中所列净距，应自各种设施(包括防护外层)的外缘算起。
2
路灯电缆与道路灌木丛平行距离不限。
平行时
0.5 
0.6 
1.5 
0.5 
0.25 
0.1 
0.5 (0. 1) 
2. 。
1.0 (0.25) 
1.0 
3.0 
1.5 
1.0 
3
表中括号内数字，是指局部地段电缆穿管，加隔板保护或加隔热层保护后允许的最小净距。
三、电缆在沟内敷设
交叉时
。.5 (0.25) 
0.5 (0.25) 
0.5 (0.25) 
0.5 (0.25) 
0.5 (0.25) 
0.5 (0.25) 
(0.5) 
0.5 (0.25) 
。.5 (0.25) 
1.0 
1.0 
0.5 
(1)电缆沟可分为无支架沟、单侧支架沟、双侧支架沟三种。当电缆根数不多(一般不
超过5 根)时，可采用元支架沟，电缆敷设于沟底。
(2) 屋内电缆沟的盖板应与屋内地坪相平，在容易积水积灰处，宜用水泥沙浆或沥青将
盖板缝隙抹死。
(3) 屋外电缆沟的沟口宜高出地面50mm ，以减少地面排水进入沟内。但当盖板高出地
面影响地面排水或交通时，可采用具有覆盖层的电缆沟，盖板顶部一般低于地面3∞mm 。
(4) 屋外电缆沟在进入建筑物(或变电所)处，应设有防火隔墙。
(5) 电缆沟一般采用钢筋1昆凝土盖板，盖板重量不宜超过50kg。在屋内需经常开启的电
缆沟盖板，宜采用花纹钢盖板。
(6) 电缆沟应采取防水措施。底部还应做不小于0.5% 的纵向排水坡度，并设集水坑
(井)。积水的排出，有条件时可直接排入下水道，否则可经集水井用泵排出。电缆沟较长时
应考虑分段排水，每隔50m 左右设置一个集水井。
(7) 电缆在多层支架上敷设时，高压电缆位于最底层，低压电缆位于最上层;电力电缆
应放在控制电缆的上层，但lkV 及以下的电力电缆和控制电缆可并列敷设。
当两侧均有支架时，
lkV 及以下的电力电缆和控制电缆，宜与lkV 以上的电力电缆分别
敷设于两侧支架上。盐雾地区或化学腐蚀地区的支架宜涂防腐潦或采用玻璃钢支架。
(8) 电缆在沟内敷设时，支架的长度不宜大于350mm 。
四、电缆在隧道内敷设
当出线电缆数量太多(一般为40 根)时，应考虑电缆在电缆隧道内敷设。
( 1 )电缆隧道长度大于7m 时，两端应设出口(包括人孔井)。当两个出口之间的距离超


<!-- p592 -->
多豆豆豆多管我
576 
工业与民用配帘设计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
过75m 时，应增加出口。人孔井的直径不应小于0.7m o
(2) 电缆隧道内应有照明，电压不应超过24V ，否则需采取安全措施。
(3)隧道内净高不应低于1.9m ，局部或与管道交叉处净高不宜低于1.4m 。
(4) 电缆隧道应有防水措施，底部还应做成不小于0.5% 的纵向排水坡度，而排水边沟
向集水井也应有0.5% 的坡度。
(5) 隧道进入建筑物(或变电所)处、在变电所围墙处以及在长距离隧道中每隔100m
处，应设置带门的防火隔墙。该门应用非燃烧材料或难燃材料制作，并应装锁。电缆过墙时
的保护管两端应用阻燃材料堵塞。
(6) 电缆隧道应尽量采用自然通风。当隧道内的电缆电力损失超过150 - 200W/m 时，需
考虑采用机械通风。
(7) 电缆在隧道内敷设时支架的长度不应大于500mm o
(8) 与电缆隧道无关的管线不得通过电缆隧道。电缆隧道与其他地下管线交叉时，应尽
可能避免隧道局部下降。
五、屋内电缆敷设
(1)明敷1kV 及以下电力及控制电缆，与1kV 以「电力电缆宜分开敷设。当需并列敷设
时，其净距不应小于150mmo 相同电压的电力电缆相互间的净距不应小于35mm ，并不应小
于电缆外径，在梯架、托盘内敷设时不受此限。
(2) 电缆在梯架、托盘或线槽内可以无间距敷设电缆。电缆在梯架、托盘或线槽内横断
面的填充率，电力电缆不应大于40% ，控制电缆不应大于50% 。
(3)电缆在屋内理地、穿墙或穿楼板时，应穿保护管。
(4) 无铠装电缆在屋内水平明敷时，电缆至地面的距离不应小于2.5m; 垂直敷设高度
在1.8m 以下时，应有防止机械损伤的措施(如穿保护管) ，但明敷在电气专用房间(如配
电室、电机室、设备层等)内时不受此限。
(5) 明敷电缆与其他管道之间的最小净距见表10-11 。
(6) 电缆桥架内每根电缆电缆的首端、尾端、转弯处及每隔50m 处应设标记，注明电缆
编号、型号规格、起点和终点。
(7) 明敷电缆时，应按表10 -
16 所列部位将电缆固定。
裴10-16
明戴电缆时电缆固定部位
构架
型式
敷
设方式
电
缆支架
电缆梯架、托盘或线槽
(1)
电缆的首端、尾端:
(1)电缆的上端:
敷
设
(2) 每隔1.5-2.0m 处
垂
直
(2)
电缆与每个支架的接触处
(1)电缆的首端、尾端3
敷
设
(l)电缆的首端、尾端;
(2)
电缆转弯处;
水平
(2)
电缆与每个支架的接触处
(3)电缆其他部位每隔5 - 10m 处
(8) 预制分支电缆布线:
1)分支电缆布线一般适用于高层建筑物内垂直配电干线的敷设。


<!-- p593 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州wmgdm 州附丰收悲第命章
线路敷设
577 
2) 分支电缆分单芯、拧绞型两种。
3) 分支电缆主干电统一般采用单芯或拧绞型，分支电缆一般采用单芯电缆。
4) 分支电缆水平敷设时应在电缆桥架内，垂直敷设时一般在竖井内。
5) 单芯电缆禁止使用金属夹具。
6) 穿金属管时，同一回路的各相和中性线单芯电缆应穿在同一管中。
六、电缆穿管敷设
(1)保护管的内径不小子电缆外径(包括外护层)的1. 5 倍。
(2) 保护管弯曲半径为保护管外径的10 倍，且不应小于所穿电缆的最小允许弯曲半径，
其与电缆外径的最小比值见表10 - 13 0 
(3)当电缆有中间接头盒时，在接头盒的周围应有防止因发生事故而引起火灾延燃的措
施(采用防火堵料填堵)。
(4) 电缆穿管没有弯头时，长度不宜超过30m; 有一个弯头时，不宜超过20m; 有二个
弯头时，不宜超过15mo
(5) 电缆穿保护管的最小内径见表10-17 0
表10-17
电缆穿保护管的是Ij、内径
产芯电缆芯线截面
(mm
2
)
四15 电缆芯线截丽
(mm
2 )
保护管最小内径
lkV 
6kV 
lOkV 
运lkV
(mm) 
"" 70 
~25 
"" 50 
50 
95 - 150 (95 - (20) 
35 - 70 (16 - 70) 
罢王50
70 - 120 
70 
185 (150 - 185) 
95 - 150 (95 - 120ì 
70 - 120 
150-185 
80 
240 
185 - 240 (150 - 240) 
150 - 240 
240 
l∞ 
注
漠中括号内截面用于塑料护套电缆。
七、电缆在排管内敷设
(1)电缆在排管内敷设适用于敷设电锚数量较多，且有机动车等重载的地段，如主要道
路、穿越公路、穿越操化地带、穿越小型建筑物等二
(2) 电撒在排管内敷设，应采用塑料护套电镜或裸铠装电缆。
(3)电缆在排管内敷设，同路径敷设数量-般不宜超过16 根。
(4) 排管孔的内径不应小于电缆外径的1. 5 倍，但穿电力电缆的管孔内径不应小子
90mm ，穿控制电缆的管孔内径不应小于75mmo
(5) 电缆排管的敷设安装应符合下列要求:
1)排管安装时，应有倾向人孔井侧不小于0.5% 的排水坡度，并在人孔井内设集水坑，
以便集中排水;
2) 排管顶部距地面不应小于O.7m ，在人行道下面时不应小于O.5m;
3) 排管沟底部应垫平务实，井应铺设厚度不小于60mm 的提凝土垫层O
(6) 在转角、分支或变更敷设方式改为直埋或电缆沟时，应设电缆人于L井。在直线段应
设置一定数量的电缆人孔井，人孔井的距离不宜大于150 - 2∞mo 
(7) 电缆人孔井的净空高度不应小于1.8m ，其上部人孔的直径不应小于O.7mo


<!-- p594 -->
多豆豆豆多管我
578 
工业与民用配电货付手册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
(8) 电缆排管可采用混凝土管、陶土管或塑料管，尽量采用标准孔径和孔数。
(9) 电缆排管应预留通信专用孔。
八、架空电缆敷设
(1)架空电缆线路电杆档距宜为35 - 45m ，并应采用水泥杆。
(2) 架空电缆线路每条电缆直有单独吊线。杆上有两层吊线时，上下两层吊线的垂直距
离不应小于O.6mo
(3)架空电缆在吊线上以吊钩敷设，吊钩的间距不应大于O.75m ，吊线应采用不小于
7/3.0mm的镀悴钢绞线或具有同等强度的绞线。
(4) 架空电缆线路距地面的最小距离不应小于6.0m ，通车困难地段不应小于4.0m 。
九、桥梁电缆的敷设
在桥梁上敷设电缆时，应根据桥梁的结构及特点来决定敷设方式。对于在已经使用的桥
梁上敷设电缆时，更要进行多种方案的经济技术比较再作出决定。
(1)电缆在小桥上敷设。电缆通过跨度小于32m 的小桥时，电缆的敷设方式有两种:一
种是电缆采用钢管保护，埋设于路基石渣内。另一种是电缆采用铜管保护，安装于人行道栏
杆立柱外侧的电缆支架上。栏杆立柱分为角钢和混凝土两种，无论哪种，均应在每个栏杆立
柱上安装电缆桥架O
(2)
电缆在大桥上敷设。电缆通过混凝土大桥或钢结构大桥时，可采用电缆在电缆桥架
内敷设。在混凝土梁上，电缆桥架安装在人行道栏杆的外侧;在钢梁上，电缆桥架安装在人
行道外侧的下弦梁上O
为了使电缆不应桥梁的振动而缩短使用寿命，在桥梁上敷设的电缆应选用塑料绝缘电
缆，并在电缆桥架内加垫有弹性的自熄泡咔衬垫，桥境两端的桥梁伸缩缝处应留有一定余
量，以免电缆受损。
电缆桥架的支架间距，在1昆凝土梁上为2 - 3m ，在钢梁上为3 - 5mo 
十、水下电缆的敷设
1.电缆线路的选择
选择水底电缆线路时，首先要掌握水文、河(海)床地形及其变迁情况、底质组成、地
层结构、水下障碍物、堤岸工程结构和范围、通航方式、船舶种类、航行密度和附近己设电
缆的位置等资料。其次，还应对敷设现场的水深、河床底质等资料进行测量。
水下电缆线路应选择在由泥、沙和砾石等构成的稳定地段，并且要求河(海)道较直、
岸边无冲刷、航行船只不抛锚的地带。在没有适当的保护措施时，不宜在捕捞区、码头、船
台、锚地、避风港、水下建筑物附近、航道疏泼挖泥区和筑港规划区敷设电缆，在化工厂排
污区附近由于腐蚀严重而不宜敷设水下电缆。应尽量选择水浅、流速慢、河(海)滩便于敷
设电缆的船只靠岸及电缆登陆作业的地区。电缆登陆地点，不应选择在河(海)岸的凸出部
位，而应选择凹入有淤泥的部位，以利于减少投资。
2. 敷设方式
根据水下地质条件的不同，水下电缆有水底深埋和水底明敷两种方式。深埋对电缆外护


<!-- p595 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
fP"，l阳网友iË'J{"" VlWW w;'lI'ød COn'川闷汉学习刘第中章
线路敷设
579 
层的防腐和减少外力损伤都有很大的好处，电力电缆外露在海水或戚水区域的金属外套或铠
装层，一般在3-5 年就会产生严重的腐蚀。经过锚地及捕捞区的水下电缆线路，应根据各
种损伤因素而采取不同深度的深埋措施。
水下电缆在河滩(海边)区段，位于枯水(低潮)位以上的部分，应按陆地直埋方式深
埋，枯水(低潮)位以下至船篱能撑到的地方或船只可能搁浅的地方，由潜水员冲沟深埋，
并牢固加装盖板，以防水流冲失。
水下电缆应是完整的一条，因为电缆中间接头是一个薄弱环节，发生故障的可能性比电
缆本身大，而水下电缆的维修又比较困难，所以除了跨越特长水域的水下电缆，一般不允许
有中间接头。
水下电缆上岸以后，如直埋段长度不足50m 时，在陆地上要加装锚定装置。在岸边的
水下电缆与陆地电缆连接的水陆接头处，也应采取适当的锚定措施，以使陆上电缆不承受拉
力O
水下电缆线路的两岸，应在水域或航政管辖部门批准的禁锚区上设立标志，各类标志应
按各自的规定设立夜间照明装置。
十一、电缆敷设的防火、防爆、防腐措施
(1)在爆炸危险环境明敷电缆过墙时应穿铜管，并需增设相应防爆隔离密封(如在穿墙
套管内填充不燃纤维作堵料，管口加密封胶泥)。
(2) 在火灾危险环境明敷电缆过墙时应穿铜管，钢管内并需用防火堵料填堵。在使用塑
料管时，应具有满足工程条件的难燃自熄性要求。
(3) 在火灾危险环境和爆炸危险环境采用非密闭性电缆沟时，应在沟中充沙，并使电缆
上、下各有
l00mm 厚的细沙。电缆穿出地面时应穿管，并对管口进行防爆隔离密封处
理。
(4) 在电缆穿越构筑物的墙(板)孔洞处，电气柜、盘底部开孔部位，应做防火封堵。
电缆穿入保护管时，其管口应使用柔性的有机堵料封墙。
(5) 电缆沟在进入建筑物处应设防火墙。重要回路的电缆掏或在隧道中适当部位，如公
用主沟、主隧道的分支处、长距离沟或隧道中每相距约
1∞-2∞m 及通向控制室或配电装置
室的入口、厂围墙处等，应设置带门的防火墙。此门应采用非燃烧材料或难燃烧材料制作，
并应装锁。
(6) 电缆在竖井中穿过楼板的部位，应做防火封堵。
(7) 重要公用回路(如消防报警、应急照明、直流电源、双重化继电保护、计算机监
控、保安电源、化学水处理等)或有保安要求的回路(如易燃、易爆环境、地下公共设施
等) ，电缆与其他电缆一起明敷时，应使其具有耐火性(如施加防火涂料、包带覆盖在电缆
上) ，并应使用耐火隔板使其与其他电缆进行隔离，或将该电缆敷设于耐火桥架、槽盒中，
或选用矿物绝缘等耐火型电缆。
(8) 在电缆贯穿于各构筑物的墙(板)孔洞处，可采用耐火隔板或防火包封堵。
(9) 电力电缆的防腐措施有很多种，目前应用最多的是防腐层法，这种方法明敷电缆
(包括金属构架)比较适用，但费用较大。近年来，随着电化学保护法的发展，阴极保护法
在直埋电缆防腐技术上得到广泛应用。


<!-- p596 -->
多豆豆豆多管我
580 
工业与民用配常设计手册旧咽气fP"，l问网友iË'J{"" VlWW W;'lI' ~ld con
阳阴万学习主悲诸报黯
十二、电缆散热量计算
电缆的散热量由载流电缆芯的热损失求出。损失功率是以一年最热季节中可能产生的最
大损失进行计算。
一条n 芯(不包括不载流的中性线和PE 线)电缆的热损失功率
nI
2 ρ ，L 
R
一一~
W 
(10- 1) 
S 
沟道内N 根n 芯(不包括不载流的中性线和PE 线)电缆的热损失功率总和
P = K '2..: PR W 
(10-2) 
以上式中
ρt一一电缆运行时平均温度为60 "C时的电缆芯电阻率，对于铝芯电缆为0.033 x 
1O-
6n'm ，对于铜芯电缆为0.020 x 1O- 6n'm; 
场。
I一一一条电缆的计算负荷电流，
A ; 
K一一电流参差系数，一般取0.85 - 0.95 ，电缆根数少的取较大值;
S一一电缆芯截面，
mm2 ; 
L一一一电缆长度，
m 。
第三节
架空配电线路敷设
吃J
架空配电线路敷设的一般要求:
(1)架空线路应沿道路平行敷设，宜避免通过各种起重机频繁活动地区和各种露天堆
(2) 应尽可能减少与其他设施的交叉和跨越建筑物。
(3) 接近有爆炸物、易燃物和可燃气(液)体的厂房、仓库、储罐等设施，应符合
GB 50058-1992 {爆炸和火灾危险环境电力设计规范》。
(4) 在离海岸5km 以内的沿海地区或工业区，视腐蚀性气体和尘埃产生腐蚀作用的严重
程度，选用不同防腐性能的防腐型钢芯铝绞线。
(5) 架空线路不应采用单股的铝线或铝合金线，高压线路不应采用单股铜线。
架空线路导线截面不应小于表10 -
18 所列数值。
表10 -18 
导线最小截面
单位:
mm2 
3 -
lOkV 线路
导
线
种
类
35kV 线路
3kV 以下线路
居
民
区
非居民区
铝绞线及铝合金线
1 气
35 
25 
16 
钢芯铝绞线
35 
25 
16 
16 
铜
线
16 
16 
1O(线直径3.2mm)
法
1.居民区指居住小区、厂矿地区、港口、码头、火车站、城镇及乡村等人口密集地区。
2 非居民区指居民区以外的其他地区。此外，虽有车辆、行人或农业机械到达，但未建房屋或房屋稀少地区，
亦属非居民区。
(6) 架空线路的导线与地面的距离，在最大计算弧垂情况下，不应小于表
10 -
19 所列


<!-- p597 -->
然柔之多管我
，_.唰'cdtu 汀
时节气F阴阳网友忻州W Will'Ød con
川闷学习刘德告会章
线路敷设
四1
数值。
(7) 架空线路的导线与建筑物之间的距离，不应小于表10 - 20 所列数值。
表10 -19 导线与地面
的最小距离单位:m
表10-20
导线与建筑物间的最小距离
单位:m
线路电压
(kV)
线路经过地区
35 
3 - 10 
<3 
导线跨越建筑物垂直距离(最大计算弧垂)
4.0 
3.0 
2.5 
边导线与建筑物水平距离(最大计算风偏)
3.0 
1. 5 
1.0 
线路电压
(kV)
线路经过地区
35 
3 - 10 
<3 
居民区
7.0 
6.5 
6.0 
非居民区
6.0 
5.5 
5.0 
交通困难地区
5.0 
4.5 
4.0 
注
架空线路不应跨越屋顶为易燃材料的建筑物，对其他建筑物也
应尽量不跨越D
(8) 架空线路的导线与街道行道树间的距离，不应小于表10 -
21 所列数值。
表10- 21 
导线与街道行道树阔的最小距离
单位:m
线路电压
(kV)
35 
3 - 10 
<3 
最大计算弧垂情况下的垂直距离
3.0 
1. 5 
1.0 
最大计算风偏情况下的水平距离
3.5 
2.0 
1.0 
(9) 3 -
lOkV 高压接户线的截面，不应小于下列数值:
铝绞线为25mm
2 ; 
铜绞线为16mm
2
o
(10) lkV 及以下低压接户线应采用绝缘导线，导线截面应根据允许载流量选择，但不
应小于表
10 -
22 所列数值。
表10-22
低压接户线的最小截商
最
截
面
(mm
2 )
敷
设
方
式
档
距
(m)
绝
缘
铝
线
绝
缘
铜
线
<10 
16 
6.0 
自电杆引下
10 - 25 
16 
6.0 
沿
墙
敷
设
.,; 6 
16 
6.0 
L一
一一一-
注
接户线的档距不宜大于25m.
如超过宜增设接户杆。
(11)接户线的对地距离不应小于下列数值:
3 -
lOkV 高压接户线为4.5m;
lkV 及以下低压接户线为2.5m o
(1 2) 跨越道路街道的低压接户线，至路面中心的垂直距离，不应小于下列数值:
通车街道为6m;
通车困难的街道、人行道为3.5m;
胡同(里弄、巷)为3.5m 。
(13 )架空线路与铁路、道路、通航河流、管道、索道及各种架空线路交叉或接近，应
符合表10 - 23 的要求。
p
i
十
足


<!-- p598 -->
架空线路与铁路、道路、通航河流、管道、索道及各种架空线路交叉或接近的基本要求
表10-23
s 
归
E
Z
B
附
非
法
知
如
d
J
E
虫
叮
Z
细
而
国
际
逻
守
5
8
哥
哥
曾
宣
同
A
骂
声
风
莲
问
河
特
』
U
W
而
摇
向
南
却
项
目
铁
路
公路和道路
电车道(有轨及元轨)
寻线或避雷线在
标准轨距:不得有接头
一、二级公路和城市一、二级道路:不得有接
头
不得有接头
窄轨:不限制
跨越档接头
三、四级公路和城市→级道路:不限制
35kV 采用钢芯铝绞线为35mmZ
交叉档导线最小截面
IOkV 及以下采用铝绞线或铝合金线为35mm' ，其他导线为16mm'
交叉档针式绝缘子
定
一、二级公路和城市
双固
一、二级道路为双固定
双
固
定
或瓷横担支撑方式
最
线路电压
(kV)
至标准轨顶
至窄轨顶
至承力索或接触线
至路面
至路面
至承力索或接触线
垂
35 
7.5 
7.5 
3.0 
7.0 
10.0 
3.0 
直
距
3 -10 
7.5 
6.0 
3.0 
7.0 
9.0 
3.0 
离
<3 
7.5 
6.0 
6.0 
9.0 
3.0 
(m) 
杆塔外缘至路基边缘
杆塔外缘至路基边缘
最
线路电压
忏塔外缘至轨道中心
(kV) 
水
开阔地区
路径受限制地区
开阔地区
路径受限制地区
平
距
交叉: 8m 
交叉:8m
35 
平行:最高杆(塔)高
5.0 
5.0 
离
平行:最高杆(塔)高
平行:最高杆(塔)高加3m
(m) 
,;;; 10 
其他要求
不宜在铁路出站信号机以内跨越


<!-- p599 -->
续表10- 23 
-
谈
谈
飞
稳
如
滋
滋
郑
仲
阳
§ 
如
h
M
d
J
叫
E
A
寄
z
g
i
R
进
守
5
4
2
哥
哥
哥
也
且
同
A
旦
完
济
南
d
u挝
快
了
~
项
目
通航河流
次要通航洞流
架空明线弱电线路
电力线路
特殊管道
一般管道、索道
导线或避雷线在
一、二级:不得有接头
35kV 线路:不得有接头
不得有接头
不
限制
lOkV 及以下线路:不限
不得有接头
不得有接头
跨越档接头
二级:不限制
制
交叉档导线最小截面
35kV 采用钢芯铝绞线为35mm
2
lOkV 及以下采用铝绞线或铝合金线为25mz ，其他导线为16mm
2
交叉档针式绝缘子
双固
定
不
限制
一、二级为双固定
10kV 线路跨越6 - lOkV 
双
固
定
双固
定
或瓷横担支撑方式
线路为双固定
最
至最高航
至最高航
至管道任
至管道、索
线路电压
至常年
至常年高
何部分(导
行水位的最
行水位的最
至被跨越线
至被跨越线
道任何部分
(kV) 
高水位
水位
线在上，不
垂
高航榄顶
高航梳顶
(导线在上)
站人)
直
距
35 
6.0 
2.0 
6.0 
2.0 
3.0 
3.0 
4.0 
3.0 
离
3 - 10 
6.0 
1.5 
6.0 
1.5 
2.0 
2.0 
3.0 
2.0 
(m) 
<3 
6.0 
1.0 
6.0 
1.0 
1.0 
1.0 
1.5 
1.5 
最
线路电压
边
导线
间
边
导线
间
边导线至特殊管道，一般管
边导线至斜坡上缘(线路与拉纤小路平行)
道、索道任何部分
(kV) 
水
路径受限制地区
开阔地区
路径受限制地区
平
开阔地区
开阔地区
路径受限制地区
距
35 
4.0 
5.0 
4.0 
离
3 - 10 
最高杆(塔)离
最高杆
2.0 
最高杆
2.5 
最高杆
2.0 
(塔)高
(塔)高
(培)高
(m) 
<3 
1 目。
2.5 
1.5 
(1)与索道交叉，如索道在
电压较高的线路一般架
上方，索道的下方应装设保护
最高洪水时，有抗洪抢险船只航行的河流，垂直距
(1)电力线路应架设在
设在电压较低线路的上方，
措施;
其他要求
上方;
电力接户线与相同电压或
(2) 交叉点不应选在管道的
离应与有关部门协商确定
(2) 按过电压保护要求
较低电压的专用线路交叉，
检查井(孔)处;
电力接户线宜设在上方
(3) 与管、索道平行、交叉，
管、索道应接地
h
侈
，
除
路
线
的
市
城
在
设
架
m 
句
，
于
小
算
应
计
偏不
行
风但
另
大
应
最
近
时
的靠
。
虑
线
最
定
考
导
尽
规
需
路
应
关
如
线
离
有
'
力
距
合
响
电
。
的
符
影
空
型
杆
应
扰
。
架
寇
基
头
干
分
。
及
回
一
接
和
部
道
计
用
近
其
险
一
管
应
采
最
'
危
的
的
应
至
时
的
道
物
求
)
点
头
路
索
爆
要
外
叉
接
线
、
易
的
除
交
有
电
管
、
离
流
由
且
弱
为
燃
距
河
'
'
对
视
易
平
越
时
路
虑
应
送
水
跨
叉
线
考
均
输
小
(
交
电
未
施
上
最
夹
路
弱
值
设
丽
的
线
线
级
离
属
地
区
垂
电
三
距
附
在
地
悬
弱
越
平
的
设
制
的
与
跨
水
上
指
限
塔
路
路
小
道
道
有
杆
线
线
最
索
管
径
越
空
空
中
、
殊
路
跨
架
架
表
管
特
对
l234567 
注


<!-- p600 -->
回4
工业与民用配嘻设计手册
一
E 
电
路
电
编者陈泽毅王素英任元会陈超校审者任元会
第一节
低压配电线路的保护
在电气故障情况下，为防止因间接接触带电体而导致人身电击，因线路故障导致过热造
‘成损坏，甚至导致电气火灾，低压配电线路应按GB 5∞54-1995 <低压配电设计规范》要求
装设短路保护、过负载保护和接地故障保护，用以分断故障电流或发出故障报警信号。
低压配电线路上下级保护电器的动作应具有选择性，各级之间应能协调配合，要求在故
障时，靠近故障点的保护电器动作，断开故障电路，使停电范围最小。但对于非重要负荷，
允许无选择性切断。
对电动机、起重机、电焊机、电阻炉、整流器等用电设备的末端线路保护详见第十二章。
一、短路保护
1.一般要求
保护电器应在短路电流对导体和连接件产生的热效应和机械力造成危害之前分断该短路
电流。
2. 短路保护电器应满足的条件
短路保护电器应满足以下两个条件:
(1)分断能力不应小于保护电器安装处的预期短路电流，但下列情况可以除外:
上级己装有所需分断能力的保护电器，则下级保护电器的分断能力允许小于预期短路电
流。此时，该上下级保护电器的特性必须配合，使得通过下级保护电器的能量不超过其能够
承受的能量。在某些情况下还需要考虑其他特性，如下级保护电器能承受的电动力和电弧能
量等。这种特性配合的具体要求应从该保护电器制造厂取得。
(2) 应在短路电流使导体达到允许的极限温度之前分断该短路电流。
当短路持续时间不大于5s 时，导体从正常运行的允许最高温度上升到极限温度的持续
时间
t 可近似地用下式计算
k2 • S2 
t 运一τ一或S 注t ，ft
(11 - 1) 
式中
S一一绝缘导体的线芯截面，
EIUI12;
I一一预期短路电流有效值(均方根值)，A; 
t一一在已达到允许最高持续工作温度的导体内短路电流持续作用的时间，
s;


<!-- p601 -->
疑惑管我
时忻旧第二t耐襄VI'NVfJ原属配唤练撬保护寂然压电器选择
585 
'f，，"w WlW吃吃三cun
k一一计算系数，按表11 -
1 取值，取决于导体的物理特性，如电阻率、导热能力、
热容量以及短路时的初始温度和最终温度(这两种温度取决于绝缘材料)。
表11-1
常用绝缘材料的k 值
导
体
绝
缘
材
料
项
目
PVC 
PVC 
橡胶
矿
物
质
EPR/XLPE 
带PVC
裸的
运3∞mm
2 
>3∞mm' 
6O't: 
初始温度( 't: ) 
70 
70 
90 
ω 
70 
105 
最终温度( 't: ) 
1ω 
140 
250 
2∞ 
160 
250 
导体
铜
115 
103 
143 
141 
115 
135 
铝
76 
68 
94 
93 
材料
铜导体的锡焊接头
115 
'-
注
PVC-聚氯乙烯;
EPR一乙丙橡胶;X四E一交联聚乙烯。
关于式
01- 1)的适应范围，说明如下:
1)当短路持续时间小于O.ls 时，应计入短路电流非周期分量对热作用的影响，这种情
况应校验
k
2 S
2 > [2t (I勺为保护电器制造厂提供的允许通过的能量值)，以保证保护电器在
分断短路电流前，导体能承受包括非周期分量在内的短路电流的热作用。
2)
当短路持续时间大于5s 时，部分热量将散到空气中，校验时应计及散热的影响。
3. 校验导体短路热稳定的简化方法
(1)采用熔断器保护时，由于熔断器的反时限特性，用式
(11- 1)校验较麻烦。先要
计算出预期短路电流值，再按选择的熔断体电流值查熔断器特性曲线，找出相应的全熔断时
间
t ，代入式
(11- 1)。为方便使用，将电缆、绝缘导线截面与允许最大熔断体电流的配合
关系列于表
11 - 2 。
表11- 2 
电缆、导线截面与允许最大熔体电流
单位:A
导线电绝缆缘的材料
PVC 
EPR/XLPE 
橡
胶
线芯
材料
铜
铝
铜
铝
铜
铝
及
k
线缆截面(mm')
值
k = 115 
k = 76 
k = 143 
k = 94 
k = 141 
k = 93 
1.5 
16 
16 
2.5 
25 
16 
32 
20 
4 
40 
25 
50 
32 
50 
32 
6 
63 
40 
63 
50 
63 
50 
10 
80 
63 
1∞ 
63 
1∞ 
63 
16 
125 
80 
1ω 
I∞ 
1ω 
1∞ 
25 
2∞ 
125 
2∞ 
Iω 
2∞ 
160 
35 
250 
1ω 
315 
2∞ 
315 
2∞ 
50 
315 
250 
425 
315 
4∞ 
315 
70 
4∞ 
315 
5∞ 
425 
5∞ 
4∞ 
95 
5∞ 
425 
550 
5∞ 
550 
5∞ 
120 
550 
5∞ 
630 
5∞ 
630 
5∞ 
150 
630 
550 
B∞ 
630 
630 
550 
注
1.表中
t 按最不利条件5s 计算。
2. 表中熔断体电流值适用于符合GB 13539.1-2∞2 的产品，本表按RT16 、
RT1 7 型熔断器而编制。
(2) 采用断路器保护时，导体热稳定的校验比较简单。
1)瞬时脱扣器的全分断时间(包括灭弧时间)极短，一般为10 - 20ms ，甚至更小。虽


<!-- p602 -->
586 
工业与民用据邮忏册问气叫MFm…
短路电流很大，一般都能符合式(1 1 -1)要求。但应注意，当配电变压器容量很大，从低
压配电屏直接引出截面很小的馈线时，难以达到热稳定要求，应按式
(11-1) 校验。
2) 短延时脱扣器的动作时间一般为0.1-0. 缸，根据经验，选用带短延时脱扣器的断路
器所保护的配电干线截面不会太小，一般能满足式(1 1- 1)要求，可不校验。
工、过负
护
1.一般要求
(1)保护电器应在过负载电流引起的导体温升对导体的绝缘、接头、端子或导体周围的
物质造成损害之前分断该过负载电流。
(2) 对于突然断电比过负载造成的损失更大的线路，如消防水泵之类的负荷，其过负载
保护应作用于信号而不应作用于切断电路。
2. 过负载保护电器的动作特性
过负载保护电器的动作特性应同时满足以下两个条件
Ic ~三
1 ，
~ζ
Iz 或
Ic
~三
15ell ~三
Iz
12 ~ 1.45/z 
(11-2) 
(11 - 3) 
式中
Ic 
线路计算电流，
A;
1，-一熔断器熔体额定电流A;
1 sell 一一断路器长延时脱扣器整定电流，
A;
Iz--导体允许持续载流量，
A;
12一一-保证保护电器可靠动作的电流，
A ，当保护电器为断路器时，
12 为约定时间内
的约定动作电流，当保护电器为熔断器时，
12 为约定时间内的约定熔断电流。
12 由产品标准给出或由制造厂给出。如按断路器标准GB 14048.2-2001 <低压开关设备
和控制设备低压断路器》规定，约定动作电流
12 为1.3/5e11 ，只要满足
l.e11 运1z ，则满足
12
2三1 .45/zo 即要求满足Ic~ l.e11 ~三Iz 即可O
采用熔断器保护时，由于式
(11-3)
中有约定熔断电流
12 ，使用不方便，变换如下。
(1)根据熔断器GB 13539.2-2002 <低压熔断器基本要求专职人员使用熔断器补充要
求~
16A 及以上的过流选择比为
1 .6 : 1 的
"g" 熔断体的约定熔断电流
12 =1.6/ ，0
GB 
5∞54一1995 的条文说明第4.3 .4条中指出，因熔断器产品标准测试设备的热容量比实际使
用的大许多，即测试所得的熔断时间较实际使用中的熔断时间为长，这时
12 应乘以0.9 的
系数，则
12 = 0.9 x 1.6/, = 1 .44/"
将此式代人式
(11-3) 得1 .44 1 ，~ 1 .45 1 z ，近似认为I，~
Izo 
(2) 小于16A 的熔断器:
1)螺栓连接熔断器:
12 = 1. 6/ ，。
2) 刀型触头熔断器和圆筒帽形熔断器: 12 = 1. 91, (4A < 1, < 16A); 
12 =2.1/, (I，~4A) 。
3) 偏置触刀熔断器:
12 = 1. 61 0 (4A<I, <16A); 
12 =2.110 
(I，运4A) 。
综合(1)和
(2) ，将计算结果列于表11 - 3 。


<!-- p603 -->
多采堂之多管我
叫唰'cdtu 汀
时节气时~可击刑事呐川低压jc 晨在魏属保鹉拽衔压电器选择
587 
表11-3
用熔断器件过载保护时熔体电流(I rl
与导线载流量(I zl
的关系
专职人员用熔断器类型
1 ，值范围
(A)
1 ，与人的关系
螺栓连接熔断器
全值范围
Ir~王1 ，
1,.. 16 
Ir~ 1.,. 
刀型触头熔断器和圆筒帽形熔断器
16>1, >4 
1,,.;;0.851, 
1 ，运4
1,,.;;0.771, 
偏置触刀熔断器
1, > 4 
1 ，罢王1 ，
Ir
'!E.三4
1 ，髦。
771 ，
三、接地故障保护
1.一般要求
(1)当发生带电导体与外露可导电部分、装置外可导电部分、
PE 线、
PEN 线、大地等
之间的接地故障时，保护电器必须自动切断该故障电路，以防止人身间接电击、电气火灾等
事故。接地故障保护电器的选择应根据配电系统的接地型式、电气设备使用特点(于握式、
移动式、固定式)及导体截面等确定。
此处所述接地故障保护适用于防电击保护分类为I 类的电气设备，设备所在的环境为正
常环境，建筑物内实施总等电位联结。
(2) 对不同接地型式的配电系统，其接地故障保护具体要求详见第十五章。
2.TN 系统接地故障保护方式的选择
(1)当灵敏性符合要求时，采用短路保护兼作接地故障保护。
(2) 采用零序电流保护。
(3) 采用剩余电流保护。
3. 提高TN 系统接地故障保护灵敏性的措施
当配电线路较长，接地故障电流
lrl 较小，短路保护电器往往难以满足接地故障保护灵
敏性的要求，可采取以下措施:
(1)提高接地故障电流
ld 值。
1)选用D ，
yn11 接线组别变压器取代Y ，
y凶接线组别变压器。由于D ，
yn11 接线比
Y, ynO 接线的零序阻抗要小得多，选用D ，
yn11 接线组别变压器后，单相接地故障电流
ld
值将有明显增大。
2) 加大相导体及保护接地导体截面。该措施对于截面较小的电缆和穿管绝缘线，单相
接地故障电流
ld 值有较大增加;而对于较大截面的裸干线或架空线，由于其电抗较大，加
大截面作用很小。
3) 改变线路结构。如裸干线改用紧凑型封闭母线，架空线改电缆。该措施可降低电抗，
增大单相接地故障电流
ld 值，但由于要增加投资，有时是不可行的O
(2) 采用带短延时过电流脱扣器的断路器。采用熔断器或断路器的瞬时过电流脱扣器不
能满足接地故障要求时，则可采用带短延时过电流脱扣器的断路器作接地故障保护，其短延
时过电流脱扣器整定电流值
1 set2应符合下式要求
ld ~ 1. 31set2 
(11 - 4) 
对于同一断路器，由于短延时过电流脱扣器整定电流值
1set2通常只有瞬时过电流脱扣器
整定电流值
1se!3的115 -
113 左右，所以式
(11-4) 要求更容易满足。


<!-- p604 -->
588 
系暴践嗲我
工业与民用配电设计手册
旧咽气Z制问网友iË'J{"" VlWW Will'Ød con 阳附学习刘帘听
(3) 采用带接地故障保护的断路器。接地故障保护又分两种方式，即零序电流保护和剩
余电流保护。
1)零序电流保护。三相四线制配电线路正常运行时，如果二相负载完全平衡，无谐波
电流，忽略正常地漏电流，则流过中性线
(N) 的电流为0 ，即零序电流IN = 0; 如果三相负
载不平衡，则产生零序电流，
IN 笋0; 如果某一相发生接地故障时，零序电流
IN 将大大增
加，达到
1N(G) 。因此利用检测零序电流值发生的变化，可取得接地故障的信号。
检测零序电流通常是在断路器后三个相线(或母线)上各装一只电流互感器
(TA) ，取
3 只TA 二次电流矢量和乘以变比，即零序电流IN=Iu+1y+lw 。
零序电流保护整定值I目的必须大于正常运行时PEN 线中流过的最大三相不平衡电流、谐
波电流、正常泄漏电流之和;而在发生接地故障时必须动作。建议零序电流保护整定值
Ise的
按下列两式确定
I setO
;::;: 2.0IN 
(11 - 5) 
IN(G) ;::;: 1.3IsetO 
(1 1 - 6) 
式中
1 N( G) 一一发生接地故障时检测的零序电流。
配电干线正常运行时的零序电流值
IN 通常不超过计算电流
Ic 的20% - 25% ，零序电流
保护整定值
I甜可整定在断路器长延时脱扣器电流
1 se!! 的50% - 60% 为宜，同时必须满足式
(11 -
6)
的要求O 可见，零序电流保护整定值
Iseρ 比短延时整定值
Isea 小得多，满足式
(11
-
6) 规定比满足式
(11-4)
又容易得多。
零序电流保护适用于四-c 、TN-C-S ，TN-S 系统，但不适用于谐波电流较大的配电线路。
2) 剩余电流保护。剩余电流保护所检测的是三相电流加中性线电流的相量和，即剩余
电流
1 PE = 1 u + 1 y + 1 w + 1 N 0 
三相四线配电线路正常运行时，即使三相负载不平衡，剩余电流只是线路泄漏电流，当
某一相发生接地故障时，则检测的三相电流加中性电流的相量和不为零，而等于接地故障电
流
1PE( G) 。
检测剩余电流通常是在断路器后三相线和中性线上各装一只TA ，取4 只TA 二次电流相
量和，或采用专用的剩余电流互感器，乘以变比，即剩余电流
I pE = Iu + Iy + Iw + INo 
为避免误动作，断路器剩余电流保护整定值
1 set4应大于正常运行时线路和设备的泄漏电
流总和的2.5 时4 倍，同时，断路器接地故障保护的整定值
Iset4还应符合下式要求
1 PE( G) ;::;: 1. 3 1 set4 
可见，采用剩余电流保护比零序电流保护的动作灵敏度更高。
剩余电流保护适用于TN - S 系统，但不适用于TN - C 系统。
四、保护电器的装设位置
(11 - 7) 
(1)对于树干式配电系统，保护电器应装设在被保护线路与电丽、线路的连接处。为了操
作维护的方便，可将保护电器设置在离开连接点3m 以内的地方，井应采取措施将该线段的
短路危险减至最小，且不靠近可燃物。
(2)
当从干线引出的敷设于不燃或难燃材料管、槽内的分支线，为了操作维护方便，可
将分支线的保护电器装设在距连接点大于3m 处。但在该分支线装设保护电器前的那一段线


<!-- p605 -->
• 
多采堂之多管我
时节气fp"，d薯J，v~'司Eww晶~配噶黯捕魏幸?属ftf压电据选择
589 
叫唰'cdtu 汀
路发生短路或接地故障时，离短路点最近的上一级保护电器应能保证按规定的要求两
作。
(3) -般情况下，应在三相线路上装设保护电器，在不引出N 线的
IT 系统中，可只在
二相上装设保护电器。
(4) N 线上保护电器的装设。在TN -
S 系统或π 系统中，当N 线的截面与相线相同，
或虽小于相线但己能被相线上的保护电器所保护时，
N 线上可不装设保护。当N 线不能被相
线保护电器所保护时，应另为N 线装设保护电器。
(5)
断开N 线的要求:
1)在TN -S 系统或TT 系统中，不宜在N 线上装设电器将N 线断开。当需要断开N 线
时，应装设能同时切断相线和N 线的保护电器。
2)
当装设剩余电流动作的保护电器时，应能将其所保护回路的所有带电导线断开。但
在TN -S 系统中，当能可靠地保持N 线为地电位时，则N 线不需断开。
3)
在TN - C 系统中，严禁断开PEN 线，不得装设断开PEN 线的任何电器。当需要为
PEN 线设置保护时，只能断开相应相线回路。
第二节
低压电器选择的一般要求
低压电器是用于额定电压交流1000V 或直流1500V 以下电路中起保护、控制、转换和通
断作用的电器。
设计所选用的电器，应符合国家现行的有关标准。
一、按正常王作条件选择
(1)电器的额定电压应与所在回路的标称电压相适应。电器的额定频率应与所在回路的
标称频率相适应。
(2)
电器的额定电流不应小于所在回路的负荷计算电流。切断负荷电流的电器(如开
关、隔离开关)应校验其断开电流。接通和断开起动尖峰电流的电器(如接触器)应校验其
接通、分断能力和每小时操作的循环次数(操作频率)。
(3) 保护电器还应按保护特性选择，详见本章第四节。
(4) 低压电器的工作制通常分为8 小时工作制、不间断工作制、断续周期工作制、短时
工作制及周期工作制等几种，应根据不同要求选择其技术参数。
(5) 某些电器还应按有关的专门要求选择，如互感器应符合准确等级的要求。
二、按短路王作条件选择
(1)可能通过短路电流的电器(如开关、隔离器、隔离开关、熔断器组合电器及接触
器、起动器) ，应满足在短路条件下短时耐受电流的要求。
(2) 断开短路电流的保护电器(如低压熔断器、低压断路器) ，应满足在短路条件下分
断能力的要求。
低压线路短路电流的计算见第四章。各种电器在短路条件下的短时耐受电流、分断能力
见本章第四、第五节。


<!-- p606 -->
则
主业与民用配棋路册阳气fp"，dfrp.p.网友划1"" VlWW…叫牌MMZm
根据不同变压器容量和高压侧短路容量计算出保护电器出线位置的三相短路电流，以校
验保护电器的分断能力。
玉、按使用环境条件选择
电器产品的选择应适应所在场所的环境条件。
1.多尘环境
多尘作业工业场所的空间含尘浓度的高低随作业的性质、破碎程度、空气湿度、风向等
不同而有很大差异。多尘环境中灰尘的量值
用在空气中的浓度
(mg/m
3 )或沉降量
[mg/ (m2 • d) ]来衡量。灰尘沉降量分级见
表
11 - 4 。
对于存在非导电灰尘的一般多尘环境，
表11-4
级
别
I 
E 
m 
灰尘沉降量分级单位:
mg/ (m2 .d) 
灰尘沉降量(月平均值)
说
明
10 -
1∞ 
清洁环境
3∞- 550 
一般多尘环境
;;. 550 
多尘环境
宜采用防尘型(IP5X 级)电器。对于多尘环境或存在导电性灰尘的一般多尘环境，宜采用
尘密型
(IP6X 级)电器。对导电纤维(如碳素纤维)环境，应采用IP65 级电器。
2. 化工腐蚀环境
腐蚀环境类别的划分应根据化学腐蚀性物质的释放严酷度、地区最湿月平均最高相对湿
度等条件而定。
化学腐蚀性物质的释放严酷度分级见表
11 -
5 。腐蚀环境分类见表
11 -
6。户内外腐蚀
环境电气设备的选择见表
11 -7 。五种防护类型防腐电工产品的使用环境条件见表
11 - 8 0 
表11-5
化学腐蚀性物质释放严酷度分级
化学腐蚀性物质名称
级
别
l 级
2 级
3 级
氯气( CI,) 
>0.1-0.3 
>0.3-1 
> 1 - 3 
氯化氢
(HC1)
>0.1-0.5 
>0.5-1 
> 1 - 5 
气体及其
二氧化硫
(502 )
>0.1-1 
> 1 - 10 
>10-40 
释放浓度
氮氧化物(折算成NO，)
> 0.1 - 1 
> 1 - 10 
>10 句20
( mg/mJ) 
硫化氢
(H，5)
> 0.01 - 0.5 
>0.5 句
10
> 10 - 70 
氟化物(折算成HF)
>0 ∞3 - 0.03 
>0.03-0.3 
> 0.3 - 2 
氨气
(NH3 )
>0.3-3 
> 3 - 35 
> 35 - 175 
雾
酸雾(硫酸、盐酸、硝酸)碱雾
(氢氧化销)
有时存在
经常存在
液
体
硫酸、盐酸、硝酸、氢氧化锅、
有时滴漏
经常滴漏
食盐水、氨水
粉
尘
腐蚀性悬浮粉尘
微量
少量
大量
pH 值
> 6.5 到毒;; 8.5 
4.5-6.5 
< 4.5 及> 8.5 
有机质(% ) 
< 1 
1 - 1.5 
> 1. 5 
土
壤
硝酸根离子(% ) 
<lx lO- 4 
1 X 10-
4 句1x lO-
J
>lx!O-J 
电阻率
(O"m)
> 50 -
1∞ 
23 阳50
< 23 
注
化学腐蚀位气体浓度系历年最湿月在电气装置安装现场所实测到的平均最高浓度值。实测处距化学腐蚀性气体
释放口一般要求在1m 外，不应紧靠释放源。


<!-- p607 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fP-，"l&喻:刑事刷wiÆl伍jc息鳞鳞海报巍衔压电括选择
591 
表11-6
腐蚀环境分类
『
类
别
环境特征
。
类
1 
类
2 
类
轻腐蚀环境
中等腐蚀环境
强腐蚀环境
一般无泄漏现象，任一种
有泄漏现象，任→种腐蚀
泄漏现象较严重，任一种
化学腐蚀性物质的释放状
腐蚀性物质的释放严酷度经
性物质的释放严酷度经常为
腐蚀性物质的释放严酷经常
况
常为
1 级，有时(如事故或
2 级，有时(如事故或不正
为3 级，有时(如事故或不
不正常操作时)可能达2 级
常操作时)可能达3 级
常操作时)偶然超过3 级
地区最湿月平均最高相对
湿度
(25 'C，%)
65 及以上
75 及以上
85 及以上
由于风|句关系，有时可闯
经常能感到化学物质的刺
对眼睛或外呼吸道有强烈
操作条件
激，但不需配戴防护器具进
剌激，有时需配戴防护器具
到化学物质气味
行正常的工艺操作
才能进行正常的工艺操作
建筑物和工艺、电气设施
建筑物和工艺、电气设施
建筑物和工艺、电气设施
表观现象
只有一般锈蚀现象，工艺和
腐蚀现象明显，工艺和电气
腐蚀现象严重，设备大修问
电气设施只需常规维修;一
设施一般需年度大修;-般
隔期较短;一般树木成活率
般树木生长正常
树木生长不好
低
通风情况
通风条件正常
自然通风良好
通风条件不好
注
如果地区最湿月平均最低温度低于25 'C肘，其同月平均最高相对湿度必须换算到25 'C时的相对湿度。
表11-7
户内外腐蚀环境电气设备的选择
电气设备名称
户内环境类别
户外环境类别
。类
1 类
2 类
。类
2 类
l 类
自己电装置和控制
封闭型
Fl 级防腐
n 级防腐
W 级户外
WFl 级户外
WF2级户外防
装置
型
型
型
防腐型
腐型
电力变压器
普通型或全
全密闭型或
普通型或全
全密闭型或
密闭型
防腐型
密闭型
防腐型
基本系列
Fl 级专用
F2级专用
W 级户外
WFl 级专用
WF2级专用系
电动机
(如Y 系列电
系列
系列
型
系列
列
动机)
控制电器和仪表
(包括按钮、信号
保护型、封
FI 级防腐
n 级防腐
W 级户外
WFl 级户外
WF2级户外防
灯、电表、插座
闭型或密闭型
型
型
型
防腐型
腐型
等)
灯具
普通型或防
防腐型
防水防尘型
户外防腐型
水防尘型
电线
塑料绝缘电
橡皮绝缘电线或塑料护套电
塑料绝缘电
塑料绝缘电线(I kV 以上架空
线
线
线
线路采用防腐钢芯铝绞线)
电缆
塑料外护层电缆
塑料外护层电缆
电缆桥架
普通型
FI 级防腐
F2级防腐
普通型
WFl 级防腐
WF2级防腐型
型
型
型
注
适用环境类别和标志符号:
FI 、归为户内
1 类、
2 类;W 、
WFl 、
WF2为户外0 类、
1 类、
2 类。
3. 高原地区
海拔超过2∞Om 的地区划为高原地区。各地的海拔资料见第十六章。
高原气候的特征是气压、气温和绝对湿度都随海拔增高而减小，太阳辐射则随之增强。
GB/T 14048 ，1-20∞《低压开关设备和控制设备
总则》规定普通型低压电器的正常工


<!-- p608 -->
础
工业与民用踊孀手册U 钱
叫
给÷厅〈
气，
，四钊仔P.f'
栩i""
\i他ww沼zgd m 吁
《立与建闷
学习主悲
t食主:霞黯
作条件为海拔不超过20∞m。高原地区应采用相应的高原型电器。按国标《特殊环境条件
高原用低压电器技术条件> (报批稿)规定:高原型产品分户内和户外型，适用海拔高度为
2∞Om 以上至50∞m ，并按每10∞m 划分一个等级。海拔分级标识为Gx 或G x - x 0 如G5
表示适用于海拔最高为5∞Omj G3 - 4 表示适用海拔30∞m 以上至4∞Om 。
表11- 8 
五种防护类型防腐电工产晶的使用环境条件
环
境
参
数
防
w 
WF1 
空气温度
最
高
+40 
( "c ) 
最
低
- 20 , - 35 
最高相对湿度(% ) 
l∞ 
太阳辐射
(W/m')
1120 
周围空气运动速度
(mls)
30 
降雨强度
(mmlmin)
6 
凝露
有
结冰(霜)条件
有
溅水条件
有
二氧化硫
0.3 
5.0 
硫化氢
0.1 
3.0 
化学气体
氯气
0.1 
0.3 
浓度①
氯化氢
。
1
1.0 
(mgl旷)
氟化氢
0.01 
0.05 
氨气
1.00 
10 
氮氧化物②
0.5 
3.0 
砂
(mgl旷)
3∞ 
1αlO 
砂尘浓度
尘(飘浮，mglm3 ) 
5.0 
15 
尘[沉底，mgl(m'.d)]
5∞ 
lαlO 
①化学气体浓度一律采用平均值，即长期测定值的平均值。
②换算为二氧化氮的值。
高原条件下对低压电器特性的影响简述如下。
护
类
WF2 
13 
14 
0.6 
3.0 
0.1 
35 
10 
4αlO 
20 
2仪lO
型
F1 
F2 
+40 
-5 
95 
7ω 
10 
有
有
有
5.0 
13 
3.0 
14 
0.3 
0.6 
1.0 
3.0 
0.05 
0.1 
10 
35 
3.0 
10 
3∞ 
3仅归
0.4 
4 目。
350 
lαlO 
(1)海拔升高，则气温降低，电器的温升增高，在户外有明显补偿作用，而户内及特定
环境(如高温场所) ，则不能补偿海拔升高导致的温升增加值，宜适宜降低额定容量使用。
(2) 海拔升高，空气密度降低，导致绝缘强度下降。一般海拔每升高100m ，绝缘强度
约降低1% 。
(3) 用热脱扣元件的断路器、热继电器等，高原下散热条件变化，其脱扣特性有一定偏
移，应作适当调整或修正。
(4) 海拔升高，在正常负载下，低压电器的接通和分断短路电流能力、机械寿命和电气
寿命有所下降。
4. 热带地区
热带地区根据常年空气的干湿程度分为湿热带和干热带。
湿热带系指一天内有12h 以上气温不低于20 't:、相对温度不低于80% 的气候条件，这
样的天数全年累计在两个月以上的地区。其气候特征是高温伴随高湿。
干热带系指年最高气植在4O't:以上而长期处于低温度的地区。其气候的特征是高温伴
随低温，气温日变化大，日照强烈且有较多的砂尘。


<!-- p609 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气时!frßl1田和精妙章ww帷岳E归都鳞箱保皇费和低压电~选择
593 
热带气候条件对低压电器的影响:
(1)由于空气高温、高湿、凝露及霉菌等作用，电器的金属件及绝缘材料容易腐蚀、老
化，绝缘性能降低，外观受损。
(2)
由于日温差大和强烈日照的影响，密封材料产生变形开裂，熔化流失，导致密封结
构的世漏，绝缘油等介质受潮劣化。
(3) 低压电器在户外使用时，如受太阳辐射，其温度升高，将影响其载流量。如受雷
暴、雨、盐雾的袭击，将影响其绝缘强度。
湿热带地区宜选用湿热带型产品，在型号后加TH。干热带地区宜选用干热型产品，在
型号后加TAo
热带型低压电器使用环境条件见表11 - 9 0 
表11- 9 
热带型低压电器使用环填条件
环
境
因
素
湿热带型
干热带型
海
拔
(m)
:::;2α)() 
运2仪)()
年最
高
40 
45 
空气温度( 'c ) 
年最低
。
-5 
最湿月平均最大相对湿度
95 (25 'C) 
空气相对湿度(% ) 
最干月平均最小相对湿度
10(40 飞时)
凝
露
有
霉
菌
有
砂
尘
有
5. 爆炸和火灾危险环境低压电器
爆炸和火灾危险环境低压电器选择见本章第三节。
四、低压电器标准目录及外壳防护等级
低压电器专业现行标准目录见表11 -
10 ，封闭电器的外壳防护等级见表11-11 。
亵11-10
低压电器专业现行标准目录
标准编号
标
准
名
称
被替代标准号
GB 4208一1993
外壳防护等级
GB 6829一1995
剩余电流动作保护器的一般要求
GB 6829-1986 
GB 8871-2∞1 
交流接触器节电器
GB 8871-1988 
GB 10963-1999 
家用及类似场所用过电流保护断路器
GB 10963-1989 
GB/T 12501. 2一1997
电工电子设备按电击防护分类第2 部分:对电击防护要求的导则
GB 13539.1-2∞2 
低压熔断器
基本要求
GB 13539.1 一1992
GB/T 13539.2-2∞2 
低压熔断器
专职人员使用的熔断器的补充要求
GB 13539.2-1992 
GB 13539.3-1999 
低压熔断器
非熟练人员使用的熔断器的补充要求(主要用于家用和
类似用途的熔断器)
GB 13539.4-1992 
低压熔断器
半导体器件保护用熔断体的补充要求
GB 13539.5一1999
低压熔断器
第二部分:非熟练人员使用的熔断器的补充要求(主要
用于家用和类似用途的熔断器)标准化熔断器示例
GB/T 14048.1-2αm 
低压开关设备和控制设备
总则
GB/T 14048.1-1993 
GB 14048.2-2∞l 
低压开关设备和控制设备
低压断路器
GB 14048.2一1994
GB 14048.3-2∞2 
低压开关设备和控制设备
低压开关、隔离器、隔离开关及熔断器组
JB 4012-1985 
合电器


<!-- p610 -->
594 
工业与民用撬梅手册MLmdfw 网时…I'ød con 川闷及……
标准编号
GB 14048.4-2∞3 
GB 14048.5-21∞
l 
GB 14048.6-1998 
GB 14048.7一1998
GB 14048.8-1998 
GB 14048.9-1998 
GB/T 14048. 10一1999
GB 16916.1 一1997
GB 16916.21 一1997
GB 16916.22•
1997 
GB 16917.1 一1997
GB 16917.21.1997 
Gß 16917.22一1997
GB/T 16935.1-1997 
GB 17701-1999 
表11-11
IP 
。
无防护
标
准
名
称
低压开关设备和控制设备
低压机电式接触器和电动机起动器
低压开关设备和控制设备
第5 -
1 部分
控制电路电器和开关兀件
机电式控制电路电器
低压开关设备和控制设备
接触器和电动机起动器
第2 部分:交流半导体电动机控制器和起动器
低压开关设备和控制设备
辅助电器
第
l 部分:铜导体的接线端子
低压开关设备和控制设备
辅助电器
第2 部分:铜导体的保护导体接线端子排
低压开关设备和控制设备
多功能电器(设备)
第2 部分:控制与保护开关电器(设备)
低压开关设备和控制设备
控制电路电器和开关兀件
第2 部分:接近开关
家用和类似用途的不带过电流保护的剩余电流动作断路器
(RCCB)
第
l 部分:一般规则
家用和类似用途的不带过电流保护的剩余电流动作断路器( RCCB) 
第2. 1 部分:一般规则对动作功能与线路电压无关的RCCB 的适用性
家用和类似用途的不带过电流保护的剩余电流动作断路器
(RCCB)
第2.2 部分:
一般规则对动作功能与线路电压有关的RCCB 的适用性
家用和类似用途的带过电流保护的剩余电流动作断路器
(RCBO)
第
1 部分:一般规则
家用和类似用途的带过电流保护的剩余电流动作断路器( RCBO) 
第21 部分.一般规则对动作功能与线路电压元关的RCBO 的适用性
家用和类似用途的带过电流保护的剩余电流动作断路器( RCBO) 
第22 部分:一般规则对动作功能与线路电压有关的RCCB 的适用性
低压系统内设备的绝缘配合
第一部分:原则、贺'求和试验
设备用断路器
防
要
止
求
封闭电器的外壳防护等级
(IP 代码)
固
第
体异
位数
物进入
码
举
例
直径50mm 的球形物体不得完全进
入，不得触及危险部件
:8: 
2 
直径12.5mm 的球形物体不得完全进
入，饺接试指应与危险部件有足够的间
隙
续表11-10
被替代标准号
GB 14048 .4一1993
GB 14048.5-1993 
防止人体接
近危险部件
无防护
手背
手指


<!-- p611 -->
然柔之多管我
时节气叫嚣tz古J黄…在~ßi，，!è但籍蘑焦拇巍事E压电器选择
595 
，-'唰'cdtu 汀
续表11-11
IP 
~ 
体
­
园
一
止
-
求
防
一
要
例
防止人体接
近危险部件
3 
直径2.5mm 的试具不得进入
工具
1 
4 
直径1.0mm 的试具不得进入
金属线
I 
金属线
5 
允许有限的灰尘进入(没有有害的沉
积)
金属线
6 
完全防止灰尘进入
第二位数码
防
止
进
水
造
成
有
害
影
H向
IP 
简
述
举
例
防
水
。
无防护
无防护
Ib H 自U' \!I 
& 
8 、H~HIII~
‘
~I 
_ 
u 、‘
1 
防止垂直下落滴水，允许少量水滴入
HI 
I I I 
垂直滴水
611 
h ‘ b 
A‘ A 
h‘ s 
也飞、"』
‘ 
‘ 
"h -44 
防止当外壳在
15
0范围内倾斜时垂直
与垂直面成
15。
2 
下落滴水，允许少量水滴人
滴水
L 
• 
h 
』h'ι 
防止与垂直面成W范围内淋水，允
、飞、‘ !J Ae 
J、、、、飞飞1
" 
少量淋水
3 
许少量水进入
..r,' ,, 
".-
'-
、K、Lh e ed 
防止任何方向的溅水，允许少量水进
乏fì~，二
任何方向的溅
4 
入
水
,.,. -, 
.... 
1.-
..,. ~，电飞, 
I ; 
I
、


<!-- p612 -->
工业与民用如棋手册fll ",,,", ~ 也…
泣二二'11，气
fP";'钊!l rp.f'阴立之割1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸C?n建黯
596 
续表11-11
防止进水造成有害影响
IP 
简
述
举
例
防
水
v 
5 
防止喷水，允许少量水进入
]1 e cc 
任何方向的喷
水
ρ、
v 
防止强烈喷水，允许少量水进入
> e 
<( 
任何方向的强
6 
烈喷水
<
cC
、"'"'''''''''' 
7 
防止15cm -
1m 深的浸水影响
短时间浸水
事
e ♂
8 
防止在有压力下长期浸水
持续浸水
码
数
位
第
附加字母(可选择)
防止人体接
近危险部件
例
举
求
要
IP 
子背
〈
，
ψ
叫
直径50mm 的球形物体进入到隔板，
不得触及危险部件
A 
用于第一
位数码为。
手指
\ 
叹::…·"';少
最长长度为80mm 的试指球进入，不
得触及危险部件
B 
用于第一
位数码为
1 
、
"U 
工具
m
川
部
'
M
险
2
危
为
及
径
触
直
得
不
时
线
人
属
进
金
分
的
部
m
盘
h
挡
K
当
为
长
件
C 
用于第一
位数码为
1
、
2
金属线
m
川
部
加
险
U
危
为
及
径
触
直
得
不
时
线
人
属
进
金
分
的
部
m
盘
h
挡
比
当
为
长
件
D 
用于第一
位数码为
2 、
3
本表引自
GB/TI4048 ，1-21刷《低压开关设备和控制设备总则》之附录C ，
注


<!-- p613 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气穿Fi于p...Jll窜1"" \i低f置雷电线铺僚伊军脊骨苦Æ$.~挥选择
597 
第三节
爆炸和火灾危险环境的低压电器设备选择
E垣冶宅沼押、
本节内容是依据GB 5∞58一1992 <爆炸和火灾危险环境电力装置设计规范》及现行防爆
产品系列标准，GB 3836. 口-2∞o <爆炸性气体环境用电气设备》以及GB 12476. 口-20∞
《可燃性粉尘环境用电气设备》等最新版本标准编写的。
由于GB 50058一1992 编制年代较早，
20∞年我国根据IEC 6∞79 系列标准最新版本，先
后转化制定我国爆炸性气体环境用电气设备系列标准GB 3836. 口-2∞0 的部分内容:依据
IEC 61241 系列标准转化制定我国可燃性粉尘环境用电气设备系列标准GB 12476. 口一20∞的
部分内容。
上述系列现行标准汇总表见表11 - 32 。
爆炸性气体环境用电气设备系列标准2000 年版本以及可燃性粉尘环境用电气设备系列
标准2∞0 年版内容与旧版本存在很多差异，特别是可燃性粉尘环境用电气设备系列标准与
旧版本内容差别更大，主要区别为:
(1)标准名称。
GB
12476.1一2∞o 标准名称为《可燃性粉尘环境用电气设备
第
1 部
分:用外壳和限制表面温度保护的电气设备
第
1 节:电气设备的技术要求};旧标准名称
为《爆炸性粉尘环境用防爆电气设备
粉尘防爆电气设备》。
(2)
电气设备的型式。
GB 12476.1-2000 标准中电气设备的型式分为A 型、
B 型二种，
二者的试验条件不完全相同。但A 型和B 型两种型式具有相同保护水平。在原标准中无此
内容。
(3 )外壳的防护型式。
GB
12476.1-2000 标准中A 型、
B 型分别有"防尘"和"尘密"
外壳，而在产品标志中取消原标准中Ex 及
"DT" 尘密和" DP"
防尘标识。
(4) 可燃性粉尘环境危险区域划分。
GB 12476.1-2000 标准及IEC 61241-3-1997 版标
准中可燃性粉尘环境区域划分为三个区，即20 区、
21 区、
22 区，原标准及GB 5∞58-1992 
《爆炸和火灾危险环境电力装置设计规范》中分为两个区即10 区、
11 区。
但)可燃
(GB
5∞58一1992 中提法为"爆炸")性粉尘特性中引燃温度分组。
GB
12476.1-20∞标准中可燃性粉尘引燃温度分为T1、T2、T3、
T4 、
T5 、
T6 六组，与爆炸性气
体环境分组一致，原标准及GB 50058一1992 <爆炸和火灾危险环境电力装置设计规范》中引
燃温度分为T1 1 、T1 2 、
T13 三组。
(6) 产品标志。
GB 12476.1-2000 标准中，产品标志含防粉尘点燃
(DIP) 标志及产品
型式A 型或B 型，可使用的区域
(20 、
21 、
22) ，最高允许表面温度
TA 或
TB'
温度组别标
志T1 - T6 (或最高允许表面温度值)以及防护等级(IP x x )要求。
原标准与GB 5ω58-1992 设计规范中仅有防粉尘点燃
(DIP) 标志及防尘
(DP) 或尘密
(DT)
以及设备最高表面允许温度组别(T1 1 、
T12 、
T13) 标识。
由于现行国家产品标准20∞年颁布后原有相关标准作废，因此目前防爆电气产品均按
新标准设计、制造、检验。
目前GB 50058一1992 <爆炸和火灾危险环境电力装置设计规范》正在修订。
在GB 5∞58一1992 设计规范与现行相关标准不一致的过被阶段，为设计者提供方便，
在编写本节内容中仍以现行设计规范GB
5∞58一1992 为依据，同时介绍现行有关GB 3836 


<!-- p614 -->
多豆豆豆多管我
598 
工业与民用配帘设计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
《爆炸性气体环境用电气设备系列标准》的内容以及GB 12476 <可燃性粉尘环境用电气设备
标准》的内容及IEC 相关标准供设计者参考。
以下按爆炸性气体环境、可燃性粉尘环境、火灾危险环境。三部分内容分别介绍。
一、爆炸性气体环境电气设备的选择
本节所述爆炸性气体环境为:在大气条件下，易燃气体、易燃液体@的蒸气或薄雾等
易燃物质与空气混合形成爆炸性气体混合物，闪点低于或等于环境温度的可燃液体的蒸气或
薄雾与空气混合形成的爆炸性气体棍合物，以及在物料操作温度高于可燃液体闪点的情况
下，可燃液体有可能泄漏时，其蒸气与空气混合形成爆炸性气体混合物的环境。
1.爆炸性气体环境分区
爆炸危险环境分区应由懂得可燃性物质性能、设备和工艺性能的专业人员进行，还应与
懂安全、电气及其他专业的工程技术人员商议。
危险场所分类应由工艺等专业提出可燃性物质明细表及其特性，提供危险场所的释放源
明细表。如释放源位置、释放等级、可燃性物质的工作温度和压力、通风类型、等级、有效
性、危险场所的区域类型、区域范围、参考图布局等相关资料，还应提供如可燃性物质名
称、化学成分、闪点、爆炸下限、挥发性、蒸气压力、沸点、气体或蒸气与空气的相对密
度、点燃温度、级别与温度组别等作为设备选择的依据。
具体划分原则为:
(1)应根据爆炸性气体环境出现的频繁程度和持续时间及发生事故的可能性和后果进行
分区，见表
11 - 120 
表11-12
爆炸性气体环境分区
气体或蒸气爆炸性混合物环境特征
依据
GB 5∞58-1992 (爆炸和火灾危险环境电力
GB 3836' 14-2(朋《爆炸性气体环境用电气设备第
14
分区
装置设计规范》
部分危险场所分类》
。
连续出现或长期出现爆炸性气体混合物的环境
爆炸性气体环境连续出现或长时间存在的场所
1 
在正常运行时，可能出现爆炸性气体混合物的
环境
在正常运行时，可能出现爆炸性气体环境的场所
在正常运行时，不可能出现爆炸性气体混合物
在正常运行时.不可能出现爆炸性气体环境，如果
的环境，或即使出现也仅是短时间存在的爆炸性
2 
出现也是偶尔发生并且仅是短时间存在的场所
气体混合物的环境
注
1
正常运行是指正常的开车、运转、停车、易燃物质产品的装卸、密闭容器盖的开阔，安全阀、排放阀以及所
有工「设备都在其设计参数范围内工作的状态o
2. 少量释放可看作是正常运行。如靠泵输送液体时从密封口释放可看作是少量释放。
3. 故障(例如·泵密封件、法兰密封垫的损坏或偶然产生的漏泄等) .包括紧急维修或停机都不能看作是正常运
行。
4. 在生产中0 区是极个别的，大多数情况属于2 区。在设计时应采取合理措施尽量减少
1 区。
(2) 划分气体或蒸气爆炸性泪合物的爆炸危险区域时应考虑释放源的影响。首先应按释
o 
..火灾危险环境
消η
@ 
闪点低于或等于45 "C者为易燃液体，闪点高于45 "c者为可燃性液体。


<!-- p615 -->
然柔之多管我
时节气nJ第z士雨交事VI'i1!i~配电翁属保iR翻能压电搭选择
599 
，--唰'cdtu 汀
放源的级别划分区域。
可燃性气体、蒸气或液体可能挥放出能形成爆炸性气体环境的部位或地点为释放源，释
放源分三级，其分级见表11-13 。
表11-13
爆炸性气体环境释放源分级
GB 5∞58-1992 
GB 3836.14-2脱)()
依据标准、规范
〈爆炸和火灾危险环境电力装置
《爆炸性气体环境用电气设备第
14 部分
设计规范》
危险场所分类》
连续级释放源
预计长期释放或短时频繁释放的释放源
连续释放或预计长期释放的释放源
第一级释放源
预计正常运行时周期或偶尔释放的释放
在正常运行时，预计可能周期性或偶尔释放的释
源
放源
第二级释放源
预计'在正常运行下不会释放，即使释放
在正常运行时，预计不可能释放，如果释放也仅
也仅是偶尔短时释放的释放源
是偶尔和短期释放的释放源
存在连续级释放源的区域可划为O 区，存在第一级释放源的区域可划为
1 区，存在第二
级释放源的区域可划分为2 区。但由于通风的作用，此分级不一定总是合适的。
(3) 划分气体或蒸气爆炸性棍合物的爆炸危险区域还应考虑通风的影响。通风的影响应
考虑通风的主要型式、通风等级以及通风的有效性。通风的主要型式分自然通风、人工通风
(整体或局部通风)。
通风等级分为高级、中级、低级三级。通风等级分级表见表
11 -
14 。
表11-14
通风等级
通风等级分级
含
义
高级通风
实质上能够在释放源处瞬间降低其浓度，使其低于爆炸下限的浓度，区域范围很小(甚至可
以忽略不计)
能够控制浓度，虽然释放源正在释放中，使得区域界限外部的浓度稳定地低于爆炸下限，并
且在释放源停止释放后，爆炸性环境持续存在的时间不会过长
在释放源释放过程中，不能控制其浓度，并且/或在释放源停止释放后，也不能阻止爆炸性环
境持续存在
中级通风
低级通风
注本表引自由3836.14-2∞0 。
通风的有效性分为良好、一般、差三级。通风有效性分级表见表
11 - 15 0 
表11-15
通风有效性分级
良好
般
表
一
级
一
分
一
性
一
含
效
一
有
一
风
一
通
一
义
通风连续地存在
在正常运行时，预计通风存在。允许发生短时、不经常的不连续通风
差
| 
不能满足"良好"或"一般"标准的通风，但预计不会出现长时间的不连续通风
注本表引自
GB 3836. 14-2α帅。
爆炸危险区域内的通风，其空气流量能使易燃物质很快稀释到爆炸下限值的25% 以下
时，可定为通风良好。
良好的通风可能使爆炸危险区域的范围缩小，或可使危险等级降低。
当释放掘处于通风不良或无通风的环境时，可能提高爆炸危险区域的等级，即连续级或第一
级释放源可能导致O 区，第二级释放源可能导致1 区。通风对区域范围的影响见表11 -
16 。


<!-- p616 -->
6∞ 
工业与民用配赣挠册
没J骂市l气
Z他"dfrp.E-'网友栩1"" VlWW W沼qld cOn' 
{又失闷汉学习主悲诸芷障碍
表11-16
通风对区域类型的影响
通风等级
高
级
中
级
低
级
有
效
性
释放源等公\
良
好
般
差
良
好
般
差
良好、
一般或差
连续级
(0 区NE)
(0 区NE)
(0 区NE)
。区
。区+
0 区+
。区
非危险帮
2 区‘
l 区铃
2 区
1 区
l 级
(0 区NE)
(I区NE)
( 1 区NE)
1 区
1 区+
1 区+
l 区或
非危险·
2 区蟠
2 区静
2 区
2 区
。区曾骨钟
(2 区NE)
(2 区NE)
2 区
2 区
1 区至
2 级. • 
2 区
2 区
非危险"
非危险椅
。区再份份
注
l
本表引自
GB 3836' 14-2α阁。
2. +表示波……包围。
善
。区NE 、
1 区NE 、
2 区NE 表示在正常条件下，其范围可忽略不计的理论上的区域。
铃替
自2 级释放源产生的2 区也会超过由
l 级或连续级释放源引起的区域，在这种情况下，应取较远距离。
铃长恍
若通风很弱，并且释放形成的爆炸性环境事实上还连续存在(亦即接近"无通风"条件) .则为0
区。
局部机械通风在降低爆炸性气体混合物浓度方面比自然通风和一般机械通风更为有效
时，可采用局部机械通风降低爆炸危险区域等级。而在有障碍物、凹坑和死角处，由于通风
不良，应局部提高爆炸危险区域等级。堤和墙等障碍物，可限制比空气重的爆炸性气体混合
物的扩散，缩小爆炸危险区域范围。
因此，存在爆炸性气体的可能性和由此形成的区域类型主要取决于释放源的等级和通
风。
2. 气体或蒸气爆炸性混合物的爆炸危险区域范围的确定
(1)建筑物内部，宜以厂房为单位划定爆炸危险区域的范围。但也应根据生产的具体情
况，当厂房内空间大，释放源释放的易燃物质量少时，可不按室为单位划分。爆炸危险区域
的等级及范围的划分见图
11 -
1 。
(2) 与爆炸危险区域相邻，并用非燃烧体的实墙隔开时，爆炸危险区域的等级及范围见
图
11 -
2 。
(3) 当工艺设备的容积不大于95m
3 、压力不大于3.5MPa 、流量不大于38νs 的生产装
置，且为第二级释放源时，爆炸危险区域的范围划分见图
11 - 3 0 
(4) 危险场所划分举例:以下示例引自GB 3836.14-2∞o 标准，其引用目的并非用于场
所分类，主要是通过这些示例作为掌握分析问题的方法。若要将这些示例用于实际场所分
类，还应考虑各种不同条件的特殊情况。
危险场所划分示例见图
11 - 4 及表11 -
17 。
危险场所分类示意见图
11 -
5 。
3. 气体或蒸气爆炸性环境电气设备的选择
(1)电气设备特别是正常运行时能发生电火花的设备，尽量布置在爆炸危险环境以外，
当必须设在危险环境内时，应布置在危险性较小的地点。在爆炸危险环境内应尽量少用携带
式电气设备。爆炸性气体环境电气设备选型见表11 -
18 。


<!-- p617 -->
601 
时节气Z剧毒草价m由ww低政E瘪蠕踏衡量店和精E庄嘻搭选择
多采堂之多管我
电~.~也已tu 汀
(2) 在气体或蒸气爆炸性混合物的爆炸危险环境内，防爆电气设备的级别和温度组别，
应不低于该环境内爆炸性气体混合物的级别和温度组别，且防爆电气设备的最高表面温度不
应超过表11-19 数值。
无堤
储罐在堤内
JlI: 
堤浮顶
7. 
第二级释放源
回
巴
巳
坪
地坪下的坑、沟
地坪下的坑、沟
段
爱
川
m
M
闻
目
m
-
Y
第二级释放源
(a) 
第二级
地坪下的坑、沟
段
裂
刚
嗣
同
E
m
.
寸
根
峭
封闭区底部
(b) 
第二级释放源
地坪下的坑、
L 
地坪
二级释放源
) 
nu 
( 
通风不良区
政
爱
刷
一
E
m
·
廿
川
氧
耐
啊!
L
(g) 
1. 5盐皇宫范围
地坪
封闭
第二级
储罐在堤内
液体表面
④ 
(d) 
/ 
地坪下的坑、沟
图
11 - 1 爆炸危险区域的等级及范围的划分(一)
( a) 易燃物质重于空气、通风良好的生产装置区(释放源接近地坪);
(b) 易燃物质重于空气、通风良
好的生产装置区(释放源在地坪以上);
(c) 易燃物质重于空气、通风不良的生产装置区(释放源在封
闭建筑物内);
(d) 易燃物质重于空气、设在户外地坪上的固定式储罐;
(e) 易燃物质重于空气、设在
户外地坪上的浮顶式储罐;
(0 易燃物质轻于空气、通风良好的生产区;
(g) 易燃物质轻于空气、通
风良好的压缩机厂房;
(h) 易燃物质轻于空气、通风不良的压缩机厂房
注:图
(0 、图( g) 、图( h) 释放源距地坪的高度超过4.5m 时，应根据实践经验确定。


<!-- p618 -->
602 
必然嗲我
工业与民用配唱/i!'i5lH手fJfhl，~Tl，气时!frp.f!网友街I!C …叫ld con
仪其闷汉学习主悲阳霞黯
) 
1 
( 
⑦ 
3m 
1. 5m 半径
1 
目
唱
。
地坪
液体表面
15m 
③ 
) 
l 
( 
地
蒸气回收
装料管线
4.5m 半径
(7.5m 半径)
1.5m 半径
(3 m半径)
液体表面
1. 5m 半径
(3 m半径)
) 
J 
( 
坪
液体表面
地坪下的坑
(m) 
(k) 
图例:
囹因图
。区
l 区
2 区
附加2 区(建议在易燃物质
可能大量释放处才考虑)
图
11 - 1 
爆炸危险区域的等级及范围的划分(工)
(i)单元分离器、预分离器和分离器;(j)溶解气游离装置④(溶气浮选装置);
(k) 生物氧化装置;(1)处理生
产用冷却水的机械通风冷却塔;
(m) 易燃液体、液化气、压缩气体等密闭注系统的槽车
注:图
(m) 易燃液体为非密闭注送时采用括号内数值。
① 从事罪放源算起15m ，或从外墙向外3m ，取其中大者;②
如由于附近的其他潜在释放源或附近有如堤或坡等
障碍物会妨碍蒸汽的扩散，图11-1
(i)所示区域范围应该加以修正;③一对单元分离器和顶分离器为7.5m ，对
分离器为3m; ④一用于开顶贮罐或池，对封闭的贮罐可按图
11 - 1 (d) 及图11-I(e) 进行处理;⑤一为池或贮
罐顶以上的距离，对位于地面以上的池或贮罐，此尺寸可延伸至地坪;⑥一电气设备宣安装在远离放空管区;
⑦一泵坑划为2 区是考虑到风扇反转和从交换器携带过多泄漏物的情况


<!-- p619 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附dfræf:两会F 章i W?，，~踊~.jiiÞliÖ雄品保棋鹉低压电器选择
603 
(8) 
第一级释放源上面的排风罩
第二级释放源
) 
LU 
( 
• 
(c) 
(d) 
图
II - 2 
与爆炸危险区域相邻时爆炸危险区域的等级及范围
( a)
与通风不良的房间相邻;
(b)
释放源上面有排风罩时的爆炸危险区域范围;
(c)
与有顶无墙建筑物相邻
(门窗位于爆炸危险区域内);
(d) 与有顶元墙建筑物相邻(门窗位于爆炸危险区域外)
注:1.图例含义同图
II - 10 
2. 括号内数据为易燃物质轻于空气时危险区划分值。
第二级
4.5m 半径
地坪下的坑、沟
图
11 - 3 
易燃液体、液化易燃气体、压缩易燃气
体及低温液体释放源位于户外地坪上方等级划分


<!-- p620 -->
然柔之多管我
604 
工业与民用配帘设计手册旧呐fP"，l阳网友iË'J{"" VlWW Will'Ød COn'川闷汉学习卅诸报黯
3 
(a) 
储槽
地面
) 
'b 
( 
·释放源(泵密封)
3m 
(d) 
(c) 
·释放源(管道出口直径25mm)
2m 1m 
1m 
1m 1m 
2m 
地面
加工用液体
(e) 
图11- 4 
危险场所划分示例(一)


<!-- p621 -->
多豆豆豆多管我
时咽气时I~草根鄂窘~wJiUUè愚篇篇焦~宿街压电S普选择
605 
目
"、
E 
H 
地
E 
(f) 
封闭区域底部
3m 
E 
W飞
压缩机平
(g) 
1.5m 
b 
1. 5m 
储槽
Eh-
) 
LU 
( 
图例:
~o 区1322} 1 区E'23 2 区
·为释放源(管道出口直径25mm)
排泄通道
) 
l ( 
图
11 -4 危险场所划分示例(二)
注:图(j)中b= 水平到岛际(桥式)边界距离。
注:
1. 图示内容见表
11 - 17 0 
2. 场所划分的实施过程涉及当可燃性气体或液体从容器中释放时，它们的变化过程、特性知识以
及在特定条件下，以工厂设备项目安装经验为基础的工程方面的正确判断等。由于这些原因，
不可能给出设备以及加工过程特性的各种想象的变化。因此，所选择的示例是一些能很好地说
明场所划分的原理例子，以便使设备能够在危险场所中安全使用。危险场所中的危险物质为可
燃性液体、液化气或蒸气或通常情况为气体，并且与空气按一定浓度混合为可燃性。
3. 对于图中所示的距离，己规定了特定工厂组成条件，并且考虑了与设备的机械性能和其他代表
性设计标准相关连的泄露条件。它们不是普通适用的;诸如加工材料的总量、断路时间、扩散
时间、压力、温度等因素以及与工厂组成和加工材料有关的其他标准，都影响场所分类，这需
要作为特殊问题加以考虑。因此，这些例子仅是指导范例，应用时必须考虑特殊的环境。
4. 根据选定的行业标准的不同，区域的形状及范围也可以改变。
示例图主要不是用于场所分类，它们的主要目的是通过下面的指导以及标准的方法，可得出
典型的结论进行展示。这些例子也可用作制定详细的补充标准的例证。
5. 若要将标准中给出的例子用于实际的场所分类，就必须考虑各个不同情况的特殊细节。
6. 在每个例子中，只给出了→些影响区域类型和范围的参数，而不是全部。一般情况下，考虑到
这些因素是特殊规定的，有一些是定性的而不是定量的，所以分类的结果是较为保守的，也就
是说，若可能更严密地规定运行参数，便会得到更准确的场所分类。


<!-- p622 -->
归
隐
甜
泊
虱
黯r
法
。，g 
量是宵达到能够
的危险的蝠?
• 
知
如
d
J
叫
F
虫
叮
咛
币
细
而
国
际
逻
守5
5
哥
哥
建
立
问
A
M
a
足，
是
放l>>可能为一个
以上的释放源司
或Jt组合等级
39 
能否改为中级
( VM)? 
H 
A二
是
7 
11 
也
7
1
划
d
M
n特
叫
d
u
w
而
摇
问
阔
却
不:l!;)草通风的
有般性
AU 
蜡
「
I
至
97 
确定
区域类型
88 
93 
2) 
2 区
确定区域类型
确定区战类型
57 
45 
「确立运区域类型
51 
确立=区域类型
必须确定通风的
有
26 
确定区域类型
确定区域委型
12 
。区
2 区2)
。区
2 区
2 区
非危
2 
NE③ 
~~危险
。区
+ 
2 区
l 区
区
区
。
司
Z
+ 1 
17 
0 区
NE 3) 
89 
危险场所分类示意图
图
11 - 5 
注:"+"表示被……包围。
①如果通风
(VL) 很弱，使爆炸性环境实际上连续地存在(即近似于无风条件) ，则划分为0 区。
②由2 级释放源产生地2 区范围可能超过由
l 级或连续级释放源引起的范围。在此情况下，应取较大的距离o
③0 区NE 、
1 区NE 或2 区NE 表示在正常条件下可以忽略的理论上的区域。


<!-- p623 -->
然柔之多管我
时忻m阜Et户m古6"''110\1.'括在1ÇEf;t籍躇舞护点ffiÆ~~露选择
607 
，-'唰'cdtu 汀
表11-17
危险场所划分示例
示例图(图
11 - 4) 
( a) 
(b) 
( c) 
( d) 
( e) 
一般工业用
一般工业用
在露天场所
在靠近传输可
室内固定的加工
泵，安装在户外
泵，安装在户内
中，安装在加工
燃性气体的加工
混合容器，经常打
I 
艺状况
开操作，通过容器
地面上，抽吸可
地面上，抽吸可
容器上的压力呼
管道系统的安装
上焊接的管道法且
燃性液体
燃性液体
吸阀
控制阀门
盘输入、输出液体
类型
自然、人工
人工
自然
自然
人工
通
等级
中级、高级
中级
中级
中级
容器内为低级，
风
容器外为中级
影响
有效性
差、二般
一般
一般
一般
一般
区域
泵密封处(填
容器内液体表面
类型
释
为连续级;容器开
泵密封处为
1
充压盖)和地面
阀门出口为
l
阀门转轴密封
和范
放
等级及部位
口处为
1 级;靠近
级和2 级
上有液池为
1 级
级
处为2 级
围的
源
容器液体的飞溅或
和2 级
主要
泄露处为2 级
因素
闪点低于加工
闪点低于加工
闪点低于加工温
产
气体、闪点
天然气
丙皖气体
温度和环境温度
温度和环境温度
度和环境温度
品
气体(蒸
(大于空气)
(大于空气)
大于空气
(大于空气)
(大于空气)
气)比重
1.对泵工作
容量为
50m
3 /h ，
在低压下工作
对泵工作容量
对阀门的开启
时，可得出图中
为
50m
3/h ，在
压力约为O.15MPa
备
注
数值。
低压下工作时，
时可得出图中数
2
由于空气
可得出图中数值
值
滤速很高，
1 区
场所范围可忽略
不t十
原例图(图
11- 17) 
([) 
( g) 
(h) 
(i) 
用于石油冶炼
在敞开的建筑
安装在户外的
为户外油罐车
的户外汹/水比
带有固定箱顶，
工艺状况
物内地面安装的
注人装置，在顶
重分离器向大气
无内部浮顶的可
氢气压缩机
部注入汽油
开放
燃性液体储存箱
类型
自然
自然
自然
自然
通
等级
中级
中级
中级祷
中级
风
有效性
差
良好
良好
一般
影响
液体表面为连
区域释
液体表面为连
压缩机密封，
续级，顶部排气
罐顶开口处为
类型
靠近压缩机的阀
口和其他开口处
放
等级及部位
续级，加工过程
1 级，溅落到地
和范
门和法兰盘处为
为
1 级，法兰盘
源
故障为2 级
面上为2 级
围的
2 级
等罐的连续和溢
主要
出口旁为2 级
因素
气体、闪点
闪点低于加工
气体为氯气
闪点低于加工
闪点低于加工
产
温度和环境温度
温度和环境温度
温度和环境温度
口E口3 
气体(蒸
气)密度
(大于空气)
比2主气轻
大于空气
大于空气
注
l
本表引自
GB 3836.14-2仪用。
2. 祷在箱体和储槽中为低级。


<!-- p624 -->
旋转
电动
机类
低压
变压
器
f民警
压开
关和
控制
器类
灯
具
类
信号
报警
装置
等电
气设
备类
608 
工业与民用品摆弄手册
立戈旦咽气阳耐阳网友栩1"" VlWW Will'Ød cOn' 
{立共闷汉学习主悲诸乡;霞黯
表11-18
爆炸性气体环境电气设备选型
爆炸危险区
。区
I 区
H 区
防爆类型本质安
本质安
隔爆型增安型
充汹型正压型隔爆型增安型
民压塑
n 型
电气设备
全型
全型
ia, ib 
d 
e 
ia , ib 
O 
P 
d 
e 
O 
P 
n 
Ía , ib 
鼠笼型感应电动机
O 
6 
。
O 
O 
O 
O 
绕线型感应电动机
A 
正江
O 
O 
。
× 
同步电动机
O 
× 
O 
O 
O 
O 
宣流电动机
A 
三k
O 
O 
电磁滑差离合器(无
O 
A比
。
O 
O 
正k
电刷)
× 
变压器(含起动用)
A 
× 
6 
O 
O 
O 
O 
电抗线圈(含起动
A 
6 
O 
O 
O 
。
用)
× 
仪表用互感器
A 
× 
O 
O 
O 
开关、断路器
O 
O 
熔断器
A 
O 
控制开关及按钮
O 
O 
O 
O 
O 
。
O 
电抗起动器和起动补
偿器
A 
O 
O 
起动用金属电阻器
A 
x 
正L
O 
O 
O 
电磁阀用电磁铁
O 
x 
O 
O 
电磁摩擦制动器
A 
× 
O 
正〉
操作箱、柱
O 
O 
O 
O 
控制盘
A 
三总
O 
O 
配电盘
A 
O 
固定式
O 
× 
O 
O 
移动式
6 
O 
携带式
O 
O 
指YF 灯类
O 
× 
O 
O 
镇流器
O 
6 
O 
O 
信号、报警装置
lß 
O 
O 
O 
O 
O 
O 
O 
O 
× 
插接装置
O 
O 
接线箱(盒)
O 
正这
O 
O 
电气测量表计
O 
× 
O 
O 
O 
O 
注
J.表中符号:0 为适用;6 为慎用;
x 为不适用。
2. 绕线型感应电动机及阔步电动机采用增安型时，其主体是增安型防爆结构，发生电火花的部分是隔爆或正压
型防爆结构。
3. 无火花型电动机在通风不良及户内具有比空气重的易燃物质区域内慎用。
4. 电抗起动器和起动补偿器采用增安型时，是指将隔爆结构的起动运转开关操作部件与增安型防爆结构的电抗
线圈或单绕组变压器组成一-体的结构。
5. 电磁摩擦制动器采用隔爆型时，是指将制动片、滚筒等机械部分也装入隔爆壳体内者o
并
在2 区内电气设备采用隔爆型时，是指除隔爆型外，还包括主要有火花部分为隔爆结构而其外壳为增安型的混
合结构c


<!-- p625 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附《
609 
表11-19
爆炸性气体和蒸气引燃温度分组及I
、
E 类防爆电气设备最高允许表面温度
温度
爆炸性气体蒸气引燃温度分组
温度
H 类防爆电气设备最高表面温度分组
组别
引燃温度
t ('C) 
级别
最高表面温度('C)
T1 
t > 450 
T1 
450 
丁2
3∞< t ~三450
1'2 
3∞ 
T飞3
2∞<t~3∞ 
τ3 
2∞ 
T4 
135 < t 运2∞
T4 
135 
T5 
1∞< t ~ 135 
T5 
100 
'f(主
l 一
85 < t.三1∞
τ'6 
85 
注
对I 类电气设备最高表面温度，当电气设备表面可能堆积煤尘时，不应大于
150'(: ;当电气设备表面不会堆积或
采取措施(如密封、防尘或通风)可以防止煤尘堆积时，不应大于450 'C。
(3) 爆炸危险区内的电气设备，应符合周围环境内化学的、机械的、热的、霉菌以及风
沙等不同环境条件对电气设备的要求。电气设备结构应满足电气设备在规定的运行条件下不
降低防爆性能的要求。
(4) 爆炸性混合物的分级与分组。根据爆炸性气体混合物在标准试验条件下，按其最大
试验安全间隙( MESG) 和最小点燃电流比( MICR) 分为A 、
B 、
C 三级，按其引燃温度分
组为T1- T6 六组，气体或蒸气爆炸性?昆合物分级分组见表11 -
20 。
表11-20
气体或蒸气爆炸性混合物分级台组
最大试最小点
寻|
燃
温度
t (飞)分组
验安全
类别
燃电
T3 
T4 
T5 
T6 
间隙
T1 
1'2 
级别
流比
MESG 
135;;.t> 1∞ 1 ∞;;. t > 85 
MICR 
t > 450 
450;;. t > 3∞ 
3∞~t>2∞ 
2∞;;. t > 135 
(mm) 
甲烧\乙饶、
丁烧、乙苯、异
丙烧、苯乙烯、甲
丙苯、甲基·异丙
基苯乙烯、苯、甲
基苯、甲醇、乙
戊1皖、己饶、庚
苯、二甲苯、一甲
醇、丙醇、丁醇、
饶、辛:皖、圣皖、
苯、茶、松节油、
乙l$\;丙酣、环己
葵皖、环己烧、茶
动力苯、-氧化
阁、甲酸甲醋、甲
饶、松节泊、石脑
碳、苯盼、甲盼、
酸乙醋、醋酸乙
油、煤焦泊石脑
双丙嗣醇、丙阁、
醋、醋酸丁醋、甲
泊、石油(包括车
0.9 < 
0.8 < 
2 -丁酣、
2
戊
基丙烯酸甲醋、醋
用汽油)、洗涤汽
乙M 、
亚硝酸
IIA MESG 
MICR 
酣、
2 -己圈可、醋
酸乙烯醋、乙烯基
泊、燃料油、煤
二甲胶
乙醋
< 1.4 
< 1.0 
酸甲醋、甲基氯、
醋酸乙醋、二氯乙
泊、柴油、戊醇、
氯乙皖、澳乙烧、
饶、烯丙基氯、氯
己醇、环己醇、甲
氯丙烧、二氯丙
乙烯、氯乙醇、喔
基环己醇、氯了
皖、氯苯、辛基
盼、硝基甲皖、硝
锐、澳丁炕、乙歌
氯、二氯苯、二氯
基乙:皖、甲胶、二
氯、乙硫醇、四氢
甲胶、二乙胶、正
乙烯、一氟甲苯、
噎吩
二氯甲滨、氨、乙
丙胶、正T胶、二
脯、苯胶、甲苯
氨基乙皖、
NN
胶、氮杂苯、醋酸
二甲基苯胶
乙烯、
1
，
3一丁
二烯、环氧乙饶、
二甲隧、四氢糠
乙基甲
1, 2
环氧丙烧、
基隧、二
丙侠、环丙烧、
醇、了烯酸、丙烯
0.5 < 
0 .45< 
1, 4一二恶锐、
1 , 
丁酶、二
丙烯腊、氟化氢、
醒、四氢峡喃、硫
IIB MESG 
MICR 
3 , 5一一恶皖、丙
乙隧、四
< 0.9 
< 0.8 
焦炉煤气
烯酸甲醋、丙烯酸
化氢
氟乙烯
乙醋、峡喃、
1 氯
-2 ，
3一环氧丙烧
二硫化
硝酸乙
E C MESG 
MICR 
水煤气、氢
乙烘
碳
醋
< 0.5 
< 0 .45 
(5 )防爆电气设备的类型、级别及温度组别见表11 -
21 。其电气设备分为两类:
1 类


<!-- p626 -->
610 
工业与民用配战挠册
旧咽气吵闹及… Will'Ød con 阳MM 诸报黯
为煤矿井下用电气设备;
II 类为工厂用电气设备。
H 类电气设备的本安型和隔爆型电气设
备，按其适用于爆炸性氓合物最大试验安全间隙或最小点燃电流比分为A 、
B 、
C 三级。
E
类电气设备按其最高表面温度分为Tl- T6 组。
表11-21
防爆电气设备的类型、级别及温度组别
-
防爆标志
防爆型式
防爆措施的原理
形式
类别
级别
温度组别
I 
当外壳内部爆炸时，火焰在穿过规定缝隙的过程中，受间隙壁的吸
隔爆型
d 
A 、B 、C
热及阻滞作用而显著降低其外传的能量和温度，从而不能引起产品外
E 
Tl -τE 
部爆炸性气体混合物的爆炸
I 
在正常运行时不产生火花、电弧或危险温度的零部件上采取适当措
增安装
e 
施(如降温、对堵转时间要求等) ，以提高其安全程度
E 
Tl-T6 
I 
在低电压小电流的电路、系统和产品中，合理选择电路参数，一般
本质安
ia , ib① 
A 、B 、C
还需采取有效的限能措施，使其在正常状态下和故障状态下产生的任
全型
何电火花或任何热效应均不能引起周围爆炸性气体混合物爆炸的最小
H 
Tl - 1'6 
引燃能量
I 
向外壳内通入正压新鲜空气或充以惰性气体，以阻止爆炸性气体混
正压型
P 
合物进入外壳内部，使其内部压力大于表压
E 
Tl -τE 
I 
将可能产生火花、电弧或危险温度的带电部件浸入泊中，使其不能
充油型
。
引起油面以上或外壳以外爆炸性气体混合物的爆炸
H 
Tl-T6 
I 
外壳内充填砂粒材料，使之在规定的使用条件下，壳内产生的电弧，
充砂型
传爆的火焰使外壳壁或砂粒材料表面的过热均不能点燃周围爆炸性气
q 
H 
Tl-T6 
体混合物的电气设备
n 型
H 
Tl- T6 
在产品部件上采取适当措施，以使其在正常运行条件下，不会点燃
n 
周围爆炸性气体混合物，且一般不会发生点燃作用的故障的电气设备
I 
整台设备或其中部分浇封在浇封剂中，在正常运行和认可的过载或
浇封型
自1
认可故障下，不能点燃周围的爆炸性混合物的电气设备
E 
Tl-丁E
I 
气密型
h 
具有气密外壳的防爆电气设备
E 
Tl-T6 
特殊型
8 
不属于以上类型的其他防爆电气设备
翻
刷
固
E 
①ia 指在正常工作，一个故障和两个故障时，均不能点燃周围爆炸性气体混合物的等级;
ib 指在正常工作，一个故
障时，不能点燃周围爆炸性气体混合物的等级。
二、爆炸性粉尘环境电气设备选择
本部分所指的爆炸性粉尘环境指在生产、加工、处理、转运或储存过程中可能出现的爆
炸性粉尘、可燃性导电粉尘、可燃性非导电粉尘、可燃纤维等与空气混合形成爆炸性混合物
的环境。不包括那些不需要大气中的氧即可燃烧的火药、炸药、起爆药的粉尘或自燃引火物
质的环境，有沼气和/或可燃性粉尘引起危险的煤矿井下，以及由粉尘散发出来的可燃性或
毒性气体引起危险的环境。这类环境的设计应符合有关部门的专门规定。
1.爆炸性粉尘环境分区
爆炸性粉尘环境分区应由懂得场所分类原理、了解生产工艺和设备的人员进行分区，还


<!-- p627 -->
然柔之多管我
，_.唰'cdtu 汀
时节气附J第捕明靠他w4底在配也揭箱保1岁慧和低压电器选择
611 
血与懂安全、电气及其他工程技术人员商议。
(1)爆炸危险区域的划分应按爆炸性粉尘的量、爆炸极限和通风条件确定。
(2) 划分粉尘爆炸混合物的危险区域时，应考虑粉尘与工艺设备的性质。如粉尘粒度、
含水量、粉尘云和粉尘层的引燃温度和电阻率，确定存在粉尘或粉尘释放源处，确定粉尘释
放出现的可能性以及确定潜在危险粉尘层的形成可能性。区域分类见表
11 - 22 (引自
GB 50058二1992 、
GB 12476.1-2000) ，粉尘释放源分级见表11 - 23 。
表11- 22 
爆炸性粉尘环境危险区域分类
引自标
引自标
准、规范
GB 5∞58-1992 
准、规范
GB 12476.1-2αm 
分区
内
容
分区
内
容
在正常运行过程中可燃性粉尘连续出现或经常出现，其数
20 
量足以形成可燃性粉尘与空气混合物和/或可能形成无法控制
连续出现或长期出现爆炸性粉
和极厚的粉尘层的场所及容器内部
10 
尘的环境
在正常运行过程中，可能出现粉尘数量足以形成可燃性粉
21 
尘与空气混合物，但未划入20 区的场所
有时会将积留下的粉尘扬起而
在异常条件下，可燃性粉尘E 偶尔出现并且只是短时间存
在，或可燃性粉尘偶尔出现堆积或可能存在粉尘层并且产生
偶然出现爆炸性粉尘混合物的环
11 
22 
可燃性粉尘与空气混合物的场所。如果不能保证排除可燃性
境
粉尘堆积或粉尘层时，则应划分为21 区
'-
表11-23
粉尘释放源分级
含
义
粉尘释放源分级
粉尘云连续形成级
释放
1 级
粉尘云持续存在或预计长期或短期经常出现的场所
在正常运行时，预计可能周期性或偶尔释放的释放源
释放2 级
在正常运行时，预计不可能释放，如果释放也仅是偶尔和短期释放的释放源
注本表引自
IEC61241 - 3 -
1997 。
(3)对于通风良好的开敞式或局部开敞式建筑物或露天装置区，在考虑爆炸极限等因素
的具体情况后，爆炸危险区域的等级可降低一级。如装有良好除尘效果的除尘装置，当该除
尘装置停车时，工艺机组能连锁停车，可划为非危险区域。
(4)
为爆炸危险环境服务的排风室，应与被排风区域的危险等级相同。
(5) 为爆炸危险环境服务，并用隔墙隔绝的送风机室，当其通向爆炸危险环境的风道设
有能防止爆炸性粉尘或可燃性粉尘侵人的安全装置时，可划为非爆炸危险区域。
(6)
区域内使用的爆炸危险物质的量不大，且在排风柜内或风罩下进行操作的，可划为
非危险区域。
(7) 在正常运行期间对于压力容器，主要壳体结构包括封闭的喷口和出入孔、无接缝的
管子，以及已充分考虑对阀门和法兰结合面进行防止粉尘漏泄设计的地方均不作为释放源考
虑。
2. 爆炸性粉尘环境危险区域范围的确定
(1)爆炸性粉尘环境在建筑物内部，宜以厂房为单位确定区域范围。


<!-- p628 -->
m 
工业与民用品棋手手册Mb川1i1.'&iË'U""…z川阳时时时黯
(2) 应对粉尘、容器的内部和外部分别考虑。
(3) 应分别考虑粉尘云与粉尘层的存在环境。
根据爆炸性粉尘、空气混合物以及危险粉尘层形成的可燃性区域划分见表11 -
24 。
表11-24
爆炸性粉尘、空气混合物及危险性粉尘层形成的可燃性区域划分
释放源等级
粉尘
z王
控制厚度的粉尘层
经常弄乱
很少弄乱
连续级
20 区
21 区
22 区
1 级
21 区
21 区
22 区
2 级
22 区
」一
21 区
22 区
注本表号|自
IEC61241 - 3 - 1997 0 
3. 爆炸性粉尘环境电气设备选择
(1)同本节一条3 款(1)项原则要求，爆炸性粉尘环境电气设备选择见表
11 -
25 、表
II - 26 0 
定:
表11-25
粉尘爆炸环境电气设备选型
(按GB 50058-1992 要求)
电气设备所处环境
区域等级
设备结构类型
可燃性非导电粉尘
DP 
防尘结构
1 1 
可燃纤维
爆炸性粉尘环境
10 
DT 
尘密结构
其他爆炸性粉尘环境
11 
注
除确定设备的结构类型外，还应按照粉尘的不同引燃温度选择不同引燃温度组别的电气设备。
表11-26
粉尘爆炸环境电气设备选型
(引自
IEC31241 - 1 - 2 - 1999) 
危险场所分区
防粉尘点燃设备类型
20 区或21 区
22 区
粉尘类型
A 类
导电性
D1PA20 或D1PA21
D1PA21 (I阿X)
非导电性
D1PA20 或DIPA21
DIPA22 或DIPA21
导电性
D1PB20 或DIPB21
DIPB21 
B 类
非导电性
D1 PB20 或DIPB21
DIPB22 或DIPB21
注
l
由于现行可燃性粉尘环境用电气设备巳按GB 12476" 1-2(削标准生产，而GB 5∞58-1992 正在修编，在过渡
期可按GB 5∞58一1992 中
10 区，相当于GB 12476"1-2(削标准中20 、
21 区。
11 区相当于22 区考虑分区。
2. 在GB 5∞58一1992 中DT ..尘密"相当于GB 12476" 1-2000 中的
A20 、
A21 、
B20 、
B21 ，
DP ..防尘"相当于
A22 、
B22 。
(2) 在粉尘爆炸性混合物爆炸危险环境内，电气设备的外壳表面温度依据下列规
1)依据GB 50058一1992 规定，不超过表
11 -
27 电气设备最高允许表面温度值。
表11-27
爆炸性粉尘环境引燃温度分组及电气设备最高允许表面温度
寻i 燃温度组别
号1 1!~ 1M Il!' t ('\:) 
电气设备最高允许表面温度( 't: ) 
无过负荷设备
有过负荷设备
Tl 1 
t > 270 
215 
195 
Tl 2 
2∞< t 运270
160 
145 
Tl 3 
150 < t;;;;2∞ 
120 
110 
注本表寻|自
GB 5∞58一1992 。


<!-- p629 -->
613 
时咽气fp"，d第呼叫r_hW嚼E配嘻黯踏型转护和iífEf压电器选择
多豆豆豆多管我
2) 特别指出在GB 12476.1-2∞o 标准中规定，可燃性粉尘用电气设备，用外壳和限制
表面温度保护的电气设备中规定:可燃性粉尘的引燃温度分组为T1-币，其值内容与爆炸
性气体棍合物引燃温度分组一致(见表11 -
19) 。
3) 该系列标准
IEC 61241 - 1 - 2: 
1999 中规定:存在粉尘云时的电气设备
的最高表面温度不超过有粉尘、空气混
合物点燃温度的
2/3 ，即
Tmax == 2/3 TcI 
(式中
:
TcI 为粉尘云的点燃温度)。
4) 上述标准中规定:当存在粉尘层
时，粉尘层厚度为5mm 厚的A 型设备，
其设备表面极限最高温度应不超过有关
粉尘层厚度为5mm 时的点燃温度减去
75 "C ，即
Tmax == TSmm - 75 "C, 
TSmm为粉尘
层5mm 时的点燃温度值。
对于A 型设备表面堆积粉尘层厚度
大于5mm 时，则应降低设备最高允许表
面温度。对于粉尘层厚度为5mm 时，点
燃温度超过250 "C时的可燃性粉尘的电气
设备，其允许的最高表面温度随粉尘厚度增加而降低。
A 型设备最高允许表面温度与粉尘层
厚度关系曲线见图11- 6 。
对于B 型设备粉尘层厚度为12.5mm 时，此时设备表面极限最高温度应不超过有关粉尘
层厚度为12.5mm 时的最小点燃温度值减去25 "c。
即
Tmax == T12 . Smm - 25 "C, 
T12 . Smm 为粉尘层厚度为12.5mm 厚时的点燃温度。
(3 )粉尘防爆电气设备的类型及标志。粉尘防爆电气设备的类型及标志见
l\ 
\ 
5mm 粉尘层寻|燃温度
f\ 
l\ 
\ 
[二\
飞
3Jbh 
物。℃莲73iM 〈4∞《
与E
40 
50 
层厚(mm)
图
11 - 6 
A 型设备最高允许表面温度
与粉尘层厚度关系曲线
注:曲线引自
IEC61241-1-2:
1999 0 
30 
20 
10 
4001 
20' 
100 
nUKAU 
30' 
(
门
F
)
M
四
周
固
树
达
d
h
恒
峭
郁
郁
表
11 - 28 0 
粉尘防爆电气设备的类型及标志
表11-28
防粉尘点燃标志
防
爆
标
志
标志举例
说
明
引自标准、规范
型式
类别
温度组别
防护等级
DT 
尘密
T1 1 、T1 2 、T1 3
II吧X
GB 5∞58一1992
DIP 
防尘
ExDIPDTT13 
GB 5∞58一1992
DP 
Tll 、T1 2 、T1 3
IP5X 
规定
尘密
IP6X 
DIPA22TAT5 
A 
T1- T6 
标志中取消
"DT" 、
防尘
IP5X 
TP5X 
"DP" 、
"Ex" ，增加使
尘密
IP6X 
用在粉尘环境区域等级
20 、
21 、
22 ，
A 型或
B
DIP 
GB 12476'1- 2;αm 
型设备，温度组别(电
DIPB21T.T4 
B 
T1- T咀
气设备最高允许表面温
防尘
IP5X 
IP6X 
度，T1甸回) ，及防护
等级要求
(4) 粉尘防爆电气设备选型(引自
GB
5∞58一1992) 。粉尘防爆电气设备的选型见表
11- 25 、表
11 - 26 ，爆炸性粉尘的分组举例见表11 - 290 


<!-- p630 -->
系婆豆豆多管我
614 
工业与民用配电设ìf手mM呐
Z制阳网友iË'J{"" VlWW Will'Ød COO'
州附学习卅诸报黯
表11-29
~ 
可燃性
粉尘
可燃性
粉尘
导电粉
尘
非导电
粉尘
纤维鱼粉
爆炸性粉尘
爆炸性粉尘的分组举例(引自GB 5∞58-1992) 
TJl 
t > 270 
金属:
铁、铐、钙硅铝合金( 8% 钙-30% 硅-559毛
铝)、硅铁合金
(45% 硅)、黄铁矿、错石
化学药品:
燃料:
焦炭用煤粉、贫煤粉、无烟煤粉、木炭粉、泥
煤、焦炭粉、煤焦炭粉
金属:
红磷、电石
化学药品:
硬酶酸铐、茶、惠、已二酸、苯二(甲)酸、无
水苯二(甲)酸、苯二甲酸腊、元水马来酸、醋酸
销醋、结晶紫、四硝基咔略、二哨基甲盼、阿斯匹
林、肥皂粉、青色染料、茶盼染料
合成树脂:
聚乙烯、聚丙稀、聚苯乙烯、苯乙烯
(709毛)与
丁二稀(309毛)粉状聚合物、聚乙烯醇、聚丙烯
腊、聚氨酶(类)、聚乙烯囚肤、聚乙烯氮环酣、
聚氯乙烯、氯乙烯
(709也)与苯乙烯
(30% )粉状
聚合物
合成树脂
盼应树脂(国吉隆清漆)
有机玻璃粉
骨胶(虫胶)、硬质橡胶、软质橡胶、天然树脂、
站记树脂、松香
沥清蜡类:
硬蜡、绕组沥青、硬沥青、煤焦油沥青
农产品.
裸麦粉、裸麦谷物粉(未处理)、裸麦筛落粉
(粉碎品)、小麦粉、小麦谷物粉、小麦筛落粉(粉
碎品)
咖啡粉(精制品)、啤酒麦芽粉、紫茵稽、亚麻
柏粉、菜种渣粉、鱼粉、烟草纤维、木棉纤维、人
造短纤维、亚硫酸盐纤维、纸纤维、椰子粉、软木
粉、针叶树(松)粉、硬木(丁销橡胶)粉
T12 
270;;.t>2∞ 
金属:
铁、碳黑
燃料:
泥煤粉、褐煤粉、
有烟煤粉、瓦斯煤
粉、褐煤焦炭粉
农产品:
乌麦、大麦谷物
粉、筛米糠、玉米淀
粉、马铃薯淀粉、布
丁粉、糊精粉、砂糖
粉
纤维鱼粉:
木质纤维、可可子
粉(脱脂品)
燃料:
褐煤粉
金属:
| 
金属·
铝(表面处理)、娱
l 
铝(含脂)
一
火灾危险环境电气设备选择
• 
一、
T13 
2∞;;. t > 150 
本节所述火灾危险环境系指生产、加工、处理、转运或储存过程中出现的或可能出现的
火灾危险环境进行设备选择。
1.火灾危险区域划分
根据火灾危险环境中，火灾事故发生的可能性及后果，以及危险程度不同，划分三个


<!-- p631 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气时指帚情附章ww沼低正U~啦鳞静保韵和低压电括选择
615 
区，见表11 - 30 。
。
"
­
'3Tl 
--
··A-
1
丁
区
g
E
分
火灾危险分区(引自GB 5∞58一1992)
含
义
21 
具有闪点高于环境温度的可燃液体，在数量和配置上能引起火灾危险的环境
具有悬浮状、堆积状的可燃粉尘或可燃纤维，虽不可能形成爆炸混合物，但在数量和配置上能引起火
灾的环境
具有固体状的可燃物质，在数量和配置上能引起火灾危险的环境
22 
23 
注
该防火分区引自GB 5∞58-1992 内容，与GB 12467.1-2(剧可燃性粉尘或可能存在可燃性粉尘的场所分类20 、
21 、
22 区含义不同，切勿混淆。
国
2. 在火灾危险环境中能引起火灾危险的可燃性物质的种类
可燃物质宜为下列四种:
1)可燃液体，如柴油、润滑油、变压器油等。
2) 可燃粉尘，如铝粉、焦炭粉、煤粉、面粉、合成树脂粉等。
3)
固体状可燃物质，如煤、焦炭、木等。
4) 可燃纤维，如棉花纤维、麻纤维、丝纤维、毛纤维、木质纤维、合成纤维。
3. 火灾危险环境电气设备选型
1)火灾危险环境电气设备选择和安装应符合周围环境对电气设备的要求。
2) 必须使其正常温升和故障期间的预计温升不会引起火灾。如正常运行时有火花的和
外壳表面温度较高的电气设备，应远离可燃物质。在该环境内不宜使用电热器，如生产要求
必须使用电热器时，应将其安装在非燃烧材料的底板上。
火灾危险环境电气设备的选型见表
11 -
31 0 爆炸性气体环境与可燃性粉尘环境产品标
准，见表11 -
32 。
=唰.
国
表11-31
火灾危险环境电气设备选型
防护
火灾危险区域
等
级
21 区
22 区
23 区
电气设备
电机
固定安装
IP44 
IP21 
移动式、携带式
IP54 
IP54 
IP54 
电器和仪表
固定安装
充汹型、
IP54 、
IP44
IP44 
移动式、携带式
IP54 
IP54 
IP44 
照明灯具
固定安装
IP2X 
移动式、携带式
IP5X 
IP2X 
配电装置
IP5X 
接线盒
注
l
在火灾危险环境21 区内固定安装的正常运行时有滑环等火花部件的电机，不宜采用IP44 防护等级。
2. 在火灾危险环境23 区内固定安装的正常运行时有滑环等火花部件的电机，不应采用IP2 1 防护等级，而应采用
IP44 防护等级。
3
在火灾危险环境21 区内固定安装的正常运行时有火花部件的电器和仪表，不宜采用IP44 防护等级。
4. 移动式和携带式照明灯具的玻璃罩，应有金属网保护。
5. 表中防护等级的标志应符合现行GB 4208-1993 (外壳防护等级(IP 代码))的规定。
。


<!-- p632 -->
然柔之多管我
616 
工业与民用配啥设计手册时节气fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
表11-32
爆炸性气体环境与可燃性粉尘环境产晶标准
l 
爆炸性气体环境用电气设备标准
编
号
GB 3836.1-2侃)()
GB 3836.2-2仪)()
GB 3836.3-2仪泊
GB 3836.4-2'创泪
Gß 3836.5-2∞4 
GB 3836.6一加】4
GB 3836.7-2004 
GB 3836.8-2∞3 
GB 3836.9-1990 
GB 3836.11-1991 
GB 3836.12一1991
GB 3836.13•
1997 
GB 3836.14-2000 
Gß 3836.15-2αm 
GB 12476.1-21αm 
GB 12476.2-2∞x 
名
称
爆炸性气体环境用防爆电气设备
第
1 部分
通用要求
爆炸性气体环境用防爆电气设备
第2 部分
隔爆型.' d" 
爆炸性气体环境用防爆电气设备
第3 部分增安型飞"
爆炸性气体环境用防爆电气设备
第4 部分
本质安全型
"i"
爆炸性气体环境用防爆电气设备
第5 部分正压外壳型
"p"
爆炸性气体环境用防爆电气设备
第6 部分汹浸型"。"
爆炸性气体环境用防爆电气设备
第7 部分
充砂型
"q"
爆炸性气体环境用防爆电气设备
第8 部分
"11"
型电气设备
"n"
爆炸性气体环境用防爆电气设备
第9 部分浇封型电气设备
"m"
爆炸性气体环境用防爆电气设备
第
11 部分
最大试验安全间隙测定方法
爆炸性气体环境用防爆电气设备
第
12 部分
气体或蒸气混合物按照其最大试验安全间隙和
最小点燃电流的分级
爆炸性气体环境用防爆电气设备
第
13 部分
爆炸性气体环境用电气设备的检修
爆炸性气体环境用防爆电气设备
第
14 部分
危险场所分类
爆炸性气体环境用防爆电气设备
第
15 部分
危险场所电气安装(煤矿除外)
名
可燃性粉尘环境用电气设备
第
1 部分
第
1 节
可燃性粉尘环填用电气设备
第
1 部分
第2 节
称
用外壳和限制表面温度保护的电气设备
电气设备的技术要求
用外壳和限制表面温度保护的电气设备
电气设备的选择、安装和维护
①该套IEC 标准的其余部分有:
第2 部分.试验方法
第
10 部分.可燃性粉尘存在或可能存在的危险场所分类
第4 部分:正压型电气设备
"p"
第5 部分:本质安全型电气设备，正在考虑制定中
除第
1 部分的第
1 节以外、其余标准正待转化为国标。
第四节保护电器的选择
一、低压熔断器
熔断器应符合现行GB 13539 .1-2002/IEC60269 - 1: 1998 {低压熔断器
第
1 部分:基
本要求》和GB/T 13539.2-2∞2/IEC60269一1999 0
(低压熔断器
第2 部分:专职人员使用
的熔断器的补充要求》。
1.分类
(1)按结构分。熔断器的结构型式与使用人员有关，因此可分为:
1)专职人员使用的熔断器(主要用于工业场所的熔断器)主要有:刀型触头熔断器、
螺栓连接熔断器、圆筒帽形熔断器及偏置触刀熔断器。


<!-- p633 -->
然柔之多管我
时节气旦旦台女警撞川w低息IC I$i辑革保护翻菇压嘻搭选择
617 
，-'唰'cdtu 汀
2) 非熟练人员使用的熔断器(主要用于家用和类似用途的熔断器)。
(2) 按分断范围分。
1) "g" 熔断体。在规定条件下，能分断使熔断体熔化的电流至额定分断能力之间的所
有电流的限流熔断体(全范围分断) ; 
2) "a" 熔断体。在规定条件下，能分断示于熔断体熔断时间一电流特性曲线上的最小
电流至额定分断能力之间的所有电流的熔断体(部分范围分断)。
(3) 按使用类别分。
lυ) 
2引)
"M" 类O 保护电动机回路的熔断体。
3) "Tr" 类。保护变压器的熔断体。
4)
其他。
分断范围和使用类别可以有不同的组合，如
"gG" 、
" gM" 、
"gTr" 、
" aM" 等，其中
"gG" 为具有全范围分断能力用作配电线路保护的熔断体，
aM 为部分范围分断能力用作电动
机保护的熔断体。
2. 特性
(1)时间二电流特性。在规定的熔断条件下，作为预期电流的函数的弧前时间或熔断时
间曲线。目前，符合国家标准的熔断器主要类型有RT1 6 、
RT1 7 、
RT20 ，
RL6, RL7 型及NH
(EUROFUSE) 、
SOCOMEC 型等，其熔断时间一电流曲线见图
11 -7- 图
11 - 15 0 
3 2 
28mwssdE言宣言言2 转§§言
'" 
-::: 4 
E2 
E 
10' 
4 
2 
4 
2 
420 
I 
42.0 
1 
4
2
σ
 
l 
4 
2 
3 
45 
101 
2 
3 45 
IOZ 
2 
3 45 
10' 
2 
3 45 
104 
2 
3 4 5 
10' 
预期电流1p( A) 
图
11 -7 NT (RTl 6 、
RTl 7) 型熔断器时间一电流特性曲线


<!-- p634 -->
军|
-士当
自
618 
工业与民用配电设计手册
4 
2 
4 
2 
时间t(s) 
10' 
103 
2 3 4 5 
4 5 
1<P 
预期电流J/A)
0"噩噩噩噩噩噩噩噩噩噩噩EEE罩噩噩噩噩噩噩EEE噩噩噩噩噩噩E噩噩噩噩噩E罢罢军国嚣圄罩嚣自罩莘莘罢EEE嚣噩噩
a 
。
a 
2 
。
a 
2 
口
a 
。
a 
口
a 
日
A 
EE--EEE--EE--EE--E匾Iii哥哥固自-哥哥丽画画-哥哥哥哥哥哥噩噩-EE--··自EHEE--EE哥哥哥噩噩噩噩噩噩军事噩噩军事哥哥哥哥事哥哥哥事罩喜事瞿哥哥哥圃
暨罩暨噩噩噩噩噩噩噩噩雪雪莹莹冒雪要回回II!曹雪曹雪覆军事雪章'冒冒哥哥哥瞿雹暨暨曹嚣!!!I!!曹雪章肆嚣瞿肆"幢幢霄害自跚罢瞿瞿瞿兽费事篝霄'幸在普鲁事霸
睡撞撞撞撞理酷亘国黯醋醋黯蹲霉国毒曾黯醋嚣黯踵黯嚣嚣草莓黯疆酣睡辈露草草噩噩噩噩噩噩毒嗣
匮噩噩噩荤噩噩噩噩噩噩噩瞿噩噩噩莹噩噩噩噩蟹璧辈噩噩噩噩霎霆嚣嚣黯辜瞿辜霆嚣撞撞撞圄
噩噩露露囊黯噩噩噩嚣噩噩噩霎辜噩噩噩噩噩噩噩噩噩噩噩噩噩罩噩噩噩噩噩
悻端描福乖4非自斗目。嗣时F肺带由It?~斩。剧凹，盹425踹但!t\;3月泪号照:\.~Ø<)\},t,?o,M 
睡醋幢暨噩噩堕噩噩噩噩噩暨量噩噩噩暨暨醺噩噩噩噩噩醺噩噩霹雪噩噩噩自噩
噩噩噩噩噩噩噩噩霎嚣嚣黯噩噩瞿噩噩噩噩噩噩噩噩噩噩噩噩噩噩噩噩噩噩噩噩噩
噩黯罩瞿罩噩噩噩噩噩噩黯噩噩跚跚噩噩噩噩暨噩噩噩暨暨暨嚣霹辑
2 3 4 5 
101 
a 
102 
2 3 4 5 
103 
2 3 4 5 
10' 
2 3 4 5 
1<P 
预期电流Jp(A)
图
11 - 8 
RT20 型熔断器时间一电流特性曲线


<!-- p635 -->
时间
t
(s) 
2 
2 
2 
10' 
2 
4 
2 
多采堂之多管我
叫唰'cdtu 汀
4 
10' 
时节气fp"，d第叶柑#聋bw 耐岳西己嘻铺路保护和指压电器选择
2 
4 
10' 
2 
4 
10' 
2 
4 
预期电流Ip(A)
图
11 - 9 
RL6型熔断器时间一电流特性曲线
时间
t (s) 
-:v 
"' 
4 
Z 
3 
幸三非
蒂主
苇罪
民
匪挂三
4 
• 
• 
斗斗
N 飞
」
2 
4 
F辞
2 
1 
4 
... 
主监
2 
。
型
T 斗耳
4 
î\1 
2 
h 
飞飞
F、-1
4 
Id 
2410 
预期电流Ip(A)
10 
4 
图
11 - 10 
RL7 型熔断器时间一电流特性曲线
619 


<!-- p636 -->
620 
工业与民用Jè品盖在句
是主主市l气
Z性"d仔P.f'网友栩1""
v.向ww邵fld co 吁
1.'\', .. 共闷汉学习主悲诸乡立专黯
) 
s 
( 
υ
2
♂
6
4
2
、
V
6
4
2
扩
6
4
2
·
0
6
4
2
♂
6
4
2
y
6
4
2
归
lIl--
，
，
啡
，
陈
川
"
t 
2min 
Imin 
30. 
3. 
ls 
38 
6 4 
s 
ns 
仇
巾
11Jd 
) 
AVAA 
( 
p 
霄
，
4
流
电
2
期
刊
ω
预
6 J 
4 
1. 5 2 
4 
1.5 2 
4 
图
11 - 11 
埃姆斯奈特
(MSCHNElDER)
"gG" 系列熔断器时间
电流曲线
时间t( 8) 
10' 
zEr 二
~ 
2min 
6 
Imin 
4 l..\..! 
1 \ 
1 飞1\ H 11\1 ~飞
W 飞飞飞1\'" 1\1 ÄII\ \\ \"飞飞l 飞1111111
1308 
2 
10' 
108 
6 
1 门[~l
1 1 \1 1 \1\1 1 \飞\l~飞
l 飞1\
1\1 电
l飞飞
l 飞1'1.飞咀飞民民
1 I I 11 
l3. 
100 li:I 
飞飞
l 飞
m 且~ ~J 电H
飞
LJ;飞飞k飞k.\
r\ IIU
l 1. 
电
6 
4m 
1 
民
1 1 ìll吨|飞\\|飞可1.\1\ I\\IK 飞
K
，飞1 飞队川飞11\11
10.3. 
2 
JÓ'i 
18 
6 
4 
2 
10
户，
6 4 
10' 
2 
4 
6 
102 
2 
图
11 - 12 
埃姆斯奈特
"aM" 系列熔断器时间一电流曲线


<!-- p637 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州wmgdm
川闷及丰收悲诸，~fifill ~庇压电籍选择
621 
) 
阳
、
2
y
6
4
2
y
6
4
2
户
6
4
2
沪
'
6
4
2
叶
'
6
4
2
→
6
4
2
1
6
4
hNHHHHHOO 
ilI 
hhhh 
3
2
1
到
5min 
5min 
mm 
mm 
308 
.38 
10. 
3. 
Is 
. 1 s 
30ms 
10ms 
5ms 
4610' 1.5246102 1. 52 
4610'1. 52 
46104 1.524 61cf 
预期电流Ip(A)
图
11
.，. 13
埃姆斯奈特~，gTr"
系列熔断器时间
电流曲线
注:图中曲线标注的容量
(kVA)
是该熔断器所保护的配电变压器容量。
100 
mDQD 
V1'1)咀­
n 寸V1r-
则
邸
划
、
时
'
删
<-< 
<'< 
0<'< 由0 V1
寸、。∞，=:j ~ -
r"，H"~ 
tÕ 
1: 
0 
O. 
O. 1 0 
O. 
0.025 
0.0 
0.01 0.007 
0.004 
lA 1. 57 3 
预期电流
lp
图
11 - 14 
溯高美
"gG" 系列熔断器时间一电流曲线


<!-- p638 -->
622 
工业与民用磊董事岛手册时叫MF …川剧附学习刘白黯
t( s) 
100 
<
W飞
时
F也
由∞22四川军RSSZE宣言黔§言§§25
。
O. 
O. 
0.7 
0.3 
0.15 
O. 
0.004 
预期电流lp
图
11 - 15 
溯离美" aM" 系列熔断器时间电流曲线
(2)
约定时间和约定电流。
gG 和gM 熔断体的约定时间和约定电流，按GB 13539.1-
2002 及GB/T 13539.2-2002 的规定列于表
11 - 33 0 
表11 - 33 
"gG" 和
"gM" 熔断体的约定
时间和约定电流
•• gG"
额定电流
I E 
约定时间
约定电流( A) 
"gM" 特性电流
I,h 
(A) 
( h) 
lof 
If 
1, < 16 
① 
① 
16 ，.;; 1 ，乓63
63 < 1 ，运160
2 
1. 251 
1. 61, 
E 
lω < lr~4∞ 
3 
4∞< 1 r 
4 
①见表
11-34 ，
注
表中符号:Ir约定熔断电流;
1 n{一约定不熔断
电流。
表11 - 34 
.I r < 16A 的
"gG" 熔断体的
约定电流
刀型触头熔
螺栓连接
偏置触刀
"gG" 额定
断器圆简帽
熔断器
熔断器
电流
1 ，
形熔断器
(A) 
l of 
lf 
I.f 
If 
I.f 
lf 
4< 1,< 16 
1. 5/, 1. 91, 1.251, 1.6/, 1.251, 1.6/, 
1 ，罢王4
1 .5/, 2.11, 1. 25/, 1.6/, 1. 25/, 2.11, 
(3)过电流选择比。上、下级熔断体的额定电流比为1. 6:1 ，具有选择性熔断，该比值
即为过电流选择比。
(4) [2 t 特性。熔断体允许通过的
Pt
( 焦耳积分)值，是用以衡量在故障时间内产生
的热能。弧前Pt 是熔断器弧前时间内的焦耳积分;熔断Pt 是全熔断时间内的焦耳积分，
是用以考核其过电流选择性、熔断器与断路器间的级间选择性配合的参数。
(5) 分断能力。在规定的使用和性能条件下，熔断体在规定电压下能够分断的预期电流
值。对交流熔断器是指交流分量有效值。
3. 熔断体额定电流的确定
熔断体额定电流的选择应保证在正常工作电流和用电设备起动时的尖峰电流下不误动
作，并且在发生故障(如过载、短路和接地故障)时能在一定时间熔断，以切断故障电路。
(1)按正常工作电流选择应符合下式要求


<!-- p639 -->
9 
多采堂之多管我
时节气F酬盼11，两~itl!1C看~wwj~压E品也撬晶保棋是昆低压电捞选择
623 
叫唰'cdtu 汀
Ir ~ Ic 
(2) 按用电设备起动时的尖峰电流选择:
1)单台电动机回路熔断体选择见第十三章。
2) 配电线路熔断体选择应符合下式要求
以上式中
Ir 
Iι 
I rM1 
1 C( n - 1) 
Ir 法KJ I rM1 + IC(n_l) ] 
熔断体的额定电流，
A;
线路的计算电流，
A;
线路中起动电流最大的一台电动机的额定电流，
A;
除起动电流最大的一台电动机以外的线路计算电流，A; 
(11 - 8) 
(11-9) 
Kr 
配电线路熔断体选择计算系数，取决最大一台电动机额定电流与线路计算
电流的比值，见表11 - 35 。
3) 照明线路熔断体选择应符合下式要求
式中
Km 
表11-35
Ir ~ Km/c 
(11 - 10) 
照明线路熔断体选择计算系数，取决于电光源起动状况和熔断时间一电流特
性，其值见表
11 - 36 0 
Kr 值
表11- 36 
Km 值
0.25 -
0.4-
。.6 -
Km 
I'M'/ fc 
罢王0.2当
。.4
熔断体额
高压纳灯、
熔断器
0.6 
0.8 
1.0-
1. 1 -
1.2-
K, 
1.。
1. 1 
1. 2 
1. 3 
臼炽灯、卤鸽
荧光高
定电流
金属归化
压录灯
灯、荧光灯
物
灯
型
号
(A) 
1. 1- 1. 5 
1. 2 
"" 63 
1. 0 
RL7 、
NT
RL6 
"" 63 
1.0 
1. 5 
1.3- 1. 7 
(3)当线路发生故障时，熔断体应保证在规定的时间内熔断，以切断故障电路。因此，
熔断体电流值不能选得太大，具体要求见本章第一节及第十五章第二节。
4. 按短路电流校验熔断器的分断能力
熔断器的分断能力应大于被保护线路预期三相短路电流有效值，常用熔断器分断能力见
表
11 - 37 0 
表11-37
熔断锚的极限分断能力
型
号
熔断器额定电流
极限分断能力
I'h (kA) /cosrp 
(A) 
380V 
5∞
(415) V 
660V 
结构型式
数据来源
NT 
160 、
250 、
(RTI6) 
4∞、
630
120/0.1-0.2 
50/0.1- 0.2 
刀形触头
NT 
上海电器陶瓷厂
( RTl7) 
1250 
l∞/0. 1 - 0.2 
刀形触头
RT20 
160 、
250 、
4α) 、
630
120/0.1-0.2 
刀形触头
宁波开关厂
RL6 
250 、
63 、
l ∞、
2∞
50/0.1 - 0.2 
螺旋
RL7 
25 、
63 、
1∞
25/0.1 - 0.2 
上海金山电器厂
螺旋
RT30 
63 
20/0.1 - 0.2 
圆筒帽形
NIl 
160 、
250 、
400 、
630 、
(EUROFUSE) 
l例如、
1250 、
16∞ 
1∞/0. 1 - 0.2 
120/0.1-0.2 
50/0.1 - 0.2 
刀形触头
M SCHNEIDER (埃
姆斯奈特)电气公司
NFC 
1 - 1250 
120/0.1 - 0.2 
120/0.1 - 0.2 
80/0.1 - 0.2 
刀形触头管形
SOCOMEC (溯高
(I∞A 以下)
美)电气公司


<!-- p640 -->
624 
工业与民品搓着ìf手fJlJ1+ :;b川1i1.'&iË'U"" …叫d con 阳时时时黯
工、低压断路器
低压断路器应符合现行标准GB 14048.2-2∞lIIEC60947 - 2: 1995 <低压开关设备和控
制设备
低压断路器》的要求。。
1.分类
( 1 )按使用类别分为A 、
B 两类。
A 类为非选择型;
B 类为选择型。
(2) 按设计型式分为开启式(原万能式或框架式)和塑料外壳式或模压外壳式。
(3) 按是否适合隔离分为:
1)适合隔离。断路器在断开位置时，具有符合隔离功能安全要求的隔离距离，并应提供
一种或几种方法(用操动器的位置、独立的机械式指示器、动触可视)显示主触头的位置。
2)
不适合隔离。
(4) 除上述分类外，还有其他多种分类。如按分断介质分、按操作机构的控制方式分、
按是否需要维修分、按安装方式分、按外壳防护等级分等。
2. 特性
断路器的特性包括断路器的型式(极数、电流种类)、主电路的额定值和极限值(包括
短路特性)、控制电路、辅助电路、脱扣器型式(分励脱扣器、过电流脱扣器、欠电压脱扣
器等)、操作过电压等。现就主要特性说明如下。
表11-38
(交流断路器的)短路接通
(1)额定短路接通能力( Icm) 。在制造厂
和分断能力之间的比值n
规定的额定工作电压、额定频率以及一定的功
额定极限短路分断能力
率因数(对于交流)或时间常数(对于直流)
1," (kA) 
4.' < J <，u~O 
下，断路器的短路接通能力值，用最大预期峰
6<1" ,,;; 10 
值电流表示。对于交流，断路器的额定短路接
通能力应不小于其额定极限短路分断能力乘以
表
11 -
38 中系数n 的乘积。
10<1" 运20
20 < I,u";; 50 
50 < I ,u 
功率因数
0.7 
0.5 
0.3 
0.25 
0.2 
系数n
1. 5 
l.7 
2.0 
2. J 
2.2 
(2) 额定极限短路分断能力(Ieu) 。制造厂按相应的额定工作电压规定断路器在规定的条件下
应能分断的极限短路分断能力值，用预期分断电流表示(在交流情况下用交流分量有效值表示)。
(3)额定运行短路分断能力( Ics) 。制造厂按相应的额定工作电压规定断路器在规定的
条件下应能分断的运行短路分断能力值，用预期分断电流表示，相当于额定极限短路分断能
力规定的百分数中的一档，并化整到最接近的整数。它可用
Icu 的百分数表示。
(4) 额定短时耐受电流( I cw) 。制造厂在规定的试验条件下对断路器确定的短时耐受电
流值。对于交流，此电流为有效值。预期短路电流的交流分量在短延时时间内认为是恒定
的，相应的短延时应不小于0.055 ，其优选值为0.05 - O. 1 - 0 . 25 - 0.5 - 1 .05 。额定短时耐受
电流应不小于表
11 -
39 所示的相应值。
(5) 过电流脱扣器。过电流脱扣器包括瞬时过电流脱扣器、定时限过电流脱扣器(又称
短延时过电流脱扣器)、反时限过电流脱扣器(又称长延时过电流脱扣器)。
1)瞬时或定时限过电流脱扣器在达到电流整定值时应瞬时(固有动作时间)或在规定
时间内动作。其电流脱扣器整定值有土10% 的准确度。
2) 反时限过电流断开脱扣器在基准温度下的断开特性见表
11 - 40。反时限过电流断开
脱扣器在基准温度下，在约定不脱扣电流，即电流整定值的1. 05 倍时，脱扣器的各相极同


<!-- p641 -->
家系豆豆罗密或
时忻FJ第ι士阳?事VI'NV1J总属配睡去结蹒操Jf墨埋怨压电括选择
625 
'f，，"w WlW吃吃三cun
时通电，断路器从冷态开始，在小于约定时间内不应发生脱扣;在约定时间结束后，立即使
电流上升至电流整定值的1. 30 倍，即达到约定脱扣电流，断路器在小于约定时间内脱扣。
裴11-39
额定短时耐受电流最小值
额定短时耐受电流
Icw
的最小值
(kA)
1. 2 1 ，或5kA 中取大者
30 
表11-40
反时限过电流断开脱扣器在基
准温度下的断开动作特性
额定电流
1 ，(A) 
所有相极通电
约定时间
(h) 
1 ，，，;; 25∞ 
1, > 25∞ 
约定不脱扣电流
1. 05 倍整定电流
约定脱扣电流
1. 30 倍整定电流
2 幡
骨当
1 ，，，;; 63A 时，为
1h 。
反时限过电流脱扣器时间
电流特性应以制造厂提供曲线形式为准。这些曲线表明从冷
态开始的断开时间与脱扣器动作范围内的电流变化关系。目前，符合国家标准的断路器主要
型号有DW45 、
DW50 、
DW15HH 、
Emax 、
MT 、
S 、
S3 -
S7 、
NS ，
S250 、
C65
(a 、
N 、
H 、
L)
型等，其时间一电流曲线见图
11 一16 -图
11 - 27 。
) 
8 
( 
t 
I 
卡一
四川= (0 4 - 1)1, 
、15-480)8
} 
Il 
NJ'NJ'\ 
盐业\
o. ls 
2 
4 
5 
2 
00 
。
(0.4寸[5的)1咐
J(i，z为加注O州
OOJi及以以上
卜
博士
节(
, n 
"'、.. 
、
a、n^1^1\ 
，、，、，、，、
。
。
0.50.60.81 
。
XISel1 
图
11 - 16 
DW45 型断路器时间一电流特性(一)
1 setl一一长延时过电流脱扣器整定电流;
Iset2- 一短延时过电流脱扣器整定电流;
18e t3一一瞬时过电流脱扣器整定电流;
1，--断路器额定电流


<!-- p642 -->
626 
工业与民涌起蕾计手册…附dfrp.f!
1T!l.'&!Ë'J j"'" VlWW Will'Ød (χ羽
叹:建闷汉学习主培
i含;z霞黯
) 
8 
( 
t 
。
。
}∞
000 o 
王圭挂
l∞{ 
500 
200 
l∞ 
50 
20 
=F 
10 
5 
2 
三t
主
I 
0.5 
0.2 
0.1 
05 
02 
0,0005 1 
辛梓丰辛梓
.00002 1 
可柑布
1 
3 
U.U 
U.2 
n
υ
n
U
A
υ
 
X[, 
图
11 - 16 
DW45 型断路器时间一电流特性(二)
1 set4 
接地故障电流整定值
) 
s 
( 
t 
-In 
5 
nUAU 
AU 
。
。
1 
0.2 
0.30.4 0.50.60.81 
3 
4 5 6 
8 
10 
20 
30 40 50607080 
X[ , 
图
11 - 17 
DW50 型断路器时间一电流特性
注:图中各符号含义见图11-16 ，
1=为壳架等级额定电流。


<!-- p643 -->
然柔之多管我
，-'唰'cdtu 汀
时节可豆叶和蘑VI%WfJ原草原电毒品提保护掘血压电搭选择
627 
) 
s 
( 
t 
20 
「
卜
11 
4 
03 
三仨三
主主
6 
4 
2 
E飞
F、
d 
三仨主匪
50 
怪
~O 
L 
\ 
表
严、
F、
I 
k 
iO 
6 
丰三
4 
s 
陆
2 
寻三
F三
=主
幸三
6 
.4 
.2 
. 1 
主J
土士
06 
一
04 
(l') 
01 
0.2 0.30 川歹:42 llZL 
0.1 
4 
5 
7 89101215 
20
勺5
l 
nunununU 
HUAUAVOU 
1 
主ι
1, 
nUAUAU 
4 
2 
E 飞J
丰三丰三
莘
一
辛苦茸悻
三幸三
三司
42C ( 
1(l 
主
民t
三仨
三才
G 
:n 
6 
莘
-
A 
民
旷三
Z 
主
1 
4 
02 
1I 
0.2 
0.3 0.4 O~河材7M12lE
0.1 
4 
5 
, 
9101215 20 
25 
n
u
n
υ
n
u
n
u
 
lL 
1, 
图
11 - 18 
Emax 型断路器时间一电流特性
L一过载保护;
5一可调短路保护:
1一瞬时短路保护:G一接地故障保护


<!-- p644 -->
工业与民用蹒捣手册阳气叫阳1T!l.'&iË'U"" VlWW Will'Ød COn' 
628 
4又失闷汉学习主悲诸乡;建黯
10000 
t(s) 5000 
∞
∞
m
m
m
0
5
2
1
5
2
J
ω
ω
m
m
2
 
'
且
，
-
n
u
n
u
n
υ
·
内
v
n
υ
、
B
J
nunUAU 
O
O
O
町
、
号
剖
副
4
跚
跚
跚
句
A
M
E
且
xlset1 
XI, 
胜
=P(A 
AEM PJ F Ir 
一
革
主
主
三辛
50 
LO 
司唱幸
5 
2 
l\ 
l 
E丰压
司
寻
.5 
G 
.2 
悻
4件
05 
.002 
1 
全
J "一
'.40. 
U .: !( 
J • 
二E
5 
7 10 
2∞3 
1..叫ZIrX …
A
B 
C 
[..叫<400A
0.2 0.3 
0 .4 
401DA.;; [..""，;12∞AO.2 0.3 
0 .4 
I."4> 120A 
5∞
640 720 
DM-u-m 
E 
F 
0.6 
0.7 
在τ丁7
880 
960 
G 
H 
0.8 
0.9 
汇τ丁万
1040 
1120 
00 
J 
X[, 
1 
T 
12∞ 
图
11 - 19 
MT 型断路器时间一电流特性曲线
注:图中其余符号含义同图
11 -
16 。


<!-- p645 -->
=f 
雪
声辛辛苦
m 
。。
。
-l"..= (0 .4 
D 
00 
。
目
•+ 
。
飞豆
~(、
飞〈
p\ 
际
1 (，刁元，)s 
飞之
l~13
飞2 - 12)[ 
5 
X 
丰
刊
2 
怀、
Il'''2 (J .5 -10) 
「、\
5 
市嚣
窒
丰
4. 
\ 
斗
\卜
。写
丰斗
.L. 
[21 
0.2 
E 
\ 
王
O. 1 I 
)2 
。
>Ic
E哇旦中
}5 50.7 
2 
I( s) 
I∞00 
t 
mm 
:0 
。
瞬时脱扣电流
D 
(T, = 1∞- 225A) 
。
。
0.8悟'位悻定月内叫"ltl浪|
。
8l, 
10 l, 
12 L 
6 
4 
2 
\l\ 
最j ;值
l 
/ 
20 
最A、值
16 0 
4 
H 
2 
.~ 
.2 
1 
~ 
) 1 
。
s 
1 1.5234567810 
1520304050701∞ 
3 
Xlsetl 
Xlae11 
谈
谈
飞
梆
艳
阳
知
如
d
J
5 
7 
10 
E
L
A擒
」
叶
事
如
u
z
险
制
阐
明
回
部
融
如
盘
油
输
问A
W
耻
喃
忡
忡
勘
20 
5 
7 
20 
30 
50 
Xl, 
图11-20
S (D) 
-225 型断路器时间一电流特性曲线
图
11 - 21 
S (D) Z - 4∞、
630 、
8∞A 断路器时间一电流特性曲线
。，
应


<!-- p646 -->
ol 8 
归
E
泪
E
K
黠
非
法
南
风
莲
问
河
特
叫
叫U
W
而
时
耐
向
南
却
知
如
d
J
叫
F
虫
叮
咛
m
描
写
持
逻
守
5
4
d
F
R
巨
型
。
且
同
A
M
a
10-1 
102 
I 
10 
11.05 
2min 
mlO 
10" 
10 
103 
) 
s 
( 
t 
=2 
-lh 
E仨
二在二手
苦苦
仨二
辛辛辛手羽
• 
;1711 
士=
~5min 
2min 
仨仨主工
d 因耳
F三
E二
. . . . . 
•-u 
再
,', ....~'，'，.， 
10医
彗
= 
辈革
主
L 
t三回
国
6
16= 
斗
王李
梓
0 , 
寺同
出
E拦
叶1
10 
10 
1 ].05 
10 
) 
s 
( 
t 
X[, 
xj, 
54- 57 型断路器时间一电流特性
图
11 - 23 
53 型断路器时间一电流特性
图
11- 22 
L一过载保护;
S一可调短路保护;
1 一瞬时短路保护
[，为4O't的热脱扣器额定电流。
注:


<!-- p647 -->
然堂之多管我
时忻4革jm有彦VlWW低t五，!Ç喝篇篇保护IJpJli压电器选择
631 
'f，，"W""" 也已cun
3. 常用低压断路器的技术参数
Jls) 
常用低压断路器的技术参数见表
500011 11111 
11 - 41 0 
4. 断路器额定电流及脱扣器的整定
电流
作电动机保护的低压断路器选择见第
十二章。作配电线路保护的低压断路器选
择如下:
(1)断路器额定电流的确定。断路器
壳架等级额定电流(指塑壳式或开启式中
所能装的最大过电流脱扣器的额定电流)
妇和断路器额定反时限电流指过电流脱
扣器额定电流
I町的确定如下
。
王
=仨
。。
05000 0 
莘莘
主
兰兰兰
望辜
飞
望望
撞事库君胃
" 
革
11
莘川吕I
主
I . 句
KJ匿
辈革
E丰
k 
革噩
10
圭挂垂菲
02 
01 
(l1 -11).o.Olbill 
(I l _ 12) 0.005自丑
断路器壳架等级的额定电流;0
0·5031 
反时限过电流脱扣器的额
定电流;
线路的计算负荷电流。
X[setl 
1 rQ;;::' 1 rt 
1 rt ;;::. 1 c 
式中
IrQ 
2 345 7 
10 
20 
30 50 70 100 
200 300 
1 rt 
图
11- 24 
NS 型断路器
(200 - 250A) 
热磁脱扣器时间一电流特性曲线
Ic 
(2 )反时限过电流脱扣器的整定值
。
、
‘
，
f
l 
t 
e 
s ,I 
J
t
飞
反时限过电流脱扣器整定电流
I昭I 注Ic
(1 1-13) 
(11-14) 
I setl ~ lz 
式中
1，--线路的负荷计算电流，
A;
1，--导体的允许持续载流量，
A 。
(3)定时限过电流脱扣器的整定值(Jset2) 0 定时限过电流脱扣器主要用于保证保护电器
动作的选择性。
1)定时限过电流脱扣器整定电流，应躲过短时间出现的负荷尖峰电流，即
Iset2主~ Krel2 [lstM1 + 1 C(π- 1) J 
(11-15) 
式中
Ksel2一一低压断路器定时限过电流脱扣器可靠系数，取
l. 2; 
1 stMI 一一线路中最大-台电动机的起动电流，
A; 
lc( n- 1)一一除起动电流最大的一台电动机以外的线路计算负载电流，
A 。
2) 定时限过电流脱扣器的整定时间通常有0.1
(或0.2) 、
0 .4、
0.6 、
0.88 等几种，根据
需要确定。其整定时间要比下级任一组熔断器可能出现的最大熔断时间大一个级量。上下级
时间级差不小于0.1 - 0.280 
• 


<!-- p648 -->
632 
工业与民用lJ棋弃手册…
日…俨
每卢J 斗引
口何必号l! !r阴阳阴立主角Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
STR23SE型
t(s) 
STR53UE 型
X[, 
AV 
23 
nu 
呵
‘
J
nu 
句
，
"
nu 
l 
句
，
，
，
、
W
AU 
,-
AU 
1 
吁
，
-
2
、
J
A
哼
吁
3
9
缸
1 
7, 
AU 
，
、
d
l2159BIO 
-
n
υ
n
u
n
u
n
u
A
U
 
0
0
·
创
O
O
HUAUnu--·· 
A
υ
A
υ
A
υ
 
2 
0.01 
0.005 
0.002 
0.001 0.50.7 1 
2 
.4- 1 
2 
nunvnu 
45710 
20 
x lsetl 
X[, 
5 
Z 
I 
0 
o. 
0 
0 
0 
0.01 
0.005 
0.002 
0.001 
0.050.1 
0.07 
0.20.30.50.71 
0.4 
5710 2030 
X[, 
图
11 一25
NS 型断路器
(4∞- 630A) 电子脱扣器时间一电流特性曲线
• 


<!-- p649 -->
多豆豆豆多管我
时咽气问摸丁在加靠他w ，f~画画E恩稼羁僻据署提街压电器选择
叫唰'cdtu 汀
l.! 3 1.45 
C 特性曲线
吁，
仁二
6 
4 
Y 
1 
‘ 
飞
\ 
20 
礼队
、\ 
4 
2 
、\ \ 
N:. 
~I 
注
年
1 
，0
，0、，46 
、
F、
\ 
。
EE 
E
一
主
口
和
温
m 
。
u
n
υ
n
u
n
u
-
-
'
O
U
A
U
A
U
们
U
1 
1. 5 2 
3 4 5 6 8 10 15 20 30 
额定电流倍数
633 
1.05 1.2 
120 
60 
40 
20 
10 
6 
4 
g 
E E2 
K 特性曲线
0.0 
、h 
\ 
、、
F、
、
、、\ 
M二
可
D C 
k\ 
i Ti m642 
m 
1 
0.6 
0 .4 
0.2 
o. 1 
0.06 
0.04 
0.02 
1 
1. 5 2 
3 4 5 6 810 15 20 30 
额定电流倍数
图
11 - 26 
S250 型断路器时间一电流特性
5000 
Ih 
2000 
1000 
500 
200 
100 
50 
20 
10 
5 
2 
z1521l 
;
o
α
o
m
 
A
U
A
U
-
-
，
飞
000000 
.5 1 
2 3 4 5 7 10 20 30 5070 100 200 
XI, 
C 型脱扣曲线
t( s 
10000 
500 
200 
100 
50 
20 
10 
5 
2 
1 
0.5 
0.2 
0.1 
0.0 
0.02 
0.01 
o. 
0 
0.001 1 
0.5 1 
2 3 45 7 10 
30 5070100 200 
Xl, 
D型脱扣曲线
图
11 - 27 
C65 型断路器时间一电流特性


<!-- p650 -->
刷
工业与民用革毒草守手册阳气叫frp.P.
1T!l.',!:ZiË'U"" VlW川叫d con 川MM 诸报黯
表11-41
常用低压断路器的技术参数
额定电流
过电流脱
短路分断能力
类别
型
号
扣器额定
数据来源
(A) 
电压
电流
(A)
l~ (kA) 
lru (kA) 
(V) 
2∞ 
4∞ 
DW50 
1仪)()
630 
4∞ 
30 
42 
8∞ 
1仪)()
630 
2仅归
8∞ 
40 
50 
1α)() 
2仪)()
DW15HH 
4∞ 
2α)() 
4α)() 
25∞ 
ω 
80 
32∞ 
4α)() 
上海电器
630 
科学研究所
8∞ 
及北京明日
2以)()
l 仪)()
50 
50 
电器厂
1250 
16∞ 
2α)() 
25∞ 
DW45 
32∞ 
29∞ 
690 
50 
65 
32∞ 
32∞ 
4仪)()
36∞ 
65 
75 
4α)() 
4α)() 
63∞ 
5α)() 
65 
75 
63∞ 
开
E1 
16∞ 
8∞、
1α泊、
42 、
50
42 、
50
1250 、
1600
启
E2 
2仪)()
8∞、
lα)() 、
42 、
65 、
42 、
65 、
式
1250 、
16∞、
2α)()
85 、
130
85 、
130
8∞、
1侃"、
690 
ABB 电气
65 、
75 、
65 、
75 、
公司
E3 
32∞ 
1250 、
16∞、
85 、
130
l∞、
130
2000 、
25∞、
32∞
E4 
4α)() 
32∞、
4α)()
75 、
1∞、
150
75 、
l∞、
150
E6 
63∞ 
4α)() 、
5α)() 、
63∞
1∞、
125
1∞、
150
630 
250 - 630 
8∞ 
320 -
8∞ 
MT (06 - 16) 
1α)() 
4∞- 1αm 
50 
50 . 
1250 
5∞- 1250 
1600 
640 -
1 6<阳
8∞ 
320 -
8∞ 
1α)() 
4∞-
1α)() 
1250 
5∞- 1250 
施耐德电
690 
65 
65 
气公司
1600 
630 - 1600 
MT (08-40) 
1∞ 
1∞ 
2创)()
8∞句2000
150 
150 
25∞ 
1α卫。- 25∞ 
32∞ 
1250 -
32∞ 
4α)() 
1 6<阳-4仪页。
4α)() 
16∞句4α)()
MT (4Ob-63) 
5仪)()
2α)() 句5α)()
1∞ 
1∞ 
150 
150 
63∞ 
25∞句63∞


<!-- p651 -->
然柔之多管我
时节气时篇有顽童ωW \íftl且，IC 也蠕藏保?巍巍街压电据选择
635 
，-'唰'cdtu 汀
续表
11 - 41 
额定电流
过电流脱
短路分断能力
类别
型
号
扣器额定
数据来源
(A) 
电压
电流
(A)
le, (kA) 
leu (kA) 
(V) 
63 
10 - 63 
15 、
25
30 、
50
1∞ 
16 -
1∞ 
30 、
40 、
50
50 、
65 、
1∞
225 
l∞- 225 
30 、
40 、
50
50 、
70 、
1∞
4∞ 
2∞-4∞ 
30 、
40 、
50
50 、
70 、
1∞
上海电器
科学研究所
5 
4∞ 
630 
4∞- 630 
30 、
40 、
50
50 、
70 、
I∞
及北京明日
8∞ 
4∞-8∞ 
30 、
40 、
50
电器厂
50 、
70 、
1∞
1250 
630 句1250
35 、
40
65 、
80
25∞ 
1000 -
25∞ 
35 、
50
65 、
l∞
51 
125 
10 - 125 
5∞ 
13 
25 
52 
160 
12.5 - 160 
35 、
50
35 、
50
160 
32 - 160 
53/54 
35 、
65 、
75
35 、65 、85 、1∞
250 
200 - 250 
35 、
65 、
75
35 、65 、85 、1∞
400 
320 -
4∞ 
55 
35 、
65 、
75
690 
35 、
65 、
1∞
630 
5∞- 630 
35 、
65 、
75
35 、
65 、
1∞
56 
8∞ 
630 -
8∞ 
35 、
50 、
65 、
75
35 、50 、65 、1∞
ABB 电气
1250 
1250 
公司
月7
50 、
65
50 、
65 、
1∞
16∞ 
16∞ 
55∞ 
63 
l 、
2 、
4 、
6 、
10 、
25 - 50 
16 、
20 、
25 、
5260 
63 
32 、
40 、
50 、
63
6 
4∞ 
5280 
100 
80 、
l∞
6 
塑
5270 
l∞ 
0.5 -
1∞ 
10 
冗
t 
80 
元
690 
70 
70 
式
l∞ 
40 -
1∞ 
25 、
70 、
150
25 、
70 、
150
Iω 
64 - 160 
36 、
70 、
150
36 、
70 、
150
250 
1∞阳250
36 、
70 、
150
36 、
70 、
150
N5 
4∞ 
160 - 4∞ 
45 、
70 、
150
45 、
70 、
150
(com阳的
630 
250- 630 
40 、
70 、
150
45 、
70 、
150
8∞ 
320 -
8∞ 
37.5 、
3S
50 、
70
1α泊
4∞-
1仪)()
37.5 、
3S
50 、
70
1250 
5∞- 1250 
37.5 、
35
50 、
70
C65a 
4.5 
4.5 
C65N 
1
、
2 、
4 、
6 、
6 
6 
10 、
16 、
施耐德电
63 
230/4∞ 
20 、
25 、
气公司
C65H 
10 
10 
32 、
40 、
50 、
63
C65L 
15 
15 
NC1∞H 
l∞ 
63 、
80 、
l∞
230/4∞ 
10 
10 
NC125H 
125 
125 
230/400 
10 
10 
NCJ∞LS 
63 
10 、
16 、
20 、
25
230/4∞ 
36 
36 
32 、
40 、
50 、
63
C120N 
125 
125 
230/4∞ 
10 
10 


<!-- p652 -->
m 
工业与民用6届弃手册… …一
-年刑'11，气阳钊!l rp.f'阴立之割1"" VlWW W沼I' ød con 
仪快闷汉学习主悲诸ZF雪黯
(4)
瞬时过电流脱扣器整定值:
1)瞬时过电流脱扣器整定电流
Ise t3 ，应躲过配电线路的尖峰电流，即
Iset3;::: Kre13 [1:,Ml + lc( n - 1) ] 
(1 1-16) 
式中
Kre13一-一低压断路器瞬时脱扣器可靠系数，考虑电动机起动电流误差和断路器瞬动电
流误差，取1. 2;
1:'Ml 一一线路中最大一台电动机全起动电流，
A ，它包括了周期分量和非周期分量，
其值可取电动机起动电流
1slMl 的2 倍;
1 C( n -
l) 一一除起动电流最大的一台电动机以外的线路计算电流，
A 。
2) 为满足被保护线路各级间选择性要求，选择型低压断路器瞬时脱扣器电流整定值
1 set3 ，还应大于下一级保护电器所保护线路的故障电流。
非选择型低压断路器瞬时脱扣器电流整定值，在大于回路正常工作时的尖峰电流条件
下，尽可能整定得小一些。
5. 照明线路保护的低压断路器的过电流脱扣器的整定
反时限和瞬时过电流脱扣器整定电流分别为
1 set1 ;::: K时IIc 
1 set3 ;::: K时3 lc
式中
lc--照明线路的计算电流，
A;
(11-17) 
(11-18) 
