Krel1' 
Krel3一一-反时限和瞬时过电流脱扣器可靠系数，取决于电光源起动特性和低压断路器
特性，其值见表11 - 42 。
表
11- 42 
照明线路保护的断路器反时限和麟时过电流脱扣器可靠系数
低压断路器种类
可靠系数
白炽灯、卤鸽灯
荧光灯
高压纳钉、
荧光高压录灯
金属卤化物灯
反时限过电流脱扣器
Kcell 
1.0 
1.0 
1.0 
1. 1 
瞬时过电流脱扣器
Krel3 
10 - 12 
4-7 
4-7 
4-7 
6. 接短路电流校验低压断路器的分断能力
断路器的额定运行短路分断能力
1cs应不小于被保护线路最大三相短路电流有效值。如
有困难，至少应保证断路器的额定极限短路分断能力
lcu不小于被保护线路最大三相短路电
流有效值。常用断路器短路分断能力见表11 - 410 
7. 按短路电流校验低压断路器动作的灵敏性
为使低压断路器可靠切断接地故障电路，必须按式
(11 -
19)
和式(1 1 - 20) 来校验断
路器瞬时或定时限过电流脱扣器动作的灵敏性，即
或
1 dmin ;::: K时l.et3
1 dmin ;::: Krel l set2 
式中
1 dmin一一被保护线路末端接地故障电流;
1 set3一二低压断路器瞬时过流脱扣器的整定电流，
A;
Ise t2一一低压断路器定时限过流脱扣器的整定电流，
h
(11-19) 
(11-20) 
Krel
低压断路器瞬时或定时限过流脱扣器动作可靠系数，按GB5∞54一1995 的规


<!-- p653 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气土萦斗户刷3曹叫桥'/!Æ配常甥馆保护和低压电器选择
637 
定，取1. 3 0 
如果配电线路较长，短路电流又较小，低压断路器动作电流不能满足灵敏性要求时，可
采取本章第一节三条3 款的措施，提高保护的灵敏度。
三、剩余电流动作保护器(俗称漏电保护器)
剩余电流动作保护器能迅速断开接地故障电路，以防发生间接电击伤亡和引起火灾事
故。
(1)当剩余电流动作保护器用于插座回路和末端线路，并侧重防间接电击时，则应选择
动作电流不大于30mA的高灵敏度剩余电流动作保护器。如果需要作为上一级保护，其动作
电流不小于3∞mA，对配电干线不大于500时，其动作应有延时。
对于住宅和中小型建筑，剩余电流动作保护器可安装在建筑物电源总进线上。为保证其
动作灵敏度及与末端插座回路漏电保护器的选择性，该剩余电流动作保护器动作整定值最好
不大于0.5A ，井有O .4 s 或以上延时。该剩余电流动作保护器作为防电弧性接地故障引起的
火灾是很有效的。
(2)
电气线路和设备泄漏电流值及分级安装的剩余电流保护器动作特性的电流配合要求
如下:
1)用于单台用电设备时，动作电流应不小于正常运行泄漏电流的4 倍;
2) 配电线路的剩余电流动作保护器动作电流应不小于正常运行泄漏电流的2.5 倍，同
时还应不小于其中泄漏电流最大的一台用电设备正常运行泄漏电流的4 倍。
配电线路和用电设备的泄漏电流估算值见表
11 - 43- 表11 - 45 0 
表11-43
220/380V 单相及三相线路埋地、沿墙敷设穿管电线每干米泄漏电流单位:
mA/km 
绝缘材质
截
面
(mm2 ) 
4 
6 
10 
16 
25 
35 
50 
70 
92 
120 
150 
185 
240 
聚氯乙烯
52 
52 
56 
62 
70 
70 
79 
89 
99 
109 
112 
116 
127 
橡
皮
27 
32 
39 
40 
45 
49 
49 
55 
55 
ω 
60 
60 
61 
聚乙烯
17 
20 
25 
26 
29 
33 
33 
33 
33 
38 
38 
38 
39 
表11-44
电动机泄漏电流
电动机额定
1. 5 
2.2 
5.5 
7.5 
11 
15 
功率
(kW)
18.5 
22 
30 
37 
45 
55 
75 
正常运行的泄
0.15 
0.18 
0.29 
0.38 
0.50 
。‘ 57
。.65
0.72 
0.87 
1 ∞ 
1. 09 
1. 22 
1. 48 
漏电流(mA)
裴11-45
荧光灯、家用电器及计算机泄漏电流
设备名称
型
式
泄漏电流(mA)
荧光灯
安装在金属构件上
0.1 
安装在木质或混凝土构件上
0.02 
手握式I 级设备
运0.75
家用电器
固定式I 级设备
,,;; 3.5 
E 级设备
翠玉0.25
I 级电热设备
运0.75 - 5 
移动式
1.0 
计算机
驻立式
3.5 


<!-- p654 -->
1.定义
按照GB14048.3-2∞2 {低压开关设备和控制设备
第3 部分:开关、隔离器、隔离开
关及熔断器组合电器》标准(系等同采用IEC 标准IEC60947 . 3: 2∞1)。各电器的定义如下:
(1)开关。在正常电路条件下(包括规定的过载) ，能接通、承载和分断电流，并在规
定的非正常电流条件(如短路)下，能在规定时间内承载电流的机械开关电器，可以接通，
但不能分断短路电流。
(2) 隔离器。在断开状态下能符合规定隔离功能要求的电器，应满足距离、泄漏电流要
求，以及断开位置指示可靠性和加锁等附加要求;能承载正常电路条件下的电流和一定时间
内非正常电路条件下的电流(短路电流) ;如分断或接通的电流可忽略(如线路分布电容电
流、电压互感器等的电流) ，也能断开和闭合电路。
(3) 隔离开关。在断开状态能符合隔离器的隔离要求的开关。
(4) 熔断器组合电器。它是熔断器开关电器的总称，是将开关电器或隔离电器与一个或
多个熔断器组装在同一单元内的组合电器，通常包括下面六种组合。
1)开关熔断器组。开关与熔断器串联构成的组合电器。
2) 熔断器式开关。用熔断体作为动触头的开关。
3) 隔离器熔断器组。隔离器与熔断器串联构成的组合电器。
4) 熔断器式隔离器。用熔断体作为动触头的隔离器。
5)
隔离开关熔断器组。隔离开关与熔断器串联构成的组合电器。
6) 熔断器式隔离开关。用熔断体作为动触头的隔离开关。
以上各电器功能和图形符号列于表11- 46 。
熔断器式隔离开关
b 
器
断
熔
关
阳
J
同时有左侧两者功能
隔离开关
b 
开关、隔离电器和接触器的选择
多系柔之多矿藏主
工业与民用配电设TT手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
隔离功能(开距、泄漏小，断
开位置指示，加锁)
隔离器熔断器组
一一→
熔断器式隔离器
一、开关、隔离器、隔离开关&熔断器组合电器
隔离器
各电器功能和图形符号
能
功
接通、承载、分断正常电流;承
载规定时间内的短路电流;可接通
短路电流
熔断器式开关
开关熔断器组
第五节
开关
表11-46
开关、隔离
电器
型
熔
断
器
串
联
一
熔
断
体
作
动
触
头
638 
熔
断
器
组
合
电
器
类


<!-- p655 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气叫嚷苦苦苦附靠ww低画面也蜡;第保护瘾哺压电iI选择
臼@
2. 分类
(1)按使用类别分类:使用类别列于表11 - 47 ，表中类别A 用于经常操作环境;类别B 用于
不经常操作，如只在维修时为提供隔离才操作的隔离器，或以熔断体触刀作动触头的开关电器。
表11-47
使用类别和典型用途
电流种类
使用类别
典
型
用
途
类别A
类别B
AC - 20A 
AC - 20B 
空载条件下闭合和断开
交流
AC - 21A 
AC - 21B 
通断阻性负载，包括适当的过载
AC - 22A 
AC- 22B 
通断电阻和电感混合负载，包括适当的过载
AC - 23A 
AC - 23B 
通断电动机负载或其他高电感负载
DC - 20A 
DC - 20B 
空载条件下闭合和断开
DC - 21A 
DC - 21B 
通断阻性负载，包括适当的过载
直流
DC - 22A 
DC - 22B 
通断电阻和电感混合负载，含适当的过载(如并激电动机)
DC - 23A 
DC - 23B 
通断高电感负载(如串激电动机)
注
AC-20 、
OC-20 类别在美国不允许使用。
(2) 按人力操作方式分类:
1)有关人力操作。完全靠直接施加人力的操作，速度与力和操作者动作有关。
2) 无关人力操作。能量来源于人力的贮能操作，速度与力和操作者动作无关。
3) 半元关人力操作。完全靠直接施加达到某一阀值的人力操作。
(3) 按隔离的适用性分类:
1)适合于隔离用;
2) 不适合于隔离用。
(4) 按防护等级分类:按GB/Tl 4048.1-2∞0 的规定。
3. 正常负载特性
(1)额定接通能力:是在规定接通条件下能满意接通的电流值。对于交流，用电流周期
分量有效值表示，其值见表11 - 48 。
(2) 额定分断能力:是在规定分断条件下能满意分断的电流值。对于交流，用电流周期
分量有效值表示，其值见表11 - 48 。
表11-48
各种使用类别的接通和分断能力及验证条件
接
通
分
断
使用类别
操作循环次数
l/ 1, 
cos <p 
1/ [, 
cos 伊
AC - 21A AC - 21B 
1. 5 
0.95 
1. 5 
0.95 
5 
AC - 22A AC - 22B 
3 
0.65 
3 
0.65 
5 
AC - 23A AC - 23B 
10 
0 .45/0.35 
自
0 .45/0.30 
5/3 
使用类别
l/ 1, 
Ll R (ms) 
1,/1, 
LlR (ms) 
操作循环次数
OC - 21A DC - 21B 
1. 5 
1. 5 
5 
OC - 22A oc - 22B 
4 
2.5 
4 
2.5 
5 
DC - 23A DC - 23B 
4 
15 
4 
15 
5 
注
l
接通在外施电压为额定工作电压的1. 05 倍进行，分断在工频或直流恢复电压为额定工作电压的1. 05 倍进行。
2. 表中符号:
1一接通电流;
lc→分断电流;人一额定工作电流。
3. AC - 23 栏中，分子表示额定工作电流为
1∞A 及以下电器的数据;分母表示
l∞A 以上电器的数据。
4. 短路特性
(1)额定短时耐受电流
(lcw) :系指电器能够承受而不发生任何损坏的电流值。短时耐


<!-- p656 -->
蒙蒙登这续数主
640 
工业与民用配~ì9"if手册
旧忻fp"，dfrp.F.网友iË'J{"" VI阳Wil l' Ød con
川闷汉学习H 阳时
受电流值不得小于12 倍最大额定工作电流。通电持续时间应为Is (另有规定除外)。对于交
流，是指交流分量有效值，并认为可能出现的最大峰值电流不会超过此有效值的n 倍。比
率n 见表
II - 49 0 
(2) 额定短路接通能力
( I cm) :该值用最大预期电流峰值表示。开关或隔离开关的
Icm
值由制造厂规定。对于交流预期电流峰值与有效值的关系见表11 - 49 0 
表11-49
对应于试验电流的功率因数、时间常数和预期电流峰值与有效值的比率n
试验电流
1 (A) 
功率因数
时间常数
(rr时
n 
试验电流
1 (A) 
功率因数
时间常数
(ms)
n 
1 ~ 15α) 
0.95 
5 
1. 41 
6仪)()<I~1∞∞
0.5 
5 
1.7 
15创) < I ~3仪泊
0.9 
5 
1.42 
lα100< 1~2α100 
。.3
10 
2.0 
3明)()< 1~45∞ 
0.8 
5 
1.47 
2α100 < 1 运5仪泊。
0.25 
15 
2.1 
45∞< 1 运6以)()
0.7 
5 
1.53 
5悦100 < 1 
0.2 
15 
2.2 
(3) 额定限制短路电流:是在短路保护电器动作时间内能够良好地承受的预期短路电流
值。对交流，用交流分量有效值表示，该值由制造厂规定。
5. 隔离电器的泄漏电流
施加试验电压为额定工作电压1. 1 倍时，其泄漏电流不应超过下列允许值:
(1)新电器每极允许值为O. 5mA; 
(2) 经接通和分断试验后的电器，每极允许值为2mA;
(3) 任何情况下，极限值不应超过6mA。
6. 几类电器的技术数据
几家企业提供的电器产品的技术数据列于表11 -
50- 表11- 54 。
表11- 50 
BMH1 系列熔断器式隔离开关技术鼓据
额定绝缘电压
开关约定发热
额定工作电压
开关额定工作
可配装的熔体
( V) 
电流
(A)
(V) 
电流
(A)
额定电流
(A)
4∞ 
1ω 
160 
4 - 160 
690 
I∞ 
4 -
1∞ 
4∞ 
250 
250 
80 - 250 
690 
AC8∞ 
2∞ 
80 - 2∞ 
4∞ 
4α] 
125 时4∞
4∞ 
690 
315 
125 - 315 
4∞ 
630 
315-630 
630 
690 
425 
315 - 425 
注
本表依据北京明日电器设备有限公司资料编写。
表11-51
BMH1 系列熔断器式隔离开关的额定接通和分断能力
额定电压
额定工作电流
接
通
分
使用类别
(V) 
1, (A) 
l/ 1, 
lJ 1, 
coscp 
1ω 、
250 、
AC - 21B 
1. 5 
0.95 
1. 5 
4∞ 
AC - 22B 
3 
0.65 
3 
4∞、
630
AC - 23D 
10 
0.35 
8 
l∞、
2∞、
AC-21B 
1. 5 
。.95
1.5 
690 
315 、
425
AC - 22B 
3 
。.65
3 
注
本表依据北京明日电器设备有限公司资料编写。
额定限制短路
电流
当开关配以熔断体时，
该值在
AC690V 、
coscp
0.2 的条件下为50kA
断
操作循环
C曲伊
次数
0.95 
5 
0.65 
5 
0.35 
3 
。.95
5 
0.65 
5 


<!-- p657 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fp-"dj磨如桦章ww低1应配嘻螃蜘保护籍管E压电暴选择
641 
表11- 52 
MV 、
MVM 型熔断揭式隔离开关技术数据
型
号
MVl∞- 160 
MV1- 250 
MV2-4∞ 
MV3 - 630 
MVM-lαlO 
额定工作电流
4∞v 时
160 
250 
4∞ 
630 
1αm 
1, (A) 
690V 时
l∞ 
2∞ 
315 
5∞ 
8∞ 
接通能力
AC -
23/ 
101, 
10/, 
10/, 
10/, 
10/, 
4∞v 
接通和分
断能力
分断能力
AC -
23/ 
81, 
8/, 
8/, 
8/, 
8/, 
4∞v 
额定峰值耐受电压
UB
4 
B 
8 
8 
8 
(kV) 
额定熔断短路电流
50 
80 
80 
80 
80 
(kA) 
短路特性
带触刀额定短时耐受
4.2 
8 
8 
12.6 
12.6 
电流
Icw (kA.ls) 
带触JJ 额定短路接通
6.3 
16 
16 
16 
16 
能力
1 0m (kA) 
隔离性能
最小可视隔离距离
78 
135 
150 
150 
150 
(mm) 
机械寿命(次)
14∞ 
14∞ 
14∞ 
8∞ 
8∞ 
电寿命(次)
2α) 
2∞ 
2以)
2∞ 
2创】
注
本表依据埃姆斯奈特( MSCHNEIDER) 公司提供的资料编写。
表
11-53
SIRCO 系列隔离开关技术数据
型
号
SIRCO 
SIRCO 
SIRCO 
SIRCO 
SIRCO 
SIRCO 
125A 
250A 
4∞A 
630A 
1250A 
3150A 
额定电压
U ，(V) 
4∞ 
4∞ 
4∞ 
4∞ 
4∞ 
4∞ 
额定绝缘电压【f; (V) 
8∞ 
自∞
1αlO 
1创lO
1αlO 
lαlO 
脉冲耐受电压【f;mp (kV) 
8 
8 
12 
12 
12 
12 
约定发热电流
I'h (A) 
125 
250 
4∞ 
630 
1250 
3150 
额定电流
1 ，(A. 
AC-22 
125 
250 
4∞ 
630 
1250 
25∞ 
4∞V) 
AC - 23 
125 
250 
4∞ 
5∞ 
1αlO 
1250 
额定分断能力
(A ，
4∞V ， 
AC 
1α)() 
2悦lO
32∞ 
4仪)()
8α)() 
1αlOO 
- 23) 
额定接通能力
(A ，
4OOV. AC 
1250 
25∞ 
4α)() 
5α)() 
1αX泊
125∞ 
- 23) 
额定短时耐受电流
1" (ls , 
7 
9 
13 
13 
150 
55 
kA) 
额定短路接通电流
1 0m
( 峰值，
kA) 
11.9 
15.3 
26 
26 
" 
80 
机械寿命(次)
1αlOO 
l 仪lOO
5α)() 
5αlO 
4α)() 
25α〕
注
本表依据溯离美(Socomec)
电气公司提供的资料编写。


<!-- p658 -->
系婆豆豆多管我
642 
工业~昆用配堪言~'ìf手册
时节气F阴阳网友忻州W Will'Ød con
川闷学习刘即:酣
表
11-54
m 型熔断器组合开关技术鼓据
型
号
FB50A 
FBI25 
FB250 
FB4∞ 
FB630 
FB1250 
额定电压
U ，(V) 
4α〕
4α3 
4α3 
4α】
400 
4α】
额定绝缘电压
U
i (V) 
750 
750 
750 
8∞ 
1α)() 
1α)() 
脉冲耐受电压
U imp (kV) 
8 
8 
12 
12 
12 
12 
约定发热电流
l'h (A) 
50 
125 
250 
4∞ 
630 
1250 
额定电流
1 ，(A , 
AC-22 
50 
125 
250 
4∞ 
630 
1250 
4∞V) 
AC-23 
50 
125 
250 
4∞ 
630 
1 仪)()
额定分断能力(A ，4∞V ,AC - 23) 
4∞ 
1000 
2α)() 
32∞ 
504。
8锁)()
额定接通能力(A ，4∞V ， AC - 23) 
5C泊
1250 
25∞ 
4破旧
63∞ 
1αJOO 
机械寿命(次)
l仪JOO
1αJOO 
1 仪lOO
l 仅lOO
5α)() 
5αm 
注
本表依据溯高美电气公司提供的资料编写。
7. 选用原则
(1)隔离电器的选用:
1)当维护、检修和测试需要隔断电源时，配电线路应装设隔离电器。
2) 隔离电器应使所在回路与带电部分隔离。当隔离电器误操作会造成严重事故时，应
有防止误操作的措施，如设连锁或加锁。
3) 隔离器、隔离开关(包括它们和熔断器组合电器)适宜作隔离电器。此外，以下电
器或连接件也可作隔离用，如熔断器、具有隔离功能的断路器、插头与插座、连接片、不需
拆除的特殊端子。严禁用半导体电器作隔离用。
(2)
开关电器的选用:
1)需要通、断电流的配电线路，应装设开关电器。
2) 宜选用开关、隔离开关(包括它们和熔断器组合电器)作通断电路用。已装设断路
器、接触器等保护、控制电器的回路，一般不必再装设开关电器。
3) 选用开关或隔离开关，其额定工作电流应不小于该回路的计算电流。
4) 需要装设开关电器和隔离电器的配电干线，如建筑物的低压配电线路进线处、配电
箱的进线处，应装设隔离开关，一个电器可满足开关和隔离两者功能;需要同时有开关、隔
离及保护三者功能的线路，应装设隔离开关熔断器组或熔断器式隔离开关。
兰、接触器和起动器
接触器和起动器按GB14048.4--2003 <低压开关设备和控制设备
机电式接触器和电动
机起动器>> (等同采用IEC60947 - 4 - 1: 2∞0) ，主要性能叙述如下。
1.分类
(1)电器的种类有:接触器、直接起动器、星一三角起动器、两级自捐减压起动器、转
子变阻式起动器及综合式起动器或保护式起动器。
(2)
电流种类有交流和直流两种。
(3) 灭弧介质为空气、油及真空。
(4) 操作方式:人力、电磁铁、电动机、气动及电气一气动。
(5) 控制方式有自动式(由主令开关操作或程序控制)、非自动式(手操作或按钮操作)


<!-- p659 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
z士塑哗地最哺应配瞎攒睹保萨辛苦低压电器选择
ω 
及半自动式。
2. 使用类别
接触器和起动器的使用类别列于表11 - 55 。
表11- 55 
接触器和起动器使用类别及代号
电流
使用类别代号
典型用
途举
例
AC - 1 
无感或微感负载、电阻炉
AC -2 
绕线转子异步电动机的起动、分断
AC-3 
笼型异步电动机的起动，在运转中分断
AC -4 
笼型异步电动机的起动、反接制动或反向运转、点动
交
AC - 5a 
气体放电灯的通断
AC - 5b 
白炽灯的通断
AC-6a 
变压器的通断
流
AC-6b 
电容器组的通断
AC -7a 
家用电器和类似用途的低感负载
AC-7b 
家用电动机负载
AC - 8a 
具有手动复位过载脱扣器的密封制冷压缩机中的电动机控制
AC- 8b 
具有自动复位过载脱扣器的密封制冷压缩机中的电动机控制
DC - 1 
元感或微感负载、电阻炉
直
DC- 3 
并励电动机的起动、反接制动或反向运转、点动、在动态中分断
流
DC - 5 
串励电动机的起动、反接制动或反向运转、点动、在动态中分断
DC -6 
自炽灯的通断
直接起动器属于AC - 3 , AC - 4 、
AC-7b 、
AC -
8a 、
AC- 8b 中的一种或多种O
所有星一三角起动器和两级自糯减压起动器属于AC- 3 类别。
转子变阻式起动器属于AC -2 类别。
3. 额定工作制
(1)八小时工作制(连续工作制) :主触头闭合，承载稳定电流，但不超过8h 。
(2) 不间断工作制:主触头闭合，承载稳定电流超过仙，达数周、数月甚至数年。
(3) 断续周期工作制或断续工作制:主触头保持闭合的有载时间与元载时间都很短(有
确定的比值) ，不足以使电器达到热平衡。断续工作制用通电时间和负载因数表征其特性，
负载因数是通电时间与整个通断操作周期之百分比，标准值为
15 1J毛、
25% 、
40% 及60%0
每小时操作循环次数(操作频率)的优选级别:接触器为
1 、
3 、
12 、
30 、
120 、
3∞、
12∞;起动器为
1 、
3 、
12 、
30 。
(4) 短时工作制:主触头闭合时间不足以使电器达到热平衡，无载时间足以使其温度恢
复到正常状况。
(5) 周期工作制:稳定或可变负载有规律地反复运行的一种工作制。
4. 正常负载和过载特性
(1)耐受过载电流的能力:AC -3 或AC - 4 类别的接触器，应能承受表
11 -
56 中的过
载条件。


<!-- p660 -->
然象多管我
644 
工业与民用配堪设的付手册
旧咽气Z制问网友iË'J{"" VlWW Will'Ød con
阳附学习刘帘听
表11- 56 
接触器耐受过载电流能力
额定工作:电流
(A)
试
验
电
流
通电时间( s) 
(2) 额定接通能力:对于交
流用电流的对称分量有效值表
示，其值见表
11 -
57 。
,,;; 630 
8x I , rou (AC-3) 
> 630 
6xl, mu (AC-3) ，最小值为5悦。A
10 
10 
(3) 额定分断能力:对于交
流用电流的对称分量有效值表
示，其值见表
11 -
57 。
表11-57
部分交流接触器和起动器的接通、分断能力及英条件
分断电流的倍数
通
断
条
件
使用类别
(1，1 人)
cos <p 
通电时间( s) 
间隔时间( s) 
操作循环次数
AC - 1 
1.5 
0.80 
0.05 
10 - 240 
50 
AC - 2 
4.0 
0.65 
0.05 
10 - 240 
50 
AC - 3 
8.0 
0.45/0.35 
0.05 
10 - 240 
50 
AC -4 
10.0 
0.45/0.35 
0.05 
10 - 240 
50 
AC- 5a 
3.0 
0.45 
0.05 
10 - 240 
50 
AC - 5b 
1.5 
0.05 
ω 
50 
接通电流的倍数
接
通
条
件
使用类别
(l1T) 
C08 <p 
通电时间
(8)
间隔时间( s) 
操作循环次数
AC - 3 
10.0 
0.45/0.35 
0.05 
10 
50 
AC-4 
12.0 
0.45/0.35 
0.05 
10 
50 
注
1. C08<p栏中，分子数值用于
1 ，，，;; 1∞A ，分母用于
1 ，> 1∞A 时。
2. 
I同隔时间栏中的
10 - 24Os ，按额定电流
1 ，值大小确定。
5. 与短路保护电器
(SCPD)
的协调配合
接触器和起动器与SCPD 的协调配合类型(保护型式)有两种:
(1) "1" 型协调配合:要求接触器或起动器在短路条件下不应对人及设备引起危害，在
修理前，不能再使用。
(2) "2" 型协调配合:要求接触器或起动器在短路条件下不应对人及设备引起危害，且
应能继续使用，但允许触头熔焊。
HSC1 型交流接触器(全国统一设计型号为CJ45 型)和熔断器进行的协调配合试验，符
合
"2" 型协调配合的数据列于表
11 - 58 0 
交流接触器和断路器协调配合的数据见第十二章第一节附录。
表
11-58
HSCl (CJ45)
型交流接触器和熔断器协调配合值
接触器型号
熔断器型号
1- 且，且1 HSC1 - 161 HSC1 - 321 HSC1 - 501 HSC1 - 75 
-6.31 HSCI-91::::::: 
::1::::::: 
~::I::::::: 
:~I 
1 HSC1 - 251 HSC1 - 401 HSC1 - 631 HSCl - 95 
HSCl - 12 
RL6 
RI.6 
RT1 t、
熔断体额定
l 1. 
10 
电流
(A)
1 
16 
40 
50 
l∞ 
125 
注
本表数据由杭州之江开关股份有限公司提供。
6. 几种常用交流接触器的技术数据
RT16 
1ω 
250 
几家企业提供的常用交流接触器的技术数据列于表11 - 59- 表11 - 61 0 
1 - 250 HSCl - 4∞ 
1 - 3α】HSCI - 475 
315 
5∞ 


<!-- p661 -->
表11-59
HSCl 型(CJ45 型)交流接触器技术参数
HSCl 
HSCl 
HSCl 
HSCl 
HSCl 
HSCl 
HSCl HSCl 
HSCl 
HSCl 
HSCl 
HSCl 
HSCl 
HSCl 
HSCl 
HSCl 
HSCl 
HSCl 
HSCl 
HSCl 
型
号
- 6.3 -9M 
-9 
- 12 
- 16 
- 25 
- 32 
-40 
- 50 
- 63 
-75 
- 95 
-110 - 140 - 170 -
21创
250 
-3∞ -4∞ - 475 
约定发热电流I血(A)
16 
20 
30 
45 
70 
95 
140 
205 
250 
400 
475 
额定工作电压
u.(V)
220 ，380 ，6ω 
额定绝缘电压
U;(V)
690 
380V 
6.3 
9 
9 
12 
16 
25 
32 
40 
SO 
63 
7S 
9S 
110 
140 
170 
205 
250 
3∞ 
4ω 
475 
AC-3 
额定工作电流
"量。v
3.S 
6.9 
6.9 
9.1 
12.5 
12.5 
22.1 
22.1 
34.6 
34.6 
61 
61 
90 
110 
170 
170 
205 
250 
3∞ 
4ω 
I,(A) 
380V 
5 
6.3 
6.3 
9 
12 
16 
25 
32 
40 
50 
63 
75 
90 
110 
140 
170 
205 
250 
3∞ 
3∞ 
AC-4 
"如OV
2.8 
5 
6 
6.7 
8.9 
8.9 
17.8 
17.8 
25 
25 
52.8 
52.8 
ω 
95 
1∞ 
122 
lω 
1ω 
190 
190 
控制笼型电动机功率
380V 
3 
4 
4 
5.5 
7.5 
11 
15 
18.5 
22 
30 
37 
4S 
55 
75 
90 
110 
132 
lω 
2ω 
250 
(kW ,AC - 3) 
660V 
3 
5.5 
5.5 
7.5 
11 
11 
18.5 
18.5 
30 
30 
55 
55 
75 
110 
156 
156 
190 
235 
275 
375 
机械寿命(万次)
1α)() 
电寿命
AC-3 
l∞ 
(万次)
AC-4 
5 
额定接通能力(AC-3 ，A)
10/, 
额定分断能力(AC-3 ，A)
8/, 
短时耐受电流(A ，AC - 3, 10.) 
8/, 
谈
谈
均
势
知
如
d
J
h
m
部
降
部
量
注
本表按杭州之江开关股份有限公司提供的资料编写。


<!-- p662 -->
646 
工业与民用酣黯手册
主主主市l气
Z何"dfr阴阳网友易引~{.". VlWW W沼I' ød con 
叹:建闷汉学习主悲
i含;z霞黯
表11-60
A 系列交流接触器技术数据
型
号
A9 
A12 
A16 
A26 
A30 
A40 
A50 
A63 
A75 
A95 
额定绝缘电压
(Y)
lα)() 
额定最高工作电压
(Y)
690 
额定发热电流
(A ，
AC - 1) 
25 
27 
30 
45 
55 
ω 
I∞ 
115 
125 
145 
额定工作电流
(A ，
AC-
380V 
9 
12 
17 
26 
32 
37 
50 
65 
75 
96 
3 、
AC - 4) 
6ωv 
7 
9 
10 
17 
21 
25 
35 
43 
46 
65 
AC -
3 、
AC-4 类控制的电
380V 
4 
5.5 
7.5 
11 
15 
18.5 
22 
30 
37 
45 
动机功率
(kW)
6ωv 
5.5 
7.5 
9 
15 
18.5 
22 
30 
37 
40 
55 
AC - 3 
210 
220 
230 
160 
160 
150 
160 
120 
120 
80 
电寿命(万次)
AC -4 
7.5 
7.5 
5 
5 
5 
3.2 
4 
3 
2.3 
1 
机械寿命(万次)
lα)() 
1α页。
Iα)() 
1仪泊
lα)() 
l 仪)()
lα)() 
1创泊
lα)() 
1仅归
380V 额定分断能力AC-3 (A) 
10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 
380V 额定闭合能力AC - 3 (A) 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
1. 
250 
280 
3∞ 
4∞ 
6∞ 
600 
lα)() 
1α)() 
lα)() 
1320 
10. 
100 
120 
140 
210 
4α】
4刷】
650 
650 
650 
8∞ 
额定短时耐受电流1" (A) 
30. 
ω 
70 
80 
110 
220 
220 
370 
370 
370 
5∞ 
lmin 
50 
55 
60 
90 
150 
150 
250 
250 
250 
350 
15min 
26 
28 
30 
45 
65 
65 
110 
110 
135 
lω 
型
号
A110 
A145 
A185 
A210 
A260 
A3∞ AF4∞ AF4ω AF580 
AF750 
额定绝缘电压
(V)
lα)() 
额定最高工作电压
(V)
690 
额定发热电流
(A ，
AC - 1) 
1ω 
250 
275 
350 
4∞ 
5∞ 
600 
7∞ 
8∞ 
1050 
额定工作电流
(A ，
AC-
380V 
110 
145 
185 
210 
2ω 
305 
4∞ 
4ω 
580 
750 
3 、
AC - 4) 
6ωv 
82 
120 
170 
210 
220 
280 
350 
4∞ 
5∞ 
650 
AC -
3 、
AC-4 类控制的电
380V 
55 
75 
90 
110 
140 
160 
2∞ 
250 
315 
4∞ 
动机功率~ (kW) 
6ωv 
75 
110 
132 
160 
2∞ 
250 
315 
355 
5∞ 
6∞ 
AC- 3 
80 
80 
80 
80 
80 
80 
50 
50 
50 
50 
电寿命(万次)
AC-4 
1 
1 
机械寿命(万次)
lα)() 
5∞ 
5∞ 
5∞ 
5∞ 
5∞ 
3∞ 
3∞ 
3∞ 
3∞ 
380V 额定分断能力AC-3 (A) 
10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 10 x 1, 
380V 额定闭合能力AC-3 (A) 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
8 x 1, 
18 
1320 
18∞ 
2α)() 
25∞ 
35∞ 
35∞ 
46∞ 
4硕)()
7α)() 
7α)() 
108 
8∞ 
12∞ 
15∞ 
17∞ 
24∞ 
24∞ 
44∞ 
44∞ 
64∞ 
64∞ 
额定短时耐受电流
1 ，. (A) 
308 
5∞ 
8∞ 
lα)() 
12∞ 
15∞ 
15∞ 
31∞ 
31∞ 
45∞ 
45∞ 
1min 
350 
600 
8∞ 
1α)() 
11∞ 
11∞ 
25∞ 
25∞ 
35∞ 
35∞ 
15min 
175 
280 
320 
4∞ 
5∞ 
5∞ 
840 
840 
13∞ 
13∞ 
注
本表按ABB 公司提供的资料编写。


<!-- p663 -->
然柔之多管我
时节气Z旦真昔3熏…fJJf配惠待路最拉布及压电器选择
647 
，-'唰'cdtu 汀
亵11-61
LClD系列交流接触器技术蚊据
型
号
LC1D09 
LCIDl2 
LClD18 
LC1D25 
LC1D32 
LCID38 
LCID40 
额定绝缘电压
(V)
1α)() 
额定最高工作电压
(V)
690 
额定发热电流
(A)
25 
25 
32 
40 
50 
50 
ω 
额定工作电流
(A ，
AC-
9 
12 
18 
25 
32 
38 
40 
3 、
AC-4 ，
380V) 
AC- 3 、
AC -4 类
380V 
4 
5.5 
7.5 
11 
15 
18.5 
18.5 
控制的电动机功率
(kW) 
660V 
5.5 
7.5 
10 
15 
18.5 
18.5 
30 
电寿命(万次，
AC - 3) 
2∞ 
2∞ 
1ω 
160 
1ω 
160 
160 
机械寿命(万次)
2α)() 
2α)() 
1600 
1600 
1600 
1600 
1600 
380V 额定分断能力
(A)
符合IEC947 标准
380V 额定闭合能力( A) 
符合IEC947 标准
型
号
LC1D50 
LC1D65 
LC1D80 
LC1D95 
LClD115 
LClD150 
LC 1D 170 
额定绝缘电压
(V)
1仪汩
额定最高工作电压
(V)
1仪)()
额定发热电流( A) 
80 
80 
125 
125 
2∞ 
2∞ 
2∞ 
额定工作电流( A, AC - 3 , 
50 
65 
80 
95 
115 
150 
170 
380V) 
AC -
3 类控制的
380V 
22 
30 
37 
45 
55 
75 
90 
电动机功率
(kW)
660V 
33 
37 
45 
45 
80 
l∞ 
110 
电寿命(万次，
AC - 3) 
1ω 
1ω 
1∞ 
1∞ 
80 
80 
80 
机械寿命(万次)
1600 
16∞ 
1 仪)()
1侃)()
8∞ 
8∞ 
8∞ 
380V 额定分断能力
(A)
符合IEC947 标准
380V 额定闭合能力
(A)
符合IEC947 标准
型
号
LC1D205 
LClD245 
LC 1D3∞ 
LCID410 
LCI D475 
LCID620 
额定绝缘电压
(V)
l仪JO
额定最高工作电压
(V)
1侃"
额定发热电流
(A)
275 
315 
4∞ 
5∞ 
7∞ 
l 仅)()
额定工作电流(A ，AC - 3 , 
205 
245 
3∞ 
410 
475 
620 
380V) 
AC -
3 类控制的
380V 
110 
132 
1ω 
220 
265 
335 
电动机功率
(kW)
66(>V
129 
160 
220 
280 
335 
450 
电寿命(万次，
AC - 3) 
I∞ 
1∞ 
1∞ 
l∞ 
1∞ 
50 
机械寿命(万次)
lα)() 
1αm 
1α)() 
l以)()
1α)() 
5∞ 
380V 额定分断能力
(A)
符合IEC947 标准
380V 额定闭合能力
(A)
符合IEC947 标准
注
本表按施耐德电气公司提供的资料编写。
7. 选用原则
(1)应根据负载特性和操作条件选择接触器的使用类别。用于控制笼型电动机，通常选


<!-- p664 -->
648 
工业与民用蔚蓝在鼻子册们…
川】
战士兵'11，气阳钊!l rp.f'阴立之割1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸C?n建黯
用AC-3 类别:用于控制需要点功、反向运转或反向制动条件下的电动机，应选用AC -4 
类别;用于控制电阻炉、照明灯、电容器等用电设备时，应相应选用AC -
1 、
AC - 5a 、
AC
- 5b 、
AC- 6b 类别。
(2) 选取的接触器的操作频率应符合被控设备的运行使用要求。
(3) 不间断工作制的设备，应选取特殊设计的接触器，如用银或银基触头的产品，以避
免触头过热;如选用八小时工作制的接触器，应降低一级容量使用。
(4) 根据控制回路电压要求，选择接触器的吸引线圈电压;按照控制、连锁的需要，选
择辅助触头的对数，必要时，应留有备用。
第六节
各级保护电器间的选择性
一、选择性动作的意义和要求
低压配电线路发生短路、过负荷或接地故障时，既要保证可靠地分断故障电路，又要尽
可能地缩小断电范围，减少不必要的停电，即有选择性地分断。这就要求合理设计低压配电
系统，准确计算故障电流，恰当选择保护电器，正确整定保护电器的动作电流和动作时间，
才能保证有选择性地切断故障回路。
下面具体分析各类保护电器的上下级间特性配合。
工、熔断器与熔断器的级间配合
熔断器之间的选择性在GB13539.1-2002 中已有规定。标准规定了当弧前时间大于0.1s
时，熔断体的过电流选择性用"弧前时间一电流"特性校验;弧前时间小于o .1s 时，其过
电流选择性则以
]2 t 特性校验。当上级熔断体的弧前P t min值大于下级熔断体的熔断I2tmax值
时，可认为在弧前时间大于o .Ol s 时，上下级熔断体间的选择性可得到保证。标准规定额定
电流16A 及以上的串联熔断体的过电流选择比为1. 6: 10 也就是在一定条件下，上级熔断体
电流不小于下级熔断体电流的1. 6 倍，就能实现有选择性熔断。标准规定熔断体额定电流值
也是近似按这个比例制定的，如25 、
40 、
63 、
1∞、
160 、
250A 相邻级间，以及32 、
50 、
80 、
125 、
2∞、
315A 相邻级间，均有选择性。
三、熔断器与非选择型断路器的级间配合
(1)过载时，只要断路器长延时脱扣器的反时限动作特性和熔断器的反时限特性不相交，
且熔断体的额定电流值比长延时脱扣器的整走电流值大一定数值，则能满足选择性要求。
(2) 短路时，要求熔断器的时间一电流特性曲线上对应于预期短路电流值的熔断时间，
比断路器瞬时脱扣器的动作时间大o .1s 以上，则下级断路器瞬时脱扣，而上级熔断器不会
熔断，能满足选择性要求。
四、非选择型断路器与熔断器的级间配合
(1)过载时，只要熔断器的反时限特性和断路器长延时脱扣器的反时限动作特性不相交，
且长延时脱扣器的整定电流值比熔断体的额定电流值大一定数值，则能满足选择性要求。


<!-- p665 -->
然柔之多管我
，_.唰'cdtu 汀
时节气Z己I~E前明?靠他ww镇压品已息籁烧焦结费4配压电器选择
649 
(2) 短路时，当故障电流大于非选择型断路器的瞬时脱扣器整定电流
1 set3 (通常为该断
路器长延时整定电流Iset1 的8 -
14 倍)时，则上级断路器瞬时脱扣，因此没有选择性;当故
障电流小子
1set3时，下级熔断器先熔断，具有部分选择性。这种方案仅用于允许无选择性断
电的情况下，不予推荐。
五、选择塑断路器与熔断器的级间配合
(1)过载时，只要熔断器的反时限特性和断路器长延时脱扣器的反时限动作特性不相
交，旦长延时脱扣器的整定电流值比熔断体的额定电流值大一定数值，则能满足选择性要
求。
(2) 短路时，由于上级断路器具有短延时功能，一般能实现选择性动作。但必须整定正
确，不仅是短延时脱扣整定电流
I叫及延时时间要合适，而且还要正确整定其瞬时脱扣整定
电流值
1set3 0 确定这些参数的原则是:
1)下级熔断器额定电流
Ir 不宜太大。
2) 上级断路器的
I叫值不宜太小，在满足
Id 主1 .31 set2要求前提下，宜整定大些，如下
级的
Ir 为200A 时，
1 set2不宜小于2500 - 3000A o 
3) 短延时时间应整定长一些，如0 .4 -0.8s o
的
1 set3 在满足动作灵敏性条件下，尽量整定得大一些，以免破坏选择性。
具体方法是:在多个下级熔断器中找出额定电流最大的，其值为
1r' 假设熔断器后发生
的故障电流
Id ;3 1.3Iset2 时，在熔断器时间一电流特性曲线上查出其熔断时间
t
j 再使断路器
脱扣器的延时时间比
t 值长0.15-0.2s o
六、非选择型断路器与非选择型
断路器的级间配合
•
I,,"'A = 200A 
上级断路器A 和下级断路器B 的长延
l"iJ 'A = 20∞A 
B 
D 
y 
1""'8 = l00A 
1""'R = lOOOA 
时整定值
1 setl 和瞬时整定值
1 set3示例列于图
图
11 - 28
上下级均为非选择型断路器保护示例
11 -
28 。
当断路器B 后任一点(如D 点)发生故障，在不考虑1. 3 倍可靠系数的前提下，若故障
电流
Iò < 10∞A 时，断路器A 、
B 均不能瞬时动作，不符合保护灵敏性要求:当
1∞OA < Id 
<2∞OA 时，则B 动作，
A 不动作，有选择性;当
Id > 2000A 时，
A 、
B 均动作，无选择性，
见图
11 - 29 。总体上说，这种配合不能保证选择性，不推荐采用。
A
、B 均动作，无选择性
1..β'A 
B 动作，
A 不动作，
有选择性
A 、B均不动作，不符合规范
I set3 ' B 
故障电流Id
图
11 - 29 
上下级均为非选择型断路器的选择性分析
七、选择型断路器与非选择型断路器的级间配合
这种配合应该具有良好的选择性，但必须正确整定各项参数。以图
11 -
30 为例，若下


<!-- p666 -->
臼0
旦与民用品说件册_tt;，':i:.l1，-9，fp",dfrp.p. 1T!l.'&!Ë'J j"'" VlWW Will'Ød (χ羽
黯
级断路器B 的长延时整定值1setl. B = 300A ，瞬时整定值Ise t3. B = 3∞OA; 上级断路器A 的Isetl
. A
应根据其计算电流确定，由于选择型断路器多用于馈电干线，通常1setl. A t七1,ell. B大很多。
A 
今y
1""'A = lOOOA 
....Iset2.A~36∞A 
Imet3·AZ? 
1\ 
y 
loetl'B=300A 
loet3 'B = 3000A 
设
Isetl . A = 1000A ，其
1,et2. A 及
1,et3. A 
整定原则如下:
(1) 
l，e t2 .A整定值应符合下式要求
Iset2. A ?::; 1. 21 set3. B 
(I l - 21) 
若
1set2. A < 1 set毗
t
图
I I卜-3到0
选择型与非选择型断路器配合示例
I盹M
叫t2. A值，而小于
Iιs回eβB 时，则断路器B 不
能瞬时动作，而断路器A 经短延时动作，破坏了选择性。1. 2 是可靠系数，考虑脱扣器动作误
差的需要。
(2)
短延时的时间没有特别要求O
(3) 
l se t3 . A应在满足动作灵敏性前提下，尽量整定大些，以免在故障电流很大时导致A 、
B 均瞬时动作，破坏选择性。
八、上级用带接地故障保护的断路器
(1)零序保护方式O 零序保护整定电流
Ise的一般为
1 sell 的20% -
100% ，多为几百安到
1000A ，与下级熔断器和一般断路器很难有选择性。只有后者的额定电流很小(如几十安)
时，才有可能。
使用零序保护时，在满足动作灵敏性要求前提下，
1叫应整定得大一些，延时时间尽量
长一些c
(2) 剩余电流保护方式。这种方式的整定电流更小，对于TN -
S 系统，在发生接地故
障时，和下级熔断器、断路器之间很难有选择性。这种保护只能要求和下级剩余电流动作保
护器之间具有良好选择性。这种方式多用于安全防护要求高的场所，所以应在末端电路装设
剩余电流动作保护器，以减少非选择性切断电路。
对为了防止接地故障引起电气火灾而设置的剩余电流动作保护器，其整定电流小到
0.5A ，应是延时动作，同时末端电路应设有剩余电流动作保护器。有条件时(如有专人值班
维护的工业场所) ，前者可不切断电路而发出报警信号。
九、区域选择性连锁
(Zone Selective Interlocking ，简称ZSI)
现在的智能断路器(如DW45 型) ，具有"区域选择连锁"的功能，这是利用微电子技
术使保护更为完善，保证了动作灵敏性和选择性。
第七节
低压保护电器选择示例
~圣洁灰缸古怪异宠吸引玉必引定均G再也拟扮;E笔定".-=:e定洁身'Ø副主毛足百红莘莘店看足见~.J主毛
[例11-1]
设有如图
11 -
31 所示配电系统，试选择母干线保护电器类型、整定各项
参数，并根据短路电流值进行校验。
已知:
(1) lOkV 侧短路容量3∞MVA o
(2) 变压器为1000kVA ，
10/0 .4kV , D , yn11 接线。
(3) 低压屏引出的母干线长165m ，变压器低压侧至主断路器母线长10m ，母干线计算


<!-- p667 -->
然柔之多管我
，_.唰'cdtu 汀
是主主市l气'
压电器选择
651 
10/0.4kV 
lOOOkVA 
300MVA 
ld1 '" 23kA 
h3 '" 27kA 
lc'" 1050A , 1, = 1600A 
LMY - 3(100 x 10) + 2(80 x 8) 
1 = 165m 
1 ".1 = 1200A
、
ldl =17 .4kA 
I回
\1d3 =21.8kA 
'2 = 36∞A ， t=0.4.
、
1"13 = 18 kA 
/"'4 =720A , t = 0.48 
• • • 
1, =315A\Isell =3∞A 
图
11 - 31 
树干式配电系统示例
电流1050A; 母干线分支连接8 个配电箱;采用TN -
S 系统。
解
1.确定母干线截面
/'''3 =3000A 
Idl=2.8kA 
T., = 6kA 
要求
lz;:::.lc ，考虑母干线配电范围大，并考虑发展，应预留较大裕量，拟采用铝母排
LMY - 3 (100 x 10) + 2 (80 x 肘，其
1，= 1600A (环境温度35 'C )。
2. 计算三相短路电流Ik3和接地故障电流1dl 值
计算几个点的三相短路电流h3 和接地故障电流
1 dl 值，标记在图
11 -
31 中。
3. 母干线保护电器选型
考虑到该生产车间的重要性及这种较大的树干式配电系统保护的复杂性，选用一台
DW45 型智能型断路器，框架电流20∞A (也可用DW15HH - 20∞型)，可以得到良好的保护
性能。两种断路器的分断能力都远大于最大的三相短路电流h.3值。
4. 母干线断路器参数整定
(1)长延时过电流脱扣器整定电流
l.ell :按过载保护要求，应符合
lc 乓I.el! 乓1 l 
，
即
1.时
应大于1050A ，小于1600A ，取
I.et! 二1200A ，也可取1400A 。
(2) 短延时过电流脱扣器整定电流
I叫及短延时动作时间整定:为保证可靠动作，应符
合接地故障电流
1dl ;:::. 1 .31 set2要求，鉴于这个要求难以满足，
DW45 型断路器又有接地故障保
护，则符合末端相间短路电流
h3 ;:::. l. 3 1叫即可，即
I叫运60∞A/l.3 = 4615A ，取
l.et2
== 
3ωOA (即
1 SOI! 的3 倍)。
该短延时动作整定电流
Isel2 与下级保护电器选择性分析:
1)该短延时动作整定电流
Ise t2 = 3600A ，为下级最大断路器瞬时动作整定电流
1sot3 = 
3∞OA 的1. 2 倍，符合选择性要求。
2) 该短延时动作整定电流I叫= 3600A 为下级最大熔断器熔体电流
lr = 315A 的
1 1. 4 倍，
是否符合选择性要求，主要取决于短延时动作时间整定值。
短延时时间整定:下级最大熔断器后发生故障电流为3600A
(等于
Iset2值) ，能使上级短
延时过电流脱扣器动作，而315A 熔断体的熔断时间约为O. 22s ，因此短延时动作时间应整定
为0.480
注意:若主断路器不带接地故障保护，则短延时过电流脱扣器整定电流
Iset2必须保证末端的接地故障
电流
1 dl 能可靠动作，即
1dl ;;. 1 .3 1 set2 '即
1set2 ~三2800A/l.3 = 2150A ，取
1，，12=1.51酬1 = 18∞A。其短延时动作
时间就要长得多，否则将无法保证与下级熔断器的选择性。
(3) 瞬时过电流脱扣器整定电流
1set3 :由于有短延时过电流保护，为了保证更好的选择


<!-- p668 -->
然熬嗲三乏
652 
主jf'与昆用配啻设计手册时节气叫什阳网友忻州ww沼zgdmr
川闷学习主悲诸报黯
性，
/叫值可以整定得大一些，如为/ setl 的15 倍，则
I时= 15 x 1200A = 18kA ，这样，当最近
一个配电箱母线处产生接地故障时，不致瞬时脱扣。并根据运行经验，母干线相间短路极
少。
(4) 热稳定校验。由于瞬时脱扣器的全分断时间(包括灭弧时间)极短，母干线截面积
较大，没有绝缘层，可不作校验。
(5) 接地故障保护整定:
1)采用零序电流保护O 动作电流整定值
1 seω应满足
I叫;::::2.0/N 及
/N(d) ;:::: 1. 3lse的要求，
设该母干线正常运行时的三相不平衡电流
/N 为200A ，而最小接地故障电流为
2. 8kA ，取
/ se的= 0.6/set1 = 0.6 x 1200A = 720A 。
由于
I目的整定值很小，与下级315A 熔断器和
/se t3 = 3000A 的断路器之间很难有选择性，
但是与下级更小的断路器( / set3 ~三6∞A) 和熔断器(Ir 运63A) 之间可有选择性。为此，零序
电流保护应有较长的延时O
2) 采用剩余电流保护。动作电流整定值
I叫应满足/dl ;:::: 1 . 3 /叫要求。因此可取
I叫=
0.2 x /ιS
I'阳etl
选择性。在供电可靠性要求高的场所，该接地故障保护可不切断电路而只发出报警信号。
对于以上两种接地故障保护有两个要求:第一，必须延时动作，延时不小于0.48 j
第
二，最好在末端回路设有剩余电流动作保护。
5. 变压器低压侧主断路器Q凹的保护设置
(1)为使变压器容量得到充分利用又不影响变压器的寿命，变压器低压侧主断路器QFl
过负荷整定应与变压器允许的正常过负荷相适应，长延时过电流脱扣器整定电流宜等于或接
近于变压器低压侧额定电流，即
/setl = /rT 
式中
/rT一一变压器低压侧额定电流，为1443Aj
/set1取1500A 。
(2) 断路器QF1 可设置短延时过电流保护，取
/.e t2 = 4 x /setl = 6000A ，短延时时间整定
为0.68 ，作为母干线短延时过电流保护的后备。
(3)断路器。Fl 与各馈出线的保护电器都装在低压配电屏内，距离不过几米，在此范
围内发生短路和接地故障的概率很小，不设置瞬时过电流保护，以避免馈出线故障时QFl
无选择性动作。


<!-- p669 -->
第十二章常用用电设备配电
部3
一
用用电
多Z
m 
电
编者张艺滨未宇李承耀刘文波校审者-t铠生
本章包括常用异步电动机、起重机、电梯、自动扶梯、电焊机、电阻炉、整流器、工业
探伤设备和医用放射线设备的配电设计。主要内容是用电设备末端线路(支线)的开关、保
护电器和导线选择。
第一节电动机
本节仅包括低压异步电动机的配电设计。高压电动机的开关设备和导体选择见第五章。
高压电动机的保护和二次回路见第七章和第八章。
低压电器选择的共性要求见第十一章，本节仅补充电动机末端回路的特殊要求。
一、电动机的选择和常用参数
正确选择电动机，对于保证机械性能、提高功效、节约能源、优化供配电系统，均有重
要意义。尽管电动机通常由机械设备配套，电气设计人员仅在少数情况下参与选择或校核，
但对电动机的性能、常用参数和选择要点有所了解，还是必要的。
1.电动机的选择
根据GB5∞55-1993 <通用用电设备配电设计规范>.电动机选择的要点如下:
(1)电动机的工作制、额定功率、堵转转矩、最小转矩、最大转矩、转速及其调节范围
等电气和机械参数，应满足电动机所拖动的机械(以下简称机械)在各种运行方式下的要
求。
(2)
电动机类型的选择，应符合下列规定:
1) 机械对起动、调速及制动元特殊要求时，应采用笼型电动机，但功率较大且连续工
作的机械，当在技术经济上合理时，宜采用同步电动机。
2) 符合下列情况之一时，宜采用绕线转子电动机:
a. 重载起动的机械，选用笼型电动机不能满足起动要求或加大功率不合理时。
b. 调速范围不大的机械，且低速运行时间较短时。
3) 机械对起动、调速及制动有特殊要求时，电动机类型及其调速方式应根据技术经济
比较确定。在交流电动机不能满足机械要求的特性时，宜采用直流电动机;交流电源消失后
必须工作的应急机组，亦可采用直流电动机。
4) 变负载运行的风机和泵类机械，当技术经济上合理时，应采用调速装置，并应选用
相应类型的电动机。
(3)
电动机额定功率的选择，应符合下列规定:
1)连续工作负载平稳的机械应采用连续工作制定额的电动机，其额定功率应按机械的
军|
----
国


<!-- p670 -->
刷
工业与民用薛副主fJ/J
IT:L,':i; 11, -9, fp"，dfrp.p.网友忻州wmgdm 川闷丰收悲时黯
轴功率选择。当机械为重载起动时，笼型电动机和同步电动机的额定功率应接起动条件校
验;对同步电动机，尚应校验其牵入转矩。
2) 短时工作的机械应采用短时工作制定额的电动机，其额定功率应按机械的轴动率选
择;当无合适规格的短时工作制定额电动机时，可按允许过载转矩选用周期工作制定额的电
动机。
3) 断续周期工作的机械应采用相应的周期工作制定额的电动机，其额定功率宜根据制
造厂提供的不同负载持续率和不同起动次数下的允许输出功率选择，亦可按典型周期的等值
负载换算为额定负载持续率选择，并应按允许过载转矩校验。
4) 连续工作负载周期变化的机械应采用相应的周期工作制定额的电动机，其额定功率
宜根据制造厂提供的数据选择，亦可按等值电流法或等值转矩法选择，并应按允许过载转矩
校验。
5) 选择电动机额定功率时，根据机械的类型和重要性，应计入适当的储备系数。
6)
当电动机使用地点的海拔和冷却介质温度与规定的运行条件不同时，其额定功率应
按制造厂的资料予以校正。
(4)
电动机的额定电压应根据其额定功率和所在系统的配电电压选定，必要时，应根据
技术经济比较确定。
(5)
电动机的防护型式应符合安装场所的环境条件。
(6)
电动机的结构及安装型式应与机械相适应。
此外，电动机的效率应符合GB18613-2002 (中小型三相异步电动机能效限定值及节能
评价值》的有关规定。
2. 电动机的常用标准
1) GB755-2000 (旋转电机定额和性能~ j 
2) GB/T997一1981 (电机结构和安装型式代号~j
3) GBI971一1980 (电机线端标志与旋转方向~ j 
4) GB/T1 993一1993 (旋转电机冷却方法~ j 
5) GB/T4942. 1-2∞1 {旋转电机外壳防护分级(Ip 代码)}j
6) GB14711-1993 (中小型旋转电机安全通用要求~j
7) GB/T1032-1985 (三相异步电动机试验方法机
8) GB18613-2∞2 (中小型三相异步电动机能效限定值及节能评价值》。
电动机的能效限定值是"在标准规定测试条件下，所允许电动机效率最低的保证值"。
能效限定值是强制性的，不符合该指标的电动机应予淘汰，不能选用。
电动机的节能评价值是"在标准规定测试条件下，节能电动机效率应达到的最低保证
值"。节能评价值是推荐性的，只有符合该指标的才能称为节能电动机。我国在1998 年建立
节能产品认证制度，组建了中国节能产品认证管理委员会和中国节能产品认证中心
(CECP) ，先后开展了电冰箱、空调器、电视机等18 类产品的认证工作，也包括中小型三相
异步电动机。今后，电动机应优先选用经认证的节能产品。
我国的电动机能效标准是参照欧盟CEMEP-EU 标准制定的:能效限定值相当于欧盟
eff2级;节能评价值相当于eff1级。
目前，我国产品的效率平均值:Y 系列为87.3% 、
Y2 系列为86.3% 、
Y2-E 系列为


<!-- p671 -->
1 
然柔之多管我
时节气时!frp.p. 1T!l.'&iË'U"" VlWW Will'U" ,,1f! ;t"忑寨《摸黑!lJ 电设备配电
655 
，_.唰'(/.1 tu 汀
87.9% ，与西门子1LA 系列的86.59毛、
ABB 的QU 系列的87.3% 相近，已达到欧盟
eff2指标
(86 .4%) ，但仍低于欧盟
eff1最低指标
(89.1 % )和美国
EPACT
(90.3%) 、
NEMA-E
(92.2% )、
NEMA premium (91.7 % )、
IEEE841-2∞o
(9 1. 1%) 各项标准。
3. 电动机的定额和工伟制
(1)根据GB755-2000 {旋转电机
定额和性能~ ，额定值是"通常由制造厂对电机在
规定运行条件下所指定的一个量值"。定额是"一组额定值和运行条件"。运行条件包括工作
制、现场运行条件(海拔、环境空气温度、冷却水温等)和电气运行条件(电源电压和频
率、电压和电流的波形及对称性、运行期间电压和频率的变化等)。定额是以工作制为基准
的。工作制是"电机所承受的一系列负载状况的说明，包括起动、电制动、空载、停机和断
能及其持续时间和先后顺序等"。
(2)
电动机的工作制类型:
1)连续工作制，简称S1 。
2) 短时工作制，简称S2 ，随后应标以工作制的持续时间，例如S260min 。
3) 断续周期工作制，简称日，随后应标以负载持续率，例如S325% 。
4) 包括起动的断续周期工作制，简称饵，随后应标以负载持续负载率以及归算至电动
机转轴上的电动机转动惯量
(]M) 和负载转动惯量( J ext ) ，例如s4 25 %, J M = 0 .15kg' m
2 , 
J ext = O. 7 kg' m
2 
0 
5) 包括电制动的断续负载工作制，简称白，随后应标以负载持续率以及归算至电动机
转轴上的电动机转动惯量
(]M) 和负载转动惯量(jext) ，例如S5 259毛，
J M=0.15kg'm
2 , 
Jext = O. 7kg' m2
0 
6) 连续周期工作制，简称S6 ，随后应标以负载持续率，例如S640% 。
7) 包括电制动的连续周期工作制，简称S7 ，随后应标以归算至电动机转轴上的电动机
转动惯量
(]M) 和负载转动惯量(]ext) ，例如白，
JM =0 .4kg'm
2
，
Jext=7.5kg.m
2
。
8) 包括负载一转速相应变化的连续周期工作制，简称S8 ，随后应标以归算至电动机转
轴上的电动机转动惯量
(]M) 和负载转动惯量(] ext) 以及在每一转速下的负载、转速与负
载持续率。例如:钮，
JM=0.5kg.m2 , Jext=6kg.m2 ; 16kW , 740r/min , 30%; 40kW , 1460r/ 
min , 30%; 25kW , 980r/min , 40% 。
9) 负载和转速作非周期变化的工作制，简称"。
10) 离散恒定负载工作制，简称S lO (标志方法略)。
(3)
电动机的定额类别:
1)连续工作制定额，相应于S1 工作制，标志方法同S1 。
2) 短时工作制定额，相应于S2 工作制，标志方法同S2 。
3) 周期工作制定额，相应于S3 - S8 工作制，标志方法同相应的工作制。工作周期的持
续时间通常为lO min ，负载持续率为15% 、
259毛、
40% 、
60% 之一。
4) 非周期工作制定额，相应于S9 工作制，标志方法同S9 。
5) 离散恒定负载工作制定额，相应于S lO I.作制，标志方法亦同S10 。
6) 等效负载定额，一种为试验目的而规定的定额，按其规定在满足该标准各项要求的
同时，电动机可运行直至达到热稳定，并认为与S3 - SlO工作制中的某一工作制等效，其标


<!-- p672 -->
656 
工业与民用j~输船手册们←
… ι 
战
斗引气
'llil! ln咽阴立主角Uj"'" VlWW W沼I' ød cow 
iíe共闷汉学习主培诸;~霞黯
志为
"equ" 。
(4) 各种定额类别的输出:对SI - S8 工作制，其恒定负载规定值应为额定输出。对59
和SlO工作制，应以基于51 工作制的负载基准值作为额定输出。
旋转电机的额定输出是"定额中的输出值";电动机的额定输出是指转轴上的有效机械
功率。
(5 )综上所述，电动机的额定值是"在规定运行条件下所指定的一个量值"，即与工作
制类型和定额类别密切相关的。显然，同一台电动机在连续定额和短时定额中的额定值是不
同的;周期工作制定额电动机在各个负载持续率下的额定值也是不同的。在配电设计中对于
S3 -
SlO工作制电动机，宜采用制造厂在温升试验中规定的等效负载定额的额定值为依据。
当缺乏这一数据时，周期工作制电动机可优先采用归一40% 的额定值为依据。
4. 电动机的额定功率和额定电流
在配电设计中，我们通常使用额定功率和额定电流作为选择电器元件的依据。
电动机的额定功率即额定输出功率或称满载功率，是指电动机满载运行(即以其定额运
行)时在电动机轴伸处的输出功率。它不包括电动机的机械损耗(轴承损耗、风耗)和电气
损耗(铁损、铜损)。
电动机的额定电流或称满载电流，是指电动机满载运行时由电动机接线端子处输入的电
流。它包括电动机的损耗。兰相电动机的额定电流
Ir 应按下式计算
P 
I=τ了一一.
A 
、3 U r 币cos <p
式中
P，-- 电动机的额定功率，
kW; 
U r-- 电动机的额定电压，
KV;
市一一电动机的满载时效率;
cosψ一一电动机的满载时功率因数。
S. 电动机的起动电流和起动时间
(12 - 1) 
这里仅简述笼型三相电动机的起动特性。绕线转子电动机的起动特性是由转子回路电阻
的阻值和级数决定，属于电力拖动设计的内容。
在起动过程中电动机的电流是随着转速变化的。接通后的暂态过程与短路类似，首先出
现一个冲击电流，峰值发生在第一半波，在第二、三周波内急剧衰减。在随后的绝大部分起
动时间内，电流相对稳定，但随转速的升高而略有下降。在接近额定转速时，电流迅速下
降;起动结束时，降至电动机额定电流或更低。笼型电动机起动过程的电流和转速曲线见图
12 一
1
(图中未显示暂态过程)。
(1)起动电流(有效值) :这里所称起动电流不是泛指作为转速函数的电流变量，而是
特指不包括暂态过程非周期分量的最大稳态起动电流。应强调指出，起动电流的大小与负载
转矩无关，只决定于电动机的固有特性。
按最不利的情况考虑，电动机的起动电流可取其堵转电流，即"电动机在额定频率、额
定电压和转子在所有转角位置堵住时，从供电线路输入的最大稳态电流有效值"。通常，电
机厂均给出墙转电流对额定电流的比值。不同额定功率、极数和起动性能的电动机，这一比
值约为4 -
8 .4。
(2) 接通电流峰值(最大值) :是指包括周期分量和非周期分量的全电流瞬时最大值。


<!-- p673 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fp"，dfr阳1T!l，'，!:ZiË'U"" VlWW Wil l' Ød 荷叶~~5 磨，7 ，9撑展局电设备配电
657 
这一数值的大小决定于接通瞬间的相位和起
动回路电阻与电抗的比值。
工、电动机主回路接线
1.规范中的一般规定
(1)关于隔离电器:
电流I
-一一一--,. 
/ 
一一一
一一一
气
/ 
/ 
转速n
-一-no
-··-----FZE 
t 
1)每台电动机的主回路上应装设隔离电器，当符合下列条件之一时，数台电动机可共
用一套隔离电器:
a. 共用一套短路保护电器的一组电动机;
b. 由同一配电箱(屏)供电，且允许无选择地断开的一组电动机。
2)
当有几路进线时，每路进线上应有隔离电器;如果仅一个隔离电器分断会造成危险，
则应相互连锁。
3)
电动机及其控制电器宜共用一套隔离电器。
4) 隔离电器宜装设在控制电器附近或其他便于操作和维修的地点。无载开断的隔离电
器应能防止无关人员误操作，例如装设在能防止无关人员接近的地点或加锁。
(2) 关于保护电器:交流电动机应装设短路保护和接地故障保护，并应根据具体情况分
别装设过载保护、断相保护和低电压保护。同步电动机尚应装设失步保护。
1)每台电动机应分别装设短路保护，但符合下列条件之一时，数台电动机可共用一套
短路保护电器。
a. 总计算电流不超过20A ，且允许无选择切断时;
b. 根据工艺要求，必须同时起停的一组电动机，不同时切断将危及人身、设备安全时。
2) 短路保护器件的装设应符合下列规定:
a. 短路保护兼作接地故障保护时，应在每个不接地的相线上装设。
b. 仅作相间短路保护时，熔断器应在每个不接地的相线上装设，过电流脱扣器或继电
器应至少在两相上装设。


<!-- p674 -->
疑惑管我
6回
工业与民用配常设计手册旧忻附dfrp.p.网友街)1"" VI'NW W;'lI' ~l d cOn' 
i\', ;:;t:阴万学习主悲阳时
c. 当只在两相上装设时，在有直接电气联系的同一网络中，保护器件应装设在相同的
两相上。
3) 每台电动机应分别装设接地故障保护，但共用一套短路保护的数台电动机，可共用
一套接地故障保护器件。
4) 有关过载保护、断相保护和低电压保护的装设要求详见本节之六、八。
(3)关于控制电器:
1) 每台电动机应分别装设控制电器，当工艺需要或使用条件许可时，一组电动机可共
用一套控制电器。
2) 控制电器宜装设在电动机附近或其他便于操作和维修的地点。过载保护电器宜靠近
控制电器或为其组成部分，但热敏电阻除外。
2. 电动机主回路接结示例
三相交流异步电动机的常用接线见图
12 - 2- 图
12 -
3 0 笼型电动机降压起动和绕线转
子电动机的接线见电动机起动方式部分。
Q时时阴，1 JJ
叫J ,1 
QF J J J 
QS~ 
FU 
QF 
KM,Q ,0 
~ 
KM 
KM 
KM 
KM 
KH 
KH 
PE 
(a) 
) 
10 
( 
(d) 
( c) 
( e) 
图
12 - 2 
笼型电动机主回路常用接线
( a) 典型接线，短路和接地故障保护电器为熔断器;
(b) 典型接线，短路和接地故障保护电器为断
路器;
(c)
断路器兼作隔离电器;
(d) 不装设过载保护或断路器兼作过载保护;
(e)
双向(可逆)
旋转的接线示例
QS一隔离器或隔离开关;
FU 
熔断器;
KM一接触器;
KH一热继电器
三、电动机的起动方式
1.电动机起动的基本要求
电动机起动时，其端子电压应能保证所拖动的机械(以下简称机械)要求的起动转矩，
且在配电系统中引起的电压波动不应妨碍其他用电设备的工作。为此，交流电动机起动时，
各级配电母线上的电压应符合下列要求:
(1)在一般情况下，电动机频繁起动时，不宜低于额定电压的90% ;电动机不频繁起
动时，不宜低于额定电压的85%0
(2) 配电母线上未接照明或其他对电压波动较敏感的负荷，且电动机不频繁起动时，不
应低于额定电压的80% 。
(3)配电母线上未接其他用电设备时，可按保证电动机起动转矩的条件决定;对于低压
电动机，尚应保证接触器线圈的电压不低于释放电压。


<!-- p675 -->
LI 
Vl 
L2 
V2 
低速
然柔之多管我
，-'唰'cdtu 汀
时节气Z制阳网友割1"" VlWW Wil l' Ød 第气b ;!;i/l癖m翁4事却咆设备配电
659 
QS 
QS 
町I 甲甲甲
FU2甲甲甲
FUl 
1 
1 
一
:-l
J J 
1-丁
J
1 
KMl 
飞飞\
\:、\ \KM2 
KMl 
LLH斗才
KHII C: 
~口
l
目
主回路接线图
Wl 
L3 
高速
电动机绕组接线图
(a) 
LI 
KH1 
L1 
ul 
u 
飞J
飞J
、d KM3 
W2 
L3 
QS 
KM3 
主回路接线图
LI 
L'::-
L-= 二千
KH2 
r 
u 
Ì3 
U 
'J 
L3 
电动机绕组接线图
(c) 
「下毛主士」
KHl 
Ll 
主回路接线图
LI 
Ul 
U2 
气JEI
L3 
u 
L3 
电动机绕组接线图
(b) 
KM4 
图
12 - 3 
变极多速电动机的主回路及其绕组接线
( a) 带
1 个抽头绕组、
6 个接线端子的4/2 或8/4 极电动机:
KM1 
低速接触器，电流为
1，，;
KM2-高速接触器，
电流为
1 ，2;
KM3一星形接触器，电流为0.51;2 ; 
(b) 带2 个独立绕组、
6 个接线端子的6/4 或8/6 极电动机:
KM1←低速接触器，
电流为
1，，;
KM2-高速接触器，电流为
1 t2 ; 
(c) 带2 个独立绕组(其中一个带抽头上
9 个接线端子的6/412 或8/412 或8/612 极电动机:
KMl一低速接触器，电流为
1，，;
KM2一中速接触器，电流为1;2;
KM3-高速接触器，电流为1r3; 
KM4一星形接触器，电流为0.51"
注:虚线表示用于可逆旋转的接线。其他符号同图
12-2 。


<!-- p676 -->
刷
工业与民用誓巅ît手册iH.，-þ>l1，-9，fp"，dfrp'f!网友……阳MM 诸报黯
上述规定中:
(1) "一般情况"指母线接有照明或其他对电压较敏感的一般负荷时。至于对电能质量
有特殊要求的设备，应对其电源采取专门措施，例如为大中型电子计算机配置UPS 或
CVCF ，参见第二章。"频繁起动"指每小时起动数十次甚至数百次。
(2) 母线电压不低于标称电压80% 的情况，多见于高压、千伏级或660V 电动机。
(3) 母线未接其他负荷的情况，多见于变压器一电动机组。
2. 笼型电动机起动方式的选择
(1)→般规定:
1)当符合下列条件时，电动机应全压起动:
a. 电动机起动时，配电母线上的电压符合上述
1 条的规定;
b. 机械能承受电动机全压起动时的冲击转矩;
C. 制造厂对电动机的起动方式无特殊要求。
2)
当不符合全压起动的条件时，电动机宜降压起动，或选用其他适当的起动方式。
3)
当机械有调速要求时，电动机的起动方式应与调速方式相配合。
(2) 关于笼型电动机全压起动条件的辨别:规范GB5∞55 条文说明强调指出，"所列的
全压起动条件是充分条件，除此以外，别无他项"。但在某些教材、手册，甚至行业标准中，
仍时常见到一些不正确的"条件"。
1)关于电动机起动时端子电压问题:绝大多数的电动机不需要验算起动时端子电压，
只有少数特重载起动者才可能要验算。验算的目的是校核电动机能否克服机械的静阻转矩或
起动时间是否过长，而不是为了选择起动方式。电动机起动转矩不足的问题只能通过正确地
选择电动机的规格和特性来解决。笼型电动机的起动转矩与其端子电压的平方成正比。显
然，越是起动条件严酷的电动机，就越应全压起动;降压起动只会使起动更加困难，甚至失
败。因此，电动机起动时端子电压问题不是全压起动的限制条件。
常见机械所需的起动转矩可在额定转矩的12% -
150% 的大范围变化(见第六章)。相
应的笼型电动机端子电压约为额定电压的35% -
122% ，显然对如此悬殊的要求不能作统一
规定。因此，规范仅要求电动机起动时端子电压应能保证机械所需的起动转矩。
2) 关于起动时电动机温升问题:有关规范、标准中要求"当机械为重载起动时，笼型电动
机的额定功率应按起动条件校验"( GB50055) ;或者说"对于机械转动惯量大或重载起动的电动
机，当使用条件与制造厂配套不符时，应按起动条件校验其容量" (DUT5153) 。值得注意的
是，这类规定均出现在电动机选择的条文中，而不是列在起动方式中。并且如经校验的电动机
温升超过允许值时，应采取的措施是:"加大电动机的容量"或"选用起动特性较好的电动机"
(DUT5153) ;"选用笼型电动机不能满足起动要求或加大功率不合理时"，"宜采用绕线转子电
动机"( GB5∞55) 。这些措施也都是正确选择电动机，而不是改变起动方式。
无论是理论分析还是实际测量都能证明，笼型电动机降压起动时绕组发热比全压起动更
严重。降压起动绝不能解决电动机温升过高的问题。因此，电动机起动时温升问题不是全压
起动的限制条件。
3) 关于电动机起动时电源变压器温升问题:电动机起动时，在电游、变压器和电动机的
绕组中流过的是同一电流。降压起动时绕组发热更严重的结论对电掘变压器也同样适用。仅
在变压器与电动机规格相近时才会有温升问题，而且只能通过正确选择其容量来解决，降压


<!-- p677 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友Vmwmgd第千ffi，'~Ij囔协商营掰肃电设备配Eg
前1
起动则适得其反。因此，变压器温升问题也不是全压起动的限制条件。
4) 关于按电动机功率统一规定起动方式问题:有些地区或主管部门简单规定多大的电
动机应降压起动，这是没有根据的。在不同时代和不同地点，同一城市的电掘情况差别很
大，从过去30kVA 忏上变压器，到小区的630kVA 变电所，直至大厦中2000kVA 变压器，相
差近百倍。显然不应该再搞"一刀切"。
综t所述可知，国标中所列的笼型电动机全压起动的条件是充分的，不应再搞"修正"
或"补充"。
(3)低压笼型电动机起动方式的简易判断:上述→般规定是规范面对高低压笼型和同步
电动机及其所拖动各类机械的全面情况所做的规定。对低压配电设计而言，有的情况是不出
现的，有的情况则极少遇到。例如，"制造厂对起动方式无特殊规定"是针对高压、大型、
构造特殊的电动机，如铸钢转子电动机。根据制造标准，低压笼型电动机均允许全压起动。
又如，通用机械(风机、水泵、压缩机)绝大多数均能承受电动机全压起动的冲击转矩;不
宜全压起动者则仅有长轴传动的深井泵之类极少例子而已。对于拖动复杂的设备，其电动机
的起动控制系统通常随设备成套供应或由专门的电力拖动设计决定;需要在配电设计中配置
的就是不频繁起动的通用机械。
基于上述，低压配电设计中笼型电动机全压起动的判断条件可简化为:电动机起动时配
电母线的电压不低于系统标称电压的85% 。通常，只要电动机额定功率不超过电惊变压器
额定容量的30% ，即可全压起动。仅在估算结果处于边缘情况时，才需要进行详细计算。
电动机起动时配电母线电压的计算方法和按电源容量估算允许全压起动的电动机最大功
率详见第六章第四节。
笼型电动机全压起动是最简单、最经济、最可靠的起动方式，只要符合规定的条件，就
应采用。
(4) 笼型电动机的常用降压起动方式:
1)低压笼型电动机常用的降压起动方式有星一三角起动、电阻降压起动、自楠变压器
降压起动、软起动器降压起动等。各种降压起动方式的特点见表12 -
1 。
表
12 -1 
笼型电动机各种降压起动方式的特点
降压起动方式
星-二角降压
电阻降压
自精变压器降压
软起动器
起动电压
0 ,58 U, 
KU, 
KU, 
KU, 
起动电流
0.331" 
Kl,t 
K'I" 
Kl" 
起动转矩
O.33M" 
K 2 MII1 
K2MM 
K'M" 
起动击电流小，但二
次冲
电流较大许
;起
起动电流较许
大，起
通常为斜坡电压起
动转矩较小;允起
动转矩小;允起动
起动电流小，起动
动，也可突跳起动;起
动次数较高;设备价
次决数由起动电阻容量
转矩较大;只允许连
动电流、起动转矩，上
格较低;适用于定子
优缺点及应用范围
定;起动变阻器的
续起动2-3 次，设备
升和下降制时间可调带
，有
6绕个组引为二角形接线的
施电量较大，不节
价格较采高，但性价比
多种控方式;可多
出端子的中小
能;多用于降低起动
较优，
用较广
种保护;允许起动次数
型电动机(如Y2 和Y
转矩的冲击
较高;设备价格最高
系列电动机) ，采用
较广
注
U ，←电动机额定电压;
1制、
M"一电动机的全压起动电流及起动转矩;
K一起动电压/额定电压，对自钢变压器为
变比。
2) 对于"星一三角"起动方式的绕组切换过程及产生的二次冲击电流，应予以特别关
注。星一三角起动电动机的转矩一转速和电流一转速曲线如图
12 -
4 所示。可以看出，由


<!-- p678 -->
多系柔之多矿藏主
662 
工业与民用配常设计手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
339毛U T 曲线转换到
100% UT 曲线时，电流出现很高的跃升，远远大于起始值。更有甚者，
在这个电流上还要叠加一个暂态冲击值。
M 
在从星形级转换到三角形级时，为了防
止通过星形接触器发生相间短路，必须有一
个转换间歇。计及接触器的机械动作和熄弧
A 
时间，转换间歇应为50ms 左右。由于转换中
电动机电流完全中断并导致转速降低，在接
n 
通三角形接触器时，电网的相位有可能与电
动机的磁场相反。这一暂态过程会引起很高
的转换电流峰值，甚至造成接触器触头熔
焊。
r 、
，、
/ 
」pqqEEL/
I 
-Iq9%U, 
『
Y 
33~串U ，
• 
n r 
( a) 
) 
LD 
( 
图
12 - 4 
星一三角起动电动机的转矩一
转速和电流一转速曲线
(a) M-n 曲线; (b) l-n 曲线
为避免出现过高的转换电流峰值，可采
用不中断转换的星一三角起动方式，其主回路接线见图
12 - 5 (b) 。电动机在星形级结束
后，通过过渡接触器和过渡电阻，维持电流不中断;经50ms 后元间歇地转换到三角形级。
过渡电阻按流过电动机额定电流的1. 5 倍设计，其阻值R
(0) 可按下式计算
U 田
R= 一一一」
,f3 X 1.51T 
用于每小时最多起动12 次的所需功率Pl2
(W)
为
U: 
Pl2 = 一二千二
(12 - 2) 
(12 - 3) 
UUUV 
QF 、
、
, 
1 3 5 
1 3 5 
飞jlj3 飞j5KM2
、1 
3 5 
KMII 
KM3 、
KM4 
2 4 6 
2 4 6 
2 4 6 
2 4 6 
KHII 
c; , 
Rl 
w 
有转
- 50Hz 
Ll 
3/N/PE - 50Hz,400V 
KMI 
KH3 
5 盯可:342
KM3 
KHI 
(a) 
左转
(b) 
图
12 - 5 
笼型电动机星一三角转换起动主回路接线
(a) 常用屋
三角起动(起动时间不超过iOs)
KMI 
主接触器，电流为0.581 ，;
KM2一星形接触器，电流为0.331 ，;
KM3一三角形接触器，电流为0.581 ，;
(b) 不中断的屋一三角起动
KMI一主接触器，电流为0.581 ，;
KM2 
星形接触器，电流为0.581，(为分断过渡电阻的电流，需较大规格) ; 
KM3 
三角形接触器，电流为0.581，;
KM4 
过渡接触器，电流为0.261 ，;
Rl一过渡电阻


<!-- p679 -->
多采堂之多管我
叫唰'cdtu 汀
时节气F阴阳网友iË'J{"" VlWW w;'lI'ød (已墅盎亟襄悲擒属用电设备配电
臼@
用于每小时最多起动30 次的所需功率为
P30
(w) 为
U: 
p30=T77• 
(12 - 4) 
上述兰式中
U r←一电动机额定电压，
V;
Ir←一电动机额定电流，
A 。
3) 笼型电动机常用降压起动方式的主回路接线见图
12 - 5- 图
12 - 8 0 
从这些接线图和表12 -
1 中可见，各种降压起动方式都比全压起动接线复杂、电器多、
投资大、操作维护工作量加大、故障率相应增高，而且电动机的发热也高。因此，降压起动
应在必要时才用。
QS\.l寸J
QS \1 ,1 \1 
KMl 
J 
飞J飞J飞KMl
KHI~ ~ 
~ I 
KH iJ 
J 
J I 
R 
KM2 
R 
KM2 
(a) 
(b) 
图
12 - 6 
笼型电动机电阻降压起动主国路接线
( a)
降低起动电流;
(b) 降低起动转矩
KMl 
主回路接触器，电流为
1 ，;
KM2一加速接触器，
电流为
1 ，
(按AC -
1 条件选用) ; 
R 
起动电阻
3. 绕线转子电动机起动方式的选择
(1)绕线转子电动机的起动应符合下列要求:
QF\1 J
飞↓
KM3 
KH 
PE 
KM2 
1∞% 
Tfi i 「才广才TDE 白鹅变压
KMl 
图
12 - 7 
笼型电动机自稠变压器降压
起动主回路接线
KMl一星形接触器，电流为0.251 ，(按最高拍头电压为
0.8 U,); KM2一变压器接触器，电流为0.641 ，(按最高抽
头电压为0.8U ，);
KM3- 主接触器，电流为
1，
1)起动电流的平均值不宜超过额定电流的2 倍或制造厂的规定值;
2) 起动转矩应满足机械的要求;
3)
当机械有调速要求时，电动机的起动方式应与调速方式相配合。
(2) 绕线转子电动机起动时，通常在其转子回路中接入频敏变阻器或起动电阻器，以减小
起动电流，提高起动转矩。在起动过程中，随着电动机转速的上升，逐渐减小转子回路的电阻
值，最后完全短接。电动机带有电刷提升和滑环短接机构时，可完全切除转子外接电路。
(3)频敏变阻器起动法:接在转子回路中的频敏变阻器是一种静止的无触点电磁元件，
能随着频率的变化而自动改变阻抗，实现电动机的无级起动;适当选择参数，可获得多种机
械特性，包括接近恒转矩特性。采用频敏变阻器起动，具有接线简单、起动平稳、成本低
廉、维护方便等优点。其缺点是功率因数较低(一般为0.5-0.75) ，与采用多级电阻器起动
相比，起动电流较大，起动转矩较小。


<!-- p680 -->
664 
工业罚用配革静手册
是主主市l气
Z性"d仔P.f'网友栩1""
v.向ww邵fld co 吁
1.'\', .. 共闷汉学习主悲诸乡立专黯
绕线转子电动机应优先采用频敏变阻器起动。
KMl 
(4) 多级电阻器起动法:由电阻器和循序降低电阻的接
触器组成转子外接回路。功率较小的电动机多采用金属铸件
三相变阻器或油浸起动电阻器，对于功率较大的电动机可采
软起动器
。S5
KM2 
用液体电阻。这种起动方式可在不断开电路的情况下改变接
入转子回路中的电阻值，实现电动机的起动和调速，起动电
流小，起动转矩大，但使用电器元件多、接线复杂、费用较
高、维修不便。目前仅在频敏变阻器不符合要求时，即下列
情况之一时，才采用多级电阻器起动。
图
12 - 8 
笼型电动机用软
1)有调速要求的传动装置;
起动器起动主回路接线
2)
电网对起动电流限制很严的场合;
KMl二主接触器，电流为
1 ，;
KM2一
引起动静阻转矩很大的装置，如球磨机等;
旁路接触器，电流为
1 ，(按需要装设)
4)
利用电动机的过载转矩作为起动转矩的装置。
绕线转子电动机常用的主回路接线见图
12 - 9 0 
四、隔离电器的选择
1.对隔离电器安全性的要求
1)隔离电器应为手操作的。
2) 隔离电器在断开位置时，其触头之间或其他隔离手段之间的隔离间隙和爬电距离，
应符合GB14048 系列标准《低压开关设备和控制设备~ ，等同IEC60947 的有关规定。
3) 隔离间隙必须是看得见的，或装设指示动触头位置的明显而可靠的"通"、"断"标
志。只有在全部触头都达到规定的间隙时，指示"断"的标志才出现。
4) 隔离电器在"断"的位置应能锁定。当电器有相关的几档时，只能有一个"通"和
一个"断"的位置。
2. 隔离电器的选型
(1)隔离电器可采用下列形式:
1)隔离器、隔离器熔断器组、熔断器式隔离器;
2)
隔离开关:
3) 熔断器式隔离开关、隔离开关熔断器组;
4)
隔离型低压断路器;
5) 连接片或不需要拆除导线的特殊端子;
6) 移动式或手握式设备可采用插头和插座作为隔离
电器。
(2) 无触点开关严禁用作隔离电器。星一三角、正
反向和多速开关不能用作隔离电器。
3. 隔离电器的规格选用
1)各种隔离电器的长期约定发热电流和隔离开关的
分断电流，应不小于所在线路负荷计算电流或电动机的
额定电流。
QF 
QF 
KM 
KM 
KH 
KH 
PE 
PE 
RV 
(a) 
(b) 
图
12 - 9 
绕线转子电动机常用
的主回路接线
( a) 采用频敏电阻起动;
( b) 采用多级电阻起动


<!-- p681 -->
多豆豆豆多管我
，-'叫阳汀
旧咽气fP"，l问网友iË'J{"" VlWW W;.JI川第4费品襄HSE眉凋电设备配电
筒5
2) 熔断器和低压断路器的规格应按短路保护的要求选择。
3) 兼作紧急停机开关时，隔离电器的分断能力应不小于最大一台电动机的堵转电流和
其他负荷正常运行电流之和。
五、短路和接地故障保护电器选择
1.规范要求
(1)当交流电动机正常运行、正常起动或自起动时，短路保护器件不应误动作。为此，
应符合下列规定:
1)正确选择保护电器的使用类别，熔断器、低压断路器和过电流继电器，宜采用保护
电动机型。
2) 熔断体的额定电流应大于电动机的额定电流，且其安秒特性曲线计及偏差·后略高于
电动机起动电流和起动时间的交点。当电动机频繁起动和制动时，熔断体的额定电流应再加
大
1 -
2 级。
3) 瞬动过电流脱扣器或过电流继电器瞬动元件的整定电流，应取电动机起动电流的2
- 2.5 倍。
按上述要求，作为配电系统的末端线路，其保护器件既不能过小，也不能过大。过小会
误动作，过大则可能导致所在系统各级保护器件加大。
(2) 接地故障保护应符合现行国家标准《低压配电设计规范》的规定(见本手册第十五
章第二节)。
当电动机的短路保护器件满足接地故障保护要求时，应采用短路保护兼作接地故障保护。
注:我国普遍采用的TN 系统中，电动机末端线路通常采用一套保护器件完成短路保护和接地故障保
护两种功能O 从美国电气法规的用词"短路和接地故障保护
本节套用了"短路和接地故障保护电器"一词o
2. 熔断器的选择
(1)使用类别的选择:熔断器的使用类别及其标识见第十一章第四节。配电设计中最常
用的gG 和aM 熔断器的熔断特性对比见表12 - 2 和图
12 -
10 。
表12-2
gG和aM熔断器的约定时间和约定电流
类
ßIJ 
额定电流
1 ，
约定时间
(h)
约定不熔断电流
1"f 
约定熔断电流
I f
1,,;;; 4 
1. 51, 
2. 1I, (1. 6/,) 
4 < 1, < 16 
1. 51, 
1. 91, (1. 6/,) 
16 运1 ，"" 63 
1. 251, 
1 . 6 1, 
gG 
63< 1,';;;160 
2 
1. 251, 
1,6/, 
Iω < lr~三4∞
3 
1. 251, 
1.6/, 
1, > 4∞ 
4 
1. 251, 
1.6/, 
aM 
全部
1 ，
ωs 
4/, 
6.3/, 
注
括号内数据用于螺栓连接熔断器。
aM 熔断器的分断范围是6.3I r 至其额定分断电流之间，在低倍额定电流下不会误动作，
容易躲过电动机的起动电流，但在高倍额定电流时比gG 熔断器"灵敏"，有利于与接触器和
过载保护器协调配合。
aM 熔断器的额定电流可与电动机额定电流相近而不需特意加大，对
上级保护器件的选择也很有利。


<!-- p682 -->
666 
工业与民用爵棋手册
主土豆市l气
Z但"dfr阴阳网友易引~ {.". VI'NIJ矿W邵ød con 
叹:建闷汉学习主三5
:含;z霞黯
MUAV 
E
E
学
您
因此，电动机的短路和接地故障保护电器应优
先选用aM 熔断器。考虑到当前aM 熔断器供应尚
不普遍，本节仍暂保留gG 熔断器的内容。-
(2) 额定电流的选择:除按规范要求直接查熔
断器的安秒特性曲线外，本手册推荐用下列方法。
1) aM 熔断器的熔断体额定电流可按下列两个
条件选择:
a. 熔断体额定电流大于电动机的额定电流;
b. 电动机的起动电流不超过熔断体额定电流
的6.3 倍。
综合两个条件，熔断体额定电流可按不小于电
102 
飞
←一卜一一
l. 
飞
\ 
10' 
100 
10 -, 
10- 2 
10 - 3 
1 
10' 
16IU)16 
动机额定电流的l. 05 -
l. 1 倍选择。
2) gG 熔断器的规格宜按熔断体允许通过的起
动电流来选择。熔断体额定电流的选择，过去沿用
计算系数法(起动电流乘以系数K 或除以系数α) 。
在熔断器品种单一且稳定的时代，这种方法是简便可行的。近年来，我国自行开发和引进的
熔断器品种不断增加，使计算系数的数量随之暴涨，而且同一型号也要按电流分档，不仅繁
琐还要试算。因此，规范不再采用这种方法。
为解决在设计中直接查曲线不方便的问题，本于册推荐按熔断体允许通过的起动电流选
择熔断器的规格。这种方法的优点是:可根据电动机的起动电流和起动负载直接选出熔断体
规格，使用方便，已被规范采纳。
aM 和gG 熔断器的熔断体允许通过的起动电流见表12 -
3 ，该表适用于电动机轻载和一
般负载起动。按电动机功率配置熔断器的参考表，见表12 - 4 。
10' 
图
12 - 10 
NH 型2∞A 熔断器的
熔化时间一电流特性曲线
表12-3
熔断体允许通过的起动电流
熔断体额定电流
允许通过的起动电流
(A)
熔断体额定电流
允许通过的电流
(A)
(A) 
aM 型熔断器
gG型熔断器
(A) 
aM 型熔断器
gG型熔断器
2 
12.6 
5 
63 
396.9 
240 
4 
25.2 
10 
80 
504.0 
340 
6 
37.8 
14 
1∞ 
630.0 
4∞ 
8 
50.4 
22 
125 
787.7 
570 
10 
63.0 
32 
160 
1∞8 
750 
12 
75.5 
35 
2∞ 
1260 
IOJO 
16 
1∞
8 
47 
250 
1575 
1180 
20 
126.0 
60 
315 
1985 
1750 
25 
157.5 
82 
4∞ 
2520 
2050 
32 
201.6 
110 
5∞ 
3150 
2950 
40 
252.0 
140 
630 
3969 
3550 
50 
315.0 
2∞ 
注
1. aM 型熔断器数据引自奥地利"埃姆·斯恩特" (M' SCHNEIDER) 公司的资料，其他公司的数据可能不同，但差
异不大。
2. gG型熔断器的允通起动电流是根据GB13539.6-2∞2 的图4a)
(1) 和图4b) (1) "gG"型熔断体时间一电
流带查出低限电流值，再参照我国的经验数据和欧洲熔断器协会的参考资料适当提高而得出，适用于刀形触
头熔断器和圆筒帽形熔断器。
3. 本表按电动机轻载和一般负载起动编制。对于重载起动、频繁起动和制动的电动机，按表中数据查得的熔断
体电流宜加大一级。


<!-- p683 -->
然堂之多管我
时节气附阳网友勿u!"'" VlWW wilqldg食品勇Ew掳扇胡电设备配电
667 
'f，，"W""" 也已cun
表12-4
接电动机功率配置熔断榻的参考规格
电动机额定
电动机额定
电动机起动
熔断体额定电流
(A)
功率
(kW)
电流
(A)
电流
(A)
aM 熔断器
gG熔断器
0.55 
1.6 
8 
2 
4 
0.75 
2.1 
12 
4 
6 
1. 1 
3 
19 
4 
8 
1. 5 
3.8 
25 
4 或6
10 
2.2 
5.3 
36 
6 
12 
3 
7.1 
48 
8 
16 
4 
9.2 
62 
10 
20 
5.5 
12 
83 
16 
25 
7.5 
16 
111 
20 
32 
11 
23 
167 
25 
40 或50
15 
31 
225 
32 
50 或63
18.5 
37 
267 
40 
63 或80
22 
44 
314 
50 
80 
30 
58 
417 
63 或80
1∞ 
37 
70 
508 
80 
125 
45 
85 
617 
1∞ 
1ω 
55 
104 
752 
125 
2∞ 
75 
141 
1 创l6
1ω 
2∞ 
90 
168 
1185 
2∞ 
250 
110 
204 
1388 
250 
315 
132 
243 
1663 
315 
315 
1ω 
290 
1994 
4∞ 
4∞ 
2∞ 
361 
2474 
4∞ 
5∞ 
250 
449 
3061 
5∞ 
630 
315 
555 
3844 
630 
8∞ 
注
1.电动机额定电流取4 极和6 极的平均值;电动机起动电流取向功率中最高两项的平均值，均为Y2 系列的数
据，但对Y 系列也基本适用。
2. aM 熔断器规格参考了法国"溯高美"
( SOCOMEC) 和奥地利"埃姆斯奈特"
( MSchneider) 公司的资料;gG熔
断器规格参考了欧洲熔断器协会的资料，但均按国产电动机数据予以调整。
3. 低压断路器的选择
(1)断路器类型及附件的选择:
1)电动机主回路应采用电动机保护用低压断路器，其瞬动过电流脱扣器的动作电流与
长延时脱扣器动作电流之比(以下简称瞬动电流倍数)宜为14 倍左右或10 - 20 倍可调。
2) 仅用做短路保护时，即在另装过载保护电器的常见情况下，宜采用只带瞬动脱扣器
的低压断路器，或把长延时脱扣器作为后备过电流保护。


<!-- p684 -->
668 
工业与民用撬拚手册一时…时…zgdm 州附学习刘白黯
3) 兼作电动机过载保护时，即在世有其他过载保护电器的情况下，低压断路器应装有
瞬动脱扣器和长延时脱扣器，且必须为电动机保护型。
4) 兼作低电压保护时，即不另装接触器或起动器的情况下，低压断路器应装有低电压
脱扣器。
5) 低压断路器的电动操作机构、分励脱扣器、辅助触点及其他附件，应根据电动机的
控制要求装设。
(2)
过电流脱扣器的整定电流:
1)瞬动脱扣器的整定电流应为电动机起动电流的2 - 2.5 倍，本节取2.2 倍;
2) 长延时脱扣器用作后备保护时，其整定电流
1 set应按满足相应的瞬动脱扣整定电流为
电动机起动电流2.2 倍的条件确定
2.2 1.. 
2.2K o ' 
Iset ~王;72=EfIr
式中
Ir-- 电动机的额定电流，
A;
1 st一一电动机的起动电流，
A ; 
Kst一一电动机的堵转电流倍数;
Ksd一一断路器的瞬动电流倍数。
(12 - 5) 
3) 长延时脱扣器用作电动机过载保护时，其整定电流应接近但不小于电动机的额定电
流，且在7.2 倍整定电流下的动作时间应大于电动机的起动时间。此外，相应的瞬动脱扣器
应满足
(2) 项1)的要求，否则应另装过载保护电器，而不得随意加大长延时脱扣器的整
定电流。
(3) 过电流脱扣器的额定电流和可调范围应根据整定电流选择;断路器的额定电流应不
小于长延时脱扣器的额定电流。
(4) 应予指出，
GBJ55一1983 巳否定了按低压断路器动作时间0.02s 分档整定瞬动脱扣
器的做法(包括取消1. 35 的系数)，
GB50055-1993 又提高了整定电流。这是因为:如果没
有人为的延时环节，瞬动过电流继电器或直接动作的电磁脱扣器一旦起动，必将触发后继动
作，分闸在所难免。起动冲击电流在114 周波
(0. ∞5s) 即达到峰值，瞬动元件是否起动仅
取决于电磁力的大小，与后续的断路器机械动作固有时间无关。因此，为防止断路器在电动
机起动时误动作，其瞬动过电流脱扣器的动作电流应躲过起动电流峰值或至少高于第一半波
有效值。
(5) 短路保护电器与起动器的协调配合见本节七条。
六、过载和断相保护电器的选择
1.规范要求
(1)交流电动机的过载保护应符合下列规定:
1)运行中容易过载的电动机，起动或自起动条件困难而要求限制起动时间的电动机，
应装设过载保护。
2) 额定功率大于3kW 的连续运行电动机宜装设过载保护，但断电将导致比过载损失更
大的电动机，不宜装设过载保护，或使过载保护动作于报警信号。
3) 短时工作或断续周期工作的电动机，可不装设过载保护，但当电动机运行中可能发
• 


<!-- p685 -->
疑惑管我
'f，，"w WlW吃吃三cun
时忻fp"，dfrp.p.网友勿U 1"'" VI'NW 削?t第τ萨迦鑫协常胡锦电设备'c $，
669 
生堵转时，应装设保护电动机堵转的过载保护。
4) 交流电动机过载保护器件的动作特性应与电动机过载特性相配合。过载保护器件宜
采用热继电器或反时限特性的过载脱扣器，也可采用反时限过电流继电器。有条件时，也可
采用温度保护或其他适当的保护。
5) 当交流电动机正常运行、正常起动或自起动时，过载保护器件不应误动作。
必要时，可在起动过程的一定时限内短接或切除过载保护器件。
(2) 交流电动机的晰相保护应符合下列规定:
1)连续运行的三相电动机，当采用熔断器保护时，应装设断相保护;当采用低压断路
器保护时，直装设断相保护;当低压断路器兼作电动机控制电器时，可不装设断相保
护。
2) 短时工作或断续周期工作的电动机或额定功率不超过3kW 的电动机，可不装设断相
保护。
3) 断相保护器件宜采用带断相保护的热继电器，亦可采用温度保护或专用的断相保护
装置。
2. 热继电器和过载脱扣器的选择
(1)类型和特性选择:
1)三相电动机的热继电器宜采用断相保护型。
2) 热继电器和过载脱扣器的整定电流应当可调，调整范围家宜不小于其电流上限的
20% 。
3) 热继电器和过载脱扣器在7.2 倍整定电流下的动作时间，应大于电动机的起动时间。
为此，应根据电动机的机械负载特性选择过载保护器件的脱扣级别，详见表12 -
5 。
表
12- 5 
电动机用过载保护器件的脱扣级别和脱扣时间
以整定电流倍数表凉的试验电流
1. 05 特
1. 2 
1. 5 
7.2 
脱打i 级别
适用范围
冷态开始
热态
热态
冷态开始
脱扣时间
t
IOA 
2h 内不脱扣
< 2h 
<2min 
2. < t ", 10. 
轻载起动
10 
2h 内不脱扣
< 2h 
< 4min 
4. < t ", 10. 
一般负载
20 
2h 内不脱扣
< 2h 
< 8min 
68 < t '" 20. 
一般负载到重载
30 
2h 内不脱扣
< 2h 
< 12min 
9. < t '" 30. 
重载起动
祷
适用于有温度补偿的热继电器。电磁式和无温度补偿的热继电器为1. 0 。
4) 热继电器的复位方式应根据防止电动机意外起动的原则而定:用按钮、自复式转换
开关或类似的主令电器手动控制起停时，宜采用自动复位的热继电器。用自动接点以连续通
电方式控制起停时，应采用手动复位的热继电器，但工艺有特殊要求者除外。
(2)
整定电流的确定:
1)一般情况下，热继电器和过载脱扣器的整定电流应接近但不小于电动机额定电流:
对于有温度补偿的热继电器，整定电流应不小于电动机额定电流;对于电磁式和无温度补偿


<!-- p686 -->
多豆豆豆多管我
670 
工业与民用配暂饺计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
的热继电器，整定电流应不小于电动机额定电流的1. 05 倍。为了方便，设计中可按整定电
流调节范围的上限不小于电动机额定电流1. 05 倍的条件选配元件的规格。在运行中，应根
据实测数据对整定电流加以修正。
2) 电动机的起动时间太长而导致过载保护误动时，宜在起动过程中短接过载保护器件，
也可以经速饱和电流互感器接入主回路。不能采取提高整定电流的做法，以免运行中过载保
护失灵。
3) 电动机频繁起动、制动和反向时，过载保护器件的整定电流只能适当加大。这将不
能实现完全的过载保护，但一定程度的保护对防止转子受损仍然有效。
的电动机的功率较大时，热继电器可接在电流互感器二次回路中，其整定电流应除以
互感器的变比。
5)
电动机采用星一三角起动时，热继电器的可能装设位置有三个(见图
12 - 11) ，其
整定电流也不同:
a. 通常，热继电器与电动机绕组串联(位置1)，整定电流应为电动机额定电流乘以
0.58 。这种配置能使电动机在星形起动时和三角形运行中都能受到保护。
b. 热继电器装在电源进线上(位置2 )，整定电流应为电动机额定电流。由于线电流为
相电流的{3倍，在星形起动过程中，热继电器的动作时间将延长4-6 倍，故不能提供完全
的保护，但能提供起动失败的保护。
c. 热继电器装在三角形电路中(位置3) ，整定电流应为电动机额定电流乘以0.58 。在
星形起动过程中，没有电流流过热继电器，这相当于解除了保护，可用于起动困难的情
况。
6) 装有单独补偿电容器的电动机:当电容器接在热继电器之前时，对整定电流无影响。
当电容器接在过载保护器件之后时，整定电流应计及电容电流之影响。补偿后的电动机电流
可用相量分解合成法计算(参照第一章) ，也可近似地取电动机额定电流乘以0.92 - 0.95 。
7) 三相热继电器用于单相交流或直流电路时，其3 个双金属片均应被加热。为此，热
继电器的三个极应串联使用。
3. 过电流继电器的选择
(1)过载保护用过电流继电器:
1)过载保护宜采用带瞬动元件的反时限过电流
继电器，其反时限特性曲线应为电动机保护型，瞬
动电流不宜小于反时限起动电流的
14 倍。
位置2
2) 过电流继电器的整定电流应按下式确定
盹酣t = K
ιr
陀-el Kκ;
r- ^r nTA 
式中
Iset--一过电流继电器的整定电流，A; 
位置1
I r-- 电动机的额定电流，
A;
Krel一一可靠系数，由动作电流误差决定，机
电式继电器动作于断电时取1. 1 -
1. 2 ，动作于信号时取1. 05 ; 
Kjx一一接线系数，接于相电流时取1. 0 ，接
、
、
位置3 1t
1 
IC 
、
飞
R 
E 
运气
1 
图
12 - 11 
星一三角起动电路
中热继电器的装设位置


<!-- p687 -->
然柔之多管我
，-'唰'cdtu 汀
时节气F阴阳网友忻州W Will'Ød con 第号4商品章悲就揭用电设备配电
671 
于相电流差时取.f3;
Kr一一继电器返回系数，按产品数据或取0.85 - 0.9; 
nTA 
电流互感器变比。
注:过电流继电器的整定电流是动作电流，为防止误动作，应引人可靠系数。热过载继电器或脱扣器
的整定电流是不动作电流，故不再乘以可靠系数。
(2) 堵转保护用过电流继电器及时间继电器:
1)堵转保护宜采用瞬动电流继电器和时间继电器组成的定时限过电流保护。
2)
电流继电器宜按不大于电动机堵转电流的75% 整定。时间继电器宜按正常起动时间
的1. 5 倍整定O
4. 增安型电动机过载保护的特殊要求
1)为防止增安型电动机堵转时在爆炸危险环境中产生危险的高温，过载保护电器应在
电动机堵转时间
te 内可靠动作。符合这项要求的过载保护也称为增安型电动机的堵转保护。
2)
中小型增安型电动机的过载保护宜采用专用的热继电器。
JRS3 -
63/F 型(原称
3AU5ge 型)增安型电动机保护用热继电器经国家防爆电气产品质量监督检验测试中心验证，
符合有关标准的要求O
常用的YA 系列增安型电动机的堵转时间和适用的JRSJ - 63/F 型热继电器的规格，己列
入本节十一条。
3) 如增安型电动机制造厂配备或指明了专用的过载保护器时，设计中应予采用。
5. 真他类型的过载保护
上述各种过载保护都是根据定子电流而动作的。所谓热过载继电器或脱扣器，是借助电
流热效应引起的升温过程来获得动作的延时，但其发热特别是散热特性与电动机不同。电流
动作型器件不能保护其他原因引起的过热，如冷却受阻、谐波电流和不对称电压导致损耗增
加等。因此，规范指出:"有条件时，也可采用温度保护或其他适当的保护"。
温度保护是直接根据电动机绕组的温度而动作的，能保护所有因过热引起的绝缘受损。
温度保护通常采用埋入电动机定子绕组的正温度系数
(PTC) 热敏电阻及配套的脱扣器，但
在国产中小型电动机中尚待推广。温度保护在电流上升速率大时存在温升滞后问题，与电流
动作型保护配合使用能取得很好的效果。
数字式电子继电器具有较高精度、可重复性、便于调整的特性曲线，能反映更多的参数
和信息。特别是带微处理器和通信接口的综合保护器，能提供几乎所有起动、运行和参数异
常的监测和保护，但价格昂贵。
七、起动控制电器的选择
起动控制电器是起动器、接触器及其他起停电动机的开关电器，不是"控制电路电器"。
1.定子回路起动控制电器的选择
(1)起动控制电器应采用接触器、起动器或其他电动机专用控制开关。起动次数少的电
动机可采用低压断路器兼作控制电器。符合控制和保护要求时，
3kW (本手册建议为lkW)
及以下的电动机可采用封闭式开关熔断器组合电器。
(2) 控制电器应能接通和断开电动机堵转电流，其使用类别及操作频率应符合电动机的
类型和机械的工作制:


<!-- p688 -->
672 
些~ ~.ffl Wè量远fJIJ
IT:L,':i;-11,"9, fp"，dfrp'f!网…
1)绕线转子电动机应采用AC- 2 类接触器;
2) 不频繁起动的笼型电动机应采用AC - 3 类接触器;
3) 密接通断、反接制动及反向的笼型电动机应采用AC-4 类接触器。
(3)接触器在规定工作条件(包括使用类别、操作频率、工作电压)下的额定工作电流
应不小于电动机的额定电流。接触器的规格也可按规定工作条件下控制的电动机功率来选
择;制造厂通常给出AC- 3 条件下控制的电动机功率。
用于连续工作制时，应尽量选用银或银基触头的接触器，如为铜触头，应按8h 工作制
额定值的50% 来选择。
(4)
电动机降压起动时，短时通电和接于相电流之接触器的最小规格，己在图
12 - 5 -
图
12 -
8 中标明O
(5) 根据GB/T 14048.1-2∞o {低压开关设备和控制设备
总则}，起动器是"起动和
停止电动机所需的所有开关电器与适当的过载保护电器组合的电器"。因此，起动器的选择
应同时符合接触器和过载保护电器的要求。
(6) 开关熔断器组和熔断器式开关的额定电流，应按所需的熔断器额定电流选择，但不
小于电动机额定电流的1. 5 倍。
2. 转子回路起动控制电器的选择
(1)频敏变阻器型号多、差异大，除专门拖动设计外，可由供应商根据设计要求选配。
订货时需向承包方提供电动机型号、功率、转子电流及电压、负载特性等数据。
(引起动变阻器的计算属电力拖动设计的内容，己超出本于册的范围，不予详述。
3. 起动控制电器及过载保护电器与短路保护电器的协调配合
(1)协调配合的基本要求:起动控制电器及过载保护电器(以下统称起动器)应与短路
保护电器互相协调配合。根据GB 14048 .4一1993 {低压开关设备和控制设备
低压机电式接
触器和电动机起动器} ，协调配合的要点如下:
1)过载保护电器
(0四D) 与短路保护电器
(SCPD)
之间应有选择性:
a. 在OLPD 与SCPD 两条时间一电流特性曲线交点所对应的电流(大致相当于电动机堵
转电流)以下，
SCPD 不应动作，而OLPD 应动作使起动器断开;起动器应无损坏。
b. 在两条曲线交点对应的电流以上，
SCPD 应在OLPD 动作之前动作:起动器应满足制
造厂规定的协调配合条件。
2) 短路情况下的协调配合条件允许有两类:
a. 1 类配合。起动器在短路情况下可以损坏，但不应对周围人身和设备造成危害。
b. 2 类配合。起动器在短路情况下不应对人身和设备造成危害，且应能继续使用，但允
许有容易分开的触头熔焊。
3) 上述各项要求，由起动器制造厂通过试验来验证。
引起动器供货商应成套供应或推荐适用的短路保护电器，以保证协调配合的要求。
从上述3)
和4) 两项规定可以看出:落实协调配合的主要责任者是起动器(包括接触
器和过载继电器)的供货商。这是因为在协调配合双方中，起动器是薄弱环节，需要适当的
SCPD 给予保护。配电设计人员的主要责任是明确协调配合的要求，并向供货商提出。设计
中宜提出电器配套的初步方案，但应由供货商深化落实。
(2) 协调配合类型的选择:


<!-- p689 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州川Jioll' fl d (奈和函章:271攘攘用电设备配电
673 
1)一般情况下，
1 类配合是可以接受的O 短路的发生显然是电动机或其末端线路电器
元件损坏所致，因而检查和更换元器件是难免的O
2) 对连续运行要求很高的电动机或容易达到所需的配合条件时，直选用2 类配合O
(引起动器与熔断器的协调配合:采用熔断器作短路保护，容易达到协调配合的要求，
包括2 类配合。国内外多家起动器或接触器制造厂提供了适用的熔断器配套规格表。有实力
的大公司做了试验验证;有的资料则可疑，甚至连配合类型都未提及。表12 -
6 列出了部分
国产型号接触器与熔断器的协调配合规格。常用的引进起动器与熔断器配套表见本节附录。
表12 - 6 
部分国产接触器与熔断器的协调配合
熔断器型号、规格
接触器型号、规格(3 80V.
AC -
3 的额定工作电流)
RL6 、
RTl 6 - 10 
CJ45 - 6.3 
RTl6 - 16 
CJ45 - 9M 、9 、12
GC1 - 09 
RTl 6 - 20 
CJ20 - 9 
GC1 - 12 
CK1 - 10 
NC8 - 09 
RTl6 - 25 
GC1 - 16 
NC8 - 12 
RTl 6 - 32 
CJ20 - 16 
GC1 - 25 
CK1 - 16 
RTl6 - 40 
CJ45 -
16 、
25
RTl6 - 50 
CJ45 -
32 、
40
CJ20 - 25 
GC1 - 32 
CK1 - 25 
NC8 -
16 、
25
RT16 - 63 
GC1 -
40 、
50
NC8 - 32 
RTl 6 - 80 
CJ20 - 40 
GC1 - 63 
CK1 - 40 
NC8 - 40 
RTl6 -
1∞ 
C145 -
50 、
63
GC1 - 80 
NC8 - 50 
RTl6 - 125 
CJ45 -
75 、
95
GC1 - 95 
NC8 - 63 
RTl6 - 160 
CJ45 -
110 、
140
CJ20 - 63 
CK1 - 63 - 80 
NC8 - 80 
• 
RTl 6 -
21∞ 
NC8 -
1∞ 
RTl6- 250 
CJ45 -
170 、
205
CJ20 -
1∞ 
GC1 -
1∞、
125
CK1 -
1∞- 125 
RTl6 - 315 
CJ45 -
250 、
3∞
CJ20 - 160 
GC1 -
1ω- 250 
CK1 - 160 - 250 
RTl 6-4∞ 
CJ20 - 250 
RT16 -
5∞ 
CJ45 -
4∞、
475
CJ20 - 4∞ 
GCI-350-5∞ 
CKI-315-5∞ 
RTl6 - 630 
CJ20 - 630 
GC1 - 630 
RT16 -
8∞ 
GC1 -
8∞ 
协调配合条件
2 类配合
2 类配合
不
详
(4) 起动器与低压断路器的协调配合:低压断路器在短路分断时间内的焦耳积分
( 12 t) 
高于熔断器相应的
I勺。因此，与低压断路器配合的起动器较难达到协调配合的条件，特别
是2 类配合。此外，不同公司产品交叉配合的验证是没有的。由于起动器与低压断路器的协
调配合的复杂性，电器的配套选用只能由制造厂商来承担。常用的引进起动器与低压断路器
配套表已列入本节附录。我们尚未见到国内厂家的同类资料。
八、交流电动机的低电压保护
(1)交流电动机的低电压保护应符合下列规定:
1)按工艺或安全条件不允许自起动的电动机或为保证重要电动机自起动而需要切除的
次要电动机，应装设低电压保护。


<!-- p690 -->
多系柔之多矿藏主
674 
工业与民用配堪言设计手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
2) 次要电动机宜装设瞬时动作的低电压保护。不允许自起动的重要电动机，应装设短
延时的低电压保护，其时限可取0.5 -
1.58 。
3) 需要自起动的重要电动机，不宜装设低电压保护，但按工艺要求或安全条件在长时
间停电后不允许自起动时，应装设长延时的低电压保护，其时限可取9 时205 。
(2) 低电压保护器件宜采用低压断路器的欠电压脱扣器或接触器的电磁线圈;必要时，
可采用低电压继电器和时间继电器。
当用接触器的电磁线圈作低电压保护时，其控制回路宜由电动机主回路供电;如由其他
电源供电，当主回路失压时，应自动断开控制电源。
(3)对于不装设低电压保护或装设延时低电压保护的重要电动机，当电掠电压中断后在
规定的时限内恢复时，其接触器应维持吸合状态或能重新吸合。
九、导线和电缆的选择
(1)交流电动机主回路导线或电缆的载流量应不小于电动机的额定电流。当电动机经常
接近满载工作时，导线载流量宜有适当的裕量。当电动机为短时工作或断续工作时，应使导
线在短时负载下或断续负载下的载流量(见本章第八节) ，不小于电动机的短时工作电流或
额定负载持续率下的额定电流。
(2) 防爆电动机主回路导线或电缆的长期允许载流量，应不小于电动机额定电流的
125q毛。在I 区、
H 区爆炸危险环境，导线或电缆应采用铜芯。
(3) 绕线转子电动机转子回路中电刷与起动变阻器之间的绝缘导线或电缆的载流量应符
合下列要求:
1)电动机起动后电刷不短接，导线或电缆的载流量应不小于转子额定电流。对断续工
作的电动机，应采用导线在断续负载下的载流量。
2)
电动机起动后电刷短接，当机械的起动静阻转矩不超过电动机额运转矩的50% 时
(轻载起动) ，导线或电缆的载流量不宜小于转子额定电流的35% ;当机械的起动静阻转矩
超过电动机额定转矩的50% 时(重载起动) ，导线或电缆的载流量不宜小于转子额定电流的
50% 。表12 -
14 中YR 系列绕线转子电动机中导线选择是按这个要求计算的，也可根据起动
时间和连续起动次数(一般按2-3 次考虑) ，按短时负载下导线的载流量选择。
(4) 导线或电缆还应校验电压损失和机械强度，但不必按过负载保护条件校验。对一般
电动机可不校验短路热稳定，仅对无备用机组的一级负荷或更换导线很困难的重要电动机，
才进行校验。
十、交流电动机的控制回路
(1)交流电动机的控制回路应装设隔离电器和短路保护电器，但由电动机的主回路供
电，且符合下列条件之一时，可不另装设:
1)主回路短路保护器件的额定电流不超过20A 时;
2) 控制回路接线简单、线路很短，且有可靠的机械防护时;
3) 控制回路断电会造成严重后果时。
(2) 电动机的控制回路的电源及接线方式应安全可靠、简单适用，并应符合下列规定:
1) TN 系统或π 系统中的控制回路发生接地故障时，控制回路的接线方式应能防止电


<!-- p691 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友旷
动机意外起动或不能停车。必要时，可在控制回路中装设隔离变压器。
2) 对可靠性要求高的复杂控制回路，可采用直流电掘。直流控制回路宜采用不接地系
统，并应装设绝缘监视装置。
3) 额定电压不超过交流50V 或直流120V 的控制回路的接线和布线，应能防止引入较高
的电位。
(3)
电动机的控制按钮或开关，宜装设在电动机附近便于操作和观察的地点。当需在不能观
察电动机或机械的地点进行控制时，应在控制点装设指示电动机工作状态的灯光信号或仪表。
电动机测量仪表的装设应符合现行国家标准GBJ 63 {电力装置的电测量仪表装置设计规
范》的规定，参见第八章。
(4)
自动控制或连锁控制的电动机，应有手动控制和解除自动控制或连锁控制的措施。
远方控制的电动机，宜有就地控制和解除远方控制的措施。当突然起动可能危及周围人员安
全时，应在机械设备旁装设起动预告信号和应急断电开关或自锁式按钮。
(5 )在操作频繁的可逆线路中，正转接触器和反转接触器之间除有电气连锁外，还应有
机械连锁。
十一、常用电动机起动、保护电器1i导线选择表
(1) Y2 系列(IP54)
电动机起动、保护电器及导线选择，见表12 -7 。
(2) Y 系列
(IP44)
电动机起动、保护电器及导线选择，见表12 - 8 0 
袋12-7
Y2 系列( IP54)
电动机起动、保护电器及导线选择
轻载1-一般负载全压起动
BV 型导线根数×截面
(mm')
电动机型号
及-钢-管-直--，径5! (mm 
额定
额定
起动
断路器/脱民
Y2 
功率
电流
电流
熔断体
(A)
30'\: 
35'\: 
热继电器整
扣器额定
定电流
(IP54) 
(kW) 
(A) 
(A) 
定电流( A) 
钢管
钢管
aM 型
gG型
导
线
导
线
电流
(A)
(A) 
直径
直径
801 - 4 
1.5 
7.8 
1.6 
2 
801 - 6 
0.55 
1.7 
8.0 
4 
6312 
6.3 
1.8 
4 x 1.5 
20 
4 x 1.5 
20 
9OL- 8 
2.1 
8.4 
4 
2.2 
801 - 2 
1.8 
11.0 
1.9 
802- 4 
2.0 
12.0 
2. I 
0.75 
4 
6 
63/4 
6.3 
4 x 1.5 
20 
4 x 1. 5 
20 
9OS-6 
2.2 
12. I 
2.3 
1∞L1- 8 
2.4 
9.6 
2.5 
8ω12 
2.5 
17.5 
2.6 
9OS-4 
2.8 
20.0 
2.9 
1. 1 
4 
8 
63/4 
6.3 
4 x 1.5 
20 
4 x 1.5 
20 
9OL- 6 
3.1 
17.1 
3.3 
11OL2 - 8 
3.4 
17.0 
3.6 
9OS- 2 
3.4 
23.8 
3.6 
4 
63/4 
9OL- 4 
3.7 
26.0 
3.9 
1.5 
10 
6.3 
4 x 1.5 
20 
4 x 1.5 
20 
1∞L-6 
3.9 
21. 5 
4.1 
6 
63/6 
112M - 8 
4.4 
22.0 
4.6 


<!-- p692 -->
然堂之多管我
676 
工业与民用配噎授汁手册
旧呐附dfrp.F.网友街)1"" VlWW Will' Ød con
川闷汉学习主悲阳酣
续表12 -7 
轻载/一般负载全压起动
BV 型导线根数×截面(
电动机型号
额定
额定
起动
及钢管直径(
>)
Y2 
功率
电流
电流
熔断体
(A)
断路器/脱陆触器额|
30't: 
35 't: 
(JP54) 
(kW) 
( A) 
(A) 
扣器额定
定电流
热继电器整
钢管
钢管
aM 型
gG型
电流
(A)
I (A) 
定电流
(A)
导
线
导
线
直径
直径
9OL- 2 
4.8 
33.6 
5.0 
l∞Ll -4 
5.1 
35.7 
6 
12/16 
63/6 
9 
5.4 
2.2 
4 x 1.5 
20 
4 x 1.5 
20 
112M - 6 
5.5 
35.8 
(12) 
5.8 
1325 - 8 
6.0 
36.0 
8 
16 
63/10 
6.3 
l∞L-2 
6.3 
47.3 
6.6 
lαJL2 - 4 
6.7 
47.0 
7.0 
3.0 
8 
16/20 
63/10 
9/ (16) 
4 x 1.5 
20 
4 x 1.5 
20 
1325 - 6 
7.4 
48.1 
7.8 
132M - 8 
7.9 
47 .4 
8.3 
112M - 2 
8.2 
61. 5 
8.6 
1∞/10 
112M - 4 
8.8 
61.6 
10 
12 
9.2 
4.0 
20125 
4 x 1. 5 
20 
4 x 1.5 
20 
132MI - 6 
9.6 
62 .4 
(16) 
10.1 
1∞/16 
160MI - 8 
10.2 
61.2 
12 
10.7 
13251 - 2 
11. I 
83.3 
12 
12 
11.7 
1325 - 4 
11.7 
82.0 
(16) 
12.3 
5.5 
25/32 
l∞/16 
4 x 2.5 
20 
4 x 2.5 
20 
132M2-6 
12.9 
83.8 
16 
I3 .5 
16 
160M2 - 8 
13.6 
81.6 
14.3 
13252 町2
15.0 
112.5 
15.8 
16 
132M - 4 
15.6 
109.2 
16.4 
7.5 
20 
32/40 
1∞120 
4 x 2.5 
20 
4 x 2.5 
20 
160M - 6 
17.0 
110.5 
17.9 
25 
160L - 8 
17.8 
106.8 
18.7 
16OMI-2 
21. 3 
160.0 
22.5 
25 
I∞125 
160M - 4 
22.3 
167.3 
25 
23.5 
11 
50 
4x6 
25 
4x6 
25 
160L - 6 
24.2 
157.3 
(32) 
25.5 
32 
1∞/32 
180L
< 8
25.2 
166.3 
26.5 
160M2 - 2 
28.7 
215.3 
32 
30 
32 
1∞/32 
160L - 4 
30.1 
225.8 
(50) 
31.5 
15 
63 
4 x 10 
32 
4 x 10 
32 
180L - 6 
31.6 
221.2 
40 
33 
40 
1∞/40 
2∞L-8 
34.0 
224 .4 
(50) 
36 
160L - 2 
34.7 
2ω.3 
36.5 
40 
l∞/40 
180M - 4 
36 .4 
262.1 
40 
38 
18.5 
80 
4 x 10 
32 
4x 10 
32 
2∞Ll -6 
38.1 
266.7 
(50) 
40 
50 
1∞1/50 
2255 - 8 
40.5 
267.3 
43 


<!-- p693 -->
电动机型号
额定
Y2 
功率
(IP54) 
(kW) 
180 - M2 
180-L-4 
22 
2∞L2 - 6 
225M - 8 
2ω L1 - 2 
2∞L-4 
225M - 6 
30 
250M - 8 
2∞L2 -2 
2255 - 4 
37 
250M - 6 
2805 - 8 
225M - 2 
225M - 4 
2805 - 6 
45 
280M - 8 
3155 - 10 
250M - 2 
250M - 4 
280M - 6 
55 
3155 - 8 
315M - \0 
2805 - 2 
2805 - 4 
3155 - 6 
75 
315M - 8 
315L1 - 10 
额定
电流
(A) 
41.2 
43.1 
44.5 
47.3 
55.3 
57.6 
58.6 
63 .4 
67.9 
69.8 
71.0 
76.8 
82.1 
84.5 
85.9 
92.6 
99.7 
1∞. 1 
103.1 
104.7 
112.9 
121.2 
134.0 
139.7 
141. 7 
151.3 
162.2 
然柔之多管我
'f，，"w WlW也已tu 汀
起动
电流
(A) 
309.0 
310.3 
31 1.5 
315.5 
414.8 
414.7 
410.2 
418.4 
5ω.3 
502.6 
497.0 
506.9 
615.8 
608 .4 
610.3 
61 1.2 
618.0 
750.8 
742.3 
733.0 
745.1 
753.9 
1005 
lα)6 
992 
998.6 
1∞5.4 
一一一-
时节气F阴阳网友忻州…zgdm 第，;tζ囊杰撑J享用电设备配电
677 
续表
12 - 7 
轻载/一般负载全压起动
BV 型导线根数×截面
(mm
2 )
及钢管直径
(mm)
熔断体
(A)
断路器/脱悔触器额
30 "C 
35 "c 
热继电器整
扣器额定
定电流
定电流
(A)
钢管
钢管
aM 型
gG型
导
线
导
线
电流
(A)
I (A) 
直径
直径
43 
50 
](用1/50
45 
80 
50 
4 x 16 
32 
4 x 16 
32 
47 
63 
1∞163 
50 
58 
63 
63 
1∞163 
61 
4 x 16 
32 
(75) 
3 x 25 + 
125 
62 
50 
1 x 16 
3 x 25 + 
80 
l∞180 
75 
67 
50 
1 x 16 
71 
80 
1∞180 
75 
73 
3 x 25 + 
3 x 25 + 
125 
50 
50 
75 
1 x 16 
1 x 16 
1∞ 
1ω，/1 ∞ 
95 
81 
86 
3 x 35 + 
95 
89 
50 
l∞ 
160/1∞ 
1 x 16 
3 x 35 + 
(1 10) 
160 
90 
50 
1 x 16 
97 
3 x 50 + 
70 
125 
1ω1125 
110 
105 
1 x 25 
105 
3 x 50 + 
110 
\08 
70 
1 x 25 
1601 
3 x 50 + 
125 
160/125 
110 
70 
2∞ 
1 x 25 
119 
3 x 70 + 
140 
80 
127 
1 x 35 
140 
141 
(170) 
3 x 70 + 
147 
80 
1ω 
250/1ω 
1 x 35 
3 x 95 + 
2∞ 
149 
80 
1 x 50 
170 
159 
3 x 95 + 
80 
2∞ 
250/2∞ 
170 
1 x 50 


<!-- p694 -->
678 
工业与民用配瞌辞册
是土豆争气
Z但"dfr阴阳网友究与Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
电动机型号
额定
额定
轻载/一般负载全压起动
起动
熔断体
(A)
断路器/脱陆触器额|
Y2 
功率
电流
电流
(JP54) 
(kW) 
(A) 
(A) 
扣器额定
定电流
热继电器整
aM 型
gG型
电流
(A)
I (A) 
定电流
(A)
280M - 2 
lω.2 
1201.5 
168 
280M - 4 
166.9 
1151.6 
170 
175 
315M - 6 
90 
169.5 
1186.5 
2∞ 
250 
250/2∞ 
178 
315Ll - 8 
178.0 
1174.8 
187 
205 
315口-10
191.03 
1184.2 
2∞ 
3155 - 2 
195 .4 
1387.3 
205 
205 
3155 - 4 
201.0 
1386.9 
(250) 
210 
315Ll - 6 
110 
206.8 
1385.6 
250 
315 
250/250 
220 
315L2- 8 
216.9 
1388.2 
250 
230 
355Ml - 10 
230.0 
1380.0 
240 
315M - 2 
233.3 
1656.4 
250 
4∞1250 
245 
315M - 4 
240.5 
1659.5 
250 
255 
31512 - 6 
132 
244.8 
1640.2 
315 
2ω 
315 
4∞1320 
355M1 - 8 
2ω.3 
1655.9 
275 
3∞ 
335M2 - 10 
275. 11 
1650.7 
290 
315Ll - 2 
279 .4 
1983.7 
295 
3∞ 
315Ll- 4 
287.9 
1986.5 
4∞ 
4∞ 
4∞1320 
305 
(4∞) 
355M1 - 6 
291. 5 
1953.1 
305 
Iω 
355M2 - 8 
310.0 
1984.0 
325 
4∞ 
4∞ 
4∞14∞ 
4∞ 
335L - 10 
333 .47 
2创)().8
350 
31512 - 2 
347.8 
2469.2 
365 
31512 - 4 
358.8 
2475.7 
4∞ 
4∞14∞ 
375 
355M2 - 6 
2ω 
363.6 
2436.1 
5∞ 
4∞ 
380 
405 
355L - 8 
386.3 
2472.3 
5∞ 
630/5∞ 
注
1.本表电动机数据来自北京市电机总厂。
2. 使用注意事项见本节第十一条的统一说明及表
12 -
3 ，表
12 - 4 的注。
3. gG型熔断体栏中的分子和分母，分别适用于轻载和一般负载。
4. 接触器栏中括号内的规格，适用于gG型熔断体并满足2 类协调配合的条件。
续表12 -7 
BV 型导线根数×截面
(mm
2 )
-及-钢-一一管一-直-，径一一(mm) 
30'(; 
35'(; 
导
线
钢管
直径
导
线
钢管
直径
3 x 95 + 
3 x 95 + 
80 
80 
1 x 50 
1 x 50 
13x 120+ 
l∞ 
13 x 120 + 
l∞ 
1 x 50 
1 x 50 
13 x 120+ 
j3 x120+ 
1∞ 
l∞ 
1 x 50 
1 x 50 
13 x 150 + 
13 x 150 + 
1∞ 
1∞ 
1 x 70 
1 x 70 
13 x 150 + 
100 
1 x 70 
12 (3 x7C 
12 x 80 
+ 1 x 35) 
但
(3 x 70 
2 x 80 
+ 1 x 35) 
2 (3 x 
2 (3 x 
70 + 1 
2 x 80 
95 + 1 
x 35) 
x 50) 
2 (3 x 
2 (3 x 
95 + 1 
2x 80 
95 + 1 
2 x 80 
x 50) 
x 50) 
2 (3 x 
95 +1 
12 x 100 
x 50) 
2 (3 x 
120 + 1 2x1∞ 
2 (3 x 
x 50) 
120 + 1 12 x 1∞ 
x 50) 


<!-- p695 -->
然柔之多管我
时节气叫阳瞅忻州W叫」第t1i.lJT&Io白电设备配电
679 
，_.唰'cdtu 汀
表12-8
Y 系列( IP44)
电动机起动、保护电器及导线选择
轻载/一般负载全压起动
BV 型导线根数×截面
(mm
2 )
电动机型号
额定
额定
起动
及钢管直径
(mm)
Y 
功率
电流
电流
熔断体
(A)
断路器/脱
接触器
30't: 
35 't: 
热继电器整
扣器额定
额定电
(IP44 ) 
(kW) 
(A) 
(A) 
定电流
(A)
钢管
钢管
aM 型
gG型
导
线
导
线
电流
(A)
流
(A)
直径
直径
801 - 4 
0.55 
1.5 
9.0 
2 
4 
6312 
6.3 
1.6 
4 x 1.5 
20 
4 x 1.5 
20 
801 - 2 
1.8 
11.7 
1.9 
802- 4 
0.75 
2.0 
12.0 
4 
6 
63/4 
6.3 
2. 1 
4 x 1. 5 
20 
4 x 1. 5 
20 
905- 6 
2.3 
12.7 
2.4 
802 - 2 
2.5 
17.5 
2.6 
905-4 
1. 1 
2.7 
17.6 
4 
8 
63/4 
6.3 
2.8 
4 x 1.5 
20 
4 x 1.5 
20 
9OL-6 
3.2 
17.6 
3.4 
905- 2 
3.4 
23.8 
3.6 
4 
63/4 
9OL- 4 
1.5 
3.7 
24.1 
10 
6.3 
3.9 
4 x 1.5 
20 
4 x 1.5 
20 
l∞L-6 
4.0 
24.0 
6 
63/6 
4.2 
9OL- 2 
4.7 
32.9 
4.9 
I∞L2 -4 
5.0 
35.0 
9 
5.3 
2.2 
6 
12116 
63/6 
4 x 1.5 
20 
4 x 1.5 
20 
112M - 6 
5.6 
33.6 
(12) 
5.9 
1325 - 8 
5.8 
31. 9 
6.1 
I∞L-2 
6.4 
44.8 
6.7 
l∞L2 -4 
6.8 
47.6 
8 
9 
7.1 
3 
16/20 
63/10 
4 x 1.5 
20 
4 x 1.5 
20 
1325 - 6 
7.2 
46.8 
(16) 
7.6 
132M8 
7.7 
42.4 
10 
8.1 
112M - 2 
8.2 
57.4 
8.6 
1∞110 
112M - 4 
8.8 
61.6 
10 
12 
9.2 
4 
20/25 
4 x 1.5 
20 
4 x 1.5 
20 
132M1 - 6 
9.4 
61. 1 
(16) 
9.9 
l∞116 
lωMI-8 
9.9 
59.4 
12 
10.4 
13251 - 2 
11. 1 
77.7 
12 
12 
11.7 
1325 - 4 
11.6 
81.2 
(16) 
12.2 
5.5 
25/32 
1∞116 
4 x 2.5 
20 
4 x 2.5 
20 
132M2 - 6 
12.6 
81.9 
16 
13 .2 
16 
lωM2- 8 
13 .3 
79.8 
14 
13252 - 2 
15.0 
105 
15.8 
16 
132M - 4 
15.4 
107.8 
16.2 
7.5 
20 
32140 
1∞120 
4 x 2.5 
20 
4 x 2.5 
20 
1ωM-6 
17.0 
110.5 
17.9 
25 
IωL-8 
17.7 
97.4 
18.6 


<!-- p696 -->
680 
工业与民用前膏、}手册』户
，
J 峨腑侃...徒瓢.-，
.) 
J二二扑在一引l气
n空公告dfrp.吨网友究与u!"'" VlWW W沼qld con 
叹快闷汉学习主悲诸主:霞黯
续表12 - 8 
轻载/一般负载全压起动
BV 型导线根数x 截面
(mm
2 )
电动机型号
额定
额定
起动
及钢管直径
(mm)
Y 
功率
电流
电流
熔断体
(A)
断路器/脱
接触器
30 '1:: 
35 '1:: 
热继电器整
(IP44) 
(kW) 
扣器额定
额定电
(A) 
(A) 
钢管
钢管
aM 型
gG 型
定电流
(A)
导
线
导
线
电流
(A)
流
(A)
直径
直径
160M1 - 2 
21.8 
152.6 
23 
25 
l∞125 
160M - 4 
22.6 
158.2 
25 
24 
11 
50 
4x4 
20 
4x6 
25 
1601, - 6 
24.6 
159.9 
(32) 
26 
32 
1∞132 
180L - 8 
25.1 
150.6 
26.5 
160M2 - 2 
29.4 
205.8 
32 
31 
160L - 4 
30.3 
212.1 
(50) 
32 
15 
40 
63 
1∞140 
4x6 
25 
4 x 10 
32 
180L - 6 
33 .4 
217. 1 
40 
35 
2∞L-8 
34.1 
204.6 
(50) 
36 
1601, - 2 
35.5 
248.5 
37.5 
40 
180M - 4 
35.9 
251. 3 
40 
Iω140 
37.5 
18.5 
80 
(50) 
4 x 10 
32 
4 x 10 
32 
2∞L1 -6 
37.7 
245.1 
39.5 
2255 - 8 
41. 3 
247.8 
50 
l∞150 
43 
180M - 2 
42.2 
295.4 
44 
180L - 4 
42.5 
297.5 
50 
45 
22 
80 
1∞150 
50 
4 x 16 
32 
4 x 16 
32 
2仪)L2 - 6 
44.6 
289.9 
47 
225M - 8 
47.6 
285.6 
63 
50 
2∞L1 -2 
56.9 
398.3 
ω 
2α】L-4
56.8 
397.6 
63 
100/63 
">
3 x 25 + 
30 
1∞ 
63 
4 x 16 
40 
50 
225M - 6 
59.5 
386.8 
62 
1 x 16 
250M - 8 
63.0 
378.0 
80 
1∞180 
66 
2∞L2 - 2 
69.8 
488.6 
73 
2255 - 4 
69.8 
488.6 
80 
l∞180 
75 
73 
3 x 25 + 
3 x 35 + 
37 
125 
50 
70 
250M - 6 
72.0 
468.0 
76 
1 x 16 
1 x 16 
2805 - 8 
78.2 
469.2 
1∞ 
l∞11∞ 
95 
82 
225M - 2 
83.9 
587.3 
88 
225M -4 
84.2 
589 .4 
95 
88 
3 x 35 + 
3 x 50 + 
45 
I∞ 
160 
160/1∞ 
50 
70 
2805 - 6 
85.4 
555.1 
(110) 
90 
1 x 16 
1 x 16 
280M - 8 
93.2 
559.2 
98 
250M - 2 
102.7 
718.9 
108 
250M - 4 
102.5 
717.5 
110 
108 
3 x 50+ 
3 x 50 + 
55 
125 
160 
160/125 
70 
70 
280M - 6 
104.9 
681.9 
110 
1 x 25 
1 x 25 
3155 - 8 
114.0 
741.0 
140 
120 


<!-- p697 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问1T!l.'，!:ZiË'U"" VlWW \\叫d 第价每每E427静摩用电设备配电
681 
「
轻载/一般负载全压起动
电动机型号
额定
额定
起动
Y 
功率
电流
电流
熔断体
(A)
断路器/脱
接触器
热继电器整
扣器额定
额定电
(IP44) 
(kW) 
(A) 
(A) 
定电流
(A)
aM 型
gG 型
电流
(A)
流
(A)
2805 - 2 
140.1 
980.7 
140 
147 
2805 - 4 
139.7 
977.9 
( 170) 
147 
75 
160 
2∞ 
250/1ω 
3155 - 6 
141.0 
916.5 
147 
170 
315M - 8 
152.0 
988.0 
160 
280M - 2 
167.0 
1169.0 
175 
280M - 4 
164.3 
1150.0 
170 
173 
90 
2∞ 
250 
25012∞ 
315M - 6 
169.0 
1098.5 
177 
315L1 - 8 
179.0 
1163.5 
205 
188 
3155 - 2 
203.0 
1380.4 
215 
205 
3155 - 4 
201. 0 
1366.8 
2\0 
1\0 
250 
315 
2501250 
(250) 
315L1 - 6 
205.0 
1332.5 
215 
31512 - 8 
218.0 
1373.4 
250 
230 
315M - 2 
238.3 
1620.4 
250 
315M - 4 
240.0 
1632.0 
250 
250 
132 
315 
315 
4α)/320 
31512 - 6 
246.0 
1599.0 
260 
355M1 - 8 
264.0 
1663 罔2
3∞ 
275 
315Ll - 2 
283.1 
1929.2 
3∞ 
3∞ 
315Ll - 4 
291.5 
1980.2 
4∞/320 
305 
160 
4∞ 
4∞ 
(4∞) 
355MI-6 
3∞.0 
1950.0 
315 
355M2 - 8 
319.0 
2∞9.7 
4∞/4∞ 
4∞ 
335 
31St - 2 
337.8 
2297.0 
355 
315t - 4 
334.2 
2272.6 
350 
185 
4∞ 
5∞ 
400/4∞ 
400 
355M2 - 6 
347.3 
2257.5 
365 
355Ll - 8 
368.0 
2318.4 
385 
31512 - 2 
358.4 
2437.0 
375 
355口-4
362.2 
2463.0 
4∞ 
4∞/4∞ 
400 
380 
2∞ 
5∞ 
355M3 - 6 
375.0 
2437.5 
395 
35512 - 8 
438.0 
2159 .4 
5∞ 
630/5∞ 
475 
460 
I
一一
注
1.电动机数据来自南洋电机厂。
2
使用注意事项见本节第十一条的统-说明及表12 -
3 、表
12 - 4 的注。
3. gG型熔断体栏中的分子和分母，分别适用于轻载和一般负载。
4. 接触器栏中括号内的规格.适用于gG型熔断体并满足2 类协调配合的条件。
续表
12 - 8 
BV 型导线根数x 截商
(mm')
及钢管直径
(mm)
30'\:: 
35'\:: 
导
线
钢管
直径
导
线
钢管
直径
3 x 70 + 
3 x 95 + 
80 
80 
1 x 35 
1 x 50 
3 x 95 + 
3 x 120 + 
80 
l∞ 
1 x 50 
1 x 70 
3x120+ 
3 x 150 
I∞ 
l∞ 
1 x 50 
+ 1 x 70 
3 x 185 + 
3 x 185 + 
1 x 90 
1 x 90 
2 (3 x 70 
2 (3 x 95 
2 x 80 
2x 80 
+ 1 x 35) 
+ I x 50) 
2 (3 x 
2 (3 x 
2x 
95 + 1 
2 x 80 
120 + 1 
100 
x 50) 
x 70) 
2 (3 x 
2 (3 x 
2x 
120 + 1 2 x 1∞ 150 + 1 
l∞ 
x 50) 
x 70) 


<!-- p698 -->
682 
业与民用品品手m
IT:L，':i;-11，"9，fp"，dfrp'f!网友……阳MM 诸报黯
(3) YLB 系列深井水泵电动机起动、保护电器及导线选择，见表12 - 90 
(4) YQS2 系列井用潜水电动机起动、保护电器及导线选择，见表12 -10 。
(5) YB2 系列隔爆型电动机起动、保护电器及导线选择，见表12 -
11 。
表12 -9 
YLB 系列深井水泵电动机起动、保护电器及导线选捧
→般负载自稿变压器降压起动
BV 型导线根数x 截面
(mm
2 )
额定
额定
起动
电动机型号
及钢管直径
(mm)
功率
电流
电流
熔断体( A) 
断路器/脱
30'C 
35'C 
YLB 
接触器额
热继电器整
(kW) 
(A) 
(A) 
扣器额定
钢管
钢管
aM 型
gG型
定电流
(A)
定电流
(A)
导
线
导
线
电流
(A)
直径
直径
132 - 1 - 2 
5.5 
10.8 
76 
12 
25 
1∞116 
16/12/6.3 
11. 3 
4 x 1.5 
20 
4 x 1.5 
20 
132-2-2 
7.5 
14.5 
102 
16 
32 
1ω116 
16/12/6.3 
15.2 
4 x 1.5 
20 
4 x 1.5 
20 
160-1-2 
22.0 
154 
23 
11 
25 
50 
l∞125 
25/16/6.3 
4x4 
20 
4x4 
20 
160-1-4 
22.5 
158 
23.5 
160-2-2 
15 
30.0 
210 
32 
63 
1∞132 
32/25/9 
31.5 
4x6 
25 
4x6 
25 
160 - 2 - 4 
180-1-2 
36.0 
252 
38 
18.5 
40 
80 
1∞140 
40/25/12 
4 x iO 
32 
4 x 10 
32 
180 - 1 - 4 
36.6 
256 
38.5 
180-2-2 
42.3 
296 
44.5 
22 
50 
80 
l∞1/50 
50/32/ 16 
4 x 10 
32 
4 x 10 
32 
180 - 2 - 4 
42.9 
3∞ 
45 
2∞-1-2 
58.2 
407 
61 
3 x 25 + 
30 
63 
125 
1∞163 
63/40/16 
4 x 16 
32 
50 
2∞-1-4 
58 .4 
409 
61 
1 x 16 
2∞
2-2 
69.8 
489 
73 
3 x 25 + 
3 x 25 + 
37 
80 
125 
1∞180 
75/50/25 
50 
50 
2∞-2-4 
71. 2 
498 
75 
1 x 16 
1 x 16 
3 x 35 + 
3 x 35 + 
2∞-3-4 
45 
85.6 
599 
1∞ 
160 
1ω1I∞ 
95/63/25 
90 
50 
50 
1 x 16 
1 x 16 
3 x 50+ 
3 x 50+ 
250-1-4 
55 
103.7 
726 
125 
2∞ 
160/125 
110/75/32 
109 
70 
70 
1 x 25 
1 x 25 
3 x 70+ 
3 x 70 + 
250-2-4 
75 
140.1 
981 
1ω 
250 
250/1ω 
140/95/40 
147 
80 
80 
1 x 3当
1 x 35 
3 x 95 + 
3 x 95 + 
250-3-4 
90 
167.3 
1171 
2∞ 
250 
250/2∞ 
170/110/50 
176 
80 
80 
1 x 50 
1 x 50 
3 x 120 + 
3 x 120 + 
280-1-4 
110 
202.2 
1415 
250 
315 
250/250 
205/1ω163 
212 
1∞ 
l∞ 
1 x 50 
1 x 50 
3 x 150 + 
2 (3 x 70 
280-2-4 
132 
241 
1687 
250 
315 
4∞/250 
250/170/63 
253 
l∞ 
2x 80 
1 x 70 
+ 1 x 35) 
注
l
电动机数据来自上海人民电机厂。
2. 使用注意事项见本节第十一条的统一说明及表
12 -
3 、表12 - 4 的注。
3
自锅变压器的额定功率(短时工作制)应不小于电动机的额定功率。接触器的3 个规格分别对应图
12 -
7 中
的KM3 、
KM2 、
KMl 。


<!-- p699 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友iË'J{"" VlWW wilqld cOn'第号和军车章悲撑搏用电设备配电
683 
表12-10
YQS2 系列井用潜水电动机起动、保护电器及导线选择
• 
般
负
载
全
压
起
动
BV 型导线根数×截面
(mm
2 )
电动机型号
额定
额定
起动
及钢管直径
(mm)
功率
电流
电流
熔断体
(A)
接触器
热继电器
30'C 
35 'C 
YQS2 
(kW) 
( A) 
断路器定
(A) 
额定电
整定电流
钢管
钢管
aM 型
gG型
电流
(A)
导
线
导
线
流
(A)
(A) 
直径
直径
150 - 3 
3 
7 .4 
52 
8 
20 
1∞/10 
9 
7.8 
(J6) 
4 x 1.5 
20 
4 x 1.5 
20 
150 - 4 
9.4 
66 
12 
9.9 
4 
10 
25 
l(泊/16
4 x 1.5 
20 
4 x 1.5 
20 
2∞-4 
9.5 
67 
( 16) 
10 
150- 5.5 
12.5 
88 
13. 1 
5.5 
16 
32 
1∞/16 
16 
4 x 1. 5 
20 
4 x 1.5 
20 
2∞- 5.5 
12.5 
88 
13.1 
150-7.5 
16.8 
118 
17 .6 
7.5 
20 
40 
l∞/20 
25 
4 x 2.5 
20 
4 x 2.5 
20 
2∞- 7.5 
16.7 
117 
17 .5 
150-9.2 
19.9 
139 
21 
9.2 
25 
40 
100/25 
25 
4x4 
20 
4x4 
20 
2∞- 9.2 
20.1 
141 
21 
150 - 11 
23.6 
165 
25 
2∞-11 
11 
23.7 
166 
25 
50 
l∞/25 
32 
25 
4x4 
20 
4x4 
20 
250 - 11 
23.8 
166 
25 
150 - 13 
27.8 
194 
29 
2α】-13
13 
27.7 
194 
32 
50 
l∞/32 
32 
29 
4x6 
25 
4x6 
25 
250 - 13 
27.5 
192 
29 
150 - 15 
31.9 
223 
33.5 
40 
2∞- 15 
15 
31.6 
222 
40 
63 
1∞/40 
33 
4x 10 
32 
4 x 10 
32 
(50) 
250 - 15 
31.3 
219 
33 
2∞- 18.5 
37.8 
265 
40 
40 
18.5 
50 
80 
1∞/40 
4 x 10 
32 
4 x 10 
32 
250-18.5 
37.7 
264 
(50) 
40 
2∞- 22 
44.6 
312 
47 
22 
50 
80 
1∞/50 
50 
4 x 16 
32 
4 x 16 
32 
250 - 22 
44.4 
311 
47 
2∞- 25 
50.8 
356 
53 
25 
63 
1∞ 
1∞/63 
63 
4 x 16 
32 
4 x 16 
32 
250 - 25 
49.8 
349 
52 
2∞- 30 
60.4 
423 
63 
3 x 25 
3 x 25 + 
30 
80 
125 
1∞/63 
63 
50 
50 
250 - 30 
59.2 
414 
62 
+ 1 x 16 
1 x 16 
2∞- 37 
74.1 
519 
78 
3 x 25 + 
3 x 25 + 
37 
80 
125 
I∞/80 
75 
50 
50 
250 - 37 
72.2 
505 
76 
1 x 16 
1 x 16 


<!-- p700 -->
多豆豆豆多管我
684 
工业与民用配曹设计汀手册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
续表12 - 10 
般
负
载
全
压
起
动
BV 型导线根数×截面
(mm')
电动机型号
额定
额定
起动
及钢管直径
(mm)
功率
电流
电流
熔断体
(A)
接触器
热继电器
30 '1:: 
35 '1:: 
YQ52 
断路器定
(kW) 
(A) 
(A) 
额定电
整定电流
钢管
钢管
aM 型
gG型
电流( A) 
流
(A)
(A) 
导
线
导
线
直径
直径
2∞- 45 
88.8 
577 
93 
3 x 35 + 
3 x 35 + 
45 
I∞ 
160 
160/1∞ 
95 
50 
50 
250 - 45 
87.0 
566 
91 
1 x 16 
1 x 16 
250 - 55 
105.9 
688 
111 
3 x 50 + 
3 x 50 + 
55 
125 
160 
160/125 
110 
70 
70 
3仪) - 55 
107.3 
697 
113 
1 x 25 
1 x 25 
250 - 63 
121. 3 
789 
126 
3 x 70 + 
3 x 70 + 
63 
160 
200 
1ω1/125 
140 
80 
80 
3∞
63 
122.9 
799 
129 
1 x 35 
1 x 35 
250 - 75 
142.6 
927 
150 
3 x 70 + 
3 x 70 + 
75 
160 
2∞ 
250/1ω 
170 
80 
80 
3∞- 75 
145 .4 
945 
153 
1 x 35 
1 x 35 
一}
注
1.电动机数据本于册
1994 年第二版。
2. 使用注意事项见本节第十一条各表的统一说明及表
12 -
3 、表12-4 的注。
3
接触器栏中括号内的规格，适用于gG型熔断体并满足2 类协调配合的条件。
表12 -11 
YB2 系列隔爆型电动机起动、保护电器及导线选择
轻载/一般负载全压起动
BV 型导线根数x 截面
(mm
2 )
及钢管直径
(mm)
额定
额定
起动
电动机型号
功率
电流
电流
熔断体
(A)
断路器/脱
接触器
热继电器
30'1:: 
35 '1:: 
YB2 
(kW) 
(A) 
(A) 
扣器额定
额定电
整定电流
钢管
钢管
aM 型
gG型
导
线
导
线
电流
(A)
流
(A)
(A) 
直径
直径
801 - 4 
。.55
1.6 
7.9 
2 
4 
6312 
6.3 
1.7 
4 x 1.5 
20 
4 x 1.5 
20 
801- 2 
1.8 
11.0 
1. 9 
802 -4 
0.75 
2.0 
10.2 
4 
6 
63/4 
6.3 
2.1 
4 x 1.5 
20 
4 x 1.5 
20 
905- 6 
2.3 
9.2 
2 .4 
802 - 2 
2.3 
15.3 
2.4 
905-4 
1. 1 
2.9 
17.3 
4 
8 
63/4 
6.3 
3.0 
4 x 1.5 
20 
4 x 1.5 
20 
90L- 6 
3.1 
15.7 
3.3 
905- 2 
3.4 
24.0 
3.6 
4 
63/4 
90L
< 4
1. 5 
3.7 
22.2 
10 
6.3 
3.9 
4 x 1.5 
20 
4 x 1. 5 
20 
l∞L-6 
4.0 
20.0 
6 
63/6 
4.2 
9OL-2 
4.9 
34.0 
5.1 
I∞L1 -4 
5.2 
31.0 
6 
63/6 
9 
5.5 
2.2 
12/16 
4 x 1.5 
20 
4 x 1.5 
20 
112M - 6 
5.6 
27.9 
(12) 
5.9 
1325 - 8 
5.8 
31.9 
8 
63/10 
6.1 


<!-- p701 -->
685 
时咽气时问网友Vmwmgd 内第..Jrm;'二章捐3意思用电设备配电
多豆豆豆多管我
续表12 - 11 
轻载/一般负载全压起动
BV 型导线根数×截面
(mm
2 )
电动机型号
额定
额定
起动
及钢管直径
(mm)
功率
电流
电流
熔断体
(A)
断路器/脱
接触器
热继电器
30'C 
35 'C 
YB2 
(kW) 
(A) 
(A) 
扣器额定
额定电
整定电流
钢管
钢管
aM 型
gG型
导
线
导
线
电流
(A)
流
(A)
(A) 
直径
直径
l∞L-2 
6 , 2 
37 .4 
6.5 
l∞12 - 4 
6.8 
40.7 
9 
7. 1 
3.0 
8 
16 
63/10 
4 x 1.5 
20 
4 x 1. 5 
20 
1325 町6
7.3 
43.9 
( 12) 
7.9 
132M - 8 
7.7 
42 .4 
8. I 
112M - 2 
8.1 
56.8 
8.5 
112M - 4 
8.8 
52.9 
10 
20 
1∞110 
9.2 
4.0 
12/ (16) 
4 x 1.5 
20 
4 x 1.5 
20 
132M1 - 6 
9.4 
56.3 
9.9 
16OM1 - 8 
10.3 
61.8 
12 
25 
I∞116 
10.8 
13251 - 2 
11. 0 
82.5 
12 
12 
11.6 
1325 - 4 
11.6 
81.2 
(16) 
12.2 
5.5 
32 
l ∞1/ 16 
4 x 2.5 
20 
4 x 2.5 
20 
132M2 - 6 
12.6 
82.0 
16 
13.2 
16 
160M2 - 8 
13.4 
80.4 
14. 1 
13252 - 2 
14.9 
111.8 
15.6 
16 
132M - 4 
15.4 
107.8 
16.2 
7.5 
20 
40 
1∞120 
4x4 
20 
4x4 
20 
160M - 6 
16.8 
109.2 
17.6 
25 
160L - 8 
17.6 
105.6 
18.5 
160MI-2 
21. 5 
161. 3 
22.5 
25 
1∞125 
25 
160M - 4 
22.3 
156.1 
23.5 
11 
50 
(32) 
4x6 
25 
4x6 
25 
lωL-6 
24.2 
157.3 
25.5 
32 
1∞/32 
180L - 8 
25.3 
151.8 
32 
26.5 
1ωM2-2 
28.6 
214.5 
1∞132 
30 
32 
16OL-4 
30.1 
210.7 
32 
15 
40 
63 
(50) 
4x 10 
32 
4 x 10 
32 
180L - 6 
31.6 
221. 2 
l∞140 
33 
2∞L-8 
33.7 
219.5 
40 
35 
(50) 
160L - 2 
35.1 
263.3 
37 
180M - 4 
36.5 
255.5 
40 
1∞140 
40 
38 
18.5 
80 
4 x 16 
32 
4 x 16 
32 
2∞Ll- 6 
37.6 
263.2 
(50) 
39 
2255 - 8 
40.0 
2ω.0 
50 
l∞150 
42 


<!-- p702 -->
6回
工业与民用配毫毒草草册
没J骂咽气
fp"，d仔阳网友栩1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸乡立专黯
轻载/一般负载全压起动
电动机型号
额定
额定
起动
功率
电流
电流
熔断体
(A)
断路器/脱
接触器
热继电器
YB2 
(kW) 
(A) 
(A) 
扣器额定
额定电
整定电流
aM 型
gG型
电流
(A)
流
(A)
(A) 
180 - M2 
41.0 
307.5 
43 
180- L-4 
43.1 
301.7 
50 
1∞/50 
45 
22 
80 
50 
2∞L2- 6 
44.7 
312.9 
47 
225M - 8 
47.4 
308.1 
63 
1∞/63 
50 
2∞L1 -2 
55.4 
415.5 
58 
63 
2∞L-4 
57.6 
414.7 
63 
1∞/63 
ω 
30 
125 
(75) 
225M - 6 
57.6 
403.2 
ω 
250M - 8 
63 .4 
412.1 
80 
I∞/80 
75 
67 
2∞L2 -2 
67.9 
509.3 
71 
2255 - 4 
69.9 
503.3 
80 
1∞/80 
75 
73 
37 
125 
250M - 6 
71.0 
497.0 
75 
2805 - 8 
77.8 
466.8 
1∞ 
l∞/1∞ 
95 
82 
225M - 2 
82.1 
591. 1 
86 
225M -4 
84.7 
609.8 
95 
89 
45 
1∞ 
160 
160/1∞ 
2805 - 6 
85.9 
601. 3 
( 110) 
90 
280M - 8 
94.1 
564.6 
99 
250M - 2 
99.8 
718.6 
105 
250M -4 
103.3 
743.8 
110 
108 
55 
125 
160 
1ω/125 
280M - 6 
104.7 
732.9 
110 
3155 - 8 
11 1.2 
722.8 
140 
117 
2805 - 2 
133.8 
l∞3.5 
140 
140 
2805 - 4 
139.6 
l∞15.1 
(170) 
147 
75 
160 
2∞ 
250/1ω 
3155 - 6 
141. 7 
991.9 
149 
170 
315M - 8 
151. 3 
983.5 
159 
注
1
电动机数据来自南阳防爆电机厂。
2. 使用注意事项见本节第十一条的统一说明及表
12 -
3 、表12 - 4 的注。
3. gG型熔断体栏中的分子和分母，分别适用于轻载和一般负载。
4 接触器栏中括号内的规格，适用于gG型熔断体并满足2 类协调配合的条件。
续表12 - 11 
BV 型导线根数x 截面
(mm2 )
及钢管直径
(mm)
30"C 
35 "c 
钢管
钢管
导
线
导
线
直径
直径
4 x 16 
32 
4 x 16 
32 
3 x 25 + 
3x 25 + 
50 
50 
1 x 16 
1 x 16 
3 x 25 + 
3 x 25 + 
50 
50 
1 x 16 
1 x 16 
3 x 35 + 
3 x 35 + 
50 
50 
1 x 16 
1 x 16 
3 x 50 + 
70 
3 x 50 + 
70 
1 x 25 
1 x 25 
3 x 50 + 
3 x 50 + 
70 
70 
1 x 25 
1 x 25 
3 x70+ 
3 x70+ 
80 
80 
1 x 35 
1 x 35 
3 x 95 + 
3 x 95 + 
80 
80 
1 x 50 
1 x 50 


<!-- p703 -->
然柔之多管我
，-'唰'cdtu 汀
时节气F阴阳网友忻州…z 时事丁10_慧芳今第1房扇电设备jè El!.
687 
(6) YBX 系列隔爆型电动机起动、保护电器及导线选择，见表12 -12 。
(7) YA 系列增安型电动机起动、保护电器及导线选择，见表12 -
13 。
(8) YR 系列绕线转子电动机起动、保护电器及导线选择，见表12 -
14 。
表12-12
YBX 系列隔爆型电动机起动、保护电器及导线选择
一般负载全压起动
BV 型导线根数×截面
(mm
2 )
电动机型号
额定
额定
起动
及钢管直径
(mm)
功率
电流
电流
熔断体
(A)
断路器/脱
接触器
热继电器
30'1:: 
35 '1:: 
YBX 
(kW) 
( A) 
(A) 
扣器额定
额定电
整定电流
钢管
钢管
aM 型
gG型
导
线
导
线
电流
(A)
流
(A)
(A) 
直径
直径
16OM1 - 8 
4 
9.9 
64 .4 
16 
25 
l∞/16 
12 
10.4 
4 x 1.5 
20 
4 x 1.5 
20 
160M2 - 8 
5.5 
13.6 
88 .4 
16 
32 
1∞/16 
16 
14.3 
4 x 2.5 
20 
4 x 2.5 
20 
160M - 6 
16.2 
113 .4 
17.0 
7.5 
20 
40 
1∞/20 
25 
4x4 
20 
4x4 
20 
160L - 8 
17.9 
116.4 
18.8 
16OM1 - 2 
21.2 
148 .4 
22.5 
25 
160M - 4 
21.6 
151.2 
25 
1∞/25 
22.5 
11 
50 
(32) 
4x6 
25 
4x6 
25 
160L - 6 
23.5 
164.5 
24.5 
180L - 8 
25.2 
163.8 
32 
1∞/32 
32 
26.5 
160M2 - 2 
28.0 
196.0 
29.5 
1∞/32 
32 
16OL-4 
29.2 
204 .4 
30.5 
(50) 
180L - 6 
15 
30.9 
216.3 
40 
63 
32.5 
4 x 10 
32 
4 x 10 
32 
1∞/40 
40 
36 
2∞L-8 
34.0 
221.0 
(50) 
16OL- 2 
34.4 
240.8 
36 
40 
180M - 4 
35 .4 
247.8 
40 
1∞/40 
37 
18.5 
80 
(50) 
4 x 16 
32 
4 x 16 
32 
2∞Ll- 6 
37.0 
259.0 
39 
2255 - 8 
41.3 
268.5 
50 
100/50 
50 
43 
180M - 2 
40.7 
284.9 
43 
180L - 4 
42.0 
294.0 
44 
3 x 25 + 
3 x 25 + 
22 
50 
80 
100/50 
50 
50 
50 
1 x 16 
1 x 16 
200U-6 
43.3 
303.1 
45.5 
225M - 8 
47.1 
306.2 
49.5 
2∞Ll- 2 
55.1 
385.7 
58 
2α)L- 4 
56.2 
393 .4 
63 
1∞/63 
63 
59 
3 x 25 + 
3 x 25 + 
30 
125 
50 
50 
225M - 6 
58.0 
377.0 
(75) 
61 
1 x 16 
1 x 16 
250M - 8 
62.6 
406.9 
80 
1∞'/80 
" 


<!-- p704 -->
688 
工业与民用蘸踹疆船怦册汽~
飞札孔飞气，
，愕臼酣辛污号《俑
1归lrp.呵
问2
栩扩1""
VIγ阳u矿马田M旧沼邵I' ø酬
d
【αχ羽
《仪立t快建闷2泯汪学巧二主雪培
t诸禽z纪:霞窍
一般负载全压起动
电动机型号
额定
额定
起动
功率
电流
电流
熔断体
(A)
断路器/脱
接触器
热继电器
YBX 
(kW) 
(A) 
(A) 
扣器额定
额定电
整定电流
aM 型
gG型
电流
(A)
流
(A)
( A) 
22012 - 2 
67.7 
473.9 
71 
2255 - 4 
69.0 
483.0 
80 
75 
72 
37 
125 
1∞/80 
250M - 6 
71.7 
466.1 
75 
2805 - 8 
78.6 
510.9 
l∞ 
95 
83 
225M - 2 
82.0 
574.0 
86 
225M - 4 
83.7 
585.9 
95 
88 
45 
1∞ 
160 
160/1∞ 
2805 - 6 
86.0 
559.0 
(1 10) 
现)
280M - 8 
93.2 
605.8 
98 
250M - 2 
99.9 
699.3 
105 
250M - 4 
l∞.8 
705.6 
110 
106 
55 
125 
160 
160/125 
280M - 6 
102.4 
665.6 
108 
3155 - 8 
112.3 
730.0 
140 
118 
2805 - 2 
135.3 
947.1 
142 
140 
2805 - 4 
136.7 
956.9 
144 
75 
160 
200 
250/1ω 
( 170) 
3155 - 6 
139.0 
903.5 
146 
315M - 8 
151. 3 
983.5 
170 
159 
注
l
电动机数据来自南阳防爆电机厂。
• 
2
使用注意事项见本节第十一条各表的统一说明及表12 -
3 、表12 - 4 的注。
3. 接触器栏中括号内的规格，适用于gG 熔断体并满足2 类协调配合的条件。
续表
12 - 12 
BV 型导线根数×截面
(mm
2 )
及钢管直径
(mm)
30'\:: 
35 '\:: 
铜管
钢管
导
线
导
线
直径
直径
3 x 35 + 
3 x 35 + 
50 
50 
1 x 16 
1 x 16 
'‘ 
3 x 50 + 
3 x 50 + 
70 
70 
1 x 25 
1 x 25 
3 x 50+ 
3 x 50 + 
70 
70 
1 x 25 
1 x 25 
3 x 70+ 
3 x 70 + 
80 
80 
1 x 35 
1 x 35 
3 x 95 + 
3 x 95 + 
80 
80 
1 x 50 
1 x 50 
4. YB 系列电动机的数据和电器选择与相应规格的Y 系列电动机相同(见表12 -
8). 但导线载流量应不小于电动
机额定电流的125% .即按本表选择导线。
表12-13
YA 系列增安型电动机起动、控制电器及导线选择
轻载/一般负载全压起动
BV 型导线根数x 截面
(mm
2
)
电动机
额定
额定
起动
堵转
及钢管直径
(mm)
型号
功率
电流
电流
时间
熔断体
(A)
断路器/脱
接触器
JR53 - 63/F 
30'\:: 
35 '\:: 
YA 
(kW) 
( A) 
(A) 
( s) 
扣器额定
额定电
型热继电器
钢管
钢管
aM 型
Eβ 型
电流
(A)
流
(A)
额定电流
导
线
导
线
直径
直径
(A) 
801 - 4 
0.55 
1.6 
9.6 
13 
2 
4 
6312 
6.3 
4 x 1.5 
20 
4 x 1.5 
20 
1. 25 - 2 
801 - 2 
1. 8 
12.6 
10 
802 -4 
0.75 
2. 1 
12.6 
12 
4 
6 
63/4 
6.3 
4 x 1.5 
20 
4 x 1.5 
20 
1.6 - 2.5 
905- 6 
2.3 
13.8 
13 


<!-- p705 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气Z制问网友iË'J{"" VlWW W;'lI' ~ld ，第扎在扉27品品愿嘻设备配电
689 
续表12 - 13 
轻载/一般负载全压起动
BV 型导线根数x 截面
(mm
2 )
电动机
额定
额定
起动
堵转
及铜管直径
(mm)
型号
功率
电流
电流
时间
熔断体
(A)
断路器/脱
接触器
JR53 
63/F 
30't: 
35 't: 
型热继电器
YA 
(kW) 
(A) 
( A) 
( s) 
扣器额定
额定电
钢管
钢管
aM 型
gG型
额定电流
导
线
导
线
电流
(A)
流
(A)
直径
查径
(A) 
802 - 2 
2.5 
17 .5 
10 
2 - 3.2 
货)5 - 4 
1. 1 
2.8 
18.2 
13 
4 
8 
63/4 
6.3 
4 x 1.5 
20 
4 x 1.5 
20 
90L- 6 
3.2 
19.2 
13 
905 - 2 
3.4 
23.8 
10 
2.5 - 4 
4 
63/4 
90L- 4 
1. 5 
3.7 
24.5 
10 
10 
6.3 
4 x 1.5 
20 
4 x 1.5 
20 
l∞L-6 
4.2 
25.2 
13 
6 
63/6 
3.2 - 5 
90L- 2 
4.7 
32.9 
6 
63/6 
I∞LI - 4 
2.2 
5. 1 
35.7 
10 
12/16 
9 
4 x 1.5 
20 
4 x 1.5 
20 
112M - 6 
5.7 
34.8 
10 
(12) 
4 - 6.3 
8 
63/10 
1325 - 8 
5.8 
31.9 
13 
l∞L-2 
6.4 
44.8 
10 
lα)[2 - 4 
6.9 
48.3 
10 
9 
5-8 
3.0 
8 
16/20 
63/10 
4 x 1.5 
20 
4 x 1.5 
20 
1325 - 6 
7.2 
46.8 
10 
(16) 
132M - 8 
7.8 
46.8 
10 
6.3-10 
112M - 2 
8.2 
57.4 
10 
112M - 4 
8.9 
62.3 
10 
10 
1∞/10 
12 
6.3 - 10 
4.0 
20125 
4 x 1.5 
20 
4 x 1.5 
20 
132Ml - 6 
9.3 
60.5 
10 
(16) 
16OM1 - 8 
10.0 
60.0 
10 
12 
1∞/16 
8-12.5 
13251 - 2 
10.7 
75.0 
9 
12 
1325 - 4 
11.4 
80.0 
10 
5.5 
25 
l∞/16 
16 
4 x 2.5 
20 
4 x 2.5 
20 
132M2 - 6 
12.3 
80.0 
10 
16 
160M2 - 8 
13.3 
80.0 
10 
10 - 16 
13252 - 2 
14.3 
100.0 
8 
1∞/16 
132M - 4 
15.2 
106.4 
8 
16 
7.5 
20 
32 
4x4 
20 
4x4 
20 
160M - 6 
17.0 110.5 
10 
1∞'/20 
12.5 - 20 
160L - 8 
17.7 
97.4 
10 
25 
160M2 - 2 
21.0 147.0 
7 
25 
25 
100125 
16 - 25 
160M - 4 
22.6 158.2 
5.5 
(32) 
11 
50 
4x6 
25 
4x6 
25 
160L - 6 
25.0 162.5 
32 
I∞/32 
32 
180L - 8 
25 .4 
152 .4 
8 
20 - 32 
160L - 2 
28.6 200.0 
100/32 
32 
160M2 - 4 
30.0 210.0 
(50) 
15 
40 
63 
4 x 10 
32 
4 x 10 
32 
180L - 6 
31. 4 204.1 
10 
100/40 
40 
25 - 40 
2∞L-8 
34.1 
204.6 
10 
(50) 


<!-- p706 -->
6四
些里草草毯i+~ fJ!J;;'~.4 …1T!l.'&iË'U"" VlWW Will'Ød COn'叫汉字时诸报黯
轻载/-般负载全压起动
电动机
额定
额定
起动
堵转
型号
功率
电流
电流
时间
熔断体
(A)
断路器/脱
接触器
JR53 - 63/F 
型热继电器
YA 
(kW) 
(A) 
(A) 
( s) 
扣器额定
额定电
aM 型
gG型
额定电流
电流
(A)
流
(A)
(A) 
180M - 2 
34.9 244.3 
10 
160L - 2 
35.5 248.5 
40 
25 - 40 
40 
1∞/40 
180M - 4 
18.5 
35.9 245.7 
10 
80 
(50) 
2∞LI - 6 
37.7 245.1 
10 
32 阳45
2255 - 8 
41. 3 247.8 
10 
50 
1∞/50 
50 
180M - 2 
42.2 295 .4 
10 
2∞LI - 2 
41.5 290.5 
50 
I∞/50 
180L - 4 
22 
42.5 297.5 
10 
80 
50 
40 - 57 
2∞12 - 6 
44.6 290.0 
7 
225M - 8 
47.6 285.6 
10 
63 
1∞/63 
2∞LI - 2 
56.9 398.3 
10 
2∞L2 - 2 
56.0 392.0 
7 
63 
1 ∞，/63 
2∞L-4 
56.8 397 .4 
10 
63 
50 - 63 
30 
125 
2255 - 4 
57.5 402.5 
6 
(75) 
225M - 6 
60.2 391. 3 
80 
l∞/80 
225M - 8 
63.0 
378 目。
注
1.电动机数据来自南阳防爆电机厂。
2
使用注意事项见本节第十-条的统一说明及表12 -
3 、表I2 - 4 的注。
3. gG型熔断体栏中的分子和分母，分别适用于轻载和(般负载。
4. 接触器栏中括号内的规格，适用于gG 型熔断体并满足2 类协调配合的条件。
续表12 - 13 
BV 型导线根数x 截面
(mm
2 )
及钢管直径
(mm)
30'\': 
35'\': 
导
线
钢管
直径
导
线
钢管
直径
4 x 16 
32 
4 x 16 
32 
4 x 16 
32 
4 x 16 
32 
3 x 25 + 
3 x 25 + 
50 
50 
I x 16 
I x 16 
3 x 25 + 
3 x 25 + 
50 
50 
I x 16 
I x 16 
5. JRS3 - 63/F 型(原称3UA5ge 型)热继电器，系由苏州机床电器厂生产。如增安型电动机生产厂指明了配套的
过载保护器时，应予采用。
表12 -14 
YR 系列绕线转子电动机的导线选择
BV 型导线根数x 截面
(mm
2
) 及钢管直径
(mm)
电动机
电动机
定子
转子
转子
频敏变阻
定
子
转
子
型号
功率
电流
电压
电流
器功率
30'\': 
35 吃
轻
载
重
载
YR 
(kW) 
(A) 
(V) 
(A) 
(kW) 
钢管
钢管
钢管
钢管
(JP23) 
导
线
导
线
导
线
导
线
直径
直径
直径
直径
1ωM - 8 
4 
10.5 
262 
11 
4 x 1. 5 
20 
4 x 1. 5 
20 
3 x 1. 5 
15 
3 x 1.5 
15 
lωM -6 
12.7 
279 
I3 
5.5 
4 x 2.5 
20 
4 x 2.5 
20 
3 x 1.5 
15 
3 x 1. 5 
15 
160L - 8 
14.2 
243 
15 
160M - 4 
16.0 
260 
19 
3 x 1.5 
15 
3 x 1.5 
15 
160L - 6 
7.5 
16.9 
施。
19 
14 
4 x 2.5 
20 
4x4 
20 
180M - 8 
18.4 
105 
49 
3 x 2.5 
15 
3x4 
20 
160Ll - 4 
22.6 
275 
26 
3 x 1.5 
15 
3 x 1.5 
15 
4x4 
20 
180M - 6 
11 
24.2 
146 
50 
4x6 
25 
3 x 2.5 
15 
3x4 
20 
180L - 8 
26.8 
140 
53 
4x6 
25 
l
一


<!-- p707 -->
然柔之多管我
，_.唰'cdtu 汀
时节气
fp"，d仔阳网友忻州W W;.JI'(川第咐也章主悲秽雳词也设备jè 咆
691 
续表12 - 14 
BV 型导线根数x 截面
(mm') 及钢管直径
(mm)
电动机
型号
电动机定子
转子
转子
频敏变阻
定
子
转
子
功率
电流
YR 
电压
电流
器功率
30 '1:: 
35 '1:: 
轻
载
重
载
(1P23 ) 
(kW) 
( A) 
(V) 
(A) 
(kW) 
钢管
钢管
钢管
铜管
导
线
导
线
导
线
导
线
直径
直径
直径
直径
16012 - 4 
30.2 
260 
37 
3 x 1.5 
15 
3 x 2.5 
20 
180L - 6 
15 
32.6 
187 
53 
17 
4 x 10 
32 
4 x 10 
32 
3 x 2.5 
15 
3x4 
20 
Z∞M- 8 
36.1 
153 
64 
3x4 
20 
3x6 
20 
180M - 4 
36.1 
197 
61 
4 x 10 
32 
2仪lM - 6 
18.5 
39.0 
187 
65 
20 - 22 
4 x 10 
32 
3x4 
20 
3x6 
20 
2αlL - 8 
44.0 
187 
64 
4 x 16 
32 
180L - 4 
42.5 
232 
61 
3x4 
20 
3x6 
20 
2∞L-6 
22 
45.5 
224 
63 
20 - 22 
4 x 16 
32 
4 x 16 
32 
225MI-8 
48.6 
161 
90 
3x6 
20 
3 x 10 
25 
2∞M -4 
57.7 
255 
76 
3 x 25 + 
3 x 25 + 
225MI-6 
30 
59.4 
227 
86 
28 - 30 
50 
50 
3x6 
20 
3 x 10 
25 
1 x 16 
1 x 16 
225M2 - 8 
65.3 
200 
97 
2∞L-4 
70.2 
316 
74 
3 x 25 + 
3 x 35 + 
3x6 
20 
3 x 10 
25 
225M2 - 6 
37 
73.1 
287 
82 
40 
50 
50 
1 x 16 
1 x 16 
2505 - 8 
78.9 
218 
110 
3 x 10 
25 
3 x 16 
32 
225M1 - 4 
86.7 
240 
120 
3 x 35 + 
3 x 35 + 
2505 - 6 
45 
88.0 
307 
93 
45 
50 
50 
3 x 10 
25 
3 x 16 
32 
1 x 16 
1 x 16 
250M - 8 
95.5 
264 
109 
225M2 - 4 
104.7 
288 
121 
3 x 50 + 
3 x 50 + 
250M - 6 
105.7 
359 
97 
70 
70 
3 x 16 
32 
1 x 25 
1 x 25 
55 
55 -ω 
3 x 10 
25 
2805 - 8 
114.0 
279 
125 
3 x 70 + 
3 x 70 + 
3155 - 10 
125.0 
242 
141 
80 
80 
3 x 25 
40 
1 x 35 
1 x 35 
2505 - 4 
141. 1 
449 
105 
3 x 70+ 
3 x 16 
32 
2805- 6 
141. 8 
392 
121 
80 
1 x 35 
3 x 95 + 
75 
65 -75 
80 
3 x 10 
25 
280M - 8 
152. 1 
359 
\31 
1 x 50 
3 x 95 + 
3 x 25 
40 
315Ml- 10 
169 
316 
145 
80 
1 x 50 


<!-- p708 -->
多系柔之多矿藏主
692 
工业与民用Jè/吉'15t'tt手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培脏瘦弱
续表12 - 14 
电动机
BV 型导线根数×截面
(mm
2 ) 及钢管直径
(mm)
型号
电动机定子
转子
转子
频敏变阻
定
子
转
子
功率
电流
YR 
电压
电流
器功率
30'(: 
35 '(: 
轻
载
重
载
(kW) 
( A) 
(V) 
(A) 
(kW) 
钢管
钢管
钢管
钢管
(IP44) 
导
线
导
线
导
线
导
线
直径
直径
直径
直径
132M1 - 6 
3 
8.2 
206 
9.5 
4 x 1. 5 
20 
132M1 - 4 
9.3 
230 
11.5 
132M2 - 6 
4 
10.7 
230 
11 
4 x 1. 5 
20 
3 x 1.5 
15 
160M - 8 
10.7 
216 
12 
132M2-4 
12.6 
272 
13 
160M - 6 
5.5 
13 .4 
244 
14.5 
4 x 2.5 
20 
4 x 2.5 
20 
3 x 1. 5 
15 
3 x 1. 5 
15 
1601, - 8 
14.2 
230 
15.5 
14 
160M - 4 
15.7 
250 
19.5 
160L - 6 
7.5 
17.9 
266 
18 
4 x 2.5 
20 
4x4 
20 
3 x 1.5 
15 
3 x 1.5 
15 
180L - 8 
18 .4 
255 
19 
160L-4 
22.5 
276 
25 
4x4 
20 
3 x 1.5 
15 
3 x 2.5 
15 
180L - 6 
1 1 
23.6 
310 
22.5 
4x6 
25 
200Ll - 8 
26.6 
152 
46 
4x6 
25 
3 x 2.5 
15 
3x4 
20 
180L - 4 
30.0 
278 
34 
3 x 1.5 
15 
3 x 2.5 
2∞Ll - 6 
15 
31. 8 
198 
48 
17 
4 x 10 
32 
4 x 10 
32 
3x4 
20 
3 x 2.5 
15 
225M1 - 8 
34.5 
169 
56 
3x6 
20 
220Ll - 4 18.5 
36.7 
247 
47.5 
20 - 22 
4 x 10 
32 
4 x 10 
32 
3 x 2.5 
15 
3x4 
20 
225M1 - 6 
38.3 
187 
62.5 
4 x 10 
32 
3x4 
20 
185 
20 - 22 
4 x 10 
32 
3x4 
20 
225M2 - 8 
42.10 
211 
54 
4 x 16 
32 
3 x 2.5 
15 
2ooL2 - 4 
43.20 
293 
47 
3 x 2.5 
15 
225M2 - 6 
22 
45 
224 
61 
20 - 22 
4 x 16 
32 
4 x 16 
32 
3x4 
20 
3x4 
20 
250M1 - 8 
48.7 
210 
65.5 
250M2 - 4 
57.6 
360 
51.5 
3 x 2.5 
15 
3 x 25 + 
3 x 25 + 
250MI-6 
30 
60.3 
282 
66 
28 - 30 
50 
50 
3x6 
20 
1 x 16 
1 x 16 
3x4 
20 
250M2 - 8 
66.1 
270 
69 
" 
250MI-4 
71.4 
289 
79 
3 x 25 + 
3 x 25 + 
250M2 - 6 
37 
73.9 
331 
69 
40 
50 
50 
3x6 
20 
3 x 10 
25 
1 x 16 
1 x 16 
2805 - 8 
78 , 2 
281 
81. 5 


<!-- p709 -->
多豆豆豆多管我
时咽气Z制问网友Vmwmgd 叫主要Jt4蠢训意思月嘻设备配嘻
693 
叫唰'cdtu 汀
续表12 - 14 
BV 型导线根数×截面
(mm
2 ) 及钢管直径
(mm)
电动机
电功机定子
转于
转子
rλb止v二
子
转
频敏变阻
子
型号
功率
电流
电压
电流
器功率
30 "C 
35 "c 
轻
载
重
载
YR 
(JP44) 
(kW) 
(A) 
(V) 
(A) 
(kW) 
钢管
铜管
钢管
钢管
导
线
导
线
导
线
导
线
直径
直径
直径
直径
250M2 - 4 
85 ,9 
340 
81 
3 x 35 + 
50 
2805 - 6 
87.9 
362 
76 
3 x 35 + 
1 x 16 
45 
45 
50 
3x6 
20 
3 x 10 
25 
1 x 16 
3 x 50 + 
280M - 8 
92.9 
359 
76 
70 
1 x 25 
2805 - 4 
103.8 
485 
70 
3 x 50 + 
3 x 50 + 
55 
55 - 60 
70 
70 
3x6 
20 
3 x 10 
25 
280M - 6 
106.9 
423 
80 
1 x 25 
1 x 25 
3 x 70 + 
3 x 70 + 
280M -4 
75 
140 
354 
128 
65 - 75 
80 
80 
3x6 
25 
3 x 16 
32 
1 x 35 
1 x 35 
注
I
电动机数据来自湘潭电机厂3
2. 绕线转于电动机通常采用定型或专用的成套起动、控制、保护柜σ 本表仅给出频敏变阻器的功率要求。
3
转子回路的导线截面仅适用于起动后电刷短接的情况·轻载按35% 转子电流选择，重载按50Q毛转子电流选
择。
(9) 机床设备电源线的保护电器及导线选择，见表12 - 15 0 
上述选择表的编制条件和使用注意事项如下:
1)电动机额定电压均为380V ，轻载和一般负载全压起动。当电动机为重载起动或频繁
起动和制动时，保护电器应适当放大，如gG 熔断器宜加大-级。
2) 笼型电动机所用接触器的额定工作电流为AC -
3 条件下的数据。电动机频繁起动、
反接制动时，应按AC -4 工作条件另行选配接触器。
3) 热继电器的整定电流用于设计中选配元件的规格;在运行中应根据实测数据对整定
电流进行必要的调整。
的
BV - 4501750 型铜芯线截面选择是按载流量选择的。当线路较长时，应按第九章校
验电压损失，按第十一章校验短路和接地故障保护的灵敏性。
5) 短路保护电器的分断能力应根据不同工程项目的实际情况选用，见第十一章。
表12 -15 
机床设备电源线的保护及导线选择
最大一台电
BV 型导，线截面
(mm
2
) 及钢管直径
(mm)
设备总功率
熔断体电流
动机功率
30 "C 
35 吃
(kW) 
(A) 
(kW) 
截
面
钢管直径
截
面
钢管直径
1. 1 
0.6 
5 
1. 5 
20 
1. 5 
20 
5.2 
0.8 
10 
2.5 
20 
2.5 
20 
4.2 
1. 0 
10 
1.5 
20 
1.5 
20 
6.2 
1. 0 
15 
2.5 
20 
2.5 
20 


<!-- p710 -->
694 
工业与民用配道最强年册
没J骂咽气
fp"，d仔阳网友栩1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸乡立专黯
续表12 - 15 
最大一台电
BV 型导线截面
(mm') 及钢管直径
(mm)
设备总功率
熔断体电流
动机功率
(kW) 
(A) 
30'C 
35 'C 
(kW) 
截
钢管直径
面
截
面
钢管直径
3.5 
1. 1 
10 
1.5 
20 
1.5 
20 
1.9 
1.5 
10 
1.5 
20 
1.5 
20 
6.0 
1. 5 
15 
2.5 
20 
2.5 
20 
5.8 
1.7 
15 
2.5 
20 
2.5 
20 
6 .4 
2.5 
20 
2.5 
20 
6.8 
1.7 
20 
4 
20 
7.6 
4 
20 
3.6 
2.2 
20 
2.5 
20 
2.5 
20 
6 .4 
2.5 
20 
2.5 
20 
6.8 
2.2 
20 
4 
20 
8.6 
4 
20 
5.7 
2.8 
20 
2.5 
20 
2.5 
20 
6.8 
20 
2.5 
20 
2.5 
20 
7.2 
2.8 
30 
4 
20 
8.8 
4 
20 
4.6 
3.0 
20 
2.5 
20 
2.5 
20 
7.0 
2.5 
20 
2.5 
20 
7 .4 
3.0 
30 
4 
20 
9.0 
4 
20 
5.5 
2.5 
20 
7.2 
2.5 
20 
4.0 
30 
7.6 
4 
20 
9.3 
4 
20 
7.2 
2.5 
20 
2.5 
20 
7.6 
4.5 
30 
4 
20 
8.2 
4 
20 
7.5 
3.0 
2.5 
20 
2.5 
20 
7.9 
9.0 
4 
20 
4 
20 
9.5 
5.5 
13 
40 
6 
25 
6 
25 
14 
10 
32 
15 
10 
32 


<!-- p711 -->
设备总功率
(kW) 
7.7 
8.0 
10 
13 
17 
8.0 
8.3 
10 
14 
18 
10 
11 
14 
15 
15 
14 
15 
19 
15 
16 
19 
20 
21 
22 
26 
33 
33 
36 
42 
42 
44 
50 
52 
57 
然柔之多管我
'f，，"w WlW也已tu 汀
最大→台电
动机功率
(kW) 
7.0 
7.0 
7.5 
7.5 
10 
11 
13 
14 
17 
18.5 
22 
28 
30 
37 
40 
45 
55 
时节气叫什阳网友忻州…I'(]d 第1号石斋节今戴zIIJ $，设备配嘻
695 
续表12 一15
BV 型导线截面
(mm') 及钢管直径
(mm)
熔断体电流
(A) 
30 吃
35 't: 
截
面
钢管直径
截
面
铜管直径
2.5 
20 
2.5 
20 
50 
4 
20 
4 
20 
6 
25 
6 
25 
50 
10 
32 
10 
32 
2.5 
20 
2.5 
20 
50 
4.0 
20 
4 
20 
50 
6 
25 
6 
25 
60 
10 
32 
10 
32 
4 
20 
4 
20 
60 
6 
25 
6 
25 
10 
32 
60 
6 
25 
10 
32 
6 
25 
6 
25 
60 
10 
32 
10 
32 
而
25 
6 
25 
60 
10 
32 
10 
32 
80 
10 
32 
10 
32 
80 
10 
32 
16 
32 
10 
32 
l∞ 
16 
32 
16 
32 
125 
25 
50 
25 
32 
25 
50 
125 
25 
50 
35 
50 
1ω 
35 
50 
35 
50 
35 
50 
35 
50 
160 
50 
70 
50 
70 
2∞ 
50 
70 
50 
70 
2∞ 
50 
70 
70 
80 
注
本表按三相交流380V 机床设备用电动机编制。笼型电动机"链式配电"可参照本表。


<!-- p712 -->
696 
工业与民用爵堪毒手册阳气Z叫什阳MFmwmgdm
4又失闷汉学习主悲
t禽芷障碍
十二、附录
(1) ABB (中国)有限公司的电动机保护、拉制配合表，见表12 - 16 -表12 - 25 u 
(2) 施耐德电气(中国)投资有限公司的电动机保护、控制配合表，见表12 - 26- 表
12 - 29 0 
(3) 西门子(中国)有限公司的电动机保护、控制配合表，见表12 - 30- 表12 - 37 0 
表
12 -16 
ABB 电动机保护、控制配合表(一)
电
动
机
gG型熔断体
热继电器
刀熔开关
接触器
额定功率
额定电流
型
号
额定电流
型
号
整定值
尺
寸
型
号
(kW) 
(A) 
(A) 
(A) 
0.37 
OS32/0ESA ∞32 
4 
∞ 
A9 
TA25DU1 .4 
1 - 1.4 
0.55 
1. 5 
OS32/0ESA ∞32 
6 
。。
A9 
TA25DU1.8 
1. 3 - 1.8 
。.75
1.9 
OS32/0ESA ∞32 
6 
。。
A9 
TA25DU2 .4 
1.7-2 .4 
1. 1 
2.6 
OS32/0ESA ∞32 
10 
∞ 
A9 
TA25DU3 .1 
2.2-3.1 
1. 5 
3.5 
OS32/0ESA ∞32 
10 
∞ 
A9 
TA25DU4 
2.8 - 4 
2.2 
4.9 
OS32/0ESA ∞32 
16 
00 
A9 
TA25DU6.5 
4.5-6.5 
3 
6.3 
OS32/0ESA ∞32 
16 
。。
A9 
TA25DU8.5 
6 - 8.5 
4 
8.3 
OS32/0ESA ∞32 
25 
∞ 
A9 
TA25DU11 
7.5-11 
5.5 
10.9 
OS32/0ESA ∞32 
32 
∞ 
A12 
TA25DU14 
10 - 14 
7.5 
14.4 
OS32/0ESA ∞32 
32 
00 
A16 
TA25DUl9 
13 - 19 
1 1 
20.9 
OS32/0ESA ∞32 
50 
∞ 
A26 
TA25 DU25 
18 - 25 
15 
28 
OS32/0ESA ∞32 
63 
∞ 
A30 
TA25DU32 
24 - 32 
18.5 
34.1 
OS32/0ESA ∞32 
1∞ 
∞ 
A40 
TA42DU42 
29 - 42 
22 
39 .4 
OS32/0ESA ∞32 
l∞ 
∞ 
A50 
TA75DU52 
36 - 52 
30 
53 .4 
OS32/0ESA ∞32 
125 
∞ 
A63 
TA75 DU63 
45 - 63 
37 
67.9 
OESA 250 
160 
A75 
TA75DU80 
60 - 80 
45 
80.5 
OESA 250 
2∞ 
A95 
TAllODU9O 
65 - 90 
5S 
98.5 
OESA 250 
2α1 
A110 
TA1 1ODU110 
80 - 110 
7S 
133 
OESA 250 
250 
1 
A145 
TA2∞DU150 
110 - 150 
90 
158.7 
OESA 4∞ 
31S 
2 
A185 
TA2∞DUl 75 
130 - 175 
110 
192 
OESA 4∞ 
4∞ 
2 
A210 
TA450DU235 
165 - 235 
132 
229 
OESA 4∞ 
400 
2 
A2ω 
TA450DU310 
2∞- 310 
注
额定电压4∞V ，短路电流80kA ，
2 类配合，
OESA 型+gG型，一般起动。


<!-- p713 -->
多豆豆豆多管我
时咽气时问网友iË'J{"" VlWW Wil l'!ld 第士品撞严第1黑黑电设备配电
697 
叫唰'cdtu 汀
表12-17
ABB 电动机保护、控制配合表(二)
电
动
机
刀熔开关
gG 型熔断器
热继电器
接触器
额定功率
额定电流
t 型
号
额定电流
型
整定值
尺
寸
号
型
号
阻
数
(kW) 
( A) 
( A) 
( A) 
0.37 
OS32/0ESA ∞32 
6 
∞ 
A9 
TA25DUI.4 
1 - 1.4 
0.55 
1.5 
OS32/0ESA ∞32 
10 
∞ 
A9 
TA25DUI.8 
1. 3 - 1.8 
0.75 
1.9 
OS32/0ESA ∞32 
10 
∞ 
A9 
TA25DU2.4 
1.7-2.4 
1. 1 
2.6 
OS32/0ESA ∞32 
16 
创]
A9 
TA25DU3.1 
2.2-3.1 
1. 5 
3.5 
OS32/0ESA ∞32 
16 
∞ 
A9 
TA25DU4 
2.8 - 4 
2.2 
4.9 
OS32/0ESA ∞32 
25 
∞ 
A9 
TA25DU6.5 
4.5 - 6.5 
3 
6.3 
OS32/0ESA ∞32 
32 
∞ 
A12 
TA25DU8.5 
6 - 8.5 
4 
8.3 
OS32/0ESA ∞32 
40 
∞ 
A26 
TA25DU11 
7.5 町
11
5.5 
10.9 
OS32/0ESA 00 32 
50 
∞ 
A26 
TA25DU14 
10 - 14 
7.5 
14.4 
。S32/0ESA ∞32
63 
∞ 
A30 
TA25DUl9 
13 - 19 
11 
20.9 
OS32/0ESA ∞32 
80 
∞ 
A30 
TA450SU80 
18.3-26.7 
3 
15 
28 
OS32/0ESA ∞32 
125 
∞ 
A50 
TA450SU80 
27.5 - 40 
2 
18.5 
34.1 
OS3210ESA ∞32 
125 
α〕
A50 
TA450SU105 
35 - 52.5 
2 
22 
39.4 
OESA 250 
160 
A63 
TA450SU6O 
40-60 
1 
30 
53 .4 
OESA 250 
2∞ 
A95 
TA450SUω 
40-60 
37 
67.9 
OESA 250 
2∞ 
A95 
TA450SU80 
55 - 80 
l 
45 
80.5 
OESA 250 
250 
1 
A145 
TA450SU105 
70 - 105 
l 
55 
98.5 
OESA 4伽】
315 
2 
A185 
TA450SU105 
70 - 105 
75 
133 
OESA 4∞ 
4∞ 
2 
A210 
TA450SU140 
95 - 140 
90 
158.7 
OESA 4∞ 
4∞ 
2 
A2ω 
TA450SU185 
130 - 185 
110 
192 
OESA 630 
5∞ 
3 
AF4∞ 
TA450SU235 
165 - 235 
l 
132 
229 
OESA 630 
6∞ 
3 
AF400 
TA450SU31O 
2∞- 310 
1 
注
1
额定电压4OOV.
短路电流80kA ，
2 类配合，
OESA 型，
+ gG 型重载起动。
2
对7.5kW 及以下的电动机，在重载起动的过程中，可用一个接触器短接热继电器，其短接时间可由一个时间
继电器调整来确定。
表12 -18 
ABB 电动机保护、控制配合表(三)
电
动
机
刀熔开关
gG 型熔断体
接触器型号
热继电器
额定功率
额定电流
型
号
闹起电流
馈!巳接
三角接
星形接
整定值
尺
寸
型
号
(kW) 
( A) 
(A) 
触器
触器
触器
(A) 
4 
8.3 
OS32/0ESA ∞32 
20 
∞ 
A9 
A9 
A9 
TA25DU6.5 
4.5 - 6.5 
5.5 
10.9 
OS32/0ESA ∞32 
25 
∞ 
A12 
A12 
A9 
TA25DU8.5 
6 - 8.5 
7.5 
14.4 
OS32/0ESA ∞32 
32 
∞ 
A16 
A16 
A9 
TA25DU11 
7.5 - 11 
11 
20.9 
OS32/0ESA ∞32 
40 
∞ 
A26 
A26 
A9 
TA25DU14 
10 - 14 
15 
28 
OS32/0ESA ∞32 
50 
∞ 
A26 
A26 
A12 
TA25DU19 
13 - 19 
18.5 
34.1 
0S63/0ESA ∞63 
63 
∞ 
A26 
A26 
A16 
TA25 DU25 
18 - 25 


<!-- p714 -->
698 
工业与民用最岛手册阳气附dfrp.F.网友……羽川闷汉字MMZm
续表12 - 18 
电
动
机
刀熔开关
gG型熔断体
接触器型号
热继电器
额定功率
额定电流
型
号
i额定电流|尺
馈电接
-角接
星形按
整定值
寸
(kW) 
( A) 
(A) 
触器
触器
触器
22 
39.4 
0S63/0ESA ∞63 
80 
∞ 
A30 
A30 
A16 
30 
53 .4 
0S63/0ESA ∞63 
lω 
• 
∞ 
A40 
A40 
A26 
37 
67.9 
OSI25/0ESA 125 
125 
∞ 
A50 
A50 
A26 
45 
80.5 
OS125/0ESA 125 
125 
∞ 
A63 
A63 
A30 
55 
98.5 
OESA 250 
160 
A75 
A75 
A40 
75 
133 
OESA 250 
2α) 
A95 
A95 
A75 
90 
158.7 
OESA 250 
250 
A145 
A145 
A95 
110 
192 
OESA 250 
250 
A145 
A145 
A95 
132 
229 
OESA 4∞ 
315 
2 
A145 
A145 
AIIO 
注
1.额定电压4∞V ，短路电流80kA ，
2 类配合，
OESA 型，
+ gG型，星一三角起动。
2
热继电器在三角形解法回路中，整定值取0.58/N o
3
熔古生在电源端。
4. 起动时间最长为205 。
5
起动频率:12 次/h 。
型
号
(A) 
TA25DU32 
24 - 32 
TA42DU42 
29- 42 
TA75DU52 
36 - 52 
TA75DU63 
45 - 63 
TA75DU63 
45 - 67 
TA1IODU90 
65 - 90 
TAI 1ODU1 1O 
80-110 
TA2∞DU135 110 - 135 
TA2∞D U1 75 130 - 175 
6
当星形接法转换为三角接法时，为了减少冲击电流，推荐电动机接线方式为:
L1, u1至V2;
口，
Vl 至W2;
口，
Wl 至U20
7. 星形接法转换为三角形按法的间隔时间最长为O. 15 。
表12 -19 
ABB 电动机保护、控制配合表(四)
电
动
机
断
路
器
接触器
热继电器
额定功率
额定电流
瞬动电流
型
号
整定值
型
号
型
号
(kW) 
( A) 
(A) 
(A) 
0.37 
S2X801 ，1.6 幡
21 
A9 
TA25DU1.4 
1 - 1.4 
0.55 
1. 5 
S2X80 1,2' 
26 
A9 
TA25DUI. 8 
1. 3 - 1. 8 
0.75 
1.9 
S2X80 1 ，2.5 份
33 
A9 
TA25DU2.4 
1.7-2.4 
1. 1 
2.6 
S2X80 1 ，3.2 怜
42 
A9 
TA25DU3 .1 
2.2-3.1 
1. 5 
3.5 
S2X80 1 ，5 铃
65 
A16 
TA25DU4 
2.8 - 4 
2.2 
4.9 
S2X80 1 ，6.5 铸
84 
A26 
TA25DU6.5 
4.5 - 6.5 
3 
6.3 
S2X80 1 ，8.5 椅
110 
A26 
TA25DU8.5 
6 - 8.5 
4 
8.3 
S2X80 1 ，11 份
145 
A30 
TA25DU1 1 
7.5-11 
5.5 
10.9 
S2X80 1,16' 
210 
A30 
TA25DU14 
10 - 14 
7.5 
14.4 
S2X80 1 ，20 铃
2ω 
A30 
TA25DU19 
13 - 19 
11 
20.9 
S2X80 1 ，25 铃
325 
A30 
TA25DU25 
18 - 25 
15 
28 
S2X80 1 ，3 2 铃
415 
A50 
TA75DU32 
22 - 32 
18.5 
34.1 
S2X80 1 ，42 锦
540 
A50 
TA75DU42 
29 - 42 
22 
39.4 
S2X80 1 ，5 2 椅
680 
A50 
TA75DU52 
36 - 52 
30 
53 .4 
S2X80 1,63' 
820 
A63 
TA75 DU63 
45 - 63 


<!-- p715 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
fp"，d仔用网友iË'J{"" VlWW WilI川
699 
续表
12 一19
i包
动
机
断
路
器
接触器
热继电器
额定功率
额定电流
瞬动电流
型
号
整定值
型
号
型
号
(kW) 
( A) 
( A) 
( A) 
37 
67.9 
S2X801 ，80 势
1040 
A75 
TA75DU80 
60 - 80 
45 
80.5 
S3H 160 1 ，160 铮
1250 
A95 
TA1 1ODU9O 
65 - 90 
55 
98.5 
S3H 1创
1 ，1ω 铃
15∞ 
All0 
TAllODUllO 
80 - 110 
75 
133 
S3H 250 1)∞怜
2150 
AI45 
TA2∞DUI50 
110 - 150 
90 
158.7 
S3H 250 1 ，2αγ 
24∞ 
A185 
TA2∞DU175 
130 - 175 
110 
192 
S4H 250 PR211 - 1 1,250 
3仪)()
A210 
TA450DU235 
165 - 235 
132 
229 
S5H 4α) PR211 - 1 1,320 
3840 
A2t望自
TA450DU31O 
2∞- 310 
注
l
额定电j王4OOV ，短路电流50kA ，
2 类配合，塑壳断路器，
般起动。
2. ..於"带有单电磁脱扣器的断路器。
表12 - 20 
ABB 电动机保护、控制配合表(王)
电
动
机
断
路
器
接触器
热继电器
额定功!f'
额定屯流
瞬动电流
型
号
整定值
TA 
型
号
型
号
(kW) 
(A) 
(A) 
(A) 
匣数
0.37 
S2X801 ，1.6 份
21 
A9 
TA25DUI.4 
1 - 1.4 
0.55 
1. 5 
S2X801 ，2 幡
26 
A9 
TA25DUI. 8 
1. 3 - 1.8 
0.75 
1. 9 
S2X801 ，2.5 将
33 
A9 
TA25DU2 .4 
1.7-2.4 
1. 1 
2.6 
S2X801).2 份
42 
A9 
TA25DU3 .1 
2.2-3.1 
1. 5 
3.5 
S2X801 "，铃
65 
A9 
TA25DU4 
2.8 - 4 
2.2 
4.9 
S2X801,6.5 • 
84 
A26 
TA25DU6.5 
4.5 - 6.5 
3 
6.3 
S2X801 ，8.5 伶
110 
A26 
TA25DU8.5 
6 - 8.5 
4 
8.3 
S2X801 ，ll 铮
145 
A30 
TA25DUII 
7.5 - 11 
5.5 
10.9 
S2X801 ，16 书
210 
A30 
TA450SU6O 
10 - 15 
4 
7.5 
14.4 
S2X801 ，20 份
260 
A30 
TA450SU6O 
13 - 20 
3 
1 1 
20.9 
S2X801 ，25 铃
325 
A30 
TA450SUω 
20 - 30 
2 
15 
28 
S2X801 ，32 铃
415 
A50 
TA450SU80 
23 - 40 
2 
18.5 
34.1 
S2X80lA2 铃
540 
A50 
TA450SU80 
23 - 40 
2 
22 
39.4 
S2X80 1 ",2 • 
680 
A50 
TA450SU80 
40 -ω 
30 
53 .4 
S2X801 ，63 铃
820 
A63 
TA450SU80 
55 - 80 
37 
67.9 
S2X801 ，80 份
1040 
A95 
T 气450SU80
55 - 80 
45 
80.5 
S3H 160 1 ，160 怜
1250 
All0 
TA450SlI05 
70 - 105 
55 
98.5 
S3H 160 1 ，160 势
15∞ 
AI45 
TA450SUI40 
95 - 140 
1 
75 
133 
S3H 250 1 ，2∞费
2150 
AI85 
TA450SU185 
130 - 185 
90 
158.7 
S3H 250 1 ，2∞· 
24ω 
A210 
TA450SUI85 
130 - 185 
1 
110 
192 
S4H 250 PR211 - 1 1,250 
3α)() 
A260 
TA450DU235 
165 - 235 
132 
229 
S5H 4创) PR211 - 1 1,320 
3840 
的∞
TA450DU310 
220 - 310 
1 
L 
注
1.额也电I王4OOV ，短路电流80kA ，
2 类配合，塑壳断路器，重载起动。
立"头"带有单电磁脱拍器的断路器。
3
对4k\'i及以下的电动机，在重载起动过程中，可用一个接触器短接继电器，其短接时间可由一个时间继电器
调整米确定(


<!-- p716 -->
多豆豆豆多管我
700 
工业与民用wt堪窗计手册旧咽气fP"，l问网友iË'J{"" VlWW W沼I' ød con
阳闷汉学习刘诸报黯
表12 - 21 
ABB 电动机保护、控制配合表(六)
电
动
机
断
路
器
接触器型号
额定功率
额定电流
瞬动电流
馈电接
工角接
型
号
(kW) 
(A) 
(A) 
触器
触器
37 
67.9 
53H 160 1 ，125 善
9∞ 
A95 
A95 
45 
80.5 
S3H 160 1,125 ‘ 
1050 
A95 
A95 
55 
98.5 
53 日
160
1 ，125 幡
1250 
A95 
A95 
75 
133 
53H 250 1 ，2∞份
17α) 
A95 
A95 
90 
158.7 
53H 250 1 ，2(则指
20α) 
A110 
A110 
110 
192 
S4H 250 PR211 - 1 1,250 
2500 
A145 
A145 
132 
229 
S4H 250 PR211 - 1 1,250 
30∞ 
A145 
A145 
160 
275 
55H 400 PR211- 11 ，4α) 
40∞ 
A210 
A210 
注
l
额定电压4∞V ，短路电流50kA ，
2 类配合，塑壳断路器，星
三角起动。
2. ，.头"带有单电磁脱扣器的断路器。
3
热继电器在三角形接法回路中，整定值取0.58/ ，乞
4. 断路器在电源、端。
5
走草动时间最长为2080
6
起动频率:12 次/h o
星形接
触器
A30 
A30 
A40 
A75 
A75 
A95 
A110 
A145 
热继电器
型
号
整定值
(A) 
TA80DU52 
36 - 52 
TA80DU52 
36 - 52 
TA80DU63 
45 - 63 
TA1IODU90 
66 - 90 
TA1 1ODU1 1O 
80 - 110 
TA2∞DU135 
l∞- 135 
TA2∞DU175 
130 - 175 
TA2∞DU175 
130 - 175 
7
当里形接法转换为三角形接法时，为了减少冲击电流，推荐电动机接线方式为
:
L!, ul 至V2;
口，
V1 至
W2;
口，
W1 至U2 。
8
星形接法转换为三角形接法的Iì3J 隔时间最长为0.18 c
表
12 -22 
ABB 电动机保护、控制配合表(七)
电
动
机
断
路
器
接触器
额定功率
额定电流
额定电流
11 范围(长延时)
I3(短延时)
13 范围(瞬时)
型
号
型
号
(kW) 
(A) 
(TJ 
( A) 
(A) 
(A) 
30 
53 .4 
S4H 160 PR212 - MP 1 ，1∞ 
1∞ 
50 -
1∞ 
6∞ 
6∞- 13∞ 
A145 
37 
67.9 
S4H 160 PR212 - MP 1 ，1∞ 
1∞ 
50 -
1∞ 
7∞ 
6∞- 13∞ 
A145 
45 
80.5 
S4H 160 PR212 - MP l)∞ 
1∞ 
50 -
1∞ 
9∞ 
6∞-13∞ 
A145 
55 
98.5 
S4H 160 PR212 - MP 1,160 
160 
80 - 160 
1120 
960 - 2080 
A145 
75 
133 
s4日
160 PR212 - MP 1,160 
160 
80 - 160 
1440 
960 - 2080 
A145 
90 
158.7 
S4H 250 PR212 - MP 1 ，2∞ 
2∞ 
l∞-2∞ 
1800 
12∞- 26∞ 
A185 
110 
192 
55H 4∞PR212 - MP 1,320 
320 
160 - 320 
2240 
1920 - 4160 
A210 
132 
229 
55H 4∞PR212 - MP 1,320 
320 
160 - 320 
2560 
1920 - 4160 
A2品。
160 
275 
55H 4∞PR212 - MP 1,320 
320 
160 - 320 
2880 
1920 - 4160 
AF4∞ 
注
l
额定电压4∞V ，短路电流50kA ，
2 类配合，
PR21 2! MP 型，重载起动。
2
当短路容量为35kA 时，可选分断能力为N 级的断路器。例:用S4N 代替表中S4H 。


<!-- p717 -->
然柔之多管我
，_.唰'cdtu 汀
时节气F阴阳网友忻州…zgdiiiZE第棋手摸黑恳恳用电设备配电
701 
表12- 23 
ABB 电动机保护、控制配合表(八)
t也
动
机
断
路
器
接触器
额定功率
额定电流
过载脱扣器整定
电磁脱扣器
型
号
型
号
(kW) 
(A) 
电流范围( A) 
电流
(A)
。.06
0.22 
MS325 0.26 
0.16-0.25 
12 x 1, 
A9 
0.09 
0.33 
MS325 0 .4 
0.25-0 .4 
12 x 1, 
A9 
0.12 
0 .42 
MS325 0.63 
0 .4 - 0.63 
12 x 1, 
A9 
0.18 
0.72 
MS325 1 
0.63 - 1 
12 x 1, 
A9 
0.25 
0.83 
MS325 1 
。.63 - 1 
12 x 1, 
A9 
0.37 
MS325 1.6 
1 - 1.6 
12 x 1, 
A9 
。.55
1.5 
MS325 1.6 
1 - 1.6 
12 x 1, 
A9 
0.75 
1.9 
MS3252.5 
1.6-2.5 
12 x 1, 
A9 
1. 1 
2.6 
MS3254.0 
2.5 - 4.0 
12 x 1, 
A9 
1. 5 
3.5 
MS3254.0 
2.5 - 4.0 
12 x 1, 
AI2 
2.2 
4.9 
MS3256.3 
4.0- 6.3 
12 x 1, 
AI2 
3 
6.3 
M53259.0 
6.3-9.0 
12 x 1, 
A26 
4 
8.3 
M53259.0 
6.3-9.0 
12 x 1, 
A26 
5.5 
10.9 
MS325 12.5 
9.0-12.5 
12 x 1, 
A26 
7.5 
14 .4 
MS325 16 
12.5 - 16 
12 x 1, 
A26 
1 1 
20.9 
M532525 
20 - 25 
12 x 1, 
A30 
15 
28 
MS45032 
22 - 32 
12 x 1, 
A30 
18.5 
34.1 
MS45040 
28 - 40 
12 x 1, 
A40 
22 
39 .4 
MS45050 
40 - 50 
12 x 1, 
A50 
30 
53 .4 
MS49563 
45 - 63 
12 x 1, 
A63 
37 
67.9 
MS49575 
57 -75 
12 x 1, 
A95 
45 
80.5 
MS49590 
70 - 90 
12 x 1, 
A95 
55 
98.5 
MS495 1∞ 
80 -
1∞ 
12 x 1, 
AII0 
注
额定电流4∞V. 短路电流50kA.
2 类配合.
M5325/ 450/ 495 型，一般起动。
表12 - 24 
ABB 电动机保护、控制配合表(丸)
电
动
机
断
路
器
接触器
额定功率
额定电流
长延时脱扣器电流
电磁脱扣器
型
号
型
号
(kW) 
(A) 
1 ，整定范围
(A)
电流
(A)
0.37 
5503 KI. 5 
1 - 1. 5 
12-14xI, 
A9 
0.55 
1. 5 
5503 KI. 5 
1 - 1. 5 
12-14xI, 
A9 
。.75
1.9 
5503 K2.1 
1.4-2.1 
12 - 14 x 1, 
A9 
1. 1 
2.6 
S503 K3 
2-3 
12-14xI, 
A9 
1. 5 
3.5 
5503 K4.2 
2.8-4.2 
12 - 14 x 1, 
A9 


<!-- p718 -->
然豆豆g矿藏主
7。但
工业与民用配噎设汁手册
旧呐附《问网主制1"" VlWW Will' Ød con
川闷汉学习刘阳时
续表
12 - 24 
电
动
机
断
路
器
额2立功率
额定电流
长延时脱扣器电流
接触器
电磁脱fu 器
型
号
型
号
(kW) 
(A) 
1 ，整定范围
(A)
电流
(A)
2.2 
4.9 
5503 K5.8 
3.8 - 5.8 
12-14xl, 
AI6 
3 
6.3 
5503 K8 
5.3 - 8 
12-14xl, 
AI6 
4 
8.3 
5503 Kll 
7.3-11 
12-14xl, 
A26 
5.5 
10.9 
5503 KI5 
10 - 15 
12-14xl, 
A26 
7.5 
14.4 
5503 K20 
14 - 20 
12-14xI, 
A30 
II 
20.9 
5503 K26 
18 - 26 
12-14x 1, 
A30 
15 
28 
5503 K32 
23 - 32 
12- 14x 1, 
A30 
18.5 
34.1 
5503 K41 
34 - 41 
12-14xl, 
A50 
22 
39 .4 
5503 K45 
38 - 45 
12-14xl, 
A50 
注
额定电J F. 4∞V ，短路电流50kA ，
2 类配合，
5503 型，
般起动。
表12-25
ABB 电动机保护、控制配合表(十)
也
动
机
断
路
器
热
继
电
器
接触器
额定功率
额主主电流
额定电流
电磁脱于日电流
骂骂
号
也流整定值
型
号
型
号
(kW) 
(A) 
(A) 
( A) 
(A) 
0.37 
5503 KM1. 6 
1.6 
16 
A9 
TA25DUl.4 
1 - 1.4 
0.55 
1. 5 
5503 KlII2. 5 
2.5 
25 
A9 
TA25DU1.8 
1. 3 - 1.8 
0.75 
1.9 
5503 KM2.5 
2.5 
25 
A9 
TA25DU2.4 
1.7-2 .4 
1. 1 
2.6 
5503 KM4 
4 
45 
A9 
TA25DU3 .1 
2.2 向3.1
1. 5 
3.5 
5503 KM6 
6 
55 
A9 
TA25DU4 
2.8 - 4 
2.2 
4.9 
5503 KM9 
9 
100 
A16 
TA25DU6.5 
4
当-6
当
3 
6.3 
5503 KM9 
9 
l∞ 
A16 
TA25DU8.5 
6 - 8.5 
4 
8.3 
5503 KlII20 
20 
200 
A26 
TA25DUl I 
7.5 - 11 
5.5 
10.9 
5503 KM20 
20 
2∞ 
A26 
TA25DUl4 
10 - 14 
7.5 
14.4 
5503 KM20 
20 
200 
A30 
TA25DUI9 
13 - 19 
1 1 
20.9 
5503 KM32 
32 
4∞ 
A30 
TA25DU25 
18 - 25 
15 
28 
5503 KM32 
32 
4∞ 
A30 
TA25DU32 
24 - 32 
18.5 
34.1 
5503 KM52 
52 
580 
A50 
TA42DU42 
29 - 42 
22 
39.4 
5503 KM63 
63 
800 
A50 
TA75DU52 
36 - 52 
注
额定电压4ωV ，短路电流50kA ，
2 类配合，
5503 型，一般起动。


<!-- p719 -->
然柔之多管我
，_.唰'cdtu 汀
时节气
fp"，d仔阳网友忻州川Jioll' fl d 布什甜盛章:271常房用电设备配电
703 
表12- 26 
施耐德电动机保护、控制配合表(- ) 
电
动
机
断
路
器
接触器
额定功率
(kW)
额定电流( A) 
型
号
热脱扣器电流
型
号
整定范围( A) 
0.55 
1. 5 
GV2- M06 
1 - 1.6 
LCl - D06 
。.75
2 
GV2 - M07 
1.6 - 2.5 
LCI - D06 
1. 1 
2.5 
GV2- M08 
2.5 - 4 
LCI - D06 
1.5 
3.5 
GV2 - M08 
2.5 - 4 
LCI - D06 
2.2 
5 
GV2- MI0 
4 - 6.3 
LCI - D06 
3 
6.5 
GV2 - MI4 
6 - 10 
LCI - D09 
4 
8.4 
GV2- MI4 
6 - 10 
LCI - D09 
5.5 
1 1 
GV2 - MI6 
9 - 14 
LCl - D12 
7.5 
14.8 
GV2- M20 
13 - 18 
LCI - D18 
9 
18. 1 
GV2 - M21 
17 - 23 
LCI - D25 
11 
21 
GV2 - M22 
20 - 25 
LCI - D25 
15 
28.5 
GV2- M32 
24 - 32 
LCI - D32 
18.5 
35 
GV3 - M40 
25 -40 
LCl - D40 
22 
42 
GV3 - M63 
40 - 63 
LCl - D50 
30 
57 
GV3 - M63 
40 - 63 
LCI - D65 
37 
69 
GV3 - M80 
56 - 80 
LCI - D80 
37 
69 
NSl∞N STR22ME 
48 - 80 
LCl - D80 
45 
81 
NS100N STR22ME 
60 -
1∞ 
LCI - D95 
55 
l∞ 
NSIOON STR22ME 
90 - 150 
LCI - DII5 
75 
135 
NSI60N STR22ME 
90 - 150 
LCl - D150 
90 
165 
NS250N STR22ME 
132 - 220 
LCl - D170 
110 
2∞ 
NS250N STR22ME 
132 - 220 
LCI - D205 
洼
l
额定电压4ω/415V ，
1 类配合。
2. 断路器带热保护。
表12- 27 
施耐德电动机保护、控制配合表{二)
电
动
机
断
路
器
接触器
额定功率
(kW)
额定电流
(A)
型
号
热脱扣器电流
型
号
整定范围
(A)
0.55 
1.5 
GV2 - M06 
I - 1. 6 
LCI - 009 
0.75 
2 
GV2- M07 
1.6 - 2.5 
LCI - 009 
1. 1 
2.5 
GV2- M08 
2.5 - 4 
LCI - D18 
1.5 
3.5 
GV2- M08 
2.5 - 4 
u二1 - D18 
2.2 
5 
GV2- MIO 
4 - 6.3 
L正:1 - DI8 
3 
6.5 
GV2 - M14 
6 - 10 
LCI - DI8 
4 
8.4 
GV2 - MI4 
6 - 10 
LCI - DI8 


<!-- p720 -->
然柔之多管我
704 
工业与民用jè!啻设计手册时呐fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
电
动
机
额定功率
(kW)
额定电流
(A)
5.5 
11 
7.5 
14.8 
9 
18.1 
11 
21 
15 
28.5 
18.5 
35 
22 
42 
30 
57 
37 
69 
45 
81 
55 
l∞ 
75 
135 
90 
165 
110 
2∞ 
注
1
额定电压4∞/415V ，
2 类配合c
2. 断路器带热保护。
断
路
器
型
号
热脱扣器也流
整定范围( A) 
GV2- M16 
9 - 14 
GV2- M20 
13 - 18 
GV2- M21 
17 - 23 
GV2 - M22 
20 - 25 
NSl∞H STR22ME 
25 - 40 
NS100H STR22ME 
25 - 40 
NSlOOH STR22ME 
30 - 50 
NSlOOH STR22ME 
48 - 80 
NSI∞H STR22ME 
48 - 80 
NSI ∞H STR22ME 
60 -
1∞ 
NSI∞H STR22ME 
90 - 150 
NSI∞H STR22ME 
90 - 150 
NS1∞H STR22ME 
132 - 220 
NSI∞H STR22ME 
132 - 220 
表12 - 28 
施耐德电动机保护、控制配合表(三)
续表12 - 27 
接触器
型
号
u二1 - D25 
LCI - D25 
u二1 - D25 
LCI - D25 
LCI - D80 
LCI - D80 
LCI - D80 
LCI - D80 
LCI - D80 
LCI- D1 15 
LCI - D150 
LCI - D150 
LCl - D205 
LCI - D245 
电
动
机
断
路
器
接触器
热
继
电
器
额定功率
额定电流
额定电流
磁脱扣电流
型
号
热脱扣器电流
型
号
型
号
(kW) 
(A) 
(A) 
(A) 
整定范围
(A)
0.55 
1.5 
GV2- LSO币
1.6 
22.5 
LCI - D06 
LR2 - D1306C 
I - 1.6 
0.75 
2 
GV2- LS07 
2.5 
33.5 
LCl - D06 
LR2- D1307C 
1.6-2 ‘ 5 
1. 1 
2.5 
GV2 - LS07 
2.5 
33.5 
LC1 - D06 
LR2 - D1307C 
1.6 - 2.5 
1. 5 
3.5 
GV2 - LS08 
4 
51 
LCl - D06 
LR2 - D1308C 
2.5 - 4 
2.2 
5 
GV2 - LSIO 
6.3 
78 
LCl - D06 
LR2 - D13IOC 
4-6 
3 
6.5 
GV2 一LSI4
10 
138 
LCI - D09 
LR2 - D1312C 
5.5 - 8 
4 
8.4 
GV2 - LSI4 
10 
138 
LCI - D09 
LR2 - D1314C 
7 - 10 
5.5 
II 
GV2 - LSI6 
14 
170 
LCl - D12 
LR2 - D1316C 
9 - 13 
7.5 
14.8 
GV2-U泣。
18 
223 
LCI - D18 
I丑2 - D1321C 
12 - 18 
9 
18. 1 
GV2 - LS22 
25 
327 
LC1 - D25 
LR2 - D1322C 
17 - 25 
11 
21 
GV2 - LS22 
25 
327 
LCl - D25 
LR2 -
D1 322ι 
17 - 25 
15 
28.5 
NS80HMA 
50 
5∞ 
LC1 - D32 
LR2 - D2353C 
23 - 32 
18.5 
35 
NS80HMA 
50 
5∞ 
LCl - D40 
LR2 - D3357C 
37 - 50 
22 
42 
NS80HMA 
50 
650 
LCl - D50 
LR2 - D3357C 
37 - 50 
30 
57 
NS80HMA 
50 
880 
LCI - D65 
LR2 - D3359C 
48 - 65 


<!-- p721 -->
然柔之多管我
，_.唰'cdtu 汀
时节气fp"，d仔阳网友忻州川Jioll' fl d con 象吉利三三章悲常都用唱设备配电
705 
续表12 - 28 
电
动
机
断
路
器
接触器
热
继
电
器
额定功率
额定电流
额定电流
磁脱扣电流
型
号
热脱扣器电流
型
~ 
主
型
号
(kW) 
(A) 
(A) 
(A) 
整定范围
(A)
37 
69 
NS80HMA 
80 
1040 
LCl - D80 
LR2 - 3363 
63 - 80 
45 
81 
NSI∞钳MA (2) 
I∞ 
13∞ 
LCI - DI15 
LR2 - 3365 
80 - 93 
55 
1∞ 
NSI60 梯MA (2) 
150 
18ω 
LCI- D1 15 
LR2 - D4367 
95 - 130 
75 
135 
NSIω 餐MA (2) 
150 
1800 
LCI - DI50 
LR2 - D4339 
110-140 
90 
165 
NS250 餐MA (2) 
220 
22∞ 
LCI - D225 
LR9 - F5371 
132 - 220 
110 
2∞ 
NS250" MA (2) 
220 
2640 
LCI - 0245 
LR9 - F5371 
132 - 220 
132 
240 
NS4∞和MA (2) 
320 
32∞ 
LCI - D3∞ 
LR9 - F7375 
2∞- 330 
注
1.额定电压4OO/415V ，
1 类配合。
2
过载保护由热继电器完成。
表12- 29 
施耐德电动机保护、控制配合表(四)
电
动
机
断
路
器
接触器
热
继
电
器
额定功率
额定电流
额定电流
磁脱扣电流
型
号
热脱扣器电流
型
号
型
号
(kW) 
(A) 
(A) 
(A) 
整定范围
(A)
。.55
1.6 
GV2- LS06 
1.6 
22.5 
LCI - D09 
LR2- DI306C 
1 - 1.6 
0.75 
2 
GV2 - LS07 
2.5 
33.5 
LCI - D09 
LR2 - DI307C 
1.6-2.5 
1. 1 
2.5 
GV2-1王;08
4 
51 
LCI - DI8 
LR2 - D1308C 
2.5 - 4 
1. 5 
3.5 
GV2 - LS08 
4 
51 
LC1 - D18 
LR2 - D1 308C 
2.5 - 4 
2.2 
5 
GV2- LSIO 
6.3 
78 
LC1 - D18 
LR2 - D1 310C 
4-6 
3 
6.5 
GV2 - LS14 
10 
138 
LC1 - D18 
LR2 - D1312C 
5.5 - 8 
4 
8 .4 
GV2 - LS14 
10 
138 
LCl - D18 
LR2 - D1314C 
7 - 10 
5.5 
11 
GV2 - LSI6 
14 
170 
LCI - D25 
LR2 - D1316C 
9 - 13 
7.5 
14.8 
GV2 - LS20 
18 
223 
LCl - D25 
LR2 - D132IC 
12 - 18 
9 
18.1 
GV2- LS22 
25 
327 
LCI - D25 
LR2- D1322C 
17 - 25 
11 
21 
GV2 -臼.22
25 
327 
LCI - D25 
LR2 - D1322C 
17 - 25 
l 王
28.5 
NS80HMA 
50 
550 
LCI - D50 
LR2 - D3355C 
30 - 40 
18.5 
35 
NS80HMA 
50 
550 
LCI - D50 
LR2 - D3355C 
30- 40 
22 
42 
NS80HMA 
50 
650 
LCI - D50 
LR2- D3357C 
37 - 50 
30 
57 
NS80HMA 
80 
880 
LCI - 065 
LR2 - D3359C 
48 - 65 
37 
69 
NS80HMA 
80 
Iα)() 
LCI - D80 
LR2 - 3363C 
63 句80
45 
81 
NS1∞据MA (2) 
l∞ 
\3∞ 
LCI - DI15 
LR2 - 5367C 
ω-
1∞ 
55 
1∞ 
NSI60" MA (2) 
150 
15∞ 
LCI - D115 
LR2 - D5369C 
90 - 150 
75 
135 
NSI60" MA (2) 
150 
1950 
LCI - DI50 
LR2 - D5369C 
90 - 150 
90 
165 
NS250 铃MA (2) 
220 
2420 
LCI - D205 
LR2 - F5371 
132 - 220 
110 
2∞ 
NS250 铃MA (2) 
220 
2860 
LCl - D245 
LR2- F5371 
132 - 220 
132 
240 
NS4∞铃MA (2) 
320 
3520 
LC1 -
D3∞ 
LR2 - F7375 
2∞- 330 
注
l
额定电压4∞1415V ，
2 类配合。
2
过载保护由热继电器完成。


<!-- p722 -->
多豆豆豆多管我
706 
工业与民用配管设计手册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
袭12 - 30 
西门子电动机保护、控制配合表(一)
电
动
机
断
路
器
接触器
额定功率
(kW)
额定电流
(A)
型
~ 
主
过载脱扣电流范围
型
号
(A) 
0.55 
1. 5 
3VU1340 - lMGOO 
1. 0 町1. 6
3TF4011 - OXMO 
0.75 
1. 9 
3VU1340-1MH∞ 
1.6-2.4 
3TF4011 - OXMO 
1. 1 
2.7 
3VUl340 - 1 Ml'∞ 
2.4 - 4.0 
3TF4011 - OXMO 
1.5 
3.5 
3VU1340 -
lMJ'∞ 
2.4 -4.0 
3TF4011 - OXMO 
2.2 
5 
3VU1340 -
lMKα】
4.0 - 6.0 
3TF4011 - OXMO 
3 
6.5 
3VU1340 - 1 NK(泊
5.0-8.0 
3TF4011 - OXMO 
4 
8.8 
3VU1340 - 1 MIρ。
6.0 - 10 
3TF4011 - OXMO 
5.5 
12 
3VUI640- 1MMα) 
10 - 16 
3TF4111 - OXMO 
7.5 
15 
3V Ul 640-1MM∞ 
10 - 16 
3TF4211 - OXMO 
1 1 
21 
3VUl 640-1MN∞ 
16 - 25 
3TF4311 - OXMO 
15 
28 
3VUI640- 1MP∞ 
22 - 32 
3TF4411 - OXMO 
18.5 
36 
3VUl640 -
lMQ∞ 
28 - 40 
3TF4511 - OXMO 
22 
43 
3VF1431 - lDH11 - OAB3 
36 - 50 
3TF4622 - OXMO 
30 
57 
3VF3111 - 6DN71 - OAB2 
40 - 80 
3TF4722 - OXMO 
37 
68 
3VF3111 - 6DN71 - OAB2 
40 - 80 
3TF4822 - OXMO 
45 
83 
3VF3111 - 6DQ71 - OAB2 
80 -
1∞ 
3TF4922 - OXMO 
55 
99 
3VF3111 - 6DQ71 - OAB2 
80 -
1∞ 
3TF5022 - OXMO 
75 
133 
3VF3211 - 6DS71 - OAB2 
1∞- 160 
3TF5122 - OXMO 
90 
157 
3VF3211 - 6DS71 - OAB2 
100 - 160 
3TF5222 - OXMO 
110 
195 
3VF3311 - 6DU71 - OAB2 
160 - 205 
3TF5322 - OXMO 
132 
233 
3VF5111-6EL71-0AB2 
1ω- 315 
3TF5422 - OXMO 
注
1.额定电压4ω/415V ，
1 类配合。
2. 断路器带热保护。
表12 - 31 
西门子电动机保护、控制配合表(二)
电
动
机
断
路
器
接触器
额定功率
(kW)
额定电流
(A)
型
号
过载脱扣电流范围
型
号
( A) 
0.55 
1. 5 
3VUl340 - 1 MG∞ 
1.0 - 1.6 
3TF4011 - OXMO 
0.75 
1. 9 
3VUl340 -
IMHα] 
1.6-2 .4 
3TF4011 - OXMO 
1. 1 
2.7 
3VUl340 - 1 MJoo 
2 .4 ω4.0 
3TF4411 - OXMO 
1.5 
3.5 
3VUI340 -
1M]∞ 
2.4 - 4.0 
3TF4411 - OXMO 
2.2 
5 
3VU1340 -
IMK以)
4.0 - 6.0 
3TF4411 - OXMO 
3 
6.5 
3VUl 340 -
lNK∞ 
5.0 - 8.0 
3TF441 1 - OXMO 
4 
8.8 
3VU1340- IMLoo 
6.0 - 10 
3TF4411 - OXMO 
5.5 
12 
3VUI640 -
IMMα〕
10 - 16 
3TF4411 - OXMO 


<!-- p723 -->
然柔之多管我
，_.唰'cdtu 汀
时节气
fp"，d仔阳网友忻州川Jioll' fl d 甸和应章:271帮雳翔电设备配电
707 
续表12 - 31 
电
动
机
断
路
器
接触器
额定功率
(kW)
额定电流
(A)
型
号
过载脱扣电流范围
型
号
(A) 
7.5 
15 
3VU1640 -
1MM∞ 
10 - 16 
11 
21 
3VUI640-1MN∞ 
16 - 25 
15 
28 
3VUI640- 1MPOO 
22 - 32 
18.5 
36 
3VU1640 -
1MQ∞ 
28 -40 
22 
43 
3VF1431 - 6DN71 - OAB2 
36 - 50 
30 
57 
3VF3111 - 6DN71 - OAß2 
40 - 80 
37 
68 
3VF3111-6DN71-0AB2 
40- 80 
45 
83 
3V凹111 - 6DQ71 - OAB2 
80 -
1∞ 
55 
99 
3VF3111 - 6DQ71 - OAB2 
80 -
1∞ 
75 
133 
3VF3211 - 6D571 - OAB2 
1∞- 160 
90 
157 
3VF3211 - 6D571 - OAB2 
l∞- 160 
110 
195 
3VF3311 - 6DU71 - OAB2 
160 - 205 
132 
233 
3VF5111 - 6EL71 - OAB2 
160- 315 
注
l
额定电压4OO/415V ，
2 类配合《
2. 断路器带热保护。
表12 -32 
西门子电动机保护、控制配合表(三)
f包
动
机
断
路
器
过载脱扣
接触器
额定功率
额定也流
型
号
电流范嗣
型
号
(kW) 
( A) 
(A) 
。.55
1. 5 
3VU1340 - 1 MG∞ 
1.0 - 1.6 
3TF4011 - OXMO 
0.75 
1.9 
3VU1340- lMH∞ 
1.6 - 2.4 
3TF4011 - OXMO 
1. 1 
2.7 
3VU1340 - I MJ∞ 
2.4 -4.0 
3TF4011 - OXMO 
1. 5 
3.5 
3VU1340- 1M]ω 
2.4-4.0 
3TF4011 - OXMO 
2.2 
5 
3VU1340- lM~∞ 
4.0 - 6.0 
3TF4011 - OXMO 
3 
6.5 
3VU1340 -
1Nlβ0 
6.0-10 
3TF4011 - OXMO 
4 
8.8 
3VU1340 - 1MLOO 
6.0 - 10 
3TF401l - OXMO 
5.5 
12 
3VU1640 -
lMM'∞ 
10 - 16 
3TF4111 - OXMO 
7.5 
15 
3VUI640- 1MM∞ 
10 - 16 
3TF4211 - OXMO 
1 1 
21 
3VU1640 -
1MN∞ 
16 - 25 
3TF4311 - OXMO 
15 
28 
3VU1640 - 1MPOO 
22 - 32 
3TF4411 - OXMO 
18.5 
36 
3VUI640 - 1MQOO 
28 - 40 
3TF4511 - OXMO 
22 
43 
3VF3111-6B521 -OAB2 
(63) 
3TF4722 - OXMO 
30 
57 
3VF3111 - 6B521 - OAB2 
(63 ) 
3TF4722 - OXMO 
37 
68 
3VF3111-6BU21-0AB2 
( 1∞) 
3TF4822 - OXMO 
3TF4411 - OXMO 
3TF4411 - OXMO 
3TF4411 - OXMO 
3TF4822 - OXMO 
3TF5222 - OXMO 
3TF5222 - OXMO 
3TF5222 - OXMO 
3TF5222 - OXMO 
3TF5222 - OXMO 
3TF5222 - OXMO 
3TF5222 - OXMO 
3TF5322 - OXMO 
3TF5422 - OXMO 
过载继电器
电流范围
型
号
(A) 
3UA5040 - lA 
1.0 - 1.6 
3UA5040-1C 
1. 6 - 2.5 
3UA5040 - 1E 
2.5 - 4.0 
3UA5040 - lE 
2.5-4.0 
3UA5040 - lG 
4.0 - 6.3 
3UA5040 - IJ 
6.3 - 10 
3UA5040 - lJ 
6.3 向10
3UA5040 - 25 
10 阳14.5
3UA5240- 2A 
10 - 16 
3UA524O - 2C 
16 - 25 
3UA554O- 2Q 
25 - 36 
3UA5540 - 2R 
32 - 40 
3UA5840 - 2T 
40 - 57 
3UA5840 - 2T 
40 - 57 
3UA5840 - 2U 
63 - 80 


<!-- p724 -->
708 
旦旦旦揣斟手册阳气时!frp.e.网友忻州wmgdm 川闷…时黯
电
41 
机
断
路
额定功率
额定电流
型
号
(kW) 
(A) 
45 
83 
3VF3111 - 6BU21 - OAB2 
55 
99 
3VF3111 - 6BU21 - OAB2 
75 
133 
3VF3211 - 6BW21 - OAB2 
90 
157 
3VF3211 - 6BW21 - OAB2 
110 
195 
3VF3311 - 6DU71 - OAB2 
132 
233 
3VF4211 - 6DM41 - OAB2 
注
l
额定电!王4OO/415V
，
1 类配合c
2
括号内数据为最大电流。
器
过载脱-tu
接触器
也i流范围
型
号
( A) 
(l∞) 
3TF4922 - OXMO 
(l∞) 
3TF5022 - OXMO 
( 160) 
3TF5122 - OXMO 
( 160) 
3TF5222 - OXMO 
160 - 205 
3TF5322 - OXMO 
(205) 
3TF5422 … OXMO 
表12- 33 
西门子电动机保护、控制配合表(囚)
电
动
机
断
路
额定功率
额定电流
型
号
(kW) 
(A) 
0.55 
1.5 
3VUI340 - 1 MG∞ 
。.75
1.9 
3VU1340- IMHα) 
1. 1 
2.7 
3VUl340 - 1 MJI∞ 
1.5 
3.5 
3VUl340 - 1 MJC泊
2.2 
5 
3VUl340 -
IMK∞ 
3 
6.5 
3VU1340 - INLOO 
4 
8.8 
3VUl340 - IMLOO 
5.5 
12 
3VUl640 -
IMM∞ 
7.5 
15 
3VUl640 - 1 MMα) 
1 1 
21 
3VUl640 -
IMN∞ 
15 
28 
3VUI640 - 1MPOO 
18.5 
36 
3VUI640- IMQ∞ 
22 
43 
3VF3111 - 6B521 - OAB2 
30 
57 
3VF3111 - 6B521 - OAB2 
37 
68 
3VF3111 - 6BU21 - OAB2 
45 
83 
3VF3111 - 6BU21 - OAB2 
55 
99 
3VF3111 - 6BU21 - OAB2 
75 
133 
3VF3211 -
6B可nl -OÀ.ll2 
90 
157 
3VF3211 - 6BW21 - OAB2 
110 
195 
3VF3311 - 6DU71 - OAB2 
\32 
233 
3VF4211- 6DM41 - OAB2 
注
l
额定电压4∞/415V ，
2 类配合c
2
括号内数据为最大电流。
器
过载脱扣
接触器
电流范围
型
号
( A) 
1.0- 1. 6 
3TF4011 - OXMO 
1.6-2.4 
3TF4011 - OXMO 
2.4-4.0 
3TF4211 - OXMO 
2.4 -4.0 
3TF4211 - OXMO 
4.0 - 6.0 
3TF441 1 - OXMO 
6.0-10 
3TF44 1 1 - OXMO 
6.0 - 10 
3 TF44 1 1 - OXMO 
10 - 16 
3TF4411 - OXMO 
10 - 16 
3TF4422 - OXMO 
16 - 25 
3TF4622 - OXMO 
22 - 32 
3TF44 1 1 - OXMO 
28 - 40 
3TF4822 - OXMO 
(63 ) 
3TF5222 - OXMO 
(63) 
3TF5222 - OXMO 
(l∞) 
3TF5222 - OXMO 
(1∞) 
3TF5222 - OXMO 
(100) 
3TF5222 - OXMO 
(160) 
3TF5222 - OXMO 
(160) 
3TF5222 - OXMO 
160 - 205 
3TF5322 - OXMO 
(205) 
3TF5422 - OXMO 
续表
12 - 32 
过载继电器
电流范围
型
号
(A) 
3UA5840 - 8W 
70 - 88 
3UA6040 - 3H 
90 - 120 
3UA6140 - 3K 
120 - 150 
3UA6240 - 3L 
135 - 160 
3UA6640 - 3C + 3UXI2 1O 
160 - 250 
3UA6640 - 3D + 3UXI211 
2α) - 320 
过载继电器
电流范围
号
乓1
(A) 
3UA5040 - 1A 
1. 0 - 1. 6 
3UA5040 - 1C 
1.6 - 2.5 
3UA5240- IE 
2.5 - 4.0 
3UA5240- IE 
2.5 - 4.0 
3UA5540 - IG 
4.0 - 6.3 
3UA5540 - 1] 
6.3-10 
3UA5540 - IJ 
6.3- 10 
3UA5540 - 2A 
10 - 16 
3UA5540 - 2A 
10 - 16 
3UA5840 - 2C 
16 - 25 
3UA5540 -
2。
25 - 36 
3UA5840 - 2E 
25 - 40 
3UA5840 - 2F + 3UXI421 
32 - 50 
3UA6240 - 2H 
55 - 80 
3UA6240 -
2~岛'
63 - 90 
3UA6240- 8W 
63 - 90 
3UA6240 - 3H 
90 - 120 
3UA6240- 3K 
120 - 150 
3UA6240 - 3L 
\35 - 160 
3UA6640 - 3C -: 3UX121O 
160 - 250 
3UA6640 - 3D + 3UX1211 
200 - 320 


<!-- p725 -->
然柔之多管我
，_.唰'cdtu 汀
时节气
fp"，d仔阳网友旷
709 
表12- 34 
西门子电动机保护、控制配合表(五)
电
动
机
断
路
器
电子式过载继电器
额定功率
过载脱扣
接触器
额定电流
电流范围
型
号
电流范围
型
号
型
号
(kW) 
( A) 
(A) 
( A) 
0.55 
1.6 
3VUl640 -
1MKI悦)
4.0-6.0 
3TF4011 - OXMO 
3RB1246 -
1PMω 
1.25 - 6.3 
0.75 
2 
3VUI640 -
1MK创】
4.0-6.0 
3TF4011 - OXMO 
3RB1246 -
1PM∞ 
1. 25-6.3 
1. 1 
2.8 
3VF1431 - IFB41 - OAB3 
6.0-10 
3TF4011 - OXMO 
3RBl246 -
1PM∞ 
1. 25-6.3 
1.5 
3.7 
3VFl431 - 1 FB41 - OAB3 
6.0- 10 
3TF4011-0XMO 
3RBI246 -
1PM∞ 
1. 25-6.3 
2.2 
5.2 
3VF1431 - 1 FC41 - OAB3 
10 - 16 
3TF4011 - OXMO 
3RBI246 -
IPM∞ 
1.25 - 6.3 
3 
6.8 
3VF1431-1FD41-0AB3 
( 25) 
3TF4011 - OXMO 
3RBI246 - IPMOO 
1.25-6.3 
4 
9.2 
3VF1431 - lFD41 - OAB3 
(25) 
3TF4211 - OXMO 
3RB1246 -
lQM∞ 
6.3 - 25 
5.5 
12 
3VF3111 - 2FIA1 - OAB2 
(50) 
3TF4211 - OXMO 
3RBl246 -
lQM∞ 
6.3-25 
7.5 
16 
3VF1431 - lFN41 - OAB3 
(63) 
3TF4411 - OXMO 
3RB1246 -
lQB∞ 
6.3 - 25 
1 1 
22 
3VF3111 - 2FQ41 - OAB2 
(80) 
3TF4511 - OXMO 
3RB1246 - 1 QB∞ 
6.3 - 25 
15 
29 
3VF3111-2目41 - OAB2 
( 1 ∞) 
3TF4722 - OXMO 
3RB1246 -
lEMα) 
25 - 100 
18.5 
38 
3VF3111 - 2FS41 - OAB2 
( 1∞) 
3TF4722 - OXMO 
3RB1246 -
lEM∞ 
25 -
1∞ 
22 
45 
3VF3211 - 2FW41 - OAB2 
(160) 
3TF4822 - OXMO 
3RB1246 -
lEM∞ 
25 -
1∞ 
30 
60 
3VF3211 -
2F耶'41 - OAB2 
(160) 
3TF5022 - OXMO 
3RB1253 - OFM∞ 
50 - 205 
37 
72 
3VF3211 - 6DU71 - OAB2 
160 - 205 
3TF5122- OXMO 
3RBI253 - OFM∞ 
50 - 205 
45 
87 
3VF42 1 1 - 2DK41 - OAB2 
(2∞) 
3TF5222 - OXMO 
3RB1253 - OFMoo 
50 - 205 
55 
104 
3VF4211 - 2DK41 - OAB2 
(21∞) 
3TF5322 - OXMO 
3RB1257 - OKM∞ 
125 - 5∞ 
75 
140 
3VF4211 - 2DM41 - OAB2 
(250) 
3TF5422 - OXMO 
3RB1257 - OKM∞ 
125-5∞ 
90 
165 
3VF4211 - 2DM41 - OAB2 
(250) 
3TF5522 - OXMO 
3RB1257 - OKM∞ 
125 -
5∞ 
110 
205 
3VF骂211 - 2DK41 - OAB2 
(315) 
3TF5622 - OXMO 
3RB1257 - OKM∞ 
125 -
5∞ 
132 
245 
3VF5211 - 2DM41 - OAB2 
(4∞) 
3TF5622 - OXMO 
3RB1257 - OKM∞ 
125 -
5∞ 
注
l
额定电压4OO/415V ，
1 类配合。
2
括号内数据为最大电流。
表12 - 35 
西门子电动机保护、控制配合表(六)
电
动
机
断
路
器
电子式过载继电器
过载脱扣
接触器
额定功率
额定电流
电流范围
型
~ 
主
电流范围
型
号
型
号
(kW) 
( A) 
(A) 
(A) 
0.55 
1.6 
3V Ul 64οlMK∞ 
4.0-6.0 
3TF4411 - OXMO 
3RBI246 -
lPM∞ 
1.25-6.3 
0.75 
2 
3VUI640 - 1 MKIα) 
4.0-6.0 
3TF4411 - OXMO 
3RBI246 -
lPM∞ 
1. 25 - 6.3 
1.1 
2.8 
3VUI640 - lMUlO 
6.0 - 10 
3TF4411 - OXMO 
3RB1246 -
1PM∞ 
1. 25-6.3 
1. 5 
3.7 
3VUl640 - 1MUlO 
6.0-10 
3TF441 1 - OXMO 
3RBI246 -
lPM∞ 
1. 25-6.3 
2.2 
5.2 
3VUl640 -
lMM∞ 
10 - 16 
3TF4411 - OXMO 
3RBI246 -
lPM∞ 
1.25 - 6.3 
3 
而自
3VF1431 - lFD41 - OAB3 
(25) 
3TF4622 - OXMO 
3RB1246 -
lQM∞ 
1. 25-6.1 
4 
9.2 
3VF1431 - lFD41 - OAB3 
(25) 
3TF4622 - OXMO 
3RB1246 -
lQM∞ 
6.3 - 25 
5.5 
12 
3VF31 1l - 2FIA1 - OAB2 
(50) 
3TF5222 - OXMO 
3RB1246 -
lQM∞ 
6.3-25 
7.5 
16 
3VF3111 - 2FN41 - OAB2 
(63) 
3TF5222 - OXMO 
3RBl246 -
lQB∞ 
6.3-25 


<!-- p726 -->
710 
工业与民用E摇&L~…
续表
12 - 35 
电
动
机
断
路
器
电子式过载继电器
过载脱扣
接触器
额定功率
额定电流
电流范围
型
号
电流范围
型
号
型
号
(kW) 
( A) 
( A) 
( A) 
11 
22 
3VF3111 - 2FQ41 - OAB2 
(80) 
3TF5222 - OXMO 
3RB1246 -
lQB∞ 
6.3 - 25 
15 
29 
3VF3111 - 2FS41 - OAB2 
(100) 
3TF5222 - OXMO 
3RB1253 - OFM∞ 
50 - 205 
18.5 
38 
3VF3111 - 2FS41 - OAB2 
(1ω) 
3TF5222 - OXMO 
3RB1253 - OFMω 
50 - 205 
22 
45 
3VF3211 - 2FW41 - OAB2 
(160) 
3TF5222 - OXMO 
3RB1253 - OFM∞ 
50 - 205 
30 
ω 
3VF3211 - 2FW41 - OAB2 
(160) 
3TF5222 - OXMO 
3RB1253 - OFM∞ 
50 - 205 
37 
72 
3VF3311 - 6DU71 - OAB2 
160 - 205 
3TF5222 - OXMO 
3RB1253 -
OFM∞ 
50 - 205 
45 
87 
3VF4211 - 2DK41 - OAB2 
(2∞) 
3TF5222 - OXMO 
3RB1253 号。FM∞
50 - 205 
55 
104 
3VF4211 - 2DK41 - OAB2 
(2∞) 
3TF5322 - OXMO 
3RB1257 - OKM∞ 
125-5∞ 
75 
140 
3VF4211 - 2DM41 - OAB2 
(250) 
3TF5422 - OXMO 
3RB1257 - OKM∞ 
125 时5∞
90 
165 
3VF4211 - 2DM41 - OAB2 
(250) 
3TF5522 - OXMO 
3RB1257 - OKMα) 
125 -
5∞ 
110 
205 
3VF52 1 1 - 2DK41 - OAB2 
(315) 
3TF5622 - OXMO 
3RB1257 - OKM脱)
125 - 500 
132 
245 
3VF5211 - 2DM41 - OAB2 
(4∞) 
3TF5622 - OXMO 
3RB1257 - OKM∞ 
125 - 500 
注
1
额定电压4∞/415V ，
2 类配合。
2. 括号内数据为最大电流。
表12- 36 
西门子电动机保护、控制配合表(七)
电
动
机
过载继电器
断路器
交流接触器
星形起动接触器
额定功率
额定电流
型
号
型
号
型
号
型
号
电流范围
(kW) 
(A) 
(A) 
0.55 
1.5 
3VUI640 - 1MGOO 
3TF4022 - OXMO 
3TF4011 - OXMO 
3UA5040 - lJ 
0.63 - 1 .0 
。.75
1.9 
3VUI640 -
IMH∞ 
3TF4022 - OXMO 
3TF4011 - OXMO 
3UA5040 - IK 
0.8 - 1. 25 
1. 1 
2.7 
3VUI640 -
IMJ∞ 
3TF4022 - OXMO 
3TF4011 - OXMO 
3UA5040-1B 
1. 25 - 2.0 
1. 5 
3.5 
3VUl640 - 1 MJ∞ 
3TF4022 - OXMO 
3TF4011 - OXMO 
3UA5040 - lC 
1.6 - 2.5 
2.2 
5 
3VUI640 - 1 MK∞ 
3TF4022 - OXMO 
3TF40l 1 - OXMO 
3UA5040-1E 
2.5 - 4.0 
3 
6.5 
3VU1340 - lNI1lO 
3TF4022 - OXMO 
3TF4011 - OXMO 
3UA504ο-lE 
2.5-4.0 
4 
8.8 
3VU1340 - 1 MI1lO 
3TF4022 - OXMO 
3TF4011 - OXMO 
3UA5040 - 1G 
4.0-6.3 
5.5 
12 
3VUI640- lMM∞ 
3TF4022 - OXMO 
3TF4011 - OXMO 
3UA5040 - lJ 
6.3-10 
7.5 
15 
3VUI640 -
lMMα) 
3TF4022 - OXMO 
3TF4011 - OXMO 
3UA5040- lK 
8.0 - 12.5 
11 
21 
3VUI640 -
1MN∞ 
3TF4022 - OXMO 
3TF4011 - OXMO 
3UA5040-2S 
10 - 14.5 
15 
28 
3VUI640 - 1MPOO 
3TF4222 - OXMO 
3TF4211 - OXMO 
3UA5240 - 2C 
16 - 25 
18.5 
36 
3VUI640 - 1 MQ∞ 
3TF4222 - OXMO 
3TF4211 - OXMO 
3UA5240 - 2C 
16 - 25 
22 
43 
3VF3111 - 2FIAl - OAB2 
3TF4422 - OXMO 
3TF4211 - OXMO 
3UA5540 - 2D 
20 - 32 
30 
57 
3VF3111 - 2FN41 - OAB2 
3TF4422 - OXMO 
3TF4211 - OXMO 
3UA5540 - 2R 
32 - 40 
37 
68 
3VF3111 - 2FQ41 - OAB2 
3TF4622 - OXMO 
3TF4411 - OXMO 
3UA5840 - 2F 
32 - 50 
45 
83 
3VF3111 - 2FS41 - OAB2 
3TF4622 - OXMO 
3TF441 1 - OXMO 
3UA5840 - 2T 
40 - 57 
55 
99 
3VF3211 - 2FU41 - OAB2 
3TF4722 - OXMO 
3TF4622 - OXMO 
3UA5840-2V 
57 -70 
75 
133 
3VF3211 - 2FW41 - OAB2 
3TF4822 - OXMO 
3TF4722 - OXMO 
3UA5840- 8W 
70 - 88 
90 
157 
3VF3211 - 2FW41 - OAB2 
3TF5022 - OXMO 
3TF4822 - OXMO 
3UA6040- 3H 
90 - 120 
110 
195 
3VF3311 - 6DU71 - OAB2 
3TF5022 - OXMO 
3TF4822 - OXMO 
3UA6040 - 3H 
90 - 120 
132 
233 
3VF4211 - 2DM41 - OAB2 
3TF5222 - OXMO 
3TF5022 - OXMO 
3UA6640 - 3B 
125 -
21∞ 
注额定电压4∞/415V ，
1 类配合。


<!-- p727 -->
多采堂之多管我
时节气Z制阳网友割1"" VlWW Wil l' Ød 阻塞主品案杰SZ黑用电设备配电
711 
叫唰'cdtu 汀
表12 - 37 
西门子电动机保护、控制配合表(八)
电
动
机
过载继电器
断路器
交流接触器
J星形起动接触器
额定功率
额定电流
型
号
型
号
理由
号
电流范围
型
号
(kW) 
(A) 
(A) 
0.55 
1. 5 
3VU134O -1MH∞ 
3TF4022 - OXMO 
3TF4011 - OXMO 
3UA5040 - OJ 
0.63-1.0 
0.75 
1.9 
3VU1340- 1MHω 
3TF4222 - OXMO 
3TF4011 - OXMO 
3UA5240 - 1A 
1.0 - 1.6 
1. 1 
2.7 
3 VU1340 - 1 MJOO 
3TF4422 - OXMO 
3TF4011 - OXMO 
3UA554O - lB 
1. 25 - 2.0 
1. 5 
3.5 
3VU1340 - 1 MJ∞ 
3TF4422 - OXMO 
3TF4011 - OXMO 
3UA554O - lC 
1.6-2.5 
2.2 
5 
3VU134O - 1 MKC∞ 
3TF4422 - OXMO 
3TF4011 - OXMO 
3UA554O - 1E 
2.5 - 4.0 
3 
6.5 
3VU1340 -
1MI正附
3TF4422 - OXMO 
3TF4011 - OXMO 
3UA554O -1E 
2.5 - 4.0 
4 
8.8 
3VU1340- lMIρ。
3TF4422 - OXMO 
3TF4OJ 1 - OXMO 
3UA5540 - lG 
4.0-6.3 
5.5 
12 
3VU1640- lMMω 
3TF4422 - OXMO 
3TF4022 - OXMO 
3UA5540 - lJ 
6.3-10 
7.5 
15 
3VUI640- lMM∞ 
3TF4422 - OXMO 
3TF4011 - OXMO 
3UA5940 - lK 
8.0 - 12.5 
11 
21 
3VUI640 - 1 MN以)
3TF4422 - OXMO 
3TF4OJ 1 - OXMO 
3UA5940 - 2A 
10 - 16 
15 
28 
3VUI640 - IMPOO 
3TF4422 - OXMO 
3TF3211 - OXMO 
3UA554O - 2C 
16 - 25 
18.5 
36 
3VU1640 - 1MQOO 
3TF4822 - OXMO 
3TF4211 - OXMO 
3UA584O - 2C 
16 - 25 
3TF5222 - OXMO 
3UßI105 - 1CM7 + 
12.5-50 
22 
43 
3VF3111 - 2FIAI - OAB2 
3TF421l - OXMO 
3UFl 845 -
2CA∞ 
30 
57 
3VF3111 - 2FN41 - OAB2 
3TF5222 - OXMO 
3TF4211 - OXMO 
3UA5940- 2M 
32 - 45 
37 
68 
3VF31 1l - 2FQ41 - OAB2 
3TF5222 - OXMO 
3TF4411 - OXMO 
3UA594O - 2M 
32 - 45 
45 
83 
3VF3111-2FS41-0AB2 
3TF5222 - OXMO 
3TF4411 - OXMO 
3UA5940 - 2T 
40 - 57 
55 
99 
3VF3211 - 2FU41 - OAB2 
3TF5222 - OXMO 
3TF4622 - OXMO 
3UA6240- 2H 
55 - 80 
75 
133 
3VF321l - 2FW41 - OAB2 
3TF5222 - OXMO 
3TF4722 - OXMO 
3UA6240 -
2~可
63 - 90 
90 
157 
3VF3211 - 2FW41 - OAB2 
3TF5222 - OXMO 
3TF4822 - OXMO 
3UA6240 - 3H 
90 - 120 
110 
195 
3VF331 I - 6DU7 1 - OAB2 
3TF5322 - OXMO 
3TF4822 - OXMO 
3UA6240 - 3H 
90 - 120 
132 
233 
3VF4211 - 2DM41 - OAB2 
3TF5422 - OXMO 
3TF5022 - OXMO 
... 
'U17-130 H 
125 -
2∞ 
}主
额定电压400/415V.
2 类配合c
第二节
起
n
u
咱
品
吁
'
一般工厂或货场常用的起重机有电动葫芦、悬挂梁式起重机、支柱梁式起重机、桥式起
重机、门式起重机等。这些起重机的电气控制设备均由制造厂成套供应。在配电设计时只需
选配电源开关及熔断器、导线和滑触线等。
一、起重机的供电
( 1 )起重机的负荷等级应按中断供电造成损害的程度确定，其分级及供电要求详见第二
章第一节。
(2) 起重机宜由专用回路供电，一般起重机可寻|自配电箱，重要的或特大型起重机宜直
接引自变电所。
6 


<!-- p728 -->
m 
工业与民用揣爵手册…………zgdm 州时时…
(引起重机通常采用滑触线或软电缆供电。每段滑触线或每路软电缆应分别装设隔离和
短路保护电器。
(4) 起重机的滑触线上不应连接与起重机无关的用电设备，电磁式、运送液态金属或其
他失压时可能导致事故的起重机的滑触线上，严禁连接与起重机无关的用电设备。
工、超重机的配电方式
1.配电方式的分类及其适用条件
(1)软电缆:通常采用橡胶绝缘橡胶护套移动式电缆，简称橡套电缆。
1)橡套电缆的绝缘材料有普通橡胶和乙丙橡胶两种;按机械防护性能可分为重型、中
型及轻型三种;其拖放方式有悬挂式和卷筒式两种。
2) 软电缆主要用于爆炸和火灾危险环境及严重化工腐蚀环境中的起重机，也适用于某
些门式起重机及小型电动葫芦等。各种软电缆及其拖放方式的选用，详见2 款和3 款。
(2) 滑触线:滑触线适用于除要求软电缆配电的所有场所。滑触线可分为固定安装和悬
挂安装两大类。
1)固定式滑触线包括安全型滑触线和裸滑触线。
a. 安全型滑触线:是目前应用最广泛的新型滑触线，具有结构紧凑、运行安全、供电
可靠、阻抗值小等优点。安全滑触线根据其结构形状分为多极管式和单极组合式两种。
a 
U 
"。
(8) 
) 
LU 
( 
图
12 一12
多极管式滑触线示意图
(8) DHG 型滑触线;
(b) DHGJ 型滑触线
多极管式滑触线集多根铜排于一管中，有塑料外壳DHG 型和铝合金外壳DHGJ 型两类，
其示意图见图
12 -
12 ，外形尺寸见表12 - 40 。
单极组合式滑触线采用铜或铝合金导体，
主要有DHH 型(H 型)和DHS 型(S 型)两种，其
示意图见图
12 -
13 。其中S 型接触稳定，多用
于要求高可靠性的场合，如电磁起重机。
安全型滑触线还有其他很多种，如自动生
产线等安装空间紧凑的柔性组合式DHR 型滑
触线(其最小转弯半径可为R5∞mm) 、高速无
接头柔性一体式
DHB 型滑触线(速度可达
6∞m/min) 等，详见生产厂的有关资料。
安全型滑触线的应用条件见表12-38 0
(8) 
) 
LU 
( 
图
12 - 13 
单极组合式滑触线示意图
(8) DHS 型;
(b) DHH 型


<!-- p729 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳闹剧1"" VlWW Will'Ød Cl第和应章3271第怨用电设备配电
713 
表
12 - 38 
安全滑触线应用条件
滑
线
规
多极管式滑触线
格
DHG 型
DHGJ 型
安装环境
室内(室外应有遮阳设
室内或室外，污染等级4
施) .污染等级4 级
级
环境温度(吃)
-20- +55 
-40-+80 
电压
(V)
交流660 或直流
1仪均以下
防护等级
IP23 
运行速度
(mlmin)
运120
最小转弯半径
(mm)
1200 
1500 
b. 裸滑触线:包括裸钢材滑触线和刚体滑触线O 裸钢材(圆
钢、扁钢、角钢)滑触线造价低，但不安全，除少数高温场所仍
在应用外，已日趋淘汰。本手册仅保留角钢滑触线的内容，以备
不时之需。
新型刚体滑触线载流量范围大
(120 - 4500A) ，适用于钢铁厂
等高温、污染等恶劣环境。刚体滑触线有压接式、复合式和整体
式三种。本手册仅列出其中→种铜钢复合式DKFS 型滑触线，其
结构形状如图
12 -
14 所示，外形尺寸见表12 -
43 。
2) 悬挂式滑触线通常采用双钩形铜电车线，用钢索吊挂;适
用于布线条件差、移动范围大的门式起重机。
各种滑触线的选用，详见2 款和3 款。
2. 桥式、梁式起重机和电动葫芦的配电方式
单极组合式滑触线
室内或室外，污染等级4
级
- 35 - + 75 
交流660 或直流
IC削以下
IP23 
运360
α 
出
主
图
12 - 14 
复合式刚
体滑触线示意
(1)桥式起重机、梁式起重机和电动葫芦一般情况下宜采用安全型滑触线，也可采用固
定式裸钢材滑触线。
(2) 在对金属有强烈侵蚀作用的环境中或小型电动葫芦，宜采用软电缆供电σ
(3) 在爆炸危险环境
1 、
10 区内，应采用重型橡套电缆;在爆炸和火灾危险环境2 、
11 、
21 、
22 区内，宜采用中型橡套电缆;在火灾危险环境23 区内，可采用滑触线供电，但在滑
触线下方不应堆置可燃物质。
3. 门式起重机的配电方式
(1)移动范围较大、容量较大的门式起重机，可根据现场条件，采用安全型滑触线、刚
体滑触线或悬挂式滑触线。移动范围不大且容量较小的门式起重机，可根据现场条件，采用
悬挂式软电缆或卷筒式软电缆。抓斗门式起重机，当储料场有上通廊时，宜在上通廊顶部装
设固定式滑触线，此时集电器应采用软连接。
(2) 卷筒式的软电缆宜采用重型橡套电缆，悬挂式的软电缆根据具体情况采用重型或中
型橡套电缆。采用电缆滑车时，应配备尼龙绳或链条等装置以确保电缆在移动过程中不致拽
拉损坏。


<!-- p730 -->
多系柔之多矿藏主
714 
工业与民用jc留夜'ìt手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
一
计算电流和尖峰电流
一
一、
确定起重机计算电流的方法很多，较常见的有均方根电流法、利用系数法、综合系数法
等，但这些方法的计算系数实测资料还都不全。均方根电流法与利用系数法的计算过程较
繁，为了简化计算，推荐在一般工程上采用综合系数法。综合系数法的计算结果稍大于利用
系数法而小于均方根电流法。
对于单台的电动葫芦及单台的梁式起重机，由于电动机功率和数量都较小，可取其主钩
电动机的功率及电流值作为计算值。
1.计算功率和计算电流
采用综合系数法确定的计算功率Pc
(kW) 和计算电流
Ic
(A)
如下
Pc = KzP í. 
I 
Pc × 1000 
c - .f3 Urcosψ 
或
Ic -
K'zPí. 
(12 - 7) 
(12 - 8) 
(12 - 9) 
以上式中
Kz一一综合系数，其值见表12 - 39; 
K;一一与综合系数相对应的电流系数
(Uτ= 380V , cosψ=0.5) ，其值见表
12 - 39; 
P í.一一连接在滑触线上的电动机，在额定负载持续率下的总功率，
kW ，不包括
副钩电动机功率;
U r，--
电动机的额定电压，
V;
COSψ一一功率因数，一般取0.5 0
表
12 -39 
综合系数
起重机额定负载持续率
起重机台数
ε(% ) 
n 
I 
25 
2 
3 
l 
40 
2 
3 
综合系数
电流系数K;
K, 
U, = 380V 
coscp = 0.5 
0 .4 
1. 2 
0.3 
0.9 
0.25 
0.75 
0.5 
1.5 
。.38
1. 14 
0.32 
0.96 
当同一滑触线上的两台以上起重机吨位相差较大时，计算功率和计算电流按下述方法计算
Pc = Kz]Pí.] + O.l(Pí. -
Pí.]) 
(12 - 10) 
Ic = K'z]Pí.] + 0.3(Pí. -
Pí.]) 
(12 - 11) 
式中
Kzl一一最大一台起重机在相应的负载持续率时的综合系数，见表12 -
39 中的
Kz;
K~]一一与综合系数Kz]相对应的电流系数
( U r = 380V , cosψ= 0.5) ，见表12-39 中的K;:
P í.]一一最大一台起重机在额定负载持续率时的电动机总功率，
kW ，不包括副钩电动
机功率;
P í.一一连接在滑触线上的电动机在额定负载持续率下的总功率，
kW ，不包括副钩电


<!-- p731 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网立割1"" VlWW Wil l' Ødc，t!I步喝站在32r攘攘崩电设备配嘻
715 
动机功率。
2. 尖峰电流的计算
Ijf = Ic + (K s, - K.) I川nax
式中
IJ厂一尖峰电流，
A;
Ic--计算电流，
A;
I山8X
一最大-台电动机的额定电流，h
kz-一综合系数，其值见表12 - 39; 
(12 - 12) 
K S1
最大→台电动机的起动电流倍数，绕线转子电动机取2 ，笼型电动机按产品样本0
3. 计算实例
[哲Ij 12 - 1] 
某生产车间在一条起重机滑触线上，连接有50/ lOt 双梁桥式起重机( P "1,l 
= 105.5 k W , I r ffi8X = 165 A)
→台，
5t 双梁桥式起重机(电动机总功率为27.8kW)
2 台，这三
台起重机的额定负载持续率ε 均为40% ，求该滑触线的计算电流与尖峰电流。
解
由于滑触线上三台起重机吨位相差较大，因此计算电流按式
(12 -
1 1)计算
Ic = K'zlP"1,l + 0.3(P "1, -
P "1,l) = 1.5 x 105.5 + 0.3 x (2 x 27.8) = 175(A) 
尖峰电流按式(1 2 一12) 计算
I jf = Ic + (Ks' - Kz) Ir.max = 175 + (2 - 0.5) x 165 = 422(A) 
四、开关和熔断嚣的选择
1.开关和保护电器的装设要求
每条滑触线或软电缆的电摞线，应装设单独的隔离和短路保护电器，并应装设在滑触线
或软电缆的附近便于操作和维修的地点。
2. 开关的选择
隔离和保护电器宜采用隔离开关(熔断器组)或熔断器式刀开关，开关的额定电流应大
于计算电流且不小于熔断体额定电流。
3. 熔断器的选择
电源线的熔断体额定电流可按下式决定
Irr ~ (0.6 - 0.63)/jf 
(12 - 13) 
式中
I rr--熔断体额定电流，
A; 
ljf一一一尖峰电流，
A 。
五、导体选择
1.导体选择的一般要求
(1)电摒线、滑触线或软电缆截面的选择应符合下列要求:
1)载流量不应小于计算电流;
2) 应满足机械强度的要求;
3)
自供电变压器的低压母线至起重机电动机端子的电压损失，在尖峰电流时，不宜超
过额定电压的
150毛。
按以往的习惯，电压损失的分配为:起重机内部电压损失2% - 3% ，电源线约占3% -
59岛，滑触线约占8 % - 10% 。但在起重机设计规范中规定:-般用途电动桥式起重机(吊


<!-- p732 -->
多系柔之多矿藏主
716 
工业与民用配电设计手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
钩式、抓斗式)当额定起重量为32t 及以下时，其内部电压损失为5%;
当额定起重量大于
321 不超过1601 时，其内部电压损失为4% 。在设计中应注意上述情况，适当调整电压损失
的分配。在当前广泛采用安全型滑触线的情况下，降低其电压损失2% - 3% 是可行的O
(2) 当起重机供电线路的电压损失超过允许值时，可根据具体情况采取下列措施之一:
1)电摞线尽量接至滑触线中部;
2) 适当增大滑触线截面或增设辅助导线;
3) 增加滑触线供电点或分段供电;
4) 增大电源线或软电缆截面。
2. 安全型滑触线规格的选择
(1)安全型滑触线的规格主要根据载流量进行选择，仅在个别情况下才需校验电压损
失。集电器、供电段、膨胀段、安装附件等标准配置由滑触线生产厂成套供应。几种常用的
多极管式滑触线技术参数见表12 一40; 单极组合式滑触线技术参数见表12 - 41 0 
(2) 集电器根据单台起重机的功率和对应的滑触线规格进行选型。在同一条滑触线上的
多台起重机，宜采用相同规格的集电器。在实际使用过程中，为保证起重机的正常工作，通
常采用双组集电器。
表12 -
41 中集电器的型号为单挑式，当单台起重机容量较大时，
JDS 型和FKT 型可以
采用双挑或多组同时使用，双挑式型号在其原来型号后标注" x 2" 。
亵12-40
多极管式滑触线技术参数
塑
料
外
壳
滑
线
铝
I仁L1 
金
外
冗
古
滑
线
额定负载
电
阻
阻
抗
外形尺寸
(mm)
额定负载
电
阻
阻
抗
外形尺寸
(mm)
型
号
型
号
(A) 
(fl/km) (fl/km) 
α 
b 
C 
(A) 
(O/km) (fl/km) 
α 
b 
C 
DHG - 4 - 16 
80 
1. 195 
1.204 
DHGJ - 4 - 16 
80 
1. 195 
1.204 
DHG - 4 - 25 
125 
0.765 
0.781 
DHGJ -4- 25 
125 
0.765 
0.779 
DHG - 4 - 35 
140 
0.546 
。.568
60 
70 
90 
DHGJ -4 - 35 
140 
0.546 
0.566 
ω 70 
90 
DHG - 4 - 50 
170 
0.382 
。.411
DHGJ -4- 50 
170 
0.382 
0.409 
DHG -4 -70 
210 
0.273 
0.310 
DHGJ - 4-70 
210 
0.273 
0.309 
DHG-5-16 
80 
1. 195 
\.205 
DHGJ -
5 一16
80 
\.195 
1. 205 
DHG - 5 - 25 
125 
0.765 
0.780 
DHGJ - 5 - 25 
125 
0.765 
0.780 
DHG … 5 - 35 
140 
。.546
0.567 
65 
75 
94 
DHGJ - 5 - 35 
140 
。.546
0.567 
65 
75 
94 
DHG - 5 - 50 
170 
0.382 
0.410 
DHGJ - 5 - 50 
170 
。.382
。.4 10
DHG - 5 -70 
210 
0.273 
0.310 
DHGJ - 5 -70 
210 
0.273 
0.310 
DHG- 6 - 10 
50 
\. 912 
1 .921 
60 
70 
90 
DHGJ - 8 - 10 
50 
1. 912 
1.919 
DHG - 6 - 35 
140 
0.546 
0.572 
DHGJ - 8 - 16 
80 
1. 195 
\.206 
78 
96 
1\5 
DHG - 6- 50 
170 
。‘ 382
O.t'l l7 
DHGJ - 8 - 25 
125 
0.765 
0.781 
DHG -7 - 10 
50 
\. 912 
1 .921 
95 
115 
145 
DHGJ - 12 - 10 
50 
1.912 
\.919 
DHG -7 - 35 
140 
0.546 
0.571 
DHGJ - 12 - 16 
80 
1. 195 
\.206 
DHG -7 - 50 
170 
。.382
0.417 
DHGJ - 12 - 25 
125 
0.765 
0.781 
105 
141 
1ω 
DHG - 8 - 10 
50 
1.912 
\.948 
DHGJ - 14 - 10 
50 
\.912 
1. 919 
DHG - 8 - 16 
80 
\.195 
\.254 
65 
96 
115 
DHGJ - 14 - 16 
80 
\.195 
1.206 
DHG - 8 - 25 
125 
。.765
。.867
DHGJ - 14 - 25 
125 
0.765 
。.781


<!-- p733 -->
然柔之多管我
时节气
fp"，d仔阳网友忻州W \\叫
，-'唰'cdtu 汀
717 
表
12 - 41 
单极组合式滑触线技术参数
H
型滑线
铝
导
体
铜
导
体
骂骂
是去
额定负载
电阻R
阻抗Z
配用
额定负载
电阻R
阻抗Z
配用
电器型号
型
号
( A) 
(O/km) 
(O/km) 
(A) 
(O/km) 
(O/km) 
集电器型号
DHH 一
160
250 
。
1905
0.2195 
JDS- 2∞ DHHT- 160 
5∞ 
0.1161 
。.1594
JDS ，2∞ 
DHH - 250 
380 
。
1218
0.1642 
DHHT- 250 
7∞ 
0.0743 
。
1327
DHH - 320 
5∞ 
0.0952 
。
1455
DHHT- 320 
1 悦)()
0.0580 
。
1244
DHH - 400 
630 
0.0762 
。
1338
JDS - 250 
DHHT- 4αI 
1250 
0.0464 
。
1194
JDS - 250 
DHH -
5(泊
800 
0.0609 
0.1258 
DHHT- 500 
16∞ 
0.0372 
0.1161 
DHH-7∞ 
1 仪)()
0.0435 
0.1184 
DHHT-7∞ 
2α)() 
0.0265 
0.1132 
~ 
s 型滑线(导体为铝)
DHS- 250 
4仪}
。.1219
。
1573
JDC -
4∞ DHS -
12α) 
16∞ 
0.0254 
。.0904
JDT - 400 
JDC -7∞ 
DHS- 4α1 
7(泊
0.0762 
。
1247
DHS -
16α〕
2000 
0.0190 
0.0889 
JD5- 4∞ 
DHS- 8∞ 
1250 
。.0381
0.0987 
JDC -
7∞ DHS- 20∞ 
25∞ 
0.0152 
。.0881
单极组合式滑触线集电器有连杆式(JDS 型)和小车式(JDC 型)两种形式。通常情况
下H 型滑触线选用连杆式，
S 型滑触线优先选用小车式集电器。在选用小车式的集电器时，
为便于维修应考虑加装取放段。
3. 固定式裸滑触钱规格的选择
(1)按满足机械强度的条件，固定式裸钢材滑触线的规格应符合表12 -
42 的要求。但
滑触线用的角钢规格不宜大于75mm x 8mm ，如需更大截面时，宜采用新型刚体滑触线，也
可采用轻型钢轨或工字钢。铜钢复合式DKFS 型滑触线的技术参数见表12 - 43 0 
表
12 -42 
固定式裸钢材滑触线规格
起重机类型
|叫:ι 点问距
角钢规格
(mm) 
) 
I 
I 
( 
31 及以下的梁式起重机和电动葫芦
101 及以下的桥式起重机
101 以
l 的桥式起重机
<
J
句
、
‘
句
‘
U
J
U
g
J
马
主~25 x 4 
注40x 4 
;;.50 x 5 
表
12 -43 
铜钢复合式DKFS 型滑触线技术蚊据
外
形
尺
寸
(mm)
额定负载
重
量
主LJ
号
H 
α 
b 
(A) 
( kglm) 
DKFS50- 50 
43.1 
14.6 
50 
495 
3.35 
DKFS50 -
1∞ 
46.0 
15.3 
50 
620 
3.80 
DKFS50 - 150 
48.3 
17.3 
50 
750 
4.25 
DKFS50- 2∞ 
50.8 
17.3 
50 
826 
4.70 
DKFS50 -
3∞ 
56.3 
17 .6 
50 
1250 
5.60 
DKFS50 -
4∞ 
59.3 
19.6 
50 
1450 
6.50 
DKFS50 -
5∞ 
64.3 
19.6 
50 
1600 
7 .40 
DKFS50 -
6∞ 
65.0 
23.2 
50 
25∞ 
8.30 


<!-- p734 -->
多系柔之多矿藏主
718 
工业与民用Wè':帘设计手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
(2) 交流滑触线电压损失的计算:裸钢材滑触线的规格主要是按电压损失的条件来确
定。交流滑触线的电压损失
t. u% 按下式计算
划3 x 100 
Au%=LU7 鸟fl ( RjcO叩+
Xsinψ) 
(12 - 14) 
式中
Un 
标称(线)电压，
V;
与广一尖峰电流，
A;
l一一滑触线的计算长度.
km ，对单台起重机系指供电点到最远端的距离，两台起
重机时该距离应乘以0.8. 兰台起重机时应乘以0.7;
COSψ一一功率囚数，一般取0.5;
k一一一滑触线的交流电阻，
D./km; 
x一一滑触线的内外电抗之和，即X = X n + X w' D./km 。
角钢滑触线的交流电阻矶和内感抗Xn 见表12 -
44。角钢滑触线在各种相间中心间距
时的外感抗儿，见表12 - 45 0 
表
12-44
角钢滑触线的交流电阻和内感抗值
单位:
!1/km 
电流密度
角
钢
(mm) 
25x25x3 
30x30x4 
40x 4O x4 
50x50x5 
63x63x6 
75 x 75 x 8 
(A/mm' ) 
Rj 
X, 
RJ 
X, 
Rj 
X, 
RJ 
X, 
RJ 
X, 
RJ 
X, 
。
10
1.26 
0.72 
0.98 
。.55
。.15
1.57 
0.87 
1. 19 
0.67 
。.91
0.51 
0.20 
2.67 
1.51 
2 ∞ 
1. 13 
1. 50 
0.83 
1. 13 
0.64 
0.84 
0.47 
。.25
3.35 
1.90 
2.60 
1.47 
1. 92 
1.08 
1.43 
0.79 
1.09 
0.61 
0.79 
0.45 
0.30 
3.28 
1. 86 
2.50 
1.41 
1. 85 
1.05 
1.36 
0.75 
1.03 
0.58 
0.74 
。
42
。.35
0.40 
3.15 
1.78 
2.35 
1.33 
1.74 
。.97
1.26 
。.70
0.94 
0.53 
0.67 
0.38 
0.50 
3. ∞ 
1. 70 
2.20 
1. 24 
1.64 
0.91 
1. 17 
0.65 
0,87 
0.49 
0.62 
0.35 
0.60 
2.28 
1.63 
2.08 
1. 18 
1. 55 
0.86 
1. 11 
0.62 
0.82 
。.46
0.58 
0.33 
0.80 
2.65 
1. 50 
1.90 
1. 0甲
1.43 
0.79 
1.∞ 
0.57 
0.73 
0.41 
0.53 
0.30 
1.∞ 
2.48 
1.40 
1.77 
1.∞ 
1. 32 
0.73 
。.92
0.52 
0.67 
0.38 
0.49 
0.28 
1. 20 
2.35 
1.33 
1.66 
0.92 
1. 24 
0.69 
0.86 
0.49 
0.63 
0.36 
1.40 
2.25 
1. 27 
1.58 
0.88 
1. 19 
0.66 
0.84 
0.47 
1. 60 
2.15 
1.22 
1. 53 
。.86
1. 15 
0.65 


<!-- p735 -->
多采堂之多管我
时节气叫frp.P. 1T!l.'&iË'U"" VlWW WilI也皇生岳塞:2~p程启电设备配电
719 
叫唰'(/.1 tu 汀
表12-45
角钢滑触线的外感抗值Xw
单位
: O/km 
滑触线规格
角
钢
(mm)
(mm) 
25x25x3 
30x30x4 
40x40x4 
50x 当Ox5
63x63x6 
75 x 75 x 8 
150 
相线中心间距
250 
(mm) 
0.213 
0.202 
0.184 
0.170 
0.158 
0.145 
380 
0.239 
0.227 
0.210 
0.201 
0.148 
0.171 
为简化计算，编制了两种曲线图，根据起重机的尖峰电流
Ijf查滑触线每10m 的电压损
失，见图
12 -
15 和图
12 -
16 0 根据
Ijf和计算长度
l 查所需滑触线规格，见图
12 -
17 。该曲
线按滑触线电压损失为8% 编制。
当采用铝母线作辅助线时，角钢滑触线的电压损失和所需规格可直接从国
12 -
16 和图
12 -
17 查得。
• 
当电流很大，采用刚体滑触线仍不能满足电压损失的条件时，可增设辅助电缆。为更有
效地降低线路阻抗，建议采用图
12 -
18 所示的布线方式。
2.5 
2.0 
L30x30x4 
1. 5 
7呈X 75 X 8 
L63x 63 x 6 
1.0 
L50 x50 x5 
L40x 40 x 4 
0.5 
o 
50 
1∞
150 
2∞
250 
3∞
350 
4∞
450 
5∞ 
尖峰电流I爪A)
图
12 - 15 
角钢滑触线的电压损失
注:本曲线按三相交流380V 、
50Hz 、
coscp = 0.5 、相间中心间距250mm 制作，因外感抗影
响不大，也可适用于其他相间中心间距。
六、滑触线的安装要点
1.固定式滑触线的分段
(1)固定式滑触线跨越建筑物伸缩缝处和固定式裸钢材滑触线在其长度每隔30 - 50m 
处，应装设膨胀补偿装置。固定式裸钢材滑触线膨胀补偿装置的间隙-般为20mm。安全滑
触线装设膨胀补偿装置的要求应根据其制造厂提供的资料而定。
(2) 分段供电的固定式裸钢材滑触线，各分段电源如允许并联运行，分段间隙一般为
20mm; 如不允许并联运行，分段间隙应大于集电器滑触块的长度，并采取防止滑触块落
入间隙的措施。安全型滑触线在分段处应采用绝缘材料进行隔离，以便于集电器的正常
通行。
(3) 两台及以上的起重机在共同的滑触线上工作时，宜根据生产和维修的需要设置检修


<!-- p736 -->
沱0
工业与民用自搓榻手册…
n
… 
二江试飞刀…飞
F酬!1 rp.E
问及剖俨VlWW 阳z gdExm 
仪怜闷J交学习1号r二ê
i舍克雷黯
。
υ
EO
<\$34
2 
IL斗。只当即5+ LM1 
20 
v 
;\ 
斗三
。
IL~O忖盯5+;L取11 勾
卡+ι
才
ν， 
.8 
主|牛
伊
为
町6
J:i::ftt}j j三
k'Cf 
H-T 
A 
司
l
再豆k
.... 
民
卢
、、
IxS+ 
2 
\、
阵、
LK-J 
(-ω xt 
+ 
」2-54-0-
50 
1∞ 
150 
2∞ 
300 
400 
5∞ 
550 
。
。
。
Ijr(A) 
图
12 - 16 
加铝母线后的角钢滑触线的电压损失
注:本曲线按三相交流380V 、
50Hz 、
cos <p = 0.5 、相间中心间距380mm 制作，若相间中心间距为250mm 时，
可按曲线查得数值乘以0.9 使用。
(
E
)『
2∞ 
2∞ 
Ijr( A) 
图
12 - 17 
角钢及加铝母线后的角钢滑触线选择曲线
注:本曲线按三相交流380V 、
50日z 、
cos <p =0.5 、相间中心间距380mm 、
6. u=8% 制作;
滑触线为角钢日才可适用于其他相间中心间，滑触线为角钢力H 铝母线相间中心间距为
250mm 时，可按曲线查得数值乘以0.9 使用。
段O 检修段一般设置在起重机轨道的两端，中间是否设置检修段，应根据生产、检修是否需
要来确定。检修段的长度应大于起重机桥身宽度加2m。固定式裸钢材滑触线的工作段与检
修段之间的绝缘间隙，一般为50mmo 工作段与检修段之间应设隔离电器，隔离电器应安装
在安全和便于操作的地方。采用安全型滑触线，可根据需要确定是否设检修段，当起重机上
的集电器能与滑触线脱开时，可不设置检修段。


<!-- p737 -->
然柔之多管我
，-'唰'cdtu 汀
辅助电缆
Ll 
l3 
l3~ 
12 
Ll 
l3 
2. 防电击和撞地
时节气时!frp.p.网友iË'J{"" VlWW Will'Url ，，!IJ也忑喜今且黑!lJEf!，设备lè Ef!，
721 
线
接线端子
一-一一「
辅助电缆
f一一一-一一寸
Ll 
12 
一一一-一飞
/门-12一--飞
Ll 
30 - 50m 
30 - 50m 
图
12 - 18 
辅助电缆布线方式
(1)滑触线宜与驾驶室同侧安装。对工作人员上下可能触及的裸滑触线段，必须设置遮
栏保护;安全型滑触线可不采取防护措施。
(2) 当采用固定式裸滑触线，且起重机的吊钩钢绳摆动能触及滑触线时，或多层布置时
的各下层滑触线，应采取防止意外触电的保护措施。
(3)裸滑触线距离地面的高度，不应低于3.5m; 在屋外跨越汽车通道处，不应低于
6m ，否则必须采取防护措施。
(4) 室内固定式裸滑触线的适当地点，应设置灯光信号。
(5) 安全型滑触线悬吊支架的位置，当设计无规定时宜焊接在起重机轨道下面的垫板上。
(6) 起重机轨道的接地应符合第十四章的要求。轨道的伸缩缝或断开处应采用足够截面
的跨接线进行连接，以形成可靠通路。
一般情况下，可认为起重机车轮与轨道有可靠的电气连接。当有不导电灰尘沉积或其他
原因造成车轮与轨道有不可靠的电气连接时，宜采用四根滑触线。
如果起重机装在露天，其轨道除采用上述措施外，且其接地点应不少于两个。
3. 门式起重机的滑触线及软电缆
(1)门式起重机的滑触线推荐采用安全型滑触线，当采用固定式裸滑触线时宜装设在地
沟内O 地沟上应加可揭开式盖板，沟内应有排水措施O 抓斗门式起重机的集电器宜采用软连
接。
(2)
门式起重机的悬挂式滑触线的杆距一般为
15 - 20m ，应设终端拉紧装置。为保证集
电器与滑触线的接触严密，对滚轮结构式应尽量增大滚轮的活动范围，并加深滚轮的凹槽;
对长臂结构式应适当增加臂长及其机械强度。
(3)门式起重机采用电缆卷筒式软电缆供电时，电源引入点宜设在移动范围的中部;在
靠电缆卷筒侧的起重机轨道外的适当位置，宜做-f戈沟，使电缆在沟内拖动，防止机械损
伤。
七、常用起重机开关疏导线、情触线选择
常用起重机开关及导线、滑触线选择见表12 - 46- 表
12 - 53 (查表时应与厂家实际资
料核对)。


<!-- p738 -->
-台起重机(8=25%) 开关导线及滑触线选择
表12-46
、J
阻
E
a
迅
即
曾
有
法
;
1
3
2
2
3
J
E
s
t
R
A
当
也
7
1
划
d
M
n特
叫
d
u
w
而
摇
问
阔
却
起重重
总额定
电动机功率(kW)/ 电流( A) 
计算
尖峰
隔离月:关
BV 型导线根数x
安全型滑触线
裸滑触线
起重机
功
率
电流
电流
额).Ë
I包流/
截面(mm') 及保护
每
I∞m
角钢或扁
每10m
类
型
主钩
国IJ 钩
大年
小车
熔断i牛: II!流
钢管直径(mm)
滑线规格
集电器
电压损失
钢尺寸
电压损失
( t) 
(kW) 
(A) 
(A) 
(A) 
导线
钢管直径
(% ) 
(mm) 
(% ) 
0.5 
1. 1 
0.8/3 
0.3/0.9 
3 
17 
15/10 
0.93 
0.19 
1 
2.8 
2.2/6 .4 
6.4 
27 
15/15 
1.48 
0.30 
0.6/1.9 
3 x 2.5 
15 
L30x30x4 
电动葫芦
2 
4. 1 
3.5/9.2 
9.2 
36 
30/20 
1.98 
0.40 
3 
6 
5/13 
13 
61 
60/40 
3.35 
0.67 
112.9 
5 
8.5 
7.5/19.7 
19.7 
90 
ω/ω 
3x4 
20 
4.94 
L40 x 40 x 4 
0.87 
1.04 
- 30 x4 
0.34 
0.5 
3.3 
0.8/3 
0.3/0.9 
5 
19 
15/10 
L40 x 40 x 4 
0.20 
1.59 
- 30x4 
0.52 
l 
5 
2.2/6 .4 
6.4 
29 
30/20 
DHG- 4- 16 JD-4- 4O 
L40 x 40 时
0.31 
3 x 2.5 
15 
梁式
2.2/5 
2.09 
- 30 x 4 
0.69 
起重机
2 
6.3 
3.5/9.2 
0.6/ 1.9 
9.2 
38 
30/25 
L40 x 40 x 4 
0.48 
3.40 
- 30 x 4 
1. 12 
3 
7.8 
5/13 
13 
62 
ω1/40 
L40 x 40 x 4 
O.ω 
5 
11.4 
1.7/3.7 
19.7 
90 
ω/ω 
4.94 
L40 x 40 x 4 
0.87 
7.5/19.7 
3x4 
单主梁桥
5 
15.9 
2x 3.5/9.2 
1.4/4 
19.4 
51 
30/30 
20 
2.80 
0.50 
L40 x 40 x 4 
式起重机
8 
23.2 
11128 
2 x 5/15 
2.2/6.4 
28 
73 
ω1/40 
3x6 
4.01 
。.7


<!-- p739 -->
• 
续表12 - 46 
谈
谈
飞
稳
如
2
3
叫
5
2
2
险
等
i
E
m
】
且
越
J
叶
妇
湘
江
郭
勒
迦
A
M
路
盼
用
晶
起重量
总额定
电动机功率(kW)/ 电流(A)
计算
尖峰
隔离开关
BV 型号线根数x
安全型滑触线
裸滑触线
起重机
功
率
电流
电流
额定电流/
截面(mm
2
) 及保护
每
l∞m
角钢或扁
每10m
类
理
主钩
匾。钩
大字
小车
熔断体也流
钢管直径(mm)
滑线规格
集电器
电压损失
钢尺寸
电压损失
( t) 
(kW) 
(A) 
(A) 
(A) 
导线
钢管直径
(% ) 
(mm) 
(% ) 
10 
28.2 
11128 
2 x 7.5121 
2.2/6.4 
34 
79 
ω1/40 
4.34 
0.75 
3 x 10 
25 
DHG-4-16 JD-4- 4O 
L40 x 40 x 4 
12.5 
29.5 
16/43 
36 
105 
l∞/ω 
5.76 
0.96 
2 x 5/15 
3.5/9.2 
16/3 
35.5 
11128 
43 
134 
3 x 10 
25 
JD-4- 4O 
4.76 
0.97 
22/57 
l∞/80 
DHG-4-25 
口Ox50x5
单主梁桥
两套
20/5 
42 
2x7.5121 
51 
142 
3 x 16 
32 
5.04 
1.∞ 
式起重机
16/43 
5/15 
JD-4-ω 
3218 
67 
40/1∞ 
82 
242 
3 x 35 
40 
DHG-4-35 
6.24 
1.08 
两套
2 x 11128 
2∞/150 
L75 x 75 x 8 
JD 一4-ω
50/12.5 
79.5 
50/117 
30/69.5 
7.5/21 
97 
284 
3 x 50 
50 
DHG-4-50 
5.32 
1. 21 
两套
5 
23.2 
11128 
2.217.2 27.8 
67 
60/40 
3x6 
20 
3.68 
0.65 
DHG-4-16 JD-4- 4O 
L40 x 40 x 4 
10 
29.5 
16/43 
35 
104 
l∞/ω 
3 x 10 
25 
5.71 
0.96 
2 x 5/15 
15/3 
1112坦
3.5/10 
JD-4- 4O 
35.5 
22/57 
43 
134 
1∞/80 
3 x 10 
25 
DHG-4-25 
4.76 
L50x50x5 
0.97 
双梁桥式
20/5 
两套
起重机
16/43 
JD-4-ω 
30/5 
65 
45/110 
2x7.5/21 
5/15 
78 
254 
2∞/150 
3 x 35 
40 
DHG-4-35 
6.55 
L75 x 75 x 8 
1. 13 
两套
JD-4 一ω
50/10 
89.5 
ω1/133 
30/72 
2 x 11128 
7.5/21 
107 
320 
200/2∞ 
3 x 50 
50 
DHG-4-50 
5.99 
L75 x 75 x 8 
1. 32 
两套
U
Y
N
ω
 
1.总额定功率中不包括国1 钩电动机功率。
2. 环境温度按35 't:考虑;但导线截面、管径对4O't:也适用o
3 本手册中安全型滑触线的型号及规格均系引用无锡市永大滑导电器有限公司的技术资料。
注


<!-- p740 -->
一台桥式起重机(1) =40%) 开关导线及滑触线选择
表12-47
、斗
队3
~ 
谈
谈
等
问
如
H
民
阵
曲
泪
油
用
毒
湾
中
中
怕
远
知
其
苟
同
担
忧
剖
忡
相
L
勘
山
山
南
却
如
h
M
d
J
叫
E
A
寄
z
g
i
R
进
守
5
4
2
哥
哥
哥
也
且
同
g
起重量
总额定
电动机功率(kW)/电流(A)
计算
尖峰
隔离开关
BV 型导线根数×
安全型滑触线
裸滑触线
起重机
功
率
电流
电流
额定电流/
截面(mm
2
) 及保护
每
l∞m
角钢或扁
每10m
类
型
主钩
副钩
大车
小年
熔断体电流
钢管直径(mm)
滑线规格
集电器
电压损失
钢尺寸
电压损失
(1) 
(kW) 
(A) 
(A) 
(A) 
导线
钢管直径
(% ) 
(mm) 
(% ) 
5 
22.8 
13/29.5 
2 x 4.2/10 
1.4/5.3 
35 
79 
ω/50 
3 x 10 
25 
JD -4 … 40 
4.34 
L4O x 4O x4 
0.77 
DHG-4-16 
8 
立7.7
17.5/50 
2 x 4/9.5 
42 
117 
l∞/ω 
3 x 10 
25 
6.42 
L4O x 4O x4 
1.06 
2.2/7 
10 
44.8 
25/73 
68 
178 
l∞/1∞ 
3 x 25 
40 
JD-4- 4O 
6.32 
L50 x50x5 
1. 16 
两套
2x 8.8/25 
DHG-4 - 25 
单主梁桥
12.5 
44.6 
23.5/62 
54 
147 
1∞/80 
3 x 16 
32 
5.22 
L50 x50x5 
1.05 
3.5/10 
式起重机
16/3 
56.1 
40/106 
11/27.5 
2x6.3/19 
85 
244 
3 x 35 
40 
DHG-4- 35 JD-4- 6O 
6.29 
L75 x 75 x 8 
1. 18 
两套
2∞/150 
20/5 
72.6 
50/119 
2 x 8.8/25 
110 
289 
3 x 50 
50 
DHG-4 - 50 JD-4- 6O 
5.41 
0.47 
两套
16/43 
32/8 
92 
65/170 
5/15 
132 
387 
2∞/2∞ 
3 x70 
70 
JD - 4 - 1505 
5.47 
L50 x50x5 
0.61 
+LMY -30x3 
2x 11/27.5 
DHG - 4 -70 
50/12.5 
107 
80/208 
30/69.5 
155 
467 
4∞/250 
3 x 95 
80 
JD - 4 - 1505 
6.60 
0.73 
两套
5 
27.8 
13/29 
2.217 
42 
l∞ 
l∞/ω 
3 x 10 
25 
DHG-4-16 
5.49 
L40x 40 x4 
0.93 
2x6.3/19 
JD-4- 4O 
两套
10 
39.6 
23.5/62 
59 
152 
1∞/80 
3 x 25 
40 
DHG-4-25 
5.40 
L50 x50x5 
1.06 
3.5/10 
双梁桥式
15/3 
11/31 
JD-4- 6O 
69.1 
48/114 
2 x 8.8/25 
104 
275 
2∞1150 
3 x 50 
50 
DHG- 4- 35 
两套
7.09 
L75 x 75 x 8 
1. 18 
起重机
20/5 
16/43 
30/5 
94 
2 x 13/29 
5/15 
141 
389 
3 x 95 
DHG -4- 50 卫)-4-1505
7.25 
0.61 
631165 
2∞/200 
80 
L50 x50x5 
JD - 4 - 1505 
+LMY-30x3 
50/10 
105.5 
30/72 
2 x 17.5/50 
7.5/21 
158 
406 
3 x 95 
DHG-4 -70 
5.72 
0.64 
两套
间表12-46 。
注


<!-- p741 -->
两台梁式起重机组(8=25%) 开关及导线选择
表12-48
谈
谈
飞
稳
如
z
d
-
J
R
2
2
2
3
;
2
3
4
;
如
协
副
部
注
且
即
逝
起
A
M
黯
盼
用
A
M
、J
M 
01 
BV 型导线根数x 截面(mm')
安全型滑触线
裸
滑
触
线
及保护钢管直径(皿)
起重机组
总额定
计
算
尖
峰
隔离开关
熔断体额
合起重量
功
率
电
流
电
流
额定电流
定电流
30~ 
40~ 
每
I∞m
角钢或扁
每
10m
(1) 
(kW) 
(A) 
(A) 
(A) 
(A) 
滑线规格
集电器
电压损失
钢尺寸
电压损失
导线
钢管直径
导线
钢管直径
(% ) 
(mm) 
(% ) 
1 + 1 
10 
9 
36 
20 
1.58 
0 .4 
2+1 
11. 3 
10.2 
45 
30 
1.98 
0.51 
30 
2+2 
12.6 
11.3 
46.3 
3 x 2.5 
15 
2.03 
0.52 
3 x 2.5 
15 
3 + 1 
13.9 
13.0 
71.5 
3.14 
0.69 
ω 
40 
3+2 
15.2 
13.7 
72 
3.16 
0.70 
JD-4-40 
DHG-4-16 
L40 x 40 x 4 
一套/台
3+3 
17.8 
16.0 
74.5 
3.27 
0.72 
5 + 1 
16.4 
19.9 
104.6 
3x4 
4.59 
0.97 
5+2 
17.7 
20.1 
104.8 
I∞ 
ω 
20 
4.60 
3x4 
20 
5+3 
20.3 
20.3 
105 
4.61 
3x6 
0.98 
5+5 
22.8 
20.5 
105.2 
4.62 
同表12-46 。
注


<!-- p742 -->
两台桥式起重机组(8=25%) 开关及导线选择
表12-49
自
h
内
民
阿h
叫
泊
油
吼
黠
黠
啪
油
电
也
7
1
2
M
n特
』
U
W
而
川
孙
们
山
南
却
知
如
d
J
R
F
U
A骂
骂
百
凶
险
逻
守
5
8
哥
哥
器
。
且
同
吉
BV 型导线根数x 截面(mm
2
)
安全型滑触线
裸
滑
触
线
及保护钢管直径(mm)
起重机组
总额定
计
算
尖
峰
隔离汗关
熔断体额
合起草量
功
率
电
流
电
流
额定电流
;;E电流
30'{; 
40吁:
每
l∞m
角钢尺寸
每10m
( t) 
(kW) 
( A) 
(A) 
(A) 
( A) 
滑线规格
集电器
电压损失
电压损失
导线
钢管直径
导线
铜管直径
(% ) 
(m皿)
(%) 
5+5 
46.4 
42 
90 
ω 
50 
3 x 10 
25 
3 x 16 
32 
3.95 
0.7 
10+5 
52.7 
47 
120 
60 
5.27 
0.89 
5 、10t:
10+10 
59 
126 
3 x 16 
32 
3 x 25 
5.53 
0.93 
53 
80 
卫)-4-40
15/3 + 5 
58.7 
150 
l 套/台
6.59 
1.07 
15/3 + 10 
65 
59 
156 
6.85 
1. 10 
l∞ 
3 x 25 
40 
3 x 35 
DHG-4-16 
L50x50x5 
15/3 + 15/3 
71 
64 
161 
l∞ 
40 
7.07 
1. 12 
20/5 + 5 
58.7 
53 
150 
3 x 16 
32 
3 x 25 
15 、20t:
6.59 
1.07 
80 
JD-4- 4O 
20/5 + 10 
65 
59 
156 
3 x 25 
3 x 35 
6.85 
1. 10 
2 套/台
20/5 + 15/3 
71 
64 
161 
1∞ 
3 x 25 
3 x 35 
7.07 
1. 12 
20/5 + 20/5 
40 
30/5 + 5 
88 
80 
266 
DHG - 4- 25 
5 、10 、15 、201:
7.56 
0.42 
刀)-4-ω
30/5 + 10 
95 
86 
282 
2∞ 
150 
3 x 35 
l 套/台
5.82 
0.45 
3 x 50 
50 
L50 x 5O x5 
DHG-4- 35 
30/5 + 15/3 
+LMY- 3O x3 
101 
91 
288 
3 x 50 
301 : 
5.94 
。.46
30/5 + 20/3 
50 
JD-4- 6O 
30/5 + 30/5 
130 
117 
304 
2∞ 
3 x 70 
3 x 70 
70 
DHG- 4- 35 
2 套/台
6.27 
0.48 
L 
l
本表按普通双桥梁式起重机编制。
2
两台(ε=25%) 单主梁桥式起重机开关及导线选择可参照本表确定。
5 -
8t 单主梁式起重机可视为51 双梁桥式起重机; 10 -
12.51 单主梁起重机可视为
101 双梁起重
机; 16/3 - 20/51 单主梁起重机呵视为15/31 双梁起重机; 32/81 单主梁起重机可视为30/51 双梁起重机;50/12.51 单主梁起重机可视为50/101 双梁起重机。
注


<!-- p743 -->
两台桥式起重机组(8 =40%) 开关及导线选择
表12-50
谈
谈
飞
稳
如
2
3
3
足
3
2
际
雪
i
z
Z
R
制
J
?
自
棉
3
蒋
油
勘
晶
黯
盼
用
m
m
U
可
阳
叫
BV 型导线根数×截面(皿n
安全型滑触线
裸
滑
触
线
起重机组
总额定
计算
尖峰
隔离开关
熔断体额
及保护钢管直径(mm)
合起重量
功
率
电流
电流
额定电流
定电流
30't: 
4O't: 
每
l∞m
角钢尺寸
每10m
( t) 
(kW) 
(A) 
(A) 
(A) 
(A) 
滑线规格
集电器
电压损失
电压损失
导线
钢管直径
导线
铜管直径
( % ) 
(mm) 
( % ) 
5+5 
55.6 
64 
127 
80 
3 x 25 
3 x 25 
40 
DHG-4-16 
JD-4-402 套/台
5.58 
0.93 
40 
10 + 5 
67 .4 
78 
178 
1∞ 
3 x 35 
5.06 
L50x50x5 
1. 19 
l∞ 
3 x 50 
50 
DHG-4-25 
JD-4-ωl 套/台
10+10 
79.2 
91 
192 
3 x 50 
50 
5.45 
1.23 
15/3 + 5 
96.9 
111 
296 
150 
3 x 70 
70 
5 、I Ot :JD-4ωl 套/台
6.11 
0 .47 
3 x 70 
70 
DHG-4-35 
15/3t:JD - 4ω2 套/台
15/3 + 10 
108.7 
125 
310 
3 x 95 
6.40 
0.49 
2∞ 
80 
15/3 + 15/3 
138.2 
159 
344 
3 x 95 
80 
3 x 120 
DHG-4- 5O 
JD-4 … 150S 2 套/台
5.13 
0.54 
20/5 + 5 
96.9 
111 
296 
2ω 
150 
3 x 70 
70 
5 、IOt :JD - 4ωl 套/台
6.11 
0.47 
3 x 70 
70 
DHG-4-35 
2O/5t:JD - 4ω2 套/台
20/5 + 10 
108.7 
125 
310 
3 x 95 
6.40 
0 .49 
20/5 + 15/3 
2∞ 
138.2 
159 
344 
5 、IOt:
5.13 
0.54 
20/5 + 20/5 
80 
JD-4-1到S
1 套/台
3 x 95 
3 x 120 
DHG-4- 5O 
15/3t 、20/5 、3O/5t:
30/5 + 5 
121.8 
150 
418 
6.23 
0.66 
80 
JD-4-15OS 2 套/台
L50 x 5O x5 
30/5 + 10 
133.6 
154 
421 
6.28 
0.67 
+LMY -3O x3 
30/5 + 15/3 
15/3 、2O/5t:
163.1 
188 
455 
3 x 120 
DHG-4-70 
JD-4-15OS 1 套/台
5.13 
0.72 
30/5 + 20/5 
2(3 x 70) 
2(70) 
直ν5t :JD-4- ff6 2 套/台
250 
30/5 + 30/5 
188 
216 
484 
2(3 x 70) 
2(70) 
3.87 
0.76 
4∞ 
50/10 + 10 
145.1 
167 
434 
3 x 95 
80 
2(3 x 50) 
2(50) 
单极组合式
3.47 
0.69 
JDS-2∞x 21 套/台
DHH-lω 
50/10 + 15/3 
174.6 
201 
468 
2(3 x 50) 
2(3x70) 
2(70) 
3.75 
。.74
50/10 + 20/5 
2(70) 
50/10 + 30/5 
199.5 
229 
497 
单极组合式
2.98 
0.79 
3∞ 
2(3x70) 
2(3 x 95) 
2(80) 
JDS-250x21 套/台
DHH- 250 
50/10 + 50/10 
211 
243 
547 
3.28 
0.86 


<!-- p744 -->
三台桥式起重机组(8=25%) 开关及导线选择
表12-51
自
谈
谈
飞
稳
如
H
K
阿
』
叫
泪
油
理
血
附
V
A
A海
牛
怕
远
Z
d
J
叫
5
2
2
险
等
〈
哥
哥
E
m
】
且
同
吉吗
?
A
-
2
M
n特
』
U
W
而
摇
问
阔
却
BV 型导线根数×截面(mm
2 )
安全型滑触线
裸
滑
触
线
及保护钢管直径(mm)
起重机组
总额定计算
尖峰
隔离开关
熔断体额
合起重量
功
率
电流
电流
额定电流
定电流
30'C 
4O'C 
每
1∞m
角钢或扁
每10m
( t) 
(kW) 
( A) 
(A) 
(A) 
(A) 
滑线规格
集电器
电压损失
钢尺寸
电压损失
导线
铜管直径
5于线
钢管直径
(% ) 
(mm) 
(% ) 
5+5+5 
70 
53 
102 
1∞ 
ω 
3 x 16 
32 
3.92 
0.78 
3 x 25 
10+5+5 
76 
57 
132 
5.07 
0.95 
10+10+5 
82 
62 
137 
80 
5.76 
0.97 
10+10+10 
89 
67 
142 
3 x 25 
5.45 
1.02 
15/3 + 5 + 5 
82 
62 
162 
5 、10t:
6.22 
1. 11 
88 
66 
166 
JD-4- 4O 
6.38 
1. 12 
15/3 + 10 + 5 
1 套/台
40 
DHG-4-16 
15/3 、20/5t:
95 
72 
172 
6.61 
1. 15 
15/3 + 10 + 10 
JD-4- 4O 
3 x 35 
2 套/台
94 
71 
171 
6.57 
1. 15 
15/3 + 15/3 + 5 
2015 + 15/3 + 5 
94 
71 
171 
6.57 
L50x50x5 
1. 15 
1∞ 
40 
20/5 + 5 + 5 
82 
62 
162 
6.22 
1. 12 
20/5 + 10 + 10 
95 
72 
172 
l∞ 
6.61 
1. 15 
15/3 + 15/3 + 10 
101 
76 
176 
3 x 35 
4.37 
1. 17 
20/5 + 15/3 + 10 
101 
76 
176 
4.37 
1. 17 
20/5 + 15/3 + 15/3 
107 
80 
180 
5 、10 、15/3t:
4.47 
1.20 
JD-4-60 
20/5 + 20/5 + 10 
101 
76 
176 
3 x 50 
50 
DHG -4- 25 
l 套/台
4.37 
1. 17 
20/5 、30/5t:
20/5 + 20/5 + 15/3 
JD- 4-ω 
2 套/台
107 
80 
180 
4.47 
1. 20 
20/5 + 2015 + 20/5 


<!-- p745 -->
续表12 - 51 
BV 型导线根数x 截面(mm
2 )
安全型滑触线
裸
滑
触
线
及保护钢管直径(mm)
起重机组
总额定
计算
尖峰
隔离开关
熔断体额
合起重量
功
率
电流
电流
额定电流
定电流
30~ 
4O~ 
每
1∞m
角钢或扁
每10m
( 1) 
(kW) 
(A) 
(A) 
(A) 
(A) 
滑线规格
集电器
电压损失
钢尺寸
电压损失
导线
钢管直径
导线
铜管直径
(% ) 
(mm) 
(% ) 
30/5 + 5 + 5 
111 
83 
276 
3 x 35 
40 
4.98 
。.44
3 x 50 
50 
30/5 + 10 + 10 
124 
93 
286 
5.16 
0 .45 
直ν5+ 15/3+ 10 
130 
98 
291 
5.25 
0.46 
直ν5 + 15/3 + 15/3 
136 
102 
295 
150 
5 、10 、15/31:
5.33 
0 .47 
JD-4-ω 
3 x 50 
50 
l 套/台
支ν5+ 直ν5+ 10 
130 
98 
291 
3 x 70 
70 
DHG-4- 35 
5.25 
0.46 
20/5 、30/5t:
200 
JD-4-60 
到/5+ 直ν5+ 15/3 
2 套/台
136 
120 
295 
5.33 
0 .47 
直ν5+ 直ν5+::!ν5
直ν5+ 宜ν5+ 10 
1ω 
120 
313 
5.65 
0.49 
3 x 70 
70 
3 x 95 
l...9J x 50 时
直ν5+ 勤/5+nr5
166 
125 
318 
2∞ 
80 
5.74 
0.50 
+lMY -3O x3 
直ν5+ 到15+ 茧ν5
195 
146 
339 
3 x 95 
80 
3 x 120 
10 、15/3 、20/51:
4.42 
0.54 
50110+ 10+ 10 
149 
112 
345 
3 x 70 
70 
JD - 4 - 1505 
4.50 
0.55 
1 套/台
DHG-4- 50 
30/5 、50/101:
交ν10 + 15/3+ 15/3 
2∞ 
2∞ 
3 x 70 
70 
JD - 4 - 1505 
3 x 95 
4.62 
0.56 
2 套/台
置ν10+:!ν5+::!ν5
161 
121 
354 
笠ν10+ 茧ν5+ 宜ν5
220 
165 
398 
80 
10 、20/51:
3.92 
0.63 
置ν10+ 宜VI0+ 10 
209 
157 
390 
2∞ 
3 x 95 
3 x 120 
JD - 4 - 1505 
3.84 
0.62 
1 套/台
4∞ 
80 
DHG -4 -70 
30/5 、50/101:
宝ν10+ 交ν10+::!ν5
215 
161 
394 
3.88 
0.62 
JD - 4 - 1505 
2 套/台
宝ν10+ 置ν10+ 宜ν5
244 
183 
416 
250 
3 x 120 
2(3 x 70) 
2(70) 
4.10 
0.66 
谈
…
楼
必
%
黔
加
知
如
吐
-
J
叫
F
止
" z 
萄
园
川
陪
洋
之
Y
5
4
d
F
R
胁
叩
国m
h
由
U
可
M
U


<!-- p746 -->
三台桥式起重机组(B = 40%) 开关及导线选择
表12- S2 
、4
8 
H
K
陪
」
油
油
酶
邮
戳
在
油
q
t
d
J
E
L
A
Z
E
汗
吗
?
A
-
2
M
n特
』
U
W
而
摇
问
阔
却
BV 型导线根数x 截面(mm')
安全型滑触线
裸
滑
触
线
及保护钢管直径(mm)
起重机组
总额定
计算
尖蜂
隔离开关熔断体额
合起重量
功
率
电流
电流
额定电流
定电流
30't: 
4O't: 
每
I∞m
角钢或扁
每10m
(1) 
(kW) 
(A) 
( A) 
(A) 
(A) 
滑线规格
集电器
电压损失
钢尺寸
电压损失
导线
钢管直径
导线
钢管直径
(% ) 
(mm) 
(% ) 
10+5+5 
95 
90 
195 
3 x 50 
50 
DHG-4- 25 
JD-4-60 1 套/台
4.85 
。"
3 x 50 
50 
L75 x 75 x 8 
10+10+5 
107 
102 
206 
120 
3.72 
0.96 
5 、101:
3.92 
0.34 
10 + 10 + 10 
ll9 
ll3 
217 
JD-4-ωl 套/台
3 x 70 
70 
DHG - 4 - 35 
15/3 、20151:
15/3 + 5 + 5 
JD-4-ω2 套/台
ll8 
310 
3 x 70 
70 
5.ω 
0.49 
125 
20/5 + 5 + 5 
2∞ 
15/3 + 10 + 5 
137 
l30 
321 
3.16 
0.51 
15/3 + 10 + 10 
3 x 95 
148 
141 
332 
3.27 
0.52 
5 、10 、15/31 : 
2015 + 10 + 10 
JD - 4 - 150S 1 套/台
3 x 95 
80 
DHG-4-70 
20151 : 
15/3 + 15/3 + 5 
JD - 4 - 150S 2 套/台
158 
349 
3 x 120 
3.44 
0.55 
166 
L50x50x5 
80 
2015 + 15/3 + 5 
+LMY-30x3 
2∞ 
15/3 + 15/3 + 10 
2015 + 15/3 + 10 
178 
169 
3ω 
3 x 120 
2(3 x 50) 
3.55 
0.57 
2(50) 
20/5 + 20/5 + 10 
lSI3 + lSI3 + lSI3 
4∞ 
单极组
JDS-200x2 
合式
l 套/台
DHH - 160 
3)15 + lSI3 + lSI3 
207 
197 
388 
2(3 x 50) 
2(50) 
2(3x70) 2(3x70) 
2.72 
0.61 
3)15 + 3)15 + lSI3 
:!Y5+ :Iν5+ :!Y5 


<!-- p747 -->
续表12 - 52 
BV 型导线根数x 截面(mm')
安全型滑触线
裸
滑
触
线
及保护钢管直径(mm)
起重机组
总额定
计算
尖峰
隔离开关
熔断体额
合起重量
功
率
电流
电流
额定电流
定电流
30't: 
4O't: 
每
l∞m
角钢或扁
每
10m
( t) 
(kW) 
(A) 
(A) 
(A) 
( A) 
滑线规格
集电器
电压损失
钢尺寸
电压损失
寻线
钢管直径
导线
钢管直径
(% ) 
(mm) 
(% ) 
30/5 + 5 + 5 
150 
lω 
437 
5 、IOt:
4.31 
0.69 
JD - 4 - 1505 1 套/台
3 x 95 
80 
3 x 120 
80 
DHG-4 -70 
30/5t: 
30/5 + 10 + 10 
173 
165 
442 
4.36 
0.70 
JD - 4- 1505 2 套/台
30/5 + 15/3 + 10 
203 
193 
470 
2(3 x 50) 
2(50) 
2(3 x 70) 
2(70) 
DHH-1ω 
J05- 2∞x 21 套/台
3.29 
0.74 
直Y5+ 臼v3 + 15/3 
232 
221 
498 
2(3 x 70) 
2(80) 
2(3 x 95) 
2(80) 
OHH - 250 
J05-250x21 套/台
2.61 
0.79 
250 
直ν5+ Dl5+ 10 
203 
193 
470 
2(3x50) 
2(50) 
2(3 x 70) 
2(70) 
OHH- 1ω 
J05- 2∞x 2 1 套/台
3.29 
0.74 
4∞ 
直Y5 + Dl5 + 15/3 
232 
221 
498 
2(3x95) 
2(80) 
2.61 
0.79 
主Y5+ Dl5+ Dl5
2(3x70) 
2(70) 
直ν5+ 宜)15+ 10 
228 
216 
493 
2(3 x 70) 
2(70) 
OHH- 250 
JD5-250x21 套/台
2.58 
0.78 
直Y5+ 直)15+ 3:ν5
244 
521 
2(3 x 95) 
2(80) 
2.73 
L50 x50x5 
0.82 
257 
+LMY -30x3 
3∞ 
宜Y5+ 直)15+ 宜)15
282 
268 
545 
2(3 x 95) 
2(3 x 70) 
2(70) 
2.86 
0.86 
2(80) 
宜ν10+ 10+ 10 
185 
175 
453 
250 
3 x 120 
2(3 x 70) 
2(70) 
OHH-1ω 
J05- 2∞x 2 1 套/台
3.17 
0.72 
主ν10+ 15/3+ 15/3 
244 
232 
5ω 
2(3 x70) 
2(70) 
2(3 x 95) 
2.67 
0.90 
置ν10+Dl5 +Dl5 
宜)1 10+ 宜ν5+ 芷)15
294 
279 
556 
4∞ 
2(3 x95) 
2(80) 
2(3 x 120) 
2.91 
0.88 
3∞ 
2(80) 
OHH -250 
JD5-250x21 套/台
宜ν10+ 宜ν10+ 10 
251 
243 
547 
2(3 x 70) 
2(70) 
2.87 
0.86 
2(3 x 95) 
宣)1 10+ 宜Y10+ Dl5
280 
266 
553 
2.90 
0.88 
2(3x95) 
2(80) 
直)1 10+ 复ν10 + lY5 
305 
290 
567 
2(3xI20) 
2.97 
0.91 
谈
谈
均
势
知
如
d
J
R
F
U
A
" z 
萄
园
L
阵
营
ι
~
Y
U
可
ω
4


<!-- p748 -->
吊钩龙门起重机组(8=25%) 开关及滑触线选择
表12- 53 
叫
也
h
m
k
陀
」
叫
泪
油
吗
?
A
-
2搜
特
司
u
m
而
摇
问
阔
却
￠
叫
币
'
u
a咛
Z
m
」
而
凶
险
注
」
守5
4
2
哥
哥
器
。
且
同
A
M
a
电动机功率(kW)1 电流(A)
40'(; 111" BV 型号
安全理滑触线
裸滑触线
线根数×截面
跨度
总额定
计算
尖峰
隔离开关
(mm') 及保
起重
功
率
电流
电流
额定电流/
护钢管直径
量
熔断体电流
(mm) 
每
l∞m
角钢或扁
每10m
( t) 
(m) 
主钩
副钩
大车
小车
(kW) 
(A) 
(A) 
(A) 
滑线规格
集电器
电压损失
钢尺寸
电压损失
导线
钢管
(% ) 
(mm) 
(% ) 
直径
18 
23.2 
2 x 5/15 
27.8 
73 
JD-4-401 套
4.01 
0.70 
ω/40 
3x6 
20 
5 
22 - 30 
28.2 
11128 
2x7.5121 
2.217.2 33.8 
79 
4.34 
0.75 
35 
35.2 
2 x 11128 
42.2 
87 
4.77 
0.85 
60/60 
3 x 10 
25 
JD-4-402 套
18 - 22 
34.5 
2x7.5121 
41.4 
110 
DHG-4-16 
6.04 
L40 x 40 x 4 
1.∞ 
10 
16/43 
3.5/.9.2 
2币- 35 
43 
2 x 11128 
52 
121 
l∞1/80 
3 x 16 
32 
6.64 
1.08 
18 - 22 
31 
2x7.5121 
37.2 
82 
JD-4-401 套
4.50 
0.78 
11128 
60/ω 
3 x 10 
25 
15/3 
26 
38 
5/15 
45.6 
90 
4.94 
0.86 
2 x 11128 
30- 35 
49 
22/57 
59 
150 
l∞/80 
3 x 16 
32 
DHG -4-25 
JD-4-402 套
5.33 
LSOx50x5 
1.04 
2 x 7.5121 
43.2 
112 
60/60 
3 x 10 
25 
18 - 22 
36 
6.15 
1. 01 
16/43 
DHG-4 一16
L40 x 40 x 4 
20/5 
26 
43 
2 x 11128 
5/15 
52 
121 
I∞1/80 
3 x 16 
32 
6.64 
1.08 
30- 35 
67 
30/69.5 
2 x 16/43 
80 
192 
l∞11∞ 
3 x 35 
40 
DHG-4-25 
JD-4-ω2 套
6.82 
L75 x 75 x 8 
。‘ 90
18 
46 .4 
41.8 
89 
3 x 10 
25 
JD-4-tll1 套/台
4.88 
0.86 
ω/ω 
5+5 22- 30 
56.4 
51 
104 
3 x 16 
32 
DHG-4-16 
5.71 
L40 x 40 x 4 
0.98 
35 
70.4 
63 
118 
JD-4-402 套/台
6.48 
1.07 
62 
l∞/80 
3 x 25 
40 
18ω22 
ω 
i 142 
5.04 
1 ∞ 
10+10 
DHG-4-25 JD-4-tll 2 套/台
LSOx50x5 
26 - 35 
86 
77 
159 
5.65 
1.08 
18 - 22 
62 
56 
110 
i∞/60 
3 x 16 
32 
JD-4-tll 1 套/台
6.04 
1.∞ 
15/3 + 
DHG-4-16 JD-4-tll 2 套/台
L40 x 40 川
26 
76 
68 
124 
I∞180 
3 x 25 
6.80 
1.09 
15/3 
98 
88 
195 
2∞11∞ 
3 x 35 
JD-4-ω2 套/台
6.92 
L7当x 75 x 8 
30- 35 
0.92 
40 
E 一4- tll 2 套/台
18 - 22 
72 
65 
145 
DHG- 4- 25 
5.15 
1.02 
2015 + 
1 ∞180 
3 x 25 
JD-4-tll2 套/台
LSOx50x5 
26 
86 
77 
159 
5.65 
1.08 
5015 30- 35 
134 
121 
252 
2∞/150 
3 x 50 
50 
DHG-4-35 JD-4ω2 套/台
6.50 
L75 x 75 x 8 
1. 10 


<!-- p749 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød co菊豆严坚章主悲常湾商电设备配电
733 
节
一
一
一
第
电梯和自动扶梯
位屯宅汪红拚石H活在审如@在事;，;e毛连将@当28在@毛湾争活刁应毛冶8eg8E笔B二t
电梯和自动扶梯的电气控制设备均由制造厂成套供应，配电设计时只需选配电源线的开
关、熔断器和导线。
」、电梯和自动扶梯的供配电方式
(1)电梯和自动扶梯的负荷分级及供电要求应符合现行国家标准GB5∞52一1995
<<供配
电系统设计规范》的规定，高层建筑中的消防电梯还应符合现行国家标准GB5∞45一1995
《高层民用建筑设计防火规范}
(2001 年版)的规定，见本手册第二章。
(2)
电梯应由专用回路供电，但杂物梯除外。重要电梯的供电线应直接引自变电所O
(3) 消防电梯与其他电梯应分别供电O
(4)
每台电梯和自动扶梯应装设单独的隔离和短路保护电器(电源开关) 0
电梯的轿厢
照明及通风、轿顶电摞插座和报警装置的电源线，应另装隔离和短路保护电器，其电源可以
从该电梯的主电源开关前取得O 有多回路进线的机房，每回路进线均应装设隔离电器O
电源
开关应装设在机房内便于操作和维修的地点，尽可能靠近人口处。
(5)
电梯机房及滑轮间、电梯井道及底坑的照明和插座的电隙，应与电梯电游、分开。
工、电梯的电力拖动和控制方式
(1)电梯的电力拖动和控制方式的选择，要按其载重量、提升高度、停层方案等，经综
合比较后决定。
1) 高、中档电梯宜采用变压变频
(VVVF) 调速方式。
2) 住宅和公寓的电梯宜具备"有司机"控制功能。
3) 成对或成群布置的电梯组，宜根据需要分别采用并联控制或群控方式。
(2) 高层建筑和大型公共建筑内的乘客电梯应符合防灾系统的设置标准，参见现行的
JGJ/ T1 6一1992 <<民用建筑电气设计规范》。
(3)
消防电梯应具备消防控制功能。
三、电梯功率的估算
在设计实践中，有时会遇到电梯的型号和有关参数不详的情况。因此，估算电梯的电源
设备容量是非常必要的O
电梯电惊设备容量S 的估算公式如下:
交流单速电梯
S=O.035L r ' Vr 
(kVA) 
交流双速电梯
直流有齿轮电梯
(kVA) 
(kVA) 
S =O.030Lr ' Vr 
S=O.021L r'Vr 
直流无齿轮电梯
S =O.015L r ' Vr 
(kVA) 
式中
Lr-- 电梯的额定负载(载重量)，
kg; 
V r一一一电梯的额定速度
，
m/so 
实际计算时，电梯的电源设备容量S 应以制造商提供的数据为准。表12 - 54 中列出了


<!-- p750 -->
多系柔之多矿藏主
734 
工业与民用配常设计手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
几种不同类型电梯的电源容量;表12 - 55 、表12 - 56 列出了常用的国产货梯和医用梯的用
电负荷，可供选用时参考。
表
12- 54 
各种电梯的电源容量
单位:KVA
驱动方式
交流单速
交流双速
直流有齿轮
直流元齿轮
梯速( mls) 
。.5
。.75
1. 5 
1. 75 
2 
2.5 
3 
3.5 
4 
5 
载重量( kg) 
4∞ 
7.5 
10 
15 
5仪)
10 
15 
15 
150 
600 
10 
15 
20 
20 
150 
7∞ 
10 
15 
20 
25 
30 
现)()
30 
25 
30 
40 
40 
40 
1α)() 
25 
30 
40 
40 
50 
50 
75 
1150 
40 
50 
50 
50 
50 
75 
1350 
40 
50 
50 
75 
75 
l∞ 
1∞ 
16∞ 
75 
75 
75 
l∞ 
1∞ 
表
12- 55 
交流货梯、医用梯的用电负荷
电梯
载重量
载客
梯速
北
京
上
海
上海长城
天
津
沈
阳
西
安
武
汉
广
fH 
电梯厂
电梯厂
电梯厂
电梯厂
电梯厂
电梯厂
电梯厂
电梯厂
类别
( kg) 
人数
(mls) 
电动机功率+附属用电设备功率(kW)
5∞ 
0.5 
6.4 
6.4 
3.75 
7.5+ 1. 5 
5.5 
6 .4 
7.5 
6 .4 
5∞ 
6 .4 
6 .4 
7.5 
6 .4 
1仪)()
0.5 
7.5 
7.5 
7.5 
7.5+ 1.5 
7.5 
7.5 
11 
7.5 
交
1α)() 
1 、0.7
11.2 
10 + 2 
11 
10 
15∞ 
。.5
15 + 2 
流
15∞ 
0.7 
15 + 2 
货
2创)()
0.25 
11 
10 
11 
2仪阳
0.5 
11.2 
11. 2 
11. 2 
10 + 2 
11 
15 
11 
10 或1 1. 2
梯
2仅用
0.7 、0.75
15 + 2 
3α声。
0.25 
15 
15 
15 
3创)()
。.5
19 
19 
19 
15 + 2 
15 
19 
15 
15 或19
当脱)()
。.25
19 
19 
19 
22 
22 
22 
5∞ 
0.5 
7.5+ 1.5 
交
lαm 
0.25 
流
l仪)()
0.5 
7.5 
7.5 
7.5 
7.5+ 1.5 
7.5 
7.5 
11 
7.5 
医
lα)() 
14 
10 + 2 
11 
1 1 
用
15∞ 
0.25 
1 1 
梯
15∞ 
0.5 
11 
11 
15 
11. 2 
15∞ 
15 
15 
表
12 -56 
交流货梯的用电负荷
上海长城电梯厂
上海电梯厂
天津电梯厂
沈阳电梯厂
广州电梯厂
型
号
功率
(kW) 
重量
梯速
重量
梯速
重量
梯速
重量
梯速
重量
梯速
(kg) 
( mls) 
( kg) 
(mls) 
( kg) 
(mls) 
( kg) 
(mls) 
( kg) 
(m/s) 
JH02-22-6 
1. 1 
1∞ 
0.4 
JH02-31-6 
1. 5 
0.5 
1∞ 
0.5 
1∞ 
JH02 - 32 - 6 
2.2 
。.4 -0.5
1ω 
l∞ 
0.5 
l∞ 
0.5 
JH02 - 32 - 6 
2.2 
2∞ 
0.4 
JH02 - 32 - 6 
2.2 
2∞ 
2∞ 
0.5 
2∞ 
0.5 
四、电梯和自动扶梯的计算电流
(1)单台交流电梯的计算电流应取曳引机铭牌0.5h 或lh 工作制额定电流的90% ，加上


<!-- p751 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿u!"'" VlWW Will'Ød Clm 第申莘莘章悲常需用电设备配电
735 
附属电器的负荷电流，或取连续工作制额定电流的140% 。
曳引机铭牌上通常给出短时工作制
(0.5h 或1h 制)的额定值。附属电器所需电掘通常
为单相220V o
(2) 单台直流电梯的计算电流应取变流机组或变流器的连续工作制交流额定输入电流的140% 。
(3) 多台电梯电源线的计算电流，应计入同时系数。对多台同类型同容量的电梯，其同
时系数见表12 - 57 0 
表
12- 57 
不同电梯台鼓的同时系数
电
梯
台
数
1 
2 
3 
4 
5 
6 
7 
8 
9 
使用程度频繁的同时系数
l 
0.91 
0.85 
0.80 
0.76 
0.72 
0.69 
0.67 
0.64 
使用程度一般的同时系数
0.85 
0.78 
0.72 
0.67 
0.65 
0.59 
0.56 
0.54 
(4) 交流自动扶梯的计算电流，应取每级拖动电机的连续工作制额定电流加上每级的照
明负荷电流。每级单自动扶梯的照明电源为单相220V; 如为多级、双自动扶梯或多级的双
自动扶梯时，照明负荷应分别接到三相上，尽量使三相负荷平衡。
五、电梯和自动扶梯电源开关、熔断体和导线选择
(1)电源开关宜采用电动机型符合隔离要求的低压断路器或隔离开关熔断器组，其额定
电流应不小于计算电流，整定电流的选择参见本章第→节。
(2)
电摞线的连续工作载流量应不小于计算电流。线路较长时，还应校验电压损失和线
路首端短路和接地故障保护的灵敏性。
六、电梯井道和机房的配线
(1)向电梯供电的电源线路不应敷设在电梯井道内。除电梯的专用线路外，井道内不得
敷设其他管道和线路。除为电梯服务的房间外，井道不得用于其他房间的通风。
(2) 机房和井道内敷设的电缆和各类电线，均应是阻燃和耐潮温的，穿线管、线槽也应
是阻燃性的。
(3)机房内应设有固定照明，地板表面上的照度不低于200lx ，照明开关设在入口处。
(4 )井道内应设永久性照明，其照度不低于50lxo 在离井道最高点和最低点0.5m 范围
内每隔7m 装设一个灯，通常采用36V 安全电压供电。
(5) 在机房、轿顶和井道的底坑内均应装设单相三极电源插座，底坑内电源插座安装高
度为O.5m。电压不同的电源插座，应有明显区别，不得存在互换和弄错的危险。
七、电梯的接地和等电位联结
(1)机房和轿厢的电气设备(包括控制用的微处理器)的接地应接到电梯电源线的保护
接地线
(PE) 。
• 
(2)
电源线的中性线应与保护接地线分开。
(3) 用作轿厢保护接地线的电缆芯线，不得少于两根。
(4) 电气设备的外露导电部分与机房、井道、底坑、轿厢的金属件应实施等电位联结。
八、常用电梯和自动扶梯的电
关、熔体和导线的选择
常用电梯和自动扶梯的电源开关、熔体和导线的选择见表12 - 58 、表12 - 59 0 


<!-- p752 -->
多豆豆豆多管我
736 
工业与民用配常设tr手册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
表
12 -58 
常用客梯的电源开关及导线选择
电
梯
载重量
速
度
标称
计算
断路器
脱扣器
BV 型导线根数x 截面
(mm')
容量
电流
额定电流
整定电流
及保护铜管直径
(mm)
型
孚
J 
( kg) 
(m/s) 
生产厂
(kW) 
(A) 
(A) 
(A) 
35 't时导线
钢管直径
1.0 
3.5 
15.4 
20 
1.6 
5.5 
19.6 
24 
5x6 
25 
630 
1. 75 
6.2 
21 
27 
2.0 
6.9 
22.4 
27 
2.5 
8.6 
26.6 
32 
5 x 10 
32 
1.0 
4.1 
18.2 
24 
5x6 
25 
1.6 
6.5 
23.8 
32 
5 x 10 
32 
8∞ 
1. 75 
7.4 
25.2 
32 
2.0 
8.1 
26.6 
32 
5 x 10 
32 
2.5 
10.2 
32.2 
40 
1.0 
4.9 
19.6 
24 
5x6 
25 
1.6 
7.8 
26.6 
32 
9ω 
1. 75 
8.8 
28 
34 
5 x 10 
32 
2.0 
9.8 
30.8 
40 
2.5 
12.2 
36.4 
42.5 
1.0 
5.4 
22 .4 
27 
5x6 
25 
KONE 3α)() 
1.6 
8.7 
29 .4 
36 
通力电
Mínisoace ™ 
lα)() 
1. 75 
9.8 
32.2 
1∞ 
40 
5 x 10 
32 
梯有限公
通力小机房电梯
10.9 
司
2.0 
35 
42.5 
2.5 
13.6 
40.6 
50 
5 x 16 
40 
1.0 
6.6 
21. 3 
27 
5x6 
25 
1.6 
10.6 
30.5 
38 
1150 
1.75 
11.6 
32.9 
40 
5 x 10 
32 
2.0 
13.2 
36.8 
45 
2.5 
16.6 
44.8 
54 
5 x 16 
40 
1. 0 
7.7 
24.6 
32 
5 x 10 
32 
1.6 
12.4 
35 .4 
45 
5)( 10 
32 
1350 
1. 75 
13 .6 
38.2 
47.5 
5 x 16 
40 
2.0 
15.5 
42.7 
54 
5 x 16 
40 
2.5 
19.4 
52.1 
64 
3 x 25 + 2 x 16 
50 
1.0 
9.5 
32.2 
40 
5 x 10 
32 
1.6 
IS.1 
46.2 
S7 
S)( 16 
40 
1600 
1. 75 
16.1 
50 
60 
3 x 25 + 2 x 16 
50 
2.0 
18.9 
56 
68 
3 x 25 + 2 x 16 
SO 
2.5 
23.6 
67.2 
85 
3x50+2x25 
70 


<!-- p753 -->
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐附dfrp.p.
737 
续表12 - 58 
电
梯
载重量
速
度
标称
计算
断路器
脱扣器
BV 型导线根数x 截面
(mm
2 )
容量
电流
额定电流
整定电流
及保护钢管直径
(mm)
!I'i 
号
( kg) 
(m1s) 
生产厂
(kW) 
(A) 
(A) 
(A) 
35 'C时导线
钢管直径
450 
1.0 
3.7 
10 
16 
5x4 
20 
1.0 
3.7 
13. 1 
16 
5x4 
20 
630 
1.6 
6.9 
19.6 
24 
5x6 
25 
1. 75 
7.5 
21 
27 
5x6 
25 
KONE 3仪泊
1.0 
5.7 
15.5 
20 
5x6 
25 
Mono 
通力
通力元机房电梯
8∞ 
1.6 
8.5 
23.8 
30 
.5 x 10 
32 
电梯有
1.75 
9.5 
25.2 
32 
5 x 10 
32 
限公司
1.0 
5.7 
17.3 
20 
5x6 
25 
1α)() 
1.6 
10.5 
29 .4 
36 
5 x 10 
32 
1. 75 
11.5 
32.2 
40 
5 x 10 
32 
KONE 3仪)()
1 6<到
。.5
4.3 
15.1 
20 
5x6 
25 
Tran Sys 
通力元机房货梯
2αm 
0.5 
5.4 
19.2 
24 
5x6 
25 
1.0 
8.5 
28 
34 
5 x 10 
32 
630 
1.6 
8.5 
50.4 
64 
3 x 25 + 2 x 16 
50 
1.0 
8.5 
29 .4 
36 
5 x 10 
32 
OTIS31∞系列
8∞ 
1.6 
15 
49 
60 
3 x 25 + 2 x 16 
50 
1.0 
8.5 
50.4 
1αm 
64 
3 x 25 + 2 x 16 
50 
1.6 
15 
50.4 
l∞ 
1. 0 
8.5 
28 
34 
630 
5 x 10 
32 
1.6 
8.5 
50.4 
64 
1.0 
8.5 
26.6 
32 
5 x 10 
32 
680 
1. 5 
8.5 
50 .4 
64 
3 x 25 + 2 x 16 
50 
1. 75 
11 
56 
68 
3 x 25 + 2 x 16 
50 
奥的
斯电梯
1.0 
8.5 
29 .4 
36 
5 x 10 
32 
有限公
750 
1.5 
15 
47.6 
ω 
3 x 25 + 2 x 16 
50 
司
1. 75 
15 
51.8 
64 
3 x 25 + 2 x 16 
50 
OTIS32∞系列
1.0 
8.5 
29 .4 
36 
5 x 10 
32 
8∞ 
1.6 
15 
49 
60 
3 x 25 + 2 x 16 
50 
1.0 
8.5 
29.4 
36 
5 x 10 
32 
9∞ 
1.5 
15 
50 .4 
64 
3 x 25 + 2 x 16 
50 
1.75 
15 
50.4 
64 
3 x 25 + 2 x 16 
50 
1.0 
8.5 
29 .4 
36 
5 x 10 
32 
1. 5 
15 
50 .4 
64 
1.6 
15 
50 .4 
64 
3 x 25 + 2 x 16 
50 
1α)() 
1. 75 
15 
50.4 
64 
2.0 
20 
44.8 
54 
5 x 16 
40 
2.5 
27 
56 
68 
3 x 25 + 2 x 16 
50 


<!-- p754 -->
然柔之多管我
738 
工业与民用配艳的设计手册旧呐fP"，l阳网友旷
续表12 - 58 
电
梯
载重量
速
度
标称
计算
断路器
脱扣器
BV 型导线根数×截面
(mm
2 )
容量
电流
额定电流
及保护钢管盲径
(mm)
型
号
( kg) 
(mls) 
整定电流
生产厂
(kW) 
(A) 
(A) 
(A) 
35 't:时导线
钢管直径
1.5 
26 
49 
60 
1. 75 
26 
50 .4 
64 
3 x 25 + 2 x 16 
50 
1150 
2.0 
26 
50 .4 
64 
2.5 
27 
61.6 
76 
3 x 35 + 2 x 16 
50 
OTIS32∞系列
1.5 
26 
54.6 
68 
3 x 25 + 2 x 16 
50 
1. 75 
26 
56 
68 
3x2S+2x16 
50 
1350 
2.0 
27 
68.6 
85 
3x50+2x25 
70 
2.5 
27 
68.6 
1.0 
4.3 
26.6 
32 
奥的
630 
1.6 
6.5 
25.2 
32 
5 x 10 
32 
斯电梯
1.75 
6.5 
25.2 
32 
有限公
• 
司
1.0 
6.6 
20 
24 
5x6 
25 
GeN2 系列
8∞ 
1.6 
9.0 
29.8 
36 
5 x 10 
32 
无机房电梯
1. 75 
9.0 
29.8 
36 
5 x 10 
32 
1.0 
6.6 
25.2 
32 
5 x 10 
32 
I 肌)()
1.6 
10.3 
35 
45 
1. 75 
10.3 
35 
45 
5 x 10 
32 
1αm 
0.63 
10.5 
33.6 
I∞ 
42.5 
TOEC3F 系列
2α)() 
0.63 
13 .4 
43 .4 
54 
5 x 16 
40 
普通货梯
3α)() 
。.4
13 .4 
43 .4 
54 
5 x 16 
40 
0.5 
450 
1.0 
6.0 
25.5 
32 
5 x 10 
32 
1.6 
0.5 
630 
1.0 
8.0 
34.0 
42.5 
5 x 10 
32 
1.6 
0.5 
北京
DM 系列产品
47.5 
5 x 16 
40 
东梅电
8∞ 
1.0 
12.5 
38.0 
梯有限
1. 6 
公司
0.5 
1α)() 
1.0 
12.5 
38.0 
47.5 
5 x 16 
40 
1.6 
。.5
1250 
1.0 
16 
48.6 
60 
3 x 25 + 2 x 16 
50 
1.6 


<!-- p755 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友iË'J{"" VlWW Will'Ød con露营千副主窘悲常常用电设备Jè Ef!. 
739 
续表
12 - 58 
电
梯
载重量
速
度
标称
计算
断路器
脱扣器
BV 型导线根数x 截面
(mm')
容量
电流
额定电流
整定电流
及保护钢管直径
(mm)
型
号
(kg) 
(m1s) 
生产厂
(kW) 
( A) 
(A) 
(A) 
35'(; 时导线
钢管直径
550 
5 . 1 
21.7 
27 
5x6 
25 
750 
1.0 
6.9 
29 .4 
36 
5 x 10 
32 
lα)() 
9.2 
39.2 
48 
5 x 16 
40 
LG 系列产品
750 
1. 5 
8.9 
37.9 
l∞ 
48 
5 x 16 
40 
1α)() 
1.5 
11.9 
50.6 
64 
3 x 25 + 2 x 16 
50 
750 
1. 75 
10.4 
44.3 
54 
3 x 25 + 2 x 16 
50 
lα)() 
1. 75 
13.8 
58.7 
72 
3 x 35 + 2 x 16 
50 
大连
1α页。
3.0 
22 
93.6 
lω 
120 
3 x 70 + 2 x 35 
80 
LG
产电
1150 
3.0 
1ω 
有限公司
26 
110.6 
135 
3 x 70 + 2 x 35 
80 
1350 
3.0 
30 
127.6 
250 
157 
3x95+2x50 
80 
16∞ 
3.0 
36 
153.2 
250 
187 
3 x 150 + 2 x 70 
1∞ 
LG- DJ 系列产品
1 仪)()
26 
110.6 
lω 
135 
3 x 70 + 2 x 35 
80 
1150 
30 
127.6 
250 
157 
3 x 95 + 2 x 50 
80 
3.5 
1350 
35 
149 ∞ 
250 
187 
3 x 150 + 2 x 70 
1∞ 
l 似页。
41 
174.4 
250 
209 
3 x 150 + 2 x 70 
1∞ 
p- 6 -
C悦。
450 
1.0 
4.5 
19.1 
24 
5x6 
25 
P- 8 -
C悦。
1.0 
5.5 
23.4 
30 
5 x 10 
32 
P - 8 - C090 
6∞ 
1.5 
9.5 
40.4 
50 
5 x 16 
40 
P - 8 - C0105 
1. 75 
9.5 
40 .4 
50 
5 x 16 
40 
P-IO-C侃。
1.0 
7.5 
31.9 
40 
5 x 10 
32 
P-IO-C090 
750 
1. 5 
11 
46.8 
60 
3 x 25 + 2 x 16 
50 
P - 10 - C0105 
1. 75 
13 
55.3 
68 
3 x 35 + 2 x 16 
50 
沈阳东
P-12-C06O 
1.0 
11 
46 ‘ 8 
60 
3 x 25 + 2 x 16 
50 
芝电梯有
P-12- C090 
9∞ 
1.5 
13 
55.3 
68 
3 x 35 + 2 x 16 
50 
限公司
P- 12 - C0105 
1. 75 
15 
63.8 
80 
3 x 35 + 2 x 16 
50 
1∞ 
P-13-COω 
1.0 
9.5 
40 .4 
50 
5 x 16 
40 
P- 13 - C090 
lα)() 
1.5 
13 
55.3 
68 
3 x 35 + 2 x 16 
50 
P - 13 - COI05 
1.75 
15 
63.8 
80 
3x35+2x 16 
50 
P-815-C06O 
1. 0 
11 
46.8 
ω 
3 x 25 + 2 x 16 
50 
P-15 - C090 
1150 
1. 5 
15 
63.8 
80 
3 x 35 + 2 x 16 
50 
P- 15 - C0105 
1. 75 
18.5 
78.7 
1∞ 
3x50+2x25 
70 
550 
1.0 
6.0 
25.5 
32 
5 x 10 
32 
630 
1.0 
7.0 
29.8 
36 
630 
1.6 
8.0 
34.0 
42.5 
5 x 10 
32 
上海三
GPS- CR 系列产品
8∞ 
1.6 
8.0 
34.0 
42.5 
菱电梯有
限公司
8∞ 
2.0 
9.0 
38.3 
47.5 
5 x 16 
40 
1仪)()
1.6 
13.0 
55.3 
68 
3 x 35 + 2 x 16 
50 
因
m
E


<!-- p756 -->
多系柔之多矿藏主
740 
工业与民用E己是7革开手册旧呐附dfrp.F.
续表12 - 58 
「
也
梯
载重量
速
度
标称
计算
断路器
脱扣器
BV 型导线根数×截面( mm2 ) 
容量
电流
额定电流
整定电流
及保护钢管直径
(mm)
到
号
( kg) 
(m1s) 
生产厂
(kW) 
(A) 
(A) 
(A) 
35 't:时导线
钢管直径
GPS- CR 系列产品
l阪JO
2.0 
IS 
63.8 
80 
3 x 3S + 2 x 16 
50 
0.75 
4.0 
17.0 
20 
P6 -CO 系列产品
450 
1.0 
5.0 
21.3 
5x6 
25 
27 
。
75
5.0 
21. 3 
1.0 
6.0 
25.5 
32 
5 x 10 
32 
1'8- CO 系列产品
550 
1. 5 
7.0 
29.8 
36 
5 x LO 
32 
1. 75 
8.0 
34.0 
42.5 
5 x LO 
32 
0.75 
6.0 
25.5 
32 
5 x LO 
32 
1.0 
7.0 
29.8 
36 
5 x 10 
32 
PLO -
CO 系列产品
7∞ 
1. 5 
8.0 
34.0 
42.5 
5 x LO 
32 
1∞ 
上海
一-咽
1. 75 
9.0 
38.3 
47.5 
5 x 16 
40 
菱电梯有
1. 0 
8.0 
34.0 
42.5 
5 x LO 
32 
限公司
1.5 
LO 
42.5 
51 
5 x 16 
40 
PI3 -
co 系列产品
9∞ 
1. 75 
11 
46.8 
57 
3 x 25 + 2 x 16 
50 
2.0 
14 
59.6 
72 
3 x 35 + 2 x 16 
50 
2.5 
17 
72.3 
90 
3 x 50 + 2 x 25 
70 
1.0 
12 
51. 1 
64 
3 x 2S + 2 x 16 
50 
I. S 
15 
63.8 
80 
3 x 35 + 2 x 16 
50 
PI7 -
co 系列产品
1150 
1. 75 
17 
72.3 
90 
3 x 50 + 2 x 25 
70 
2.0 
17 
72.3 
2.5 
21 
89.3 
160 
107 
3 x 70 + 2 x 35 
80 
VFMG -450- C政协
450 
1.0 
5.0 
21. 3 
27 
5x6 
25 
VFMG-55O- C悦。
1.0 
6.0 
25.5 
32 
5 x LO 
32 
VFMG - 550 -
CO'画。
550 
1.5 
7.0 
29.8 
36 
5 x LO 
32 
VFMG - 550 -
COI仍
1. 75 
8.0 
34.0 
42.5 
5 x LO 
32 
VFMG-7∞
C060 
7∞ 
1.0 
8.0 
34.0 
42.5 
5 x LO 
32 
VFMG-7∞-C仪到
1. 5 
9.0 
38.3 
47.5 
7∞ 
5 x 16 
40 
VFMG-71∞-C阳1
1. 75 
10.0 
42.5 
51 
广州|日
VFMG- 唰-C倒)
1.0 
8.0 
34.0 
1∞ 
42.5 
5 x LO 
32 
立电梯有
VFMG- 现泊-Cα月3
1. 5 
10 
42.5 
51 
5 x 16 
40 
限公司
VFMG- 叹盯- COl05 
9∞ 
1. 75 
I I 
46.8 
57 
3 x 25 + 2 x 16 
50 
VFMG- 现Xl- C0l2O 
2.0 
14 
59.6 
72 
3 x 35 + 2 x 16 
50 
VFMG- 现Xl- C0l5O 
2.5 
a 7 
72.3 
90 
3 x 50 + 2 x 25 
70 
VFMG - 10Cú - Cα均
1.0 
9 
38.3 
47.5 
5 x 16 
40 
VFMG - 10Cú - CO'沁
1. 5 
1 1 
46.8 
57 
3 x 25 + 2 x 16 
50 
VFMG - 10Cú -
COIC自
1 悦)()
1.75 
12 
51. 1 
64 
3 x 25 + 2 x 16 
50 
VFMG 
瞅见- C0120 
2.0 
14 
59.6 
72 
3 x 35 + 2 x 16 
50 
VFMG-1αXl- C0150 
2.5 
17 
72.3 
90 
3x50+2x25 
70 


<!-- p757 -->
741 
阴气附阳网友勿U 1"'" 
第十二雾一章启用电设备配电
W矶
iW邵ø d-r泪「
λJ 飞川的?
川，.，~
然堂之多管我
续表12 - 58 
电
梯
载重量
速
度
标称
计算
断路器
脱扣器
BV 型导线根数×截面
(mm')
容量
电流
额定电流
整定电流
及保护钢管直径
(mm)
It'~ 
号
( kg) 
(mls) 
生产厂
(kW) 
(A) 
(A) 
(A) 
35 't:时导线
钢管直径
飞FMG - 1150 - C(直到
1.0 
10 
42.5 
51 
5 x 16 
40 
VFMG-
11立)- 0α泊
1. 5 
12 
51.1 
64 
3 x 25 + 2 x 16 
50 
VFMG -
11页J - COI05 
1150 
1. 75 
14 
59.6 
72 
3 x 35 + 2 x 16 
50 
VFMG - 1150 - C0120 
2.0 
16 
68.1 
85 
3x50+2x25 
70 
HMG - 1150 - C0150 
2.5 
19 
80.8 
1∞ 
100 
3x50+2x25 
70 
VFMG - 1350 - Cα知
1.0 
12 
51. 1 
64 
3 x 25 + 2 x 16 
50 
VFMG - 1350 -
cû'刘
1. 5 
14 
59.6 
72 
3 x 35 + 2 x 16 
50 
广州日
VFMG-
13到- C0105 
\350 
1. 75 
17 
72.3 
90 
立电梯有
3x50+2x25 
70 
限公司
飞FMG - 1350 - COI20 
2.0 
17 
72.3 
90 
VFMG -
13筑) - C0150 
2.5 
21 
89.3 
160 
107 
3 x 70 + 2 x 35 
80 
飞下MG-I 6(XJ- C假证3
1.0 
14 
59.6 
72 
3 x 35 + 2 x 16 
50 
VFMG-
1刷-即刻
1. 5 
15 
63.8 
l∞ 
80 
3 x 35 + 2 x 16 
50 
VFMG-l仅XJ - C0105 
16∞ 
1. 75 
19 
80.8 
l∞ 
3x50+2x25 
70 
VFMG -1 6l刘- COI20 
2.0 
21 
89.3 
1ω 
107 
3 x 70 + 2 x 35 
80 
VFMG-l刷) - COI50 
2.5 
21 
EXCEL- CSVF 
1.0 
5.5 
23.8 
30 
5 x 10 
32 
630 
EXCEL- SDVF 
1. 5 
9.5 
32.2 
40 
5 x 10 
32 
1.0 
9.5 
29 .4 
36 
5 x 10 
32 
1.5 
9.5 
39.2 
50 
5 x 16 
40 
EXCEL- CSVF 
EXCEL- SDVF 
8∞ 
1. 75 
13.0 
43 .4 
54 
5 x 16 
40 
EXCEL- DXVF 
2.0 
13.0 
46.2 
57 
5 x 16 
40 
2.5 
15.0 
58.8 
72 
3 x 25 + 2 x 16 
50 
1.0 
9.5 
35 
45 
5 x 10 
32 
1.5 
13.0 
47.6 
60 
3 x 25 + 2 x 16 
50 
EXCEL- CSVF 
华升富
1∞ 
EXCEL- SDVF 
l 仪)()
1. 75 
15.0 
53.2 
64 
3 x 25 + 2 x 16 
50 
士达电梯
EXCEL- DXVF 
有限公司
2.0 
5.0 
56 
68 
3 x 25 + 2 x 16 
50 
2.5 
19.0 
71.4 
90 
3x50+2x25 
70 
1.0 
11.0 
40.6 
50 
5 x 16 
40 
1. 5 
15.0 
53.2 
64 
3 x 25 + 2 x 16 
50 
EXCEL- SDVF 
EXCEL- DXVF 
1150 
1. 75 
19.0 
61.6 
76 
3 x 35 + 2 x 16 
50 
2.0 
19.0 
64.4 
80 
3 x 35 + 2 x 16 
50 
2.5 
22.0 
79.8 
100 
3x50+2x25 
70 
1.0 
13.0 
46.2 
57 
5 x 16 
40 
1.5 
19.0 
63 
76 
3 x 35 + 2 x 16 
50 
EXCEL- DXVF 
1350 
1. 75 
19.0 
70 
85 
3x50+2x25 
70 
2.0 
19.0 
72.8 
90 
3x50+2x25 
70 
2.5 
26.0 
93.8 
160 
113 
3 x 70 + 2 x 35 
80 
注
保护开关以Compact NS 系列电动机型断路器为例。
电梯的技术数据摘自厂家样本。


<!-- p758 -->
742 
工业与民用酣摇手册但时叫叫时…zgdm 叫学习刘白黯
表
12 - 59 
常用自动扶梯的电源开关及导线选择
电梯型号
提升高度H
驱动
标称容量
计算
断路器
脱扣器
BV 型导线根数x 截面(mm
2 )
生
(输送能力)
(m) 
级数
电流额定电流整定电流
及保护钢管直径(mm)
产
(kW) 
厂
(A) 
( A) 
(A) 
35 '1::时导线
钢管直径
ITI -
6∞ 
运6
5.5 + 2 
24 
30 
5x6 
25 
6< H 罢王12 
2 
2x (5.5) +2) 
39 
50 
5 x 16 
40 
(5αm 人Ih)
12 < H.二18
3 
3x(5.5+2) 
54 
100 
68 
3 x 25 + 2 x 16 
50 
IT2 -6∞ 
.;;6 
2x(5.5+2) 
39 
50 
5 x 16 
50 
6<H.;;12 
2 
4x (5.5+2) 
78 
95 
3x50+2x25 
70 
(2 x 5αm 人Ih)
12< H 运18
3 
6x (5.5+2) 
99 
1ω 
120 
3 x 70 + 2 x 35 
80 
军三3.8
1 
5.5 + 2 
24 
菱
30 
5x6 
25 
电梯
3.8< H.;;4.8 
1 
7.5 + 2 
29 
36 
5 x 10 
32 
IT2 -
1αlO QT 
4.8 < H.;;7.6 
2 
2x(5.5+2) 
39 
50 
5 x 10 
32 
1∞ 
7.6< H.;; 1O 
2 
2x (7 .5+2) 
49 
60 
3 x 25 + 2 x 16 
50 
(8αlO人Ih)
IO<H.;;1 1.4 
3 
3x(5.5+2) 
54 
68 
3 x 25 + 2 x 16 
50 
11.4<H.;;15 
3 
3x (7 .5+2) 
69 
85 
3x50+2x25 
70 
量
r 
*] 
47.6< H.;;50 
10 
IOx (7.5+2) 236 
4∞ 
256 
2x (3x95+2x50) 
2 x 80 
XFl -
1αlO 
6-7 
15 
45 
54 
3 x 25 + 2 x 16 
50 
(8αm 人Ih)
7.5-8 .4 
18.5 
52 
64 
3 x 25 + 2 x 16 
50 
国
XF2- 6∞ 
3-6 
7.5 
29 
36 
5 x 10 
32 
(5αlO人Ih)
6.5 - 8.4 
11 
35 
45 
5 x 10 
32 
XF2 -
1α)() 
3 时4
7.5 
29 
36 
5 x 10 
32 
(8(削人Ih)
4.5 - 6 
1J 
35 
45 
5 x 10 
32 
XF2 -
1 仪lO - 05 
6-7 
15 
45 
54 
5 x 16 
50 
(8αlO人Ih)
7.5-8 .4 
18.5 
52 
64 
3 x 25 + 2 x 16 
50 
迅达
SWE30ωK 
3-5 
5.5 
24 
30 
5x6 
25 
电梯
(4050 人Ih)
5.5 - 6 
8 
29 
36 
5 x 10 
32 
1∞ 
3-5 
5.5 
24 
30 
5x6 
25 
SWE30- 80K 
4.5 - 5.5 
8 
29 
36 
5 x 10 
32 
(6075 人Ih)
6 
11 
35 
45 
5 x 10 
32 
3 
5.5 
24 
30 
5x4 
25 
SWE30-
1∞K 
3.5 - 4.5 
8 
29 
36 
5 x 10 
32 
(81∞人Ih)
5-6 
1 
1J 
35 
45 
5 x 10 
32 
I阿(单)
24 
30 
5x6 
25 
.;;4.5 
5.5 
(5αm 人Ih)
长城
IIT( 双)
电梯
2 x 5.5 
39 
50 
5 x 10 
32 
运4.5
(5仪沁人Ih)


<!-- p759 -->
然柔之多管我
，_.唰'cdtu 汀
时节气时!frp.e. 1T!l.'&iË'U"" VI'iI!…I'~】d c,åI ，J..:ti品意乡;;t建房尉电设备配电
743 
续表12 - 59 
电梯型号
提升高度H
驱动
标称容量
计算
断路器
脱扣器
BV 型导线根数×截面(mm')
生
(输送能力)
(m) 
级数
(kW) 
电流额定电流整定电流
及保护钢管直径(mm)
产
厂
( A) 
( A) 
(A) 
35 吃时导线
钢管直径
TC-L-8C泊
2.0-4.9 
7 
27 
34 
5 x 10 
32 
( 45C沁人Ih)
4.8 - 6 
9 
32.5 
40 
5 x 10 
32 
TC5-L-8∞ 
2.0 - 5.0 
7 
27 
34 
5 x 10 
32 
(45∞人Ih)
5.0 - 6 
9 
32.5 
40 
5 x 10 
32 
沈阳
TC - L -
12∞ 
2.0-4.9 
9 
32.5 
40 
5 x 10 
32 
东芝
电梯
(9(削人Ih)
4.4 - 6 
12 
35.7 
45 
5 x 10 
32 
有限
TCIO 
公司
6-9 
20 
52 
64 
3 x 25 + 2 x 16 
50 
(6570 人Ih)
TC12 
6 时9
(9α)() 人Ih)
25 
64 
80 
3 x 35 + 2 x 16 
50 
LN 
,;;6.5 
5.5 
24 
30 
5x6 
25 
大连
(ω∞人Ih)
6.5 < H ,;;9.5 
7.5 
29 
36 
5 x 10 
32 
LG 
I 
f 
I 
军三4.5
5.5 
24 
30 
5x6 
25 
产电
LN 
有限
4.5<H ,;;6.5 
7.5 
29 
36 
5 x 10 
32 
(9αlO人Ih)
公司
6.5 < H ,;;9.5 
11 
35 
45 
5 x 10 
32 
r =: I 
国
,;;4.52 
7.5 
29 
36 
5 x 10 
32 
奥的
1∞ 
斯电
。TlS510 PSE 
4.52 < H 罢王7.04
11. 7 
35.5 
45 
5 x 10 
32 
梯有
(9棚人Ih)
7.04< H,;; 9.02 
15 
45 
54 
5 x 16 
50 
限公
9.02< H ,;; IO.0 
18.6 
56.5 
68 
3 x 25 + 2 x 16 
50 
司
l 
,;; 5.91 
7.5 
29 
36 
5 x 10 
32 
通力
KONE 
电梯
Standard Escalator 
有限
(9仪lO人Ih)
5.91 < H 毛15
10 
30.4 
38 
5 x 10 
32 
公司
FUJ1TEC 
,;;6.6 
5.5 
21. 3 
27 
(45∞人Ih)
6.6 < H.王9.5
8.0 
27.7 
34 
5x6 
25 
,;; 5.0 
5.5 
21. 3 
27 
5x6 
25 
华升
FUJITEC 
富士
5.0< H ,;;7.6 
8.0 
27.7 
34 
5x6 
25 
(6750 人Ih)
达电
7.6 < H 写9.5
11 
34 
42.5 
5 x 10 
32 
梯有
,;; 4.1 
5.5 
21. 3 
27 
5x6 
25 
限公
FUJlTEC 
4.1 < H.王6.1
8.0 
27.7 
34 
5x6 
25 
司
(9(削人Ih)
6.1 < H ,;; 8.6 
11 
34 
42.5 
5 x 10 
32 
8.6 < H ,;;9.5 
13 
40.5 
50 
5 x 16 
50 
注
保护开关以Compact NS 系列电动机型断路器为例。电梯的技术数据摘自厂家祥本。


<!-- p760 -->
744 
工业与民用需撞设舒手册
"~幌…~，，，.
二二主市l气时!frp.f!网友栩1"" VlWW Will'Ød cOO' 
叹快闷京学习主悲
t肌霞黯
第四节电焊机
本节包括常用的电弧焊机、电阻焊机、电渣焊机等的配电。
一、电焊机的配电方式
(1)单相电焊机的额定电压应尽量采用380V 而不宜采用220V ，但小容量焊机除外。多
台单相电焊机应尽量均衡地接在三相线路上。
电渣焊机、容量较大的电阻焊机，宜采用专用线路供电。大容量的电焊机，可采用专用
变压器供电O
(2) 连接多台电焊机且无功功率较大的线路上，宜装设电力电容器进行补偿。但当线路
上接有晶闸管点焊机、直流冲击波点焊机时，应考虑谐波对补偿电容器的影响，并采取相应
的措施(参见第六章)。
二、电焊机开关电器和保护电器的装设
(1)每台电焊机的电源线应装设隔离电器和短路保护电器。
(2) 每台手动弧焊变压器、弧焊整流器及其他不带成套控制柜的电焊机，还应装设操作
开关。操作开关应能接通和分断电焊机的额定电流。
(3)短路保护电器宜采用熔断器或低压断路器的瞬时脱扣器。
(4) 保护电器采用低压断路器时，宜装设长延时脱扣器，作为电焊机严重过载和内部故
障的保护。
(5) 隔离电器和保护电器宜装设在电焊机附近便于操作和维修的地点。操作开关应装设
在电焊机旁。
三、电焊机保护元件的选择
单台交流弧焊变压器、弧焊整流器、电阻焊机和电渣焊机电源线上保护元件的额定电流
或整定电流，宜按下列要求确定。
(1)熔断体额定电流:对交流弧焊变压器、弧焊整流器、电渣焊机
Irr 注
KJrh ;e;. 
式中
Irr一一熔断体的额定电流，
A;
1 rh-一一电焊机一次侧额定电流，A; 
Eh一一电焊机额定负载持续率，% ; 
Kc
计算系数，一般取1. 25 。
对电阻焊机
Iπ~O.7Irh 
式中
Irr---熔断体的额定电流，
A;
Irh -一一电焊机一次侧额定电流，
A 。
(2) 低压断路器长延时过电流脱扣器的整定电流
15etl
(12 - 15) 
(12 - 16) 


<!-- p761 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州ww邵阳第牛盟军章主悲挣得湾电设备配电
745 
式中
KcI 
Isetl ;;:. KC\ Irh ~ 
(1 2 一
17)
低压断路器长延时过电流脱扣器计算系数，交流弧焊机与整流弧焊机、电渣焊
机可取1. 3 ，电阻焊机可取1. 1 j 
电焊机→次侧额定电流，
A;
电焊机额定负载持续率，%。
Irh 
Eh 
(3)低压断路器瞬时过电流脱扣器的整定电流
1set3 
Iset3 ;;:. Kc3Irh 
A 
(12 - 18) 
式中
Kc3 
低压断路器瞬时过电流脱扣器计算系数，其值可参考表12 - 60 。
低压断路器隅时过电流脱扣器用Kc3参考值
表
12- 60 
电焊机类别
交流弧焊机、动圈式整流弧焊机
闪光对焊机
电阻焊机
备
注
K" 
叮
I
A
"
『
句
'
l
w
••• 
342 
考虑起动电流非周期分量
四、电焊机电源线的选择
(1)电焊机电源线的载流量应不小于电焊机的额定电流;对断续周期工作制的电焊机，其额
定电流为额定负载持续率下的额定电流，其导线载流量为断续负载下的载流量见本章第八节。
(2)
电焊机的电源线应按电焊机受电端的电压偏移和电压波动校验，其允许值应符合焊
接工艺和焊接设备的要求，参见第六章。
五、常用电焊机开关、熔断器及导线选择
电焊机的电源、开关、熔断器及导线选择见表
12 - 61 -表
12 -
65 。表中所列导线是按载
流量选择的最小截面，使用时应注意校验电压损失是否超过允许值。低压断路器应校验短路
分断能力，参见第十-章。
表12- 61 
交流弧焊机电源开关及导线选择
额定容量
相数/电压
额定电流
负载持续率
低压断路器电流
(A)
熔断器
电焊机型号
(kVA) 
(V) 
(A) 
(% ) 
额定电流
整定电流
熔体电流
(A)
BX1 -
1ω 
10.6 
27.9 
32 
32 
BX1- 2∞ 
13 .6 
35.8 
63 
40 
36 
BX1 - 250 
18.6 
49.0 
50 
50 
BX1 - 315 
22.8 
60.0 
l∞ 
63 
63 
BX1 - 4∞ 
30 
79.0 
1∞ 
80 
80 
BX1 - 5∞ 
38 
1∞ 
250 
125 
l∞ 
BX1 - 630 
47 
123.7 
250 
125 
125 
11380 
60 
BXl -
1αm 
77 
203 
4∞ 
225 
2∞ 
BX1 - 1600 
148 
390 
4∞ 
4∞ 
4∞ 
BX3 -
1ω 
13.5 
35.5 
63 
40 
36 
BX3 - 250 
20.5 
54.0 
63 
63 
63 
BX3 - 315 
24.7 
65 
I∞ 
80 
80 
BX3 -4∞ 
30 
79.0 
1∞ 
80 
80 
BX3 -
5∞ 
33 
86.8 
1∞ 
1∞ 
l∞ 


<!-- p762 -->
然象嗲我
746 
工业与民用配常设、手册旧咽气Z制问网友iË'J{"" VlWW Will'Ød con
阳附学习刘帘听
续表
12 - 61 
电焊机型号
额定容量
相数/电压
额定电流
负载持续率
低压断路器电流
(A)
熔断器
(kVA) 
(V) 
( A) 
(% ) 
额~电流
整定电流
熔体电流
(A)
BX3 - 6∞ 
47 
123.7 
250 
125 
125 
BX6 - 140 
6.5 
17 . 1 
20 
20 
BX6 - 160 
7 
18.4 
20 
20 
1/380 
BX6- 2∞ 
9 
23.7 
25 
25 
BX6 - 250 
12 
31.6 
63 
32 
32 
BX6 -
3∞ 
13 
34.2 
60 
40 
36 
BX6 - 140 
8.3 
37.7 
40 
40 
BX6 - 160 
10 
45.5 
50 
50 
BX6- 2∞ 
12.5 
11220 
56.8 
63 
63 
BX6 - 250 
15 
68.2 
l∞ 
80 
80 
BX6- 3∞ 
19 
86 .4 
100 
l∞ 
BV 型导线根数×截面
(mm
2
) 及保护钢管直径
(mm)
YZ 型橡套软电缆
电焊机型号
30 "C时导线
钢管直径
35 "c日才导线
铜管亘径
35 "C时芯数x 截面(tnJTi)
BXI - 160 
3x6 
20 
3x6 
20 
3x6 
BXl -
2∞ 
3 x 10 
25 
3 x 10 
25 
3x6 
BXl - 250 
3 x 16 
25 
3 x 16 
25 
3 x 10 
BXl - 315 
3 x 16 
25 
3 x 16 
25 
3 x 16 
BXI - 4∞ 
2 x 25 + 1 x 16 
32 
2 x 25 + 1 x 16 
32 
2 x 25 + 1 x 16 
BXl - 5∞ 
2x50+1x25 
40 
2x50+1x25 
40 
2x50+1x25 
BXI-630 
2x50+1x25 
40 
2x50+1x25 
40 
2x50+1x25 
BXl -
1 创)()
2 x 95 + 1 x 50 
70 
2x95+1x50 
70 
2 x 95 + 1 x 50 
BXl -
16∞ 
2 (2x95+ 1 x50) 
70 
2 (2x95+1x50) 
70 
4 x 95 + 1 x 50 
BX3 - 160 
3 x 10 
25 
3 x 10 
25 
3x6 
BX3 - 250 
3 x 16 
25 
3 x 16 
25 
3 x 16 
BX3 - 315 
2 x 25 + 1 x 16 
32 
2 x 25 + 1 x 16 
32 
2 x 25 + 1 x 16 
BX3 -4∞ 
2 x 25 + 1 x 16 
32 
2 x 25 + 1 x 16 
32 
2 x 25 + 1 x 16 
BX3 - 5∞ 
2x50+1x25 
40 
2x50+1x25 
40 
2 x 35 + 1 x 16 
BX3 - 6∞ 
2x50+1x25 
40 
2x50+1x25 
40 
2x50+1x25 
BX6 - 140 
3x4 
3x4 
3 x 2.5 
BX6 - 160 
3x4 
3x4 
3 x 2.5 
20 
20 
BX6- 2∞ 
3x4 
3x4 
3x4 
BX6 - 250 
3x6 
3x6 
3x6 
BX6 -
3∞ 
3 x 10 
25 
3 x 10 
25 
3x6 
BX6 - 140 
3 x 10 
25 
3 x 10 
25 
3x6 
BX6 - 160 
3 x 16 
25 
3 x 16 
25 
3 x 10 
BX6- 2∞ 
3 x 16 
25 
3 x 16 
25 
3 x 16 
BX6 - 250 
2 x 25 + 1 x 16 
32 
2 x 25 + 1 x 16 
32 
2 x 25 + 1 x 16 
BX6-3∞ 
2x50+1x25 
40 
2x50+1x25 
40 
2 x 35 + 1 x 16 
注
l∞A 及以上的开关以Compact NS 系列断路器为例;
63A 的开关以C65N/HC 系列断路器为例，熔断器以NT 系列
为例。实际选用时应注意校验极限分断能力。


<!-- p763 -->
然柔之多管我
，_.唰'cdtu 汀
时节气fp"，d仔阳网友忻州川Jioll' fl d (第丰盛章:271静辉用电设备配电
747 
表12-62
整流弧焊机电源开关及导线选择
额定
相数/
额定
负载持
低压断路
BV 型导线根数×截面(rrun2 ) 
器电流( A) 
熔断器
及保护钢管直径( rrun) 
YZ 型橡套软电缆
也焊机型号
容量
电fK
电流
续率
熔体电流
35 吃时芯数x 截面
(kVA) 
( V) 
(A) 
(% ) 
额定
整定
(A) 
35 't:时导线
钢管直径
(mm') 
电流
电流
ZX5 - 250 
14.5 
22 
32 
32 
4x6 
20 
4x6 
ZX5 - 4∞ 
28 
42.5 
63 
40 
36 
4 x 10 
25 
4 x 10 
ZX5 - 500 
37 
56.2 
50 
50 
4 x 16 
32 
4 x 10 
ZX5 - 630 
47 
71.4 
63 
63 
4 x 16 
32 
4 x 16 
!(泊
ZX5 -
8α) 
30 
85 
80 
80 
3 x 25 + 1 x 16 
40 
3 x 25 + 1 x 16 
ZX5 -
1α)() 
66 
1∞ 
125 
l∞ 
3x50+1x25 
50 
3x50+1x25 
250 
ZX5 - 1250 
83 
126 
125 
125 
3x50+1x25 
50 
3x50+1x25 
ZX5 -
15∞ 
105 
160 
4∞ 
225 
2∞ 
3 x 120 + 1 x 70 
80 
3 x 120 + 1 x 70 
ZX7 - 400ZGBT 
22 
33 .4 
40 
36 
4 x 10 
25 
4 x 10 
ZX7 - 250 
9.2 
14 
63 
16 
16 
4 x 2.5 
15 
4 x 2.5 
ZX7 - 4∞ 
14 
21. 3 
25 
25 
4x4 
20 
4x4 
ZD5 - 630 
47 
68 
1∞ 
80 
80 
3 x 25 + 1 x 16 
40 
3 x 25 + 1 x 16 
ZD5 - 800 
30 
85 
l∞ 
1∞ 
3 x 35 + 1 x 16 
50 
3 x 35 + 1 x 16 
3/380 
60 
ZD5 -
1侃"
66 
l∞ 
125 
1∞ 
3x50+1x25 
50 
3x50+1x25 
250 
ZD5 - 1250 
83 
126 
140 
125 
3 x 70 + 1 x 35 
70 
3x50+lx25 
ZD5 - 1500 
105 
1ω 
180 
160 
2 x 95 + 1 x 50 
80 
3 x 70 + 1 x 35 
ZXG - 250 
16 
24.3 
25 
25 
4x4 
20 
4x4 
ZXG-315 
22 
33.4 
63 
40 
36 
4 x 10 
25 
4x6 
ZXG-4创)
29 
44. 1 
50 
50 
4 x 16 
32 
4 x 10 
ZXG- 当仪}
37 
56.2 
1∞ 
63 
63 
4 x 16 
32 
4 x 16 
ZXG - 630 
45 
68.4 
l∞ 
80 
80 
3 x 25 + 1 x 16 
32 
3 x 25 + 1 x 16 
ZXG -
1ω。
l∞ 
152 
250 
160 
160 
3 x 70 + 1 x 35 
70 
3x50+1x25 
ZXG - 1250 
123.3 
187 
400 
2∞ 
2∞ 
3 x 120 + 1 x 70 
80 
3 x 95 + 1 x 50 
ZP - 250 
10.7 
16.3 
63 
20 
16 
4 x 2.5 
15 
4 x 2.5 
ZP- 5仅}
37 
56.2 
100 
63 
63 
4 x 16 
32 
4 x 16 
ZP- J(刷
l∞ 
152 
250 
160 
160 
2 x 70 + 1 x 35 
70 
3x50+lx25 
注
I∞A 及以上的开关以Compact NS 系列断路器为例;
63A 的开关以C65N/HC 系列断路器为伊tl ;熔断器以NT 系列
为例。实际选用时应注意校验极限分断能力。


<!-- p764 -->
多采堂之多管我
748 
工业与民用配唱起设"'tt手册旧呐fP"，l阳网友旷
表
12 - 63 
点焊机电源开关及导线选择
额定
相数/电压
额定
低压断路
熔断器
BV 型导线根数×截面(mm
2 )
负载持续
电焊机型号
容量
电流
器电流
(A)
熔体电流
及保护钢管直径(mm)
(V) 
率(% ) 
(kVA) 
(A) 
(A) 
额定电流
整定电流
35 'C时导线
钢管直径
DN - 5 
11380 
13.2 
16 
10 
3 x 2.5 
15 
DN - 5 - 1 
5 
11380 
20 
DN - 5 - 2 
11220 
22 
16 
16 
3 x 2.5 
15 
1/380 
26.3 
63 
16 
16 
3 x 2.5 
15 
。N - 10 
10 
11220 
45 
50 
50 
40 
3 x 16 
25 
20 
25 
25 
3x4 
20 
DN - 16 
16 
11380 
42 
50 
40 
40 
3 x 16 
25 
DN -25 
25 
11220 
113.6 
20 
100 
80 
80 
2 x 25 + 1 x 16 
32 
DN -40 
40 
105.3 
50 
l∞ 
l∞ 
2 x 50 + 1 x 25 
40 
DN -63 
63 
165.8 
50 
250 
160 
150 
2 x 70 + 1 x 35 
50 
DN -75 
75 
197 
125 
125 
2x50+lx25 
40 
DNI -
2∞ 
2∞ 
526 
4∞ 
320 
3∞ 
2(2x 70+ 1 x 35) 
50 
DN2 - 50 
50 
131 .6 
100 
80 
80 
2 x 25 + 1 x 16 
32 
DN2 -75 
75 
197 
250 
125 
125 
2x50+1x25 
40 
DN2 - 100 
l∞ 
263 
250 
160 
lω 
2 x 70 + 1 x 35 
50 
11380 
DN2 - 150 
150 
395 
20 
4∞ 
250 
224 
2 x 120 + 1 x 70 
70 
DN2- 2∞ 
2∞ 
256 
250 
160 
1ω 
2 x 70 + 1 x 35 
50 
DN2-4∞ 
4∞ 
1050 
630 
630 
630 
2(2x 185+ 1 x95) 
1∞ 
DN3 - 75 
75 
197 
125 
125 
2x50+lx25 
40 
DN3 -
1∞ 
l∞ 
263 
250 
160 
160 
2 x 70 + 1 x 35 
50 
DN5 -75 
75 
197 
125 
125 
2x50+lx25 
40 
DN5 - 100 
l∞ 
263 
50 
250 
250 
2 x 120 + 1 x 70 
70 
DN7 - 6 x 35 
210 
3/380 
320 
4∞ 
2∞ 
180 
3 x 120 + 1 x 70 
80 
DN7 - 3 x 100 
3∞ 
3/380 
4页6
3∞ 
3∞ 
2(2 x 70 + 1 x 35) 
70 
20 
DM - 2 
2.2 
11220 
10 
63 
16 
6 
3 x 2.5 
15 
DM - 3 
3 
11220 
14 
63 
16 
10 
3 x 2.5 
15 
注
1∞A 及以上的开关以Compact NS 系列断路器为例;
63A 的开关以C65N/HC 系列断路器为例;熔断器以NT 系列
为f9tL 实际选用时应注意校验极限分断能力。


<!-- p765 -->
然柔之多管我
'f，，"w WlW也已tu 汀
时节气叫阳网友旷川师盹复主品皇立单且居电设备配电
749 
表12- 64 
对焊机电源开关及导线选择
额定
相数/
额定
负载持
低压断路
器电流
(A)
也焊机型号
容量
电压
电流
续率
(kVA) 
( V) 
( A) 
(% ) 
额定
整定
电流
电流
11380 
2.6 
3 
UN - 1 
8 
11220 
4.5 
3 
11380 
7.9 
5 
UN - 3 
3 
63 
11220 
14 
10 
15 
11380 
26 
16 
UN - 10 
10 
11220 
46 
25 
11380 
66 
63 
40 
UNl - 25 
25 
11220 
114 
1∞ 
80 
UN1 - 75 
75 
11220 
341 
250 
2∞ 
UNl -
1∞ 
l∞ 11380 
263 
250 
160 
20 
150 
1/380 
395 
4∞ 
250 
UN2 - 150 
+ 2.2 3/380 
4.9 
16 
10 
3∞ 
11380 
789 
4∞ 
4∞ 
UN4- 3∞ 
+ 11 
3/380 
23 
63 
25 
2∞ 
11380 
526 
250 
2∞ 
UN5 - 200 
10 
+ 3. 1 3/380 
6.5 
63 
10 
11380 
789 
630 
400 
3∞ 
UN5 -
3α) 
+ 1 
3/380 
2.5 
63 
5 
11380 
1316 
1∞o 
8∞ 
5∞ 
UN5 -
5∞ 
+ 1 
3/380 
2.5 
63 
5 
20 
11380 
66 
63 
40 
25 
UN8 - 25 
+ 0.6 3/380 
1.6 
16 
3 
UN8 - 75 
75 
11380 
197 
40 
250 
140 
UN8 -
1 创)
l∞ 11380 
263 
40 
250 
2∞ 
UNI5-75-1 
75 
11380 
197 
20 
2∞ 
I∞ 
UN17 -150-1 
150 
11380 
395 
50 
4∞ 
320 
注
1∞A 及以
I二的开关!V. Compact NS 系列断胳器为例;
为例。实际选用时应注意校验极限分断能力。
熔断器
BV 型导线根数×截面(mm
2 )
熔体
及保护钢管直径(mm)
电流
钢管
35"(; 时导线
(A) 
直径
4 
3 x 2.5 
15 
4 
3 x 2.5 
15 
6 
3 x 2.5 
15 
10 
3 x 2.5 
15 
20 
3 x 2.5 
15 
36 
3x6 
20 
50 
3 x 10 
25 
80 
2 x 25 + 1 x 16 
32 
250 
2 x 120 + 1 x 70 
70 
2创)
2 x 120 + 1 x 70 
70 
3∞ 
2(2x70+ 1 x35) 
70 
16 
4 x 2.5 
20 
630 
2(2x 185+ 1 x95) 
l∞ 
50 
4 x 10 
25 
4∞ 
2(2x 70+ 1 x 35) 
50 
16 
4 x 2.5 
20 
630 
2(2xI85+1x95) 
l∞ 
10 
4 x 2.5 
20 
lαlO 
3 (2 x 185 + 1 x 95) 
1∞ 
10 
4 x 2.5 
20 
50 
3 x 10 
25 
10 
4 x 2.5 
20 
160 
2 x 70 + 1 x 35 
50 
2∞ 
2 x 120 + 1 x 70 
70 
160 
2 x 70 + 1 x 35 
50 
3{而
2(2x70+ 1 x35) 
50 
63A 的开关以C65N/HC 系列断路器为例;
YZ 型橡套软电缆
35 飞时芯数×截面
(mm2 ) 
3 x 2.5 
3x6 
3 x 10 
2 x 25 + 1 x 16 
4x50+1x25 
3 x 95 + 1 x 50 
4x50+ 1 x25 
4 x 2.5 
4 x 10 
4 x 70 + 1 x 35 
4 x 2.5 
4 x 2.5 
4 x 2.5 
3 x 10 
4 x 2.5 
2x50+1x25 
2x95+1x50 
2x50+1x25 
4x50+1x25 
熔断器以NT 系列


<!-- p766 -->
750 
工业与民用由爵手册
豆土豆咽气阳耐阳网友栩1"" VlWW Will'Ød cOn' 
{立共闷汉学习主悲诸乡;霞黯
表
12 - 65 
凸焊机、舒焊机、缝焊机电源开关及导线选择
额定
相数/
额定
负载持
低压断路
熔断器
BV 型导线根数x 截面(mm
2 )
器电流
(A)
熔体
及保护铜管直径(mm)
YZ 型橡套软电缆
电焊机型号
容量
电压
电流
续率
35 "c时芯数×截面
电流
(kVA) 
(V) 
(A) 
(% ) 
额定
整定
钢管
(mm2 ) 
35 "C时导线
电流
电流
(A) 
直径
TNl - 63 
63 
166 
50 
160 
1∞ 
125 
2x50+1x25 
40 
2x50+1x25 
TNI - 200 
2∞ 
526 
20 
4∞ 
280 
4∞ 
2(2x70+ 1 x35) 
50 
4 x 70 + 1 x 35 
TN2 - 250 
250 
1/380 
658 
2 
160 
125 
5∞ 
2(2x 120+ 1 x 70) 
70 
TZ-40 
40 
105 
50 
100 
63 
80 
2 x 25 + 1 x 16 
32 
2 x 25 + 1 x 16 
TZ - 100 
1∞ 
263 
50 
250 
150 
2∞ 
2x95+1x50 
70 
2 x 70 + 1 x 35 
QQ - 1 
1/220 
4.5 
25 
63 
5 
4 
3 x 2.5 
15 
3 x 2.5 
1/380 
32 
20 
25 
3x4 
20 
3x4 
QQ - 12 
12 
1/220 
55 
32 
40 
3 x 10 
25 
3x6 
63 
1/380 
42 
25 
32 
3x6 
20 
3x4 
QQ - 16 
16 
1/220 
73 
50 
63 
3 x 16 
25 
3 x 16 
1/380 
53 
63 
32 
40 
3 x 10 
25 
3x6 
。Q-20
20 
1/220 
91 
l∞ 
63 
80 
2 x 25 + 1 " 16 
40 
2 x 25 + 1 x 16 
25 
1/380 
66 
1α) 
63 
50 
3 x 16 
25 
3 x 16 
FN-25-1 
+ 0.25 3/380 0.65 
16 
3 
4 
4 x 2.5 
20 
4 x 2.5 
50 
25 
11220 
114 
160 
1∞ 
80 
2 x 35 + 1 x 16 
40 
2 x 25 + 1 x 16 
FN-25-2 
+ 0.25 3/380 0.65 
16 
3 
4 
4 x 2.5 
20 
4 x 2.5 
50 
1/380 
132 
160 
125 
l∞ 
2x50+lx25 
50 
2 x 35 + 1 x 16 
FNI - 50 
+ 0.25 3/380 0.65 
16 
3 
4 
4 x 2.5 
20 
4 x 2.5 
150 
1/380 
395 
4∞ 
320 
3∞ 
2(2x 70+ 1 x 35) 
50 
4x50+lx25 
FNI-150-1 
+ 1 
3/380 
2.5 
16 
5 
10 
4 x 2.5 
20 
4 x 2.5 
150 
1/380 
395 
4∞ 
320 
3∞ 
2( 2 x 70 + 1 x 35) 
50 
4x50+lx25 
FNI - 150 - 5 
+ l. 1 3/380 
2.7 
16 
5 
10 
4 x 2.5 
20 
4 x 2.5 
FJ - 4∞ 
400 
1/380 
ω8 
10 
250 
225 
425 
2(2x95+ 1 x50) 
70 
2 x 95 + 1 x 50 
一-
注
1∞A 及以上的开关以Compac\ NS 系列断路器为例;
63A 的开关以C65N/HC 系列断路器为例:熔断器以NT 系列
为例。实际选用时应注意校验极限分断能力。
第五节
电
阻
炉
远乡色
本节为常用电阻炉的配电。主要内容是电摞线的导线选择和配线参考图。


<!-- p767 -->
然柔之多管我
时节气叫frp.p' 1T!l.'&iË'U"" VI'iI!W W;.JI♂J 第士j二主τ且具理电设备配电
751 
，-'唰'(/.1 tu 汀
一、电阻炉的计算电流
根据产品技术条件，允许电阻炉在额定电压105% 时连续运行，即其实际功率可达l. 1
倍额定功率;此外，带有电炉变压器的电阻炉，还应计及变压器的有功损耗和无功损耗。考
虑到上述诸因素，电阻炉电源线的计算电流可按下列各式确定:
(1)单相电阻炉
(2)
三相电阻炉
式中
1c 
Pr 
电源线计算电流，
A ; 
电阻炉额定功率，
kWj 
U r一一电阻炉额定电压
，
kV j 
1c 
1c = 
P-
K_ _: 
C Ur 
P-
k
一」
c f3 Ur 
(1 2 一
19)
(1 2 -
20) 
Ke-一计算系数，无电炉变压器时，取1. 1 ，有电炉变压器时，取1. 3 。
二、常用电阻炉配线图表
常用电阻炉配线图表见表12 - 66- 表12 一70 ，其应用条件和注意事项如下:
(1)电炉变压器、控制柜、热电偶及补偿导线均随电炉成套供应。
(2)
电炉控制柜内装有总开关，其进线处通常不必另加开关。柜内控制电游、均为交流单
相220V 。
(3)
电炉通常处于热作车间，其环境温度要比气象资料值高5 "C左右，本节取40 "C。
(4) 决定导线载流量时，不考虑PE 线和仅用于控制电源的N 线，但选套管时仍考虑其
实际占位。
(5) 各厂产品难免有差异和变化，在使用配线图表时请务必与实际资料核对。
表12-66
箱式电阻炉配线图表
、，
额定
相数
额定
计算
线
BV 型导线根数x 截面
(mm
2
)
电炉型号
功率
加热兀{牛
电压
电流
配
线
图
路
及铜管规格
(kW) 
接线方式
( V) 
(A) 
号
(40't, mm) 
RX2 - 14 - 13 
14 
3 
380 
23 
4x6+ Ix2.5 5C20 
RX - 15 - 9GP 
15 
Y 
25 
2 
4x65C20 
RX3 - 15 - 9 
15 
单
380 
43 
l 
3 x 10 + 1 x 2.5 5C25 
串
2 
3 x 10 SC25 
RX3-20-12 
20 
单
380 
58 
控制柜
3 x 16 + 1 x 2.5 SC25 
串
2 
3 x 16 SC25 
RX2- 25 - 13 
25 
3 
380 
42 
11 
1 i 
l 
4x 10+ 1 x2.5 SC25 
yy 
3 
2 
2 
4 x 10 SC25 
\ \ 
RX3-30-9 
30 
3 
380 
50 
\ \ 
4x 16+ 1 x2.5 SC32 
RX - 30- 9GP 
Y 
\ \ 
l\ 
2 
4 x 16 5C32 
RX2 - 37 - 13 
37 
3 
380 
62 
\ \ 
1 
3x25+ 1 x 16+ 1 x2.5 SC40 
\L 
Y 
--
2 
3 x 25 + 1 x 16 5C40 
L 一-, 
RX3 - 45 - 9 
45 
3 
380 
75 
1 
3 x 25 + 1 x 16 + 1 x 2.5 5C50 
RX3 - 45 - 12 
Y 
2 
3 x 25 + 1 x 16 5C50 
RX3 - 60 - 9 
60 
3 
380 
1∞ 
/ 
3x50+ 1 x25+ 1 x2.5 5C50 
yy 
2 
3x50+1x255C50 
RX3 -75 - 9 
75 
3 
380 
125 
3x70+ 1 x35+ 1 x2.5 5C70 
yy 
2 
3 x 70 + 1 x 35 5C70 
辅助配线说明:
3 为炉门连锁线;虚线为自带热电偶线，套管5C15
3 
2 x 1.5 5CI5 


<!-- p768 -->
‘ 
752 
工业与民用最鲁船f手册
L 
矶τ乓Tfll气，，酬!fn，吨阔主制1"" VlWW W沼I' ød con 
仪快闷汉字丁12 培诸主:霞黯
续表12 - 66 
额定
相数
额定
计算
线
BV 型导线根数x 截面
(mm
2 )
电炉型号
功率
加热兀件
电压
电流
配
线
图
路
及钢管规格
(kW) 
接线方式
(V) 
(A) 
号
(40't:, mm) 
RX- 45 -9GP 
45 
3 
380 
75 
1 
1 
3 x 25 十
1 x 16+ 1 x2.5 5C40 
f::,. /y 
控制柜
2a 
3 x 25 + 1 x 16 5C40 
2b 
3 x 25 5C40 
I : 
\3 
2b 
RX3 - 65 - 12 
3 
380 
109 
i4--
3x50+ 1 x25+ 1 x2.5 5C50 
」
一千
65 
f::,. /y 
2a 
3x50+ 1 x25 5C50 
2b 
3 x 50 5C50 
辅助配线说明:3 为炉门连锁线;虚线为自带热电偶线，套管5C15
3 
2 x 1.5 5C15 
RX3 - 90 - 12 
90 
3 
380 
150 
3 x 95 + 1 x 50 + 1 x 2.5 5C80 
f::,. f::,. / yy 
I 
2a 
3 x 95 + 1 x 50 5C80 
控制柜
2b 
3 x 95 5C70 
3 
2 x 95 5C50 
I I 3 
3 x 120 + 1 x 70 + 1 x 2.5 
1 
RX3 … 115 - 12 
115 
3 
380 
192 
|Ll Z --
5Cl∞ 
f::,. f::,. / yy 
一
」与
分-
2a 
3 x 120 + 1 x 70 5Cl∞ 
2b 
3 x 120 5C80 
3 
2 x 120 5C70 
辅助配线说明:4 为炉门连锁线;虚线为自带热电偶线，套管5C15
4 
2 x 1.5 5C15 
表
12- 67 
• 
井式电阻炉、渗碳渗氮炉配线图表
额定
相数
额定
计算
线
BV 型导线根数×截
电炉型号
功率
加热兀件
电压
电流
配
线
图
路
面及钢管规格
(kW) 
接线方式
(V) 
(A) 
号
(40 吃，mm2) 
RJ2 - 35 - 6 
35 
3 
380 
58 
1 
4 x 16 + 1 x 2.5 5C40 
f::,. /y 
控
2a 
4 x 16 5C40 
带j
2b 
3 x 16 5C40 
T 
RJ2 - 55 - 6 
55 
3 
380 
92 
3\4 
1 
3x 35+ 1 x 16+ 1 x2.5 5C50 
平2b
f::,. /y 
2a 
3 x 35 + 1 x 16 5C50 
\ 叭
2b 
3 x 35 5C50 
O 
L__ 
RJ2 -75 - 6 
75 
3 
380 
125 
3 x 70 + 1 x 35 + 1 x 2.5 5C70 
f::,. /Y 
2a 
3 x 70 + 1 x 35 5C70 
(a) 
2b 
3 x 70 5C70 
3 
2 x 1.5 5C15 
辅助配线说明:
3 接行程开关;
4 接电动机;虚线为自带热电偶线，套管5C15
4 
3x2.55C15 


<!-- p769 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友街)1"" VlWW Wil l' Ød 药和高癖协常据阔电设备配电
753 
续表12 - 67 
额定
相数
额定
计算
线
BV 型导线根数×截
电炉型号
功率
力H 热兀件
电压
电流
配
线
图
路
面及钢管规格
(kW) 
接线方式
(V) 
(A) 
号
(40'(: , mm2 ) 
RJ2-25-6 
25 
单
380 
72 
1 
2x25+ 1 x 16+ 1 x2.5 SC32 
串
同图
(a) ，但控制柜至炉
2 
2 x 25 + 1 x 16 SC32 
RN - 35 - 6A 
35 
3 
380 
58 
后的主线为一路
4x 16+ 1 x2.5 SC40 
RN - 35 - 6# 
Y 
2 
4 x 16 SC40 
辅助配线说明:
3 接行程开关;
4 接电动机;虚线为自带热电偶线，套管SCI5 ; 
3 
2 x 1.5 SCI5 
( # RN - 35 -
6 增加炉顶通风机线3 普2.5 SCl5) 
4 
3 x 2.5 SCI5 
RJ2 - 40 - 9 
40 
3 
380 
67 
l 
3x25+ 1 x 16+ 1 x2.5 SC32 
RJ2 - 40 - 9Q 
Y 
2 
3 x 25 + 1 x 16 SC32 
RJ2-50-12 
50 
3 
380 
84 
控
3 x 35 + 1 x 16 + 1 x 2.5 SC50 
RJ2 - 50 - 12Q 
Y 
制
2 
3 x 35 + 1 x 16 SC50 
柜
RJ2 - 60 - 9 
60 
3 
380 
l∞ 
1 
3 x 50+ 1 x25+ 1 x 2.5 SC50 
RJ2 -ω-9Q 
YY 
3 4 \ 
2 
5 
2 
3x50+lx25SC50 
RN - 60- 6 # 
以
RJ2 - 80 - 12 
80 
3 
380 
134 
3 x 70 + 1 x 35 + 1 x 2.5 SC70 
i\ 
时2-80-12Q
YY 
2 
3x70+lx35SC70 
RJ2 - 90 - 9 
90 
3 
380 
150 
\U\己
3 x 95 + 1 x 50 + 1 x 2.5 SC80 
RJ2 - 90 - 9Q 
YY 
2 
3 x 95 + 1 x 50 SC80 
RJ2-105-12 
105 
3 
380 
175 
(b) 
3x95+ 1 x50+ 1 x2.5 SC80 
RJ2 - 105 - 12Q 
YY 
2 
3 x 95 + 1 x 50 SC80 
3 
3 x 2.5 SCI5 
辅助配线说明:
3 接电动机;
4 接行程开关;
5 接开关盒;虚线为自带热电偶线，
4 
2 x 1.5 SCI5 
套管SCI5;
# RN-ω-6 增加炉顶通风机线3 x 2.5 SCI5 
5 
2 x 1.5 SCI5 
RN - 60- 6A 
60 
3 
380 
l∞ 
la 
3 x 50 + 1 x 25 + 1 x 2.5 SC50 
(2 区:
Y, Y 
(50 + 50) 
Ib 
3 x 16 SC25 
30 + 30) 
2a 
4 x 16 SC32 
la 
...一-一一「
2LZ-
2a 
2b 
3 x 16 SC25 
2b 
I I 
柜
RJ2 - 65 - 9 
65 
3 
380 
109 
←一一~ I I I 
la 
3x50+ 1 x25+ 1 x2.5 SC50 
则2 - 65 - 9Q 
(2 区:
Y, Y 
(54 + 55) 
Ib 
3 x 16 SC25 
32 + 33) 
2a 
4 x 16 SC32 
3 
4 
5 
2b 
3 x 16 SC25 
RJ2-75-12 
75 
3 
380 
125 
la 
3 x 70 + 1 x 35 + 1 x 2.5 SC70 
RJ2-75-12Q 
(2 区:
YY , YY 
(62 + 63) 
lb 
3 x 25 SC32 
RN -75 - 6A 
37 + 38) 
2a 
4 x 25 SC40 
『
2b 
3 x 25 SC32 
』」l 
RN - 80 - 6 # 
80 
3 
380 
134 
la 
3 x 70 + 1 x 35 + 1 x 2.5 SC70 
(2 区:
Y, Y 
(67 + 67) 
(c) 
Ib 
3 x 25 SC32 
40+40) 
2a 
4 x 25 SC40 
2b 
3 x 25 SC32. 


<!-- p770 -->
系婆豆豆多管我
754 
工业与民用配电设计手册时呐叫什阳网友忻州ww叫d cOO' 川闷学习刘诸报黯
续表12 - 67 
额定
相数
额定
计算
线
BV 型导线根数x 截
电炉型号
功率
加热兀件
电压
电流
配
线
图
路
国及钢管规格
(kW) 
接线方式
(V) 
(A) 
号
(4O't:, mm') 
RJ2- 95 - 9 
95 
3 
380 
159 
1a 
3x95+ 1 x50+ 1 x2.5 5C80 
则2 - 95 - 9Q 
(2 区:
y , Y 
(79 + 80) 
Ib 
3 x 35 SC40 
47 + 48) 
2a 
4 x 35 5C50 
la 
←一一一一寸
2b 
3 x 35 5C4O 
î:i-控
$1]-
2a 
l 
RJ2-1 1O -12 
110 
3 
380 
184 
2b 
I I 
1a 
3x 1:.n+ 1 x íU+ 1 x2.5 SCl∞ 
柜
RJ2 - 110 - 12Q 
(2 区:
YY , YY 
(92 + 92) 
←一一「
1b 
3 x 35 5C4O 
55 + 55) 
2a 
4 x 35 5C50 
2b 
3 x 35 5C4O 
3 4 5 
RJ2 - 140 - 9 
140 
3 
380 
234 
18 
[4x70+ 1 x2.5 5C70J 
RJ2-140-9Q 
(2 区·
YY , YY 
(1 17 + 
+ [3 x 70 5C70J 
70 + 70) 
117) 
1b 
3 x 70 + 1 x 2.5 5C70 
/ 
2a 
4 x 70 5C70 
『
2b 
3 x 70 5C70 
」
则2 - 165 - 12 
165 
3 
380 
276 
la 
[4x70+ 1 x 2.5 5C70J 
阳2 - 165 - 12Q 
(2 区:
YY , YY 
(137 + 
+ [3 x 70 5C70J 
(c) 
82 + 83) 
139) 
1b 
3 x 70 + 1 x 35 + 1 x 2.5 5C70 
2a 
4 x 70 5C70 
2b 
3 x 70 5C70 
3 
辅助配线说明:
3 接电动机;
4 接行程开关;
5 接开关盒;虚线为自带热电偶线，
3 x 2.5 5CI5 
4 
2 x 1.5 5CI5 
套管SCI5 ，
#RN-80-6 增加炉顶通风机线3 x 2.5 SCI5 
5 
2 x 1.5 5C15 
RJ2 -75 - 9 
75 
3 
380 
125 
la 
3x70+ 1 x 35+ 1 x 2.5 SC70 
盯2 -75 - 9Q 
(3 区:
Y, Y, Y 
(42 + 42 
1b 
3 x 35 5C4O 
25 +25 
+ 42) 
2a 
4 x 10 5C25 
+ 25) 
2b 
3 x 10 5C25 
2c 
3 x 10 5C25 
RJ2 - 125 - 9 
125 
3 
380 
209 
la 
3 x 150 + 1 x 70 + 1 x 2.5 
阳2 - 125 - 9Q 
(3 区:
Y, Y, Y 
(70 + 69 
5C1∞ 
42 + 41 
+ 70) 
同图
(c)
，
但控制柜至电
1b 
3 x 70 5C70 
+ 42) 
炉的主配线及热电偶线均为3
2a 
4 x 25 5C4O 
路
2b 
3 x 25 5C32 
2c 
3 x 25 5C32 
RJ2-19O -9 
190 
3 
380 
318 
1a 
[4x95+ 1 x2.5 5C80J 
盯2 -
190 一问
(3 区:
YY , YY , 
( 107 
+ [3 x 95 sC701 
64+ 62 
YY 
+ 104 
1b 
2 [3 x 50 5c501 
+ 64) 
+ 107) 
28 
4 x 50 5C50 
2b 
3 x 50 5C50 
2c 
3 x 50 5C50 
辅助配线说明;
3 接电动机;
4 接行程开关;
5 接开关盒:虚线为自带热电偶线，
3 
3 x 2.5 5C15 
4 
2 x 1.5 5C15 
套管5C15
5 
2 x 1.5 5C15 


<!-- p771 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友街)1"" VlWW Wil l' Ød 第才注盟章协常掰费电设备配电
755 
续表
12 - 67 
额定
相数
额定
计算
线
BV 型导线根数×截
电炉型号
功率
加热元件
电压
电流
配
线
图
路
国及钢管规格
(kW) 
接线方式(V) 
(A) 
号
(40 吃，mm2 ) 
RQ3 - 25 - 9 # 
25 
3 
380 
42 
1 
4 x 10 + 1 x 2.5 5C25 
Y 
2 
4 x 10 5C25 
RQ3 - 35 - 9 # 
35 
3 
380 
58 
4x 16+ 1 x2.5 5C32 
Y 
1a 
2 
4 x 16 5C32 
RQ3 -ω-9 
60 
3 
380 
l∞ 
快一寸
la 
3 x 50 + 1 x 25 + 1 x 2.5 5C50 
Y, Y 
lb 
3 x 16 5C25 
2a 
4 x 16 5C32 
2b 
3 x 16 5C25 
28 I 
RQ3 -75 - 9 
75 
3 
380 
125 
2b 
la 
3 x 70 + 1 x 35 + 1 x 2.5 5C70 
Y, Y 
lb 
3 x 25 5C32 
2a 
4 x 25 5C4O 
2b 
3 x 25 5C32 
RQ3 - 90 - 9 
90 
3 
380 
150 
t-
la 
3x95+ 1 x50+ 1 x2.5 5C80 
• 
Y, YY 
4,5 
Q7 
lb 
3 x 35 5C4O 
3 
2a 
4 x 35 SC50 
~飞、
2b 
3 x 35 SC40 
、卢\淘
RQ3 - 105 - 9 
105 
3 
380 
175 
8L.1 
la 
3 x 95 + 1 x 50 + 1 x 2.5 SC80 
y , YY 
(d) 
Ib 
3 x 35 SC40 
2a 
4 x 35 SC50 
2b 
3 x 35 SC40 
3 
6x2.5+6x 1.5 SC25 
4 
2 x 1.5 5C15 
辅助配线说明，
3 引至接线盒;
4 接上行程开关;
5 接下行程开关;
6 接电动机;
5 
2 x 1.5 SC15 
7 接通风机;
8 接按钮;虚线为自带热电偶线，套管SCI5;
# RQ3 - 25 - 9 和RQ3-
6 
3 x 2.5 SC15 
35 - 9 控制柜至炉后的主回路和热电偶线均为单路
7 
3 x 2.5 SC15 
8 
2 x 1.5 SC15 
表
12- 68 
埋入式电极盐浴炉配线图表
额定
相
额定电压/
计算
线
BV 型导线根数×截面(mm
2
)
电炉型号
功率
电极电压
电流
配
线
图
及钢管规格
数
号
(kW) 
(V) 
(A) 
(mm , 40'1::) 
RDM - 20- 8 
20 
单
380/12 - 29.2 
68 
1 
2x25+ 1 x 16+ 1 x2.5 SC32 
l 
RDM2 - 20 - 13 
380/6.9 - 20 
控制柜
2 
2 x 25 + 1 x 16 SC32 
RDM - 25 - 13 
25 
单
380/12 - 29.2 
86 
F 
T 
2x25+ 1 x 16+ 1 x2.5 SC32 
RDM2 - 25 - 8 
380/6.9 - 20 
2 
2 x 25 + 1 x 16 SC32 
2 
RDM2 - 45 - 13 
45 
单
380/7 - 19.7 
154 
1 
2x70+ 1 x35+ 1 x2.5 SC70 
2 
2 x 70 + 1 x 35 SC70 
变压器
DM - 50- 6 
50 
单
380/1 1.9 - 34.8 
171 
2 x 95 + 1 x 50 + 1 x 2.5 SC70 
DM - 50- 8 
2 
2 x 95 + 1 x 50 SC70 
DM - 50 - 13 
RDM - 30- 6 
30 
3 
380/14.5 - 30.7 
59 
1 
3x25+ 1 x 16+ 1 x2.5 SC40 
RDM - 30 - 8 
2 
3 x 25 + 1 x 16 SC40 


<!-- p772 -->
!第'
|十'
…· 
I …
x 
i章'
多采堂之多管我
7因
工业与民用配电设计手册旧呐fP"，l阳网友旷
额定相
额定电压/
计算
电炉型号
功率
电极电压
电流
配
线图
数
(kW) 
(V) 
(A) 
DM- 35 - 8 
32 
3 
380/1 1.6 - 31.3 
63 
DM - 35 - 13 
DM- 35 - 6 
34 
67 
RDM2- 35 - 13 
35 
3 
380/7 - 18.5 
69 
RDM - 45 - 6 
45 
3 
380/14.5 阳30.6
89 
RDM - 45 - 8 
RDM -45-13 
l 
RDM2- 50- 6 
50 
3 
380/8 - 20 
99 
控制柜
RDM -70- 8 
70 
3 
380/16.2 - 34 
138 
/ 
2 
RDM -70- 13 
/ 
DM -75 - 6 
ω 3 
380/1 1.4 - 30.5 
122 
变压器
DM -75 - 8 
62 
DM -75 - 13 
75 
148 
RDM2 -75 - 13 
380/7.2 - 18.4 
RDM - 90- 6 
90 
3 
380/16.3 - 34.6 
178 
RDM - 90- 13 
DM 币
1∞-13
95 
3 
380/1 1. 3 - 30.5 
188 
RDM2-1∞-8 
1∞ 3 
380/8 - 19.7 
198 
RDM - 130- 8 
130 
3 
380/16.2 - 34 
257 
辅助配线说明:虚线为自带热电偶线，套管SC15
表12- 69 
柑蜗式盐浴炉配线图表
额定
相数
额定
计算
电炉型号
功率
电压
电流
配
线
图
接线
(kW) 
(V) 
(A) 
RYG- 10- 8 
10 
单
220 
50 
1 
GY - 10 - 8 
串
控制柜
/ 
RYG- 20- 8 
20 
3 
380 
33 
/ 
2 
GY - 20- 8 
Y 
ff 
RYG- 30- 8 
30 
3 
380 
50 
GY - 30- 8 
Y 
辅助配线说明:虚线为自带热电偶线，套管SC15
续表12 - 68 
线
BV 型导线根数x 截面(mm2 )
及钢管规格
号
(mm , 40'1::) 
3 x 25 + 1 x 16 + 1 x 2.5 SC40 
2 
3 x 25 + 1 x 16 SC40 
3 x 35 + 1 x 16 + 1 x 2.5 SC50 
2 
3 x 35 + 1 x 16 SC50 
l 
3x50+ 1 x25+ 1 x2.5 SC50 
2 
3x50+ 1 x25 SC50 
I 
3x70+ 1 x35+ 1 x2.5 SC70 
2 
3 x 70 + 1 x 35 SC70 
3 x70+ 1 x 35+ 1 x2.5 SC70 
2 
3x70+1x35SC70 
3 x 95 + 1 x 50 + 1 x 2.5 SC80 
2 
3x95+ 1 x50 SC80 
3 x 120 + 1 x 70 + 1 x 2.5 
SC1∞ 
2 
3 x 120 + 1 x 70 SC1∞ 
3x 185+ 1 x95+ 1 x2.5 
SC1∞ 
2 
3 x 185 + 1 x 95 SC1∞ 
线
BV 型导线根数x 截
面
(mm
2 ) 及钢管规格
号
(mm , 40'1::) 
l 
3 x 16 SC32 
2 
3 x 16 SC25 
l 
4x 10+ 1 x2.5 SC25 
2 
4 x 10 SC25 
1 
4x 16+ 1 x 2.5 SC32 
2 
4 x 16 SC32 


<!-- p773 -->
多采堂之多管我
叫唰'cdtu 汀
时节气F阴阳
1T!l.'&iË'U"" VlWW Wil l' UdCfJt术品事主肆屠朋电设备配毡
757 
表
12 -70 
实验室电阻炉配线图表
额定
额定
计算
线
BV 型导线根数x 截
电炉型号
功率
相数
电压
电流
配线
图
面
(mm
2
) 及钢管规格
号
(kW) 
(V) 
(A) 
(mm , 4O'C) 
实验室箱式电阻炉
5X2-2.5- 1O 
2.5 
单
220 
13 
l 
3 x 1.5 5C15 
5X2-2.5-12 
2 
3 x 1.5 
5X2 - 4 - 10 
4 
单
220 
20 
1 
3 x 2.5 5C15 
l 
2 
3 x 2.5 
5X2-5-12 
5 
单
220 
25 
控制器
1 
3 x4 5C15 
、
2 
3x4 
\ 
5X2 - 6 - 13 
6 
3 
380 
10 
3\ 2 
5 x 1.5 5C15 
\ 
2 
4 x 1.5 
5X2 - 8 - 10 
8 
3 
380 
13 
\ 
5 x 2.5 5C15 
\ 
2 
4 x 2.5 
5X2 - 10 - 12 
10 
3 
380 
17 
、
5 x 2.5 5C15 
5X2- 1O -13 
2 
4 x 2.5 
5X2 - 12 - 10 
12 
3 
380 
20 
4x4+ 1 x2.5 5C20 
2 
4x4 
辅助配线说明:
3 为炉门连锁线;虚线为自带热电偶线
3 
2 x 1.5 
t主
I 
t 
i 
实验室管式电阻炉
% 
5K2 - 1 - IOH 
单
220 
5 
3 x 1.5 5C15 
5K2 -
1 一12H
2 
3 x 1.5 
5K2 一1. 5- 13T 
1. 5 
单
220 
8 
3 x 1.5 5C15 
2 
3 x 1.5 
控制器
5K2 - 2 - 10 
2 
单
220 
10 
3 x 1.5 5C15 
5K2 - 2 - IOH 
\ 
2 
2 
3 x 1.5 
5K2 - 2 - 12H 
\ 
\ 
5K-2.5- 13 
2.5 
单
220 
13 
l 
3 x 1.5 5C15 
5K2 - 2.5 -
131百
2 
3 x 1.5 
5K2 - 4 - 10 
4 
单
220 
20 
3 x 2.5 5C15 
5K2 - 4 - 13 
2 
3 x 2.5 
5K2 - 6 - 10 
6 
单
220 
30 
3 x 6 SC20 
2 
3x6 
辅助配线说明:虚线为自带热电偶线
国
实验室增编电阻炉
5G2 - 1.5 - 10 
1.5 
单
220 
8 
3 x 1.5 5C15 
2 
3 x 1.5 
控
制
5G2 - 3 - 10 
3 
单
220 
15 
\ 
3 x 1.5 5C15 
5G2-3-12 
器
\ 
2 
3 x 1.5 
\ 
2 
\ 
5G2 - 5 - 10 
5 
单
220 
25 
3 x 4 5C15 
5G2 - 5 - 12 
2 
3x4 
5G2 - 7.5 - 10 
7.5 
3 
380 
13 
5 x 2.5 5C15 
SG2-7.5-12 
2 
4 x 2.5 
辅助配线说明:虚线为自带热电偶线
注
实验室电阻炉与控制器之间导线的选型和敷设方式宣由现场决定，故表中仅给出其规格。


<!-- p774 -->
7因
工业与民用踹:拚手册…信
ι"'"，~一
如一〈rfll气
Z他钊!l rp.f'阴立之割1""
\i他ww邵ød cOn' 
{立与建闷汉学习主悲诸ZF雪黯
第六节整流器
本节包括常用整流器的选择、交流输入电流的实用计算法和电源开关、熔断体及导线选
择。
一、整流器的选择
1.直流输出额定电压的选择
(1)一般工业用整流器:直流输出额定电压应不小于用电设备最高工作电压的1. 05
倍。
(2) 充电用整流器:直流输出额定电压不直低于蓄电池组标称电压的1. 5 倍。铅酸蓄电
池组每个电池的标称电压为2V ，锚镰电池组每个电池为1. 2V 。
(3)
电镀用整流器:直流输出额定电压一般不小于镀槽最高工作电压的1. 1 倍;如镀槽
需要冲击电流时，整流器的直流输出额定电压还应满足冲击的要求。
(4 )电解用(小型氢氧站)整流器:直流输出额定电压应不小于电解槽工作电压的
1. 05 倍，其调节电流范围的下限应使输出电流小于电解槽工作电流的10% 。
2. 直流额定电流的选择
(1)一般工业用整流器:直流额定电流应不小于用电设备的计算电流。
(2) 充电用整流器:直流额定电流一般按下列方式确定。
1)恒流充电方式:对牵引用铅酸蓄电池，不得小于5h 放电率电流(Js)
的70%
j
对固
定型防酸式铅酸蓄电池和起动用铅酸蓄电池不得小于lOh 放电率的电流
(/ 10 ) 。对铺锦蓄电
池不得小于5h 放电率的电流
(ι) 。蓄电池快速充电时，整流器的直流额定电流不得小于上
述蓄电池充电电流的2 - 2.5 倍。
2) 恒压充电方式:整流器的直流输出额定电压按不同蓄电池的充电电压值计算，对起
动用铅酸蓄电池单个电池的充电电压值为2 .46V ，对锅镰蓄电池单个电池的充电电压值为
1.45V 0 
3) 浮充电方式:整流器直流侧(输出)接有浮充电的固定型蓄电池组时，整流器的直
流额定电流应为蓄电池组的浮充电电流加其他常接负荷电流。
(3)电镀用整流器:直流额定电流不小于计算电流;如镀槽需要冲击电流时，整流器的
直流额定电流应根据用电设备冲击电流值及电源设备短时允许过载能力来确定。
(4)
电解用整流器:直流额定电流一般取电解槽工作电流的1. 2 倍。
3. 接线方式的选择
整流器的整流线路接线方式，应符合用电设备对整流波形的要求;较大的整流器整流线
路还要考虑对电网波形和负荷分配的影响，参见第六章。
二、整流器交流输入电流的计算
整流器交流输入电流
I 如果没有制造厂提供的数据时，可按下式计算:
当已知整流器的整流线路接线方式时
1 ;::::: K jz K 1 Kjx P rd 
(12-21) 


<!-- p775 -->
然柔之多管我
，_.唰'cdtu 汀
时节气时!frp.e. 1T!l.'&iË'U"" VI'iI!W Wil l' Ød ，.第也品藏主撬雇扇电设备配电
759 
当不了解整流器的整流线路接线方式时
其中
上列式中
Kjx 
K1 
1 = 主1 Pr 
(12 - 22) 
TjCOScp 
U. I. 
= 
,. r.~"，: k W 
1000 
整流器的接线系数，其值见表12 - 71; 
交流功率换算成电流时的系数，三相380V 时为
1.52 ，单相380V 时为
2.63 ，单相220V 时为4.55;
Kjz一一校正系数，硅整流器可取1. 1- 1. 2 ，可控硅整流器可取1. 2-
1. 3;
P r-一整流器直流输出额定功率;
U r--整流器直流输出额定电压，
V;
Ir--整流器直流输出额定电流，
A;
CO印、?一一分别为整流器额定功率因数及效率，在无整流器厂提供的数据时，其值
可按表12-72 选取。
上述两种计算公式，以用式(1 2 - 21)较为准确，故常用整流器熔体及导线的交流输入
电流选择按式(1 2 -
2 1)计算。
各种整流器接线系数见表12 -71 。
因
盟
'璧唰翩翩
掬嗣蜘…
表12 -71 
各种整流器的接线系数
国
整流线路
Kjx 
整流线路
Kjx 
整流线路
Kþr. 
接线方式
接线方式
接线方式
单相半波
1.34 
单相桥式
(1. 24) 
六相零式(原边Y)
1. 80 
(3 .49) 
二相零式
1.35 
六相零式(原边L'>.)
1.55 
单相全波
1.34 
二相曲折零式
1.46 
六相曲折零式
1.42 
( 1.50) 
二相桥式
1.05 
六相桥式( L'>. ;Yλ) 
1.28 
单相桥式
1. 11 
双Y 带平衡电抗器
1.26 
六相轿式
1. 11 
( L'>.;等边六角形)
注
1.本表按在无限大电感负载下，全导通时编制。
2
三相以上线路为纯电阻负载的数据，与无限大电感负载的数据相差不大。单相线路纯电阻负载的数据用括号
列在有关项内。
亵12-72
不同直流输出
整流器cωψ 、
η 参考值
[例12 - 2] 
某厂拟增设电镀用整流器
一台，交流输入为三相380V; 要求直流输出
为3 - 24V , 2∞OA;
整流器接线方式为双反
星形带平衡电抗器。求整流器交流输入电流。
解
(1)用式(1 2 -
21)计算:取Kjz
= 1. 15 , K1 = 1. 52 ，查表12 一71 得
Kjx = 1.26 
UrLr 
24 x 2000 
P- 二ζZ- 一一一= 48 (kW) 
一10∞-
1000 
1 = KjzKIKjxPr = 1. 15 x 1. 52 x 1.26 x 48 = 105.7 (A) 
(2) 用式(1 2 - 22) 计算:因无整流器的
COS伊和市数据，按直流输出额定功率参照表
直流输出功率
(kW) 
C059' 
v 
1-5.4 
;;.0.7 
去。.7
5.5 - 17 
;;.0.75 
;;.0.75 
;;. 18 
;;.0.8 
主主0.8
12 -72 取COS cp = 0 . 82 ，平= 0.82 


<!-- p776 -->
760 
工业与民用荫道毒手册剖析Z制!frp.f!网友iË'J{"" VlW…I'ød con 阳时时时黯
1== 扭== (1…) + (0.82 x 0.82) 
由此可见，这两种方法计算的结果比较接近。
三、常用整流器熔断体和导线的选择
== 108.5 (A) 
整流器电掘的开关、熔断器的额定电流及导线允许载流量，不应小于整流器的额定输入
电流。
常用整流器熔断体和导线选择见表12 -73 0 
表12 -73 
常用整流器熔体及导线选择
直流输出功率
交流电源
BV 型导线根数×截面
(mm') 及钢管规格
(kW) 
熔断体
整流线路
(mm) 
电流
接线型式
可控硅
电压
电流
(A) 
硅整流器
30't: 
35 't: 
整流器
(V) 
(A) 
。.8
。.74
5 
5 
1. 65 
1. 5 
10 
10 
2 x 2.5 
2 x 2.5 
2.4 
2.2 
15 
15 
5C15 
5C15 
单相桥式
3 
2.8 
18 
20 
3.3 
3 
20 
2x4 
2x4 
3.3 
220 
22 
25 
5C15 
5C15 
。.7
0.65 
5 
5 
1. 36 
1.26 
10 
10 
2 x 2.5 
单相全波
2 x 2.5 
5C15 
2 
1.85 
15 
15 
及半波
5C15 
2 .4 
2.2 
18 
20 
2.4 
19 
2x45C15 
2.6 
2.4 
5 
5 
5.2 
4.8 
10 
10 
3 x 2.5 5C15 
7.8 
7.2 
15 
15 
3 x 2.5 SC15 
8.4 
7.8 
16 
8.8 
8 
17 
20 
10 
9.2 
20 
3x45C20 
11 
10 
21 
3x4SC20 
一相桥式
380 
12 
11 
23 
25 
13 
12 
25 
3x6SC20 
15 
14 
29 
30 
3x6SC20 
15.6 
14 
30 
16 
15 
31 
35 
3 x 10 5C25 
19 
17 
35 
3)( 10 5C25 
21 
19 
39 
40 


<!-- p777 -->
多采堂之多管我
叫唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW w;'lI'ød coo:策和品襄悲串暂且用咆设备Iè~
761 
续表12 -73 
直流输出功率
BV 型导线根数x 截面
(mm2 ) 及钢管规格
交流电源
(kW) 
熔断体
整流线路
(mm) 
电流
接线型式
可控硅
电压
电流
硅整流器
(A) 
30 '1:: 
35 '1:: 
整流器
(V) 
(A) 
22 
20 
40 
40 
3 x 10 5C25 
23 
21 
43 
45 
24 
22 
45 
3 x 16 5C32 
27 
25 
50 
50 
3 x 16 SC32 
28 
26 
51 
30 
28 
55 
ω 
32 
30 
60 
3 x 25 5C40 
35 
32 
65 
3 x 25 SC40 
38 
35 
71 
80 
43 
80 
3 x 35 5C40 
44 
40 
81 
3 x 35 5C40 
47 
43 
87 
1∞ 
54 
50 
1∞ 
3 x 50 5C50 
55 
51 
102 
3 x 50 5C50 
=相桥式
ω 
55 
380 
110 
120 
65 
ω 
120 
3 x 70 5C70 
70 
64 
129 
3 x 70 5C70 
76 
70 
140 
150 
82 
75 
150 
3 x 95 5C80 
84 
77 
155 
3 x 95 5C80 
91 
84 
168 
3 x 120 5C80 
98 
90 
181 
2∞ 
3 x 120 5C80 
107 
98 
1% 
109 
l∞ 
2∞ 
2 x (3 x 70 5C70) 
131 
120 
240 
2x (3 x705C70) 
250 
136 
125 
250 
141 
130 
2焰。
157 
144 
288 
3∞ 
2 x (3 x 95 5C80) 
2x (3 x955C80) 
163 
150 
3∞ 
2 
1. 84 
5 
5 
4 
3.7 
10 
10 
3 x 2.5 5C15 
3 x 2.5 5C15 
二相零式
6 
5.5 
380 
15 
15 
7.2 
6.6 
18 
20 
3x45C20 
3 x 4 5C20 
8 
7.4 
20 
} 


<!-- p778 -->
762 
疑惑嗲我
工业与民用配电设计手册
旧咽气Z制问网友iË'J{"" VlWW Will'Ød con 阳附学习刘帘听
续表12 -73 
直流输出功率
BV 型导线根数×截面
(mm
2 ) 及钢管规格
交流电源
(kW) 
熔断体
整流线路
(mm) 
电流
接线型式
可控硅
电压
电流
硅整流器
(A) 
30'C 
35 'C 
整流器
(V) 
(A) 
10 
9 
25 
25 
3 x 6 SC20 
3x6 SC20 
12 
1 1 
30 
30 
14 
J3 
34 
35 
3 x 10 SC25 
16 
15 
39 
40 
3 x 10 SC2S 
18 
16 
42 
45 
3 x 16 SC32 
20 
18 
47 
50 
3 x 16 SC32 
22 
20 
52 
ω 
3 x 25 SC40 
工相零式
24 
22 
57 
3 x 25 SC40 
28 
26 
66 
80 
3 x 35 SC40 
33 
30 
78 
1∞ 
3 x 35 SC40 
50 
46 
118 
150 
3 x 70 SC70 
3 x 70 SC70 
63 
58 
149 
150 
3 x 95 SC80 
3 x 95 SC80 
63 
162 
2∞ 
3 x 120 SC80 
116 
297 
3∞ 
126 
2x (3x95SC80) 
2x (3x95SC80) 
126 
323 
350 
7.2 
19 
20 
3x4 SC20 
3 x 4 SC20 
7.2 
21 
25 
9 
380 
24 
3x6SC20 
3 x 6 SC20 
9 
26 
30 
12 
32 
35 
3 x 10 SC25 
3 x 10 SC25 
三相曲折
12 
35 
零式
18 
46 
50 
3 x 16 SC32 
3 x 16 SC32 
18 
50 
27 
69 
80 
3 x 25 SC40 
3 x 35 SC40 
27 
75 
36 
92 
3 x 50 SC50 
3 x 50 SC50 
36 
1∞ 
1∞ 
3 x 50 SC50 
7.3 
6.7 
l7 
3 x 2.5 SCl5 
20 
8.6 
7.9 
20 
3x4SC20 
双反星带平衡
9 
8.3 
21 
3x4S口。
电抗器(可
10 
9.2 
23 
25 
用于双Y 带平
II 
10 
25 
3x6SC20 
衡电抗器)
12 
II 
29 
30 
3x6SC20 
12.8 
12 
30 
3 x 10 SC25 
J3 .3 
12.3 
31 
35 


<!-- p779 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
F阴阳网友忻州…
I' ød 第爷也窜327带脖用电设备配电
763 
续表12 -73 
直流输出功率
交流电源
BV 型导线根数x 截面
(mm
2 ) 及钢管规格
(kW) 
熔断体
整流线路
(mm) 
电流
接线型式
可控硅
电压
电流
硅整流器
(A) 
30'(; 
35'(; 
整流器
(V) 
(A) 
15 
14 
35 
35 
3 x 10 SC25 
17 
16 
39 
3 x 10 SC25 
40 
18 
17 
40 
3 x 16 SC32 
18 
44 
45 
24 
54 
3 x 16 SC32 
24 
58 
ω 
3 x 25 SC40 
30 
67 
3 x 25 SC40 
80 
• 
30 
73 
3 x 35 SC40 
3 x 35 SC40 
36 
81 
36 
88 
l∞ 
42 
94 
3 x 50 SC50 
3 x 50 SC50 
双反星带平衡
46 
103 
电抗器(可
48 
107 
120 
46 
112 
3 x 70 SC70 
用于双Y 带平
48 
117 
衡电抗器)
54 
121 
3 x 70 SC70 
54 
131 
134 
150 
3 x 95 SC80 
ω 
ω 
146 
72 
161 
3 x 95 SC80 
72 
175 
2∞ 
3 x 120 SC80 
3 x 120 SC80 
90 
380 
201 
2 x (3 x 70 SC80) 
90 
219 
2 x (3 x 70 SC70) 
250 
108 
242 
108 
263 
3∞ 
2 x (3 x 95 SC80) 
2x (3x95SC80) 
144 
322 
144 
350 
350 
2 x (3 x 120 SC80) 
2 x (3 x 120 SC80) 
10 
26 
30 
3 x 6 SC20 
10 
28 
3x6SC20 
12 
31 
12 
34 
35 
3 x 10 SC25 
3 x 10 SC25 
18 
45 
45 
3 x 16 SC32 
3 x 16 SC32 
18 
49 
50 
24 
60 
">
3 x 25 SC40 
3 x 25 SC40 
24 
65 
80 
六相曲折零式
36 
89 
36 
97 
1∞ 
3 x 50 SC50 
3 x 50 SC50 
54 
134 
3 x 70 SC70 
54 
146 
150 
3 x 95 SC80 
3 x 95 SC80 
72 
179 
3 x 120 SC80 
72 
194 
2∞ 
3 x 120 SC80 
2x (3x70SC70) 
108 
268 
108 
291 
3∞ 
2 x (3 x 95 SC80) 
2x (3 x95SC80) 
注
表内交流输入电流计算时的
Kjl取值如下:直流输出功率小于18kW.
硅整流器取1. 2.
可控硅整流器取1. 3 ;直
流输出功率为18kW 及以上，分别取1. 15 和1. 25 。
军|
--
I 
% 
I 
国


<!-- p780 -->
国
然柔之多管我
764 
工业与民用配~设计手册旧呐fP"，l阳网友iË'J{"" VlWW Will'Ød COn'川闷汉学习卅诸报黯
第七节
工业探伤设备及医用射线设备
本节仅就较为常用的工业探伤设备(磁粉探伤机、工业X 射线探伤机)和医用X 射线
机编制了计算表格，以供设计时参考。
一、王业探伤设备
1.常用工业探伤机保护电器的选择
工业无损探伤机应设有短路保护，有时带有过热保护。短路保护通常用熔断器或低压断
路器的瞬时脱扣器;过热保护一般利用低压断路器的长延时脱扣器。
(1)熔断体额定电流Iπ或低压断路器的长延时过电流脱扣器的整定电流
1 sell 分下列两种
情况计算:
1)磁粉探伤机
Iπ 注
1. 2Ir~ A 
1 sell 注
1. 2Ir~ A 
2) X 射线探伤机
I盯二~ 1. 2Ir 
A 
1 sell 二三1.2Ir 
A 
以上式中
Ir--探伤机的额定电流，
A;
E 一一磁粉探伤机的额定负载持续率，9毛。
电源线熔断体额定电流宜大于探伤机自带熔断器的熔断体额定电流。
(2) 低压断路器的瞬时脱扣器整定电流
Iset3 ;:::: Krel1r A 
式中
Ir--探伤机的额定电流，
A;
K时-一一可靠系数，磁粉探伤机取1. 7 , X 射线探伤机取1. 5 。
2. 常用工业探伤机的电源线选择
探伤机的电源线应根据允许电压损失和导线的允许载流量选择。
(12 - 23) 
(12 - 24) 
(12 - 25) 
(12 - 26) 
(12 - 27) 
磁粉探伤机电源线在断续负载下的允许载流量，见本章第八节，不应小于本探伤机额定
负载持续率下的额定输入电流。
X 射线探伤机电源线在短时负载下的允许载流量，见本章第八节，不应小于本探伤机的
额定输入电流。
3. 常用工业探伤机开关、熔断体及导线主要参数
常用工业探伤机开关、熔断体及导线选择见表12 - 74、表12 - 75 。表中所列导线是按
温升要求的最小截面，当线路较长时，应注意校验电压损失是否超过允许值。


<!-- p781 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友街)1"" VlWW Will'Ød CO~曹蜻阎王窘卅掺掰啤嘻设备配嘻
765 
襄12 -74 
磁粉探伤机开关、熔断体及导线选择
熔断
BV 型导线截面(mm
2 )
额定
相数
额定
负载
计算
隔离开关低压断路
及钢管直径(mm)
体额
容量
/电
相序
电流
持续
电流
定电流
额定电流器额定电
30'\:: 
35'\:: 
(kVA) 
压( V) 
(A) 
率(% ) 
(A) 
(A) 
(A) 
流(A)
钢管
钢管
截面
截面
直径
直径
1.8 
IO 
15 
3.87 
10 
10 
2 x 2.5 
15 
2 x 2.5 
15 
3.5 
11220 
17 
15 
6.58 
32 
12. 1 
55 
23 
26.38 
32 
32 
2x6 
20 
2x6 
20 
Ll、N
Ll、N60
13 
20 
26.83 
40 
40 
40 
4 x 10 
25 
4 x 10 
25 
U 、L3
U 、L320
19 
Ll，U 、L3
86.4 
20 
38.64 
50 
50 
50 
4 x 16 
32 
4 x 16 
32 
U 、N
145 
32 
20 
64.85 
80 
80 
80 
4 x 35 
50 
4 x 35 
50 
Ll 、L3
20 
38 
Ll、U 、L3
173 
20 
77.37 
1∞ 
1∞ 
I∞ 
4x 50 
50 
4 x 50 
50 
3/380 
Ll, U 
Ll、U262
l∞ 
15 
101.47 
125 
125 
125 
4 x 50 
50 
4 x 70 
65 
Ll、l2、L3
U4.5 
LLU 
LI 、口467
177 
104.42 
125 
125 
125 
4 x 50 
50 
4 x 70 
65 
Ll、U 、L3
L34.5 
280 
Ll、l2、L3
736 
5 
164.57 
2∞ 
200 
2∞ 
4 x 120 
65 
4 x 120 
65 
U 、L3
Ll6.6 
2(4x 120) 
2(4x 120) 
450 
265.64 
4∞ 
4∞ 
4∞ 
125 
125 
Ll 、U 、L3
U 、L3 1188
-
罔
嗣
回
…回
[ 
t 
I 
国
亵12-75
工业X 射线探伤机开关、熔断体及导线选择
BV 型导线根数×截面
(mm
2
)
额定
相数
额定
长
体额
隔离开关
低压断路
及钢管直径
(mm)
容量
/电
相序
电流
工作时间
定电流
额定电流
器额定电
30'\:: 
35'\:: 
(kVA) 
压
(V)
(A) 
(min) 
(A) 
(A) 
流
(A)
截面
钢管
截面
铜管
直径
直径
4.5 
1.2 
5.5 
1.3 
5.9 
10 
10 
1.5 
6.8 
1.8 
8.2 
2 x 2.5 
2 x 2.5 
5 
15 
15 
2.4 
10.9 
32 
16 
16 
2.5 
11220 
11.4 
3 
13 .6 
20 
20 
3.6 
16.4 
4 
18.2 
25 
25 
2x4 
2x4 
当
22.7 
32 
32 
2x6 
7 
2x6 
20 
20 
5.5 
27 
40 
40 
40 
2 x 10 
10 
46 
63 
63 
63 
2 x 16 
25 
2 x 16 
25 
ILl、口、口
15 
15 
3 
3/380 
7.9 
16 
32 
16 
4 x 2.5 
15 
4 x 2.5 


<!-- p782 -->
E
U
且
766 
工业与民用店喝手册阳气fp"，dfrp.F.网友划1"" VlWW…羽叫牌叫时
• 
医用X 射线机
一、
1.~用X 射线机保护电器的选择
医用X 射线机应设有短路保护，有时带有过热保护。短路保护通常用熔断器或低压断
路器的瞬时脱扣器;过热保护一般利用低压断路器的长延时脱扣器。
(1)熔断体额定电流Iπ或低压断路器的长延时过电流脱扣器的整定电流
l.et1按如下公式
计算
1 
Ac 1 1.. 
_ 
• _ , 
Iπ~ 1. 2 一一一一一
--i;;- Usm/sm x 10-3 = 1.2KO U 8m / sm X 10-3 
A 
.f3 U
r
币
K
F~ sm""sm ,,,........ 
---
(12 - 28) 
以上式中
Ao 
1 
1__ __, 
1 8et1 注1.2??一·一王·一·-U
I 
× 10-3=1.2koUMZZIm × 10-3 
.f3 Ur 
r; 
K 
F~ sm.sm 
Usm一-x 射线管最大工作电压(峰值)，kV; 
I sm 
X 射线管最大工作电流(平均值)，mA; 
K一一整流变压器一次绕组的利用系数;
F一-x 射线管整流电压的波形系数与峰值系数之积;
Ac--瞬时负荷计算系数，单相、三相时取0.5 ，两相时取0.866;
可一-x 射线机工作效率，单相、两相时取0.8 ，三相时取0.9;
U r--额定电压;
K。一一近似计算系数。
A 
(12 - 29) 
1 
1 
k
、
F
、
K。在各种直流高压发生电路时的取值见表12 -76 。
表12-76
各种直流高压发生电路的参鼓值
参数值
直流高压发生电路中整流电路名称
I/K 
1/ F 
Ko 
单相全波整流电路
1.330 
0.636 
1.391 
三相星形整流电路
1.310 
0.827 
0.912 
兰相二角形/→相曲折形整流电路
1.310 
0.827 
0.912 
三相
角形/六角星形整流电路
1. 145 
0.955 
0.920 
三相
角形/六角叉形整流电路
1.145 
0.955 
0.920 
双Y 、中性点连有平衡电抗器的整流电路
1.145 
0.955 
0.920 
三相一角形/t-二相囚重曲折形整流电路
1. 110 
0.990 
0.925 
单相桥式整流电路
1.330 
0.636 
1.391 
三相桥式整流电路
1.150 
0.955 
0.924 
次级侧接成A 、
Y 并联一相桥式十二相整流电路(接有平衡电抗器)
1.110 
0.990 
0.925 
次级侧接成A 、
Y 并联一相桥式十二相整流电路(不接平衡电抗器)
1. 110 
0.990 
0.925 
次级侧接成A 、
Y 串联-相桥式十二相整流电路
1. 110 
0.990 
0.925 


<!-- p783 -->
然柔之多管我
，-'唰'cdtu 汀
时节气叫什阳网友忻州W Will'Ød con穿黑如芫襄悲摸黑用电设备配电
767 
(2) 低压断路器的瞬时脱扣器整定电流
1 
Ac 
1 
1 _. 
_ 
. _ • 
l.et3 ~ 1.5 r;;，二一.
.~C. ;... ~U.ml.m x lO -3 = 1. 5KOU.mI.m X 10-3 
A (12 - 30) 
划3 U r
币且
2
2. 医用X 射线机的电源线选择
X 射线机的电源线应根据允许电压损失和导线的允许载流量选择。
导线在断续负载及短时负载下的载流量，见本章第八节。
3. 医用X 射线机开关、熔体及导钱选择表
医用X 射线机开关、熔体及导线选择见表12-77 。表中所列导线是按温升要求的最小
截面，当线路较长时，应注意校验岳压损失是否超过允许值。
表12-77
医用X 射线机开关、熔断体及导线选择
管电流
管电压
熔断体
隔离开
低压断
BV 型导线根数×截面
(mm
2 )
相数/
计算
最大值
最大值
额定
关额定
路器额
及钢管直径
(mm)
电压
电流
1. 2 倍
(平均值，
(峰值，
定电流
(V) 
电流
电流
30'\: 
35'\: 
(A) 
mA) 
kV) 
(A) 
(A) 
(A) 
截商
钢管直径
截面
钢管直径
50 
90 
1/220 
6.26 
7.51 
10 
32 
10 
2 x 2.5 
2 x 2.5 
1/220 
13.91 
16.70 
20 
20 
15 
15 
1∞ 
1∞ 
32 
3/380 
9.21 
10.94 
16 
16 
4 x 2.5 
4 x 2.5 
1/220 
27.83 
33.39 
40 
40 
40 
2x6 
2 x 10 
2∞ 
1∞ 
20 
20 
3/380 
18.24 
21.89 
25 
32 
25 
4x6 
4x6 
1/220 
52.17 
62.61 
80 
80 
80 
2 x 25 
2 x 25 
3∞ 
125 
3/380 
34.20 
41.04 
50 
50 
50 
4 x 16 
32 
4 x 16 
32 
4∞ 
125 
3/380 
45.ω 
54.72 
63 
63 
63 
4 x 25 
4x 25 
5∞ 
125 
3/380 
57.∞ 
68.39 
80 
80 
80 
4 x 35 
50 
4 x 35 
50 
630 
150 
3/380 
86.18 
103.41 
125 
125 
125 
4 x 70 
65 
4 x 70 
65 
L 
第八节
断续和短时工作制用电设备
及其导线的载流
常用用电设备中，起重机、电焊机、
X 射线机及部分异步电动机是断续工作或短时工作
的，因此有必要介绍这类设备的工作制及其导线载流量的校正。
一、断续王作和短时工作制用电设备
1.断续工作用电设备
常用的断续工作用电设备的名称、负载持续率和工作周期见表12 -
78 0 表中电动机和
弧焊机的工作周期是制造标准中的数据;其他设备的工作周期均不超过
lmin ，建议在计算


<!-- p784 -->
768 
工业与民用配路;在册
阳气叫1T!l.'&iË'U"" VI%…zgdm 川闷丰收悲部
时取lmin。表中负载持续率主要按制造标准列入;部分产品负载持续率与标准不同，则在
括号内或附注中酌收，供参考。
褒12-78
断续工作用电设备的名称、负载持续率与工作周期
用电设备名称
工作周期
负载持续率~ (%) 
数
T (min) 
相
周期工作制定额电动机
lO 
15 、
25 、
40 、
60
3 
磁粉探伤机
< 1 ① 
(5 、
15 、
20 、
23)
1 、
2 、
3
手工弧焊机
5 
60 (65) 
1 
弧焊机
半自动弧焊机
<5② 
ω(65) 
l 
自动弧焊机
10 
1∞
(ω) 
1 、
3
对焊机
< 1 
20 (8 、lO、
15 、
40)
1 
凸焊机
<1 
20 
电焊机
电阻焊机
20 (50) 
点焊机
<1 
20 (7 、自)④
3 
缝焊机
< 1 
50 (lO) 
I 
李干焊机
< 1③ 
50 
其他焊机
电渣焊机
< 1 ③ 
(80 、
1∞)
3 
... 
① 工作周期一般在
168 以下，大功率磁粉探伤机可达6180
② 等离子体弧焊机工作周期一般在30. 以下，个别达到盯气体保护焊机在lmin 以下3 激光焊机在lO8 以下。
③ 钉焊机、电渣焊机的工作周期一般在30. 以下。
④ 直流冲击波点焊机的负载持续率为7% 、
8% 。
2. 短时工作用电设备
(1)电动机:短时工作制的持续时间接标准分为10 、
30 、
60 及90min 四种。
(2) X 射线机:属于短时工作用电设备，在最大容量时最长连续工作时间有5 ，7 , 
10 、
15 、
24 、
30min 等几种。
二、导线和电缆在断续负载和短时负载下的允许载流量
绝缘导线和电缆在断续和短时负载下的允许载流量，应为长期负载下允许载流量乘以校
正系数。校正后的载流量，应不小于用电设备在额定负载持续率下的额定电流或短时工作电
流。
(1)断续负载下的校正系数可按下式计算
式中
T 
τ 
E 
KJ= 
1 _ e-T/r: 
- e 
1 -
eε T/r: 
- e 
断续负载的全周期时间(工作周期)，
min; 
绝缘导线或电缆的发热时间常数，
min;
负载持续率，%。
当
T> lO min 或e: > 65% 时，校正系数取
1 。
(2) 短时负载下的校正系数可按下式计算
(12 - 31) 


<!-- p785 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
fp"，d仔用网友iË'J{"" VlWW wilqld (第和盟军拿j271静得掰电设备配电
769 
Kj = d丁e- t/r 
(12 - 32) 
式中
t 
短时负载的工作时间，
min;
τ 
绝缘导线或电缆的发热时间常数，
min 。
当工作时间
t > 4 ，或两次工作之间的停止时间小于3τ 时，校正系数取
1 ;也可按(1)
项规定的条件，采用断续负载下的校正系数。
必须指出，本节的计算方法是校正导线或电缆的载流量，而不对用电设备的额定电流进
行任何换算。
导线和电缆的发热时间常数要在截面选定后才能确定，而校正系数是随发热时间常数变
化的。因此，采用校正系数试算法选择导线或电缆截面是很不方便的。本节根据常用导线和
电缆的数据，直接给出了校正后的载流量。这样，只要把用电设备的额定电流与表中载流量
相比，即可很方便地选出导线或电缆截面。
穿管敷设塑料绝缘导线在断续负载或短时负载下的载流量见表12 -79- 表12 - 80 。
空气中敷设塑料绝缘电缆在断续负载或短时负载下的载流量见表12 - 81 -表12 - 82 。
空气中敷设橡套软电缆在断续负载或短时负载下的载流量见表12 - 83 -表12 - 84 。
褒12-79
穿管敷设的塑料绝缘导线在断续负载下的载流量
单位:A
2 
很
3 
根
芯线
环境
连续负
T = 1min 
T = 5min 
连续负
T = 1min 
T = 5min 
T = IOmin 
截面
温度
τ 
T 
(mm2 ) 
( 't: ) 
载载
(min) 
ε(% ) 
载载
ε(% ) 
(min) 
流量
5 
10 
20 
50 
ω 
65 
流量
10 
20 
ω 65 
25 
40 
ω 
30 
18 
73 
52 
37 
24 
20 
19 
16 
47 
33 
18 
17 
21 
18 
16 
1. 5 
2.5 
3.07 
35 
17 
69 
49 
3当
22 
18 
18 
15 
44 
31 
17 
16 
19 
17 
15 
30 
24 
1∞ 71 
50 
32 
27 
26 
21 
62 
44 
24 
23 
29 
25 
22 
2.5 
3.37 
4.13 
35 
23 
96 
68 
48 
31 
26 
25 
20 
59 
42 
23 
22 
28 
24 
21 
30 
32 
135 
95 
68 
43 
37 
36 
28 
s4 
ω 
33 
32 
41 
34 
31 
4 
4.02 
4.92 
35 
30 
126 
89 
63 
41 
34 
33 
26 
78 
55 
30 
29 
38 
32 
2届
30 
41 
174 
124 
88 
56 
48 
47 
36 
109 
77 
43 
41 
55 
46 
40 
6 
5 
6.13 
35 
39 
166 
117 
83 
53 
46 
44 
34 
103 
73 
40 
39 
52 
44 
38 
30 
57 
245 
173 
123 
79 
68 " 
50 
153 
108 
60 
58 
80 " 
57 
10 
6.17 
7.55 
35 
54 
232 
164 
116 
74 
64 
62 
47 
144 
102 
57 
55 
75 
62 
54 
30 
76 
329 
233 
165 
105 
92 
89 
68 
210 
148 
83 
80 
114 
93 
80 
16 
7.77 
9.52 
35 
71 
308 
218 
154 
98 
86 
83 
64 
197 
140 
78 
76 
107 
88 
75 
30 
101 
441 
312 
221 
141 
124 
120 
89 
276 
196 
110 
106 
156 
126 
107 
25 
10.75 
13 .2 
35 
95 
415 
294 
208 
132 
117 
113 
84 
261 
185 
104 
1∞ 147 
119 
101 
30 
125 
548 
388 
275 
175 
155 
150 
110 
324 
242 
137 
132 
196 
159 
133 
35 
12.85 
15.7 
35 
118 
518 
366 
259 
165 
146 
141 
103 
321 
227 
128 
124 
184 
149 
125 
30 
151 
665 
471 
333 
211 
189 
182 
134 
419 
296 
168 
162 
245 
197 
165 
50 
16.65 
20.5 
35 
142 
626 
443 
313 
199 
178 
171 
12币
394 
279 
158 
153 
231 
185 
155 
...-
I 
X 
j 
国


<!-- p786 -->
四
呻
且
770 
累豆豆豆多管我
工业与民用配嘻设计手册旧呐fP"，l阳网友iË'J{"" VlWW Will'Ød COn'川闷汉学习卅诸报黯
续表12 一79
2 
根
3 
根
芯线
环境
连续负
T = Imin 
T = 5min 
连续负
T = lmin 
T = 5min 
T = IOmin 
截面
温度
T 
T 
(mm') 
( 't) 
载载
ε(% ) 
载载
ε(% ) 
(min) 
(min) 
流量
流量
5 
10 
20 
50 
ω 65 
10 
20 
ω 65 
25 
40 
ω 
30 
192 
847 
599 
424 
269 
241 
232 
171 
535 
379 
216 
208 
316 
254 
211 
70 
18.67 
22.8 
35 
180 
794 
562 
398 
252 
226 
218 
161 
504 
356 
203 
196 
297 
239 
199 
30 
232 
1026 
72币
514 
326 
293 
282 
207 
649 
459 
262 
252 
388 
311 
258 
95 
23.17 
28.3 
35 
218 
965 
682 
483 
306 
275 
265 
195 
611 
432 
247 
238 
365 
293 
243 
30 
269 
1191 
842 
596 
378 
340 
327 
239 
750 
530 
303 
292 
449 
359 
298 
120 
23.83 
29.2 
35 
253 
1120 792 
561 
355 
320 
308 
225 
706 
499 
285 
275 
422 
338 
281 
30 
306 
1357 
9ω 679 
430 
388 
373 
276 
867 
613 
351 
338 
523 
418 
346 
150 
28.5 
34.8 
35 
288 
1277 
903 
639 
405 
365 
351 
259 
813 
575 
329 
317 
491 
392 
325 
表12- 80 
穿管戴设的塑料绝缘导线在短时负载下的载流量
单位:A
芯线
环境
2 
根
3 
根
截面
温度
连续负载
τ 
工作时间
t (min) 
连续负载
τ 
工作时间
t (min) 
(mm2 ) 
('t ) 
载流量
(min) 
1 
5 
15 
30 
载流量
(min) 
1 
5 
15 
30 
30 
18 
36 
22 
20 
20 
16 
34 
20 
18 
18 
1.5 
2.5 
3.07 
35 
17 
34 
21 
19 
19 
15 
32 
19 
17 
17 
30 
24 
54 
31 
27 
27 
21 
52 
28 
24 
24 
2.5 
3.37 
4.13 
35 
23 
52 
30 
26 
26 
20 
49 
27 
23 
23 
30 
32 
78 
43 
37 
36 
28 
75 
40 
32 
32 
4 
4.02 
4.92 
35 
30 
73 
40 
34 
34 
26 
69 
37 
30 
29 
30 
41 
110 
59 
48 
47 
36 
106 
55 
43 
41 
6 
5 
6.13 
35 
39 
105 
56 
46 
44 
34 
1∞ 
52 
40 
39 
30 
57 
169 
87 
68 
65 
50 
163 
82 
61 
58 
10 
6.17 
7.55 
35 
54 
160 
83 
65 
62 
47 
153 
77 
58 
54 
30 
76 
251 
126 
94 
88 
68 
247 
122 
87 
79 
16 
7.77 
9.52 
35 
71 
234 
118 
88 
82 
64 
233 
115 
82 
75 
30 
101 
389 
190 
133 
119 
89 
378 
182 
124 
108 
25 
10.75 
13 .2 
35 
95 
366 
179 
125 
112 
84 
357 
172 
117 
101 
30 
125 
525 
253 
173 
151 
110 
5ω 
242 
161 
137 
35 
12.85 
15.7 
35 
118 
495 
239 
163 
142 
103 
476 
226 
150 
128 
30 
151 
719 
340 
225 
190 
134 
706 
331 
213 
175 
50 
16.65 
20.5 
35 
142 
676 
320 
211 
178 
126 
664 
311 
201 
165 
30 
192 
966 
455 
297 
246 
171 
949 
443 
283 
229 
70 
18.67 
22.8 
35 
180 
织)6
427 
278 
231 
161 
893 
417 
266 
216 
30 
232 
1298 
ω5 
386 
313 
207 
1277 
591 
371 
294 
95 
23.17 
28.3 
35 
218 
1219 
569 
363 
294 
195 
1203 
557 
349 
277 
30 
269 
1525 
711 
452 
365 
239 
1497 
692 
433 
343 
120 
23.83 
29.2 
35 
253 
1435 
668 
425 
343 
225 
1410 
652 
408 
322 
30 
306 
1895 
877 
550 
436 
276 
1885 
867 
536 
417 
150 
28.5 
34.8 
35 
288 
1783 
825 
517 
410 
259 
1769 
814 
503 
391 


<!-- p787 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友iË'J{"" VlWW W;.JI川第和血章主悲惨房薄嘻设备配电
n1 
褒12-81
空气中敷设的塑料绝缘电力电缆在断续负载下的载流量
单位:A
2 
忡
，已、
3 
芯
芯线
环境
连续负
T = lmin 
T = 5min 
连续负
T = lmin 
T= 5min 
T= IOmin 
截面
温度
τ 
τ 
(mm2 ) 
{ '(: ) 
载载
(min) 
ε( %) 
载载
E (%) 
(min) 
流量
流量
5 
10 
20 
50 
ω 65 
10 
20 
ω 
65 
25 
40 
ω 
30 
22 
93 " 
47 
30 
26 
25 
18 
54 
38 
21 
20 
26 
22 
20 
1. 5 
5 
5.1 
35 
21 
89 
63 
45 
28 
24 
24 
17 
51 
36 
20 
19 
25 
21 
18 
30 
30 
128 
91 
64 
41 
35 
34 
25 
76 
54 
29 
29 
38 
32 
28 
2.5 
5.67 
5.78 
35 
28 
120 
85 
ω 
38 
33 
32 
24 
73 
51 
28 
27 
36 
30 
27 
30 
40 
172 
122 
86 
55 
48 
46 
34 
104 
73 
41 
39 
54 
44 
39 
4 
6.42 
6.98 
35 
38 
163 
116 
82 
52 
45 
44 
32 
98 
69 
38 
37 
50 
42 
36 
30 
51 
221 
156 
111 
71 
62 
ω 
43 
132 
93 
52 
50 
70 
58 
50 
6 
8.1 
8.3 
35 
48 
208 
147 
104 
66 
58 
56 
40 
123 
87 
48 
47 
65 
54 
46 
30 
70 
304 
215 
152 
97 
85 
82 
60 
185 
13l 
73 
71 
101 
83 
71 
10 
8.5 
10.2 
35 
66 
287 
203 
144 
91 
80 
78 
56 
173 
122 
69 
66 
94 
77 
66 
30 
94 
412 
291 
206 
131 
116 
112 
80 
248 
176 
99 
96 
139 
113 
96 
16 
11. 8 
12.9 
35 
88 
385 
273 
193 
123 
1ω 105 
75 
233 
165 
93 
90 
131 
106 
90 
30 
119 
524 
371 
262 
167 
149 
143 
101 
315 
223 
126 
122 
182 
147 
123 
25 
16.4 
17 .5 
35 
112 
493 
349 
247 
157 
140 
135 
95 
296 
210 
119 
115 
171 
138 
116 
30 
148 
651 
461 
326 
207 
185 
178 
126 
393 
278 
158 
152 
227 
183 
154 
35 
15.3 
17 
35 
139 
612 
433 
306 
194 
173 
167 
118 
368 
2ω 148 
142 
212 
171 
144 
30 
180 
795 
562 
398 
252 
226 
218 
153 
478 
338 
193 
186 
281 
226 
188 
50 
19 
21.2 
35 
169 
746 
528 
373 
237 
212 
205 
144 
450 
318 
181 
175 
2ω 212 
177 
30 
232 
1026 
726 
514 
326 
293 
282 
196 
614 
434 
248 
239 
365 
293 
243 
70 
22.3 
25.7 
35 
218 
964 
682 
483 
306 
275 
2币5
184 
576 
408 
233 
224 
343 
275 
228 
30 
282 
1250 
884 
625 
396 
357 
344 
238 
747 
528 
302 
291 
449 
359 
297 
95 
26.8 
31.2 
35 
265 
1174 
831 
588 
373 
335 
323 
224 
703 
497 
284 
274 
422 
338 
280 
30 
328 
1455 1029 728 
461 
416 
401 
276 
867 
613 
351 
338 
524 
419 
346 
120 
30.8 
36.3 
35 
308 
1366 
966 
684 
433 
391 
376 
259 
813 
575 
329 
317 
492 
393 
325 
30 
379 
1683 1190 
842 
534 
482 
464 
319 
1ω3 709 
406 
391 
610 
486 
402 
150 
35.5 
40.8 
35 
356 
1581 1118 
791 
501 
453 
436 
3∞ 
943 
667 
382 
368 
573 
457 
378 
即
田
...---
国
襄12- 82 
空气中戴设的塑料绝缘电力电缆在短时负载下的载流.
单位:
A 
芯线
环境
2 
很
3 
根
截面
温度
连续负载
T 
工作时间
t (min) 
连续负载
τ 
工作时间
t (min) 
(mm2 ) 
{ '(: ) 
载流量
(min) 
l 
5 
15 
30 
载流量
(min) 
1 
5 
15 
30 
30 
22 
59 
31 
25 
25 
18 
49 
26 
21 
20 
1.5 
5 
5. I 
35 
21 
56 
30 
24 
24 
17 
46 
24 
20 
19 
30 
30 
85 
45 
35 
34 
25 
72 
37 
29 
28 
2.5 
5.67 
5.78 
35 
28 
80 
42 
33 
32 
24 
69 
36 
28 
27 
-一一


<!-- p788 -->
多豆豆豆多管我
772 
工业与民用配电贺Cit手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
续表12- 82 
E士
X
J 
芯线
环境
2 
根
3 
根
截面
温度
连续负载
τ 
工作时间
t (min) 
连续负载
工作时间
t (min) 
τ 
(时)
('t ) 
载流量
(min) 
5 
15 
30 
载流量
(min) 
5 
15 
30 
30 
40 
121 
62 
48 
46 
34 
107 
54 
41 
39 
4 
6.42 
.6.98 
35 
38 
1!5 
59 
45 
43 
32 
1∞ 
51 
39 
37 
30 
51 
172 
86 
63 
59 
43 
146 
73 
54 
50 
6 
8.1 
8.3 
35 
48 
161 
81 
ω 
55 
40 
136 
68 
50 
46 
30 
70 
241 
120 
88 
81 
ω 
225 
110 
78 
70 
10 
8.5 
10.2 
35 
" 
227 
113 
83 
77 
56 
210 
103 
73 
66 
30 
94 
379 
183 
127 
112 
80 
336 
162 
110 
96 
16 
11.8 
12.9 
35 
88 
355 
172 
119 
105 
75 
315 
152 
104 
90 
30 
119 
562 
266 
176 
149 
101 
492 
232 
153 
128 
25 
16.4 
17.5 
35 
112 
529 
251 
166 
140 
95 
463 
219 
143 
120 
30 
148 
676 
322 
215 
183 
126 
606 
287 
189 
159 
35 
15.3 
17 
35 
139 
635 
302 
202 
172 
118 
567 
268 
177 
149 
30 
180 
914 
430 
280 
232 
153 
819 
383 
247 
202 
50 
19 
21.2 
35 
169 
858 
404 
263 
218 
144 
771 
361 
232 
190 
30 
232 
1274 
595 
381 
310 
196 
1153 
536 
338 
271 
70 
22.3 
25.7 
35 
218 
1197 
559 
358 
291 
184 
1083 
503 
318 
254 
30 
282 
1694 
786 
495 
395 
238 
1541 
711 
443 
348 
95 
26.8 
31. 2 
35 
265 
1592 
738 
465 
371 
224 
1450 
669 
416 
327 
30 
328 
21!0 
974 
607 
478 
276 
1925 
884 
545 
423 
120 
30.8 
36.3 
35 
308 
1981 
915 
570 
448 
259 
1806 
830 
511 
397 
30 
379 
2615 
1202 
742 
577 
319 
2357 
1080 
661 
508 
150 
35.5 
40.8 
35 
356 
2456 
1129 
697 
542 
3∞ 
2217 
1015 
622 
478 
国
亵12-83
空气中戴设的橡套软电缆在断续负载下的载流量
单位:A
2 
芯
3 芯、
4 芯
芯线
环境
T = 1min 
T = 5min 
T = 1min 
T = 5min 
T = IOmin 
截面
温度
连续负载
连续负载
载流量
T 
ε(% ) 
载流量
τ 
ε(% ) 
(mm2 ) ('t ) 
(min) 
(min) 
( A) 
(A) 
5 
10 
20 
50 
ω 
65 
10 
20 
ω 
65 
25 
40 
ω 
30 
27 
115 
82 
58 
37 
32 
31 
22 
" 
47 
26 
25 
33 
28 
24 
2.5 
25 
5.67 
107 
28 
20 
5.78 
43 
24 
23 
30 
25 
22 
35 
76 
53 
34 
29 
ω 
30 
33 
142 
1∞ 71 
45 
39 
38 
29 
88 
63 
35 
33 
46 
38 
33 
4 
6 .42 
6.98 
59 
33 
31 
43 
31 
35 
30 
129 
91 
65 
41 
35 
35 
27 
82 
35 
30 
44 
191 
135 
96 
61 
53 
51 
37 
113 
80 
45 
43 
ω 
50 
43 
6 
8.1 
34 
8.3 
104 
74 
41 
40 
5S 
46 
40 
35 
40 
174 
123 
87 
55 
48 
46 
】一一一


<!-- p789 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友iË'J{"" VlWW Will'Ød con第三步4癫刊事属月电设备配电
773 
续表12 - 83 
2 
件
'巳、
3 芯、
4 芯
芯线
环境
T = 1min 
T = 5min 
T = 1min 
T = 5min 
截面
温度
连续负载
连续负载
T= IOmin 
载流量
τ 
ε(%) 
载流量
τ 
(mm2 ) 
( 't: ) 
(min) 
(min) 
ε( %) 
(A) 
(A) 
5 
10 
20 
50 
ω 
65 
10 
20 
60 
65 
25 
40 
ω 
30 
64 
278 
197 
139 
89 
78 
75 
54 
167 
118 
66 
64 
91 
74 
64 
10 
8.5 
10.2 
35 
59 
256 
182 
128 
82 
72 
69 
50 
155 
1ω 
61 
59 
84 
69 
59 
30 
84 
368 
2ω 184 
117 
104 
1∞ 
72 
223 
158 
89 
86 
125 
102 
86 
16 
11.8 
12.9 
35 
77 
337 
238 
169 
107 
95 
92 
66 
204 
145 
82 
79 
115 
94 
79 
30 
117 
511 
361 
256 
162 
145 
140 
99 
309 
218 
124 
119 
179 
141 
121 
25 
16.4 
17.5 
35 
108 
476 
336 
238 
151 
135 
130 
91 
284 
2∞ 114 
1ω 165 
132 
111 
35 
30 
144 
15.3 
634 
448 
317 
202 
180 
173 
122 
380 
269 
153 
147 
219 
177 
149 
17 
35 
133 
586 
414 
293 
187 
166 
1ω 
112 
349 
247 
140 
135 
201 
162 
137 
30 
180 
790 
559 
396 
251 
225 
217 
152 
475 
336 
191 
184 
279 
224 
187 
50 
166 
19 
21. 2 
438 
176 
169 
172 
35 
733 
518 
367 
233 
209 
201 
140 
309 
257 
206 
30 
224 
991 
701 
496 
315 
282 
272 
193 
ω5 428 
244 
235 
359 
288 
240 
70 
22.3 
25.7 
206 
250 
178 
558 
395 
225 
217 
331 
266 
221 
35 
911 
645 
456 
290 
259 
军|
E士军士=:l
"翩~
30 
275 
1219 
862 
610 
387 
348 
335 
236 
740 
524 
299 
288 
445 
356 
295 
95 
253 
26.8 1121 
308 
217 
31. 2 
680 
482 
275 
265 
4ω 327 
271 
35 
793 
561 
356 
320 
国
30 
320 
1420 
1∞4 710 
450 
406 
391 
273 
857 
ω7 347 
334 
519 
414 
343 
120 
30.8 
359 
251 
36.3 788 
558 
319 
307 
477 
381 
315 
35 
294 
1305 
922 
652 
413 
373 
襄12-84
空气中藏设的橡套软电缆在短时负载下的载流量
单位:A
芯线
环境
2 
忡
.c." 
3 芯、
4 芯
截面
温度
连续负载
工作时间
t (min) 
连续负载
工作时间
t
(min) 
τ 
T 
(mm2 ) 
( 't: ) 
载流量
(min) 
载流量
(min) 
(A) 
5 
15 
30 
(A) 
5 
15 
30 
30 
27 
76 
40 
32 
31 
22 
63 
33 
26 
25 
2.5 
35 
5.67 
5.78 
25 
71 
37 
29 
28 
20 
57 
30 
24 
23 
30 
33 
99 
51 
39 
38 
29 
91 
46 
35 
33 
4 
6 .42 
6.98 
35 
30 
90 
46 
35 
35 
27 
85 
43 
33 
31 
30 
44 
148 
74 
55 
51 
37 
126 
63 
46 
43 
6 
8.1 
8.3 
35 
40 
135 
67 
50 
46 
34 
116 
58 
42 
40 
30 
64 
220 
110 
80 
74 
54 
203 
99 
70 
63 
10 
8.5 
10.2 
58 
35 
59 
203 
101 
74 
68 
50 
188 
92 
65 
30 
84 
338 
164 
113 
1∞ 
72 
303 
146 
99 
87 
16 
1 J. 8 
150 
104 
66 
12.9 
278 
134 
91 
80 
35 
77 
310 
92 
30 
117 
548 
2ω 
172 
145 
99 
483 
228 
150 
125 
25 
16.4 
17.5 
444 
138 
115 
35 
108 
510 
242 
1ω 
135 
91 
210 


<!-- p790 -->
774 
工业与民用6品毒手册一…
续表12 - 84 
芯线
环境
2 
芯
3 芯、
4 芯
截面
温度
连续负载
工作时间
t (min) 
连续负载
工作时间
t (min) 
载流量
τ 
载流量
τ 
(mm2 ) ('t ) 
(min) 
(min) 
(A) 
5 
15 
30 
(A) 
1 
5 
15 
30 
30 
144 
658 
313 
2ω 
178 
122 
586 
277 
183 
154 
35 
15.3 
17 
35 
133 
ω8 
289 
193 
164 
112 
538 
254 
148 
141 
30 
180 
909 
427 
278 
231 
152 
814 
381 
245 
2∞ 
50 
19 
21.2 
35 
166 
843 
396 
258 
214 
140 
750 
351 
226 
184 
30 
224 
1230 
574 
368 
299 
193 
1136 
527 
333 
267 
70 
22.3 
25.7 
35 
206 
1131 
52对
338 
275 
178 
1048 
486 
307 
246 
30 
275 
1652 
766 
483 
385 
236 
1528 
705 
439 
345 
95 
26.8 
354 
217 
31.2 
648 
404 
317 
35 
253 
1520 
705 
444 
1405 
30 
320 
2058 
950 
592 
466 
273 
1904 
875 
539 
418 
120 
30.8 
36.3 
384 
35 
294 
1891 
873 
544 
428 
251 
1751 
804 
496 
E士*
I 
国


<!-- p791 -->
第十三章
雷电防护及电力设备过电压保护
775 
• 
雷
2录电力
一
一
编者杨天义校审者顾尔矿
第一节概
述
一、雷击机理及雷击电流参量
雷电是大气中带电云块之间或带电云层与地面之间所发生的一种强烈的自然放电现象。
带电云块即雷云的形成有多种理论解释，人们至今仍在探索中。
雷电虽然是一种人类还不能控制其发生的自然现象，但为避免它对人类社会造成的危
害，人们通过长期的观测研究，对雷电现象及其特性、发生和发展的规律已经取得了一定的
成果，并在此基础上形成了雷电防护的理论和措施。
雷电，或称闪电，有线状、片状和球状等形式。
片状闪电发生于云间，对地不产生
闪击;球状雷电是一种特殊的大气雷电现象，其发生概率很小，对其形成机理、特性及
防护方法仍在研究中;线状闪电特别是大气雷云对地面物体的放电，是本章论述的主要
对象。
大气雷云对地面的放电通常是阶跃式的，先出现"先驱放电"，其放电脉冲以
1 0S -
1Q
6 m/s 的速度和约30 -
1∞ρ 的间隔阶跃式地向地面发展;当到达地面的距离为"击距"
时，与地面物体向上产生的"迎面先导"会合，开始"主放电"阶段。
"主放电"过程约为
数十至数百微秒，速度约为1Q
8 m/s ，雷电流幅值可达数十至数百千安。紧接着的"余光阶
段"电流约数百安但持续时间却约达数十至数百毫秒。
闪电放电因其激发了雷云中的多个电荷中心放电而大多呈现多重性，沿着首次放电通道
发生的后续放电平均约为3-4 次，最多可达20 余次。这种雷云对大地的放电称为"闪击" 。
所谓雷击即是一个闪电对地闪击中的一次放电。
大量的观测统计表明:闪电对地的闪击大多为负极性的多重雷击，只有约10% 的闪击
是正极性的雷击。在平原地区和击向较低建筑物的闪击大多为向下的闪击，而对凸出的较高
建筑物的闪击则多为向上闪击，向下闪击与向上闪击的雷电流分量及其组合有区别。
防雷装置的设计耐雷水平，是综合考虑雷击概率、损失后果及经济性的结果，因此，防
雷安全度不是100% 的;防雷装置的设计耐雷水平与确定的雷电流参数有关。依据IEC -
TC81 的有关标准而制定的我国GB 5∞57-1994 <建筑物防雷设计规范》所采用的雷电流参
量见表13 - 1 -表
13 -
3 。
• 
军|
-• -
国


<!-- p792 -->
时
晴
J
A
前
工业与民用属部?手册叫气附dfrp.p.网时… z川
表13 - 1 -表13 -
3 所规定的三种雷击电流披形及部分参数的定义参见图
13 -
1 。
上述各类防雷建筑物的雷击参数是依据国际大电网会议的相关资料绘制的图
13 - 2 所示
的雷电流参量的累积概率分布曲线(IECI024 - 1 - 1)而制定的。从国
13 -
2 中可看出，雷
电流的最大幅值出现于首次正极性雷击中，而最大陡度
(di/dt) 则出现于首次以后的负极
性雷击中。正极性雷击通常仅出现一次，无重复雷击。
亵13 -1 
首次雷击的雷电流参量
雷电流参数
防雷建筑物类别
雷电流参数
防雷建筑物类别
一类
二类
一类
一类
二类
二类
1m (kA) 
2∞ 
150 
1∞ 
Q. (C) 
1∞ 
75 
50 
T, ( μs) 
10 
10 
10 
WIR (MJ/O) 
10 
5.6 
2.5 
T2 
( μs) 
350 
350 
350 
注
1m一幅值;
T ，一波头时间;
T2一半值时间;
Q.一电荷量
;
WIR一单位能量。
1.因为全部短时雷击的电荷量。.的本质部分包括在首次雷击中，故所规定的值考虑合并了所有短时间雷击的电
荷量(~= I idt)o Q. 可按Q.=
(1 /0.7) "/m"T2 近似计算(式中雷电流值1m 单位为A ，半值时间
T，单位为
s) 。对第一、二、三类防雷建筑物，一次闪击的总电荷量Q ，分别为3∞、
225 、
150Co
2. 由于单位能量
WIR 的本质部分包括在首次雷击中，故所规定的值考虑合并了所有短时间雷击的单位能量(~
= I i'dt) 。可按WIR = (0.5/0.7) 
"/~" T，计算
010 ，式中
1m 、
T，单位同注1)。
表13 -2 首次以后雷击的雷电流参量
表13- 3 
长时间雷击的雷电流参量
防雷建筑物类别
雷电流参数
一类
二类
三类
1m (kA) 
50 
37.5 
25 
T, (I1S) 
0.25 
0.25 
0.25 
T, ( μs) 
1∞ 
1∞ 
1∞ 
ImIT, (kAIμs) 
2∞ 
150 
l∞ 
防雷建筑物类别
雷电流参数
一类
二类
一类
Q, (C) 
2∞ 
150 
1∞ 
T (s) 
0.5 
0.5 
0.5 
注
1m 、
T ，、
T，含义同表13 - 1 ; 
I ml T, 平均陡度。
注
长时间雷击的平均电流
1.. 国QlT;
长时间雷击电
荷量Q ，= Q, - Q.; 
T 为时间。
90% 
主&
、
-
I 
' 
509串
\ 
1m 
飞
、、、
-
t 
, 
t 
10% , 
(b) 
T, 
T 
.., 
(a) 
10% 
t 
T 
(c) 
图
13 - 1 雷电流波形及相关参数
( a) 短时首次雷击;
(b) 首次以后的雷击;
(后续雷击);
(c)长时间雷击


<!-- p793 -->
777 
,4 
时节气Z制阳路费y. w.w邵犀唐黠棋易患办越看备过电压保护
k 
问
的参量
刊..t:
队\。\ 
NI 1.J 11 
1 1""1--
F材
\\ 
队
h 
非士
矗-
~ 
• 
多采堂之多管我
电~.~也已tu 汀
99. 
9 
9 
9 
7 
O. 
。
3 
5 
9 
(
d
F
)回
霄
摩
参量
量
参
横坐标
首次负极
首次以后的
负极性
首次正
正极性
量
单位
性雷击
负极性雷击
闪击
极性雷击
闪击
1m 
kA 
① 
② 
③ 
。f
C 
④ 
⑤ 
Q, 
C 
⑥ 
⑦ 
③ 
WIR 
kJl。
⑨ 
⑩ 
。
(~i/~t)m阻
kAI J.LS 
⑩ 
⑩ 
⑩ 
(~i/~t) 30%1佣%
kAI J.LS 
@ 
雷电流参量的累积概率分布
图
13 卢2
参
表13 - 1 -表13 -
3 的雷击电流参量对第一类防雷建筑物来说，接近于所有闪击的999毛
能被包括在内。对第二、第三类防雷建筑物的雷击电流参量分别相当于第一类规定参量的
75% 和50% 。
此外，为了分析评估防雷保护设施对雷电能量的耐受性及雷电瞬态响应效果(如屏蔽及
滤波效果) ，还需对雷电脉冲波进行频谱分析，以获得雷电波能量在频率上的分布密度。图
13 -
3 所示为第一类防雷建筑物的雷电流幅值密度曲线。
上述雷电放电特性和参数是根据长期的观测和试验而逐步积累起来的，是防雷分析计算
和防雷设计的基础资料。


<!-- p794 -->
工业与民用踊如手册旧吼叫!……wmgdm 州附学习刘白黯
778 
103 
1<f 
。
吧
曲悔目( 
10
1 
也写
100 
事司
售量
-!!fI 
自E
10 -1 
10- 2 
/4 
\ 
4 
队
占
|\ 
4 
l\ |\ 
10- 3 
10- 1 100 
101 
1<f 
103 
104 
10' 
106 
10' 
j(Hz) 
图
13 - 3 
第一类防雷建筑物的雷电流幅值密度
l 一一长时间雷击，
4∞A ， 0.5s; 2一首次雷击，
2∞kA ， 
10/350μS; 
1一lí 次以后的雷击，50kA, 0.25/1∞μ; 4←包络线
一
雷击效应及其危害
一、
(一)雷电感应(感且是雷)
1.静电感应
带电云层与大地间产生的强大的静电场因雷闪的放电，正负电荷猛烈地中和而导致附近
的地面导体、输电线路、金属管线等感生的束缚电荷因来不及迅速流散而形成了静电感应过
电压。这种过电压在输电线路上可高达数百千伏，会导致线路绝缘闪络及所连接的电气设备
的绝缘遭受损坏;在危险环境中未作等电位联结的金属管线间还可能产生火花放电而导致火
灾或爆炸危险。
2. 电磁感应
由于雷电流脉冲具有很高的幅值和陡度，会在其周围空间形成强大的瞬变脉冲电磁场，
使附近的导体上感应出很高的电动势，从而产生感应过电压。
同时，由于闪电脉冲不是一个，而是多达10
4 个脉冲组成的，在闪电的"先驱放电"阶
段将出现高频和甚高频电磁辐射，而在"主放电"阶段，低频辐射则大大增加。这些闪电电
磁脉冲感应电压将捐合到电子信息设备中去，导致"噪声"干扰及测量误差，甚至对电子器
件产生破坏性损伤。
(二)直接雷.ð;(直.ð;雷)
1.酣态电涌效应
当雷电直接击中地面物体及防雷装置时，强大的雷电流(约50% -
100%) 流经防雷接
地装置时，会在引下线及接地体上产生一极高的瞬态过电压U ，其值为
z-t 
d-d 
X 
LH 
AU 
FU 
+ 
nwZ 
R 
,I 
= 
ylu u 
+ 
R 
U 
--
U 
(13 甲1)
式中
UR一一一雷电流流过防雷装置时，在接地装置上的电阻电压降，
KV;
【J L一一雷电流流过防雷装置时，在引下线上距地为hx 高度的电感电压降，kV; 


<!-- p795 -->
然柔之多管我
时节气叫什阳Ii东三J底I' qd雷n电路按强费~提高过电压保护
779 
，--唰'cdtu 汀
接地装置的冲击接地电阻，
Q;
流经引下线的雷电流幅值，kA; 
寻|下线的单位长度电感，
μH/m ，一般可取1.匀即m;
雷电流陡度，
kA/μS; 
防雷装置引下线上过电压计算点的地上高度，
mo 
R P 
I 
'
'
叫
"
一
山
hx 
此种雷击瞬态过电压之电阻分量UR 导致接地装置的对地电位升高，并在接地点附近地
面形成高电位梯度，可能造成接地装置附近的人员因承受过高"跨步电压"而造成伤害O
同时，当人员直接接触防雷引下线及与其相连的金属物体时，还可能遭受高达数十至数
百千伏的"接触电压"的电击危险。
此外，这种过电压还可能由于引出、引入建筑物的各种架空或埋地的金属管线所造成的
"高电位引出"或"低电位引人"而形成转移过电压，导致对与线路连接的电气设备绝缘遭
受损坏，或可能对其他未做等电位联结的接地金属物体闪络放电。
由于雷电流的幅值及陡度很大，在引下线寄生电感上产生很高的瞬态过电压，会对引下
线附近未满足安全距离且未作等电位联结的金属物体"反击"放电o
当雷电直击于架空电气线路或天线杆等物体时，强大的雷电波还会直接沿架空线路侵入
建筑物内，同样会因高电位及闪络放电而引发人员伤亡及建筑物和电气设备的损坏。
2. 热效应
雷电流的热效应包括高幅值雷电流流经导体电阻时所迅速产生的焦耳热，以及闪电对防
雷接闪器或放电间隙击穿所形成的强大电弧附着点热损。
高达数百千安的雷电流持续时间可长达数百毫秒甚至
Is 以上，此雷电流流经导体所产
生的焦耳热会导致导体的温度急速升高，影响导体的热稳定，使导体的机械强度降低甚至被
熔化或击穿，还可能因此而导致其他二次事故。
为此应对防雷装置的导体截面及温升进行校验。根据IEC364 - 5 -
54 文件所给出的公
式，防雷装置根据温升而定的导体截面可按下式计算
Jρ20 
J i 2dt 
5 = ..:!...一一= k. I 
IQc (B+ 却)
'ln( 1 +仨与
(13 - 2) 
根据截面而定的导体温升则为
r 
k2 .ρ旷
J i 2dt 
_ 1 
(8f - 8J = l expο(21 却)
. 52 - 1 j 
上两式中
S一一一导体的截面积，
mIT12;
Qc-导体的体积热容量，J/ ('C. mm3 ) ; 
B-一导体在O 'C时的电阻率温度系数的倒数，'C ; 
ρm一一-导体在20 'C时的电阻率，O.mm; 
ol--导体的起始温度，'C ; 
8 f---导体的最终温度，'C ; 
kc--雷电流流经引下线的分流系数，单根引下线为
1 ，两根引下线及接闪器不
成闭合环的多根引下线为0.66 ，接闪器成闭合环或网状的多根引下线为
(B + 8J 
(13-3) 
|籍'
|十
t
-=翩翩翩翩
I 
_-:::l细
l 露
E


<!-- p796 -->
780 
工业与民刷品摒弃手册一…瞅………
0.44; 
f i
2 dt-一一雷击的单位能量，
J/n ，按表13 -
1 选取。
计算导体截面和温升的有关参数见表13 -4 。
对于利用建、构筑物钢筋混凝土构件中的钢筋作为引下线的钢导体，其热稳定可按表
13 -
5 所列公式校验。
表13-4
计算导体截面和温升的有关参数
导体材料
Q, [JI ("C 'mm2)J 
B ("C) 
P20 (fl'mm) 
钢
3.8x 10- 3 
202 
138x \0 -6 
铜
3 .45 x \0•
3 
234.5 
17.241 X 10- 6 
铝
2.5 X 10- 3 
228 
28.264 X 10- 6 
表13 -S 
钢筋混凝土构件热稳定校验
构件名称
l 
钢筋截面最小值(旷)
对于温度值要求不超过60 "C ，需要验算疲劳的构件(如吊车梁
等构件)
对于温度值要求不超过80 "C的构件(如屋架、托架、屋面梁等)
注
1
设定构件钢筋的起始温度为40 吃。
2
符号说明同式
(13-3) 。
S = 4.54 x 1O -2K ，刀♂dt
S =3 .27 X 10- 2 K, -1丁Nt
强大的雷电流对闪击点的电弧附着点热损能瞬间加热金属体使其熔化，其热过程极为复
杂，不好准确计算。设若电弧附着点热损产生的全部能量均用于熔化金属体时，雷击点被熔
化的金属体积，可按式
(13-4) 近似计算
V 
Ua-J Q1 
一二
y 
Cw (8 s - 8J + Cs 
式中
V 
被熔化金属的体积，口1
3 ; 
U.. c
电弧根部极间压降
，
V ，典型值取30V;
。一一雷电流电荷，
C; 
y一一材料密度，kg/m3 ; 
C w一一比热容
，J/ (kg' 'C); 
8 s--一熔化温度，'C ; 
8 u--一周围环境温度，气二;
C s一一熔化比热能，
J/kg 。
上式中各种材料的物理参数代表值见表13 - 6 0 
表13 - 6 
式
(13 -4)
中的各种材料的物理参数
材
料
参
数
制
铜
y (kglm3 ) 
77仪)
8920 
e, ("C) 
1530 
1080 
c. (J/kg) 
272 X 103 
209 X 103 
C w [J; (kg' "C )J 
469 
385 
(13-4) 
铝
27∞ 
658 
397 X 103 
908 


<!-- p797 -->
然柔之多管我
时节气fp"，d性革垂ξ 意邵"mJ毡且在税品昆虫§JSj提条过电压保护
781 
，-'唰'cdtu 汀
近似地估算雷击点被熔化的金属体积:铁
( F e) , V = 4 .4 Q (mm3 ) j 铜( Cu) , V = 5 .4 Q 
(mm
3
) j 铝
(Al)，
V = 12Q (mm
3
) 。式中
Q 为流经雷击点的电荷，C (库仑)。再根据雷击
点加热面积的估计(直径约50 -
1∞mm) 可以估算出雷击点金属的熔化深度。
3. 机械效应
极高的雷电流峰值通过防雷装置的导体时会在平行导体间或角状、环状导体之间产生一
冲击性的电动力。如引下线形成一段长且小的平行环路时，雷电流所产生的电动力可近似地
按下式计算
式中
F( t) -一一电动力，
N;
Im--一雷电流幅值，
A;
μ 0.1 l 
F( t) = 一一i: 一
4πm d 
μo→一空气导磁系数，
H/m , 4πx 1O- 7H/mj 
l一一导体平行段的长度，
ffi; 
d一一导体平行直线段之间的距离，
m 。
(13 - 5) 
这种电动力是流过导体的雷电流的磁捐合而产生的电磁力，其大小与雷电流的幅值及导
体的几何形状有关。当雷电流幅值很大时，其产生的冲击力可达数千牛或数十千牛，可能导
致对流过雷电流的建筑设施及防雷设施的损坏，因此应对防雷设施的机械强度及其连接和固
定方法提出相应的要求。
三、落雷的相关因素
为了经济合理地采取防雷措施，必须了解当地落雷的相关因素及雷击的选择性规律。
1.地面落雷的相关因素
(1)地理条件。一般雷电活动随地理纬度的增加而减弱，且湿热地区的雷电活动多于干
冷地区。在我国，大致按华南、西南、长江流域、华北、东北、西北依次递减。从地域看是
山区多于平原，陆地多于湖海。雷电频度与地面落雷虽是两个概念，但雷电频度大的地区往
往地面落雷也多。我国主要城市雷暴日数见第十六章。
(2) 地质条件。有利于很快聚集与雷云相反电荷的地面，如地下埋有导电矿藏的地区，
地下水位高的地方，矿泉、小河沟、地下水出口处，土壤电阻率突变的地方，土山的山顶或
岩石山的山脚等处容易落雷。
(3) 地形条件O 某些地形往往可以引起局部气候的变化，造成有利于雷云形成和相遇的
条件，如某些山区，山的南坡落雷多于北坡，靠海的一面山坡落雷多于背海的一面山坡，山
中的局部平地落雷多于峡谷，风暴走廊与风向一致的地方的风口或顺风的河谷容易落雷。
(4) 地物条件。由于地物的影响，有利于雷云与大地之间建立良好的放电通道，如孤立
高耸的地物、排出导电尘埃的厂房及排出废气的管道、屋旁大树、山区和旷野地区输电线等
易受雷击。
2. 建筑物落雷的相关因素
(1)建筑物的孤立程度。旷野中孤立的建筑物和建筑群中的高耸建筑物，易受雷击。
(2) 建筑物的结构。金属屋顶、金属构架、钢筋1昆凝土结构的建筑物易受雷击。
(3) 建筑物的性质。常年积水的冰库，非常潮湿的牲畜棚，建筑群中个别特别潮湿的建筑


<!-- p798 -->
782 
工业与民用品诺命理-mviM 网友… Will'Ød con 阳MM 诸报黯
物，容易积聚大量电荷:生产、储存易挥发物的建筑物，容易形成游离物质，因而易受雷击。
(4) 建筑物的位置和外廓尺寸。一般认为建筑物位于地面落雷较多的地区和外廓尺寸较
大的建筑物易受雷击。
3. 建筑物易受雷击的部位
建筑物屋面坡度与雷击部位的关系如图
13 - 4 所示。
←一一一一'
一-一一
(a) 
(d) 
) 
LU 
( 
(c) 
图
13 - 4 
不同屋面坡度建筑物的易受雷击部位
( a) 平屋面;
(b) 坡度不大于土的屋面;
10 
1 , ~ 1 
( c) 坡度大于一小于一的屋面;
(d) 坡度等于或大于言的屋面
10 • • 2 
0一雷击率最高部位;一一易受雷击部位;
♂-不易受雷击的屋脊或屋檐
(1)平屋面或坡度不大于1/ 10 的屋面为檐角、女儿墙、屋檐，见图13-4
(a) 、
(b);
(2)
坡度大于1/ 10 ，小于1/2 的屋面为屋角、屋脊、檐角、屋檐，见图13-4 (c); 
(3)坡度等于或大于1/2 的屋面为屋角、屋脊、檐角，见图13-4 (d); 
(4)
图13-4
(c) 、
(d) ，在屋脊有避雷带的情况下，当屋檐处于屋脊避雷带的保护范围
内时，屋檐上可不装设避雷带。
四、建筑物防雷的内容及依据标准
依据新修订的国家标准GB5∞57-1994 <建筑物防雷设计规范>
2∞0 年版及IEC 第81 技
术委员会
(TC81 -雷电防护)标准及其相关的文件，按照前述雷击效应及其危害后果，建筑
物(含构筑物)的防雷应考虑防直击雷(含防"反击")等外部防雷措施及防雷电感应、防
雷电波侵入及防止雷击电磁脉冲
(LEMP) 对信息设备的干扰等内部防雷措施。而防生命危
险则已包含在上述内部和外部的防雷措施中。
国际电工委员会(IEC)
TC81 及TC37 (电涌抑制器)有关防雷的标准和文件，目前已经
发布的主要有:
IEC61024 - 1 
建筑物防雷标准，第
1 部分，通则。
IEC61024 - 1 - 1 
建筑物防雷，指南A ，防雷装置级别的选择。
IEC61024 - 1 - 2 
建筑物防雷，指南B ，防雷装置设计、施工、维护和检查。
IEC61312 - 1 
防雷击电磁脉冲，第
1 部分，通则。
IEC/TS61312 - 2 
防雷击电磁脉冲，第2 部分，接地、建筑物屏蔽及等电位联结。
IEC61312 - 3 
防雷击电磁脉冲，第3 部分，对电涌保护器的要求。
IEC61312 - 4 
防雷击电磁脉冲，第4 部分，现有建筑物中对设备的保护。
IEC61643 - 1 低压配电系统中连接的电涌保护器，第
1 部分，性能要求和测试方法。
IEC61643 - 12 
低压配电系统中连接的电涌保护器，第12 部分，选择和应用原则。


<!-- p799 -->
然柔之多管我
，-'唰'cdtu 汀
时节气时ih薪金如旦掌削I'~雷@院拙暴虐品最备过电压保护
783 
IEC61643 - 21 
低压浪涌保护装置，第21 部分，接到通信和信号网络的电涌保护装置，
性能要求和试验方法。
IEC61662 
技术报告，雷击损坏危险度的评估。
此外IEC TC64 (建筑物电气装置)也已发布了以下的相关标准:
IEC60364 - 4 - 442 
低压电气装置对暂态过电压及高压系统对地之间的故障的防护。
IEC60364 - 4 - 443 
防大气过电压和操作过电压。
IEC60364 - 4 -斜4
建筑设备的抗电磁干扰保护。
IEC60364 - 5 - 534 
防过电压器件。
IEC60364 - 5 - 548 
信息设备的接地安装和等电位联结。
上述为建筑物防雷的部分基本标准，有的已被等同或等效采用为国家标准。其他特殊
建、构筑物的防雷则依据相关的国家标准或行业标准。
需要注意的是IEC/TC81 从2∞3 年起将实行新的标准体系IEC62305 系列标准，并且所有
这些标准都将会被修订，设计者应随时关注这些标准的最新有效版本。
第二节
建筑物(含构筑物)的雷电防护
一、建筑物年预计雷击次数
国家标准GB 50057一1994 规定的我国建筑物年预计雷击次数为
N = kNgAe = 0.024kT1. 3 Ae 
(13 - 6) 
H < 100m 时
Ae = [L. W + 2( L + W) V H(2θ0- H) + π H (200- H)J x 10- 6 
(13-7) 
H~ 100m B才
Ae = [L. W + 2H( L + W) + π H
2
J X 10- 6 
(13-8) 
式中
Nf一一建筑物所处地区雷击大地的年平均密度，次/(km
2 'a) ，我国取几= 0.024 T1. 3 ; 
Td -一一年平均雷暴日数，根据当地气象台、站资料确定;
Ae
与建筑物截收相同雷击次数的等效面积，
km2;
L 、
W 、
H-一分别为建筑物的长、宽、高，
ffi; 
k-一一校正系数，在一般情况下取
1 ，位于旷野孤立的建筑物取2 ，金属屋面的砖
木结构建筑物取1. 7 ，位于河边、湖边、山坡下或山地中土壤电阻率较小
处、地下水露头处、土山顶部、山谷风口等处的建筑物，以及特别潮湿的
建筑物取1. 5 。
二、建筑物防雷分类
1.建筑物防雷类别的划分
根据建筑物的重要性、内容及雷击后果的严重性以及遭受雷击的概率大小等因素综合考
虑，我国防雷标准将建、构筑物划分为三类不同的防雷类别，以便规定不同的雷电防护要求
和措施。各种建筑物的防雷类别见表13 -7 。


<!-- p800 -->
784 
工业与民用ñèJ略部Edff手册U呐附阳网友街)1"" VlWW Will'Ød con
川闷汉学习主悲阳霞黯
表13-7
防雷类别
第一类防
雷建筑物
第二类防
雷建筑物
第三类防
雷建筑物
建筑物的防雷分类
防雷建筑物
因电火花而引起爆炸会造成巨大破坏和人身伤亡的下列建筑物:
(1)制造、使用或储存大量爆炸物质，如炸药、火药、起爆药、火工品等的建筑物
(2) 具有0 区、
1 区或10 区爆炸危险环境的建筑物
(1)国家级重点文物保护的建筑物
(2) 特别重要的建筑物。如国家级的会堂和办公建筑物、大型展览和博览建筑物、大型火车站、
国宾馆、国家级档案馆、大城市的重要给水泵房等
(3)对国民经济有重要意义且装设有大量电子设备的建筑物，如国家级计算中心、国际通信枢
纽等
(4) 电火花不易引起爆炸或不致造成巨大破坏和人身伤亡的下列建筑物:
1)制造、使用或储存爆炸物质的建筑物;
2) 具有
1 区、
2 区或11 区爆炸危险环境的建筑物。
(5) 工业企业内有爆炸危险的露天钢质封闭气罐
(6) 年预计雷击次数N > 0.06 的重要建筑物或人员密集的公共建筑物。如部、省级办公建筑物，
集会、展览、博览、体育、商业、影剧院、医院、学校等建筑物
(7)年预计雷击次数N > 0.3 的一般性民用建筑物，如住宅、办公楼等
(1)省级重点文物保护的建筑物及省级档案馆
(2)年预计雷击次数0.06:;. N:;.0.012 的重要或人员密集的建筑物。如部、省级办公建筑物，集
会、展览、博览、体育、商业、影剧院、医院、学校等建筑物
(3)根据雷击后对工业生产的影响及产生的后果，并结合当地气象、地形、地质及周围环境等
因素，确定需要防雷的21 区、
22 区、
23 区火灾危险环境
(4) 年预计雷击次数0.3 注N:;.O.06 的一般性民用建筑物，如住宅、办公楼
(5) 年预计雷击次数N 'i言0.06 的一般性工业建筑物
(6) 高度在15m 及以上的烟囱、水塔等孤立的高耸建筑物;在年平均雷暴日不超过15 天的地区，
高度可为20m 及以上
(7)未装设防直击雷装置及不处于其他建、构筑物的保护范围内，但设有电子系统需防雷击电
磁脉冲的建筑物，宜按第三类考虑防直击雷措施
2. 建筑物防雷分类的常见问题
(1)当一座防雷建筑物中兼有第一、二、三类防雷建筑区间时，其防雷分类和防雷措施
宜按以下原则确定:
1)当第一类防雷建筑区间的面积占建筑物总面积的30% 及以上时，该建筑物宜确定为
第一类防雷建筑物。
2) 当第一类防雷建筑区间的面积占建筑物总面积的30% 以下，且第二类防雷建筑区间
的面积占建筑物总面积的30% 及以上时，或当这两类防雷建筑区间的面积均小于建筑物总
面积的30% ，但其面积之和又大于30% 时，该建筑物宜确定为第二类防雷建筑物。但对第
一类防雷建筑区间的防雷电感应和防雷电波侵入，应采取第一类防雷建筑物的保护措施。
3) 当第一、二类防雷建筑区间的面积之和小于建筑物总面积的30% ，且不可能遭直接
雷击时，该建筑物可确定为第二类防雷建筑物，但对第一、二类防雷建筑区间的防雷电感应
和防雷电波侵入，应采取各自类别的保护措施。当这些区间可能遭直接雷击时，宜按各自类
别采取防雷措施。


<!-- p801 -->
785 
时咽气fp"，dfrp.策措Ed事削z雷电E古树漠毫力强备过电压保护
多豆豆豆多管我
(2)
当-座建筑物中仅有一部分为第一、
下列规定:
1)当防雷建筑区间可能遭直接雷击时，宜按各自类别采取防雷措施。
2) 当防雷建筑区间不可能遭直接雷击时，可不考虑防直击雷，仅考虑各自要求的防雷
电感应和防雷电波侵入的措施O
3)
当防雷建筑区间的面积占建筑物总面积的50% 以上时，该建筑物宜按上述(1)项
的规定采取防雷措施。
三类防雷建筑区间时，其防雷措施宜符合
一-、
建筑物的防雷措施
一
• 
一、
第一类防雷建筑物和第二类防雷建筑物中第
(4) 款(表13 - 7)
的建筑物，应有防直
击雷、防雷电感应和防雷电波侵入的措施。
第二类防雷建筑物中除
(4) 款以外的其他建筑物和第三类防雷建筑物，应有防直击雷
和防雷电波侵入的措施。
装有大量电子系统设备的建筑物，还应有防闪电电磁脉冲的措施，详见本章第六节。
第一、二、三类防雷建筑物的防雷措施见表13 - 8- 表13 -
10 。
第一类防雷建筑物的防雷措施
表13-8
施
(1)装设独立避雷针、架空避雷线或架空避雷网(网格尺寸不大于5mx 5m 或6m x 4m) 保护，凸出
屋面的物体(如风帽、放散管等)应处于保护范围内
(2) 对排放有爆炸危险的气体、蒸气或粉尘的管道(如放散管、
E于吸阀、排风管等)的管口外空间
(指垂直为管帽以上2.5m ，水平为管口外各个方向5m 的圆柱体构成的空间;但当装置内的压力比周围空
气压力大25kPa 以上，则垂直和水平均为5m;
当装置内的压力比周围空气压力大5kPa 以下，且排放物的
比重比空气重，则分别减为垂直1m ，水平2m;
当无管帽时则是指管口上方以半径5m 的半球体构成的空
间)应处于接闪器的保护范围内，接闪器与雷闪的接触点应设在该空间之外;但对排放物达不到爆炸浓
度、长期点火燃烧、一排放就点火燃烧及当发生事故时排放物才达到爆炸浓度的通风管道、安全阀，接
闪器的保护范围可不计及上述管帽或管口外空间
(3)独立避雷针、架空避雷线或架空避雷网，应有独立的接地装置，每根引下线的冲击接地电阻不
宜大于
100，;在高土壤电阻率地区可适当增大冲击接地电阻，但应符合
(4)
、
(5) 、
(6) 项的要求
(4) 独立避雷针、架空避雷线及架空避雷网的支柱及其接地装置至被保护建筑物及与其有联系的金
属物(如管道、电缆等)之间的距离:空气中距离Sal:
当h ，< 5R p 时，
5.1;;.0 .4 (R p +0.1h.) ①m ，当h ，
;;.5R p 时，
5.1 ;;.0.1 (R p + h,) m ，地中距离
5 d ;;.O .4Rp m ，但均不得小于3m 。
(5) 架空避雷线(计入弧垂)至屋面和各种凸出屋面的物体(如风帽、放散管等)之间的空气中距
② 
离儿当( h + 士) <叽时，
5 02 ;;.0.2R p + 0.03 ( h + ; ) '"' m ，当(h + +)到Rp 时，5β 0.05R p + 
。06( h + +) m ，且不应小于3m ，
(6)
架空避雷网至屋面和各种凸出屋面的物体(如风帽、放散管等)之间的距离
5 02 ，当
(h+ 11 ) 
< 
5 R n 时，
sdEZ 土
[0 .4 R n +O.06 (h, + 1 ，)J Cll m ，当
(h ，+ 1,) ;;.5R n 时，
SdEZ 上
[0.IR n +0.12 (h, + 
r 
n 
,-
r 
n 
r 
11)J m ，且不应小于3m
(7) 独立避雷针的杆塔、架空避雷线的每一端及架空避雷网的每一支柱处应至少设一根引下线。对
用金属制成的或有焊接、绑扎连接钢筋网的杆塔、支柱，宜利用其作为引下线
防④⑤
击
雷
措
雷
防
目
项
直
(1)
为防止静电感应产生火花，建筑物内的金属物(如设备、管道、构架、电缆金属外皮、钢屋架、
钢窗等较大金属构件)和凸出屋面的金属物(如放散管、风管等)均应接到防雷电感应的接地装置上。
金属屋固和钢筋混凝土屋面(其中钢筋宜绑扎或焊接成电气闭合回路)沿周边每隔
18 - 24m 应采用引下
线接地一次
防
雷
电
感
应


<!-- p802 -->
系婆豆豆多管我
工业与民用配常设计手册时节气Z制阳网友iË'J{"" VlWW Will'Ød COO'
州附学习卅诸报黯
786 
续表
13 - 8 
施
措
雷
防
目
4
1
、
F 
I 
(2) 为防止电磁感应产生火花，平行敷设的长金属物，如管道、构架和电缆金属外皮等，相互间净
距小于
l∞mm 时，应每隔不大于30m 用金属线跨接;交叉净距小于
l∞mm 时，交叉处也应用金属线跨
接;长金属物连接处(如弯头、阀门、法兰盘等)的过渡电阻大于0.030 时，连接处应用金属线跨接，
对有不少于5 根螺栓连接的法兰盘，在非腐蚀环境下，可不用金属线跨接
(3)防雷电感应的接地装置，其工频接地电阻R 不大于100 ，并应和电气设备接地装置共用;除保
护第一类防窗建筑物的独立接闪器的接地装置外，防雷接地装置宜和电力、电子设备的接地装置共用，
但对电力、电子设备应考虑过电应保护措施，以下同此
(4) 防雷电感应的接地装置与独IT 避雷针、架空避雷线或架空避雷网的接地装置之间的距离应符合
防直击雷
(4)
、
(5)
、
(6) 项的要求
防
雷
电
感
山
山
(1)低压线路宜全线采用电缆直接埋地敷设，在人户端应将电缆的金属外皮和钢管接到防雷电感应
的接地装置上。当全线采用电缆有困难时，可采用钢筋混凝土电杆铁横担架空线，但应使用一段埋地长
度不小于2 而
(m) 的金属铠装电缆或护套电缆穿钢管直接埋地引人，且埋地电缆长度不应小于15m 。
在电缆与架空线连接处还!但装设避雷器。避雷器、电缆金属外皮、钢管和绝缘子铁脚、金具等应连在一
起接地，其冲击接地电阻应不大于100
(2) 架空、埋地或地沟内的金属管道，在进出建筑物处应与防雷电感应的接地装置相连。距离建筑
物100m 内的架空管道，还应每隔25m 左右接地一次，其冲击接地电阻应不大于200 0 宜利用金属支架或
钢筋混凝土支架的焊接、绑扎钢筋体作为引下线，钢筋混凝土基础作为接地装置
防
雷
电
波
侵
入
①式中
Rp
接地装置的冲击接地电阻，
0;
h , 
被保护物或计算点的高度，
m 。
h 
避雷线的支柱高度，
m;
l一一避雷线的水平长度，
mc 
h ，一一一避雷网的支柱高度，
m;
1 ，-一从避雷网中间最低点沿导体至最近支柱的距离.
m; 
n一一从避雷网中间最低点沿导体至最近不同支柱并有同一距离
1 ，的个数，但至少应取20
④由于建筑物太高或其他原因，难以装设独立避雷针、架空避雷线或架空避雷网时，可将避雷针或网格不大于5m x 
5m (或6m x 4rn) 的避雷网或由这二者也合组成的接闪器直接装在建筑物上，避雷网应沿屋角、犀脊、屋檐和檐角
等易受雷击的部位敷设。同时必须符合下列要求:
a. 建筑物上所有避雷针应用避雷带相互连接。
b 引下线不应少于两根，并应沿建筑物四周均匀或对称布置，其间距不应大于12mo
C 排放有爆炸危险的气体、蒸气或粉尘的管道应符合防直击雷
(2) 项的要求。
d 建筑物应装设均压环，环问垂直距离不应大于12m ，且所有引下线、建筑物的金属结构和金属设备外壳等均应连
到环
l 。可利用电气设备接地干线环路作为均压环e
e. 防直击雷的接地装置应围绕建筑物敷设成环状，并应和电气设备接地装置及所有进入建筑物的金属管道相连，此
接地装置兼作防雷电感应接地装置之用。每根引下线的冲击接地电阻不应大于100 。
f.防医击窗的环形接地体也宜按下列方法敷设，此时其冲击接地电阻值不作规定。当土壤电阻率p ""，5∞O'm 肘，若
环形接地体面积4 注79m2 时，环形接地体不需补加接地体;若环形接地体面积A < 79m
2 时，则每一引下线处应补
①式巾
③式中
川町，其肌= (5- ~)， m; 叫垂直接地体其长的
1 ，120 叫电阻率p= 协3翩。
mB盹若♂
vπ~Oυ
， 
长度
1 ，= r (出兰些)
代生
I . m; 或补加垂直接地体，其总长度为
1，12 。
ι 飞‘ XlJ
I 
"i 
1[..1 
g 当建筑物高于30m时，尚应采取防侧击的措施，
~p 从30m 起，每隔不大于6m 沿建筑物四周敷设水平避雷带并与引
下线相连，同时30m 以上外墙的栏杆、门窗等较大的金属物应与防雷装置相连。
h. 为防止雷击防雷装置时产生的高电位击穿电气装置的绝缘，宜在电源引入的总配电箱处装设过电压保护器。
⑤如树木高于建筑物且不在接闪器保护范围之内，为防止雷击树木时产生反击，树木与建筑物之间的净距不应小于
5mc 
每
引下线处应补加水平接地体，其总


<!-- p803 -->
家系豆豆罗密或
时忻附胁晶受罪正蔬w沼z雷息防拗品也豆U提d晕过电压保护
'f，，"w WlW吃吃三cun
787 
表13- 9 
项IIT一
第二类防雷建筑物的防雷措施
防雷措施
防
在
才f
雷
( 1 )宜在建筑物t 装设避茵网(带)或避雷针或由针网混合组成的接闪器作保护，避雷网(带)应沿
!豆角、}手脊、屋檐和檐角等易受雷击的部位敷设，并应在整个层面组成不大于10m x 10m 或12m x 8m 的网
恪嘈所有避雷针应用避雷带相互连接
(2) 凸出犀面的物体，如排放有爆炸危险的气体、蒸气或粉尘的放散管、呼吸阀、排风管等应符合表
Ll- 8 第一类防雷建筑物防直击雷
(2) 项的要求c 但对口l 不计及管口外爆炸危险范围的那些管道以及煤气
放散管和装有阻火器的I 述管阀，还有排放无爆炸危险的气体、蒸气或粉尘的放散管、烟囱以及
1
l2S:、
1 1 
I义和12 民爆炸危险环境的自然通风管道等，如为金属物体，
般不装接闪器，但应和层面i 防雷装置相连;
在时l自l 接[人j 器保护范围之外的非金属物体!包装接闪器，并和1屋面防雷装置相连
(3) 
iJI 下线不应少于2 根，并r;世沿建筑物四周均匀或对称布置，其间距不应大于18m c 在仅利用建筑物
问周的例村或柱内钢筋作为引下线时
，
"J 按跨度设置引下线，但引下线的平均间距不应大于18m
(4)
每根号|下线的冲击接地电阻不应大于100 ，其接地装置宜和防雷电感应、电气设备、信息系统等接
地装1t 兵用。防雷接地装置宜与埋地金属管道相连，若不共用、不相连，两者问在地中的距离
5 "，注
0.3k , R; ，但不得小于2m。在共用接地装置并与埋地金属管道相连的情况下，接地装置宜罔绕建筑物敷设
成闭台对、形
(5) 防雷接地在其间各种接地装置及迸出建筑物的管道相连时，也可不考虑防雷接地电阻值，而按以
下方法之-处理:
1 )防直击宵的环形接地体，当P.三3ωOO'm 时，若A < 79m
2 ，则每一引下线处尚应补加水平接地体，其
长度1= (5- J.o:L )m: 或补Jm垂直接地体，其长度为1/2
飞
v
，πf 
2) 在符合本表防直击雷
(6) 项规定的条件下利用槽形、板形或条形基础内钢筋作接地体，当槽形、板
形基础内部钢筋在水平面的投影面积或成环的条形基础内部钢筋所包围的面积A '" 80m
2 时，可不另加接地
{牛。
3) 在符合本表防直击雷
(6) 项规定的条件下，对6m 柱距或大多数柱距为6m 的单层工业建筑物，在利
用全部或绝大多数柱子慕础的钢筋作为防雷接地体的场合下，同时柱子基础的钢筋网通过钢柱、钢屋架、
钢筋混凝土柱子、犀架、犀面板、吊车梁等构件内的钢筋或防雷装置互相连成一体，每一柱子基础内在距
地面0.5m 以下的钢筋体表面积总和不少于0.82m
2 时可不另加接地体
(6) 钢筋混凝土屋面、梁、柱、基础内的钢筋宜作为引下线;对第二类防雷建筑物(表
13 -
7)
的
( 2) 、(3)、
(6)
、
(7) 项的建筑物尚宜作为接闪器c
当基础的水泥采用以硅酸盐为基料的水泥(如矿渣水
泥、波特兰水泥)和周围土壤的含水率不低于4% 及基础的外表面无防腐层或有沥青质的防腐层(如通常
采用的工毡
:i由我三毡四油)时，宜利用基础内的钢筋作为接地装置。敷设在混凝土中的单根钢筋或圆
钢.直径不同小于lOmm; 被利用作为防雷装置的混凝土构件内有箍筋连接的钢筋，其截面总和不应，小于
一根直径为IOmm 钢筋的截面积。构件内有箍筋连接的钢筋或成网状的钢筋，其箍筋与钢筋的连接，钢筋
'HN 筋的连接应采用土建施工的绑扎法连接或焊接;单根钢筋或圆钢或外引预埋连接板、线与L 述钢筋的
连接应焊接或采用螺栓紧固的卡夹器连接;构件之间必须连接成电气通路c 利用基础内钢筋网作为接地体
时，
4号根<j l 下线在距地而0.5m 以下的钢筋表面积总和不应小子424kim2c
当在建筑物周边的无钢筋的条形
混凝土基础内敷设人工基础接地体时，接地体的规格尺寸不应小于表
13 -
12 的规定
(7)
为防止雷电流流经引下线和接地装置时产生的高电位，对附近金属物或线路产生反击，应符合以
下要求:
1 )当金属物或线路与防雷接地装置之间不相连时，金属物或线路与引下线之间的空气中距离
5 ，，:写
1 ，
< 5R p 时，
5620.3kc(Rp+Ol lJEm;
当
1 ，，，，5Rp 时，5" ", 0.075k c (R p + 1,) m 。
2)
当金属物或线路与防雷接地装置之间相连或通过过电压保护器相连时，其与引下线之间的空气中距
离SM20075kcl?;
当利用建筑物的钢筋或钢结构作为引下线，同时建筑物的大部分金属物(钢筋、钢结
构)与被利用的部分连成整体时，其距离叮不受限制;当引下线与金属物、线路之间有自然接地或人工接
地的钢筋混凝土构件、金属板、金属网等静电屏蔽物隔开时，距离可不受限制。
'JIF 线与金属物或线路之
间有混凝土堵、砖墙隔开时，混凝土墙的击穿强度与空气击穿强度相同，砖墙的击穿强度为空气击穿强度
的1/ 2 士若距离满足不了要求，金属物或线路应与引下线直接相连或通过过电压保护器相连。


<!-- p804 -->
7朋
工业与民用革喜喜告手册时气叫frp.p' 1T!l.'&iË'U"" VlW川叫d con 阳时时时黯
续表13 -9 
项目
防雷措施
3) 在电气接地装置与防雷接地装置共用或相连的情况下:当低压电源用电缆引人时(包括全长电缆或
架空线换电缆引人) ，宜在电源引人的总配电箱处装设过电压保护器;当Y ，
ynO 或D ，
ynll 接线的配电变
防
l 压器设在本建筑物内或附设于外墙处时，在高压倒采用电缆迸线的场合下，宜在变压器高、低压侧各相上
装设避雷器;在高压俱j 采用架空线的场合下，除按有关规定在高压侧装设避雷器外，还宜在低压侧各相上
直
|装设避雷器
(8) 对钢筋混凝土(包括钢筋混凝土框架结构)和钢构架的高度超过45m 的建筑物尚应采取以下防侧
击
|击和等电位的保护措施:
1) 钢构架和混凝土的钢筋应互相连接，钢筋体的连接应符合( 6)
项的要求;
雷
2)
应利用钢柱或柱子钢筋作为防雷装置的引下线，
3) 应将45m 及以上外墙上的栏杆、门窝等较大金属物与防雷装置相连;
4) 垂直金属管道及金属物至少应在顶端和底端与防雷装置相连
防④
(J)建筑物内的主要金属物，如设备、管道、构架等，应就近接至防直击雷接地装置或电气设备的保
雷
l 护接地装置上，以防静电感应(不另设接地装置)
电
(2) 建筑物内平行敷设的长金属物，如管道、构架、电缆金属外皮等应符合表13 -
8 第一类防雷建筑物
感
l
防雷电感应
(2) 款的要求，但长金属物连接处可不跨接
应
(3) 屋内防雷电感应的接地干线与接地装置的连接不应少于2 处
防
雷
电
波
侵
人
(1)低压线路全长采用埋地铠装电缆或敷设在架空金属线槽内的电缆引入时，在人户端应将电缆金属
外皮、金属线槽接地;对具有表13 -7 第二类防雷建筑物价)项的防雷建筑物尚应与防雷接地装置相连
(2) 对表
13 -7 第二类防雷建筑物
(4) 项的防雷建筑物，应符合下列要求:
1) 低压架空线应采用一段埋地长度不小于2JPm 的金属铠装电缆或护套电缆穿钢管直接埋地引人，但
电缆埋地长度不应小于15m。人户端电缆的金属外皮、钢管应与防雷接地装置相连。在电缆与架空线连接
处还应装避雷器。避雷器、电缆金属外皮、铜管和绝缘子铁脚、金具等应连在一起接地，其冲击接地电阻
不应大于100
2) 年平均雷暴日在30d 以下地区的建筑物，可采用低压架空线直接引人建筑物内，但在入户处应装避雷
器或2-3mm 的空气间隙，并与绝缘子铁脚、金具等连在一起接到防雷接地装置上，其冲击接地电阻不应
大于50; 同时入户端的三基电杆绝缘子铁脚、金具也应接地，靠近建筑物的电杆，其冲击接地电阻不应大
于100 ，其余两基电杆不应大于200
(3)对表
13 -7 不具有爆炸危险的第二类防雷建筑物中(1)，(2) , 
(3)、
(6) 、(7)项的建筑物应符合
下列要求:
1)当架空线转换金属铠装电缆或护套电缆穿钢管直接埋地寻|入时，电缆埋地长度不应小于15m ，并应符
合上述
(2)
项J)的要求。
2)
当架空线直接引人时，在入户处应加装避雷器，并将其和绝缘子铁脚、金具等连在一起接到电气设
备的接地装置上，靠近建筑物的两基电杆上的绝缘子铁脚、金具还应接地，其冲击接地电阻不应大于300 。
(4) 架空和直接埋地的金属管道，在迸出建筑物处应就近与防雷接地装置相连;若不相连，架空管道
应接地，冲击接地电阻不应大于100 ，迸出具有爆炸危险建筑物的架空金属管道，还应在距建筑物约25m
处接地一次，其冲击接地电阻不应大于100
①式中
k ，
分流系数，单根引下线时为
1 ，
2 根引下线及接闪器不成闭合环的多根引下线时为0.66 ，接闪器成闭合环
或网状的多根引下线应为0.44 。
Rp一寻|下线的冲击接地电阻，
0 。
②式中
1 ，一引下线计算点到地面的长度，m, 
③式中
Iy一寻|下线计算点到连接点的长度，
m, 
④表
13 - 7 第二类防雷建筑物
(4) 项的建筑物应有此项要求措施。


<!-- p805 -->
789 
时咽气fp"，dfrp.F.第瑞雪章、Mil l'(雷电防拼汲瘪?如设备过电压保护
多豆豆豆多管我
第三类防雷建筑物的防雷措施
表13 -10 
项目
(1)在建筑物上装设避雷网(带)或避雷针或由这二者混合组成的接闪器;需要防雷击电磁脉冲
(LEMP) 的建筑物接闪器宜采用避雷网。避雷网(带)应沿建筑的屋角、屋脊、屋檐和檐角等易受雷击部
位敷设，并应在整个屋面组成不大于20m x 20m 或24m x 16m 的网格。平屋面的建筑物，当其宽度不大于
20m 时，可仅沿周边敷设一圈避雷带
(2) 对凸出屋面的物体的保护方式同表
13 - 9 
(3) 每根引下线的冲击接地电阻不宜大于300 ，但对表
13 -
7 第三类防雷建筑物(2)项的建筑物不宜
大于100; 其接地装置宜和电气设备等接地装置共用。防雷接地装置宜与理地金属管道相连;如不共用、
不相连时，两者问在地中的距离不应小于2mo 在共用接地装置并与埋地金属管道相连的情况下，接地装置
宜围绕建筑物敷设成环形。此时也可不管防雷接地电阻值，而在符合本表第(5)项规定的条件下，按表
13 -
9 防直击雷措施
(5) 项的方法之一处理
(4) 引下线不应少于两根，但周长不超过25m ，且高度不超过40m 的建筑物可只设一根引下线。引下线
应沿建筑物四周均匀或对称布置，其间距不应大于25m。在仅利用建筑物四周的钢柱或柱子钢筋作引下线
时，可按跨度设引下线，此时引下线的平均间距不应大于25m
(5)
当土壤电阻率p ,,;; 3(剧。'm 时，在防雷的接地装置同其他接地装置和迸出建筑物的管道相连的情况
下，防宵的接地装置可不计及接地电阻值，其接地体应符合表13 - 9 中防直击雷
(5)
的规定，但其2) 、
3)
应改为在符合本表防直击雷
(6) 项规定的条件下及3) 所规定的钢筋表面积总和改为不小于0.37m'
(6) 建筑物宜利用钢筋混凝土屋面板、梁、柱和基础内的钢筋作引下线和接地装置，并可作为接闪器
代替上述(1)项的专设接闪器，此时应符合表
13 -
9 防直击雷措施( 6) 项的要求;但利用基础内钢筋网
作接地体时，每根引下线在地面下0.5m 及以下的钢筋表面积总和不应少于1. 89k~①m20 当在建筑物周边无
钢筋的闭合条形混凝土基础内敷设人工基础接地体时，接地体的规格尺寸不应小于表13 -
12 的规定
(7) 为防止雷电流流经引下线和接地装置时，产生的高电位对附近金属物或线路的反击，应符合表
13
-9 防直击雷措施
(7) 项的要求;但当金属物或线路与防雷接地装置不相连时，其与引下线之间的空气中
距离
S"':
当
1 ，<SR p 时
，
S "，，，，O.2k~ (Rp+O.IU m;
当
1 ，，，，5Rp 时，
S", ", 0.05k, (R p + 1,) m;
当金属物
或线路与防雷接地装置直接相连或通过过电压保护器相连时，其与引下线之间的空气中的距离
5 "，注
防
直
击
雷
施
措
雷
防
0.05k ，l ，m 。
( 8) 高度超过60m 的建筑物，其防侧击和等电位的保护措施应符合表13 -
9 防直击雷
(8)
项之I)、
2) 、
4)
的要求，并应将ωm 及以上外墙上的栏杆、门窗等较大的金属物与防雷装置相连
(1)对电缆进出线，应在迸出端将电缆的金属外皮、钢管等与电气设备的接地装置相连。若电缆转换
为架宅线，则应在转换处装设避雷器，电缆金属外皮和绝缘子铁脚、金具等应连在一起接地，其冲击接地
电阻不宜大于300
(2) 对低压架空迸出线，应在迸出线处装设避雷器并与绝缘子铁脚连在一起接到电气设备接地装置上。
当多回路架空迸出线时，可仅在母线或总配电箱处装设一组过电压保护器，但绝缘子铁脚、金具等仍应接
到接地装置上
(引进出建筑物的架空金属管道，在迸出口处应就近接到防雷或电气设备的接地装置上或独自接地，
其冲击接地电阻不宜大于300
防
雷
电
波
侵
入
①同表
13 -
9 注①k ，含义。
对装有防雷装置的建筑物，在防雷装置与其他设施金属体及人员无法满足隔离要求的情
况下，为减少发生危险，应采取等电位联结。不仅对需要防雷的空间内，将防雷装置与建筑
物金属体、内部金属装置和可导电体、电气和电子设备等采用连接导体或过电压保护器进行


<!-- p806 -->
然豆豆g矿藏主
790 
工业与民用配常设计手册旧呐附《问网主制1"" VlWW Will' Ød con
川闷汉学习主培阳时
相臣连接，而且对防雷保护空间之外附近的各种设施金属体、金属构架及管线等，当需要防
止其受到雷电效应或引入雷电效应时，亦需作等电位联结。其联结措施除己包含在本节相应
防雷措施中外，还另见本章第六节及第十四章的第四节。
四、其他防雷措施及相关要求
(1)固定在建筑物上的节日影灯、航空障碍信号灯及其他用电设备的线路，应根据建筑
物的重要性采取相应的防止雷电波侵入的措施，并应符合下列规定:
1)元金属外壳或保护网罩的用电设备宜处在接闪器的保护范围内。
2) 从配电盘引出的线路宜穿钢管。钢管的一端宜与配电盘外壳相连;另一端宜与用电
设备外壳、保护罩相连，并宜就近与屋顶防雷装置相连。当铜管因连接设备而中间断开时宜
设跨接线O
3) 在配电盘内，宜在开关的电报侧与外壳之间装设过电压保护器。
(2) 粮、棉及易燃物大量集中的露天堆场，宜采取防直击雷措施。在一般情况下，当其
年计算雷击次数N 二，，0.06 时，宜采用独立避雷针或架空避雷线防直击雷。避雷针、线保护
范围的滚球半径
h r 可取100m。在计算雷击次数时，建筑物的高度可按堆放物可能堆放的高
度考虑，长度和宽度可按可能堆放面积的长度和宽度考虑。
(3) 对防直击雷，在确定滚球法所得出的接闪器保护范围是否保护到建筑物、封闭气罐
时，可不计及其外表面的2 区爆炸危险环境O
(4)
为了防止雷电波侵入，严禁在独立避雷针、架空避雷网和l 避雷线支柱上悬挂电话
线、广播线、电视接收天线及低压架空线等。
(5 )不应利用安装在接收电视广播的共用天线杆顶的接闪器作为保护建筑物的接闪器。
五、高层民用建筑物的防雷分类茂其相关措施
(1)各类高层民用建筑物按照其用途、重要性及建筑物高度的不同，其防雷类(级)别
的具体确定参见建设部行业标准JGJ/T 16-1992 ~民用建筑电气设计规范》的相关规定。
(2)
因高层建筑物均为钢筋混凝土结构或钢结构，应充分利用其建筑物结构金属体作防
雷装置。其防侧击和等电位的保护措施中除应将外墙上距地等于滚球半径及以上的栏杆、门
窗等较大的金属物与防雷装置连接外，还应将外墙装饰幕墙等金属体与防雷装置相连接。
(3) 关于高层建筑的防直击雷接闪器，宜利用明设的金属栏杆等代替避雷带，但不宜利
用外墙周边的屋顶结构钢筋代替避雷带以防雷击点破碎混凝土坠落造成意外伤害。
(4)
当基础的防水层采用塑料、橡胶等非沥青质的防水材料时，基础内的钢筋不能用作
防雷接地装置，但可作为引下线和等电位联结导体使用O 此时宜在基础防水层外周边的素?昆
凝土垫层内另敷人工接地体并按引下线的连接要求与基础内钢筋体焊接连通。另外，基础周
围开挖所设的护坡桩宜利用其作为自然接地体。
(5) 建筑物构件内钢筋的电气连接要求O 按照IEC -
TC8l 的相关标准规定，当垂直钢筋
与水平钢筋的交叉点大部分是采用焊接或可靠绑扎连接，以及长度方向主钢筋之间的连接是
焊接或搭接长度至少为其直径20 倍的可靠绑扎，则应视为电气上是贯通的C 按国家防雷规
泡及标准设计图集的规定:当利用钢筋说凝土构件内的钢筋网作为电气装置的接地线时，从
供接地用的预埋连接板起沿钢筋直到与接地体连接止的连线上的所有连接点，应采用焊接及


<!-- p807 -->
然柔之多管我
时节气时!frp.~才zZJ煮削冒:;~防AR品嬉8品翁过电压保护
791 
，-"唰'cdtu 汀
单根钢筋或圆钢或外引顶埋连接板、线与构件内钢筋的连接应采用焊接或螺栓卡夹器连接
外，其余钢筋通常采用土建施工的绑扎法连接即可满足防雷装置电气连续性的要求。当钢筋
之间采用焊接连接时，搭接长度不宜小于其直径的6 倍。当钢筋之间跨接连接或引出导体
时，跨(搭)接线应采用二~ ~10mm 圆钢，焊缝长度不小于60mmj
当跨接线应用于电气装置
时，应采用~12mm 圆钢，焊缝长度为80mmj
或采用25mm x 4mm 扁钢，其搭接长度为扁钢
宽度的2 倍(三面焊)。
(6) 对年预计雷击次数小于0.06 的一般工业或永久性民用建筑物，如建筑物本身的结
构钢筋符合可利用其作为防雷装置的条件，且只需少量费用及施工工作就能满足防雷要求
时，为安全起见，可扩大按第三类防雷建筑物做防雷设计。
(7) 对装设或预计会装设大量敏感电子设备(如计算机、通信设备、控制系统等)的建
筑物按照本章第六节防闪电电磁脉冲的屏蔽和等电位联结的要求，宜扩大侧击和等电位联结
措施，将地面以上建筑物外墙上的所有结构钢筋体、金属门窗、栏杆、幕墙等金属体与防雷
装置相连接以构成笼式屏蔽体。此种做法亦可起到有效防止"球雷"的作用。防直击雷接闪
器宜采用避雷网。
第三节
特殊建、构筑物的防雷
一、有
危险的露天封闭钢罐的防雷
露天装设有爆炸危险的封闭钢罐和工艺装置(石油、化工类钢罐除外) ，当其壁厚不小
于4mm 时，一般可不装接闪器，但应接地(对湿式氢气储罐钟罩顶应有可靠接地) ，且接地
点不应少于2 处，两接地点间距离不宜大于30mj
当采用接闪器保护时，其外表面的2 区爆
炸危险环境可不在保护范围内。对浮顶金属罐应用两根截面积不小于25mm
2 的软铜绞线将
浮顶与罐体进行良好的电气连接。冲击接地电阻不应大于30.0 (氢气储罐冲击接地电阻不大
于10.0) ;当其接地装置符合表
13 -
9 防直击雷第
(5) 项要求时，也可不计及接地电阻值。
其放散管和呼吸阀的保护应符合表
13 -
9 防直击雷措施
(2) 项的要求。引出、引入罐体的
金属管道应在法兰等接头处做好电气连接。
二、户外架空管道的防雷
(1)户外架空金属管道应设防雷电波侵入建筑物的接地(参见表
13 - 8- 表13 -
10 的相
关要求) ，其中输送易燃易爆气体或液体的管道在进出建筑物处。不同爆炸危险环境的边界、
管道分支处及直线段管道50 - 80m 处应设防静电接地，每处接地电阻不大于30.0 (氧气和乙
快气体管道接地电阻为
10.0)。
(2) 户外架空氢气管道除符合上述(1)款要求外，还应每隔20 - 25m 设防雷电感应接
地，每处接地电阻不大于10.0。
(3) 上述管道架空平行敷设，当两管间净距小于100mm 时，每隔20 - 30m 应用金属线
跨接，净距小于100mm 的交叉管道也应用金属线跨接。
(4) 输送易燃易爆气体或液体管道的连接处(如阀门、法兰盘等)应用金属线跨接，跨
接线可采用直径不小于8mm 的圆钢O


<!-- p808 -->
础
工业与民用4蘸手册←……d con 叫一代
(5) 防雷电感应接地和防静电接地宜共用接地装置，接地电阻应符合两种接地中较小值
的要求，并可与防雷及电气设备接地装置相连通。
三、水塔的防雷
水塔按第三类构筑物设计防雷。利用水塔顶上周围铁栅栏作为接闪器，或装设环形避雷
带保护水塔边缘，并在塔顶中心装一根避雷针，其高度根据它与塔顶边缘接闪器得出的保护
范围能保护到塔顶各物体确定之。冲击接地电阻不大于300 ，引下线一般不少于2 根，间距
不大于30m。若水塔周长和高度均不超过40m 可只设一根引下线，另一根可利用铁爬梯作引
下线O 钢筋混凝土结构的水塔，可利用结构钢筋作引下线，基础钢筋作接地体，专门敷设的
接地体宜敷设成环形。
四、烟囱的防雷
烟囱属于第兰类防雷构筑物O 砖烟囱、钢筋1昆凝土烟囱，一般采用装设在烟囱上的避雷
针或避雷环保护，多根避雷针应连接在闭合环上O
钢筋?昆凝土烟囱的钢筋应在其顶部和底部与引下线和贯通连接的金属爬梯相连。钢筋混
凝土烟囱宜利用钢筋作为引下线和接地装置，可不另设专用引下线。
高度不超过40m 的烟囱，可只设一根引下线，超过40m 烟囱应设2 根引下线，螺栓连
接或焊接连接的金属爬梯也可作为2 根引下线用。而对于金属烟囱，烟囱金属体应兼作接闪
器和引下线O
五、微波站、电视差转台的防雷
1.天线防雷
天线应在避雷针保护范围内，避雷针可固定在天线铁塔上，并采用40mm x 4mm 镀辞扁
钢作为引下线，塔身金属结构也可兼作接闪器和引下线O 当天线塔位于机房旁边时，应在塔
基四脚外敷设铁塔地网，铁塔地网、机房地网及变电所地网的做法及其相互连接要求和接地
电阻值详见第十四章第八节。
天线馈线波导管或同轴传输线的金属外皮及敷线金属管应在塔的上下两端，以及超过
60m 时还应在其中间部位与塔身金属结构可靠连接，并在机房入口处的外侧与地网连通，
同轴电缆在机房入口处应安装标称放电电流不小于5灿的同轴电涌保护器
(SPD ，其选择
要求参见本章第七节)
j
经走线架上塔的天线馈线，应在其转弯处上方0.5 -
1m 范围内良
好接地。室外走线架亦应在始末两端做接地连接。塔上的天线安装框架、支持杆、灯具外
壳等金属件应与塔身金属结构用螺栓可靠连接或焊接连通C 塔顶航空障碍灯及塔上的照明
灯电源线应采用带金属外皮的电缆或将导线穿金属管，电缆金属外皮或金属管道至少应在
上下两端与塔身相连，井水平埋地10m 以上才允许进入机房或变配电房配电装置;在入口
处还应加装氧化辞元间隙避雷器(或在机房配电箱内加装标称放电电流不小于20kA 的电
涌保护器)。
2. 机房防雷
机房屋顶应设避雷网以防直击雷及感应雷，其网格尺寸不大于3m x 3m ，且与屋顶四周
敷设的闭合环形避雷带一一焊接连通。机房四角应设雷电流引下线，引下线可利用机房建筑


<!-- p809 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气时!frp.~迁费EJ意削，tf: 1牵防舶潺嬉政据透过嘻庄保护
79③ 
结构柱内的2 根以上主钢筋，并应与钢筋混凝土屋面板、梁及基础(包括桩基)内的钢筋相
互连通O 当天线塔直接位于机房屋顶上时，其四脚应在屋顶与雷电流引下线分别就近连通。
机房外应围绕机房敷设闭合环形水平接地体并在四角与机房地网连通。
在机房及电力室内应在墙面、地槽或走线架上敷设环形或排形接地汇集线(或称接地母
线)。机房和电力室接地汇集线之间应采用截面积不小于40mm x 4mm 镀铮扁钢连接线相互
妥善连通，并对称地各引出2 根接地引入线与机房地网就近焊接连通。接地引入线及接地母
线的技术要求见第十四章第八节。
机房设备的工作接地、保护接地及等电位联结要求亦参见第十四章。进出机房的电力
线、通信线及其他缆线应采用具有金属外护套的电缆或穿金属管，并埋地敷设;微波站站区
严禁布设架空缆线。电缆在进站房处应将金属护套或穿线铜管接地，电缆芯线应加装电涌保
护器;电缆内的空线对应接地。
从机房顶进入机房的缆线和太阳能电池馈电线，应采用具有金属护层的电缆或穿金属
管，其金属护层或金属管在入户处应就近与屋顶避雷带焊接连通，其电缆芯线应加装电涌
保护器。太阳能电池馈电线对地可加装标称放电电流不小于lOkA 的氧化铮元间隙避雷器
(SPD) ，而射频电缆及其他高频传输线则应选用响应速度快且极间电容及信号损耗小的电
涌保护器件参见本章第七节。机房屋顶上的其他金属设施亦应分别就近与避雷带焊接连
通。
3. 电源系统防雷
微波站供电电源线宜采用具有金属铠装外护层的电力电缆或其他护套电缆穿钢管埋地引
人。微波站的电力变压器不宜设于微波机房建筑物内。若其安装于机房内时，高压电力电缆
应采用铠装电缆且长度不宜小于200m ，电缆铠装层应在两端做接地，并在与架空线的连接
处加装标称放电电流不小于20kA 的交流无间隙氧化铸避雷器。电缆端部金属外皮与避雷器
的接地端一起接地，其接地电阻不应大于100.。如当地年雷暴日数超过20d ，且电缆敷设于
土壤电阻率大于1000. 'm 的地段时，应在电缆上方30cm 左右埋设防雷线，防雷线宜采用截
面积不小于50mm
2 的镀悴圆钢，且不应与电缆接地线连通。
直接引入微波站的低压电力电缆宜全程埋地引人，且埋地长度不应小于15m ，其相线及
中性线在进入交流配电屏之前应分别对地加装氧化辞元间隙避雷器(电涌保护器，参见本章
第七节) ，屏内交流中性母线不做重复接地。低压电缆的入户端应将电缆金属外皮或穿线钢
管与防雷接地装置相连，在电缆与架空线的连接处尚应装设避雷器，并将电缆金属外皮或穿
线钢管与绝缘子铁脚、金具等连在一起接地，其接地电阻不应大于100. 0
当微波站变配电房单独设置于机房外时，其高压进线可采用架空线路，但在其进站前
3∞-5∞m 长度内宜设架空避雷线。避雷线的保护角应不大于25
0 ，除终端杆外，避雷线宜
每杆做一次接地，并宜在避雷线终端杆的前一杆上增装一组氧化特避雷器。若己建站的架空
高压电力线路防雷改造采用避雷线有困难时，可在架空线路终端杆、终端杆前第一、第三或
第二、第四杆上各增设一组避雷器，同时在第三杆或第四杆上增设一组高压熔断器。架空避
雷线及避雷器的接地电阻值，其进站端应不大于100.，中间和另一端应不大于300.;接地体
宜为辐射形或环形。
电力变压器的高、低压侧各相线均应对地装设过电压保护器，其低压侧系统的接地型式
应采用TN-S 系统;变压器金属外壳、低压侧中性点以及与变压器相连的电力电缆金属护


<!-- p810 -->
794 
工业与民用品藏在手册Mb川1i1.'&iË'U""…z川阳时时时黯
套均应就近接地。
站内交、直流配电设备及电源自动切换装置等应满足相关标准、规范中关于耐雷电冲击
指标的规定，并应具有分级防雷保护装置，即在稳压设备输入端、自动稳压稳流的控制电路
以及交流屏的输入、输出端等处应分级设置电涌保护器
(SPD) ，在直流屏的输出端或通信
设备的人口处负极对地亦应设置直流系统用电涌保护器。
4. 电视差转台及电视发射台天线、机房及电源系统的防雷
上述设备及电源系统原则上可参照上述微波站的防雷接地措施办理。微波站防雷接地示
意图见图
13 - 50 
水平接地连接
天线塔地网
照明电缆
夭线塔及其基础
波导管
变配电房地网
配电屏
低压电缆
(埋地)
防雷引下线
l 墙(柱)内钢筋
高压电缆
(埋地)
变压器中性点
自然接地体
机房地网
环形水平接地体
室内接地母线
图
13 - 5 
微波站防雷接地示意图
六、卫星通信地球站的防雷
卫星通信地球站天线的防雷，可用独立避雷针或在天线口面上沿及副面调整器顶端预留
的安装避雷针处分别安装避雷针。当天线安装于地面上时，其引下线直接引至天线基础周围
的闭合环形接地体。天线支架与围绕天线基础的闭合接地环路应有良好的电气连接，天线基
础的闭合接地环与围绕机房四周敷设的闭合接地环至少应有两处以上可靠地连接在一起。当
天线位于机房屋顶时，可利用建筑物钢筋混凝土构件内的钢筋作为引下线。地球站机房的防
雷接地与通信及电源设备工作接地和保护接地应采用共用接地系统，其工频接地电阻不应大


<!-- p811 -->
795 
时节气时问第7古!~，煮羽""雷启脏幌且也点操第5迂堕亘鲤鱼
然堂之多管我
于50。对于年雷暴日小于20 天的地区，接地电阻值可小于100。机房及电源系统的防雷措
施与微波站机房及电摞系统的防雷措施基本相同。卫星通信地球站防雷及接地示意图见图
13 - 6 0 
发射台的防雷
七、广
中波无线电广播台的天线塔对地是绝缘
的，一般在塔基设有绝缘子，榄杆天线底部
与大地之间应安装球形放电间隙，放电电压
应为底部工作电压
(100% 调幅峰值时)的
1. 2 倍，底座绝缘子出厂时应做40kV 以上的
泄漏试验。榄杆天线必须敷设地网。地网自
榄杆中心向外呈辐射状敷设，相邻导线间夹
角应相等;地网导线根数一般为
120 根，每
根导线长度与发射机输出功率及波长有关;
地网埋设深度一般为3∞mm ，在耕地上可加
深到5∞-6∞mm ，但自榄杆中心向外0.1λ
(波长)以内仍应埋深3∞mm ，地网导线采用归.Omm 的硬铜钱O 中波发射塔防雷接地示意
图见图13-7
(a) 。
发射机房采用避雷针或避雷网防直击雷，接地装置采用水平接地体围绕建筑物敷设成闭
合环形，接地电阻不大于100 ，保护接地和防雷接地无法分开时，总接地电阻要求不大于
10。发射机房内高频接地母线采用0.5mm 厚的紫铜带，其宽度为当单机功率小于2∞kW 时
为2∞mm ，当单机功率为2∞kW 及以上时为3∞mm 以上。高频接地极采用20∞mmx
1∞Omm 
x2mm 的紫铜棋，垂直埋入地下，顶部距地面不小于800mm ，接地电阻不大于40; 机架与
电器设备接地采用40mmx4mm 的镀铸扁钢接到环形接地体上，中波发射机房防雷接地示意
图见图13-7
(b) 。
引下线
然接地体
卫星地面站防雷及接地示意图
寻l 至
平接地体
寻|至自然接地体环形
图
13 - 6 
引下线
环形水平接地体
带
时
制
h
F
F
M
胆
握
接自然接地体
扁钢40 x 4
紫
-
m
但
每
中波发射天线
绝缘子
拉线
馈线
(进人机房)
辐射形水平接地体
(平面)
球形间隙
防雷寻l 下线
辐射形水平接地体
) 
LU 
( 
(a) 
图
13 -7 广播发射台的防雷
( a) 中波发射塔防雷接地示意图;
(b) 中波发射机房防雷接地示意图
进出机房的电话线、电力线均用铠装电缆或穿钢管埋地敷设。


<!-- p812 -->
m 
工业与民用E搓摇季手册Mb川1T!l.'&iË'U"" VlW川叫d con 阳时时时黯
短波广播发射台在天线塔上装设避雷针并将塔体接地，接地电阻不大于100j 机房防雷
同中波机房。
八、雷达站的防雷
雷达站的天线本身可作为接闪器，亦可另设避雷针或避雷线作为接闪器以保护雷达天
线，但应避免其对雷达工作的影响;天线与支撑架应直接接地，并可与雷达主机工作接地、
电气设备保护接地以及防静电接地等共用接地体;接地装置宜利用建筑物基础钢筋作自然接
地体，室外加敷的人工接地体宜敷设成闭合环形，其接地电阻一般要求不大于10 (当土壤
电阻率较高时，可适当增加接地电阻要求值，但应采取等电位联结措施)。引入雷达主机的
电源线、伺服机构电源线、天线的馈线、控制线及雷达数据线以及通信缆线等均需穿金属管
(槽)或采用屏蔽电缆埋地敷设并在进入主机房或机柜入口处装设电涌保护器
(SPD ，参见
本章第七节) ，电源系统宜在穿过不同的雷电防护区处装设SPD 进行多级保护。雷达站电源
系统的防雷措施基本与微波站相同，见本节五条。雷达站机房应利用建筑物钢筋构成网孔不
大于200mm x 200mm 的屏蔽接地。机房内各设备的外露可导电部分还应与进入机房的各种金
属管线、
PE 线、线缆金属屏蔽层、建筑物结构金属体等进行等电位联结。防雷接地示意图
见图
13 -
8 。
天线的接地引下线
天线的环形水平接地体
扁钢40 x 4 
天线
扁钢40 x 4 
连接线
扁钢40 x 4 
雷达主机
接地引下线一『
连接线
扁钢40 x 4 
达车
雷达主机的环形水平接地体
扁钢40 x 4 
环形水平接地体
(a) 
电源电力电缆
) 
LU 
( 
图
13 - 8 
雷达站防雷接地示意图
( a) 天线及机房防雷接地剖面;
(b) 接地系统透视
九、测试调试场的防雷
在雷达试验场中埋设环形水平接地体，接地电阻不大于40 ，在地面上应留出接地端子。
各种专用车辆的工作接地、保护接地、电源电缆的外皮及馈线屏蔽层外皮，均用接地线以最
短的路径与接地端子相连，如图
13 - 9 所示。


<!-- p813 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d巴些铲E肇叫d雷电钟妒茨坦毒方资海过电压保护
797 
车厢接
地引下线
环形水平接地体
主机
主机车
接地引下线天线车
接地端子
图
13 - 9 
测试调试场防雷接地示意图
十、移动通信基站的防雷
接地引下线
接地端子
移动通信基站的天线及铁塔的防雷做法与微波站相同。天馈线同轴电缆的金属护套应在
天线塔的上、下部(当塔高~60m 时还应在其中部)及机房入口处就近接地。为防止从天馈
线引人的雷电涌流对通信设备的损害，天馈线同轴电缆进入机房后应在与通信设备的连接处
安装天馈线电涌保护器
(SPD) ，天馈线SPD 的特性阻抗、工作频段、衰耗等参数应与通信
设备相适应。
出入基站的信号线路，除采用有金属护套的电缆埋地敷设及在年雷暴日大于20d 、大地
电阻率大于1000.m 的地段布放防雷排流线以外亦可采用光缆以防雷击。
对利用现有建筑作机房的移动通信基站，应尽量利用原有建筑物的防雷接地网及其他专
用地网，并因地制宜就近加设一组基站地网，将基站地网与原有地网相互焊接连通至少两点
及以上。机房的工作接地、保护接地、建筑的防雷接地应共用接地装置。但工作接地与防雷
接地在地网上的引接点相互距离不应小于5m。移动通信基站地网的接地电阻值应不大于
50 ，对于年雷暴日小于20d 的地区，其接地电阻值可不大于100 。
当机房设有防静电地板时，应在地板下围绕机房敷设闭合环形接地母线作为地板金属支
架的接地引线排，其材料为铜导线，截面积应不小于50mm
2 ，并从引线排的相对两侧对称地
引出不少于2 根截面积为50 -75m旷的铜质接地线与机房内的接地汇集线连通。
机房和电源系统的其余的防雷措施亦与微波站相同O
第四节
建筑物防雷接闪器的选择和布置
一、防雷接闪器的种类和滚球半径
建筑物防雷接闪器由下列一种或多种设施组合而成:
(1)独立避雷针:
(2) 架空避雷线或架空避雷网;
(3)直接装在建筑物上的避雷针、避雷带或避雷网(包括被利用作为接闪器的建筑物金
属体和结构钢筋)。


<!-- p814 -->
由
呻
阐
然柔之多管我
798 
工业与民用配喧贺叶子册时节气fP"，l问网友忻州wmgdm
川闷及丰收悲诸报黯
布置接闪器时，应采用滚球法对避雷针、避雷线、避雷带进行保护范围计算。
滚球法是以
h r 为半径的一个球体，沿需要防直击雷的部位滚动，当球体只触及接闪器
(包括被利用作为接闪器的金属物)或接闪器和地面(包括与大地接触能承受雷击的金属
物)，而不触及需要保护的部位时，或者避雷网的网格不大于相应的尺寸时，则该部分就得
到接闪器的保析。不同类别的防雷建筑物的滚球半径及避雷网的网格尺寸见表13-11 。
表13-11
建筑物防雷的滚球半径与避雷网网孔尺寸
建筑物防雷类别
滚球半径
h ，(m) 
避雷网网孔尺寸
(m)
第一类防雷建筑物
30 
5x5 或6x4
第二类防雷建筑物
45 
lO x lO或12 x 8 
第二类防雷建筑物
ω 
20 x 20 或24 x 16 
二、避雷针的保护范国
1.单支避雷针的保护范围{见固13 -10) 
(1)当避雷针高度h 运h r 时，具体确定方法
如下:
1)距地面
h r 处作一平行于地面的平行线;
2) 以针尖为圆心
，
h r 为半径，作弧线交于
平行线的A 、
B 两点:
3) 以A 、
B 为圆心，
h r 为半径，该弧线与
针尖相交并与地面相切，此弧线从针尖起到地
面止就是保护范围。保护范围是一个对称的锥
体。
4) 避雷针在
hx 高度的口'平面上的保护半
径，按式
(13-9) 计算
A 
B 
4 
.., 1 
x 
x 
" 
.., 
ro 
图
13 - 10 
单支避雷针的保护范围
rx = JhT2 hr - h) - Jh x(2h r - h.) 
m 
避雷针在地面上的保护半径
ro 为
ro = Jh(2h r 二古)
m 
式中
rx一一避雷针在
hx 高度的口'平面上的保护半径，
m;
h r一一滚球半径，按表13-11 确定，
m; 
hx一一被保护物的高度，
m 。
(2) 当h> h r 时，除在避雷针上取高度
h r 的一点代替避雷针针尖作为圆心外，其余的
做法同
(1)项。但式(1 3-9) 及式(1 3 -
10)
中h 用h r 代。
2. 双支等高避雷针的保护范围
双支等高避雷针的保护范围在h"三h r 的情况下，当双针之间的距离D~2';-百(2玩了h)
时，各按单支避雷针所规定的方法确定。
当D<2Jh
(2h r -h) 时，按下列方法确定，见图13-11 0
(13-9) 
(13-10) 


<!-- p815 -->
然堂之多管我
时节气附阳簇给玉J也I'ø_尾横道政磊恶感jiJ~渥备过Ef!. Æ保护
799 
'f，，"W""" 也已cun
。'
气
B 
AOB 轴线的保护范围
h 
4 
A 
F 
, 
x 
4 
x 
x 
'0 
D 
地面上保护范围的截面
xx' 平面上保护
范围的截面
\ 
.gl\ 
六-、
交军1
h 
4 
" 
..., 
/ 
/ 
/ 
\ 
\ 
C 
1-1 剖面
图13-11
双支等高避雷针的保护范围
(1) AEBC 外侧的保护范围，按照单支避雷针所规定的方法确定。
。) C, E 点位于两针间的垂直平分线上。在地面每侧的最小保护宽度
bo 应按下式计算
川7 川- h) 布了
(13 - 11) 
在AOB 轴线上，距中心线距离z 处，其在保护范围上边线上的保护高度
hx 按下式确定
hx = h r - ，，/可工二( ~ f - X
2 
( 13 - 12) 
该保护范围上边线是以中心线距地面h r 的→点。，为圆心，以
(h r _ h)2 + ( ~) 2为半径
所作的圆弧AB 。
(3) 两针间AEBC 内的保护范围，
ACO 部分的保护范围按以下方法确定;在
hx 保护高
度F 点和C 点所处的垂直平面上，以
hx 作为假想避雷针，按单支避雷针的方法逐点确定
(图13-11 的
1 -
1 剖面图)。确定BCO 、
AEO 、
BEO 部分的保护范围的方法与ACO 部分的相
同。
(4) 确定口'平面上保护范围截面的方法，以单支避雷针的保护半径
'x 为半径，以A 、
B
为圆心作弧线与四边形AEBC 相交;以单支避雷针的( '0 - , x) 为半径，以E 、
C 为圆心作
弧线与上述弧线相接，见图13-11 中的粗虚线。
3. 双支不等高避雷针的保护范围
双支不等高避雷针的保护范围，在
h) :E; h r 和
h 2 :E; h r 的情况下，在D~ J瓦了T豆豆;三
h) ) 
+vh2 (2h r - h 2 ) 时，各按单支避雷针所规定的方法确定;当
D < /h) (2h r -h)) + 
vhz (2h , -
h 2 ) 时，应按下列方法确定，见图13-12 。
(1) AEBC 外侧的保护范围，按单支避雷针所规定的方法确定。
(2) CE 线或HO'线的位置按下式计算
国


<!-- p816 -->
主韭与民用搓榻手册阴气时指附网友iË'J{"" VlWW…川MM 诸报黯
0' 
h4 
Nd 
AOB 轴线的
保护范围
F 
800 
D - D, 
D 
X
L
F
n
叫
dJY\ 
H 
』
.." 
C 
1-1 剖面
FaHI 
T
蝇
、
4
双支不等高避雷针的保护范围
飞</ "B / 
/、_/
/ 
/ 
1 
图
13 - 12 
(13 - 13) 
D 
( hr - h2)2 -
(h r - h 1 )2 + D2 
-
t-
2D 
(3) 在地面上每侧的最小保护宽度的
(CO 或EO) ，按下式计算
bo=Jht (2h r-h l ) -Di 
m 
(13-14) 
在AOB 轴线上，在距HO' 线距离z 处其在保护范围上边线上的保护高度hx 按下式确定
hx=hr-J(hr-ht)2+Dî-X2 
m 
(13-15) 
计算点距CE 线或HO' 线的距离，
m; A 、
B 间保护范围上边线是以HO' 线距地
X 
式中
面h r 的→点0' 为圆心，以Ifhr----": h 1 ) 2 + D i 为半径作的圆弧ABo
(4 )两针间AEBC 内的保护范围，
ACO 与AEO 是对称的，
BCO 与BEO 是对称的。以
ACO 部分的保护范围为例，按以下方法确定:在C 点和
hx 高处F 点所处的垂直平面上，以
hx 为假想避雷针，按单支避雷针所规定的方法确定，见图
13 -
12 的
1 -
1 剖面。
(5) 确定xx' 平面上保护范围截面的方法与双支等高避雷针相同。
4. 矩形布置的四支等高避雷针的保护范围
失巨形布置的四支等高避雷针的保护范围，在h ~ h r 的情况下，当矩形对角线的两针间
距离乌兰2 Jh (2h ，-h) 时，各按双支等高避雷针所规定的方法确定;
jh (2瓦丁五7时，按下列方法确定保护范围，见图13-13 。
(1)四支避雷针的外侧各按双支避雷针所规定的方法确定。
(2) B, E 避雷针连线上的保护范围见图13-13 的
1 -
1 剖面，外侧部分按单支避雷针所
规定的方法确定O 两针间的保护范围按以下方法确定:以B 、
E 两针针尖为圆心，
h ，为半径
作弧相交于O 点，以O 点为圆心，
h ，为半径作圆弧，与针尖相接的这段圆弧即为针间保护
范围。保护范围最低点的高度ho 按式(1 3 -
16) 计算
当
D3 < 2 


<!-- p817 -->
然堂之多管我
'f，，"W""" 也已cun
司
ho 
。
间
h 
3 -
3 剖面
时节气附阳æ;~严五且能邵ødlln毡曲捞磊.1i :tJ:.越奋过嘻Æ保护
801 
2 
4 
yy' 平面上保护
范围的截面
(丁\放三/乎
11///|\i 
\/ 
\~ 
Y\ F. 
~、
l
<é \C\
l
￥./\ 
飞
1/
ID ，
\1/
ho 
D, 
1-1 剖面
地面上保护
范围的截面
B 
图13-13
四支等高避雷针的保护范围
ho =) h; - (号) 2 + h _ h r 
m 
十
(1 3 一16)
(3) 2-2 剖面的保护范围，以A 、
B 针间的垂直平分线上的O 点(距地面的高度为
h r + 
ho) 为圆心
，h r 为半径作圆弧，与B 、
C 和A 、
E 双支避雷针所作出的该剖面的外侧保护范
围延长圆弧相交于H 、
F 点。
H 点
(F 点与此类同)的位置及高度可按下列两计算式确定
(h r - hJ2 = h; -
(bo + X)2 
(h r + ho - hJ2 = h; 一( ~l - x f 
(4) 3-3 剖面保护范围的确定与
(3)
相同。
(13-17) 
(13-18) 
(5) 确定四支等高避雷针中间在ho - h 之间于hy 高度的yý平面上保护范围截面的方法:
以P 点为圆心、d瓦百Fho)-(hy-ho)2 为半径作圆或圆弧，与各双支避雷针在外侧
所作的保护范围截面组成该保护范围截面，见图13 -
13 中的虚线。


<!-- p818 -->
系婆豆豆多管我
802 
工业与民用配唱赞ìf手册
时节气叫什阳网友忻州ww沼zgdmr
川闷学习刘诸报黯
三、架空避雷线的保护范围
1.单根架空避雷线的保护范围
单根架空避雷线的保护范围，当避雷线的高度
h 注2h r 时，无保护范围;当避雷线高
度o h < 2h r 时，应按下列方法确定保护范围，见图13 -14 。
A 
，ε 
4 
避雷线
b 五
(a) 
, 
x 
B 
A 
"" 
图
13 - 14 
单根架空避雷线的保护范围
(a) 2h, > h> h,; (b) h :s; h, 
(1)距地面
h r 处作一平行于地面的平行线;
避雷线
b. 
(b) 
(2) 以避雷线为圆心，
h 为半径，作弧线交平行线的A 、
B 两点;
R 
气一
, 
x 
• 
4 
(3) 以A 、
B 为圆心
，
h r 为半径作弧线，该两弧线相交或相切并与地面相切。从该两弧
线起到地面止就是保护范围;
(4)
当2h r >h>h r 时，保护范围最低点的高度
ho 按下式计算
ho = 2h r - h 
m 
(5) 避雷线在hJ 高度的xx' 平面上的保护宽度，按下式计算
bx = )h (2h r - h) - )h x (2h r - h x ) 
m 
式中
b x一一避雷线在
hx 高度的xx'平面上的保护宽度，
m; 
h r一一滚球半径，其值按表13 -
11 确定，
m; 
h 一一避雷线的高度，
m;
h 一一被保护物的高度，
m 。
(6) 避雷线两端的保护范围按单支避雷针的方法确定。
2. 两根等高架空避雷线的保护范围
两根等高架空避雷线的保护范围，按下列方法确定:
(13-19) 
(13 - 20) 
(1)在避雷线高度h~三h r 的情况下，当
D;;::.2)h (2h r -
h) 时，各按单根避雷线所规定
的方法确定;当D<2)h(2h r -h) 时，应按下列方法确定保护范围，见图
13 -
15 。
1)两根避雷线的外侧，各按单根避雷线的方法确定;
2) 两根避雷线之间的保护范围按以下方法确定:以A 、
B 两根避雷线为圆心，
h r 为半
@ 
在确定避雷线的高度时应计及弧垂的影响。在无法确定弧垂的情况下，可考虑架空避雷线中点的弧垂为:当等
高支柱距离小于120m 时为2m ，当等高支柱距离为120 - 150m 时为3m 。


<!-- p819 -->
• 
..., 
。
..., 
然堂之多管我
'f，，"W""" 也已cun
。
1 
DI2 
D 
时节气附阳赞中r;::w，窜叫雷电讲普户:爱啻为在设资过司~Æ保护
80。
•-
B 
x 
Do 
1- 1 剖面
" 
，ε 
图
13 - 15 
两根等高避雷线在
h ,,;;; h. 时的保护范围
径作圆弧交于O 点，以O 点为圆心，
h T 为半径作圆弧交于A ，
B 两点;圆弧AB 即为两避雷
线间的保护范围上边线。
3) 两避雷线之间保护范围最低点的高度
ho 按下式计算
ho=dhiE(3)2+h-hr m 
(1 3 甲2 1)
4) 避雷线两端的保护范围按双支避雷针所规定的方法确定，但在中线上
ho 线的内移位
置按以下方法确定(图
13 -
15 的
1 -
1 剖面) ，以双支避雷针所确定的中点保护范围最低点
的高度的= h r - ,,/ (h r -
h 叫钉作为假想避雷针的高度，将其保护范围的延长弧线与ho
线交于E 点。距离Z 也可按下式计算
x= ß口到二ho) - bo 
m 
(13 - 22) 
式中
b o 按式
(1 3-11)
确定。
(2) 在避雷线高度h r < h < 2儿，而且避雷线之间的距离2hT> D > 2[ hT - jh(2h r -
h)] 的
情况下，按下列方法确定保护泡围，见图
13 -
16 。
1)距地面
h T 处作-与地面平行的线;
2) 以避雷线A 、
B 为圆心，以
h r 为半径作弧线，相交于O 点并与平行线相交或相切于
C 、
E 点;
3) 以O 点为圆心，以
h r 为半径作弧线交于A 、
B 点;
4) 以C 、
E 为圆心，以
h T 为半径作弧线交于A 、
B 并与地面相切;
5) 两避雷线之间保护范围最低点的高度
ho 按下式计算
ho=dhi-(3)2+h-hr m 
6) 最小保护宽度
b m 位于h T 高度处，其值为
、
(13 - 23) 
bm = Jh 以-h)+3-hr(ι24)
7) 避雷线两端的保护范围按双支高度h T 的避雷针确定，但在中线上ho 线的内移位置


<!-- p820 -->
然堂之多管我
804 
工业与民用配喧饺ì'f手册
旧呐附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习主悲阳霞黯
"" 
平‘
B 
bm 
E
J
寸
F 
"" 
』
"" 
。
"" 
DI2 
。
"" 
』
"" 
-Q 
"" 
D 
bo =砰习D 刁72
l 一
1 剖面
图
13 - 16 
两根等高避雷线在
h ，< h.三2h ，时的保护范围
按以下方法确定(图
13 -
16 的
1 一1 剖面) :以双支高度
h r 的避雷针所确定的中点保护范围
最低点的高度ho = ( h 一旦}作为假想避雷针，将其保护范围的延长弧线与ho 线交于F 点。
υ
飞
r
2 J 
内移位置的距离Z 可以按下式计算
9& 
、
‘
E
•• 
,,, 
D
言
，
&
,,, 
....... 
‘
、
，
曹
h
eFJtgJfJFJ 
Ai 
z 
(13 - 25) 
~ (接地金属物
或接闪器)
注意，本节各图中所画的地面也可以是位于建筑物
上的接地金属物、其他接闪器。当接闪器在"地面上保
护范围的截面"的外围线触及接地金属物、其他接闪器
时，各图的保护范围均适用于这些接闪器;当接地金属
物、其他接闪器是处在外周线之内且位于被保护部位的
边沿时，按以下方法确定所需断面上的保护范围，见国
13-17 0 
(1)以A 、
B 为圆心，
h r 为半径作弧线相交于O 点;
图
13 - 17 
确定建筑物上任
两接闪器在所需
断面上的保护范围
(2) 以O 为圆心
，
h r 为半径作弧线AB ，弧线AB就
是保护范围。
当外周线触及的是屋面时，各固的保护范围仍有效，但外周线触及的屋面及其外部得不
到保护，而内部才能得到保护。
‘ 
第五节建筑物防雷装置
e有~~忡'正'. '.---.叫
1.接闪器
(1)避雷针宜采用圆钢或焊接铜管。当针长1m 以下时，圆钢直径~ 12mm ，铜管直径2
20mm; 当针长1- 2m 时，圆钢直径~ 16mm ，钢管直径~ 25mm;
当避雷针装在烟囱顶上时，
圆钢直径~20mm ，钢管直径~40mmo
(2) 避雷网和避雷带宜用圆钢或扁钢，优先采用圆钢。圆钢直径~ 8mm ，扁钢截面


<!-- p821 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气时!生垂直乓蠢削z 霹庭院鹉品也九去是备过电压保护
805 
注12mm x4mm。烟囱顶部的避雷环一般采用圆钢或扁钢，圆钢直径:;::: 12mm ，扁钢截面:;:::
25mm x 4mm。扁钢厚度不应小于4mm o
(3)架空避雷线和避雷网一般采用镀辞钢绞线，其截面积:;::: 35mm2
。
(4) 除第一类防雷建筑物外，金属屋面的建筑物宜利用屋面作接闪器，并应符合下列要
求:
当金属板之间采用搭接时，其搭接长度不小于100mm ，板间的连接应保持持久的电气贯
通。当金属板下面无易燃物品时，板厚为:铁和铜板不小于O.5mm ，铝板不小于O.7mmj
当
金属板下面有易燃物品时，钢板厚度不小于4mm ，铜板厚度不小于5mm ，铝板厚度不小于
7mm ，且金属板应无绝缘被覆层，但薄的油潦保护层或lmm 厚的沥青层或O.5mm 厚的聚氯
乙烯层均不属于绝缘被覆层(注:被覆层厚度为IEC -
TC81 新建议值)。
(5 )除第一类防雷建筑物及第三类防雷建筑物凸出屋面的排放爆炸危险气体，蒸气或粉
尘的放散管、呼吸阀、排风管等应符合表13 -
8 防直雷第
(2) 项要求外，屋顶的旗杆、栏
杆、装饰物[其尺寸不小于上述(1)、
(2) 项接闪器规定的要求]及厚度不小于2.5mm 的
金属管、金属罐(由于被雷击穿，介质泄漏可能发生危险时，壁厚不得小于4mm) 等非临时
性金属物宜作为接闪器，但其各部件之间均应连成电气通路。
利用屋顶建筑构件内钢筋作接闪器时，应符合表13 -9 及表
13 -
10 防直击雷
(6) 项的
要求。
(6) 接闪器应热镀钵或涂漆，但利用钢筋混凝土构件作接闪器者除外。在腐蚀性较强的
环境，接闪器应适当加大截面或采取其他防腐措施。
(7) 目前市售的各种非常规避雷针，还不能证明其效果和经济性优于常规避雷针，因此
我国防雷标准及IEC 标准均未推荐使用。
2. 引下结
(1)明装引下线一般采用圆钢或扁钢，优先采用圆钢。圆钢直径:;::: 8mm ，扁钢截面
注12mmx 4mm。装在烟囱上的引下线，圆钢直径三~ 12mm ，扁钢截面:;::: 25mm x 4mmo 扁钢厚
度不应小于4mm。明装引下线的防腐措施与接闪器相同。
(2) 引下线应沿建、构筑物外墙敷设，并经最短路径接地;当建筑艺术有要求时，也可
暗敷，但截面要加大一级，即圆钢直径:;::: lOmm ，扁钢截面:;::: 20mm x 4mm 。
(3) 建、构物的金属构件，如消防梯、钢柱等可作为引下线，但其各部件之间均应连成
电气通路。
(4) 采用多根引下线时，为了便于测量接地电阻以及检查引下线、接地线的连接状况，
宜在各引下线距地面O.3-1.8m 之间设置断接卡c
当利用金属结构物作引下线(如混凝土内的钢筋、钢柱) ，且同时采用基础作接地体时，
可不设断接卡，但被利用作引下线的钢筋应在室内外的适当地点设置供测量、接人工接地体
和作等电位联结用的连接板。当仅利用钢筋作引下线，接地采用人工接地体时，应在每根引
下线距地面不低于O.3m 处设置接地体的连接板。当采用埋于土壤中的人工接地体时，应设
断接卡，其上端与连接板或钢柱焊接。连接板处宜有明显标志。
供测量接地电阻用的连接板应布置在建筑物接地网的最外缘。检测点伸入接地网内部
时，将造成较大的测量误差。必要时，应在户外适当地点设置接地测量井。
(5) 在易受机械损伤的地方，地面上约1. 7m 至地下O.3m 的一段接地线应采取暗敷或加


<!-- p822 -->
用
引
副
县
跚
工业与民用品蘸手册叫)四川{"" VlW…z川剧MM 时黯
镀铸角钢、耐日光老化的改性塑料管或橡胶管等保护设施。
3. 接地装置
(1)垂直埋设的人工接地体一般采用角钢、钢管、圆钢等，水平埋设的人工接地体一般
采用扁钢、圆钢等;圆钢直径二;:: 10mm ，扁钢截面:;;:: 25mm x 4mm ，扁钢及角钢厚度:;;:: 4mm , 
铜管壁厚兰3.5mm。在腐蚀性较强的土壤中，应采取热镀怦等防腐措施或加大截面。接地线
应与水平埋设接地体的截面相同。
当在建筑物周边的无钢筋的闭合条形泪凝土基础内敷设人工基础接地体时，接地体的规
格尺寸不应小于表13 -
12 的规定。
表13-12
环形人工基础接地体的规格尺寸
第二类防雷建筑物
第一类防雷建筑物
闭合条形基础的周长
(m) 
扁钢宽x 厚
圆钢
扁钢宽x 厚
圆钢
(mm) 
根数x 直径
(mm)
(mm) 
很数×直径
(mm)
'"ω 
25 x 4 
2x 骨10
1 x ~1O 
"，40 至〈ω
50x 4 
4 x ~lO 或3 x ~12 
20x 4 
2 x ~8 
< 40 
钢材表面积总和王军4. 24m2 
钢材表面积总和'" I . 89m
2 
注
1.当长度及截面积相同时，宜优先选用扁钢;
2. 采用多根圆钢时，其敷设净距不小于直径的2 倍;
3. 利用闭合条形基础内的钢筋作接地体时可按本表校验。除主筋外，可计入箍筋的表面积。
(2) 人工垂直接地体的长度一般采用2.5m。为减小相邻接地体的屏蔽效应，人工垂直
接地体及水平接地体间的距离一般为5m ，当受场地限制时可适当减少，但一般不小于垂直
接地体的长度。
(3 )人工接地体的埋深不应小于0.5m ，接地体应远离由于高温影响(如炉窑、烟道)
等使土壤电阻率升高的场所。
(4) 在高土壤电阻率地区，降低接地装置的接地电阻的措施见第十四章。
(5) 为降低跨步电压，防直击雷的人工接地装置距建筑物出人口及人行道不应小于3m 。
否则应采取下列措施之一:
1)水平接地体局部埋深不应小于1m;
2) 水平接地体局部包以绝缘物(如50 - 80mm 厚的沥青层) ; 
3) 采用沥青碎石地面或在接地装置上面敷设50 - 80mm 厚的沥青层，其宽度超过接地
装置2m 。
降低跨步电压和接触电压还可以采取降低接地装置的接地电阻，埋设均压网、带等措
施，详见第十四章。
(6) 埋在土壤中的接地装置，其连接应采用焊接，并在焊接处做防腐处理。
4. 电涌保护器及其他连接导体
电涌保护器
(SPD) 及其他连接导体(接地线，等电位联结线)亦为防雷装置的组成部
分，其选择和应用原则参见本章第六节及第十四章。


<!-- p823 -->
• 
然堂之多管我
时节气附阳模苏ξA;.Jl'(ld霹;电路极强娘在提高过电压保护
807 
'f，，"W""" 也已cun
第六节
防雷击电磁脉冲和电涌
一
、
闪电电流及闪电高频电磁场所形成的内电电磁脉冲
(LEMP ，即
Lightning Eletromagnetic 
Impulse) 通过接地装置或电气线路导体的传导搞合和空间交变电磁场的感应搞合，在电气及
电子设备中产生危险的过电压和过电流，即"浪涌"
(Surge) 。这种雷电"浪涌"释放出的
数十至数百兆焦耳的能量及数十至数百千伏的高压，对工作在焦耳至毫焦耳级及几伏的电子
设备可产生致命的伤害。随着微电子技术的发展，电子计算机、通信、自动控制等电子系统
日益渗透到工业及民用的各个领域，由雷击及闪电电磁脉冲对电子系统的干扰和破坏正日益
产生更为严重的后果。此外，由电力系统内部开关操作以及高压系统故障亦会在低压配电系
统中产生"电涌"，从而对电气及信息设备造成损害。为了对电子及信息系统(包括计算机
系统、通信系统、电子控制系统、无线电系统以及电力电子装置等构成的系统，以下统称为
电子系统)提供更为全面的保护，需要建筑物防雷设计、电子/信息系统设计、电子元器件
和电子设备制造等各方面分别在各自领域内并相互配合地采取对雷击电磁脉冲干扰的防护措
施，综合运用分流、均压(等电位)、接地、屏蔽、合理布线、保护(器件)等技术手段对
电子系统实施全面的LEMP 防护。
因此，建筑物防雷设计除应遵守本章前述各节的要求外，还应按照本节要求考虑防闪电
电磁脉冲措施。
对装有或即将装有电子系统的建筑物或系统本身是否需要采取防雷击电磁脉冲，以及确
定合适的防护范围时需要对直接和间接的损失及建设、维护费用进行评估并综合考虑，做到
安全、适用、经济。
当在工程建设的初期阶段还不明确电子系统规模和具体位置的情况下，只需要花少量的
工作及费用即能满足防雷击电磁脉冲的许多要求，在设计时应将建筑物的金属框架、钢筋棍
凝土构件内钢筋、金属管道等自然屏蔽体做好等电位联结，并与电气设备保护接地系统和建
筑物防雷装置相连通，组成共用接地系统;并应在一些合适的地方预埋等电位联结板以供将
来设置和完善防LEMP 措施之用。
为了分析估计在防雷装置和与之作了等电位联结的各装置及管线中的雷电流分布情况，
可将作为干扰源的雷电流看作是一个电流发生器，它向防雷装置导体和与之相连的各装置注
入可能包括若干雷击组成的雷电流。雷电流的波形和相关参数应按图
13 一
1 及表
13 - 1 -表
13 -
3 选用。
二、防雷区
(LPZ)
防雷区
(Lightning Protection Zone) 是指雷击时，在建筑物或装置的内、外空间形成的闪
电电磁环境需要限定和控制的那些区域。
将被保护的空间划分为不同的防雷区，是为了限定各部分空间不同的雷击电磁脉冲强度
以界定各不同空间内，被保护设备相应的防雷击电磁干扰水平，并界定等电位联结点及保护
器件
(SPD)
的安装位置。


<!-- p825 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳弟和f王任事Mil l'(西?咱酷侨多tJ~;想祷告过电压保护
护器以限制过电压措施等。这些措施宜联合使用，如图
13 - 20 所示。
LPZOA 
/ 
. . . . 
• • 
LPZOB 
/'有屏蔽的建筑物
LPZl 
;有屏蔽的房间
ν
外吉
←一
LBB 
LPZ2 
/局联部结等带电位
=t 
如计算
。~旷K
>
机房
←一-
SPDn 
v 等电
/ 
电缆、线路
严..，
F• 
电缆、生
ι 
d
。
3 
白
p.. 
ifl 
L 
防雷装置
位联结带
路
-接地装置
图
13 - 19 
建筑物划分为若干防雷区和做等电位联结的例子
屋顶上的金属物
接闪器
• 
屋顶上的设备
LPZOA 区
LPZOB 区
.
• 
LPZO B 区
• • • 
LPZl 区
LPZl 区
• 
LPZOB 区
LPZ2 区
有屏蔽的
LPZl 区
I I 
LPZl 区
等电位联结预留件
摄像机
金属立面
• 
LPZ2 区
••• 
混凝土中的钢筋
LPZl 区·• 
地面
高度敏感的电子设备
钢筋
外来金属设施
通信线路
O.4kV 电源
lOkV 电源
LPZl 区
LPZ2 区
O.4kV 电源
停车场
基础接地体
→一等电位联结
---电涌保护器(SPD)
图
13 - 20 
对一办公建筑物设计防雷区、屏蔽、等电位联结和接地的例子
809 
' 


<!-- p826 -->
' 
系婆豆豆多管我
810 
工业与民用配常设计手册旧呐Z制阳网友iË'J{"" VlWW Will'Ød COO'
州附学习卅诸报黯
(- )彝截
1.建筑物屏蔽措施
建筑物屏蔽一般利用钢筋混凝土构件内钢筋、金属框架、金属支撑物以及金属屋面
板、外墙板及其安装龙骨支架等建筑物金属体形成的笼式格栅形屏蔽体或板式大空间屏
蔽体O
利用建筑物钢筋形成的笼式格栅形屏蔽体的例子见图
13 - 210 
各交点做连接
金属门框架
金属窗框架
每根钢筋做连接
图
13 - 21 
采用将建筑物钢筋连到金属
框架形成格栅形大空间屏蔽的例子
(EMC)
要求。
为改善电磁环境，所有与建筑物组合在
一起的大尺寸金属物，如屋顶金属表面、立
面金属表面、混凝土内钢筋、门窗金属框架
等都应相互等电位联结在一起并与防雷装置
相连，但第一类防雷建筑物的独立避雷针及
其接地装置除外O
电子设备一般不宜布置在建筑物的顶
层，并宜尽量布置于建筑物中心部位等电磁
环境相对较好的位置。
当为了进一步满足室内
LPZ2 区及以上
局部区域的电磁环境要求，如装有特殊电子
设备的房间的屏蔽效能要求时，还应在该房
间墙体内埋入网格状金属材料进行屏蔽，并
在门窗孔及通风管孔等孔洞处设置金属屏蔽
网;甚至采用由专门工厂制造的金属板装配
式屏蔽室以满足特殊电子设备的电磁兼容性
屏蔽材料的选择应满足屏蔽效能所要求的电磁特性(相对电导率和相对导磁率)及屏蔽
厚度的要求，还应考虑电磁脉冲干扰源频率的影响。
2. 线路屏蔽、合理布线
线路屏蔽及合理布线能有效地减小雷电感应效应，其原理说明见图
13 - 220 
在需要保护的空间内敷设及引入、引出的电力线路及信号线路，当采用非屏蔽电线电缆
时应采用金属管道敷线方式，如敷设在金属管、金属封闭线槽及格栅或格栅形钢筋1昆凝土管
道内。这些金属管道或混凝土管道内的钢筋应是连续导电贯通的，即在接头处应采用焊接、
搭接、可靠绑扎或螺栓连接等措施，并在防雷区交界处(包括入户处)等电位联结到主接地
端子或接地母线上。
当信息线路等需要限制干扰的影响时宜采用屏蔽电缆或带铠装金属外套的电缆，其屏
蔽层或铠装层应至少在两端井宜在防雷区交界处做等电位联结并接地;当系统要求只在
一端做等电位联结时，应采用双层屏蔽或穿金属管，外屏蔽层或穿线金属管应按前述要
求处理。
当屏蔽线路从室外的LPZO~ 或LPZOB 区进入LPZ1 区时，线路屏蔽层的截面
Sc 应符合卜
式规定
ScEz iEρc 1 c 106/ U p 
mm
2 
(13 - 26) 


<!-- p827 -->
然柔之多管我
，_.唰'cdtu 汀
时节气fp"，dfrp.e.第响2章削I'~雷电防步挚友:哥亦使备过电压保护
811 
式中
z ' 
ρc 
Up 
流入屏蔽层的雷电流，
kA ，可按图
13 - 42 确定;
屏蔽层的电阻率，。-m ，见表13 - 24; 
线路计算长度，
m ，按表13 -
14 确定;
线路绝缘的耐冲击电压值，
kV ，电力线路按表13 -
15 确定，通信线路:纸绝
缘为1. 5kV ，塑料绝缘为5kV 。
网状防雷装置(互相连接的钢筋、
屋顶金属表面和金属立面)
4 
3 
3 
2 
4 
5 
(a) 
) 
'b 
( 
4 
3 
2 
6 
(c) 
(d) 
图
13 - 22 
屏蔽和线路措施说明
( a)
无保护的系统;
(b)
有外部屏蔽措施而使感应效应减弱;
(c)
由于合
适的线路而使感应效应减弱;
(d) 对电缆线路作屏蔽来减弱感应效应，如
采用完全等电位联结的金属构件、电缆桥架、管子和线槽
1 
装于金属外壳内设备; 2 
装于金属外壳内的设备;
3-- 电力线路;
4一通信线
路;
5一感应环路包围面积;
6一敷设在金属导体、管道内的电街或电缆的屏蔽层
表13-14
按屏蔽层敷设条件确定的线路长度
屏蔽层敷设条件
1, (m) 
当实际长度>8 -1古时，取
1 ，= 8 !P 
当实际长度<8!p时，取
1 ，为线路实际长度
1，为建筑物与屏蔽层最近接地点之间的距离
屏蔽层与电阻率为
p
(n 'm)
的土壤直接接触
屏蔽层与士壤隔离或敷设在大气中
表13 -15 
电缆绝缘的耐冲击电压值
电缆的额定电压
(kV)
l包缆绝缘的耐冲击电压
Up (kV) 
电缆的额定电压
(kV)
电缆绝缘的耐冲击电压
U p (kV) 
三0.05
5 
15 
95 
0.22 
15 
20 
125 
10 
75 
注
1与流入线路的雷电流大于以下数值时，绝缘可能产生不可接受的温升:
对!弄蔽的线路
lí==8S(';
对元屏蔽的线路Il=hFSL
式中
II 一→流入屏蔽层的雷电流，
kA; 
5 ，一←屏蔽层的截面，
mmz;
I; 
流入元屏蔽线路的总雷电流，
kA; 
n'←→线路导线的根数;
5'，-一每根导线的截面，
mm20


<!-- p828 -->
多系柔之多矿藏主
812 
工业与民用配电设计手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
当在不同的区域都设有独立的等电位联结系统的情况下，不同区域之间的信号传输可采
用光桐合隔离器、非金属的纤维光缆或其他的非导电传输系统(例如微波、激光连接器或信
号隔离变压器)。当光缆线路带金属件(如提供抗拉强度用的金属芯线，金属挡潮层及接头
金属部件等)时，应通长连通并在两端直接接地或通过开关型电涌保护器接地(注:解决大
公共通信网络的接地电位差问题是网络管理人员的职责，他可采用其他方法)。
此外，为降低线路受到的感应过电压和电磁干扰(EMI)的影响还应注意下述合理布线措施:
(1)电力和信号电缆敷设路径应与防雷装置引下线采取隔离(间距或屏蔽)措施，离防
雷引下线的距离宜为2m 以上或加以屏蔽。
(2) 对各类系统线路选择共用的敷线通道，避免形成大面积的感应环路。
(3) 信号电缆采用屏蔽或芯线绞扭在一起的电缆。当采用屏蔽的信号或数据电缆时，应注意
避免故障电流流经其接地的屏蔽层或芯线，此时可能需要一旁路等电位联结线以分流故障电流。
(4) 强电电力电缆与弱电信号线缆之间亦应采取适当隔离(间距或屏蔽) ，特别应避免
电子设备的电源线和信号线与大电流感性负荷设备的电源线贴近敷设，但又要满足上述第
(2) 条要求，并在交叉点采取直角交叉跨越。电子系统线缆与电力电缆及其他管线的净距可
参考表
13 -
16 及表13-17 0
袤13 -16 
电子系统线缆与电力电缆的净距
380V 电力电缆容量
不同接近状况时的最小净距
(mm)
(kVA) 
与电子系统线缆平行敷设
有一方在接地的金属线槽或钢管中
双方都在接地的金属线槽或铜管中
<2 
130 
70 
10 
2~5 
3∞ 
150 
80 
>5 
600 
3∞ 
150 
注
l
电话用户存在振铃电流时，不能与计算机网络在同一根对绞电缆中一起运用。
2. 双方都在接地的线槽中，系指在两个不同的线槽，也可在用金属板隔开的同一线槽中。
表13 -17 
电子系统线缆与其他管线的净距
电子系统线缆
电子系统线缆
其他管线名称
[电缆、光缆或管线
(mm) J 
其他管线名称
[电缆、光缆或管线
(mm) J 
最小平行净距
最小交叉净距
最小平行净距
最小交叉净距
避雷引下线
1αm 
3∞ 
热力管(不包隔热层)
5∞ 
5∞ 
保护地线
50 
20 
热力管(包隔热层)
3∞ 
3∞ 
给水管
150 
20 
煤气管
3∞ 
20 
压缩空气管
150 
20 
法
如墙壁电缆敷设高度超过"削m 时，与防雷引下线的交叉净距应按下式计算
S ;;. O.05L 
式中
S一-交叉净距，
mn;
L←→交叉处防雷引下线距地丽的高度，
mm 。
当不能满足上述间距要求时，综合布线线路应穿金属管屏蔽。对干扰敏感的线路应尽量
靠近地面敷设。
(5) 电子系统线缆距配电箱的最小净距宜不小于1.0m ，离变电室、电梯机房、空调机
房的距离宜不小于2.0m 。
(6)
当接地导线
(PE) 为单独的导线时，应与电缆靠近并平行敷设。
(7) 对电磁干扰
(EMI)敏感的设备应尽量远离潜在的干扰源。


<!-- p829 -->
多采堂之多管我
时节气F酬吧草生正疆军w沼q(4t启脏如暴也九禄多过电压保护
813 
叫唰'cdtu 汀
3. 屏蔽效能及感应电压和感应能量的验算
(1)格栅形大空间屏蔽体。当对屏蔽效率未做试验和理论研究时，格栅形大空间屏蔽体
内的磁场强度及感应电压和感应电流按表13 -
18 所列公式计算。
表13 -18 
格栅形大空间屏蔽体内磁场强度及感应电压、电流计算公式
计
算
项
目
雷击于格栅形屏蔽空间以外附近③
雷直击于格栅形屏蔽体上④
(参见图
13 - 23) 
屏蔽空间( LPZI 区)内磁场强度H ，(AI 
H, = Ho/ lO SFI四
H, = k H
•
品。
. WI( d w • !d,) 
m) ①② 
= [i o /(2π. 5.) J/ lOsFl2o 
屏蔽空间( LPZI 区)内无屏蔽线环路(参见
U oclmax
严o • b • 1 • H '1m田IT ，
U oc/maxμ 。
. b 'In(l + IId'/w) • k H ' 
图13-24) 开路最大感应电压
UOC/ffiax (V) ⑤ 
( W 1 j dl/J . i"'m~1 T, 
屏蔽空间
(L阳l 区)内无屏蔽线环路短路
isE/mm=
严o . b • 1 • Hllm./ L 
t sclmaxμo • b • In(l + 11 d'/w) • k H • 
最大感应电流i"/m" (A) 
( 忽略导线电阻)⑤
( W 1 jd~J . i"'moxl L 
LPZ(n+ l)区内
可近似地按下式计算
(π= I 、
2 …)
Hn+' = Hnl lOSFI2O 
磁场强度
Hn+'
(Alm) ⑦ 
或Hn + 11皿
=
H山皿IIO
SFI2O
LPZ(n+ l)区内
感应电压
U oc( n+l)/m且=尸o • b • 1 • Hn+l/rnax/ T1 (V) 
(n = 1 、
2…)
感应电流
iad n+J)/mM = μ o'b'I'Hn+'1回国IL
(A) 
的感应电压和电流①
①计算公式中H。为无屏蔽时所产生的元衰减磁场强度(相当于处于四zo 区) ，在屏蔽空间
(LPZ1 区)内磁场强度由
Ho 衰减为H ，。
②式中
'0- 一雷电流，
A ，按表13 -
1 及表13 - 2 中
1m 选取;
S.--雷击点与屏蔽空间之间的平均距离，
m; 
k H一一形状系数
(11';;;;) ，取
k H =O.OI (11';;;;); 
W←-L四1 区格栅形屏蔽的网格宽，m
d ，一一被考虑的点距LPZ1 区屏蔽顶的最短距离，
m; 
d w一一被考虑的点距LPZl 区屏蔽壁的最短距离，
m; 
5F一一屏蔽系数，按表13 -
19 中公式计算。
③计算值仅对在L四1 区内距屏蔽层有-安全距离d州的安全空间
V，内才有效(见图
13 - 25); do/, = W' 5FlIO m; 信
息设备应安装在
V，空间内。
④计算值仅对在LP乞l 区距屏蔽格栅有一安全距离
d o/2 的空间
V ，内才有效
，
d sl2 = W rn; 信息设备应仅安装在几空间
内，其干扰源不应取紧靠格栅的特强磁场强度。
⑤式中
μo←-真空导磁系数，其值等于4πx 1O-7[V' s/(A. m)J; 
b 
环路的宽，
ID; 
l←二环路的长，
m; 
H I/m.u一一回ZI 区内最大的磁场强度，
A/m ，口I 按本表内H ，的计算式确定:
T ，一-雷电流的波头时间，
s.
按表13 -
1 及表
13 - 2 选取;
d l/ w一二环路至屏蔽墙的距离
.
m , dllw~ dsl2 ; 
d 1 1r
环路至屏蔽顶的平均距离
，
ID; 
'wmox 
LPZO，区内的雷电流最大值，
A;
其余符号含义同前。
⑥式中
L一-环路的自电感，
H ，矩形环路的自电感可按下式计算
L = 10.8 斤言+ b2 _ 0.8(1 + b) + 0.4. 1.ln[(2blr)/(I + /1工(b! l) 2) J + 
O.4 b • In[(2 I1r)/(I + /了工百7日2)JI x lW 6 (H) 
上式中
r 为环路导线的半径
(m) ;其余符号含义同前。
⑦在LPZ(n+1) 区内的计算值亦仅适用于距其屏蔽层有一安全距离d叭的空间
V，内，且该空间内的磁场强度看作
是均匀的，式中各符号及其计算值均同前。


<!-- p830 -->
阳
工业与民用薛斟手册叫吼叫!………州时时时黯
附近的雷击点
伴随雷击产生的磁场
tljl 
在屏蔽空间内的磁场
S a 
大空间屏蔽
图
13 - 23 
附近雷击时的环境情况
S.一雷击点至屏蔽空间的平均距离
防雷区(LPZ) 的屏蔽
-
h
\
同
可
町
// 
JU 
田。
U 
息设
SPD 
信息线路
等电位联络带
图
13 - 24 
环路中的感应电压和电流
注:
1
当环路不是矩形时，应转换为相同环路面积的矩形环路;
2. 图中的电力线路或信息线路也可以是在邻近的两端做了等电位联结的金属物。
LPZl 或LPZn 区
A 
屏蔽
A-A 断面
屏蔽
d .l l 或d .l2
图
13 - 25 
在四ZI 或LP乞n 区内放电子设备的安全空间V，


<!-- p831 -->
1 
然柔之多管我
时节气时!也盟主主熏mni重虫防报}i.虫:{J，最多过电压保护
815 
，-'唰'cdtu 汀
表13 -19 
材
料
钢、铝
俐在
①活用于酋次WJi 的磁场;
②适用于后续雷击的磁场;
③相对磁导系数μr=2'∞:
格栅形大空间屏蔽的屏蔽系蚊
5F (dB) 
2当kH反①
2010g (8.5IW) 
④ 
20log [ (8.5IW) I J1 + 18' 1O -61r2~J 
(
W 
格栅形屏蔽的网格宽，
m ，适用于W :::::; 5m; 
r←格栅形屏蔽网恪导体的半径，
m') 
1MHz② 
2010g (8.5IWdJ ) 
20log (8.5IW) 
按表
13 -
18 计算雷击于第二类建筑物(格栅屏蔽)以外附近时，在
Vs 空间的磁场强度
典型参考值参见表13 - 20 0 
表13- 20 
屏蔽体尺寸
5, 
网格宽
导体半径
( m) 
研
r 
( m) 
(m) 
0.012 
O. ∞1 
O. 1 
。∞6
0.2 
。.009
45 
0 .4 
0.0125 
0.025 
2 
。.05
5 
。ω4
0.012 
O. ∞1 
O. 1 
。∞6
0.2 
。∞9
l∞ 
0.4 
0.0125 
。.025
2 
0.05 
5 
O. ∞4 
雷击于第二类建筑物(格栅形屏蔽)以外附
近时在其有效空间
V ，内的磁场强度
Alm 
首次雷击(f= 25kHz, 1 = 150kA) 
后续雷击(f = 1MHz, 1 = 37. 5kA) 
无屏蔽
有屏蔽
无屏蔽
有屏蔽
5F (dB) 
5F (dB) 
Ho 
H, (A/m) 
Ho 
H, (A/m) 
(A/m) 
铜、铝
钢
铜、铝
钢
(A/m) 
铜、铝、钢
铜、铝、钢
0.75 
3.27 
57 
44.2 
0.19 
57 
6.23 
7.67 
38.6 
36.8 
1.56 
38.6 
12.4 
13.8 
32.6 
31.7 
3 . 11 
32.6 
530.5 
24.5 
26.3 
26.7 
26.1 
132.6 
6.13 
26.7 
62.3 
63.1 
18.6 
18.5 
15.6 
18.6 
124.4 
125.8 
12.6 
12.5 
31. 1 
12.6 
312.4 
454.7 
4.6 
1. 34 
78.1 
4.6 
0.34 
1.47 
57 
44.2 
0.08 
57 
2.80 
3.45 
38.6 
36.8 
0.70 
38.6 
5.60 
6.21 
32.6 
31.7 
1.40 
32.6 
238.7 
11.0 
11. 8 
26.7 
26.1 
59.7 
2.76 
26.7 
28.0 
28.3 
18.6 
18.5 
7.01 
18.6 
56.0 
56.6 
12.6 
12.5 
14.0 
12.6 
140.6 
204.6 
4.6 
1.34 
35.2 
4 ‘ 6 
当大空间屏蔽体上有门、窗等开孔时，在靠近门，窗孔洞处的屏蔽效果将受影响，如图
13 - 26 所示。
由于建筑物的钢筋结构有多种形式，只有现提密网格钢筋的笼式避雷网结构及全钢结构


<!-- p832 -->
工业与民用薛棋手册Mh制……wmgdm 州时时时黯
SOdB 
SO 
816 
40dB 
30dB 
20dB 
40 
20 
(
电
)
皿
但
探
惩
制
惘
感
翅
10 
IOdB 
3 
x/S 
6 
5 
4 
2 
0 0 
图
13 - 26 
门窗开口对房间屏蔽效果的影响
5 
门窗开孔处的最大尺寸;
x一门窗开孔处距房间中央的距离
注:各曲线附近所注的分贝值是无孔时大空间屏蔽中央处的计算值。
板式外墙板和屋面板的建筑，才具有较满意的屏蔽性能。
实际建筑物钢筋网与按表
13 -
18 进行的计算结果可能有很大的不同，所以上述计算只
具有一定的参考价值，对重要的建筑物的屏蔽效
果需要进行实地测量，才能做出准确地判断。
一般估算时，可按曲线图
13 -
27 查得。图
13
- 27 所示为一典型的单层钢筋封闭建筑物对于干
扰场的衰减曲线(摘自军标GJB/Z另一1991
{电
子设备及设施的接地、搭接和屏蔽设计指南~)。
图中所给出的衰减值是在房间中央得出的，在靠
近房间的边缘处屏蔽效能将减小。
当建筑物中钢筋尺寸和间距与图
13 -
27 不同
时，可利用表13 - 21 所列的衰减修正系数。
所谓屏蔽效能
(SE)
，其定义为同一地点无
屏蔽时的电、磁场强度与有屏蔽体后的电、磁
场强度之比，实用中通常用分贝
(dB) 来表示
为
27 
26 
25 
24 
23 
22 
21 
。
10
6cm 
4cm 
10kHz 
420 
句
、
d
句
吨
M
句
吨
M
29 
28 
(
国
主
皿
但
很
槛
眩
w= 
60 70 80 90 100 
房长
l( m)
20 30 40 SO 
(13 - 27) 
图13-27
4.5m 高的单层钢筋建筑
中心区域感应电压的衰减值
SE = 20lg( Eol E 1 ) = 20lg( Hol H1 ) 
无屏蔽时的电场强度和磁场强度;
有屏蔽体后的电场强度和磁场强度。
Ho 
H 1 
Eo 、
E 1 、
式中


<!-- p833 -->
817 
时节气附阿静和J芝肇削雷电防革肉每毒嘻11，镀舍过电压保护
加强钢筋的衰减修正系擞
然堂之多管我
表13 -21 
钢筋直径
钢筋间距
钢筋层数
修正系数
钢筋直径
钢筋间距
钢筋层数
修正系数
(mm) 
(mm) 
(dB) 
(mm) 
(mm) 
(dB) 
57 
305 
单
+5 
57 
508 
双
+ 8.5 
43 
355 
单
。
43 
355 
双
+13 
25 
457 
单
-6 
25 
406 
双
+5 
为避免棍
按照式
(13 -
27)的定义，屏蔽效能SE 与本节中屏蔽系数SF 的定义相同，
淆，均采用SF 来表示屏蔽效能(或称屏蔽衰减率)。
利用图
13 - 28 和图
13 - 29 (均摘自军标GJBIZ 25-199 1) 可评估普通结构(外墙为钢
筋骨架和水泥、砖墙，内墙为标准木结构、石膏板或水泥板)建筑物所提供的屏蔽量。
最高值
平均值
测得的
衰减值
最低值
估算值
60 
40 
30 
(
电
)
皿
但
棋
淄
眩
20 
冒
出
民
1G 
100M 
10M 
1M 
10 
。
-10 100k 
频率(Hz)
在典型建筑物外墙内侧1.9m 处测得的电磁屏蔽效能
估算值
7878 
估算值
图
13 - 28 
60 
40 
30 
20 
70 
50 
(
电
)
皿
但
根
握
眩
1G 
100M 
10M 
1M 
10 
o 
100k 
频率(Hz)
在典型建筑物外墙内侧13.7m 处测得的电磁屏蔽效能
图
13 - 29 


<!-- p834 -->
然柔之多管我
818 
工业与民用配苦苦设计手册旧呐fP"，l阳网友旷
。
\
可
利用图
13 - 30 可评估钢筋格栅(或其他导线网眼)对平面波的相对衰减量。
(2) 板式屏蔽体。当雷击于板式屏
蔽体以外附近，或雷击于建筑物上并通
过引下线将雷电流泄放入地时，对其附
近具有金属壳体的信息设备来说，其金
属壳体的屏蔽效能可按单层连续板式屏
蔽体来进行计算。
当在建筑物以外落雷或产生闪电时，
闪电电磁场惊如距屏蔽建筑物或物体的
距离大于几个波长后，闪电空间电磁场
可看作是一平面波，此时，单层板式屏
蔽体的屏蔽效能SF 可按下式计算
0.1 
0.1 
1. 0 
0.01 
0.001 
O. 
α/λ 
SF = A + R + B 
= 0.131t 品ι
+ (168 - 201g 17豆/σr)
+ 20lg11 _ r lO- A1IO 
[cos(0.23A) - jsin(0.23A)] f 
(dB) 
(13 - 28) 
图
13 - 30 
格栅屏蔽效能与导线直径、
导线间距及波长的关系
注:为了利用此图，应先计算钢筋(或导线)直径
d 与其格栅
间距α 的比值d/ α ，并确定在重要频率点f
(Hz) 处α 与波
长λ 之比值，
λ = c/f. 式中
C = 3 x 10
8 m/ s 。
式中
A 
屏蔽体的吸收损耗，
dB , A = O. 131 t jJ;;σr; 
屏蔽体对平面波的反射损耗0 ，
dB , R = 168 - 20lgJf1 /ar; 
屏蔽体的多次反射修正项B = 201g11 - no-A1IO[cos(0.23A) - jsin(0.23A)] f , 
式
(13 - 28) 中一般只计及A 和R 项，而B 项在一般实际应用中因其值很小可
忽略不计，仅当吸收损耗A 小于lOdB 时，才需计入;
t一一屏蔽体壁厚，
mrn; 
f一一电磁波频率(对雷电波可取其当量频率)，
Hz; 
μr一一屏蔽材料的相对磁导率(以铜为基准) ; 
R 
B 
国
σ 一一屏蔽材料相对于铜的电导率;
r一一屏蔽体两界面间的多次反射系数，对平面波来说此系数可近似地取为1 。
常用屏蔽材料的电性能参数见表13 - 22 。
三种常用屏蔽材料(铁、铜、铝)在lmm 厚时的吸收损耗曲线可参见图
13 - 31; 对平
面波的反射损耗曲线参见图
13 -
32 。
表13 - 23 给出了各种厚度的铁和铜板在一些典型频率上的多次反射修正项的值。
@ 
此式只适用于屏蔽体距电磁场源的距离
r > >λ/2π(λ 为入射波的波长) .即远场情况。当
r
:s; λ !2π 时，即近区
( 
0坐17
+ 5.35 J瓦7五+ 0.354) • dB; 如为高阻抗
场时，按入射波的波阻抗大小，如为低阻抗磁场贝(l R =Rm=20lglr37Z 
V jh
严
f 
电场，则
R = R E = 322 - 101g(f' r'μ ，/σ ，). dB 。


<!-- p835 -->
国
10. 
屏蔽壳体材料
相对电导率
相对磁导率
吸收损耗A
备
注
(dB) 
σ 
μr 
铁
0.17 
1 叹)()
665 .4 
钢
0.10 
lα)() 
5ω.10 
铜(热轧)
1.∞ 
50.96 
铜(冷轧)
0.97 
l 
49.61 
铝
0.61 
39.76 
铅
。.08
l 
14.17 
黄
铜
0.26 
25.98 
磷青铜
0.18 
l 
21.65 
高导磁率镰钢
。.06
8αlOO 
3484.∞ 
未饱和
不锈钢
0.02 
l 创页。
244.4 
坡莫合金
0.03 
8αlOO 
2488 
未饱和
0.254 
- 22 
- 20 
-10 
-3 
+ 0.06 
0.0 
0.508 
一16
- 14 
-5 
+ 0.1 
+ 0.1 
0.0 
0.762 
-13 
-11 
-3 
+ 0.36 
0.0 
1.27 
-9 
-7 
- 0.6 
+ 0.1 
2.54 
-4 
-3 
+ 0.5 
0.0 
。.254
0.8 
0.50 
+ 0.06 
。.508
0 .4 
0.08 
O. ∞ 
0.762 
0.06 
0.06 
1. 27 
O.∞ 
O.∞ 
频率(Hz)
819 
dB 
1MHz 
对平面波的反射损耗
(r > 2),) 
10' 
单位:
10' 
时咽气fp"，dfn;第情~;j岳阳I:I(嘻防革前潺倍或被奋过电压保护
106 
铜
1∞kHz 
10> 
钥
104 
铁
常用屏蔽材料
(Imm 厚)在150国z 时的电性能
10' 
各种厚度单层屏蔽极多次反射修正项B
102 
10kHz 
率
σ ，=0.17 ，近区磁场
σr=1 ，平面波或电场
10 
图l3 - 32 
。
175 
I∞ 
150 
125 
75 
25 
50 
1kHz 
频
(
电
)
正
糕
骤
起
时
福
田
叫
「
铁，
μ c = 1α泊，
铜，
μE=l ，
106 
10' 
频率(Hz)
1∞Hz 
lmm 厚屏蔽体的吸收损耗
铝
多豆豆豆多管我
10> 
铜
50Hz 
104 
10' 
10' 
图
13 - 31 
表13-22
度
表13 -23 
(mm) 
。10
20 
厚
(
与
)
f
w
件
事
誓
崽


<!-- p836 -->
工业与民用品品手册一…
820 
图
13 -
33 和图
13 - 34 用曲线表示了铜宿或薄铁板制成的封闭体对电场、磁场及平面波
所能达到的理想总屏蔽效能随频率变化的趋势，这里没有考虑出入门、通风孔及电源线等贯
通孔所造成的影响。
280 
160 
120 
240 
200 
(
电
)
惩
制
惘
电场
平面波
280 
160 
240 
200 
(
闰
咱
)
惩
制
炯
80 
120 
80 
40 
磁场
40 
100k 
10k 
1k 
1∞ 
。10
100M 
10M 
1M 
I∞k 
10k 
1k 
100 
0 1 
10 
频率(Hz)
频率(Hz)
薄铁板的理论衰减值
图
13 - 34 
薄铜锚的理论衰减值
图
13 - 33 
当雷击于建筑物上时，引下线中的瞬态雷电流在附近空间产生的电磁场主要是磁场，因
此，屏蔽体的屏蔽效能为
dB 
0.0117
厂r
/ 
^ 
"l"" A\l 
卢一一一+ 5 .35 J /ð /μT + 0.354 1 1 
川fð/ μT
I j 
SF=A+Rm=0.131t 而+ [20lg 
(1 3
甲29)
当考虑电子设备壳体的屏蔽效能时，设备壳体需要的最小屏蔽厚度
tmin可近似地按下式
计算@:
(13 - 30) 
m 
U _ov 
T" 
t min
二zi?l ln J旦-
ln 一一一」
\W Uoc 
--
'''4.24μT . 0' 
V ，可按表13 -
18 中所列( Uo内lax) 有
设备框架平面产生的最大感应电压，
关公式计算;
设备壳体内允许的感应电压，
壳体材料的磁导率，
V; 
H/m; 
C 
U 
11 T 
x 
a 
m 
u 
式中
ρ 
f' μr' 
m ，δ= 503 
当量频率f 下电磁波对屏蔽壳体的穿透深度，
δ 
壳体材料的电阻率，
Q-m
电磁波的当量频率，对雷电波可取为
1∞kHz;
电子设备壳体的等值半径，
m , TE = 0.62':; l\l2 l 3 ; 
l[ 、l2 、九一一电子设备壳体的三个边长，
mo 
常用的屏蔽壳体材料特性见表13 一24 。
ρ 
f 
TE 
公式引自中科院电工所马宏达《建筑物防雷中的屏蔽问题}，见《建筑电气}
2∞2-1 。
@ 


<!-- p837 -->
然柔之多管我
，_.唰'cdtu 汀
时节气fP"，{!frP.f'，第清EJ在旧".'~~争损蒜1毫rO性旋备过电压保护
821 
表13 -24 
常用屏蔽壳体材料的特性(当量频率为100kHz)
冗
士
体
材
料
磁
导
率
μr 
20 '1::时电阻率p
穿
透
深
度
(Hlm) 
(O 'm) 
ð (m) 
铝
l 
28.264x 10-9 
2.7x1o- 4 
铁①
2∞ 
138 X 10-9 
4.1 X 10- 5 
铜
I 
17.24x lO- 9 
2.1x lO- 4 
①一般为软铁板和自铁板。
(3) 雷击建筑物时在其内部环形管线上所感应的电压和能量的近似计算。当闪电击中建
筑物防雷装置时，在其内部的不同线路结构和敷设路径的线路中(见图
13 - 35) ，预期的最
大感应电压和能量可近似地按表13 -
25 中的计算公式计算O
褒13 -25 
外部防雷装置
的型式
( a) 
闪电击中安装在第一类防雷建筑物上的防雷装置时所
感应的预期最大电压和能量的近似计算式
内部线路的结构和环路形状(见图
13 - 35) 
(b) 
(c) 
( d) 
( e) 
(f) 
( a) 
(b) 
(c) 
开路环中感应的峰值电压
短路环中感应的最大能量
UE 
fjA 
U i 
Ui 
Uk 
Uq 
w 
w 
W 
引下线(至
RM 
少归根)
I同距
(kV/m) 
(kV/m) 
(kV/m) 
(kV/m) 
(kV/O) 
(kV/m) 
(J/m) 
(J/m) 
(J/m) 
10 - 20m 
l∞4 
2x忏
4xJ子
目。
什
白。
α 
a 
a 
2α)()x 一一
IOx 一一
钢构架或
h 
h 
h 
钢筋混凝土柱
物xJ子
2XJ子
4什
脚d
α 
α 
a 
用。
=0 
5∞x 一一
IOx-一
h 
h 
h 
有窗的金属
1 
1 
IOx-一
O .4 x丁
0.4 ×v-h 
目。
IOx Jh 
用。
30x 一一
。-03 ×F
0.hT 
立面①
A 
h 
元窗的钢筋
I 
l 
α 
1 
1 
l 
l 
2x 一一-
0.lxT 
。. 1 x 划-h 
=0 
2x 一←
目。
1. 5xh 
。∞2 ×F
。∞5xτ
混凝土结构
Ih 
A 
注
1. U i一-采用首次以后的雷击电流参量(表
13 -
2)
时，预期的最大感应电压;
( d) 
w 
(J/m) 
目。
目。
用。
=0 
U k一一采用首次雷击电流参量(表
13 -
1) 时，在电缆内导体与屏蔽层之间预期的最大共模电压，其值与RM
有关，一般取RMII < O.lfl/m; 
Uq 
屏蔽电缆内导体之间预期的最大差模电压;
w-一一当采用首次雷击电流参量(表
13 -
1)
及环路由于产生火花放电而成闭合环路时，预期产生于环路内
的最大能量;
l 
与引下线平行的电气装置的长度，m
RM 
电缆总长的电缆屏蔽层电阻，向
α 
引下线之间的平均距离，m; 
h 
防雷装置接闪器的高度，
mo 
2. 本表适用于第一类防雷建筑物的雷击电流参量。对第二类防雷建筑物，表中的感应电压计算式应乘以
0.75. 能量计算式应乘以0.560 对第三类防雷建筑物，表中的感应电压计算式应乘以0.5 ，能量计算式应乘
以0.25 0
①如金属窗框架与建筑物互相连接的钢筋在电气上有连接时本栏也适用于这类钢筋混凝土建筑物。


<!-- p838 -->
阿
E
J
A
822 
工业与民用品品手册旧)阳1T!l.'&iË'U"" VlWW Will'Ød COn'州时时时黯
6 
H 
z 
ι 
『
z 
E 
H 
-z 
T 
、
E 
O.lm 
臼1m
臼1m
(a) 
) 
LU 
( 
(c) 
jil:li'-' 
1 L 1 i 111 .'-' 
j i 
-1 
j 
I 
『
『
K 
回
( d) 
(e) 
(f) 
图
13 - 35 
应用于表13 一23 的环路布置
(a) 包围一大面积并与引下线不绝缘的环路;
(b) 包围一小面积并与引下线不绝缘的环路;
(c) 布置相
似于
(a) ，但环路所包围的面积是小的，装置极靠近引下线并与其接触;
(d) 布置相似于
(a) ，但环路
安装在封闭型金属电缆管道内;
(e) 布置相似于
(a)，电路由屏蔽电缆组成，屏蔽层是引下线的一部分;
(f)布置相似于
(b) ，电路由两芯线的屏蔽电缆组成，电缆屏蔽层是引下线的一部分，所考虑的环路与
防雷装置绝缘
z一流经引下线的分雷电流;T
作引下线用的金属结构立柱;K
作自然引下线用的金属电缆管道3
l一电气装置平行于引下线的长度
(二)接地
良好和恰当的接地不仅是防直击雷也是防闪电电磁脉冲的基本措施之一，此处的接地专
指接大地，而非电子设备中的"零电位点"。因此接地装置和接地系统不仅应符合本章前面
各节对防直击雷、防雷电感应及防雷电波侵入的相关要求，还应符合本节防LEMP 的下列要
求:
(1)建筑物的防雷接地、电子设备的电源系统中性点工作接地、安全保护接地、电子设
备的等电位联结接地以及电力和信息线路的电涌保护器
(SPD) 接地等应采用共用接地系
统，其构成原则示于图
13 - 36 0 
(2) 当互相邻近的建筑物之间有电力和信息线路电缆连通时，宜将其接地装置互相连
通，并构成网状的接地系统。
(3) 电子设备的"信号接地"，即信号电路接"基准电位参考点"或"等位面"一
般是直接与大地或已接地机壳相连接，即接大地。因此应与防雷及电源系统工作及保
护接地共用接地装置，并采取等电位联结措施，也可以接至与地绝缘的接地母线或不


<!-- p839 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附仲m 襄土三章~雷电;肘#反且在辑乡过望星壁tp
823 
(LPZO 区)
d 
I1 
(LPZl 区)
E 
PE 
I 级
I 
1 • J 
E 
L.N 
I • I 
b 
• 
.--L-- m 
d 
2 
• 
t .,--
I 
d 
• 
' ' 
善
特
5 
r乱、
r、
/ 
1/2 
k 
2 
y4. 
Y.7空• 
e 
图
13 - 36 
接地、等电位联结和共用接地系统的构成
a 
防雷装置的接闪器以及可能是建筑物空间屏蔽的一部分，如金属屋顶;
b一防雷装置的引下线以及可能是建筑物
空间屏蔽的一部分，如金属立面、墙内钢筋;
c 
防雷装置的接地装置(接地体网络、共用接地体网络)以及可能是
建筑物空间屏蔽的一部分，如基础内钢筋和基础接地体; d 
内部导电物体，在建筑物内及其上不包括电气装置的金
属装置，如电梯轨道、吊车、金属地面、金属门框架、各种服务性设施的金属管道、金属电缆桥架、地面、墙和天
花板的钢筋; e 
局部电子系统的金属组件，如箱体、壳体、机架;
f-一代表局部等电位联结带单点连接的接地基准点
(ERP); "局部电子系统的网形等电位联结结构;
h一局部电子系统的星形等电位联结结构;
1 
固定安装引人PE 线
的1 级设备和不引入PE 线的E 级设备;
k一主要供电力线路和电力设备等电位联结用的总接地带、总接地母线、总
等电位联结带，也可用作共用等电位联结带; 1 主要供信息线路和电子设备等电位联结用的环形等电位联结带、水
平等电位联结导体，在特定情况下，采用金属板，也可用作共用等电位联结带，用接地线多次接到接地系统上做等
电位联结，宜每隔5m 连一次;m一局部等电位联结带
1一等电位联结导体; 2 
接地线;
3一服务性设施的金属管道;
4一信息线路或电缆;
5- 电力线路或电缆
祷进入四'Zl 区处，用于管道、电力和通信线路或电缆等外来服务性设施的等电位联结。
器
国
国
接地的机壳，即所谓的"悬浮地"。从防LEMP 和安全的观点来看，后者并不是理想的
做法。
(4) 建筑物的共用接地系统包括外部防雷装置，为获得低电感及网状接地系统，建筑物
内金属装置和物体的等电位联结也应接入共用接地系统。
(5 )当电掠系统的接地型式为TN 系统时，从建筑物总配电盘(箱)开始引出的配电线
路和分支线路必须采用TN-S 系统。
(三)寄电位联结
等电位联结的目的在于减小防雷空间内各系统或金属物体之间的电位差。
穿过各防雷区交界处的金属物和系统，以及防雷区内部的金属物和系统均应在防雷区界
面处做等电位联结，并符合下列要求:
1.防雷区界面处的等电位联结
(1)在四'ZOA 或LP'ZOB 与四Zl 区界面处，所有进入建筑物的外来导电物(如各种金属
管道)、电力线、通信线等均应做等电位联结。


<!-- p840 -->
824 
工业与民用E摇摇手册
忖
…，~~引l
气
Z何必号dfrp.民
主主绚1""
VI矶iW沼I' ød con 
叹:建闷汉学习主悲
i售完霞黯
当外来导电物、电力线、通信线等是在不同位置进入建筑物时，宜设若干等电位联结
带，并应将其就近连接到建筑物内部或外部设置的环形导体、环形水平接地体或此类钢筋
上。当有引下线和钢筋时，该水平环形接地导体还应与引下线和钢筋相连接，并连通到接地
体(含基础接地体)。此外，还应连接到钢筋、金属立面等屏蔽构件上，并宜每隔5m 连接
一次。等电位联结示意图见图
13 - 37 。
外来导电线
电力或通信线路
<
LPZl) 
金属立面
等电位
b 
钢筋混凝土墙
联结带
或基/础/内钢筋
外来导电物
图
13 - 37 
采用环形接地体时外来导电物
在地面多点进入的等电位联结
旦缸且2
为避免形成过大的感应环路，外来导电物(如各种管道)以及电力和通信线缆宜在同一
位置进入并做等电位联结，这对于那些无屏蔽的建筑物特别重要，见图
13 - 38 。
钢筋的等电
位联结
通信线缆
电力线
外来导电物
(水管
(热力管)
总等电位联结带
MEB 
• 
(LPZl) 
基础内钢筋
ζ二
LPZOA 
LPZOB 
图
13 - 38 
外来导电物从同一位置进入
建筑物的等电位联结
( 2 )各后续防雷区( LPZl
与
LPZ2." LPZn) 界面处的等电位联结，
和LPZOA 、
LPZOB 与
LPZl 区界面处的
等电位联结原则相同。穿过各后续防
雷区界面的所有导电物、电力及通信
线等均应在界面处采用一局部等电位
联结带做等电位联结，并与各种屏蔽
结构、设备外壳及其他局部金属物相
连通。
2. 防雷区内部空间内设备的等电
位联结
(1)内部导电物的等电位联结。所有大尺寸的内部导电物(如电梯轨道、吊车、
金属地板、金属门框架、设施管道、电缆桥架等)应以最短的路径连接到最近的等电
位联结带，或其他己做了等电位联结的金属物体上，各导电物之间宜附加多次互相连
接。
(2) 电子系统的等电位联结。对电子系统的所有外露导电物应建立一等电位联结网络，
此等电位联结网络原则上不一定需要接大地，但本节所要求的等电位联结网均有通大地的连
接，且所有等电位联结网宜共用接地装置。


<!-- p841 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳第友会￡章W;.JI'~霹串串忘S费品也必委是看备过电压保护
825 
对电子系统的各种箱体、壳体、
机架等金属组件与建筑物的共用接地
系统的等电位联结应采用以下型式
(见图
13 - 39): 
1) S 型等电位联结网络:S 型等
电位联结网中的信息系统的所有金属
组件，除等电位联结点外，应与共用
接地系统的各组件有大于lOkV 、1. 2/
50μs 的绝缘。
S 型等电位联结网络应仅通过唯一
的一点，即接地基准点ERP 组合到共
用接地系统中去，从而形成h 型等电
位联结。
基本的等电
位联结网
接至共用接
地系统的等
电位联结
s 型星型结构
M 型网状结构
① 
① 
@ 
ERP 
在这种情况下，设备之间的所有
13 - 39 
电子系统等电位联结的基本方法
线路和电缆当无屏蔽时宜按星形结构
一
建筑物的共用接地系统;
与各等电位联结线平行敷设以避免产
一等电位联结网;
生感应环路。
口
设备;
由于采用单点进行等电位联结和
• 
等电位联结网与共用接地系统的连接;
接地，因此避免了低频雷击电流进入
ERP 接地基准点
电子系统，同时也使电子系统内的低频干扰源不产生大地电流，避免了设备间电路的相互干
扰。所以，
S 型等电位联结点也是连接电涌保护器SPD 以限制从线路传导来的过电压的合适
连接点。
S 型等电位联结网络通常用于频率较低(通常运30kHz) ，且相对范围不大或局部的电子
系统，并且所有设施管线及电缆宜从ERP 处附近进入该系统。
2) M 型等电位联结网络。当电子系统频率较高(通常~ 300kHz ，参见GJB/Z 25一1991
第9 .4 .3 条) ，且延伸范围较大时，因地线较长使地线阻抗过大且地线间的电感和电容搞合
增大，此时就不能采用S 型单点接地等电位网络，而应采用M 型多点接地等电位网络(图
13-39)0 
在M 型等电位联结网络中，电子系统的各金属组件不但不应与共用接地系统各部件绝
缘，而且应通过多点连接组合到共用接地系统中去构成Mm 型等电位联结。此时等电位联结
网的许多环路可对高频电磁场起到衰减作用，且设备地线大大缩短(通常小于0.02)"
).为
波长) ，所接收的干扰量降低。
M 型等电位联结网络适用于延伸范围较大的开环系统，而且设备之间敷设的线路和电缆
较多，因此设施管线和电缆宜从多处进入该系统。
3) S 和M 组合型等电位联结网络。在复杂系统中，
M 型和S 型两种型式等电位联结网
络的优点可组合在一起形成S 和M 组合型的两种等电位联结网络，见图
13 - 40。一个S 型
局部等电位联结网络可与一个M 型网状结构组合在一起(图
13 - 40 组合1)，一个M 型局部
等电位联结网络可仅经一接地基准点ERP 与共用接地系统相连(图13 -40 组合2) ，此时该
网络的所有金属组件和设备应与共用接地系统各部件有大于10川、
1.2/50μs 的绝缘，而且


<!-- p842 -->
多采堂之多管我
826 
工业与民用配笔设计手册旧呐fP"，l阳网友旷
组合
1
组合2
接至共用接
地系统的等
电位联结
ERP 
图13-40
电子系统等电位联结方法的组合
一
建筑物的共用接地系统;
等电位联结网;
口设备;
等电位联结网与共用接地系统的连接;
ERP
接地基准点
所有设施管线和电缆应从ERP 点附近进入
该电子系统，低频率和杂散分布电容藕合
干扰影响不大的电子系统可采用此种型
式。
上述等电位联结网络与共用接地系
统的连接，一般宜在防雷区的界面处进
行。
3. 等电位联结的方法和连接导体的截
面
(1)对要求直接做等电位联结的导电
物或系统(如建筑物钢筋及金属构件、金
属管道、电梯轨道、电缆金属导管及桥
架、电力设备外壳等)应采用等电位连接
线和螺栓紧固的线夹，在等电位联结带处
做等电位联结。而另一些导电物或系统
(如特殊电子设备的机架或外壳、电力线
及通信线的芯线等)则可能需要采用电涌
保护器
(SPD) 做等电位联结，而非直接
用等电位联结线进行连接，如图
13 - 41 所示。
(2) 对各类防雷建筑物，各种等电位联结导体的截面不应小于表13 - 26 的规定。
?| 
亵13 -26 
等电位联结导体的最小截面
等电位联结带之间和等电位联结带与接地装置之
内部金属装置与等电位联结带之间的连接
间的连接导体，流过不小于25% 总雷电流的等电位
导体，流过小于25% 总雷电流的等电位联结
材
料
联结导体
导体
(mm') 
(mm') 
铜
16 
6 
铝
25 
10 
铁
50 
16 
国
当采用铜或镀钵钢等电位联结带时，其截面不应小于50mm
2 。当建筑物内有电子系统，
且对LEMP 效应要求最小的地方，等电位联结带宜采用金属板，并与钢筋或其他屏蔽构件作
多次连接。
(3)在四ZOA 与四Zl 区的界面处做等电位联结用的螺栓线夹和电涌保护器应按表13 - 1 
~表13 -
3 的雷电流参量来估算通过它们的分雷电流值并评估其动、热稳定性及SPD 的最大
籍压要求(见第七节)。
分雷电流值可按以下方法估算:全部雷电流
i 的50% 流入建筑物的防雷接地装置，其
另外509岛，即
is 分配于进出建筑物的各种外来导电物、电力线、通信线等设施管线。流入


<!-- p843 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气时!巳整圭z~邵Øa电扇制必癌多疆各过电压保护
827 
每一设施的雷电流
iI 等于
i.1 n , n 为上述设施的个数(住宅电话线可不计入n ，但仍应做
等电位联结，并假定其通过5% 的雷电流) ，参见图13 - 42 所示。而流入无屏蔽电缆每一芯
线的电流
iv 等于电流
ii 除以芯线数m ，即
iv == i/m == i.l (m. n) 。对有屏蔽且屏蔽层两端接
地的电缆，绝大部分电流将沿屏蔽层流走，此时，通过每个SPD 的雷电流可按上述无屏蔽
线路的30% 考虑(此比例系数IEC 将作修正)。此外，尚应考虑沿各设施引入建筑物的雷电
流，并采用以上两值的较大者。
要求直接做等电位
联结的物体或系统
等电位联结带
接地线(如PE 线)
去
I V SPD 
接地装置
要求用SPD 做等电位
联络的物体或系统
图
13 - 41 
导电物体或电气系统连到等
电位联结带的等电位联结
螺栓紧固的线夹;
一等电位联结线
进入建筑物的
h
各服务性管线
(、「
• 
i (1100% 
/牛户\\----建筑物
雷装置
等电位联结带
50% 
'. 
50% 
接地装置
图
13 - 42 
进入建筑物的各种设施
之间的雷电流分配
在四ZOB 与LPZl 区的界面处做等电位联结用的接线夹和SPD 仅应按上述方法估算雷闪
击中建筑物防雷装置时通过的分雷电流，而不考虑沿各种设施(全长处于LPZOB 区内)引人
建筑物的雷电流(预期仅为感应电流和小部分雷电流)。
对四ZI 区及以后的后续防雷区界面处的等电位联结的接线夹和SPD 应分别单独评估通
过的雷电流。
第七节
电涌保护器的选择和配合要求
一、电涌保护器的种类
电涌保护器SPD (Surge Protective Device) 是一种用于带电系统中限制瞬态过电压和导引
泄放电涌电流的非线性防护器件。用以保护电气或电子系统免遭雷电或操作过电压及涌流的
损害。
1.按其使用的非线性元件的特性分类
(1)电压开关型SPD:
当无电涌时，
SPD 呈高阻状态;而当电涌电压达到一定值时，
SPD 突然变为低阻抗。因此，这类SPD 被称"短路开关型"，常用的非线性元件有放电间隙、
气体放电管、双向可控硅开关管等。它具有通流容量大的特点，特别适用于
LPZOA 区或
四ZOB 区与四ZI 区界面处的雷电浪涌保护，且一般宜用于
"3+1" 保护模式中低压N 线与
军|
国


<!-- p844 -->
828 
工业与民用E搓谣手手册
是土豆争气
Z但"dfr阴阳网友究与Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
PE 线间的电涌保护。
(2) 限压型SPD:
当无电涌时，
SPD 呈高阻抗，但随着电涌电压和电流的升高，其阻
抗持续下降而呈低阻导通状态。这类非线性元件有压敏电阻、瞬态抑制二极管(如齐纳
二极管或雪崩二极管)等，这类SPD 又称"箱压型SPD" ，因其籍位电压水平比开关型
SPD 要低，故常用于LPZOB 区和LPZl 区及以上雷电防护区域内的雷电过电压或操作过电
压保护。
(3)棍合型SPD: 这是将电压开关型元件和限压型元件组合在一起的一种SPD ，随其所
承受的冲击电压特性的不同而分别呈现电压开关型SPD 、限压型SPD 或同时呈现开关型及限
压型两种特性。
(4) 用于通信和信号网络中的SPD 除有上述特性要求外，还按其内部是否串接限流元
件的要求，分为有、无限流元件的SPD o
2. SPD 按在不同系统中的不同使用要求分类
按用途分为电源系统SPD ，信号系统SPD 和天馈系统SPD; 按端口型式和连接方式
分为与保护电路并联连接的单端口
SPD 及与保护电路串联连接的双端口(输入、输出
端口)
SPD ，以及适用于电子系统的多端口
SPD 等;按使用环境分为户内型和户外型等
等O
二、
SPD 的性能及参数
1. SPD 的冲击分类试验级别
(1) 
1 级分类试验:这是对I 类SPD 进行的用标称放电电流
In 、
1.2/50fiS 冲击电压和
10/350μs 最大冲击电流( Iimp ) 做的试验。最大冲击电流在lOms 内通过的电荷Q
(C) 等于
幅值电流
1peak (kA)
的1/2 ，即
Q (C ) 
= o. 5 1 peak (kA )。这是规定用于安装在LPZOA 区与
LPZl 区界面处的雷电流型SPD 的试验程序。
(2) 
II 级分类试验:这是对E 类SPD 进行标称放电电流
In 、
1.2/50μs 冲击电压和8/20阿
波形最大放电电流
(1ma.) 的试验。这是规定用于限压型SPD 的试验程序。
(3)
皿级分类试验:对SPD 进行的复合波(发生器产生的开路电压峰值U oc波形为1.2/
50μs 电压波，短路电流峰值
Isc波形为8/20μs 电流波且Uoc与
Isc 之比为20 ，该比值定义为虚
拟阻抗
Zr) 所做的试验。
Uoc及
Isc 的最大值分别为20kV 和lOkA ，大于此值时应进行H 级试
验。
2. 电子系统用SPD 的测试类别
适用于电子信息系统的SPD ，根据其应用情况要求的测试类别及波形参数从表
13 - 27 
中选取。
表13- 27 
电子信息系统用SPD 测试类别及参数
类
别
测
试
类
型
开
路
电
压①
短
路
电
流
'" lkV 
lOA 
Al 
非常低的上升速率
上升速率O.lkV/s
。.1-2AI p.s
至
1∞kV/s
王军J(阴阳(持续时间)
A2 
AC 
开路电压应使SPD 导通，短路电流及持续时间从系列优选值中选取


<!-- p845 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳罐?非vhv"-'il l' Ø d ï事电僻协汲嘻tJ~祷备过电压保护
829 
续表13 - 27 
类
别
测
试
类
型
开
路
电
压①
短
路
电
流
B1 
1kV 
1α】A
10/1 α)() 
10/1 仪)()
B2 
低上升速率
1kV 或4kV
25A 或
1∞A
10/7∞μs 
5/3∞μs 
B3 
注1kV
10A , 25A 或
I∞A
l∞VIμs 
10/1创刻间
CI 
0.5kV 或1kV
0.25kA 或0.5kA
1.2/50μs 
8/20μs 
快上升速率
2 、
4kV 或IOkV
1 、
2kA 或5kA
C2 
1.2/50μs 
8/20μs 
注1kV
10 、
25A 或
l∞A
C3 
1kVIμs 
1∞11α)()μs 
0.5 、
1kA 或2.5kA
D1 
;;. 1kV 
10/350μs 
高
能
量
IkA 或2.5kA
D2 
;;.lkV 
10/250μs 
①开路电压可不为
1 kV ，但应足以使受试的SPD 动作。
按照干扰源对通信系统的稿合机理选择信号用SPD 最适合的试验类别及波形见表13 -
28 。
表13-28
按干扰藕合机理选择信号SPD 的测试类别
干
扰
源、
直
接
击
问
雷
接
雷
击
间接雷击
AC 影响
(附近)
(远处)
祸合形式
电阻传导
感
应
电阻传导
感
应
感
应
电阻传导
电压波形
1. 2/50严S
1. 2/50μs 
10/7∞μs 
50/60Hz 
电流波形
10/350μs 
8/20μ8 
10/350μs 
8/20μs 
最合适的测试类别
DI 
C2 
DI 
C2 
B2 
A2 
3. SPD 主要参数及其定义
(1)最大持续工作电压
U"
: 允许持续施加于SPD 端子间的最大电压有效值(交流方均
根电压或直流电压) ，其值等于SPD 的额定电压。
Uc 不应低于线路中可能出现的最大连续运
行电压。
(2) 标称放电电流
In
( 额定放电电流) :流过SPD 的8/20μs 波形的放电电流峰值
(kA) 。
一般用于对SPD 做H 级分类试验，也可用于I
、
E 级分类试验的预处理试验。
(3)
冲击电流
Iimp
( 脉冲电流) :由电流峰值
Ip 和总电荷Q 所规定的脉冲电流，一般用
于SPD 的I 级分类试验，其波形为10/350间。
(4) 最大放电电流
1max: 通过SPD 的8/20μs 电流波的峰值电流。用于SPD 的H 级分类
试验，其值按H 级动作负载的试验程序确定
，
1儿盯m阳】
(5引)额定负载电流
IιL: 能对双端口
SPD 保护的输出端所连接负载提供的最大持续额定
交流电流有效值或直流电流。
(6) 电压保护水平Up : 是表征SPD 限制接线端子间电压的性能参数，对电压开关型
SPD 指规定陡度下最大放电电压，对电压限制型SPD 指规定电流波形下的最大残压，其值可


<!-- p846 -->
F
号
且
多系柔之多矿藏主
囚。
工业与民用配嗜赏?千手册旧呐附dfrp.p.网友栩1"" VlWW W;'lI' ~ld con 阳阳学习刘阳时
从优先值列表中选择，该值应大于实测限制电压(实测限制电压指对SPD 施加规定波形和
幅值的冲击电压时，在其接线端子间测得的最大电压峰值。用于通信及信号系统的SPD ，其
实测限制电压试验的波形及参数见表13 - 27) 的最高值，并应与设备的耐压相配合。
(7) 残压Ures : 冲击放电电流通过电压限制型SPD 时，在其端子上所呈现的最大电压峰
值，其值与冲击电流的波形和峰值电流有关。
Ures是确定SPD 的过电压保护水平的重要参
数。
(8) 残流
1res :对SPD 不带负载，施加最大持续工作电压U 时，流过PE 接线端子的电
流，其值越小则待机功耗越小。
(9) 参考电压
Uref(lmA) :指限压型SPD (如电力系统无间隙避雷器)通过
1 时直流参考
电流时，其端子上的电压。
(10 )泄漏电流
I 1 : 在0.75 U圳ImA) 直流电压作用下流过限压型SPD 的漏电流，通常为微
安级，其值越小则SPD 的热稳定性越好。为防止SPD 的热崩溃及自燃起火，
SPD 应通过规定
的热稳定试验。
(11 )额定断开续流值
I f :
SPD 本身能断开的预期短电路电流，不应小于安装处的预期
短路电流值。续流
I f 是冲击放电电流以后，由电源系统流入SPD 的电流。续流与持续工作
电流
Ic 有明显区别。
(1 2) 响应时间:从暂态过电压开始作用于SPD 的时间到SPD 实际导通放电时刻之间的
延迟时间，称为SPD 的响应时间，其值越小越好。通常限压型SPD (如氧化钵压敏电阻)之
响应时间短于开关型SPD (如气体放电管)。
(13 )冲击通流容量:
SPD 不发生实质性破坏而能通过规定次数、规定波形的最大冲击
电流的峰值。对I 级分类试验的SPD 以
Ip 来表征;对E 、田级分类试验的SPD 以
1max来表
征，一般约为标称放电电流(In)
的2 - 2.5 倍。
(1 4) 用于信号系统(包括天馈线系统)的SPD ，另有插入损耗、驻波系数、传输速率、
频率、带宽等特殊匹配参数的要求。
三、
SPD 的性能选择及配合性要求
(-) SPD 的性能选择
(1) SPD 的电压保护水平Up 的选择。在建筑物进线处或其他防雷区界面处的最大电涌
电压，即SPD 的最大街压加上其两端引线的感应电压，应与所属系统及设备的绝缘水平相
配合。因此，
SPD 的电压保护水平Up 加上其两端引线(至所保护对象前)的感应电压之和，
应小于所在系统和设备的绝缘耐冲击电压值，并不宜大于被保护设备耐压水平的80% 。
当无法获得设备的绝缘耐冲击电压时，低压系统设备可按表13 -29 确定。
褒13- 29 
低压系统各类设备的额定冲击电压耐受值①
单位:V
从交流或直流标称电
设备的额定冲击电压
系统标称电压
压导出线对中性点的
过电压(安装)类别@
二相③
单
相
电压(不大于)
I 
H 
皿
N 
50 
20 
5∞ 
8∞ 
15∞ 
1∞ 
5∞ 
8∞ 
15∞ 
25∞ 
120 - 240 
150 
8∞ 
15∞ 
25∞ 
4α)() 


<!-- p847 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气Z制!frpe &;;J;;王藏I' (lrl~'~包晶报具建本棋备过电压保护
831 
续表13 - 29 
系统标称电压
从交流或直流标称电
设备的额定冲击电压
压导It\线对中性点的
过电压(安装)类别②
工相③
单
相
电压(不大于)
I 
E 
皿
N 
230/4∞ 
3∞ 
15∞ 
25∞ 
4α)() 
6000 
277/480 
3∞ 
15∞ 
25∞ 
4α)() 
6000 
4∞1690 
600 
25∞ 
4αm 
6000 
8α)() 
Iαm 
1创泊
4仪)()
6000 
8例如
12αm 
①本表引自GB/T1 6935.1一1997
(协IEC664 - 1: 1992) <低压系统内设备的绝缘配合》第一部分:原理、要求和试验。
②过电压(安装)类别说明:
过电压类别I 一-需要将瞬态过电压限制j 到特定低水平的设备，例如电子电路或电子设备。
过电压类别E 一-由末级配电装置供电的设备，如家用电器，可移动式工具或类似负荷。
过电压类别囚
安装于配电装置中的设备，如配电盘及安装于配电盘中的开关电器，包括电缆、母线等布线系
统，以及永久连接至配电装置的工业用电设备，比如电动机等。
过电压类别N 一-使用在配电装置电源端的设备，如主配电盘中的电气仪表和前级过流保护设备、波纹控制设备、
稳压设备等σ
③三相四线配电系统用符号"/"表示，较低值为线对中性点电压，较高值为线对线电压，仅有一个值的表示三相三
线系统时为线电压。
在一般情况下，对表13 - 29 的I
、
E 类过电压类别的设备还应考虑操作过电压的影响。
当电气装置由架空线或含有架空线的线路供电，且当地雷电活动符合外界环境影响条件
AQ2 (间接雷击，雷暴日数> 25d/a8 ) 或通过雷击风险评估认为应装设防止大气过电压(感
应雷或远处雷击)的保护装置
(SPD) 时，以及用于防护建筑物或其附近遭受直击雷击引起
的过电压时;装于建筑物进户处电气装置内或低压架空进线入户处，或架空进线与地下电缆
的转接点处之过电压保护装置
(SPD)
的保护水平(当SPD 为装于相线与中性线之间和中性
线与PE 线之间时，应为相线与PE 线间总的电压保护水平) ，不应高于表13 - 29 的E 类过电
压水平。例如230/4∞v 电气装置的过电压保护水平不应超过2.5kV 。当装设一级电涌保护
器
(SPD) 达不到上述保护水平时，应采用多级配合协调的SPD ，以确保达到上述要求的过
电压保护水平。
电子信息设备耐冲击过电压值当无法获得时，可参考表13 - 30 中数据选用。通信工程
电源系统耐雷电冲击指标可参考表13 -
31 。
褒13-30
通信设备预期耐共模冲击过电压值
设备名称
电话交换局或类似的电信交换中心的数字交换设备
电信用户终端设备
放置在建筑物内的ISDST/S 总线的设备
预期耐共模(冲击)过电压
(kV)
1.0 (1 0/7∞ρ) 
1.5 (10/7∞问)
1.0 (1. 2/50μs) 
注
"共模过电压"引自电磁兼容术语，在电涌保护中指出现在带电线路(相线)对地之间的过电压，而后文中的
"差模过电压"则是指出现在带电线路之间(如相线与中性线之间或相线与相线之间)的过电压。
@ 
此处每年2 个雷暴日( Td ) 相当于2.24 次对地闪1
(km
2
• 时，其对地闪击次数N ，系按IEC 标准公式
N，=
0.04 月2 计算，与我国标准计算公式[见式
(13-6)J
略有不同。
革|
I 
I 
国


<!-- p848 -->
严
国
翩
翩
国
眼二工业与民用配毫韵母册
旧咽气Z制!frp.p.网友iË'J{"" VlW…I'ød con 阳时时时黯
表13 -31 
通信工程电源系统耐雷电冲击指标
混合雷电冲击波
耐雷电冲
额定电压
设
备
名
称
击类别
(V) 
模拟雷电压冲击波电压峰值
模拟雷电流冲击波电流峰值
(kV, 1. 2/50μs) 
(kA, 8/20μs) 
1仪)()()
75 
20 
电力变压器
5 
、
66∞ 
60 
20 
交流稳压器
220/380 
6 
3 
市电汹饥转换屏
交流配电屏
4 
220/380 
4 
2 
低压配电屏
备用发电机
整流器
3 
220/380 
2.5 
1.25 
交流不间断电源(UPS)
2 
直流配电屏
直流
24, 
1.5 
。.75
- 48 或- 60 
通信设备机架电源交
流入口(由不间断电源
220/380 
供电)
• 
0.5 
。.25
DC/AC 逆变器
DC/DC 变换器
直流- 24, 
通信设备机架直流电
- 48 或-60
源人口
注
l
当设备安装在不同的雷电环境条件下，应套用相应类别的指标。
2
本表引自通信行业标准YD 5078一1998 {通信工程电源系统防雷技术规定》。
(2) SPD 必须能承受预期通过它们的电涌电流，并有能力熄灭在雷电流通过后产生的工
频续流。
1) SPD 承受预期雷电涌流的能力由SPD 的标称放电电流或通流容量来表征:
评估不同防雷区界面处安装的SPD 通过的预期雷电涌流值参见图
13 - 42 所示的原则和
方法，
SPD 的选用应根据其安装处的雷电防护区及预期雷电涌流(峰值
Ip) 的大小而区别选
择安装。
SPD 的标称放电电流或冲击通流容量应大于相应的预期雷电涌流值。
分析评估低压配电系统内雷电涌流的分布时，应考虑下述影响雷电流分配的因素，包括
供电电缆的长度，被雷击建筑物接地系统的阻抗，装设于建筑物外的供电变压器的接地阻
扰，用电设备的接地阻抗以及与之作了等电位联结的通信线路和水管等金属管道的并联接地
阻抗，配电系统其他并联使用点的接地阻抗等O 要对上述情况下的雷电流分布进行较精确的
计算是很复杂的;然而考虑到SPD 的能量承受能力主要与雷电流的持续时间，即波尾长度
有关，而雷电脉冲波尾部分在被保护系统内电流变化速度己大为减低，因此工程估算可以忽
略系统感应电抗的影响，此外还可以忽略供电缆线阻抗及己装设了SPD 的变压器绕组阻抗
对电涌电流分布的影响;而只考虑建筑物接地、水管接地、供电系统及通信系统的接地装置
之接地电阻对雷电流分配的影响(如偏于安全考虑还可以忽略水管及电话线路等的分流影
响) ，从而可以对流经SPD 的雷电流分配进行简化计算。
为抑制从配电线路引人的大气过电压(感应雷及远处直击雷)和内部操作过电压而在建
筑物电气装置电掘进线处装设的过电压保护装置，在正常情况下是装设E 级分类试验的


<!-- p849 -->
然柔之多管我
，_.唰'cdtu 汀
时节气fp"，d仔阳胁和西司总邵ø.
'电融融暴壁~.;忽设备过咆压保护
8臼
SPD ，以及在必要时可装设田级分类试验的SPD。对每一保护模式[保护模式见本节四条
(9)
项]
SPD 的标称放电电流
In 不应小于5kA
(8/20 /1.s) 。而当保护模式为SPD 接于每→相
线与中性线之间及接于中性线与保护线
(PE) 之间(即所谓
"3 + 1" 保护模式)时，接于中
性线和PE 线之间的SPD ，对于兰相系统
In 按接于相线与PE 之间的每个SPD 的4 倍选取，
即不应小于20kA
(8/20μ时，对于单相系统In 按接于相线与PE 之间的每个SPD 的2 倍选取，
即不应小于lOkA
(8/20μs) 。
当考虑建筑物防雷装置或其附近遭直击雷击时，通过进户处SPD 的雷电冲击电涌电流
应按前述雷电涌流的分流值计算确定。如果电流值无法确定，则对SPD 的每一保护模式，
通过的雷电冲击电流
Iimp值不应小于12.5kA
(IEC-TC81 新标准草案为lOkA) ;对
"3+1"
保护模式中接于中性线和PE 线间的SPD ，对于三相系统Iir叩不应小于50kA
(IEC-TC81 新标
准草案为40kA) ，对于单相系统
I ir叩不应小于25kA
(IEC-TC81 新标准草案为20kA) 。
对各类工业与民用建筑物，其电气/电子系统雷击电涌的防护，应按照建筑物的防雷类
别、雷电环境条件、被保护系统特性及其重要性等因素进行雷击危险度评估以确定不同的雷
击电涌保护级别(参见本章附录)0
SPD 的标称放电电流或冲击通流容量应按照建筑物的防
雷类别及其雷电流参数按前述估算或简化计算的方法确定;
SPD 的级位配置应按照保护水平
U p 及多级间通过能量协调配合的要求[见三条的(二) ]确定，同时应满足上述最小值的规
定。具体配置可参照本章附录及相关标准的规定。
按YD/T5098-2佣1 <通信局(站)雷电过电压保护工程设计规范~ ，各类通信局(站)交流电源系统
电涌保护器的装设及标称放电电流的选择可参照表
13 - 32 0 
表13 -32 
通信局(站)交流电源系统SPD 标称放电电流
In 选择表
SPD 安装位置
通信局(站)位置
配变低压侧或低压配电屏入口
电力室配电屏入口
(SPDJ) 
• 
(SPD2) 
城市，中雷区(或少雷区祷)
1, ".20 kA (限压型)
l n"d5kA (限压型)
城市，多雷区/强雷区(孤立、高大建筑
l n;;.40kA (限压型)
In;;' 15kA (限压型)
机楼)
郊区、山区，中雷区以上
1m胆〉ωkA
(限压型)
In;;.15kA (限压型)
或
ln 注15kA
(开关型)
离山，多雷区以上或中雷区以上、架空
ImBJ.> 1∞kA (限压型)
In 注15kA
(限压型)
引入时(微波站或移动通信基站)
或
1n;;' 25kA (开关型)
注
1.少雷区.凡< 25 (铃但雷击危险评估仍需装设SPD 者)，
Td 为年平均雷暴日数，d/川中雷区:
25 运Td < 40 , 
多雷区:
40 运Td < 90;
强雷区:
Td ;;.90 。
2
标称放电电流与冲击通流容量试验波形:对限压型SPD 为8120间，对开关型SPD 为10/350ρ 。
3. 当低压总配电屏与分配电屏之间的电缆长度超过50m 时，应在分配电屏电缆输入佩~芯线对地装设
1n;;' 20kA 的
限压型SPD 。
4. 当配电屏与楼层配电箱之间电源线长度超过30m 或该层设备对雷电较敏感时，宜在楼层配电箱内加装
1n "i主
10kA 的限压型SPD3 0
5
用于主控及监控系统终端设备供电的拖板式电源插座排内，应具有人为3kA 的SPD4 0
6
野外空旷场所无机房的无线基站电源线路应装设lmu>
1∞kA 的混合型SPD o


<!-- p850 -->
酌
引
i
目
A
834 
工业与民用据副手册Mb制!frp.f!网友……阳MM 诸报黯
位于中雷区以上的通信局(站)直流电源系统，亦应在机房或电力室直流配电屏、总配线架与程控交
换机之间、监控系统直流电源设备馈线处，将直流电源
(DC48V) 负极对地装设标称工作电压不小于70V ，
通流容量不小于15kA的直流SPD 。
在通信局(站)信号系统中装设的SPD 应符合下述要求:
a. 通信局(站)的天馈线同输电缆应在机房入口处装设标称放电电流
1.;;. 5kA 的同轴型SPD ，其插入
损耗应不大于O.2dB. 驻波比应不大于1. 2 ，其余参数及接口型式应满足系统要求。
b. 出入通信局(站)的信号线应在进、出通信设备之前，在其芯线对她加装信号用SPD ，其标称放电
电流应不小于3kA; 其余参数如传输速率、带宽、插入损耗及接口等应满足系统要求。
C. 通信局(站)计算机、控制终端、监控系统的网络数据线应在其出入端加装标称放电电流不小于
3kA 的SPD (如采用半导体放电管器件则
1.;;.3∞A) .其余参数及接口应满足系统要求。如采用光缆传输信
号元需采用SPD 保护，但为两端设备供电的电源芯线对地应装设标称放电电流为lOkA 的限压型SPD 。
d. 天馈系统同轴电缆安装SPD 的要求参见本章第三节五条，微波站防雷部分。
2) SPD 熄灭工频续流的能力由其额定阻断续流电流值来表征:制造厂所规定的SPD
(开关型)之额定阻断续流值不应小于安装处的预期短路电流。在四系统或π 系统中，接
于中性线和PE 线之间的开关型SPD 额定阻断续流电流值应不小于l00A;
而在IT 系统中，
接于中性线和PE 线之间的SPD 额定阻断续流电流值与接于相线和中性线间的SPD 相同。
(3) SPD 的最大持续工作电压Uc 的确定。
SPD 的最大持续工作电压Uc 应不低于系统中
可能出现的最大持续运行电压，此时应考虑系统最大电压偏差值及短时过电压，见下述
(4)
款。对于220/380V 三相系统中的SPD ，其持续工作电压Uc 应符合表13 -
33 的规定。
裹13 -33 
低压220/380V 系统中电涌保护锚的最大持续工作电压
系统特征
TN 
系
统
TI 
系
统
IT 
系
统
SPD 安装于RCD
SPD 安装于RCD
引出中性线
不引出
TN- S 
TN- C 
SPD安装于
的负荷侧
的电源侧
中性线
L- N 
注1. 15U. 1
不适用
;. 1. 55 U.1 
;.1. 15U.1 
;.1.15U.1 
不适用
L- PE 
;.1. 15U.1 
不适用
;.1. 55U.1 
;.1. 15U.1 
;.1.05 U丰
;.1. 05U n2 
N - PE 
三E U 
"n'‘ l 
不适用
呈U4
EU」
EU4 
不适用
L- PEN 
不适用
注1. 15 U.1 
不适用
不适用
不适用
不适用
注
1.表中
U. 1 为系统标称相电压，
U n2为系统标称线电压;对220/380 系统，
U.1 = 22OV, U 02 = 380V 。
2. RCD 为剩余动作电流保护器(漏电保护器)或带漏电保护功能的断路器。
3. 系数1. 15 中0.1 考虑系统的电压偏差，
0.05 考虑电涌保护器的老化。
4. 标有椅的值是故障下最坏的情况，所以不需计及10% 的允许偏差。
5. SPD 的安装接线见图
13 - 43- 图
13 - 460 相线
(L) 之间是否安装SPD ，按其是否可能产生的差模过电压及其
抑制要求确定。
在供电系统电压偏差超过10% 以及因谐波作用使正常运行电压幅值升高的场所，还应
根据具体情况适当提高上述SPD 规定的
U c 值，同时应兼顾过电压保护水平
( Up )
与被保护
设备的配合。
在直流系统中，
SPD 的最大持续工作电压
U c 约为被保护系统额定电压的
1. 5 倍左右
(经验值)。
安装于通信信号线路中的SPD ，其最高工作电压应大于通信线额定工作电压的1. 2 倍。
常用的通信线路工作电压参见表
13 -
34 。


<!-- p851 -->
多采堂之多管我
时节气F阴阳概会与藏叫嚣串串串醉品也必摇备过电压保护
835 
叫唰'cdtu 汀
亵13-34
常用通倍线的工作电压
• 
序
号
通信线类型
额定工作也压
SPD 最高工作
速率(一般
接口类型
电压
Uo (V) 
(V) 
情况BPS)
DDN/Xo 25/帧中继
<6 或40-ω
18 或80
2M 以下
盯/ASP
2 
xDSL 
<6 
18 
8M 以下
时/ASP
3 
2M 数字中继
<5 
6.5 
2M 
同轴BNC
4 
ISDN 
<40 
80 
2M 
RJ 
5 
模拟电话线
< 110 
180 
64K 
RJ 
6 
1∞MB 以太网
<5 
6.5 
l∞M 
RJ 
同轴BNC
7 
同轴线缆以太网
<5 
6.5 
10M 
同轴N
8 
RS232 接口
<12 
18 
SD 
9 
RS422/485 接口
<5 
6 
2M 
ASP/SD 
10 
视频线
<6 
6.5 
同轴BNC
11 
工业现场控制
<24 
27 
ASP 
注
由于通信设备厂商的不同，通信线的工作电压可能与上表不同，具体参数应参照产品说明书或实测取得。
图
13 - 43 
TI 系统中电涌保护器安装
在剩余电流保护器的负荷侧
图13-44
TN 系统中的电涌保护器
1一装置的电源;
2一配电盘;
3 一总接地端或总接地连接
1一装置的电源;
2一配电盘;
3一总接地端或总接地连接
带;
4一电涌保护器
(SPD);
5- 电涌保护器的接地连接，
带;4- 电涌保护器
(SPD);
5一电涌保护器的接地连
接.
5a 或5b;
6一需要保护的设备;
7一剩余电流保护
器，应考虑通雷电流的能力;
F一过流保护器(保护电
涌保护器推荐的熔断器、断路器或剩余电流保护器) ; 
R A→本装置的接地电阻;RB一供电系统的接地电阻
5a 或5b;
6一需要保护的设备;
7-PE 与N 线的连接带z
F一过流保护器(保护电涌保护器推荐的熔断器、断路器或
剩余电流保护器);
R A一本装置的接地电阻:RB-供电系
统的接地电阻
注:当采用TN-C-S 系统或TN-S 系统时，在N 与PE 线
连接处电涌保护器周3 个，在其以后N 与PE 线分开处
安装电涌保护器时用4 个，即在N 与
PE 线间增加
1
个，类似于图
13 - 43 。
(4) 安装于各防雷区界面处的SPD 还应与其相应的能量承受能力相一致，此时应考虑
且
国


<!-- p852 -->
必然呼?我
回6
工业与民用配帘设计手册旧忻fp"，dfrp.p.网友勿U1"'" VI阳削ZEJdum
川闷汉学习H 阳时
持续时间较长的暂时过电压的能量。
SPD 应能承受由于低压系统故障引起的暂时过电压
(TOV) ，并能在高压系统发生接地故障时，引起的暂时过电压下正常工作或安全性失效，此
暂时过电压的耐受能力应由SPD 制造商按GB18802. 1/IEC61643一1 标准所规定的试验程序予
以保证，并在产品标识或说明书中标明。
SPD 耐受的TOV 值参见表13 - 35 。
h 
1" 
N 
7 u 
F 
5bl 
5bl 
48 
「一_...J
|国|
5al 
Ii 
5aL 一
RB 
3 
-L RA 
寸咀R B
3
寸，. RA 
图
13 甲45
TI 系统中电涌保护器安装在
剩余电流保护器的电源侧
图l3 -46
IT 系统中的电涌保护器安装
1←装置的电源;
2一配电盘;
3一总接地端或总接地连接
I一装置的电源;
2一配电盘;
3-总接地端或总接地连接带;
带;4→电涌保护器
(SPD);
5一电涌保护器的接地连
4→电涌保护器
(SPD);
48一电涌保护器或放电间隙;
5一电
接，
5a 或
5b;
6一需要保护的设备;
7一剩余电流保护
涌保护器的接地连接，
5a 或5b;
6←需要保护的设备;
7一剩
器;F一过流保护器(保护电涌保护器推荐的熔断器、
余电流保护器，可位于母线的上方或下方;
F一过流保护器
断路器或剩余电流保护器);
R A一本装置的接地电阻;
(保护电涌保护器推荐的熔断器、断路器或剩余电流保护
Rs一供电系统的接地电阻
器);
R A一本装置的接地电阻;
R B一供电系统的接地电阻
注:当电源变压器高压jJ!~碰外壳短路产生过电压加了4a 设
备时不应动作。在高压系统采用低电阻接地和供电变
压器外壳、低压系统中性点合用同一接地装置，以及
切断短路的时间不大子5. 时，该过电压可按
12∞V 考
虑，参见本条
(4) 。
表13 -35 
SPD 耐受的暂时过电压
(TOV)
值
使
用
模
式
按GB 18802.1-2脱/IEC61643-1:
1998 分条款要求的试验
SPD 连接至TN 、
TT 系统和IT 系统
兔的最小工频试验电压u~
200m. 的TOV 值@
(分条款7.7 .4)
(分条款7.7.6. 1)
L- PE 
.fj Uo
② 
12∞V + Uo 
L-
(PE) N 
1. 45 Uo
① 
N - PE 
12∞v 
①表中试验值未考虑按GB 16895. 11-2∞I/IEC60364-4-442 标准，在TN 系统和TT 系统中，中性线断线所引起的差
模过电压(可达到.fj Uo )
，
以及
IT 系统中中性线意外接地时，在L-N 之间产生的应力电压为.fj Uo 。虽然
IEC61643-1 中没有明确试验要求，但希望SPD 亦能安全地工作(见IEC60364-5-534:
2∞2 第534.2.3.3 条注2)ο
②U。为系统标称相电压，对3801220 系统的= 220V, 
③使用于通信局(站)的SPD ，按YD/T 1235.1-2∞2 标准的要求耐受工频试验电压
UT 的持续时间提高为
120min ，
而TOV 失效安全性试验的持续时间则提高为仇。


<!-- p853 -->
然堂之多管我
时节气fp"，dfrp.篇她4二. WioJl'tJt启肪舶蒜德品操备过电压保护
837 
'f，，"W""" 也已cun
(5) 用于信号系统及天馈系统的SPD 除上述选用要求外，其插入损耗、传输速度、工
作频率以及驻波系数、特性阻抗、长期允许功率等参数应满足系统要求，且其接头型式应与
系统回路相一致。
(6) 串接于被保护回路中的双端口
SPD 应校验其额定负载电流(IL)' 不应小于SPD 输
出端负载的最大额定交流电流有效值或直流电流，且其标称电压降百分比应符合标准要求，
其短路承受能力应大于安装处系统最大预期短路电流值。
(7)应考虑SPD 的性能退化或寿命终止后可能产生的短路故障对系统运行的影响，因
此应如图
13 - 43 -图
13 - 46 所示在SPD 之前装设过流保护器F (外附熔断器、断路器、剩
余电流保护器或SPD 内部的脱离器)。
过电流保护器F 既要满足工频短路时与主电路过流保护装置的级间配合及分断能力要
求，又不应在规定的雷电冲击放电电流下断开，应参照SPD 制造商的建议配置。当采用断
路器时应采用具有C 型脱扣曲线的延时型脱扣器，其额定电流根据SPD 的最大放电电流
1max 
来选择，一般第一级不小于50A
(可选63A) ，以后各级不小于20A
(可选32A) 。
当采用熔断器时，其配置原则与断路器相同，同时应与上一级熔断器实现选择性配合
(配合比为111.6) 。当上一级过电流保护器的额定值不大于SPD 引线回路里的过电流保护器
F 的最大额定值时，可省去F 。
但当SPD 故障时，主回路过流保护器F 动作将导致供电的中断。因此，重点保证供电
的连续性还是保证SPD 保护的连续性，取决于断开SPD 的过电流保护器的安装位置，见图
13 - 47 所示。
SPDl 
SPD2 
SPD 
SPD 
(a) 
) 
咽
。
( 
(c) 
图
13 - 47 
SPD 的过电流保护器安装位置对供电连续性和保护连续性的影响
(a) 重点保证供电连续性;
(b)
重点保证保护连续性;
(c)供电连续性和保护连续性的结合
F-过电流保护器;
SPD一电涌保护器;
E/I一被电涌保护器保护的电气装置或设备
(8) 为了监视SPD 的老化和运行状态，采用金属氧化物电阻元件的限压型SPD 宜带有
老化显示及过载热分断装置和失效指示功能。根据系统运行的需要还可装设工作状态监视报
警模块或装设带有远程监控辅助触头的SPD 。间隙型SPD 还可选用具有运行状态指示器和、
或雷击记数器的产品。
在特殊危险环境如爆炸危险环境中的SPD 还应具备动作时无电弧和火花外植的密封及
防爆功能。
(9) 通过SPD 的正常泄漏电流要小，且不应影响系统的正常运行。当SPD 装于剩余电
流保护装置
(RCD) 的负荷侧时，为了防止电涌电流通过时，
RCD 误动作，可采用带延时的
S 型剩余电流保护器，其额定动作值还应与下一级RCD 实现选择性。对特别重要的负荷设备


<!-- p854 -->
FttJ-
838 
工业与民用甜甜毒手册Mb川1i1.'&iË'U""…z川阳时时时黯
可采用对大气过电压不敏感的SI 型剩余电流保护器，且应具有不小于3kA
(8/20μs) 的电涌
电流抗干扰能力。
(二)
SPD 伪叙阉配合要求
在一需要保护的系统中装设SPD 的数量，取决于防雷区的划分和被保护对象的抗损坏
性要求。在各防雷区界面处及被保护设备处安装的SPD ，其允许的电压保护水平和剩余威胁
必须符合各级电力装置绝缘配合的要求，并低于被保护设备的抗损坏性。特别是保护低压电
力系统及敏感的电子系统时，可能需要装设多级SPD 以逐级削减雷电瞬态过电压和系统内
暂态过电压及能量，直到满足被保护设备的安全性和抗扰度要求。因此，各级SPD 之间应
注意动作电压及允许通过的电涌能量的配合。
1. SPD 的级间配合原则
当系统中安装多级SPD 时，各级SPD 之间应按以下原则之一进行能量和动作性能的配合。
(1)基于稳态伏安特性的配合。此时两级SPD 之间除线路外不附加任何去搞元件，其
能量的配合可用它们的稳态电流、电压特性在有关的电流范围内实现。本原则一般应用于限
压型SPD (如金属氧化物压敏电阻MOV 或抑制二极管)之间的配合。此法对电涌电流的波
形可不予考虑。
(2) 采用去搞元件的配合。去搞元件一般采用有足够耐电涌能力的电感或电阻元件，电
感常用于电力系统，电阻常用于电子信息系统。实现去藕元件可采用单独的器件或利用两级
SPD 之间线缆的自然电阻或电感;后者在一般情况下，当在线路上多处安装SPD 且无准确数
据以实现配合时，电压开关型SPD 与限压型SPD 之间的线路长度不宜小于10m ，限压型SPD
之间的线路长度不宜小于5m。随着SPD 的不断开发，市场已出现了一种新型的既不需去搞
元件又不限线缆配合长度的间隙型SPD 。
当采用电感作为去搁元件时，应考虑电涌电流波形的影响
，
di/dt 越大，则去楠所要求
的电感就越小;对半值时间较长的波形(如
101350ρ)
电感对限压型的去搞是很无效的，此
时宜用电阻去搞元件(或线缆的自然电阻)来实现配合。当采用电阻作为去藕元件时，电涌
电流的峰值是确定电阻值的决定性因素。
2. 各类SPD 的配合型式
按照SPD 的特性类别，常用以下三种配合型式:
(1)限压型SPD 之间的配合。此时要考虑通过两级SPD 各自的电涌电流波的能量，电
流波的持续时间与冲击电流相比不能过短。
(2)
电压开关型SPD 与限压型SPD 之间的配合。此时，前一级SPD1放电间隙的触发电
压USG取决于后一级SPD2 (如压敏电阻MOV) 的残压Ures与去搞元件的动态压降
UDE之和，
即为
<JSG = Ures + U DE 
(13 - 31) 
当
USG超过放电间隙的动态放电电压时，实现配合，因此，配合决定于MOV 的特性、
电涌电流的幅值和陡度以及去搞元件的特性(如电感或电阻)及大小。此时需要考虑"保护
盲点"问题，即当前一级SPD1在幅值和陡度较低的电涌电流通过时，
SPD1之放电间隙无火
花闪络(
"盲点" ) ，这时，整个电涌电流流经SPD2
(MOV) 可能导致MOV 的损坏为此MOV
必须按能通过此电涌电流的能量选取。此外，当前一级SPD1的放电间隙闪络放电后将改变
电涌的波形，这种改变了的电涌波形将加于下一级MOV 上，当采用低残压(电弧电压)的


<!-- p855 -->
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐fp"，dfrp.E箴荡ZJ富明n雹跑脏鹅磊息品主集翁过电压保护
839 
间隙时，选择下一级MOV 的最大工作电压Uc 对放电间隙的配合并不重要。在确定去藕元件
的必须值时，下一级MOV
(SPD2)的最低残压可按不低于系统额定供电电压的峰值
({i UO ) 
来确定，由此可根据式
(13-31)来确定去搞元件的参数值，如去搞元件采用电感，则其动
态压降UDE=L-t: 再由式
(13-31)即可推导出电感L 的值，但是，应当注意的是除了考
虑10/350μs 的雷电流
Im.x
(由MOV 的最大能量确定) ，还应考虑O.lkA/间的最小雷电流陡
度时实现配合所需的去榈元件电感值，即L 应取式
(13 - 32) 和式
(13 - 33) 两式中的最大
者
10 
L JO/ 350 = (U SG -
U res ) Xγ一
"max 
(13 - 32) 
LO_lkAl阳= (U SG -
U res) X 10 
(13 - 33) 
式中L 一般为数十微亨。图
13 - 48 示出前一级放电间隙之后与不同负荷或不同的SPD 配合
时，必需的去搞元件电感值。
去铜元件
(SPD2) 
8MOV 
lu ot SG1 
放电
I (SPD2) 
负荷平
RMOV 
10/350μ8 Y 
j(SPD1) 间隙
( SPD2) 
衡电压
I SG2 
J
SG 
-J 
(a) 
(b) 
(c) 
(d) 
(e) 
不同情况的去藕元件电感值
情
况
用计算机模拟确定的电感
(μH)
粗估算确定的电感(见注)
(μH) 
(a) 短路
30 
4O(规格过大)
( b) 负荷平衡电压
24 
37 (较实际)
(L4IU,) 
(c) 放电间隙
30 
4O(实际情况)
(U Are = 30V) 
(d) MOV 基准电压
19 
32 (实际情况)
(U,,,, (JmA) = 430V) 
(e) MOV 基准电压
22 
36 (实际情况)
(U,,,, (ImA) = 180V) 
注
USG = L 击+ U LoadIree 
'p 
1kA 
粗估算
-z-l= 一一
dt ~ T, -
10μs 
10μs 
(a) L 国
U皿·一~ = 4kV x 一-z40μH
JVZp 
lkA 
f 
T. 
10u8 
(b) L = (U阻- UWed ) 
• 干= (4kV - 0.3kV) x ~~'.-国37μH
ip 
,-- -
- • 
1kA 
T. 
10u8 
(c) L 臼(USG-Elhc)·-eL=(4KV-003KV)x-L 臼40μH
'p 
1kA 
T, 
. _ _. 
lOu 8 
(d)L=(USG-um(lkA)). 」
=(4KV-0.SKV)
× -L 目
32卢
'p 
. 
1 kA 
T110μs 
(e )L国
[U SG -
U",,(JkA) -
uA"J .一一= (4kV - O.4kV - 0.03kV) x 一一=3年H
1kA 
图
13 - 48 
确定不同负荷情况下的去铜元件
(a)
短路;
(b) 负荷平衡电压ULoad ;
(c) 放电间隙电压UA川
( d) 、( e) 残压
U""
军|
==· 
士士士3
国


<!-- p856 -->
刷
工业与民用t磁毒手册阳气叫1i1.'，!:ZiË'U""…zgdm 叫+ ;1.7 ,ôfj lt时
(3 )电压开关型SPD 之间的配合。对放电间隙之间的配合，必须采用动态工作特性。
当第二级SPD 如放电间隙SG2 发生火花闪络之后，配合将由去藕元件完成;为确定去搞元
件的必需值，放电间隙SG2 因其放电电压(电弧电压即残压)较低，可用短路代替。为触
发放电间隙SGl ，去祸元件的动态压降必须大于放电间隙SGl 的工作电压，见图
13 - 48 
(c) 。
当采用电阻作为去楠元件时，在选择SPD 的脉冲额定参量时则应考虑电涌电流峰值引
起的电阻压降。
在放电间隙SGl 触发之后，全部能量将按稳态电流、电压特性分配于各元件之间。
3. 多级SPD 保护系统的基本配合方案
(1)配合方案1 :所有的SPD 均采用相同的残压
Ures ' 并都具有连续的电流、电压特性
(如压敏电阻MOV 或抑制二极管)。各级SPD 和被保护设备的配合正常时由它们的线路阻抗
完成，见图
13 - 49 所示O
nu 
71" 
四
LPZl 
LPZ2 
LPZ3 
需要保护
的设各
t 
Ll 
I 
R2l2 
SPD4 
t 
一一一一一一一一一-一一一一一一一一一
一一一→一一一一一一→一一一一一一←一
U ，~(SPDl)= U~(5P田) = U ree(SPD3) 
图
13 -49 
方案I 的配合原则
(2) 配合方案II: 各级SPD 的残压是台阶式的，从第一级SPD 向随后的SPD 逐级升高，最
后一级安装在被保护设备内的SPD 的残压要高于前一级SPD。各级SPD 都有连续的电流、电压
特性(如压敏电阻，二极管)。此配合方案适用于配电系统，方案示意图见图
13 - 50 。
LPZOI 
LPZl 
LPZ3 
LPZ2 
一一一一一一一一一一一一一一一一一一→一一，
U ",,(5PDI) < U ",,(5P02) < U ",,(5P03) 
图
13 - 50 
方案E 的配合原则
(3) 配合方案田:第一级SPD 具有突变的电流、电压特性(开关型SPD ，如放电间隙、
气体放电管) ，其后的SPD 为连续的电流、电压特性的元件(限压型SPD ，如压敏电阻)，见
图
13 - 510 
本方案的特点是第一级SPD 的"开关特性"将初始脉冲电流10/350μs 的"半值时间"
被减短，从而相当大地减轻了随后各级SPD 的负担。
(4) 配合方案N:
如图
13 - 52 所示，将两级SPD 组合在一个装置内形成一个四端SPD 。
在装置内部两级SPD 之间用串接阻抗或滤波器进行成功配合，使输出到下一级SPD 或设备
的剩余威胁最小。这适用于按方案1 -皿与系统中其他SPD 或与被保护设备必须完全配合


<!-- p857 -->
然堂之多管我
时节气附色勇战旦掌'W?"q_，~脏鹉暴穆ij在主是多过电压保护
841 
'f，，"W""" 也已cun
的场合。
mol 
Rl 
SG tSPD1 
LPZl 
LPZ2 
LPZ3 
R2 
L2 
一一一→-一一一一一→一-一一
一-一一一一一一一一一一-一一
U ~(SPD2) = U,,,,(SP03) 
图
13 - 51 
方案囚的配合原则
SPD4)需要保护
的设备
上述四种配合方案中，方案
1 -田是基于两端SPD 的多级保护方案，方案凹是组合有
去锢元件的四端(即双口)
SPD 。采用上述基本配合方案时，需考虑已设置在设备输入口处
的SPD o
(5) SPD 与被保护设备之间的配合。主要是与被
保护设备的特性和抗损坏性进行配合，参见本节兰、
(一)
SPD 的性能选择部分。
4. 实现配合的验证方法
(1)安装在系统中的SPD 是否实现配合可通过试
验进行验证。
(2) 通过不同精确度的计算来验证实现配合，或
采用计算机进行模拟计算以验证复杂而重要的系统。
i 
去祸主石-
1 
I
丁
n
SPD 
11 输出端
输入端
I S~D 
L一一
-一一一」一一一一一一一--'
图
13 - 52 
方案凹的配合原则
(3) 采用已相互配合好的SPD 系列产品。此时，
系统设计选用应按产品说明书进行。
实现配合由SPD 系列产品制造者验证，
四、
SPD 的安装和选用
(1) SPD 的安装位置原则上应安装在各防雷区界面处，并宜靠近建筑人口及被保护设备
安装，如图
13 - 53 所示。当SPD 安装于界面附近的被保护设备处时，至该设备的线路应能
承受所发生的电涌电压及电流，且线路的金属保护层或屏蔽层宜首先在界面处做一次等电位
联结(图
13 -
20) 。
(2) 在LPZOA 区或LPZOB 区与LPZ1 区交界处，从室外引来的线路上安装的SPD 应选用
符合I 级分类试验( 10/350μs 波形)的产品，安装于LPZ1 与LPZ2 区及后续防雷区界面处的
SPD 应选用符合E 级分类试验
(8/20μs 波形)或皿级分类试验(混合波)的产品。
(3) 从室外引来的线路，
SPD 宜靠近屏蔽线路末端安装;通过每个SPD 的雷电流应按图
13 - 42 所示的方法评估其预期通过的雷电涌流，并将其作为
1peak (幅值电流)来选用SPD 。
当按上述要求选用配电线路上的SPD 时，其标称放电电流不宜小于15kA 。
(4)
当在LPZO 区与LPZ1 区界面处安装的第一级SPD 的电压保护水平加上其两端引线的
感应电压保护不了室内配电盘(箱、屏)内的设备时，应在该配电盘内安装第三级SPD ，其
标称放电电流不宜小于8/20阳、
5kA 。
(5)
当按上述要求安装的SPD 离被保护设备较远，
SPD 的电压保护水平加上其两端引线
的感应电压，并计及反射波效应(当被保护设备为高电阻型、电容型或设备开路时，反射波


<!-- p858 -->
τ
』
且
盹
工业与民用最衅手册一附……
F 
• 
-‘圃'古...，
......0' 
咽
. .  
LPZl 
/屏蔽
H1 
Ho 
ν屏蔽
LPZ2 
由基础标准/' v 
信息设备• fPD3 
SPD2 I:)PDl 
/ 
(受害者)
j 
确定的抗扰度V屏蔽(外壳)
• 
• 
• 
U 2: i2 
U l' i 1 
Uo"o 
扰
于
IEC61仪汩-4-5
(传导性雷电效应)
E仙删
4-9) 辐射
源
IEι61仅归-4-10(
性雷电效应)
部分
雷电流
图
13 - 53 
SPD 在各防雷分区安装示意图
'0 、
Ho
脉冲10/350μs 和脉冲0.25/1∞间的雷电流和磁场;
IEC 61α)()-4-5: U:
脉
冲1.2I50 !，-s;
i 脉冲8120问; IEC 61C削-4-9:
H:
脉冲8120!-'S (阻尼振荡25kHz);
T, 
=10问; IEC 61α)()-4- 1O: H:
阻尼振荡1MHz (脉冲0.2/0.5!-'S);
T, = 0.25间
效应最大可将侵入的电涌电压加倍)不足以保护较远处的设备时，尚应在被保护设备处装设
SPD ，其标称放电电流
In 不宜小于8/20阳、
3kA 。
当上述被保护设备沿线路距SPD 的距离不大于10m 时，若该SPD 的电压保护水平加上
其两端引线的感应电压，小于被保护设备的耐压水平的80% 时，则一般情况下在被保护设
备处可不装SPD 。
(6) 在考虑系统内各级设备之间的电压保护水平时，若线路无屏蔽尚应计及线路的感应
电压。此感应电压应按表13 -
18 及表13 - 25 所列公式进行计算，计算所取的雷电流参量应
按首次以后雷击的雷电流参量(表13 - 2)
选取。
(7)为使SPD 安装处呈现的最大电涌电压足够低，
SPD 两端的引线应做到最短(两端引
线总长度不宜大于0.5m) 并且要避免形成过大环路，以获得最佳保护效果，如图
13 - 54 中
的
(a) 、( b)
所示。
当引线较长而产生的引线寄生感应电压较大时，也可采用图
13 - 54 中
(c) 、
(d)
的接
线，以转移和补偿引线的寄生电感，从而大为改善保护电路的性能。
(8) SPD 的连接线和接地线导体截面。
SPD 的连接线和接地线一般采用多股铜线，其接
地线截面积应大于连接线(上引线)的截面积，并按与SPD 连接的等电位联结排主接地线
截面的50% 确定。
SPD 的连接线和接地线截面的选择应符合表13 - 36 的要求。
表13 -36 
SPD 的连接线和接地线截面选择表
导
线
名
称
铜线截面积
(mm')
主电路导线
'" 35 
50 
;;. 70 
连
接
线
10 
16 
25 
接
地
线
;;. 16 
25 
;;. 35 


<!-- p859 -->
多豆豆豆多管我
时咽气fp"，dfr阳韩念ε ItWi'll'ø=ll!，屁鹉it 也必握各ì!l$，ßi保护
843 
叫唰'cdtu 汀
A 
A 
L, 
L, 
，L，为引线电感
(L, + L，的寻l 线总
长度宜:s; O.5m)
SPD 
SPD 
L, 
B 
(a) 
(c) 
U 
_A 、B 之间的电压
=SPD 的残压+
L ，和
L，产生的感应电压
A 
B 
SPD 
SPD 的残压
电涌电流
t 
) 
LU 
( 
( d) 
图
13 - 54 
SPD 连接引线的影响
安装在电气装置电源进线端或靠近进线处的SPD 接地线，其最小截面应为不小于4mm
2
的多股铜线(对H 级试验的SPD) 。对装设于具有防直击雷保护系统中的I 级分类试验的电
涌保护器，其接地线的最小截面宜为不小于16mm
2 的多股铜线。
信号线或数据线用SPD 的接地线应为截面积不小于2.5mm
2 的多股铜线。
当SPD 连接线及接地线采用其他材质的导线时，其截面积应与表13 - 36 铜导线截面等效。
(9) 根据配电系统的接地型式及剩余动作电流保护器安装位置的不同，
SPD 的安装位置
及个数亦不相同，即所谓"保护模式"不同，参见图
13 - 43 -图
13 -
46 ，并应符合表
13 -
37 装设位置。
表13-37
按系统特征确定电涌保护器
(SPD)
的装设位置
电涌保护器安装点的系统特征
τT 系统
TN - C 
TN -
S 系统
引出中性线的
不引出中性线
电涌保护器接于
系统
IT 系统
的IT 系统
接线
接线
接线
接线
接线
接线
型式
1
型式2
型式
l
型式2
型式
l
型式2
每二栩线和中性线l可
+ 
• 
NA 
+ 
• 
+ 
• 
NA 
每→相线和PE 线间
• 
NA 
NA 
• 
NA 
• 
NA 
• 
中性线和PE 线间
• 
• 
NA 
• 
• 
• 
• 
NA 
每→相线和PEN 线间
NA 
NA 
• 
NA 
NA 
NA 
NA 
NA 
相
线
l词
+ 
+ 
+ 
+ 
+ 
+ 
+ 
+ 
」一一
注
1.表中符号:.为强制规定装设电涌保护器;
NA 为不适用装设电涌保护器;
+为需要时可增加装设电涌保护器。
2. 当在电气装置电源进线端或其附近，中性线与保护线
(PE) 直接相连(当中性线与PE 线之间接有阻抗时，
不能认为是直接相连，如π 系统)或没有中性线时，
SPD 接在每一相线与总接地端子或总保护线之间，取其
路径最短者。
3
当SPD 安装处中性线与PE 线不直接相连时，按下述两种接线型式之→装设:
接线型式1:
SPD 接于每→相线及中性线与总接地端子或PE 线之间:
接线型式2:
SPD 接于每-相线与中性线之间及中性线与总接地端子或PE 线之间，即所谓
"3+1" 接法。


<!-- p860 -->
844 
然孰多管豆豆
工业与民用配守设计手册旧呐fp"，dfrp.ω 网友iË'Jj"'" VlW川MEidum
川闷汉学习主培阳时
( 10) 几种建筑物的SPD 配置典型方案举例。对普通建筑物、电子信息系统大楼及工业
厂房的SPD 配置及参数提供如下典型方案(德国OBO 公司提供) ，供设计者参考，参见表
13 - 38- 表
13 - 40 。
表13- 38 
普通建筑物电源电涌保护器配置①
保护级别
第-级电涌保护器
第二级电涌保护器
技术参数
U, 
(V) 
230 
230 
U, 
(V) 
385 
385 
lìmp 
(kA) 
7 (10/350μs) 
1, 
(kA) 
30 (8120μs) 
20 (8120μs) 
Imu 
60 (8120μs) 
40 (8120μs) 
Up 
(kV) 
运1. 0
运1. 2
过流保护空气断路器容量
(C 类脱扣曲线. A) 
32 
32 
安装位置
总配电箱
分路配电箱
参考型号
(德国OBO 公司)
V25 - B/3 + NPE 
V20 - C/3 + NPE 
①普通建筑物一般为居住性质建筑物，其防雷类别按第兰类及以下考虑。
②国家标准GB 5∞57一1994
(2(刷版)中规定为:不宜小于3kA
(8/20ρ) 。
亵13- 39 
电子信息系统大楼电涌保护器配置
保护级别
第一级电涌保护器
第二级电涌保护器
第一级电涌保护器
技术参数
U, 
(V) 
230 
230 
230 
U, 
(V) 
255 
385 
385 
limp 
(kA) 
50 (10/350μs) ① 
1, 
(kA) 
20 (8/20μs) 
2.5 (8120μs)@ 
1 max 
(kA) 
40 (8120μs) 
7 (8/20μs) 
1.0 (L-N) 
U p 
(kV) 
~2 
~1. 2 
1.5 (νN - PE) 
过流保护空气断路
当电网已有小于
器容量
(C 类脱扣曲
5∞A 的熔丝时，无
32A 
线)
需后备保护空开
安装位置
大楼总配电柜
楼层分配电柜，
机房配电箱
被保护电子
设备前端
参考型号
MC50- B 
CNS3 - D 
V20 - C/3 + NPE 
(德国OBO 公司)
MC125 - B/NPE 
VF230- AC 
注间表
13 -
38 注。
第三级电涌保护器
230 
385 
2.5 (8120μs) ③ 
7 (8/20μs) 
1.0 (L-N) 
1.5 (νN - PE) 
被保护设备前端
VF230- AC 
通信线电涌保护器
根据通信线电压等
级、传输速率以及接口
类型来选择相应的通信
线防电涌保护器
被保护通信设备
通信线端
RJ45 - TELE/4 - F 
RJ45 - V24T/4 - F 
阳45 -
E1∞14 - F 


<!-- p861 -->
多采堂之多管我
时节气时ih篇茄!E.，;a WilI厦庭院酿Ji愚J在路备过电压保护
归5
叫唰'cdtu 汀
表13- 40 
工业厂房电涌保护器配置
保护级别
工控系统、测试系统
第一级电涌保驴器
第二级电涌保护器
第级电涌保护器
技术参数
电涌保护器
U, 
(V) 
230 
230 
230 
U, 
(V) 
255 
385 
385 
I imp 
(kA) 
50 (10/350μs) ① 
1, 
(kA) 
20 (8120μs) 
2.5 (8/20μs) ② 
根据系统最大电压、
lm~ 
(kA) 
40 (8120μs) 
7 (8120μs) 
最大工作电流以及最大
数据传输频率来选择相
Up 
(kV) 
1.0 (L-N) 
应的工控系统电涌保护
,;;;; 2 
,;;;; 1. 2 
1.5 (νN - PE) 
器
过流保护空气开关
当电网已有小于
5∞A 的熔丝时，无
32A 
容量
(C 类脱扣曲线)
需后备保护空开
被保护设备电源
被保护工控设备
安装位置
厂房总配电柜
分路配电箱
进线端
信息线进线端
参考型号
MC50 - ß 
CNS3 - D 
FLD 
V20 - C/3 + NPE 
(德国OBO 公司)
MC125 - B/NPE 
VF230- AC 
FRD 
①根据雷击损失的大小，表13 - 39 及表13 - 40 的建筑物(包括商业建筑、医院及公共建筑)的雷电流取2∞kA ，并
按IEC 或VDE 相关标准估算第一级电涌保护器的通流容量且偏于安全，未考虑其他管线的分流作用及电源芯线数
为2 根。具体工程中选择SPD 的通流容量时，应按本节三条(一)款(1)项
1) 所述的原则和方法，根据实际管
线的设施数、芯线数以及屏蔽状况加以计算修正。
②国家标准GB 5∞57-1994 (2{刷版)中规定为:不宜小子3kA
(8/201届)0
第八节
交流电气装置的过电压保护
一、雷电过电压保护
(一)支、配电所筒雷电过电压保护
1.直击雷过电压保护
(1)变电所的屋外配电装置应装设直击雷保护装置。独立的35kV 及以下变电所及配电
装置室一般不装设直击雷保护装置，但在雷电活动特殊强烈的地区则宜设直击雷保护。对已
在相邻高建筑物保护范围内的建筑物或设备，可不装设直击雷保护装置。
(2)
当35kV 及以下变电所及配电装置室，如需装设直击雷保护装置时，当为金属屋顶
或屋顶上有金属结构时，应将金属部分接地;当屋顶为钢筋混凝土结构时，则将其焊接成网
接地;当屋顶为非导电结构(如砖木结构)时，则采用在屋顶敷设避雷带保护，避雷带网格
尺寸为8 - 10m ，每隔10 - 20m 设引下线接地。引下线处应设集中接地装置并与主接地网连
接。屋顶上的设备金属外壳、电缆金属外皮和建筑物金属构件均应接地，其接地可利用主接
地网。
35kV 及以下变电所的屋顶上不宜装设避雷针，但采用钢结构或钢筋棍凝土结构等有屏


<!-- p862 -->
用
呻
国
846 
工业与民用薛盖在手册Mb制!frp.f!网友……阳MM 诸报黯
蔽作用的建筑物的车间变电所可不受此限制。
(3) 屋外配电装置的防直击雷保护装置可采用避雷针或避雷线，但35kV 及以下高压配
电装置架构或房顶不宜装设避雷针。当采用独立避雷针(线)保护时宜设独立的接地装置，
其接地电阻不宜超过10.0。当有困难时该接地装置可与主接地网连接，但从避雷针与主接地
网的地下连接点至35kV 及以下设备与主接地网的地下连接点之间，沿接地体的长度不得小
于15m。独立避雷针不应设在人员经常通行的地方，避雷针及其接地装置与道路或建筑物的
出入口等的距离不宜小于3m ，否则应采取均压措施或敷设砾石或沥青地面，也可铺设?昆凝
土地面。
装有避雷针、避雷线的构架上的照明灯电源线，必须采用直接埋地的带金属外皮的电缆
或穿入金属管中的导线;当电缆外皮或金属管理地长度在10m 以上时，才允许与35kV 及以
下配电装置的接地网及低压配电装置相连接O
严禁在装有避雷针、避雷线的构筑物上架设未采取保护措施的通信线、广播线和低压
线。
(4) 在变压器门型架构上和离变压器主接地线小于15m 的配电装置的架构上，当土壤
电阻率大于350.o "m 时，不允许装设避雷针、避雷线;如不大于350.0" m ，则应根据方案比
较确有经济效益，经过计算采取相应的防止反击措施井至少遵守下列规定，方可在变压器门
型架构上装设避雷针、避雷线。
1)装在变压器门型架上的避雷针应与接地网连接，并应沿不同方向引出3-4 根放射形
水平接地体，每根水平接地体离避雷针架构3-5m 处装设一根垂直接地体。
2) 直接在3 - 35kV 变压器的所有绕组出线上或在离变压器电气距离不大于5m 处装设阀
式避雷器。在35kV 变电所的变压器门型架构上装设避雷针时，变电所接地电阻不应超过4.0
(不包括架构基础的接地电阻)。
(5) 35kV 配电装置，在土壤电阻率不大于500.o "m 的地区，允许将线路的避雷线引接到
出线门型架构上，但应装设集中接地装置。在土壤电阻率大于5∞.o "m 的地区，避雷线应架
设到线路终端杆塔为止。从线路终端杆塔到配电装置的一档线路保护，可采用独立避雷针，
也可在线路终端杆塔上装设避雷针。
(6) 在架构上的避雷针应与接地网连接，并应在其附近装设集中接地装置。装有避雷针
的架构上，接地部分与带电部分间的空气中距离不得小于绝缘子串的长度;但在空气污秽地
区，如有困难，空气中距离可按非污秽区标准绝缘子串的长度确定。装在架构(不包括变压
器门型架构)上的避雷针与主接地网的地下连接点至变压器接地线与主接地网的地下连接点
之间，沿接地体的长度不得小于15m 。
(7) 独立避雷针与配电装置带电部分、变电所电气设备接地部分、架构接地部分之间的
空气中距离，应符合
5. 运0.2R p + O.lh 
(13 - 34) 
式中
5.--空气中距离，
m;
Rp一一避雷针的冲击接地电阻，。;
h一一避雷针校验点的高度，
m 。
(8) 独立避雷针的接地装置与变电所接地网间的地中距离乱，应符合


<!-- p863 -->
多采堂之多管我
时节气时!frp.tì黑龙￡藏问霹iili! a古拗潺媳动揭奋过电压保护
847 
叫唰'cdtu 汀
Se ~ 0.3Rp 
(13 - 35) 
(9) 避雷线与配电装置带电部分、变电所电气设备接地部分以及架构接地部分间的空气
中距离，应符合下列要求:
1)对一端绝缘另→端接地的避雷线
Sa ~ 0.2Rp + O.l(h l + b.Z) 
式中
h l 一一-避雷线支柱的高度，
m;
b. 1--避雷线上校验的雷击点与接地支柱的距离，
m 。
2) 对两端接地的避雷线
S a ~ ß' [0.2 R p + O. l( h I + b./ 1 ) ] 
式中
卢'一一避雷线分流系数;
b. / 1 一一避雷线上校验的雷击点与最近支柱间的距离
，
m 。
避雷线分流系数可按式
(13 -
38) 计算
(13 - 36) 
(13 - 37) 
卢'=
τ .R~ 
l+124(J2i hl ) 
12 + h I 
1 +坐L土生1+
rtRp 
z 
l2+AlI+2h1 
. 12 + h l 
• 6.202 + h l ) 
(13 - 38) 
式中
1 2一一避雷线上校验的雷击点与另一端支柱间的距离，m, 12 = l' - b.1; 
1 
'一一避雷线两支柱间的距离，
m;
T t一一一雷电流波头长度，一般取2.6阳。
( 10) 避雷线的接地装置与变电所接地网间的地中距离，应符合下列要求:
对一端绝缘另一端接地的避雷线，应按式
(13 -
35) 校验。对两端接地的避雷线应按式
(1 3 -
39) 校验
Se ~ 0.3 卢，Rp 
(13 - 39) 
(11 )除上述要求外，对避雷针和避雷线，
Sa 不宜小于5m ，
Se 不宜小于3m 。
对35kV 及以下配电装置，包括组合导线、母线廊道等，应尽量降低感应过电压，当条
件许可时，
Sa 应尽量增大。
2. 雷电侵入渡过电压保护
(1)变电所应采取措施防止或减少近区雷击闪络。未沿全线架设避雷线的35kV 架空送
电线路，应在变电所1- 2km 的进线段架设避雷线;进线保护段上的避雷线保护角不宜超过
20
0 ，最大不应超过30
0
。
(2) 未沿全线架设避雷线的35kV 架空线路，其变电所的进线段应采用图
13 - 55 所示的
保护接线。
r 7\飞
l
千
1-2km 
T 
在雷季，如变电所35kV 进线的隔离开
关或断路器可能经常断路运行，同时其线路
侧又带电，则必须在靠近隔离开关或断路器
处装设一组排气式避雷器FEo
FE 外间隙距
离的整定，应使其在断路运行时，能可靠地
保护隔离开关或断路器，而在闭路运行时不
工~~---
。1m
L, J 
-L 
F 
图
13 - 55 
35kV 变电所的进线保护接线
F一阀式避雷器;
FE一排气式避雷器
且


<!-- p864 -->
用
呻
咀
且
848 
工业与民用酣睡雄好手册时节
!fn.,,,, l?i1叫价
同日
】町
'1
J 
~N"
纹A 乱飞
F何必号l! lrp.吨叫王割1"" VlWW W沼I' ød con 
仪快闷汉学习主培
t食主:霞黯
动作。如FE 外间隙距离整定有困难，或无适当参数的排气式避雷器，则可用阅式避雷器
代替。
全线架设避雷线的35kV 变电所，其进线的隔离开关或断路器与上述情况相同时，宜在
靠近隔离开关或断路器处装设一组保护间隙或阅式避雷器。
如电缆长度超过50m ，且断路器在雷季可能经
常断路运行，则还应在电缆末端装设排气式避雷
器或阀式避雷器。
连接电缆段的lkm 架空线路应架设避雷线。
全线电缆一变压器组接线的变电所内是否需
装设阀式避雷器，应视电缆另一端有无雷电过电
) 
LU 
( 
图
13 - 56 
具有35kV 及以上电缆段的
变电所进线保护接线
( a)
三芯电缆段的变电所迸线保护接线;
( b) 单芯电缆段的变电所进线保护接线
压波侵入的可能，经校验确定。
(4) 具有架空进线的35kV 变电所敞开式高压配电装置中阔式避雷器的配置
1)每组母线上应装设阀式避雷器。间式避雷器与主变压器及其他被保护设备的电气距
离超过表13 - 41 的参考值时，可在主变压器附近增设一组阔式避雷器。
表13 - 41 
普通调式避雷器至主变压器阔的最大电气距离
单位:m
系统标称电压
进线长度
进
线
路
数
(kV) 
(km) 
2 
3 
;;.4 
25 
40 
50 
55 
35 
1. 5 
40 
55 
65 
75 
2 
50 
75 
90 
105 
注
1.全线有避雷线时，进线长度取2km ，进线长度在1- 2km 间时的最大电气距离按补插法确定。
2. 本表也适用于有串联间隙的金属氧化物避雷器的情况。
变电所内所有阀式避雷器应以最短的接地线与配电装置的主接地网连接，同时应在其附
近装设集中接地装置。
2) 35kV 装有标准绝缘水平(指35kV 变压器、电压互感器标准雷电冲击全波耐受电压
为200kV)
的设备和标准特性阀式避雷器，且高压配电装置采用单母线、双母线或分段的电
气主接线时，碳化硅普通阀式避雷器与主变压器间的最大电气距离可参照表
13 - 41 确定;
对其他电器的最大电气距离比表13 - 41 可相应增加35% 。


<!-- p865 -->
然柔之多管我
压保护
849 
，-'唰'cdtu 汀
是主主市l气'
3) 架空进线采用双回路杆塔，有同时遭到雷击的可能，确定阀式避雷器与变压器最大
电气距离时，应按一路考虑，且在雷季中宜避免将其中一路断开。
的对电气接线比较特殊的情况，可用计算方法或通过模拟试验确定最大电气距离。
5) 不接地、经消弧线圈接地和高电阻接地系
统中的变压器中性点，一般不装设保护装置;但多
雷区单进线变电所且变压器中性点引出时，宜装设
保护装置;中性点接有消弧线圈的变压器，如有单
进线运行可能，也应在中性点装设保护装置。该保
护装置宜选用碳化硅普通阀式避雷器或有串联间隙
的金属氧化物避雷器。
6) 35kV 开关站应根据其重要性和进线路数等
条件，在母线上或进线上装设阀式避雷器。
7)
与架空线路连接的三绕组变压器的低压绕
组，若有开路运行的可能时，应在变压器低压绕组
三相出线上装设阅式避雷器，以防来自高压绕组的
雷电披的感应电压危及低压绕组绝缘;但如该绕组
连有25m 及以上埋地金属外皮电缆段，则可不必装设避雷器。
8) 变电所3 -
10kV 配电装置(包括电力变压器) ，应在每组母线和架空进线上装设阀式
避雷器(分别采用电站型和配电型阀式避雷器) ，并采用图
13 - 57 所示的保护接线。母线上
阀式避雷器至3 -
10kV 主变压器的电气距离不宜大于表13 - 42 所列数值。
F1 
图
13 - 57 
3 -
lOkV 配电装置雷电
侵入波的保护接线
表13 - 42 
阀式避雷器至3 阳10kV 主变压器的最大电气距离
雷季经常运行的进线路数
2 
3 
;;.4 
最大电气距离
(m)
15 
20 
25 
30 
全部在厂区的架空进线且受到附近建筑物屏蔽时，可只在母线上装设阀式避雷器。
有电缆段的架空线路，阀式避雷器应装设在电缆头附近，其接地端应和电缆金属外
皮相连O 如各架空进线均有电缆段，则阀式避雷器与主变压器的最大电气距离不受限
制O
阀式避雷器应以最短的接地线与变、配电所的主接地网连接(包括通过电缆金属外皮连
接)。阀式避雷器接地点应装设集中接地装置。
3 -
lOkV 配电所，当无所用变压器时，可仅在每路架空进线上装设阀式避雷器。
3. 35kV 及以下小容量变电所及配电系统的雷电僵入波过电压的简易保护
士
(1)容量为3150 - 5刷kVA 的变电所
了
35kV 侧，可根据负荷的重要性及雷电活动
! 
的强弱等条件适当简化保护接线;变电所
而阳I
进线段的避雷线长度可减少到5∞~刷m ，
IRU。但其首端排气式避雷器
(FEl)或保护间
隙
(FG) 的接地电阻不应超过50.，其保
图
13 - 58 
3150 - 5∞OkVA 、
35kV 变电所的简易保护接线护接线见图13 - 580 
L 
5ω-600m 
~一一寸
白阳2
专R
，，;; 100 
冒
出
且


<!-- p866 -->
白0
旦与民用据路手册町fp"，dfrp.p. 1T!l.'&iË'U"" VI阳Will'Ød con 叹J 阳时诸时
二150 - 200m
二
一c
T 150 - 200m 
(2) 容量为3150kVA 以下供非重要负荷
的变电所35kV 侧，根据雷电活动的强弱，可
采用图
13 -
59 (a)
的保护接线;容量为
FE2(FG) 
由FE1(FG)
lOOOkVA 及以下的变电所，可采用图
13 - 59 
~ R ",. 50 
专R "，. 50
(b)
的保护接线O
(3) 容量小于3150kVA 供非重要负荷的
35kV 分支变电所，根据雷电活动的强弱，可
采用图
13 -
60 的保护接线。
(4) 简易保护接线的变电所35kV 侧，阀
式避雷器与主变压器或电压互感器的最大电
气距离不宜超过10m 。
(5) 3 -
lO kV 配电系统中的配电变压器应
图
13 - 59 
容量小于3150kVA 变电所的简易保护
装设问式避雷器保护。间式避雷器应尽量靠
(a) 采用避雷线保护的接线;
近变压器装设，其接地线应与变压器低压侧
中性点(低压侧中性点接地并与保护接地相
连时，或中性点不接地时则为中性点的击穿保险器的接地端)以及金属外壳等连在一起接
(a) 
150 -
2∞m 
FG 
-'- R",. 50 
) 
L
υ
 
( 
( b)
不采用避雷线保护的接线( I (削kVA 及以下)
地。
l50 - 2∞m
」FL150~2∞m
150- 2∞mtFL 150~2∞m 
150 -
2∞m 
150 -
2∞m 
l' R ",. 50 
需
。
，
、
ν
口
创
g
nuprpu 
m
取
牛
一
-
。
、
B
/
q
d
u
p
h
〈
飞
F
M
刊
R
FE2 
(FG) 
F宜2
riI FF.l 
m FEl 
(FG)
凹(]盹)山(FG)
τ R "，. 50
专R 运SO
专R ",. 50 
tom-
, 
FEl 
(FG) 
R ",. 50 -'-
(,,) 
) 
LU 
( 
图
13 - 60 
容量小于3150kVA 分支变电所的简易保护
( a) 分支线较短时的保护接线;
(b) 分支线较长时的保护接线
(6) 3 -
lOkV 的Y ，
yn 、
0 ，
yn 和y ，
y (低压侧中性点接地和不接地)接线的配电变压
器，除在高压侧装设避雷器外，尚宜在低压侧装设一组阀式避雷器或击穿保险器，以防止反
变换波和低压侧雷电侵入波击穿高压侧绝
3 - lOkV 
220/380V 
缘，但厂区内的配电变压器可根据运行经
验确定，原理接线如图
13 -
61 所示[注:
低压避雷器(电涌保护器)的安装位置和
数量参见本章第七节，低压侧中性点接地
是否与电气设备保护接地相连通或引出变
F
电所外10m 以上作单独接地(如图
13 - 61 
中虚线所示) ，需视高压侧系统接地故障引
起的用户端低压电气设备上的故障接触电图
13 - 61 
3 - 10kV Y, yn 接线变压器反变换防护接线
F 
(注) I 
'" 10m 
τ R B 
二L R; 
=-U-B 


<!-- p867 -->
多采堂之多管我
时节气fp"，d第阪和空章ww蕾U晤防拼螺嘻吉布设备过电压保护
851 
叫唰'cdtu 汀
压及T 频应力电压，能否满足在规定的
时间内被切断的条件而定;参见
GB
16895.11-2∞1 {低压电气装置对暂时过
电压和高压系统与地之间故障的防护》
的相关要求及第14 章有关部分]。
低压侧中性点不接地的配电变压器，
F 或FG
应在中性点装设保护间隙，接线如图
13 - 62 所示O
(7) 35/0 .4kV 配电变压器，其高、
低压侧均应装设阀式避雷器保护。
3 向IOkV
380V 
F 
FG 
~RB 
图
13 - 62 
3 - lOkV Y , Y 变压器反变换防护接线
(8) 3 -
lOkV 柱上断路器和负荷开关应装设阀式避雷器保护O 经常断路运行而又带电的
柱上断路器、负荷开关或隔离开关，应在带电侧装设阀式避雷器，其接地线应与柱上断路器
等的金属外壳连接，且接地电阻不应超过100 。
装在架空线路上的电容器，宜装设阅式避雷器保护。
(9) 低压配电线路在建筑物进户处的雷电过电压保护做法参见本章各类建筑物防雷措施
中的"防雷电波侵入"部分。
(二)小型旋转也札的雷电过电压保护
(1)与架空线路直接连接的旋转电机(发电机、变频机和电动机等，简称直配电机)的
雷电过电压保护方式，应根据电机容量、
30m - 50m. 
50m -
1∞m 
FE2 
111 FE1 
F1 
-:-R 运30
哇~ R ,,; 50 
(a) 
;;.1∞m 
臼50m
FE21tll 
II1FE1 
l 
EE 
-:- ;;. 20m 
-:- R ,,; 50
亏~ R ,,; 100 
) 
L
υ
 
( 
= 450m 
。。。
。。
F飞2
FEl 
C 串
l' I Fl 
τ R = 5-100
飞-:-R 运300
(c) 
图
13 - 63 
15∞kW 及以下直配电机的保护接线
( a)
进线段采用FE 的保护接线;
(b) 进线段采用避
雷线的保护接线;
(c) 进线段采用避雷针的保护接线
Fl 
旋转电机阀式避雷器;白一旋转电机中性点的阀式避雷器;
FEl 、
FE2一排气式避雷器;
G 
直配电机;
c一电容器
雷电活动的强弱和对运行可靠性的要求
确定。旋转电机的雷电侵入波过电压保
护，宜采用旋转电机金属氧化物避雷器
或旋转电机磁吹阀式避雷器Q
(2) 单机容量为
1500kW 以下的直配
电机，宜采用图l3 -
63 所示的保护接
线。
保护高压直配电机的旋转电机阀式
避雷器应尽量靠近电机装设。在一般情
况下，避雷器可装在电机出线处;如接
在每一组母线上的电机不超过两台，避
雷器也可装在每一组母线上。
保护直配电机用的避雷线，对边导
线的保护角不应大于30
0 。
为保护直配电机臣间绝缘和防止感
应过电压，装在每相母线上的电容器，
包括电缆段电容在内的容量应为0.25 -
0.5μFj 对于中性点不能引出或双排非并
绕绕组的电机，电容的容量应为1. 5-
2.0卢。电容器宜有短路保护。


<!-- p868 -->
852 
工业与民用品酶手册卢吵闹时…I'ød ( 
• 
(3) 单机容量为15∞kW 以下的直配电机，当采用图13 - 63 的保护方式有困难时，也可
采用图
13 - 64 所示的保护接线。
L' =, 3∞μH 
，-、
L-43 」
Fl 
F2 
图
13 - 64 
1500kW 以下直配电机采
用电抗线圈或限流电抗器的保护接线
(4) 如直配电机的中性点能引出且未直接接地，应在
中性点上装设旋转电机中性点阅式避雷器。
(5) 在多雷区，经变压器与架空线路连接的非直配电
机，如变压器高压侧的系统标称电压为66kV 及以下时，
为防止雷电过电压经变压器绕组的电磁传递而危及电机
的绝缘，宜在电机出线上装设一组旋转电机阀式避雷器。
(三)集金也h 线路面专营电过电压保护
(1) 35kV 及以下架空配电线路一般不沿全线架设避
雷线，在35kV 变电所的架空进线段需架设避雷线的长度参见本节一(一) 2. (1)及3. 。
(2) 除少雷区外，3 -
lOkV 钢筋混凝土杆配电线路，宜采用瓷或其他绝缘材料的横担，
如用铁横担，对供电可靠性要求高的线路宜采用高一级电压等级的绝缘子，并应尽量以较短
的时间切除故障，以减少雷击跳闸和断线事故。
各级电压的架空送、配电线路，应尽量装设自动重合闸装置，但35kV 及以下的厂区的
短线路，可按需要确定。
(3)线路交叉档两端的绝缘不应低于其邻档的绝缘，交叉点应尽量靠近上下方线路的杆
塔。
(4) 同级电压线路相互交叉或与较低电压线路、通信线路交叉时，两交叉线路导线间的
垂直距离，当导线温度为40 "C时，不得小于表13 -43 所列数值。
表13 -43 
同级电压线路相互交叉或与较低电压线路通信线路交叉时的垂直距离
系统标称电压
(kV)
<1 
3 - 10 
20 - 35 
垂直距离
(m)
l 
2 
3 
对按允许载流量计算导线截面的线路，还应校验当导线为最高允许温度时的交叉距离，
此距离应大于线路绝缘配合要求的最小空气间隙距离且不得小于O.8m 。
(5) 3kV 及以上的同级电压线路相互交叉或与较低电压线路、通信线路交叉时，交叉档
一般采取下列保护措施:
1)交叉档两端的钢筋?昆凝土杆或铁塔(上下方线路共4 基) ，不论有无避雷线，均应接
地。
2) 3kV 及以上线路交叉档两端为木杆或木横担钢筋1昆凝土杆且无避雷线时，应装设排
气式避雷器或保护间隙。
3) 与3kV 及以上电力线路交叉的低压线路和通信线路，当交叉档两端为木杆时，应装
设保护间隙。
单木杆针式绝缘子的保护间隙，可在距绝缘子固定点750mm 处绑扎接地引下线构成。
通信线路的保护间隙，可由杆顶沿杆身敷设接地引下线构成。
如交叉距离比表13 - 43 所列数值大2m 及以上，则交叉档可不采取保护措施。
若交叉点至最近杆塔的距离不超过40m 时，可不在此线路交叉档的另一杆上装设交叉
保护用的接地装置、排气式避雷器或保护间隙。


<!-- p869 -->
多采堂之多管我
叫唰'cdtu 汀
时节气吧frp.J塞虫'Í""'" ，-，wm雷嘻防拚潺电力越备过电压保护
自③
(6) 低压架空供配电网，应在电网的结点以及架空线至地下电缆的转换点装设过电压保
护;此外架空线路上每隔5∞mm 就应安装过电压保护器件，过电压保护器件之间的距离应
小于lOOOmo
三、电力系统内过电压保护及绝缘配合
(- )暂时过电压保护
1.工频过电压
一般由线路空载、接地故障和甩负荷等引起的工频过电压，对3 -
lOkV 系统一般不超过
1. h Í3p.u. (工频过电压标么值1. Op . u. = U m/.fj, U m 为系统最高电压) ，对35kV 系统-般
不超过.fjp. u. ，因此，对35kV 及以下电力网一般不需采取专门措施限制工频过电压。
2. 谐振过电压
(1)当因操作或故障引起系统元件参数出现不利组合时，将产生线性谐振和非线性(铁
磁)谐振过电压，因此，应采取措施避免出现谐振过电压的条件，或用保护装置限制其幅值
和持续时间。
(2) 由单一电掘侧用断路器操作中性点不接地的变压器，因操动机构故障出现非全相或
熔断器非全相熔断时，变压器的励磁电感与对地电容产生铁磁谐振，能产生2 .0 - 3. Op . u . 
的过电压(谐振过电压的1. Op . u. = fi U m/ .fj 0 ) ;有双侧电源的变压器在非全相分合闸时，
由于两侧电惊的不同步在变压器中性点上可出现接近于2.0p.u. 的过电压，如产生铁磁谐
振，则会出现更高的过电压。有单侧电源的变压器，当另一侧带有较大的同步电动机时，也
类似有双侧电源的情况。
(3) 3 - 35kV 不接地系统或经消弧线圈接地系统偶然脱离消弧线圈的部分，当接有中性
点接地的电磁式电压互感器的空载母线(也可能带有空载短线路) ，因合闸充电或接地故障
的激发，使电压互感器过饱和，可能产生铁磁谐振过电压。防止和限制这类过电压，可采取
下列措施:
1)选用励磁特性饱和点较高的电磁式电压互感器。
2) 减少同一系统中电压互感器中性点接地的数量，除电源侧电压互感器高压绕组中性
点接地外，其他电压互感器中性点尽可能不接地。
3) 个别情况下，在lOkV 及以下的母线上装设中性点接地的星形接线电容器组，或用一
段电缆代替架空线路以减少X Co '
使X Co < O.OlXm 。式中Xm 为互感器在线电压作用下单相
绕组的励磁电抗;Xc。为系统每相对地容抗。
4) 在互感器的开口三角形绕组装设的电阻R L; :::::; 0 .4 (X m/ Ki3) 。式中K\3 为互感器一次
绕组与开口三角形绕组的变比，或装设其他专门消除此类铁磁谐振的装置(如专用消谐器)。
5) lOkV 及以下互感器高压绕组中性点经电阻值不小于O.06Xm
( 容量大于6∞W)
的电
阻接地。
(4) 3-35kV 不接地或经消弧线圈接地系统，应采用性能良好的设备并提高运行维护水
平，以避免在配电变压器高压绕组对地短路及送电线路一相断线，且一端接地或不接地的条
件下产生铁磁谐振过电压。
(5) 有消弧线圈的较低电压系统，应适当选择消弧线圈的脱谐度，以便避开谐振点;无
消弧线圈的较低电压系统，应采取增大其对地电容等措施(如安装电力电容器等) ，以防止
军|
自


<!-- p870 -->
854 
工业与民用毒草草各手册户fp"，dfrp.F.网友……叫汉字MMZm
零序电压通过电容，如变压器绕组间或两条架空线路间的电容搞合，由较高电压系统传递到
中性点不接地的较低电压系统，或由较低电压系统传递到较高电压系统，或回路参数形成串
联谐振条件，产生高幅值的转移过电压。
(6) 发生于中性点不接地系统中的谐振过电压，可采用电阻接地方式降低或防止。
(二)操作过电压保护
(1)各电压级相对地计算用最大操作过电压的标么值( 1. Op. U. =.f2 U ml {3)应按以下数
值选取:
35kV 及以下低电阻接地系统为3.2p.u.;
35kV 及以下(除低电阻接地系统外)为4. Op. u. ; 
3 - 35kV 电力系统相间操作过电压，宜取相对地过电压的l. 3- 1. 4 倍。当采用金属氧化
物避雷器限制操作过电压时，相对地及相间计算用最大操作过电压的标么值需经研究确定。
(2) 35kV 及以下系统中，开断空载线路断路器发生重击穿的过电压一般不超过
3.5p.u. ;开断前系统己有单相接地故障，使用→般断路器操作时产生的过电压可能大于
4.0p.u. 。为此，选用操作断路器时，应使其开断空载线路过电压不超过4.0p.u. 。
(3) 35kV 及以下电力系统的线路合闸和重合闸过电压一般不超过3.0p.u. ，通常元需采
取限制措施。
(4) 3 - 66kV 系统开断并联电容补偿装置，如断路器发生单相重击穿时，电容器高压端
对地过电压可能超过4 .Op. u. ，开断前电源侧有单相接地故障时，该过电压将更高。开断时
如发生两相重击穿，电容器极间过电压可能超过2.5 .f2 u r . c
(U r. c 为电容器的额定电压)。
Cc 
Lc 
F4 
Lc 
Fl 
Fl 
(a) 
) 
LD 
( 
图
13 - 65 
并联电容补偿装置的避雷器保护接线
( a) 单相重击穿过电压的保护接线; (b) 单、两相重击穿过电压的保护接线
操作并联电容补偿装置，应采用开断时不重击穿的断路器。对于需频繁投切的补偿装
置，宜按图
13 - 65 
(a) 装设并联电容补偿装置无间隙金属氧化物避雷器( Fl 或F2) ，作为
限制单相重击穿过电压的后备保护装置。在电源侧有单相接地故障不要求进行补偿装置开断
操作的条件下，宜采用Fl 。断路器操作频繁且开断时可能发生重击穿或者合闸过程中触头
有弹跳现象时，宜按图
13 - 65 
(b) 装设并联电容补偿装置无间隙金属氧化物避雷器( Fl 及
F3 或F4) 0 
F3 或F4 用以限制两相重击穿时在电容器极间出现的过电压。当并联电容补偿装
置电抗器的电抗率不低于12% 时，宜采用.F4 。中性点避雷器F1的额定电压应按相电压为基
础进行选择。
避雷器吸收能量与并联电容补偿装置的容量、回路元件及避雷器的参数等有关，在设计
时应予核算。


<!-- p871 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问蜘秒't:".
iI肇Milql霹电器事拚事委常为祷告过电压保护
在阁
13 - 65 
(a) 中，避雷器凹的荷电率KH 可取下列数值
K 
O .816ULR 
H -一丁7」1222主
0 .47
Ll lmA 
855 
(13 - 40) 
式中
U'max
连接并联电容补偿装置母线的最高电压有效值，
k V, U :nax = 1. 05 U n ; 
U n---母线的额定电压即系统标称电压，
kV; 
<JI r叫一一避雷器直流
1 mA下的参考电压，
kV 。
避雷器凹吸收的能量为
W = 104 .4 ( K H - O. 26)[ 1 + 3. 6 ( A
一0.06) ] c
o
.制U'max
式中
W一一'避雷器吸收能量，J; 
C一一每相电容值，
fLFo 
在图
13 - 65 
(b)
中，对避雷器F3
O .816 U二…
KH 
=
山aA
运
0.78
-
(1 - A) U1mA 
式中
A 一二并联电容补偿装置的调谐度。
对避雷器Fl
W = 2.9(KH -0.2)[1-0.26(A -0.06)]C[U'ma/(1 - A)]2 
KH = 0.816 U二…
一丁「」旦运
0.75
l.J 1 mA 
W = 43 .4 ( K H - 0.3)[ 1 + 2 (A - 0.06)] CO.73 U,2 
(13-41) 
(13 - 42) 
(13 一43)
(13-44) 
(13 - 45) 
(5) 当开断具有冷轧硅钢片铁芯的空载变压器时，过电压一般不超过2. Op. U. ，可不采
取保护措施O 开断热轧硅钢片铁芯的35kV 及以下变压器时，过电压一般不超过4.0p.u. 。
采用熄弧性能较强的断路器开断激磁电流较大的变压器以及井联电抗补偿装置产生的高
幅值过电压，可在断路器的非电源侧装设阀式避雷器加以限制，保护变压器的避雷器可装在
其高压侧或低压侧。但高、低压侧系统接地方式不同时，低压侧宜装设操作过电压保护水平
较低的避雷器。
在可能只带一条线路运行的变压器中性点消弧线圈上，宜用阀式避雷器限制切除最后一
条线路两相接地故障时，强制开断消弧线圈电流在其上产生的过电压。
空载变压器和并联电抗补偿装置合闸产生的操作过电压→般不超过2. Op. u. ，可不采取
保护措施。
(6) 在开断高压感应电动机时，因断路器的截流、三相同时开断和高频重复重击穿等会
产生过电压(后两种仅出现于真空断路器开断时)。过电压幅值与断路器熄弧性能、电动机
和回路元件参数等相关。开断空载电动机的过电压一般不超过2.5p.u. o 开断起动过程中的
电动机时，截流过电压和三相同时开断过电压可能超过4. Op. u. ，高频重复重击穿过电压可
能超过5.0p.u. o 采用真空断路器或采用截流值较高的少油断路器时，宜在断路器与电动机
之间装设旋转电机金属氧化物避雷器或R-C 阻容吸收装置。


<!-- p872 -->
多系柔之多矿藏主
856 
工业与民用Jè'f.割~'it手册旧呐附dfrp.F.网附1"" VlWW Will'Ød con
川闷汉学习主培阳时
高压感应电动机合闸的操作过电压一般不超过2. Op. u. ，可不采取保护措施。
(7) 35kV 及以下系统发生单相间歇性电弧接地故障时，可产生过电压，过电压的高低
与接地方式有关。一般情况下不超过下列数值:
不接地为3.5p.u. ; 
消弧线圈接地为3.2 p.u.; 
电阻接地为2.5 p.u. o 
具有限流电抗器、电动机负荷，且设备参数配合不利的3 - lOkV 某些不接地系统，发生
单相间歇性电弧接地故障时，可能产生危及设备相间或相对地绝缘的过电压，宜根据负荷性
质和工程的重要程度进行必要的过电压预测，以确定保护方案。如采用自动跟踪的消弧线圈
接地方式使接地点残余电流不超过lOA ，对中压电缆电网及接有旋转电机的电网，采用中性
点电阻接地方式等。
(8) 采用无间隙金属氧化物避雷器限制各类操作过电压时，其持续运行电压和额定电压
等要求见第十节。
(三)绝缘配合
1.绝缘配合原则
(1)绝缘配合是按系统中出现的各种电压和保护装置的特性来确定设备的绝缘水平，配
合时应全面考虑设备造价、故障损失和维修费用三个方面，力求取得较高经济效益。
(2) 35kV 及以下电气装置一般由雷电过电压决定绝缘水平。变电所电气设备、绝缘子
串和空气间隙的雷电冲击强度，与避雷器雷电保护水平进行配合。根据我国情况，对雷电过
电压的配合系数取不小于1. 4 ，以电气设备的额定雷电冲击耐受电压来表征。
(3) 35kV 及以下电气装置一般应能承受暂时过电压及操作过电压的作用;以电气设备
的短时( 1min) 工频耐受电压来表征。当需用避雷器限制某些操作过电压的场合，则以避雷
器的相应保护水平为基础进行绝缘配合(对操作冲击的配合系数一般取不小于1. 15 )。
35kV 及以下架空线路和变电所绝缘子串、空气间隙的操作过电压要求的绝缘水平，以
计算用最大操作过电压为基础进行绝缘配合。将绝缘强度作为随机变量处理。
(4) 工频运行电压下电气装置外绝缘的爬电距离应符合相应环境污秽分级条件下的爬电
比距要求。变电所电气设备应能承受一定幅值和时间的工频过电压和谐振过电压。
(5) 高海拔地区( > 1∞Om)
的电气装置外绝缘爬电距离和空气间隙，应按海拔高度进
行校正，采取加强绝缘或选用高原型电器。
2. 绝缘配合要求
(1)海拔不超过1000m 地区的35kV 及以下架空线路绝缘子串及空气间隙不应小于表
13
-44 所列数值。在进行绝缘配合时，应考虑尺寸及施工误差、横担变形等不利因素，使空
气间隙留有一定裕度。
表13-44
35kV 及以下线路绝缘子串最少片数和最小空气间隙
系统标称电压
(kV)
3 - 20 
35 
系统标称电压
(kV)
3 - 20 
35 
雷电过电压间隙
(cm)
35 
45 
工频过电压间隙
(cm)
5 
10 
操作过电压间隙
(cm)
12 
25 
悬垂绝缘子串的绝缘子个数
2 
3 
(2) 海拔不超过1000m 地区的35kV 变电所工频电压要求的最小空气间隙(相对地及相


<!-- p873 -->
然柔之多管我
，_.唰'cdtu 汀
时节气fP"，l指明和E章、M邵雷电防势如及电?好备军备过电压保护
857 
间)为15cm ，操作和雷电过电压要求的最小空气间隙(相对地及相间)为40cm o 3 - 20kV 
高压配电装置的最小户外、户内的相对地及相间空气间隙如表13 - 45 所示。
表13 -45 
3 - 20kV 高压配电装置的空气间隙
空气间隙
(cm)
空气间隙
(cm)
系统标称也开;
(kV) 
系统标称电压
(kV)
户
外
户
内
户
外
户
内
3 
20 
7.5 
15 
30 
15 
6 
20 
10 
10 
20 
12.5 
20 
30 
18 
注
相对地、相间取同一值。
35kV 及以下电气设备的绝缘水平应以避雷器标称放电电流5kA 下的残压为基础进行配
合，配合系数取1. 4 0 电气设备的雷电冲击耐受电压及短时工频耐受电压值见表13 - 46 0 
表13 - 46 
35kV 及以下电气设备选用的耐受电压
系统标称
设备最高
雷电冲击耐受电压(峰值，
kV) 
短时( lmin) 工频耐受电压
也l五
电压
设备
(有效值，
kV) 
(有效值，
(有效值.
类别
断
口
断
相对地
相
问
相对地
相
|可
kV) 
kV) 
断路器
隔离开关
断路器
变压器
40 (20) 
40 (20) 
18 
18 
3 
3.6 
开
关
40 (20) 
40 (20) 
40 
46 
25 
25 
25 
变压器
60 (40) 
60 (40) 
25 (20) 25 (20) 
6 
7.2 
开
关
60 (40) 
60 (40) 
60 
70 
30 (20) 30 (20) 
30 
变压器
75 (60) 
75 (60) 
35 (28) 35 (28) 
10 
12 
开
关
75 (60) 
75 (60) 
75 (60) 
85 (70) 
42 (28) 42 (28) 
42 (28) 
变压器
105 
105 
45 
45 
15 
18 
开
关
105 
105 
115 
46 
46 
56 
变压器
125 (95) 
125 (95) 
55 (50) 55 (50) 
20 
24 
开
关
125 
125 
125 
145 
65 
65 
65 
变压器
185/2∞ 
18512∞ 
80/85 
80/85 
35 
40.5 
开
关
185 
185 
185 
215 
95 
95 
95 
注
1.括号内数据为低电阻接地系统，括号外数据为非低电阻接地系统;
2. 分子、分母数据分别对应外绝缘和内绝缘。
第九节
交流电气装置防雷接闪器的保护范围
一、避雷针的保护范围
1.单支避雷针的保护范围(见图13-66)
(1)避雷针在地面上的保护半径
r 按下式计算
r = l. 5 hp 
自1
口
隔离开关
27 
34 
49 (35) 
79 
118 
(13 - 46) 


<!-- p874 -->
系婆豆豆多管我
8田
工业与民用配电设计手册旧节气时阳网友勿u!"" VlWW Will'Ød con
川闷汉学习主悲肌霞黯
4 
式中
h一一-避雷针的高度，
m;
P一一高度影响系数，h < 30m 时为
1
，
30 < 
5.5 
h "，三120m 时为τ ，
h > 120m 时，取
、h
h 等于120m 。
(2) 避雷针在被保护物高度
hx 水平面上的保
护半径
rx ，按下式确定
当
hx~0.5h
a寸
a 
LH 
r x = (h-hJ p=h.p 
m 
(13-47) 
当
hx < 0.5h 时
r x = (1. 5h-2hJ p 
m 
(13 一48)
以上式中
hx 
被保护物的高度，
m;
避雷针的有效高度，
m 。
图
13 - 66 
单支避雷针的保护范围
(h.三30m at , e = 45
0
) 
2. 两支等高避雷针的保护范围(见圈13 - 67) 
(1)两针外侧的保护范围按单支避雷针的计算方法确定。
(2) 两针间的保护范围，按通过两针
顶点及保护范围上部边缘最低点O 的圆弧
确定，圆弧的半径为Ro ，
0 点为假想避气才
雷针的顶点，其高度按式(1 3 - 49) 计算
」一
DI7p 
O 
。
..., 
。，
hn = h 一旦
u -.. 7 p 
(13 - 49) 
儿水平面上的保
护范围的截面
" 
-0 
式中
ho 
两针间保护范围上部边缘最
• 
"。
低点高度，
m;
D一一两避雷针间的距离，
m 。
两针间
hx 水平面上保护范围的一侧
最小宽度应按图
13 -
68 确定。当
bx 〉
rx
时，取bx=rx 。
求得
b x 后，可按图
13 - 67 绘出两针间的保护范围。两针间距离与针高之比D/h 不宜
图
13 - 67 
高度为
h 的两等高避雷针的保护范围
大于5 。
3. 多支等高避雷针的保护范围(见固13-69、圈13 -70) 
(1)三支等高避雷针所形成的三角形
1 、
2 、
3 的外侧保护范围，应分别按两支等高避雷
针的计算方法确定;如在三角形内被保护物最大高度
hx 水平面上，各相邻避雷针间保护范
围的一侧最小宽度bx~O 时，则全部面积受到保护。
(2) 四支及以上等高避雷针所形成的四角形或多角形，可先将其分成两个或几个三角
形，然后分别按二支等高避雷针的方法计算。如各边保护范围的一侧最小宽度bx~O 时，则
全部面积受到保护。
4. 不等高避雷针的保护范围(见圄13-71)
(1)两支不等高避雷针外侧的保护范围，应分别按单支避雷针的计算方法确定。


<!-- p875 -->
然堂之多管我
时节气附阳藕耕玉意qld 嚣也踉鹅ZE吊在操备过毡压保护
自9
'f，，"W""" 也已cun
h.p h:: 1x:P- h, = 0 
x 陆亏
a 
Ft , 
1.3f"'o... I 
‘ζ， 
'<õ 
L 飞l
飞1\J气
V. ....nl 
1. 1 
。飞来菜还忠、
\i
0.7 
0.5 
o. 
O. 1 
o 1 
2 
3 
4 
5 D/ h. p 
(a) 
b, 
h,p 
0.7 
0.5 
0.3 
0.1 
0 
5.05.25.45.65.86.06.26.46.6 D/h.p 
(b) 
图
13 - 68 
两等高
(h) 避雷针间保护范围的一侧最小宽度
( b x )
与
D/h ，p 的关系
(a) D/h.p"=0-7; (b) D/h.p=5-7 
b .13 
D23 
图
13 - 69 
三支等高避雷针
1 、
2 及
3 在
hx 水平面上的保护范围
b 由
图
13 -70 
四支等高避雷针
l 、
2 、
3 及4 在
hx 水平面上的保护范围
(2) 两支不等高避雷针间的保护范围，应按单支避雷针的计算方法，先确定较高避雷针
l 的保护范围O 然后由较低避雷针2 的顶点，作水平线与避雷针
1 的保护范围相交于点3 ，
取点3 为等效避雷针的顶点，再按两支等高避雷针的计算方法确定避雷针2 和3 间的保护范
围，即按通过避雷针2 、
3 顶点及保护范围上部边缘最低点O 的圆弧确定。
O 点的高度应按
下式计算
N 
4 
2 
O 
O 
... 
D 
图
13 - 71 
两支不等高避雷针
1 及2 的保护范围


<!-- p876 -->
8臼
工业与民用配棋路册
没J骂咽气
fp"，d仔阳网友栩1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸乡立专黯
式中
D' 
ho=hrF m 
'P 
避雷针2 和等效避雷针3 间的距离，
m 。
(3)对多支不等高避雷针，各相邻两避雷针
的外侧保护范围，按两支不等高避雷针的计算方
法确定;如在多角形内被保护物高度
hx 水平面
上，各相邻避雷针间保护范围的一侧最小宽度
b x
~O ，则全部面积受到保护。
(13 - 50) 
• 
4 
萨..，
网
4 
N\4 
r z 
h p 
h p 
三、避雷线的保护范围
1.单根避雷线的保护范围
保护发电厂、变电所用的单根避雷线的保护
范围见图
13 一72 0
在hx 京平面上避雷线每侧保护范围的宽度按
下式确定
当hx斗时川47 (h - h x) p 
m 
当hx < 士时
T x = 
(h 一1 叭) p 
m 
(13 - 51) 
r , 
图13-72
单根避雷线的保护范围
(h 室主30m 时
，
11 = 25 0 ) 
在
hx 水平面上避雷线端部的保护半径也应按以上两式确定。
2. 两根等高平行避雷线的保护范围{见图13 -73) 
1 
寸
、E、L 
G 
、
...,"1 
/ 
O 
/豆I~
同
l
./ 
..., 
D 
h ，水平面上保护范围的截面
r x 
图
13 - 73 
两根等高平行避雷线
1 和2 的保护范围
(1)两根避雷线外侧的保护范围，应按单根避雷线的计算方法确定。
(2) 两根避雷线间各横截面的保护范围，应由通过两避雷线
1 、
2 点及保护范围上部边
缘最低点O 的圆弧确定。
O 点的高度应按下式计算
ho=h-Z 
式中
ho一一两避雷线间保护范围边缘最低点的高度，
m;
D一一-两避雷线的距离，
m; 
(1 3 - 52) 


<!-- p877 -->
然柔之多管我
，-<唰'cdtu 汀
时节气叫什阳贸警句FE章叫d雷电带去铲苦受培方夜亏备过电压保护
861 
h 
避雷线的高度，
m;
p一高度影响系数，
h < 30m 时为
1 ，30m < h ~ 120m 时为号。
、
h
(3)两根避雷线端部的保护范围，可按单根避雷线的计算方法确定，两线间保护最小宽
度(参见图
13 - 67) 按下式计算
当hx 注?时
bx = 0.47( ho - h.) p 
(13 - 53) 
当hx 〈?时
bx = (ho - 1. 53h.)p 
3. 两根不等高平行避雷线的保护范围
两根不等高平行避雷线各横截面的保护范围，应仿照两支不等高避雷针的方法，并按式
(13 - 52) 计算O
三、山地和坡地上的避雷针或避雷线的保
护范围
保护发电厂、变电所用的山地和坡地上的避雷针，
由于地形、地质、气象及雷电活动的复杂性，其保护
范围应有所减小。避雷针的保护范围可按式(1 3 - 46) 
~式(1 3 - 48)
的计算结果乘以系数0.75 ，式
(13 -
49)
和式(1 3 -
50)
中的7p 可改为5p 0 利用山势设
立的远离被保护物的避雷针，不得作为主要保护装置。
四、避雷针、避雷线联合保护范围
必要时，互相靠近的避雷针和避雷线可按联合保
护作用确定保护范围，见图
13 - 74 0 
避雷线
\ 
/\/'\ 
图
13 一74
避雷针和避雷线的联合
保护范围
避雷针、避雷线外侧保护范围分别按单针、单线的保护范围确定。内侧首先将不等高
针、线划为等高针、线，然后将等高针、线视为等高避雷线，计算其保护范围。
第十节
交流电气装置的过电压限制器件
一、阀式避雷器
(1)不同系统接地方式下的选型要求:
1)低电阻接地系统应选用金属氧化物避雷器。
2) 不接地、经消弧线圈接地和高电阻接地系统，根据系统中谐振过电压和间隙性电弧
接地过电压等发生的可能性及其严重程度，可选用有串联间隙金属氧化物避雷器、碳化硅普
通阅式避雷器，或无间隙金属氧化物避雷器。
(2) 旋转电机的雷电过电压保护，宜采用旋转电机无间隙金属氧化物避雷器或旋转电机
磁吹阀式避雷器。
(3) 避雷器按其标称放电电流
(8120μs 波形)及使用场合的分类见表
13 - 47 
(1l 0kV 及


<!-- p878 -->
家系豆豆罗密或
862 
工业与民用配南谊'\~T'手册
旧忻附归回网友iË'J{"" VI阳Wil l' Ød con
川闷汉学习主黑阳时
以上系统使用的标称电流为
10 、
20kA 级别的避雷器未包括)。
表13-47
避雷器分类
标称放电电流
1 n (kA) 
5 
2.5 餐
1. 5 ‘ 
避雷器额定电
压
U ，
( 有效值，
4 运U ，
5.王U ，
5 运U ，
5 运U ，
42 运U ，
4 三U ，
0.28~ U, 
2 .4三U ，
而}军三U ，
kV) 
运25
运17
~90 
运108
~84 
~ l3 .5 
~0.5 
~ 15.2 
~207 
发电机
配电用
并联补
电站用
电气化
电动机
电机中
变压器
低压避
应用场合
偿电容器
铁道用避
性点用避
中性点用
用避雷器
避雷器
避雷器
用避雷器
雷苦苦
用避雷器
雷器
雷器
避雷器
注
本表摘自
GB 11032•
2000 {交流无间隙金属氧化物避雷器》。
提碳化硅阀式避雷器分别为3kA 和IkA 。
(4) 有串联间隙金属氧化物避雷器和碳化硅阔式避雷器的额定电压
U r 应以系统暂时过
电压为基础进行选择，在一般情况下应符合下列要求:
3 - IOkV 非有效接地系统，不低于
1. 1Um
(Um 为系统最高工作电压) ; 
35kV 非有效接地不低于
U m j 
3kV 及以上发电机系统不低于1.lUm
. g
(Umg 为发电机最高运行电压)或按不低于发电
机额起电压的
1. 25 倍选择。
发电机和变压器中性点避雷器的额定电压，对3 - 20kV 系统不低于0.64 U m (= 1. 1 U m/ 
13 )，对35kV 系统不低于0.58Um (= Um/j3) 。
35kV 及以下电力系统的最高工作电压U m 列于下表13 - 48: 
表13 -48 
电力系统的标称电压及最高工作电压
系统标称电压(有效值，
kV) 
3 
6 
10 
35 
系统最高工作电压
Um
( 有效值，
kV) 
3.5 
6.9 
11.5 
40.5 
}主
本表摘自
SD 177-1986 (3 -
5∞kV 交流电力系统金属氧化物避雷器使用导则以
碳化硅阔型避雷器及有串联间隙金属氧化物避雷器，应校验工频放电电压，其下限值应
不低于允许的内部过电压计算值。对35kV 及以下非有效接地系统应不低于运行相电压的
4.0 倍，其上限值考虑工频放电电压的分散性，约为其下限值的1. 2 倍。
(5) 无间隙金属氧化物避雷器的额定电压和持续运行电压不低于表13 -
49 所列数值，
且能承受所在系统作用的暂时过电压和操作过电压能量。
表13 -49 
无间隙金属氧化物避雷器持续运行电压和额定电压
持续运行电压
(kV)
额定电压
(kV)
系统接地方式
相
地
中性点
相
地
中性点
3 - 20kV 
1. 1 Um 、
U m • ，
O.64Um 、
Um . ，1J3
1. 38U m 、
l. 25U m • ，
0.8U m 、
O.72U m • ，
不接地
35kV 
Um 
Um/ J3 
1.25Um 
O.72Um 
?肖弧线圈
Um 、
U m"g 
Um/J3 、
U m • ，1J3
1. 25U m 、
1. 25U m . ，
0.72 【1m 、
O.72U m., 
低电阻
0.8Um 
Um 
高电阻
l. 1 Um 、
Um 区
l.l Um/J3 、
Um • ，1。
1. 38U阳、1. 25U m . g
。.8U m 、
O.72U 'O .，


<!-- p879 -->
然柔之多管我
，_.唰'cdtu 汀
是主主市l气'
电压保护
863 
对3 - 35kV 系统用避雷器的承受操作过电压能量是校核其长持续时间放电能力，即根据
避雷器等级及使用类别进行幅值为50 - 400A 的20∞ρ 方波冲击电流试验，参见表13 - 50 。
(6) 阀式避雷器标称放电电流下的残压，不应大于被保护电气设备(旋转电机除外)标
准雷电冲击全波耐受电压的71 %。
避雷器陡波标称放电电流( 1I5 fLS) 下的残压与标称雷电冲击电流下的残压值之比不得
大于1. 15 0
求:
表13 - 50 
无间隙金属氧化物避雷器长持续时间电流冲击(方波冲击电流)试验要求
避雷器等级
避雷器使用场合
避雷器额定电压
电流冲击2α)()ρ
(kA) 
(有效值，kV) 
方波电流(峰值，
A) 
发电机用避雷器
4 - 25 
4∞ 
电站用避雷器
5 - 51 
150 
5 
电气化铁道用避雷器
42 - 84 
4∞ 
并联补偿电容器用避雷器
5 - 90 
4∞" 
配电用避雷器
5ω17 
75 
2.5 
电动机用避雷器
4 - 13.5 
2∞ 
电机中性点用避雷器
2.4 -15.2 
2∞ 
1. 5 
低压用避雷器
。.28-0.50
50 
L. 
注
势如有更高要求，由供需双方协商。
本表摘自
GB
11032-2(削《交流无间隙氧化物避雷器》。
(7)根据避雷器安装地区的污秽情况，避雷器外绝缘的最小公称爬电比距应符合以下要
I 级轻污秽地区为17mm/kVj
H 级中等污秽地区为20mm/ kV j 
田级重污秽地区为25mm/ kVj
lV级特重污秽地区为31mm/ kV 。
污秽分级标准见GB/T 5582一1993 <高压电力设备外绝缘污秽等级》。
(8) 变电所内35kV 及以上避雷器应装设简单可靠的多次动作记录器或磁钢记录器。
(9) 在35kV 及以下中性点非有效接地系统中，当采用无间隙金属氧化物避雷器保护弱
绝缘及频繁切合的电动机，并联电容器组及SF6 气体绝缘封闭电器时，避雷器的保护特性可
参照表
13 -
51 选取。
表13 - 51 
中性点非有效接地系统金属氧化物避雷器性能
系统额定电压
避雷器额定电压
避雷器最大残压(峰值，
kV) 
被保护设备
(有效值，
(有效值，
雷电冲击电流
操作冲击电流
(A)
kV) 
kV) 
(8120μs ， 5kA) 
250 
lα)() 
3 
3.8 
7 
电动机
6 
7.6 
14 
10 
12.7 
20 


<!-- p880 -->
864 
工业与民用E捕时…
L
… 
---一一-一一一一-一一一一一一-一一一一一
一敬而'11，气阳钊!l rp.f'阴立之割1"" VlWW W沼I' ød con 
仪共闷汉学习主悲诸C?n建黯
续表
13 - 51 
系统额定电压
避雷器额定电压
避雷器最大残压(峰值，
kV) 
被保护设备
(有效值，
(有效值，
雷电冲击电流
操作冲击电流( A) 
kV) 
kV) 
(8120μs ， 5kA) 
250 
1仪泊
3 
4.2 
13 
9 
6 
8.4 
电容器组
26 
18 
10 
14.0 
44 
30 
35 
45.1 
140 
96 
5几封闭电器
35 
45.1 
115 
注
牛二表摘自
5D 177-1986 {3 - 5∞kV 交流电力系统金属氧化物避雷器使用导则》。
保护频繁切合的电动机时，避雷器的额定电压宜选得低些;保护电容器组时，由于操作
过电压释放的能量较大，避雷器的额定电压宜选得高些;
35kV 及以上SF6 封闭电器由于发
生持续时间较长的过电压的机会较多，也宜将避雷器的额定电压选得高些，但同时应兼顾避
雷器的保护水平应满足绝缘配合的要求。
(10 )各类避雷器的电气特性参数。各类典型的交流无间隙金属氧化物避雷器的特性参
数参考值见表13 - 52- 表13 - 56 0 
表13 - 52 
典型的电站和配电用无间隙金属氧化物避雷器参数{参考)
单位:
kV 
标称放电电流5 kA等级
避雷器额EE
避雷器持续
电站避雷器
配电避雷器
电压
U ，
运行电压
U ，
陡波冲击
雷电冲击
操作冲击
直流1mA
陡波冲击
雷电冲击
操作冲击
直流1mA
(有效值)
(有效值)
电流残压
电流残压
电流残压
参考电压
电流残压
电流残压
电流残压
参考电压
(梅值)不大于
不小于
(峰值)不大于
不小于
5 
4.0 
15.5 
13 .5 
11. 5 
7.2 
17 .3 
15.0 
12.8 
7.5 
10 
8.0 
31.0 
27.0 
23.0 
14 .4 
34.6 
30.0 
25.6 
15.0 
12 
9.6 
37.2 
32 .4 
27.6 
17 .4 
41.2 
35.8 
30.6 
18.0 
15 
12.0 
46.5 
40.5 
34.5 
21. 8 
52.5 
45.6 
39.0 
23.0 
17 
13.6 
51. 8 
45.0 
38.3 
24.0 
57.5 
50.0 
42.5 
25.0 
51 
40.8 
154.0 
134.0 
114.0 
73.0 
表13 - 53 
典型的并联补偿电容器用无间隙金属氧化物避雷器参数(参考)
单位:
kV 
标称放电电流5kA 等级
避雷器额定电压
U ，
避雷器持续运行电压
U ，
(有效值)
(有效值)
雷电冲击电流残压
操作冲击电流残压
直流1mA 参考电压
(峰值)不大于
不小于
5 
4.0 
13.5 
10.5 
7.2 
10 
8.0 
27.0 
21.0 
14.4 
12 
9.6 
:12.4 
25.2 
17 .4 
15 
12.0 
40.5 
31.5 
21. 8 
17 
13.6 
46.0 
35.0 
24.0 
51 
40.8 
134.0 
105.0 
73.0 


<!-- p881 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fP"，{!frP.f>.第放ε革削"ti，il!，陈棉磊感九韩若击过电压保护
865 
表13 - 54 
典型的电机用无间隙金属氧化物避雷器参数(参考}
单位:
kV 
标称放电电流5kA 等级
标称放电电流2.5kA 等级
避甫器额定
避雷器持续
发电机用避雷器
电动机用避雷器
电压
U ，
运行电H二
U ，
陡波冲击
雷电冲击
操作冲击
直流
l mA
陡波冲击
雷电冲击
操作冲击
直流
l mA
(有效值)
(有效值)
电流残压
电流残压
电流残压
参考电压
电流残压
电流残压
电流残压
参考电压
(峰值)不大于
不小于
(峰值)不大于
不小于
4 
3.2 
10.7 
9.5 
7.6 
5.7 
10.7 
9.5 
7.6 
5.7 
8 
6.3 
21.0 
18.7 
15.0 
11.2 
21.0 
18.7 
15.0 
11.2 
13.5 
10.5 
34.7 
31. 0 
25.0 
18.6 
34.7 
31. 0 
25.0 
18.6 
17.5 
13.8 
44.8 
40.0 
32.0 
24.4 
20 
15.R 
50.4 
45.0 
36.0 
28.0 
23 
18.0 
57.2 
51. 0 
40.8 
31. 9 
25 
20.0 
62.9 
56.2 
45.0 
35 .4 
ι-
表
13 - 55 
典型的低压无间隙金属氧化物避雷器参数(参考)
单位:
kV 
标称放电电流1. 5kA 等级
避雷器额定电压
U ，
避雷器持续运行电压
U ，
雷电冲击电流残压
直流
l mA参考电压
(有效值)
(有效值)
(峰值)不大于
不小于
0.28 
0.24 
1. 3 
0.6 
0.50 
0 .42 
2.6 
1.2 
表13 -56 
典型的电机中性点用无间隙金属氧化物避雷器参鼓(参考)
单位:KA
标称放电电流1. 5kA 等级
避雷器额定电fE U, 
避霞器持续运行电压
U ，
雷电冲击电流残压
操作冲击电流残压
亘流
l mA参考电压
(有效值)
(有效值)
(峰值)不大于
不小于
2.4 
1. 9 
6.0 
5.0 
3.4 
4.8 
3.8 
12.0 
10.0 
6.8 
8 
6.4 
19.0 
15.9 
11.4 
10.5 
8.4 
23.0 
19.2 
14.9 
12 
9.6 
26.0 
21.6 
17.0 
13.7 
11.0 
29.2 
24.3 
19.5 
15.2 
12.2 
31. 7 
26 .4 
21.6 
注
表
13 - 52 -表
13 - 56 摘自
GB 11032-2∞o {交流元间隙金氧化物避雷器》。
各类碳硅阀式避雷器的电气特性见表13 - 57- 表13 - 59 0 
表13 - 57 
电站型碳化硅阑式避雷器特性
普通阀式避雷器
磁吹阀式避雷器
系统标称
避雷器
波前冲击
12/50μs 波前冲
标称电流
12/50μs 波前冲
标称电流
工频放电电压冲击放电
下残压
下残压
击放电
工频放电电压
冲击放
击放电
电压
额定电压放屯的波
(波形8/20阳)
(波形
(有效值，
(有效值，
电压
电压
(峰值，
(有效值，
电电压
电压
8/20μs) 
(有效值，
前陡度
(峰值，
(峰值，
kV) 
(晓值，
(峰值，(峰值，kV) 
kV) 
kV) 
kV) 
kV) 
(kV/μs) 
5kA 
kV) 
kV) 
5kA 
kV) 
kV) 
不小于
不大于
不大于
不大于
不大于
不小于不大于
不大于
不大于
不大于
3 
3.8 
3.2 
9.0 
11.0 
20.0 
25.0 
13 .5 
6 
7.6 
6.3 
16.0 
19.0 
30.0 
37.5 
27.0 
10 
12.7 
10.6 
26.0 
31. 0 
45.0 
56.3 
45.0 
35 
41.0 
34.3 
70 
85 
112 
130 
108 


<!-- p882 -->
866 
工业与民用甜甜手册卢叫1i1.'&iË'U""…zgdm 川闷丰收悲时黯
表13 -58 
• 
配电型及低压碳化硅阀式避雷器特性
1. 2/50μs 
标称电流下残压
工频放电电压
波前冲击
(波形8120μs)
避雷器额定
波前冲击放电
冲击放电
系统标称电压
放电电压
(峰值，kV) 
电压
(峰值，kV) 
电压
的波前陡度
(有效值，kV)
(有效值，kV)
(峰值，kV)
(峰值，kV)
(kV/l1s) 
3kA 
5kA 
不小于
不大于
不大于
不大于
不大于
不大于
0.25 
10 
0.50 
。.90
1.70 
2.21 
1. 50 
0.38 
0.50 
10 
1. 10 
1.60 
3.∞ 
3.90 
3. ∞ 
3 
3.8 
32 
9.0 
11.0 
21.0 
26.3 
17 .0 
6 
7.6 
63 
16.0 
19.0 
35.0 
43.R 
30.0 
10 
12.7 
106 
26.0 
31.0 
50.0 
62.5 
50.0 
表13 -59 
保护旋转电机用碳化硅阀式避雷器特性
1 .2/50μs 
冲击放电电压
标称电流下
残压(波形
工频放电电压
冲击放
(预放电时间
避雷器额定
8120μs) 
电机标称电压
电压
(有效值，kV)
电电压
10μs) 
(峰值，kV)
备
注
(有效值，kV)
(有效值，kV)
(峰值，kV)
(峰值，kV)
3kA 
不小于
不大于
不大于
不大于
不大于
电机中性点
2.3 
4.5 
5.7 
6.0 
6.0 
6.0 
保护用
3. 15 
3.8 
7.5 
9.5 
9.5 
9.5 
9.5 
4.6 
9.0 
11.4 
12.0 
12.0 
12.0 
中性点保护用
6.3 
7.6 
15.0 
18.0 
19.0 
19.0 
19.0 
10.5 
12.7 
25.0 
30.0 
31.0 
31.0 
31.0 
13.8 
16.7 
33 
39 
40 
40 
40 
15.75 
19 
37 
44 
45 
45 
45 
注
表13 - 58- 表
13 -
60 摘自
GB 7327-1987 {交流系统用碳化硅阀式避雷器》。
工、排气式避雷器
(1)按开断续流的范围选择排气式避雷器时，其开断续流的上限，考虑非周期分量，不
得小于安装处短路电流的最大有效值(按雷季电力系统最大运行方式计算，并包括非周期分
量的第一个半周短路电流有效值;如计算困难，对发电厂附近可将周期分量的第一个半周的
有效值乘以1. 5 ，距发电厂较远的地点乘以1. 3) 。其开断续流的下限，不考虑非周期分量不
得大于安装处短路电流的可能最小值(按雷季电力系统最小运行方式计算)。
(2) 排气式避雷器外间隙的距离，在符合保护要求的条件下，应采用较大的数值，并宜
符合表13 - 60 的规定。
表13 -60 
排气式避雷器外间隙的最小距离
系统标称电压
(kV)
3 
6 
10 
20 
35 
最小距离
(mm)
8 
10 
15 
60 
1∞ 


<!-- p883 -->
然柔之多管我
，-'唰'cdtu 汀
时节气时
!frp.常年掏空置费削Z 雷电防护爱培3号顿嚼过电压保护
前7
为减少变电所进线段首端的排气式避雷器在反击时动作，应降低其与避雷线的总接地电
阻，并增大其外间隙距离为:系统标称电压为20kV 时，宜为150 - 2∞mm 系统标称电压为
35kV 时，宜为250 - 300mm o 
(3) 排气式避雷器的设置应符合以下要求:
1)避免各避雷器排出的电离气体相交而造成短路，但在开口端固定避雷器时则允许其
排出的气体相交。
2) 为防止在排气式避雷器的内腔积水，宜垂直安装;其开口端可向下或倾斜安装，但
与水平线的夹角不应小于15
0。在污秽地区，应增大倾斜角度O
3) 标称电压lOkV 及以下系统中用的排气式避雷器，为防止雨水造成短路，外间隙的电
极不应垂直布置。外间隙电极宣镀辞或采取避免锈水沾污绝缘子的措施。
4) 排气式避雷器应安装牢固，并保证外间隙稳定不变。
5) 排气式避雷器应装设简单可靠的动作指示器。
三、保护间隙
(1)若排气式避雷器的灭弧能力不能符合要求可采用保护间隙，并应尽量与自动重合闸
装置相配合，以减少线路停电事故。保护间隙的主间隙最小距离:
3kV 时为8mm ，
6kV 时为
15mm, lOkV 时为25mm ，
20kV 时为
1∞mm ，
35kV 时为2 1Omm o
(2) 为防止外物使间隙短路，保护间隙宜在其接地引下线中串接一个辅助间隙。辅助间
隙的距离:系统标称电压3kV 时为5mm ，6 -
lOkV 为lOmm ，
20kV 为15mm ，
35kV 为20mm 。
(3 )在35kV 及以下非有效接地系统，为使单相间隙动作时有利于灭弧，宜采用角形保
护间隙。
(4) 保护间隙的结构应符合下述要求:
1)应保证间隙距离稳定不变;
2) 应防止间隙动作时电弧跳到其他设备上，与间隙并联的绝缘子受热损坏、电极被烧
坏;
3) 间隙的电极宜镀怦。
附录
击危险度评估及电涌防护分级
\概述
建筑物和电气/电子系统因遭受直击雷及雷击电磁脉冲
(LEMP) 所引起的设备损坏危险
度，应考虑设备所在的雷电环境因素、设备的重要性以及遭受雷击灾害所引起的后果严重程
度，进行雷击危险度评估，以确定适当的保护措施。为此，
IEC 己发布了IEC61662 技术报告
《雷击损坏危险度的评估》以及IEC62305-2 系列风险评估新标准草案，但评估方法较为复
杂，目前还不方便设计应用。国家气象行业标准XQ3一2000 {气象信息系统雷击电磁脉冲防
护规范》及国家标准GB 50343-2∞4 {建筑物电子信息系统防雷技术规范》的附录中，均引
用了法国标准NFC-17一102:
1995 中的简化评估方法，并根据我国的国情分别作了部分修
正，在此仅对GB 50343 标准附录中的评估方法及电涌防护分级作一介绍供参考。


<!-- p884 -->
多豆豆豆多管我
868 
工业与民用j~堪设计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
一
雷击危险度评估方法及电涌保护等级的划分
一、
(1)因直击雷和雷击电磁脉冲引起电气/电子系统设备损坏的可接受的最大年平均雷击
次数Nι 为
Nc = 5.8 X 1O-1.5/(C] + C2 + C3 + C4 + C5 +乌)
(次/a)
(13 - 54) 
式中
C] 一一电气/电子系统设备所在建筑物材料结构因子，当建筑物屋顶和主体结构均为
金属材料时，
C] 取0.5 ，当建筑物屋顶和主体结构均为钢筋泪凝土材料时，
C] 取1. 0 ，当建筑物为砖泪结构时，
C] 取1. 5 ，当建筑物为砖木结构时，
C] 
取2.0 ，当建筑物为木结构或其他易燃材料时，
C] 取2.5;
其中
式中
C2一一电气/电子系统设备重要程度因子，使用架空线缆的设备，
C2 取
1. 0 ，等电位
联结和接地以及屏蔽措施较完善的设备，
C2 取2.5 ，集成化程度较高的低电
压微电流的设备，
C2 取3.0;
C3 -一一电气/电子系统设备耐冲击能力因子，本因子与设备的耐各种过电压冲击性
能、采用的等电位联结及接地措施、供电及信号线缆的屏蔽接地状况有关，
可原则分为:一般@，
C3 取0.5 ，较弱@，
C3 取1. 0 ，相当弱@，
C3 取3.0;
C4一-电气/电子系统设备所在的雷电环境(雷电防护区LPZ)
因子，设备在LPZ2 或
更高层雷电防护区内时，
C4 取0.5 ，设备在LPZ1 区内时，
C4 取
1. 0 ，设备在
LPZOB 区内时
，
C4 取1.5-2.0;
C5一一电气/电子系统发生雷击事故的后果因子，电子信息系统业务中断不会产生不
良后果时
，
C5 取0.5 ，电子信息系统业务原则上不允许中断，但在中断后无
严重后果时，
C5 取
1. 0 ，电子信息系统不允许中断，中断后会产生严重后果
时，
C5 取
1. 5-2.0;
C6一一区域雷暴等级因子，年平均雷暴日
Td < 25d/a 时，
C6 取0.8 ，年平均雷暴日
20 < Td 运40d/a 时，
C6 取
1. 0 ，年平均雷暴日
40 < Td ::S 60d/a 时，
年平均富暴日
Td :;::. 60d/ a 时，
C6 取
1. 4 。
(2)
电气/电子系统所在的建筑物及入户设施年预计雷击次数N 为
N] 
N2 
N g 
Td 
A ~] 
A 'e2 
N = N] + N2 
( 次/a)
N2=Nf A 二== 0.024T1. 3(A'e] + A'e2) 
( 次/a)
建筑物年预计雷击次数，其计算参见式(1 3-6);
建筑物入户设施年预计雷击次数;
建筑物所处地区雷击大地的年平均密度，
[次/ (km2 • a) ] ; 
年平均富暴日，
d/a，根据当地气象台、站资料确定:
电捕、线缆入户设施的截收面积，
km
2 ，见表13 - 61; 
信号线缆入户设施的截收面积，
km
2 ，见表13 - 610 
C6 取
1. 2 ，
(1 3 一55)
(13 - 56) 
。
一般指设备为GB/T 16935. 1-1997 中所指的1 类安装位置的设备，且采取了较完善的等电位联结、接地、线缆
屏蔽措施。
较弱指设备为GB/T 16935.1一1997 中所指的I 类安装位置的设备，但使用架空线缆，因而风险较大。
相当弱指设备集成化程度很高，通过低电压、微电流进行逻辑运算的计算机或通信设备。


<!-- p885 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气时!f第啼运量~ww叫声串串防炉吸嘻功设备过电压保护
869 
表13 -61 
入户设施的截收面积
线
路
类
型
有效截收面积
(km
2 )
低压架空咆源电缆
2αXJL X 10- 6 
高r" 架空电源、电缆(至现场变电所)
5∞L X \0 -6 
A lel 
低压埋地电源电缆
2d,L X \0 -6 
高压埋地电源电缆(至现场变电所)
O.!d,L X 10- 6 
架空信号线缆
2αXJLx 10- 6 
埋地信号线缆
A 与
2d,L X 10- 6 
无金属铠装或带金属芯线的光纤电缆
。
注
1 
L 是线路从所考虑建筑物至网络的第一个分支点或相邻建筑物的长度.
m ，最大值为
!C削m ，当
L 未知时，
应采用L=H削m ，
2 
d ，表示埋地引人线缆计算截收面积时的等效宽度，
m ，其数值等于土壤电阻率值，最大值取5∞mo
(3) 将N 和Nc 进行比较，当N~Nc 时可不装设雷击电涌防护装置，当N> N c 时则应
安装雷击电涌防护装置。
(4) 根据防雷装置拦截效率E 的计算式
(E = 1 - Ncl N) 确定建筑物电气/电子系统雷
击电涌防护的分级为:
当
E > 0.98 时，电涌防护级别为A 级;
当0.90 < E 运0.98 时，电涌防护级别为B 级;
当0.80 < E 运0.90 时，电涌防护级别为C 级;
当E 运0.80 时，电涌防护级别为D 级。
(5) 按建筑物电子/电子系统的重要性和使用性质确定的雷击电涌防护等级见表13 - 62 0 
级
2
等
6
一
护
-
一
中
归
口
一
配
表
-
M
雷
建筑物电子信息系统雷击电涌防护等级的选择表
电子信息系统
l
大型计算中心、大型通信枢纽、国家金融中心、银行、机场、大型港口、火车枢纽站等;
A 级
2. 甲级安全防范系统，如国家文物、档案库的闭路电视监控和报警系统;
3. 大型电子医疗设备、五星级宾馆
1
中型计算中心、中型通信枢纽、移动通信基站、大型体育场(馆)监控系统、证券中心;
2
乙级安全防范系统，如省级文物、档案库的闭路电视监控和报警系统;
B 级
3
雷达站、微波站、高速公路监控和收费系统;
4
中型电子医疗设备;
5
四尾级宾馆
1.小型通信枢纽、电信局;
C 级
I 
2
大中型有线电视系统，
3
三星级以下宾馆
D 级
| 
除上述A 、
B 、
C 级以外一般用途的电子信息系统设备
(6) 对于特殊重要的建筑物，宜按上述两种电涌防护分级的方法，并取较高的防护等级
确定为该建筑物电子信息系统的雷击电涌防护等级。
三、各级电涌防护的SPD 级位自己置和主要参数选择建议
(1)各级电涌防护的SPD 安装级位配置建议:


<!-- p886 -->
多豆豆豆多管我
870 
工业与民用配~.~受'Ìt手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
A 级可采用3-4 级SPD 进行防护;
B 级可采用2-3 级SPD 进行防护;
C 级可采用2 级SPD 进行防护;
D 级可采用
1 级或2 级SPD 进行防护。
但应当说明的是:上述电涌防护的分级和安装级位配置仅为一般配置建议，具体应用时
应根据SPD 的产品特性、工程特点而灵活决定。比如当第一级SPD 的电压保护水平很低，
计及线路的感应电压及反射波效应已能满足被保护线路或设备的耐压水平时，可减少或取消
后级SPD 保护。
(2) 参照上述各类建筑物电涌防护等级及级位配置的要求，电源系统的各级SPD 的标
称放电电流参数值口J 按表13 - 63 确定。
轰13-63
电源线路电涌保护器标称放电电流参数值
四zo 区与LPZ1 区交界处
四ZI 与L四2 、四'Z2 与LPZ3 区交界处
直流电源标称放电电源
(kA)
防护分级
第一级标称放电电流祷
第二级标称放
第一级标称放
第四级标称放
电电流
(kA)
电电流
(kA)
电电流
(kA)
(kA) 
8120μs 
10/350μs 
8120μs 
8120μs 
8120μ§ 
8/20μs 
A 级
;;. 20 
主~80
;;.40 
;;.20 
;;.10 
;;.10 
B 级
;;. 15 
;;.60 
;;.40 
;;. 20 
直流配电系统中根据线
C 级
注12.5
;;. 50 
;;.20 
路长度和工作电压选用标
称放电电流
;;.10 适配的
D 级
;;.12.5 
;;.50 
;;.10 
SPD 
注
SPD 的外封装材料成为阻燃型材料。
赞第一级防护可根据具体使用场合的要求分别选择两种试验波形的SPD ，
(编者注:
10/350l1s 波形为I 级分类试
验的冲击电流
I..p " ) 


<!-- p887 -->
第十四章接地
871 
四主主
编者顾尔矿校审者杨天义
第一节概
述
• 
一、基本概念
1.地
能供给或接受大量电荷可用来作为良好的参考电位的物体，一般指大地，工程上取为零
电位。电子设备中的电位参考点也称为"地"，但不一定与大地相连。
2. 接地
将电力系统或电气装置的某些导电部分，经接地线连接至"地"，通常指接地极。
3. 接地极和接地极系统(接地装置)
为提供电气装置至大地的低阻抗通路而埋入地中，并直接与大地接触的金属导体，称为
接地极。兼作接地极用的直接与大地接触的各种金属构件、金属管道、金属井管、建(构)
筑物和设备基础的钢筋等称为自然接地极。
由各接地极、总接地端子或接地母线及它们之间的连接导体组成的系统，称为接地极系
统(接地装置) 。
一般取总接地端子或接地母线为电位参考点。
4. 接地线
电气装置的接地端子与总接地端子或接地母排连接用的导体，称为接地线。
5. 接地系统
接地线和接地极系统的总和，称为接地系统。
二、接地的分类
根据接地的不同作用，一般分类如下:
1.功能性接地
用于保证设备(系统)的正常运行，或使设备(系统)可靠而正确地实现其功能。
如:
(1)工作(系统)接地。根据系统运行的需要进行的接地，如电力系统的中性点接地、
电话系统中将直流电掘正极接地等。
(2) 信号电路接地。设置一个等电位点作为电子设备基准电位，简称信号地。
2. 保护性接地
以人身和设备的安全为目的的接地。
如:
(1)保护接地。电气装置的外露导电部分、配电装置的构架和线路杆塔等，由于绝缘损
, 
• 
?
也
幽
E


<!-- p888 -->
然象多管我
872 
工业与民用配电设'it手册旧咽气Z制问网友iË'J{"" VlWW Will'Ød con
阳附学习刘帘听
坏有可能带电，为防止其危及人身和设备的安全而设的接地。
(2) 雷电防护接地。为雷电防护装置(避雷针、避雷线和避雷器等)向大地泄放雷电流
而设的接地，用以消除或减轻雷电危及人身和损坏设备O
(3) 防静电接地。将静电导人大地防止其危害的接地。如对易燃易爆管道、储罐以及电
子器件、设备为防止静电的危害而设的接地。
(4)
阴极保护接地。使被保护金属表面成为电化学原电池的阴极，以防止该表面腐蚀的
接地。保护做法可采用牺牲阳极法和外部电流源抵消氧化电压法。
牺牲阳极法是用臻、铝、锺或其他较活渡的金属埋设于被保护金属附近并与其搭接，但
此法只能在有限范围提供保护。
对于长电缆金属外皮和金属管道可采用对被保护金属施加相对于周围土壤为- 0.7 -
-
1.2V 的直流电压进行保护O 该直流电师、一般通过整流获得O
3. 电磁兼容性接地
电磁兼容性是使器件、电路、设备或系统在其电磁环境中能正常工作，且不对该环境中
任何事物构成不能承受的电磁骚扰。为此目的所做的接地称为电磁兼容性接地。
进行屏蔽是电磁兼容性要求的基本保护措施之一。为防止寄生电容回授或形成噪声电压
需将屏蔽进行接地，以便电气屏蔽体?世放感应电荷或形成足够的反向电流以抵消干扰影响O
三三、联合接地方式
由于多个用于不同目的的接地系统，使分开接地方式不同电位所带来的不安全因素日益
严重，不同接地导体间的搞合影响又难以避免，会引起相互干扰，因此产生联合接地方
式。
建筑物内常见的接地系统有电气设备的工作接地、保护接地、电子信息设备信号电路接
地、防雷接地等。联合接地方式就是将电气/信息设备的功能性接地、保护性接地以及电磁
兼容性接地与建筑物防雷接地采用共用的接地系统，并实施等电位联结措施。上述各类接地
可以采用单独的接地线，但接地极系统或"等电位面"是共用的。接地装置的接地电阻值必
须按接入设备中要求的最小值确定O
由于信息技术设备功能上的原因，往往要求在电气装置或系统中增设局部接地极(例如
无线电发射装置天线功能接地的接地极) ，但必须通过等电位联结而形成联合接地，以防止
出现不同的电位引起干扰或电击事故。
第二节
3 - 35kV 电气装置的接地
一、
3 - 35kV 电气装置的接地方式
电力系统接地方式的选择是一个综合性的问题，应根据供电可靠性要求、电网和线路结
构、过电压与绝缘配合、继电保护技术要求、人身及设备安全、对通信及电子设备的电磁干
扰、本地的运行经验等进行技术经济分析，权衡利弊确定适当的接地方式。
根据电力行业标准DUT 620-1997 {交流电气装置的过电压保护和绝缘配合}，3 - 35kV 
交流电力系统可根据不同的情况选择以下接地方式:


<!-- p889 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
F阴阳网友忻州W Will'Ød con
川闷学习刘诸第夺回章
摸地
873 
1.不接地
当单相接地故障电容电流不超过以下数值时的下列电力系统采用不接地方式:
(1) lOA; 3 ~ lOkV 不直接连接发电机的钢筋泪凝土或金属杆塔架空线路构成的系统和
所有的35kV 系统。
(2) 20A; 
lOkV 不直接连接发电机的非钢筋混凝土或非金属杆塔的架空线路构成的系统。
(3) 30A; 3-6kV 不直接连接发电机的非钢筋混凝土或非金属杆塔的架空线路构成的系
统。
3 -
lOkV 不直接连接发电机的电缆线路构成的系统。
(4) 6.3 - 20kV 具有发电机的系统，发电机内部发生单相接地故障电流不大于表
14 - 1 
所示允许值时，采用不接地方式。
表14 -1 
发电机接地故障电流允许值
发电机额定电压
发电机额定容量
接地故障电流允许值
发电机额定电压
发电机额定容量
接地故障电流允许值
(kV) 
(MW) 
(A) 
(kV) 
(MW) 
(A) 
6.3 
,,;; 50 
4 
13.8 -15.75 
125-2∞ 
2 
10.5 
50 -
1∞ 
3 
18 - 20 
;;.3∞ 
L一
注
对额定电压为13.8 -15.75kV 的氢冷发电机为2.5A o
2. 消弧线圈接地
当单相接地故障电流超过上述
1 款中的允许值又需在接地故障条件下运行时，采用消弧
线圈接地方式。
采用消弧线圈接地方式需满足以下要求:
(1)在正常运行情况下，中性点的长时间电压位移不应超过系统标称相电压的
15 %。
(2) 故障点的残余电流不宜超过lOA ，必要时可将系统分区运行，且消弧线圈宜采用过
补偿运行方式。
(3) 消弧线圈的容量应根据系统5 -10 年的发展规划确定，并应按下式计算
扎
-
A
FU 
,I 
ζ
J
 
句
3
W 
(14 - 1) 
式中
W一一消弧线圈的容量，kVAj 
lc一一接地电容电流，
A;
U，，--系统标称电压，
kV 0 
(4)
系统中消弧线圈装设地点应符合下列要求:
1)应保证系统在任何运行方式下，断开一、二回线路时，大部分不致失去补偿。
2) 不宜将多台消弧线圈集中安装在系统中的一处。
3) 消弧线圈宜接于YN ，
d 或YN ，
yn , d 接线的变压器中性点上，也可接在ZN ，
yn 接
线的变压器中性点上。
接于YN ，
d 接线的双绕组或YN ，
yn , d 接线的三绕组变压器中性点上的消弧线圈容量，
不应超过变压器三相总容量的50% ，且不得大于三绕组变压器的任一绕组的容量。
如需将消弧线圈接于YN ，
yn 接线的变压器中性点，消弧线圈的容量不应超过变压器三
相总容量的20 % ，但不应将消弧线圈接于零序磁通经铁芯闭路的YN ，
yn 接线的变压器，如


<!-- p890 -->
系婆豆豆多管我
874 
工业与民用配咆饺tt 手册
旧呐Z制阳网友iË'J{"" VlWW Will'Ød COO'
州附学习卅诸报黯
外铁型变压器或三台单相变压器组成的变压器组。
4) 如变压器无中性点或中性点未引出，应装设专用接地变压器，其容量应与消弧线圈
的容量相配合。
?肖弧线圈可采用自动调谐的消弧线圈。通过自动调谐电感，提高了消弧线圈的性能，使
残余电流更小，电弧接地过电压更低，还适用于因线路投切，接地电容电流变化的系统。但
自动调谐消弧线圈设备较复杂。
3. 电阻接地
电阻接地方式一般分为高电阻接地和低电阻接地。高电阻接地方式一般采用接地故障电
流小于lOA (电阻值为几百欧姆至几千欧姆) ;低电阻接地方式一般采用接地故障电流100-
1000A (电阻值为几欧姆至几十欧姆)0
(1)高电阻接地用于当发电机内部发生单相接地故障要求瞬时切机时，电阻器一般接在
发电机中性点变压器的二次绕组上。当6 -
lOkV 配电系统以及发电厂厂用电系统、单相接地
故障电容电流较小时(一般小于lOA) ，为防止谐振、间隙性电弧接地过电压等对设备的损
害，可采用高电阻接地方式。
(2) 低电阻接地用于6 - 35kV 主要由电缆线路构成的送、配电系统，单相接地故障电容
电流较大时。
{ß 应考虑供电可靠性要求、故障时瞬态电压、电流对电气设备的影响、对通信
的影响和继电保护技术要求以及本地运行经验等。
二、变电所的接地装置
确定变电所接地装置的型式和布置时，应尽量降低接触电位差和跨步电位差。
(1) 6-35kV 低电阻接地系统发生单相接地或同点两相接地时，变电所接地装置的接触
电位差和跨步电位差不应超过下列数值
…
丁
U 
(14 - 2) 
ρ
s
 
句
I
d
厂
仆
A
叶
呵
/
'
'
且
= 
U 
(14 - 3) 
式中
U ，
接触电位差，
V;
U s一一跨步电位差
，
V; 
ρf 
人脚站立处地表面的土壤电阻率，
o-m
t-一一接地短路(故障)电流的持续时间，
s 。
(2) 3 - 35kV 不接地、经消弧线圈接地和高电阻接地系统，发生单相接地故障后，当不
迅速切除故障时，此时变电所接地装置的接触电位差和跨步电位差不应超过下列数值
U, = 50 + 0.05ρf 
(14 - 4) 
Us = 50 + 0.2ρf 
(14-5) 
当上述接触电位差可能沿PE 线传至用户用电设备外露导电部分时，则U ，~三50V o
(3) 在条件特别恶劣的场所，例如水田中，接触电位差和跨步电位差的允许值宜适当降低。
(4) 当接地装置的最大接触电位差和最大跨步电位差较大时，可考虑敷设高电阻率路面
结构层或深埋接地装置，以降低人体接触电位差和跨步电位差。


<!-- p891 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿u!"" VlWW Will'Ød con
川闷汉学习卅盯簇分四章
接地
875 
(5) 变电所的接地装置，除利用自然接地极外，还应敷设以水平接地极为主的人工接地
网。对3 -
IOkV 变电所、配电所，当采用建筑物的基础作接地极且接地电阻又满足规定值
时，可不另设人工接地极。
(6) 人工接地网的外缘应闭合，外缘
各角应做成圆弧形，圆弧半径不宜小于均
压带间距的二半。接地网内应敷设水平均
压带。接地网埋深不宜小于0.6m。对常有
人出入的通道处应采用高电阻率路面或均
压措施。
(7)接地故障时，接地装置的电位、
接触电位差和跨步电位差的计算:
1)接地网的形状见图
14 - 10 
/ 
\ 
长孔接地网
方孔接地网
\ 
/ 
L1 
L2 
/ 
\ 
n = 6 
n = 6 
图
14 - 1 
接地网的形状
2) 计算用入地短路电流的计算
变电所内发生接地短路时
n 
均压带计算根数;
L ，、
L2-接地网的长度、宽度
Ik = (hmax - hI) (1 - KeI ) 
(14 - 6) 
变电所外发生接地短路时
Ik = hI (1 - Ke1 
(14 - 7) 
以上式中
Ik一一入地短路电流，
A;
I kmax一一-接地短路时的最大接地短路电流，
A;
I kI 一一发生最大接地短路电流时，流经变电所接地中性点的最大接地短路电流，
Aj 
K eI 、
K e2一一分别为所内和所外短路时，避雷线的工频分流系数。
计算用入地短路电流取两式中较大的h 值。
3) 发生接地故障时，接地装置的电位、接触电位差和跨步电位差的计算:
a. 接地装置的电位可按下式计算
Ug = Ik R 
式中
U g一-接地装置的电压，
V;
h一-计算用入地短路电流，
A; 
(14 - 8) 
R一一接地装置(包括人工接地网及与其连接的所有其他自然接地极)的接地电阻，
。。
b. 均压带等间距布置时接地网(见图
14 - 1)地表面的最大接触电位差、跨步电位差的
计算:
地表面的最大接触电位差，即网孔中心对接地网接地极的最大电位差，对常用的接地极
埋深h=0.6-0.8m 和30m x 30m 运5 0:三500m x 500m 的接地网可按下式计算
Utmax 
KdKLKnK, U g 
(14 - 9) 
其中
Kd = 0.841 - 0.2251gd 
(14 - 10) 


<!-- p892 -->
876 
工业与民用d甜手册-md凹网友割1"" VlWW…叫…肌
K L = 1.0 
方孔接地网
K L = 1. 1 )L21L 1 
长孔接地网
(14 - 11) 
Kn = 0.076 + 0.776/n 
(14 - 12) 
Ks = 0.234 + 0 .4141glS 
(14 - 13) 
式中
Utmax 
最大接触电位差，V; 
Kd 、
KL'
Kn 、
Ks
分别为均压带等效直径、接地网形状、均压带根数、接地网面积的影响系
n 
d 
LI 、
L2
数;
均压带计算根数;
均压带等效直径，
m;
接地网长度、宽度，
m;
S一一接地网面积，
m
2
。
接地网外的地表面最大跨步电位差可按下式计算
U smax 
K smax U g 
式中
U smax
最大跨步电位差，
V;
Ksmax
最大跨步电位差系数。
正方形接地网
?, • h2 + (h + T /2)2 
Ksmax = (1.5 -α=)ln ? 2  
h
2 +(h-TI2)
平
) 
，，~~ I n - 2 \ 
1. 14 ( JS
飞卢
旷=
0.35 卜一--，
，毛7
飞
n
I
飞
~U
卢= 0.1 rn 
式中
T一一跨步距离，一般取0.8m;
h一一接地极埋深，
m 。
对于矩形接地网
，
n 值由下式计算
_ { L \ ( 
Lo
、1/2
n = LI -;- I 
-\Lo J 
ln 型丛E
dh 
式中
L 、
Lo一一分别为水平接地极的总长度、接地网的外缘边线总长度，
m;
其余符号含义见式(14-13)
有关部分。
兰、发电、变电、送电和配电电气装置保护接地的范围
1.应接地的范围
电气装置和设施的下列金属部分，均应接地:
(1)电机、变压器和高压电器等的底座和外壳;
(2)
电气设备传动装置;
(3) 互感器的二次绕组;
(4) 发电机中性点柜外壳、发电机出线柜和封闭母线的外壳等;
(5) 气体绝缘全封闭组合电器
(GIS)
的接地端子;
(14 - 14) 
(14 - 15) 
(14 - 16) 
(14 - 17) 
(14 - 18) 


<!-- p893 -->
门;
多豆豆豆多管我
时咽气时问1T!l.'&iË'U"" VlWW Will'Ød c而阳时时时氧十四章接地
877 
叫唰'(/.1 tu 汀
(6) 配电、控制、保护用的屏(柜、箱)及操作台等的金属框架;
(7) 铠装控制电缆的外皮;
(8) 屋内外配电装置的金属架构、钢筋1昆凝土架构以及靠近带电部分的金属围栏和金属
(9) 电力电缆接线盒、终端盒的外壳，电缆的外皮，穿线的钢管，各种金属接线盒和电
缆桥架等;
(1 0) 装有避雷线的架空线路杆塔;
(ll )除沥青地面的居民区外，其他居民区内，不接地、
1肖弧线圈接地和高电阻接地系
统中元避雷线架空线路的金属杆塔和钢筋混凝土杆塔:
(1 2) 装在配电线路杆塔上的开关设备、电容器等电气设备;
(13 )箱式变电站的金属箱体;
(1 4) 携带式、移动式电气设备的外壳;
(1 5) 敷线的钢索及起重运输设备轨道O
其中
(4) 、
(5) 、(1 3) 以及发电机机座或外壳;直接接地的变压器中性点;变压器、发
电机、高压并联电抗器中性点所接消弧线圈、接地电抗器、电阻器或变压器的接地端子;避
雷器、避雷针、避雷线的接地端子应采用专门敷设的接地线接地。
2. 可不接地的范围
电气设备和电力生产设施的下列金属部分可不接地:
(1)安装在配电屏、控制屏和配电装置上的电测量仪表、继电器和其他低压电器等的外
壳，以及当发生绝缘损坏时，在支持物上不会引起危险电压的绝缘子金属底座等;
(2) 安装在已接地的金属架构上的设备(应保证电气接触良好) ，如套管等;
(3)
直流标称电压220V 及以下的蓄电池室内的支架;
(4) 在干燥场所，交流额定电压50V 及以下、直流额定电压110V 及以下的电气设备。
四、电气装置保护接地的接地电阻
(1)电气装置保护接地的接地电阻根据电气系统组成情况，见表14 - 2 。
表14-2
I 
电气装置保护接地的接地电阻
供电公司管理的发电、变电、
高压系统
配电电气装置
用户管理的建筑物电气装置①③
(B 类电气装置)
接地方式
(A 类电气装置)①
有效接地
发电厂、变电所电气装置
当配电变压器位于所供电建筑物外且建筑物电气装置未作总等电位连接
(直接接地、
l 保护接地的接地电阻值应符|时，如变电所保护接地与低压系统中性点接地相连接，则应符合④
低电阻接
l 合
R ,.; 12∞/1， 
地)
R 军军2仪泊I/h
但不应大于50②
但对于TN 系统及低压用电设备外露导电部分与变电所保护接地相连的IT
系统，故障电压
Ik R 应在规定时间内(见图
14 -
2) 切断;对于TI 系统及
中性点阻抗接地且用电设备外露导电部分单独接地的π 系统，在低压用户
系统绝缘上产生的工频应力电压
(I，R + Uph ) 应在58 内切断。
当配电变压器设于由其供电的建筑物内并己作总等电位联络时，则不存
在上述电击和绝缘击穿危险。此时变压器低压侧宜采用TN -
S 系统，高压
电气装置保护接地应与低压系统中性点接地共用接地装置


<!-- p894 -->
m 
工业与民用崩摒手fHf
fr-L,'}: Tl，气附…时VlWW wm川剧闷汉学习时时
高压系统
接地方式
不接地、
消弧线圈接
地、高电阻
接地
供电公司管理的发电、变电、
配电电气装置
(A 类电气装置)①
(1)高压电气装置保护接
地与电力生产用低压电气装
置共用接地装置时，接地电
阻为
R ,,;;1201/, 
但不应大于40
(2) 仅用于高压电气装置
的接地装置时，接地电阻为
R ,,;; 2501 1, 
但不宜大于100
用户管理的建筑物电气装置①③
(B 类电气装置)
续表
14 - 2 
(1)变电所保护接地与低压系统中性点接地共用接地装置时，变电所保
护接地装置的接地电阻应符合:
a. 配电变压器设于由其供电的建筑外，且所供电建筑物内未作总等电位
联结时，对于TN 系统，其接地电阻⑤为
R 运5011 ，
但建议以不大于20 为宜
b
配电变压器设于由其供电的建筑物内，且已作总等电位联结时:
a) 低压侧应采用TN - S 系统。此时不存在电击和绝缘击穿危险，就此而
言，对接地电阻值可无要求。但宜尽可能采用低的自然接地电阻值(例如
40)以抑制地电位升高并满足联合接地系统的其他要求。
b) 当低压侧为中性点不接地的π 系统，但低压用电设备外露导电部分
与变电所保护接地相连接时，接地电阻应符合
R ,,;; 25011. 
且在低压系统绝缘上产生的工频应力电压
U ，R + U阶)应在设备绝缘水
平允许的时间内被切断。
(2) 变电所保护接地不与低压系统中性点接地共用接地装置时，变电所
保护接地装置的接地电阻应符合⑥
R.玉25011 ，
且在低压系统绝缘上产生的工频应力电压
(I ，R + U肉)应在设备绝缘水
平允许的时间内被切断
①表中R 为接地电阻，n , Ik 为计算用的高压系统中流经变电所保护接地装置的接地故障电流.
A. 
Uph 为相电压，
V. 对220/380V 系统Uph = 220V. 低压系统的接地型式见本章第三节。表中计算用的接地故障电流采用在接地装
置内、外短路时，经接地装置流入地中的最大短路电流对称分量最大值，该电流应按5 -
10 年发展厉的系统最大
运行方式确定，并应考虑系统中各接地中性点间的短路电流分配，以及避雷线中分走的接地短路电流。
对?肖弧线圈接地系统，计算用的接地故障电流应采用的数值:对于装有消弧线圈的发电厂、变电所电气装置
的接地装置，计算电流等于接在同一接地装置中同一系统各消弧线圈额定电流总和的1. 25 倍3 对于不装消弧线圈
的发电厂、变电所电气装置的接地装置，计算电流等于系统中断开最大一台消弧线圈或系统中最长线路被切除时
的最大可能残余电流值。
②此时还应符合以下要求:
a) 为防止变电所高压侧发生接地故障时转移电位引起的危害，应采取隔离措施(如对外通信设备加隔离变压器;
向外供屯的低压线路采用架空线，使其电源中性点接地装置与所内接地装置相距20m 以上;通向所外的金属管道
采用绝缘段等)。
的考虑短路电流非周期分量的影响，当接地网电位升高时，发电厂、变电所内的3 - IOkV 阀式避雷器不应动作或
动作后应能承受被赋与的能量。
c) 设计接地网时，应验算接触电位差和跨步电位差。当入了接地网局部地带的接触电位差、跨步也位差超过规
定值，可采取局部增设水平均压带或垂直接地极，铺设砾石地面或沥青地丽的措施。
③当与变电所接地装置相连的已接地的合适的有金属护层的高、低压电缆总长度超过lkm. 或变电所接地装置的接
地电阻小于10 肘，可认为己满足了表内所列条件( IEC60364 - 4 - 442 新草案中已取消了此条款)。
④当不能满足表列条件时，应将变电所低压系统中性导体及TT 系统或盯系统低压用电设备外露可导电部分通过一
个电气上独立于变电所保护接地的接地装置接地，此时变电所低压侧绝缘上的工频应力电压
(f. R + Uph ) 仍应在
其绝缘水平相对应的时间内被切断:π 系统或汀系统低压用电设备外露导电部分年单独接地的接地电阻应满足
其接地故障时的防间接接触雷击要求，见第十五章。
⑤还应考虑低压系统相线直接接大地故障在低压系统中性点接地装置上产生的故障电压的危害:对于TN 系统•
R 
还应满足R ，，;; 50R EI (U出由50)
(0). 即当Uph =220V 时•
R 运。.29R E
(R E 为故障J点的电阻• 0);对于π 系统、
为避免爬电引起的电气危险，则R ,,;; 0.31 R E ; 在这两种情况下，都考虑到R E 值的不确定性•
R 值宜尽量小，例
如不大于2fl 。
⑥对于另外单独接地的低压系统中性导体及低压用电设备外露导电部分，其接地电阻值要求同注④及注⑤o


<!-- p895 -->
然柔之多管我
2 第二士四章
接地
879 
是主主市l气
Z他钊括四网友栩1"" VlWW W邵~ld cOO' 
叹快闷京学习主川阳，."'.___"0
，-'唰'cdtu 汀
(2) 高土壤电阻率地区的电气装置:高土
壤电阻率地区一般指土壤电阻率大于5000.m 的
地区，当这些地区接地装置的接地电阻达到规
定值在技术经济上很不合理时，允许适当增大
接地电阻值，说明如下:
1)有效接地和低电阻接地系统不超过50 。
2) 不接地、消弧线圈接地和高电阻接地系
统不超过300 0
此时需验算接触电位差和跨步电位差应符
合规定要求。为此可采用等电位联结，利用自
然接地极，如云贵等省的岩石地面利用基础等
自然接地极降低接地电阻效果较好。
(3) 架空电力线路:架空电力线路的水泥
杆、金属杆塔保护接地的接地电阻不宜大于
300 0 
10000 
5000 
10 
2000 
1000 
E 
工
500
4旦
&' 
怨
我
200
100 
50 
40 
20 
10 
• 
一-寸
1 
-L 
UF 
>00 
电压(V ，有效值)
关于电力系统内过电压保护、电气装置防
图
14 - 2 
由高压系统接地故障引起的故障电压
雷保护和建筑物的防雷保护的接地见第十三章。
点:
队和接触电压矶的最长持续时间
第三节
低压电气装置的接地
·、低压系统的接地型式
1.系统接地型式表示方法
以拉丁字母作为代号，其意义为:
第-字母表示电源端与地的关系:
T一一电源端有一点直接接地;
1-一电源端所有带电部分不接地或有一点通过阻抗接地。
第二个字母表示电气装置的外露可导电部分与地的关系:
T一-一电气装置的外露可导电部分直接接地，此接地点在电气上独立于电洒、端的接地
N一电气装置的外露可导电部分与电游、端接地有直接电气连接。
横线后的字母用来表示中性导体与保护导体的组合情况:
S一-一中性导体和保护导体是分开的;
c-一中性导体和保护导体是合一的。
2. TN 系统
电源端有二点直接接地(通常是中性点) ，电气装置的外露可导电部分通过保护中性导
体或保护导体连接到此接地点。
根据中性导体
(N) 和保护导体
(PE) 的组合情况，
TN 系统的型式有以下三种:
• 


<!-- p896 -->
880 
工业与民用配席程衍手册
」
il:!::~ .. ;.rTI，气阳钊!l rp.f'阴立之割1""
\i他ww邵ød cOn' 
{立与建闷汉学习主悲诸ZF雪黯
(1) TN-S 系统:整个系统的N 线和PE 线是分开的，见图
14 - 3 0 
(2) TN-C 系统:整个系统的N 线和PE 线是合一的
(PEN 线) ，见图
14 - 4 。
(3) TN-C-S 系统:系统中一部分线路的N 线和PE 线是合一的，见图
14 -
5 。
L 
广一←十→
?
H
q
J
M
n
町
U
τ
L
H
E
L
D
且
系统接地
ζ
一人
/二-~-=--~
外露可导电部分
图
14 - 3 
TN -
S 系统
L 
L2 
L3 
PEN 
LY -
厂
} 
「
-叫
系统接地
外露可导电部分
图
14 - 4 
TN -
C 系统
123N 
LLLE 
DE 
•-
1--4 
N 
PE 
系统接地
」
/
附
代
\
蠕
图
14 - 5 
TN - C -
S 系统
3. TT 系统
电源端有一点直接接地，电气装置的外露可导电部分直接接地，此接地点在电气上独立
于电掠端的接地点，见图
14 -
6 。
4. IT 系统
电源端的带电部分不接地或有一点通过阻抗接地。电气装置的外露可导电部分直接接
地，见图
14 -7 。
‘
且
'
'
-
飞
M
V
叮
τ
L
冒
L
E
L
1
J
各低压系统的防电击保护见第十五
章。
PE 
S. 系统接地型式的选用
(1) TN-C 系统的安全水平较低，例
如单相回路切断PEN 线时，设备金属外壳
带220V 对地电压，不允许断开PEN 线检
系统
外露可导电部分保护接地
图
14 - 6 
π 系统


<!-- p897 -->
多系柔之多矿藏主
电"""". WIW 也已cu 叫
时呐
fp"，dfrp.ω 网友耕WMMEidum
川闷牌可主培第啼四章
接地
回1
修设备时不安全等，对信息系统和电子
设备易产生干扰，可用于有专业人员维
护管理的一般性工业厂房和场所。
(2) TN-S 系统适用于设有变电所的
公共建筑、医院、有爆炸和火灾危险的"
厂房和场所、单相负荷比较集中的场所，
系统接地
数据处理设备、半导体整流设备和晶闸
图14 -7 
IT 系统
管设备比较集中的场所，洁净厂房，办公楼与科研楼，计算站，通信局、站以及一般住宅、
商店等民用建筑的电气装置。
(3) TN-C-S 系统宜用于不附设变电所的上述
(2) 项中所列建筑和场所的电气装置。
(4) TI 系统适用于不附设变电所的上述
(2) 项中所列建筑和场所的电气装置，尤其适
用于无等电位联结的户外场所，例如户外照明、户外演出场地、户外集贸市场等场所的电气
装置。
(5) IT 系统适用于不间断供电要求高和对接地故障电压有严格限制的场所，如应急电
源装置、消防、矿井下电气装置、胸腔手术室以及有防火防爆要求的场所。
(6)
由同一变压器、发电机供电的范围内TN 系统和TI 系统不能和
IT 系统兼容。分散
的建筑物可分别采用TN 系统和TI 系统。同一建筑物内宜采用TN 系统或TI 系统中的一种。
L1 
L2 
L3 
N 
r撞皿'司经阻扰接地
卜寸PE
地
接
丁
脚
」
。
一
吩
十
土
即
→
占
一
导
巴
啊
外
兰、保护线的最小截面
(1)按通过接地故障电流时热稳定的要求，
TN 系统PE 线的最小截面见表14 -
3 。
表14- 3 
TN 系统PE 线的最小戴西
回路相线的截面积S
相应PE 线的最小截面积5 p
回路相线的截面积S
相应PE 线的最小截面积
5 p
(mm2 ) 
(mm2 ) 
(mm2 ) 
(mm2 ) 
5 ",, 16 
5 
4∞<5 "，，8∞ 
2∞ 
16< 5 ",, 35 
16 
5>8∞ 
5/4 
35 < 5 运4∞
512 
注
1.应用本表时，如果得出非标准截面，则采用最接近标准截面的导线;
2. 表中的数值只在PE 线的材质与相线相同时才有效。否则，
PE 线截面的确定要使其得出的电导与本表PE 线截
面的电导相当。
在任何情况下，非供电电缆或电缆外护物组成部分的每根保护线，其截面不应小于下列
数值:
有机械性的保护时，铜为2. 5mm
2 ，铝为16mm
2 ; 
无机械性的保护时，铜为4md ，铝为16mm
2
。
(2) 上述规定对γr 系统和IT 系统发生两个接地故障时也适用。
(3) PEN 线只能用于固定安装敷线，其截面不小于:铜为lOmm
2 ，铝为16mm
2
。
• 
一
炸和火灾危险环境电气装置的接地
-
一、
(1)火灾危险环境的接地应符合以下要求:
1)作等电位联结。


<!-- p898 -->
然豆豆g矿藏主
882 
主业主民用配嘻设计手册旧呐附向网主制1"" VlWW Will' Ød con
川闷汉学习主培阳时
2)
电气装置的外露可导电部分应可靠接地;
3) 接地干线应有不少于两处与接地极连接。
(2) 爆炸危险环境的接地应符合以下要求:
1)对本章第二节中所列的可不接地的装置，在以下情况仍需可靠接地:
a. 在木质、沥青等不良导电地面处交流额定电压380V 及以下和直流440V 及以下电气
设备的金属外壳;
b. 在干燥环境，交流额定电压为50V 及以下，直流电压为110V 及以下的电气设备的金
属外壳;
c. 安装在已接地的金属结构上的电气设备。
2) 在爆炸危险环境内，电气设备的金属外壳应可靠接地。在爆炸危险环境
1 区和10 区
内的所有电气设备以及2 区内除照明灯具外的其他电气设备，应采用专用的铜芯线作PE 线。
该PE 线须与相线敷设在同一保护管内，应具有与相线相等的绝缘等级。此时爆炸危险环境
的金属管线、电缆的金属外皮等，只能作为辅助接地线。
3) 为了提高接地的可靠性，接地干线还应在爆炸危险区域不同方向与接地极相连接。
4)
电气设备的接地极与防直接雷击的独立避雷针的接地极应分开设置，并相距适当的
距离(例如不小于20m) ;与装设在建筑物上防直接雷击的避雷针的接地极应合并设置，与
防雷电感应的接地装置亦应通过等电位联结共用接地装置。如建筑物基础不与大地绝缘，可
利用基础钢筋作防雷接地极。
四、手持式和移动式电气设备的接地
手持式电气设备指工作时需用于握持的设备，移动式电气设备指工作时可能用手挪动的
设备，它们大都用护套软线连接到插座上，其特点是使用人员经常用手握持，而设备和连线
绝缘又易受损伤，人体受电击时难以摆脱，因此易发生电击致死事故，为此:
(1)手持式和移动式电气设备必须有专用的铜质线芯作PE 线，
PE 线截面要求见表14 -
3 。
(2)
当发生接地故障时，应在规定时间内自动断开电源，对TN 系统电压230V 规定时
间为0.4s 。
(3) 手持式和移动式电气设备的电源插座上应有专用的接地触头，插头的结构应避免将
带电触头误作接地触头用。插入时接地触头在带电触头之前接通，拔出时，接地触头在带电
触头之后脱离。
(4)
当移动式设备带有自用发电设备并放在设备的同一金属支架上，且不供其他设备用
电时;不超过两台用电设备由专用车载式发电机供电，用电设备与发电机相距不超过50m ，
且外露可导电部分之间有可靠金属连接时，一般可不接地，但爆炸危险场所除外。
五、直流电气设备的接地
由于直流的电解作用，埋设在潮湿土壤中的接地装置易受腐蚀，地下构筑物和金属管道
当有直流流过时也可能被电解腐蚀。因此直流电气设备的接地需考虑:
(1)采用不接地方式，一般工业和民用建筑中直流电气设备较少，宜采用直流系统对地
绝缘方式，此时可设对地绝缘监测装置监测。必要时可采取加强绝缘措施。
(2) 对需利用大地作为通信信号回路以及减少电话通信中由于用户线路对地绝缘不良引


<!-- p899 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州wmgdm 州附丰收悲第幸酒章
接地
8回
起的串话时，将直流系统的一个极接地。
(3) 能与地构成闭合回路且经常流过电流的接地线应沿绝缘垫板敷设，不得与金属管
道、建筑物构件、设备有金属性连接。
(4) 经常流过电流的接地线和接地极，除应符合载流量和短路时热稳定的要求外，其地
下部分的最小规格不应小于:圆铜直径10mm ，扁钢和角钢厚度4mm ，钢管管壁厚度3.5mm 。
(5) 不经常流过电流的接地线和接地极的选用与交流电气设备相同。
(6) 接地装置宜避免敷设在土壤中含有电解时排出活性物质和各种榕液的地方，必要时
可采用外引式接地装置或采用换士、改良土壤等措施。
第四节等电位联结
一、等电位联结的作用
建筑物的低压电气装置应采用等电位联结，以降低建筑物内间接接触电压和不同金属物
体间的电位差;避免自建筑物外经电气线路和金属管道引人的故障电压的危害;减少保护电
器动作不可靠带来的危险和有利于避免外界电磁场引起的干扰、改善装置的电磁兼容性。
等电位联结对防电击的作用和具体应用，见第十五章有关部分。
二、等电位联结的分类
1.总等电位联结
总等电位联结是将建筑物电气装置外露导电部分与装置外导电部分电位基本相等的连
接。通过进线配电箱近旁的总等电位联结端子板(接地母排)将下列导电部分互相连通:
(1)进线配电箱的PE
(PEN)
母排;
(2) 金属管道如给排水、热力、煤气等干管;
(3) 建筑物金属结构;
(4) 建筑物接地装置。
建筑物每一电掠进线都应做总等电位联结，各个总等电位联结端子板间应互相连通。
2. 辅助等电位联结
将导电部分间用导体直接连通，使其电位相等或接近，称为辅助等电位联结。
3. 局部等电位联结
在一局部场所范围内将各可导电部分连通，称为局部等电位联结。可通过局部等电位联
结端子板将PE 母线(或干线)、金属管道、建筑物金属体等相互连通。
下列情况需作局部等电位联结:
(1)当电源网络阻抗过大，使自动切断电源时间过长，不能满足防电击要求时;
(2)
由TN 系统同一配电箱供电给固定式和手持式、移动式两种电气设备，而固定式设
备保护电器切断电洒、时间不能满足手持式、移动式设备防电击要求时;
(3) 为满足浴室、游泳池、医院手术室等场所对防电击的特殊要求时;
(4) 为避免爆炸危险场所因电位差产生电火花时;
(5) 为满足防雷和信息系统抗干扰的要求时，参见第十三章。


<!-- p900 -->
884 
工业与民磁祺ìt手册LM气叫1T!l.'&iË'U"" VI%…zgdm 川闷…时黯
等电位联结示意图见图
14 -
8 。
总等电位联结端子板
至分配电盘、
控制箱等内的PE 线
进线配电屏
至接地
总等电位联结
分配电盘
位
板
电
子
等
端
部
结
局
联
…
一
PE 
采暖管、建筑构件等
图
14 - 8 
等电位联结示意图
4. 等电位联结与接地的关系
接地可视为以大地作为参考电位的等电位联结，为防电击而设的等电位联结一般均作接
地，与地电位相一致，有利于人身安全。
三、等电位联结线的截面
等电位联结线的截面见表14 -4 。
亵14-4
等电位联结线的截面
总等电位联结线
局部等电位联络线
辅助等电位联结线
两电气设备外露导电
较小PE 线截面
部分间
不小于0.5 x 进线PE
一般值
不小于0.5 x PE 线截面①
(PEN) 线截面
电气设备与装置外可
0.5 x PE 线截面
导电部分间
有机械保护时
2.5mm' 铜线
有机械保护时
2.5mm' 铜线或
6mm' 铜线
或4mm' 铝线
4mm' 铝线
最小值
无机械保护时
4mm' 铜钱
无机械保护时
4mm' 铜线
16旷铝②
16mm' 钢
50mm' 钢
最大值
25mm' 钢线或相同电导值导线①
①局部场所内最大PE 线截面。
②不允许采用无机械保护的铝线。采用铝线时，应保证铝线连接处的持续导通性。


<!-- p901 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气
fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸第叶四章
接地
885 
四、等电位联结线的安装
(1)金属管道上的阅门、仪表等装置需加跨接线连成电气通路。
(2) 煤气管入户处应插入一绝缘段(如在法兰盘问插入绝缘板) ，并在此绝缘段两端跨
接火花放电间隙，由煤气公司实施。
(3)导体间的连接可根据实际情况采用焊接或螺栓连接，要求做到连接可靠。具体要求
见本章第五节4. 接地线的连接。
(4) 等电位联结线应有黄绿相间的色标，在总等电位联结端子板上刷黄色底潦并作黑色
"牛"标记。
第五节接地装置
1.自然接地极
交流电气装置的接地宜利用直接埋入地中或水中的自然接地极，如建筑物的钢筋混凝土
基础(外部包有塑料或橡胶类防水层的除外) ，金属管道(可燃液体或气体、供暖管道禁
用)、电缆金属外皮、深井井管等。当自然接地极不满足接地电阻要求时，应补设人工接地
极。
对发电厂、变电所的接地装置除利用自然接地极外，还应敷设人工接地极。但对于3 -
lOkV 变电所、配电所，当采用建筑物基础作接地极且接地电阻又满足规定值时，可不另设
人工接地极。
自然接地极应满足热稳定的要求。
当利用自然接地极和外引接地极时，应采用不少于两根导体在不同地点与接地网相连接。
2. 人工接地极
接地装置的人工接地极一般采用水平敷设的圆钢、扁钢，垂直敷设的角钢、圆钢、钢
管，也可采用金属板。一般优先采用水平敷设方式的接地体。埋入地下深度一般不小于
O.7m 。
3. 撞地装置导体的最小尺寸和防腐蚀措施
(1)接地装置导体的最小尺寸见表14 - 50 
褒14-5
接地装置导体的最小尺寸
地
上
种
类
参
数
地
下
屋
内
屋
外
圆钢
直径
(mm)
6 
8 
8/10 
扁钢
截面
(mm')
24 
48 
48 
厚度
(mm)
3 
4 
4 
角钢
厚度
(mm)
2 
2.5 
4 
钢管
管壁厚度
(mm)
2.5 
2.5 
3.5/2.5 
注
1
地下部分困钢的直径，其分子、分母数据分别对应于架空线路和发电厂、变电所的接地装置;
2
地下部分管壁厚度，其分子、分母数据分别对应于埋于士壤和埋子室内素混凝土地坪中;
3. 架空线路杆塔的接地极引出线，其截面不应小于50md ，并应热镀镑。
南
岛


<!-- p902 -->
系婆豆豆多管我
8部
工业与民用配电设计手册旧节气时阳网友勿u!"" VlWW Will'Ød con
川闷汉学习刘肌酣
(2) 埋入土壤内的接地线，其截面应符合表14 -
6 的规定。
表14 -6 
埋入土壤接地线的最小截茵
项目
有腐蚀保护的
(mm
2
)
用机械方法保护的
接地线按表
14 - 3 PE 线选择
铜线注2.5
没用机械方法保护的
铜
16
钢
16
没有腐蚀保护的
(mm
2 )
铜25
钢50
表14 - 5 、表14 - 6 摘自
DLlT 621 一1997 {交流电气装置的接地》。
(3)接地装置的防腐蚀措施。为做到接地装置的设计使用年限与地面工程的设计使用年
限相当，应根据当地情况采取以下防腐措施:
1)加大接地体截面:
2)
表面热镀铮;
3) 接地体间的焊接点，涂防腐材料;
4) 腐蚀严重地区埋入地下的接地极宜采取阴极保护、牺牲阳极(保护器)保护等适合
当地条件的防腐蚀措施。
据观测，一般情况下当土壤电阻率运3∞。'm 时，对表面未作处理的钢材，年平均最大
腐蚀厚度，圆钢为0.3 - 0.2mm 、扁钢为0.2 - O.lmm、热镀悻扁钢为0.065mm;
当土壤电阻
率>3∞n'm 时，年平均最大腐蚀厚度分别为0.3 - 0.2 、
0.1-0.07 、
0.065mm ，可供参考。
4. 接地线的连接
接地线的连接应牢固可靠，保证其电气连续性符合要求，还应符合下列要求:
(1)钢接地线连接处应焊接。如采用搭接焊，其搭接长度必须不小于扁钢宽度的2 倍或
圆钢直径的6 倍。
架空线路保护中性线
(PEN) 的连接，可采用与相线相同的连接方法。
i朝握的和有腐蚀性蒸汽或气体的房间内，接地系统的所有连接宜焊接。如不能焊接可采
用螺栓连接，但应采取可靠的防锈措施。
(2) 接地线与接地极的连接，宜采用焊接。用螺栓连接时应设防松螺帽或防松垫片。
(3) 接地线与管道等伸长接地极的连接处宜焊接。如焊接有困难，可用管卡，但应保证
电气连续性符合要求。连接处应选择在人员便于接近处。
当管道等因检修而可能断开时，应使接地系统的接地电阻值仍能符合要求。
管道上的表计和阀门等连接处均应设置符合要求的跨接线。
(4) 带金属外壳的插座，其接地触头和金属外壳应有可靠的电气连接。
(5) 电力设备每个接地部分应以单独的接地线与接地干线相连接，严禁在一条接地线上
串接几个需要接地的部分。
(6) 当利用钢筋混凝土体中的钢筋作为接地系统时，各钢筋1昆凝土体之间必须连接成电
气通路，并保证其电气连续性符合要求。
(7) 利用穿线钢管作接地线时，引向电气设备的铜管与电气设备间，应有可靠的电气连
接。
(8) 当利用串联的金属构件作为接地线时，金属构件之间应以截面不小于1∞mm
2 的钢
材焊接。
(9) 在土壤中，应避免使用裸铜线作为接地极引入线，宜用钢材与基础钢筋连接，避免


<!-- p903 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气时!f阳网友iË'J{"" VlWW Will'Ød con
阳附学习Hw辑十四章
摸地
887 
引起电化学腐蚀。
5. 接地绒的热稳定校验
(1)在有效接地系统及低电阻接地系统中，发电厂、变电所电气装置中电气设备接地线
的截面，应接接地短路电流进行热稳定校验。钢接地线的短时温度不应超过400 't: ，铜接地
线不应超过450 't: ，铝接地线不应超过300 't:。
(2) 校验不接地、消弧线圈接地和高电阻接地系统中电气设备接地线的热稳定时，敷设
在地上的接地线长时间温度不应大于
150 't: ，敷设在地下的接地线长时间温度不应大于
100't: 0 
当按70 't:的允许载流量曲线选定接地线的截面时，对于敷设在地上的接地线，应采用
流过接地线的计算用单相接地故障电流的60% ;对于敷设在地下的接地线，应采用流过接
地线的计算用单相接地故障电流的759毛。
(3)与架空送、配电线路相连的6 - 35kV 高压电气装置中的电气设备接地线，还应按两
相异地短路校验热稳定。接地线的短时温度与(1)款相同。
(4) 接地线截面的热稳定校验:
1)根据热稳定条件，未考虑腐蚀时，接地线的最小截面应符合下式要求
Sg 兰卡c
(14 - 19) 
式中
Sg二一接地线的最小截面，
md;
Ig--流过接地线的短路电流稳定值，
A (根据系统卜10 年发展规划，按系统最大
运行方式确定) ; 
tc一一短路的等效持续时间，
S; 
C一一接地线材料的热稳定系数，根据材料的种类、性能及最高允许温度和短路前接
地线的初始温度确定O
在校验接地线的热稳定时，
Ig 、
tc 及
C 应采用表14 - 7 所列数值。接地线的初始温度，
一般取40 't:。在爆炸危险场所，应按专用规定执行。
表14 -7 
校验接地线热稳定用的
19 、
tc 和
c 值
系统接地方式
t , 
C 
1, 
(s) 
钢
铝
铜
有效接地
单(两)相接地短路电流
见a 和b
70 
120 
210 
低电阻接地
单(两)相接地短路电流
2 
70 
120 
210 
不接地、消弧线圈接地和高
异点两相接地短路电流
2 
70 
120 
210 
电阻接地
a. 发电厂、变电所的继电保护装置配置有2 套速动主保护、近接地后备保护、断路器
失灵保护和自动重合闸时
t
可按式(1 4 - 20) 取值
tc ;;::. tm + tf + to 
式中
tm一一主保护动作时间，S; 
tf一一断路器失灵保护动作时间，
s;
t「一-断路器开断时间，
8 0 
(14 - 20) 
b. 配有
l 套速动主保护、近或远(或远近结合的)后备保护和自动重合闸、有或元断


<!-- p904 -->
8拥
工业与民用前都存册~
… 
战二乓乱飞
F四l! lrp.吨叫王割1"" VlWW W沼I' ød cow 
{立与建闷汉学习主培
t食主:霞黯
路器失灵保护时，
t c 可按式(1 4 - 21)取值
tc ;:::: to + tr 
(14 - 21) 
式中
tr一一第一级后备保护的动作时间，
s 。
2) 根据热稳定条件，未考虑腐蚀时，接地装置接地极的截面不宜小于连接至该接地装
置的接地线截面的75% 。
(5) 自然接地体的热稳定:当采用钢筋混凝土体中的钢筋作为自然接地体时，其中的钢
筋因通过电流而发热。将降低与混凝土的附着力(当温度升至350- 4∞℃时，其附着力被完
全破坏)和预应力，以致降低其强度和刚度，故应校验其热稳定是否符合要求。
1)钢筋混凝土体中能通过雷电流的钢筋的最小截面为:
a. 对要求温度值不大于60 'C ，需要验算疲劳的构件为90mm2;
b. 对要求温度值不大于80 'C的屋架、托架、屋面梁等构件为64md;
c. 对无温度要求的其他构件为54mm
2
。
2) 需短时通过故障工频电流的钢筋混凝土体中的钢筋:
a. 对要求温度值不大于60 'C ，需验算疲劳的构件的截面积
Sp = 0.04951 ft 
b. 对要求温度值不大于80 'C的屋架、托架、屋面梁等构件的截面积
Sp = 0.0351 ft 
c. 对无温度要求的(按不大于100 'C计算)其他构件的截面积
(14 - 22) 
(14 - 23) 
S p = 0 . 0294 1 ft 
(14 - 24 ) 
以上三式中
Sp一一通过故障工频电流钢材的最小截面，
rnnf;
I一一通过钢筋的故障工频电流，
A;
t.一一故障工频电流通过的时间，
s 0 
3)
允许电流密度:
a. 通过基础接地极内钢筋与混凝土接触面的雷电流密度、通过基础接地极棍凝土与周
围大地介质接触表面的雷电流密度均不应大于下列值:
对温度值要求不大于80 'C的基础为72kA/m
2 ; 
对无温度要求的基础(按不大于99 'C计算)为87kA/m
2
。
b. 通过工频电流或直流的允许电流密度如下:
对要求温度值不大于80 'C的基础，应不大于表14 -
8 中所列数值。
表14-8
最终温度为80'C的基础所允许的电流密度
混凝土与周围土壤接触处的允许电流密度
(A/m
2 )
电流通过的时间
当土壤电阻率(O .m)
为以下数值时
(h) 
l∞ 
5∞ 
lα)() 
3α声。
10 
937 
937 
937 
937 
l 
22 
9.84 
6.96 
4.02 
2 
15.6 
6.96 
4.92 
2.84 
3 
12.7 
5.68 
4.02 
2.32 
>3 
6.8 
3.4 
1. 7 
混凝土与金属接地极接触处
的允许电流密度
(A/m2) 
937 
22.1 
15.6 
12.7 
7 


<!-- p905 -->
然堂之多管我
叫叫阳
时节气附阳网友街)1"" VlWW Will'Ød con 川闷汉学习主悲阳荔十四章摸地
回9
对元温度要求(按不大于99 'C计算)的基础，应不大于表14 -9 中所列数值。
褒14-9
最终温度为99'C的基础所允许的电流密度
电流通过的时间
混凝土与周围土壤接触处的允许电流密度(A/旷)
混凝土与金属接地极接触处
当土壤电阻率
(ο'm) 为以下数值时
的允许电流密度
(h) 
5∞ 
( A/m2) 
1∞ 
1创)()
3α)() 
Is 
1150 
1150 
1150 
1150 
1150 
26 
11.6 
8.2 
4.75 
27.1 
2 
18.4 
8.2 
5.8 
3.36 
19.2 
3 
15 
6.7 
4.75 
2.74 
15.6 
>3 
8 
4 
2 
8.5 
做验算时，基础仅取在地面下0.5m 以下的部分，
0.5m 以上的部分不计人。
当通过电流的时间为19 以下或数秒时，表14 -
8 和表14 - 9 的允许电流密度按下式换算
1 = 去
式中
t一一电流通过的实际时间，盯
I一与
t 相对应的允许电流密度，A/m2 ; 
1 1 -一表14 -
8 、表14 - 9 中电流流过19 时的允许电流密度
，
A/m
2
。
(6) 携带式接地线应采用裸铜软绞线，其截面不应小于25mm
2 。携带式接地线的夹具应保
证与电气干线及接地极在连接处有良好的电气接触，并应符合短路电流作用下的热稳定要求。
~"标记。
第六节
接地电阻的计
一、接地电阻的基本概念
1.流散电阻
电流自接地极的周围向大地流散所遇到的全部电阻，称为流散电阻。理论上为自接地极
表面至无穷远处的电阻，工程上→般取为20 - 40m 范围内的电阻。
2. 接地电阻
接地极的流散电阻和接地极及其至总接地端子连接线电阻的总和，称为接地极的接地电
阻。由于后者远小于流散电阻，可忽略不计，通常将流散电阻作为接地电阻。
3. 工频接地电阻和冲击撞地电阻
按通过接地极流入地中工频交流电流求得的接地电阻，称为工频接地电阻;按通过接地
极流入地中冲击电流(雷电流)求得的接地电阻，称为冲击接地电阻。雷电流从接地极流入
土壤时，接地极附近形成很强的电场，将土壤击穿并产生火花，相当于增加了接地极的截面，
减小了接地电阻。另一方面雷电流有高频特性，使接地极本身电抗增大。一般情况下后者影
响较小，即冲击接地电阻一般小于工频接地电阻。
工频接地电阻以下简称接地电阻，只在需区分冲击接地电阻(如防雷接地等)时才注明
工频接地电阻。
二、土壤和水的电阻率
决定土壤电阻率的因素主要有土壤的类型、含水量、温度、溶解在土壤中的水中化合物
F
呻
啤
匮


<!-- p906 -->
朋
工业与民用蔷褂手册忖钱
叫
一泣~市l气，
，四钊括日4
2主割i"" VlWW W沼I' ød con 
仪快闷京学习主悲诸纪霞黯
的种类和浓度、土壤的颗粒大小以及颗粒大小的分布、密集性和压力、电晕作用等。
土壤电阻率一般应以实测值作为设计依据。当缺少实测数据时，可参考表14 -10 。
表14 -10 
土攘和水的电阻率参考值
不同情况下电阻率的变化范围(o om)
电阻率近似值
类别
名
称
较湿时(一般地
较干时(少雨区、
地下水含盐
(oom) 
区、多雨区)
沙漠区)
碱时
陶毅土
10 
5 - 20 
10 -
1∞ 
3ω10 
泥炭、泥灰岩、沼泽地
20 
10 - 30 
50 -
3∞ 
3 句30
捣碎的木炭
40 
黑士、园田士、陶土、自
塞士、秘土
30 - 100 
50 -
3∞ 
10 - 30 
砂质教土
l∞ 
30 -
3∞ 
80 -
1创)()
10 - 80 
黄土
2ω 
l∞-2∞ 
250 
30 
土
含砂戳土、砂土
l仪)()以上
3∞ 
I∞-1α)() 
30 -
1∞ 
河滩中的砂
3∞ 
煤
350 
多石土壤
4∞ 
上层红色风化秸士、下层
5∞(309配湿度)
红色页岩
表层土夹石、下层砾石
6∞(1 5% 湿度)
li'l、、砂砾
1α)() 
250 -
1α)() 
l仪)() -
25∞ 
砂层深度大于10m
砂
地下水较深的草原
1α)() 
地面教土深度不大于
1.5m 底层多岩石
砾石、碎石
5α)() 
岩石
多岩山地
5αm 
花岗岩
2αro币
在水中
40 - 55 
在湿土中
I∞- 200 
混凝土
在干士中
5∞-13∞ 
在干燥的大气中
12α)() -
18仪)()
矿
金属矿石
0.01 - 1 
海水
1-5 
湖水、池水
30 
泥水、泥炭中的水
15 - 20 
水
泉水
40 句50
地下水
20-70 
溪水
50 -
1∞ 
河水
30 - 280 
蒸馆水
106 
一
均句土壤中接地电阻的计算
一
一、
1.自然接地极的接地电阻计算
(1)自然接地极的接地电阻计算可采用表14 -
11 的简易计算公式作为估算用。


<!-- p907 -->
然柔之多管我
，-'唰'cdtu 汀
时节气fp"，d仔阳网友忻州wmgdm 州附丰收悲诸;~第十四章
接地
891 
表14-11
自然接地极的工频接地电阻
(n) 简易计算京
接
地
极
型
式
计算
公
式
备
注
金属管道
R= 坠
L 在60m 左右
L 
钢筋混凝土基础
R=0.2 -.e 
..JY' 
V 在1αlOm
3 左右
铁塔的装配式基础
R = O.lp 
门型杆塔的装配式基础
R = O.06p 
带有V 型拉线的门型杆塔的装配式基础
R = O.ωρ 
单根钢筋混凝土杆
R=0.3p 
双根钢筋混凝土杆
R = 0.2p 
带有拉线的单根、双根钢筋混凝土杆
R = O.lp 
一个拉线盘
R =0.28旦
注
表中
，
L 
接地极长度，
m; 
S一接地极所包围的面积，
m23V-基础所包围的体积，
m3:p一土壤电阻率，
Oom 。
(2) 单个基础接地极的接地电阻可按表14 -
12 计算。
表14 -12 
单个基础接地极的接地电阻(n)计算式
基础接地极的几何形状
计算
式
形状系数的数值
矩形基础板、矩形条状基础①、开敞基础槽的
R = 1.1 K2 正L
K2 值从图
14 -
9 中查出
钢筋体或整体加筋的块状基础的钢筋体
L, 
圆形条状基础①的钢筋体
R=1.l k3 」二
D. 
K3 值从图
14 -
10 中查出
外墙不!Jo 筋的圆形基础板内的钢筋体
R = 1. 1 K4 P 
D 
K4 值从图
14 -
11 中查出
外墙加筋的圆形基础板内的钢筋体
R = 1. 1Ks P 
D 
Ks 值从图
14 -
11 中查出
杯口形基础的底板钢筋体
R = 1. 1 K6 ..!!-
L, 
K6 值从图
14 -
12 中查出
桩基的钢筋体
R = l.l K7 ..!!-
Lp 
K7 值从图
14 -
13 中查出
注
p→基础接地极所在地的土壤电阻率，
οo m; 
LJ 、
D 、民、
Lp 的单位均为m ，其意义见图
14 - 9- 图
14 - 130 
①敷设成闭合矩形或闭合圆形的水平条状基础。
K 2 
2.0 
1. 8 
1. 6 
1. 4 
1. 2 
1. 0 
O. g 
0.6 
0.4 
0.2 
1 。-4
1 1 
I I 
I 1 1 
111 
半
半
节
E哼
辛辛酷
l
咔割
呻丰斗
1
1 悻悻
1
1 
LI 
丰仨
I I 
4 
2 
3 
5 
8 \0- 3 
2 
5 
。-2
2 
5 
\0-且
L2 
图
14 - 9 
形状系数K2
L ，、
L 2一钢筋体长边、短边的边长，
m; 
t一基础深度，
m
~ 
F咕
性
巴
~ 
1l'1 100 
70 
50 
40 
30 
20 
15 
10 
.甲幸8 
6 
4 
3 
1 ?1·5 
0" 
L1 
L2 
• 


<!-- p908 -->
892 
工业与民用高毒品手册一时!frp.p. 1T!l.'&iË'U""… zgdm 
4又失闷汉学习主悲
t禽芷障碍
K3 
0.7 
0.6 
O. 
。
0.05 D. 
O. 
0.2 
0.1 
.15 
20.25 
0.3 
0 .4 
0.6 
0.8 
1. 0 
0.4 
I 
1.5 
2 
3 
4 
5 
6 
8 
10 
D, 
万;
图
14 - 10 
形状系数K3
DB 、
D.一钢筋体的内、外直径.
m; t 
基础深度，
m
。
5 
K·.同4•• 
-
仨.
35 
.3 
=斗
• -"1 
。
。
。
D 
图
14 - 11 
形状系数ι 、
K5
D一钢筋体的直径，m; 
t一基础深度，
m
F
f
t
主
Kó 
0.5 
O. 
Li=2.o 
h、
Lz 
4 
/ 
3 
ν 
二Z，d二i2 =1.5 J 
/ 
/ 
-" 
丰
Ll2 zlO 
K, 
0.9 
国再
•-i: 
0.4 
0.8 
0.3 
0.7 
0.2 
。
1. 5 
2 
O. 
0.2 
0.3 0.4 
0.6 0.8 1 
去
图
14 - 12 
形状系数ι
L ，、
Lz一底板钢筋体长边、短边的边长，
mg
5 
8 101 
2 
F 
万:
5 
8 lOZ 
s一基础深度，
m
图
14 - 13 
形状系数几
L p一桩基在土攘中的长度，m; D p一钢筋
体的直径，
m


<!-- p909 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习HhU/;第+四章
接地
893 
(2) 当一幢建筑物或一综合建筑群中有
许多独立基础，而这些基础的钢筋体互相连
通在一起时，其工频接地电阻的计算按表
14 -
13 的计算式进行。
(3) 常用直埋铠装电力电缆和金属水管
的接地电阻分别见表14 -
14 和表14 -
15 。
2. 人工接地顿的接地电阻计算
(1)常用人工接地极接地电阻理论计算
公式见表14 - 16 0 
Kl 
3.0 
~ζ 
2.5 
2.01 
1.5 
1.0 o 
0.1 
0.2 
0.3 
0.4 
0.5 
0.6 0.7 
C3 
图
14 一14
形状系数KI
表14-13
建筑物或建筑群的基础接地极的接地电阻
(0) 计算式
• 
基础接地极的布置和型式
接地电阻计算式
形状系数的数值
由
n 根桩基构成的基础接地极，由
n 根钢柱或n 根放在
杯口形基础中的钢筋混凝土构成的基础接地极，由
n 根放
当
C 1 = (2.5 - 6) 
X 10-2 
在钻孔中的钢筋混凝土杆构成的基础接地极;建筑物的基
(↓)时，
K, = 1.4 , K2 从图
底面积为A
，
用
C，表示其特征，其值为
14 - 9中查出。该图中
L ，为基底
n 
面积A 的长边，
L ，为短边
C ，一一
, -
A 
由
n 个加钢筋的块状基础或n 个有底板钢筋的杯口基础
组成;第
n 个基础的平面积为A" 整个建筑物的基底平面
当
C 2 = 0.15 -
0 .4时，
Kl = 
积为A
，
用
C2 表示其特征，其值为
1.5, K2 从图
14 -
9 中查出，该
'‘ 
R = K ，K、
p
图中
L ，为基底面积
A 的长边，
二二A ，
- [., 
L2 为短边
Cz = 
1 
A 
由m 个任意几何形状的钢筋混凝土基础组成的基础接地
极:这些基础(第m 个基础的平面积为Am) 任意布置在综
K ，从图
14 -
14 中查出
，
K，从
合建筑群所占的基底平面积A K 之内，用
C3 表示其特征，
图
14 -
9 中查出。这时
t 为各基
其值为
础深度的平均值，
L ，为基底面积
m 
二二Am
A K 的长边
，
L2 为短边
C, = 
1 
AK 
注
表中面积单位为m2 ，长度单位为mo
裹14-14
直埋铠装电力电缆金属外皮的接地电阻
电缆长度
(m)
20 
50 
l∞ 
150 
接地电阻(0)
22 
9 
4.5 
3 
注
1.本表编制条件为:土攘电阻率p=1∞.o 'm ，
3- lOkV 、
3 x (70 - 185) mm
2 铠装电力电缆，埋深0.7m o
2. 当p ;<，l∞10 0 m 时，表中电阻值应乘以换算系数: 50.0' m 时为0.7 、
250.o 'm 时为1. 65 ，
5∞.o 'm 时为2.35 。
3. 当n 根截面相近的电缆埋设在同一沟中时，若单根电缆的接地电阻值为儿，则总接地电阻值为Rol .fn 。
褒14-15
直埋金属水管的接地电阻
长
度
(m) 
20 
50 
1∞ 
150 
不同公称口径
25 - 50mm 
7.5 
3.6 
2 
1.4 
下接地电阻(.0)
70 -
1∞mm 
7.0 
3.4 
1.9 
1.4 
注本表编制条件为:
p = 
1∞Oom ，埋深0.7mo
古
阐
叫
自


<!-- p910 -->
• 
多豆豆豆多管我
894 
工业与民用配帘设计手册旧咽气fP"，l问网友iË'J{"" VlWW W沼I' ød con
阳闷汉学习刘诸报黯
表14-16
常用人工接地极接地电阻( 0) 的理论计算公式
接地体类型
埋设简图
接地电阻计算公式
备
注
d • 
* 
/////--
/ 
/ 
垂在管形接地极
l
『
p
41 
1:> d 
R=27τ1 10 一d
。
/ , , 
, 
, 
d 
·川'『
1:> d 
P也
P(21
土
4t+l)
垂直管形接地极2
\、
R = 2π1\ lß d + T 10 4t _ 1 
『
4t > 1 
『
• 
• 
/////// 
~ / 
/ 
;-
~ 
4t > 1 
N 
b..:;二
l
垂直角钢接地极
R-ln 
+一:-1n
2π 1 \ 
0.708J bh( b2 + 的
2 ... 4t - 1 
b 
h<:1 
~可
咱-"
////l 丁//"
J V / / 
JII~\ 
『O 
4t > 1 
b<:1 
垂直槽钢接地极
p I 10 
^ 
-' 
+ --=-10 
R-hl0.92 、7 b 2 h3(b 2 + 的ï
. 2 ... 4 t - 1 
b 
-11-
h
喝::: 1 
-" E 
/////// 
/ 
/ 
1:> d 
H 
R=i叫旦
I J16hh l) 
平放因钢接地极
2π 1"' ， d + lß 
4t 
t:> d 
///-//// 
/ 
/ 
l 万• b 
崛
R 
P(
坐
I J1622+h l) 
平放扁钢接地极
2π IV且o b + lß 
4t 
t 卫• b 
, 
注
表中电阻率p 单位为n"m ，尺寸单位均为m 。
(2) 不同形状水平接地极的接地电阻可利用下式计算
Rc = _ P _ ( ln 互+ K) 
h -
2π L \ UI hd T 
n. J 
(14 - 25) 
ALh 
中
式
水平接地极的接地电阻，。;
水平接地极的总长度，
m;
水平接地极的埋设深度，
m;


<!-- p911 -->
然柔之多管我
，_.唰'cdtu 汀
时节气
F阴阳网友iË'J{"" VlWW Will'Ød con
州附学习刘肌曹第十四章
接地
895 
d一一-水平接地极的直径或等效直径，m
k一一水平接地极的形状系数，水平接地极的形状系数可采用表14 -17 所列数值。
表14-17
水平接地极的形状系数K
水平接地
L 
人
O 
十
口
今毛
并< 并〈
极形状
./ 
K 
- 0.6 
- 0.18 
。
0.48 
0.89 
2.19 
3.03 
4.71 
5.65 
(3) 水平接地极为主边缘闭合的复合接地极(接地网)的接地电阻可利用下式计算
Rn = azRe 
(14 - 26) 
式中
Rn 
Ln 
\ An. 
a I 
== I 31nτ圭
-O.21!言之
• 
\ 
,j S 
I LO 
Re = 0.2哈(1+B)+zfz(ln 击- 5B) 
B = 一-1B
l+4.6f 
匀S
任意形状边缘闭合接地网的接地电阻，0; 
等值(即等面积、等水平接地极总长度)方形接地网的接地电阻，。;
接地网的总面积，
m2;
水平接地极的直径或等效直径，
m;
水平接地极的埋设深度，
m;
接地网的外缘边线总长度，
m; 
Re 
s
d
h
乌
L-一一水平接地极的总长度，
m 。
(4) 杆塔水平接地极的工频接地电阻可利用式(1 4-27) 计算
R=zfz(ln ￡+At) 
式中的A ，和L 按表14 -
18 取值。
(14 - 27) 
表14-18
式
(14-27)
中的参数
表14-19
人工接地极接地电阻
(0) 简易计算式
接地装置种类
形
状
参
数
\ -7 
A, = 1.76 
铁塔接地装置
1, 
L = 4(1, + 1,) 
钢筋混凝土杆
12 
i 
A, = 2.0 
放射型接地装置
L = 41, + 1, 
A, = 1.0 
钢筋混凝土杆
L = 81，(当
1 ，= 0) 
环型接地装置
L = 41 ，(当
1 ，# 0) 
ι. 
简易计算式
R ",, 0.3p 
接地极型式
垂直式
单根水平式
R
国
0.03p
R "" 0.5 皂= 0.28 L 或
JS 
r 
R"" 亟M 丘+iL=iL+ 主
4 
.JS' L 
4r__~ 
复合式(接地网)
注
1.垂直式为长度3m 左右的接地极;
2
单根水平式为长度ωm 左右的接地极;
3. 复合式中
，
5一大于
1∞旷的闭合接地网的面积:
r一与接地网面积
S 等值圆的半径，即等效半径，
m; p 的单位为(l 'm 。


<!-- p912 -->
多豆豆豆多管我
896 
工业与民用配电设计手册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
(5) 人工接地极接地电阻简易计算式，见表14 -
19 。
(6) 常用人工接地极的工频接地电阻。
1)常用人工接地极的工频接地电阻见表14 -
20 。
表14-20
常用人工接地极的工频接地电阻
材料规格
(mm) 及用量
(m)
接地极型式
简
图
困钢
钢管
角
钢
扁
钢
</>20 
</>50 
50x50x5 
40x 4 
, , 1/ / / / / 1/ / / / 
2.5 
O.8m 
l 根
2.5 
2.5m 
一ν
2.5 
C 
L 
5m 
2 根
5.0 
5 
5.0 
5 
7.5 
10 
、
3 根
5m 
5m 
10 
7.5 
，..、
、./
J 
、
10 
15 
4 根
5m 
5m 
5m 
10 
15 
12.5 
20 
5 根
12.5 
20 
15 
25 
6 根
15 
25 
20 
35 
8 根
20 
35 
。一-0一一
一-0--0
|抖~一一一
-l扫|
25 
45 
10 根
25 
45 
37.5 
70 
15 根
37.5 
70 
50 
95 
20 根
50 
95 
2) 单根直线水平接地极的接地电阻见表14 -
21 。
表14-21
单根直线水平接地极的接地电阻
接地极材料
接
地
极
长
度
(m) 
及尺寸
(mm)
5 
10 
15 
20 
25 
30 
35 
40 
50 
扁
40x 4 
23 .4 
13.9 
10.1 
8. 1 
6.74 
5.8 
5.1 
4.58 
3.8 
钢
25 x 4 
24.9 
14.6 
10.6 
8.42 
7.02 
6.04 
5.33 
4.76 
3.95 
圆
</>10 
25.6 
15.0 
10.9 
8.6 
7.16 
6.16 
5.44 
4.84 
4.02 
</>12 
7.04 
5.34 
4.78 
3.96 
钢
25.0 
14.7 
10.7 
8.46 
6.08 
</>15 
6.91 
4.69 
3.89 
24.3 
14.4 
10.4 
8.26 
5.95 
5.24 
I 
注
本表按土壤电阻率p 为
1∞n.m ，埋深为0.8m 计算。
土壤电阻率(O .m)
1∞ 
250 
5∞ 
工频接地电阻(0)
30.2 
75.4 
151 
37.2 
92.9 
186 
32.4 
81. 1 
162 
10.0 
25.1 
50.2 
10.5 
26.2 
52.5 
6.65 
16.6 
33.2 
6.92 
17.3 
34.6 
5.08 
12.7 
25.4 
5.29 
\3 .2 
26.5 
4.18 
10.5 
20.9 
4.35 
10.9 
21. 8 
3.58 
8.95 
17.9 
3.73 
9.32 
18.6 
2.81 
7.03 
14.1 
2.93 
7.32 
14.6 
2.35 
5.87 
11.7 
2.45 
6.12 
12.2 
1. 75 
4.36 
8.73 
1. 82 
4.56 
9.11 
1.45 
3.62 
7.24 
1.52 
3.79 
7.58 
单位:0
ω 
80 
1∞ 
3.26 
2.54 
2.12 
3.39 
2.65 
2.20 
3 .45 
2.70 
2.23 
3.40 
2.66 
2.20 
3.34 
2.62 
2.17 


<!-- p913 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友勿u!"" VlWW Will'Ød con
叹唰汉学习主悲肌霞第十四章
摸地
897 
3. 季节系数
计算接地电阻时，还应考虑大地受干燥、冻结等季节变化的影响，从而使接地电阻在各
季节均能保证达到所要求的值。
但计算雷电防护接地装置的冲击接地电阻时，可只考虑在雷季中大地处于干燥状态时的
影响。
(1)非雷电保护接地实测的接地电阻值或土壤电阻率，要乘以表14 -
22 中的季节系数
<Þ l 或白或归进行修正。
亵14-22
季节系数
土壤类别
深度
(m)
ψI 
ψ2 
ψ3 
0.5 - 0.8 
3 
2 
1.5 
袭击土
0.8 - 3 
2 
15 
1.4 
陶土
。-2
2.4 
1.4 
1. 2 
砂砾盖于陶土
。-2
1.8 
1.2 
1. 1 
园地
0-3 
1.3 
1.2 
黄沙
。-2
2.4 
1.6 
1. 2 
混有黄沙的砂砾
0-2 
1.5 
1.3 
1.2 
泥炭
。-2
1. 4 
1. 1 
1.0 
石灰石
0-2 
2.5 
1.5 
1. 2 
注
Ý' I 用于测量前数天下过较长时间的雨、土壤很潮湿时。
非2 用于测量土壤较潮湿，具有中等含水量时。
仇用于测量土壤干燥或测量前降雨量不大时。
(2) 计算雷电防护接地装置所采用的土壤电阻率，应取雷季中最大可能的数值，并按下
式计算
ρ=ρ o <Þ 
(14 - 28) 
式中
ρ一一土壤电阻率，
o-m
ρ。-一一雷季中元雨水时所测得的土壤电阻率，。-m;
￠一一一考虑土壤干燥所取的季节系数。
功采用表14 - 23 所列数值。
表14-23
雷电防护接地装置的季节系数
埋深
￠ 
值
埋深
￠ 
值
(m) 
水平接地极
2-3m 的垂直接地极
(m) 
水平接地极
2-3m 的垂直接地极
0.5 
1.4 - 1. 8 
1.2 - 1.4 
2.5 - 3.0 
1.0- 1. 1 
1.0- 1. 1 
0.8- 1.0 
1. 25 阳1. 45
1. 15- 1.3 
(深埋接地极)
注
测定土壤电阻率时，如土壤比较干燥，则应采用表中的较小值;如比较潮湿，则应采用较大值。
四、非均匀土壤中接地电阻的计算
非均匀土壤是由电阻率不同的两种土壤组成的，当接地极通过两种不同的土壤，或所埋
设地段的上层土壤电阻率与下层土壤电阻率不同时，则接地电阻会有所变化。这时，-般只
要求得等效土壤电阻率ρ12后，代人均匀土壤中接地电阻计算式，即可计算出非均匀土壤中
明
阐
叫
国


<!-- p914 -->
多豆豆豆多管我
898 
工业与民用Jè i!g.谊ìf手册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
的接地电阻，下面分情况说明等效土壤电阻率的计算方法。
1.接地极经由两种不同土壤时
如接地极经过土壤电阻率为ρI 的土壤面积为
S I ，经过土壤电阻率为ρ2 的土壤面积为
S2 ，则其等效电阻率ρ12计算式为
ρ IP2 S 
P 12 ::::岳王+ P2 SZ 
上式中S 为接地极的接地总面秧，即
SI 及S2 之和。
2. 接地极所埋设的土壤中上、下层的土壤电阻率不同时
如上、下层土壤电阻率为ρ1 及ρ2 ，则其等效土壤电阻率ρ12计算式为
ρ12 :::: 
k( ρI -
P2) +
ρ1 
上式中
k 为计算系数，取值如表14 - 24 所示。
(14 - 29) 
(14 - 30) 
表14-24
计算系数
k
接地极覆盖面积
当接地极埋设土壤厚度H 为以下值时的k 值
5 (m') 
0.5m 
1m 
5m 
10m 
15m 
5 ", 1∞ 
0.60 
0 .45 
0.21 
。ω
0.03 
1∞< s.三5∞
0.62 
0.48 
0.28 
。.18
0.09 
5∞< s.三Iα泊
0.64 
0.50 
。.35
0.22 
0.11 
Iα)()<S 运5α)()
。.66
0.55 
0.40 
0.32 
0.13 
5α附< 5 ", 1C刚到
0.67 
0.60 
0 .43 
0.40 
0.14 
五、冲击接地电阻计算
(1)单独接地极或杆塔接地装置的冲击接地电阻可用下式计算
Rp=α R 
(14 - 31) 
单强接地极或杆塔接地装置的冲击接地电阻，0; 
单独接地极或忏塔接地装置的工频接地电阻，0; 
单独接地极或杆塔接地装置的冲击系数，
α 的数值可参照式(1 4 - 34) -式
式中
Rp 
R 
α 
(14 -
39)
计算。
(2) 当接地装置由较多水平接地极或垂直接地极组成时，垂直接地极的间距不应小于其
长度的2 倍;水平接地极的间距不宜小于5m 。
由
n 根等长水平放射形接地极组成的接地装置，其冲击接地电阻可按下式计算
R‘
1 
p= 」E
×
(14F32)
n
可p
式中
R hp一一每根水平放射形接地极的冲击接地电阻，0; 
Tjp一一考虑各接地极间相互影响的冲击利用系数，其数值可参照表14 - 25 接地极的
冲击利用系数
Tjp 选取。
(3) 水平接地极连接的n 根垂直接地极组成的接地装置，其冲击接地电阻可按下式计
算
R.. _ 
_ 
'-'.r X R'hp 
R 
n 
-
p -
R… 
」主
+ R'hv 
n 
1-b 
x 
(14 - 33) 


<!-- p915 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习主悲阳霞第十四章
接地
899 
式中
Rvp 
Rhp 
每根垂直接地极的冲击接地电阻，.0; 
水平接地极的冲击接地电阻，.0。
(4) 杆塔接地极与单独接地极的冲击系数。
1 )杆塔接地极接地电阻的冲击系数，可利用以下各式计算:
a. 铁塔接地极
式中
Ip 
α= 0.74ρ-0 .4 (7.0 + .fL)[1. 56 - exp(- 3.01;0.4)J 
流过杆塔接地极或单独接地极的冲击电流，
KA;
(14 - 34) 
ρ一一土壤电阻率，
.o 'm 。
b. 钢筋混凝土杆放射型接地极
α= 1.36ρ-0 .4(1. 3 + .fL)[1. 55 - exp(- 4.0/p0.4 )J 
C. 钢筋?昆凝土杆环型接地极
α= 2.94ρ-0.5(6.0 + .fL)[ 1.23 - exp( - 2.0/p 0.3) J 
2) 单独接地极接地电阻的冲击系数，可利用以下各式计算:
a. 垂直接地极
(14 - 35) 
(14 - 36) 
α= 2.75ρ0 .4(1. 8 + .fL )[0.75 - exp(- 1.51;0.2)J 
b. 单端流入冲击电流的水平接地极
α= 1.62ρ0 .4 (5.0 + .fL )[0.79 - exp( _ 2.3/;0.2)] 
C. 中部流入冲击电流的水平接地极
α= 1.16ρ-0.4(7.1 + .fL) [0.78 -
exp( 一2.3/p 0.2) J 
(14 - 39) 
3) 杆塔自然接地极的冲击系数:杆塔自然接地极的效果仅在ρ 运300.0' m 才加以考虑，
其冲击系数α 可利用下式计算
(14 - 37) 
(1 4 一38)
，
、
M
‘gnr 
zI 
, 
I 
α
 
1
百
= 
α
 
(14 - 40) 
式中
αp一一系数，对钢筋混凝土杆、钢筋混凝土桩和铁塔的基础(一个塔脚)为0.053 ，
对装配式钢筋?昆凝土基础(一个塔脚)和拉线盘(带拉线棒)为0.038 0
(5) 接地极的冲击利用系数:各种型式接地极的冲击利用系数平p 可采用表
14 -
25 所列
数值。工频利用系数币=
1]p/0.9~1 。但对自然接地极，守公'" 1]p/O. 7 0 
表14 -25 
接地极型式
接地极的冲击利用系数
ηp
接地导体的根数
备
注
市p
n 根水平射线(每根
长
10 - 80m) 
2 
3 
4-6 
0.83 - 1.0 
0.75-0.90 
0.65 - 0.80 
较小值用于较短的射线
以水平接地极连接的
垂直接地极
?
&
吨
，
U
A
哼
民
U
0.8 - 0.85 
0.70-0.80 
0.70-0.75 
0.65 - 0.70 
= 2 -
3 ，可p
时
句
'
'
D-L 
于
用
值
L
较
为
自然接地极
拉线棒与拉线盘问
铁塔的各基础间
门型、各种拉线
杆塔的各基础间
0.7 
0.6 
0.4 - 0.5 


<!-- p916 -->
多豆豆豆多管我
9∞ 
工业与民用配笔泼的汗手册
旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
第七节
土壤电阻率地区降低接地电阻的措施
1.外引接地
当在发电厂、变电所在2∞Om 以内有较低电阻率的土壤时，可敷设外引接地极。架空线
杆塔采用放射形接地极，在放射形接地极每根长度的1. 5 倍范围内有较低土壤电阻率地带
时，可部分采用外引接地。
2. 井式或深钻式接地极
当地下较深处的土壤电阻率较低时，可采用井式或深钻式接地极。
(1)井式接地极。采用钻机钻孔(也可利用勘探钻孔) .把钢管接地极打入井孔内，并
向钢管内和井内灌满泥浆，见图
14 - 15 (a) 。
(2) 深钻式接地极。当地下深处的土壤或水的电阻率较低时，可采用深钻式接地极来降
低接地电阻值，其做法见图
14 - 15 
(b) 。
引下线
连接扁钢
E 
g 
钢管
钢管j! 100
3∞-5∞ 
岩石
p>1000,n'm 
孔
浆
浆
小
泥
泥
2∞-300 
土壤
(a) 
4ω。-5ωo
(b) 
图
14 - 15 
井式或深钻式接地极
( a)
井式接地极示意图;
(b) 深钻式接地极示意图
3. 换土法
在接地体周围1-4m 范围内，换上比原来土壤电阻率小得多的土壤，可以是蒙古土、泥
炭、黑土等，必要时也可以使用焦炭粉和碎木炭。换土后，接地电阻可以减小到原来的2/3
- 2/5 。这种方法，其土壤电阻率受外界压力和温度的影响变化较大，在地下水位高、水分
渗入多的地区使用效果较好，但在石质地层则难以取得较满意效果，具体做法如图
14 -
16 、
图
14 -
17 所示。
4. 降阻荆法
常用化学降阻剂可分为两大类:高分子树脂类和无机化合物类。实测表明，降阻效果为
未处理之前电阻值的50% - 30% 。长效化学降阻剂不但具有高导电性，而且降阻效果能够
保持长久，即使放在流动的地下水中也不会流失，还具有降阻效果好、耗钢材量少、施工方
法简单、占地面积小、节省劳动力等优点。


<!-- p917 -->
新换土壤
管形接地体
然堂之多管我
时节气附阳网友街)1"" VlWW Will'Ød con 川闷汉学习主悲的血塞士堕墅
川171长
1. 5 阳2m
8 
『、
§ 
接地
901 
扁钢
新换土壤
图
14 - 16 
垂直接地极换土
图
14 - 17 
在埋设水平接地极的沟内换土
降阻剂已有成品出售，也可现场配置，表14 -
26 、表14 -
27 中的配方可供参考。
褒14- 26 
几种无机化合物类型降阻剂的配方
所用原料的名称、作用及用量
电阻率
对A，碳钢
对环境的
降阻剂i';称
施工方法
腐蚀速率
(0. cm) 
污染性
主剂
交链剂
填加剂
电介质
水
固化剂
[g/(cm"a)] 
(I)用水将聚
聚乙烯醇
乙烯醇提前加
半水石
硫酸纳
二水石膏热溶解
O.7kg( 固)
13kg 
对动植
石膏降阻剂
膏7kg
1.3kg 
1. 3kg 
(2) 将其他组
47.7 
O. ∞4 
高岭土
(液)
物元害
(固)
(固)
(固)
分首先混合
2.6kg 
(3)组分混合
后，倒入洞内
(1)用水溶解
水玻璃
水玻璃
水泥
食盐
12kg 
食盐
对动植
5kg 
lOkg 
2.5kg 
(2) 几种组分
未测
未测
降阻剂
(液)
物无害
(液)
(固)
(固)
混合，加到电极
周围
生石灰
(l)用水溶解
炭素粉
食盐
食盐
炭素粉
3kg 水
12kg 
对动植
6kg 
3kg 
(2) 几种组分
未测
未测
降阻剂
泥6kg
(液)
物元害
(固)
(固)
混合，加入电极
(固)
周围
襄14-27
几种商分子树脂类型降阻的配方
所用原料的名称、作用及用量
操作
电阻率
对碳钢的
对环境的
降阻剂名称
腐蚀率
施工方法
污染性
主剂
交链剂
填加剂
电介质
水
固化剂
(0. cm) 
[g/ (cm2 'a) ] 
(1)用
1/2的
水量溶解食盐
N'N' 
过硫酸胶
(2)固体原料
均用少量水溶
一亚甲
O.0I8kg 
凝固以后
丙烯瞰
食盐
解(分别)
丙烯酸胶
基双丙
18kg 
(固)
的降阻剂，
胶O.91kg
3.5kg 
(3) 除固化剂
5.08 
O.∞l 
降阻剂
烯团罪胶
(液)
二乙醇胶
对动植
(团体)
(固)
以外，其余组分
O.ωlkg 
。ωkg
物无害
首先混合
(周)
(液)
(4) 暴后加入
固化剂，搅拌后
迅速倒入洞内


<!-- p918 -->
902 
工业与民用睹哥哥手册…~
… 
飞二乓飞孔气
F酬"，阳问.'27.得H""
VI'NW 削zgdum
仪J共闷汉学习主三号
:食主:霞黯
所用原料的名称、作用及用量
操作
降阻剂名称
施工方法
主弗l
交链剂
填加弗l
电介质
水
固化剂
(1)用
7kg 水
加入聚乙烯醇
中，浸泡，加热
溶解(提前
1 -
2d进行)后，加
人尿素
(2) 用
112 的
睬隆树脂
尿素
聚乙烯醇
食盐
22kg 
硫酸氢纳水溶解食盐，其
跟自主树脂
O.88kg 
1.8kg 
O.4kg 
余水溶解固化
4kg 
。.44kg
(液)
降阻ñil
(固)
剂
(液)
(固)
(固)
(固)
(3) 除固化剂
外，其他组分首
先混合
(4) 最后加入
固化剂，搅拌均
匀以后，倒入洞
内
(1)用
5kg 水
溶解聚丙烯酷
胶树脂、溶解后
加入食盐溶解
聚丙烯酿
细毅土
食盐
漂臼粉
(2) 用其余水
聚丙烯酸
胶树脂
16kg 
3kg 
6kg 
0.16kg 
溶解困化剂
(液)
胶降阻剂
2.6kg 
(固)
(固)
(固)
(3)将树脂和
(液)
电解质水溶后
与土混合，加入
固化剂搅拌后
铲人洞内
(1)用1/4 水
溶解木质素粉
末
(2) 用1/ 2 水
溶解食盐和一
木质素
重格酸纳
食盐
二氯化铁氯化铁
木质素类型
2kg 
0.6kg 
I.5kg 
16kg 
O.4kg 
(3) 用1/4 水
(液)
降阻弗l
(圆、
(固、
(固)
(固)
溶解重错酸纳
粉末)
有毒性)
(4) 除重错酸
销最后加入外，
其余组分首先
混合，全部搅匀
之后，加入洞内
注
降阻剂配方表摘自《电信工程设计手册}，人民邮电出版社，
1991 年3 月。
降阻剂接地的施工见图
14 - 18 0 
5. 敷设水下接地网
电阻率
(O.cm) 
1.16 
未测
11.6 
续表14- TI 
对碳钢的
对环境的
腐蚀率
[gI(cm2 .a) 1 
污染性
对动植
0.1 
物无害
对动植
0.03 
物无害
远离饮用
0.01 
水源使用
充分利用水工建筑物(水井、水池等)以及其他与水接触的混凝土体内的金属体作为自
然接地极，可在水下钢筋混凝土结构物内绑扎成的许多钢筋网中，选择一些纵横交叉点加以
焊接，并与接地网连接起来。
当利用水工建筑物作为自然接地极仍不能满足要求，或利用水工建筑物作为自然接地极
有困难时，应优先在就近的水中(河水、池水等)敷设外引接地极(水下接地网) ，见图
• 


<!-- p919 -->
903 
i薯地
第十四量旨
是主主市l气附dfr阳网友街11""
VlWW 削I' ød con 
叹:呐汉学习主悲濡纪障碍一一一一-
引线
然堂之多管我
引线
7 
600-1 创)()
400 
回填土
.l-
| 
.. 
-
-, 
a 
..A 
-..At1 
a
」
4
铲
.
回填土
了
4
降阻剂
降阻剂
地极
20∞ 
) 
LU 
( 
800 
(8) 
图
14 - 18 
降阻剂接地的施工
(a) 垂直电极(一般2-JOm);(b) 水平电极(一般5 - 20m) 
t 
~ 
外引接地极
图
14 - 19 
水中敷设的外引接地极
(水下接地网)
以降低冻结温度和士壤电阻率。
14 -
19 。该接地极应敷设在水流速不大处或静水中，并要回填一些大石块加以固定。
6. 永冻土地区接地的一些措施
在永冻土地区，除可采取高电阻率区的降
阻措施外，还可采取下列措施:
(1)将接地极敷设在溶化地带或榕化地带
的水池、水坑中。
(2) 敷设深钻式接地极，或充分利用井管
或其他深埋在地下的金属构件作为接地极。
(3) 在房屋溶化盘内敷设接地极。
(4) 除深埋式接地极外，还应敷设适当深
度(约O.5m)
的伸长式接地极，以便在夏季地
表层化冻时起散流作用。
(5) 在接地极周围人工处理土壤，
问
电子设备、大中型电子
机及特殊设备的接地
第八节
计
圣洁结
一、电子设备接地
1.电子设备撞地种类
电子设备一般有下列几种接地:
(1)信号电路接地:为保证信号具有稳定的基准电位而设置的接地。为使电子设备工作
时有一个统一的参考电位，并避免有害电磁场的干扰，使电子设备稳定可靠地工作，为此电
子设备中的信号电路应接地，简称为信号地。
这个"地"可以是大地，也可以是电子设备的底板、金属外壳或一个等电位面。
(2) 电源接地:对电子设备供电的交、直流电路的工作接地。
8 


<!-- p920 -->
904 
工业与民用，&!甜件册阳气叫1T!l.'&iË'U"" v.…I'ød con 仪喇叭刘白黯
(3) 保护接地:为保证人身及设备安全的接地。当电子设备由低压交流或直流线路供电
时，为防止在发生接地故障时其外露可导电部分出现危险的接触电压，电子设备的外露可导
电部分应接保护接地线
(PE) 。
2. 电子设备撞地系统的型式
电子设备信号电路接地系统的型式一般可根据接地引线长度和电子设备的工作频率来确
定:
(1)单点接地。适用于低频0- 30kHz ，也可高至3∞kHz。信号电路以一点作电位参考
点，再将该点连接至接地极系统，见图
14 - 20 。
这种接地系统需要大量的导体，经济上不够合理，通常以不同程度的近似单点接地系统
代替理想单点接地系统。常用的有由接地极引出多根接地母线或树枝状接地母线至各独立电
子设备(系统) ，每个电子设备(系统)内将各信号电路连接至该接地母线的同一点。
理自
凶s‘ 
电子设备
信号参考系统
配电盘
总接地端子
+ 
图
14 - 20 
单点信号接地示意图
(2)
多点接地。适用于高频> 300kHz ，也可低至30kHz。信号电路采用多条导电通路与
接地网络或等电位面连接，见图
14 -
21 。
对高频信号电路的接地，多点接地是唯一实用方法。为实现有效的多点接地，当最高频
率时，接地导体长度>，\/8
(λ 为波长) ，需采用等电位接地平面。
高频电子设备的金属底板一般用作信号参考点，再将底板与机壳进行多点连接，以获得
低阻抗的通路。
多点接地时要确保50Hz 电源电流和其他流过接地系统的大幅值低频电流不致以传导方
式捐合至信号电路，以避免在敏感的低频电路中产生不允许的干扰。
PE 线
电子设备
I 
I 
I 
信号接地系统
至接地极
至接地极
至接地极
图
14 - 21 
多点信号接地示意图
(3) 混合式接地。混合式接地是单点接地和多点接地的组合，具体做法为设置一个等电
位接地平面，以满足高频信号接地的要求，再以单点接地方式连接至同一接地极系统，以满


<!-- p921 -->
然柔之多管我
，-~也已CW 汀
时忻附阳网友氨.I!"" VlWW Will'gd Gon
阳闷及学习刘籍贯在四章
接地
回5
足低频信号接地要求，见图14 - 220 
(4) 接地型式的选用。为防止接地
线成为辐射天线，其长度不应超过
0.02)，。接地线长度< 0.02λ 时采用单点
接地，
> 0.02)，时采用多点接地。在
3∞kHz 时其长度约为20m ，在30kHz 时约
为2∞mo
> 3∞kHz 时一般接地线长度将
超过0.02). ，应采用多点接地。
上述三种接地系统的选用也可根据
信号接地线长度和电子设备的工作频率
查图
14 -
23 选择。
但无论采用哪种接地系统，其接地
信号地
电子设备接地线
接地母线
• 
图
14 - 22 
混合式接地示意图
线长度
L = ;';4 及;';4 的奇数倍的情况应避开。因此时其阻抗为无穷大，相当于一根天线，
可接收或辐射干扰信号。
0.3 
51 
斟
斗4
3 
型自
由'
骂自
10 
草草
Z30 
幸自
峭
1∞
叫t、
dUa 
3. 电子设备接地电阻值
混合式
300 
电子设
图
14 - 23 
电子设备信号接地型式选择
电子设备信号地之接地电阻值，
IEC 有关标准及等同或等效采用IEC 标准的国标均未规
定接地电阻值，只要实现了高频的低阻抗接地(不一定是接大地)和等电位联结即可。当与
其他接地系统联合接地时，按其他接地系统接地电阻的最小值确定。
4. 信号接地线及接地母钱材料选择
(1)信号接地线可采用金属带、扁平编织带和圆形截面的电缆，工作于高频的设备宜用长宽
比不小于1: 5 的扁平导体。一般采用厚0.35 -0.5mm 薄铜排，薄铜排宽度选择见表14-28。
表14- 28 
倍号接地钱薄铜排宽度选择表
电子设备灵敏度
接地线长度
电子设备工作频率
薄铜排宽度
(μV) 
(m) 
(MHz) 
(mm) 
1 
< 1 
120 
1-2 
2∞ 
10 -
1∞ 
1 - 5 
> 0.5 
100 
10 -
1∞ 
5 - 10 
240 
1∞- 1000 
1 - 5 
80 
l∞-
1α)() 
5 - 10 
160 


<!-- p922 -->
然柔之多管我
9由
工业与民用配电设计手册时节气fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
(2) 接地母线一般也采用薄铜排，可按电子设备工作频率f 来选择其规格。
当f注1MHz 时为O.35mm x 120mm; 
当f < 1MHz 时为O.35mm x 80mm 。
5. 电子设备应根据需要决定是否采用屏蔽措施
敏感的电子设备不应布置在可能成为电磁干扰源设备的近旁，如电动机、电焊机、计算
机、整流器、换流器、变频器、电梯、变压器、开关柜等。电子设备的信号线应距可引起干
扰的设备不少于1m ，距荧光灯不少于O.5m。电子设备及其交流电源线、信号线宜离防雷引
下线至少2m ，或加以屏蔽。
电子设备的雷电防护见第十三章。
二、电信综合楼接地
电信综合楼接地通常做法如下:
(1)通信局站联合接地装置的接地电阻(暂定)，见表14 - 29 0 
表14-29
通信局站联合接地装置的接地电阻(暂定)
通
信
局
站
名
称
接地电阻(0)
依
据
综合楼、国际电信局、汇接局、万门以上程控交换
< 1 
局、
2α的路以上长话局
《程控电话交换设备安装设
2栅门以上、
l 万门以下的程控交换局、
2C阳路以
计暂行技术规定》
<3 
下长话局
YDJ20一1988
2C阳门以下程控交换局、光缆端站、载波增音站、
<5 
地球站、微波枢纽站、移动通信基站
微波中继站、光缆中继站、小型地球站
<10 
《微波站防雷与接地
微波无源中继站
< 20 (注1)
设计规范}
YD2∞1-1993 
注
1.当土壤电阻率太高，达到200 有困难时，可放宽到300 。
2
本表摘自原邮电部YDJ26一1989 {通信局(站)接地设计暂行技术规定(综合楼部分n 。
(2)
电信综合楼接地应利用建筑物钢筋混凝土基础等自然接地体，当建筑物基础外包塑
料、橡胶等绝缘防水层以及自然接地体接地电阻不能满足要求时，须设人工接地极，人工接
地极宜做成环形，与建筑物内均压网每隔5 -10m 连接一次。
(3) 通信设备的工作接地、保护接地和建筑防雷接地采用联合接地方式。
当供电变压器在楼内时，变压器的中性点与接地母线间宜用双线连接。当变压器不在楼
内而安装在附近时，应将变压器接地极与大楼接地极在地下连通。
(4) 楼内射频同轴电缆外导体和屏蔽电缆屏蔽层两端均应与所连接设备的金属机壳可靠
连接。
进入大楼通信电缆采用金属护套电缆，由地下引人，金属外护套在大楼进线室内接地。
缆内芯线(含空线)应在引入设备前装电涌保护器并接地。
进入大楼交流电源线路应采用有金属铠装电缆，由地下引入，高压电缆长度不小于300
- 500m ，低压电缆长度不小于50m ，两端就近接地，并设氧化辞避雷器、电涌保护器。
电信综合楼接地示意图见图
14 - 240 


<!-- p923 -->
然柔之多管我
电_.~也已tu 汀
时节气
Z制阳网友割1"" VlWW Will'Ød con
川闷京学习刘肌嚼十四章
接地
回7
S 1 :迸出电缆金属护套
PE: 保护接地线
SE: 弱电系统信号接地线
顶层
引下线
N + I 层
N 层
二层
层
l
地下层
加避雷针保护
避雷带
L 
配线架
-1 一-
接地分汇接线
(TN - S 系统)
图
14 - 24 
电信综合楼接地示意图
三、大、中型电子计算机接地
(1)大、中型电子计算机有以下接地:
加避雷针保护
1)信号电路接地(包括逻辑及其他模拟量信号系统的接地) ，其接地电阻应按计算机系
统具体要求确定;
2) 交流电源工作接地(通常在供电变电所)要求见本章第三节;
3) 安全保护接地，有关要求见本章第三节;
4) 防雷接地，有关要求见第十三章。
(2) 交流电源工作接地、安全保护
接地、信号电路接地、防雷接地等应联
合接地，其接地电阻应满足其中最小值
要求，并应按现行国家标准GB
5朋7
《建筑防雷设计规植》要求采取防雷击电
信号地\
磁脉冲措施，见第十三章有关部分。
\ 
(3 )电子计算机各机柜中的信号
电路接地接至机房内活动地板下已接
大地的铜排网。安全保护接地则接保
护接地线PE ，见图
14 - 25 0 
(4) 多个电子计算机系统宜分别
7 
活动地板
电子计算机
卡、
1 
"T" 
2 
h\连接线长度
尽可能短
"/ ^".I .J. ... 
、
铜排网
1/保护地
F 
3/ 
〈总接地
苦/'
PE 线
I 
用接地线与接地极系统连接O
图
14 - 25 
电子计算机系统单点接地示意图
端子


<!-- p924 -->
多系柔之多矿藏主
908 
工业与民用配电设计手册
旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
(5) 为了防止干扰，使计算机系统稳定可靠地工作，对于接地线的处理应满足下列要
求:
1)计算机信号接地按IEC 标准要求只接PE 线。
2) 交流线路配线不允许与信号接地线紧贴或近距离地平行敷设，I 应敷设于不同支架上，
相距不小于30cm ，末端回路可置于共同支架上，间距至少为5cm。但也要避免形成过大的环
路，以防止产生危险的感应电压和电流。交叉时宜成直角。
(6) 信号接地线的选择:运行经验证明，由电子计算机至铜排网的这一段接地线，一般
采用0.35mm x 100mm 或0.5mm x 100mm 的薄铜排较合适。
(7) 铜排网的布置:电子计算机房活动地板下的铜排网，一般按活动地板的尺寸采用
0.6m x 0.6m 的网格，也可按电子计算机机柜布置的位置来敷设，这样可以缩短接地线的长
度，具体做法见图
14 - 26 。
算机接地线
活动地板
支撑架
铜排网
接地线
接至接地极
图
14 - 26 
电子计算机房铜排网敷设示意图
(8) 电子计算机房应根据需要采取
下列防静电措施:
1)基本工作间不用活动地板时，可
铺设导静电地面，导静电地面可采用导
电胶与建筑地面粘牢。导静电材料的体
积电阻率应为1.0 X 107 - 1.0 x 1OIOO.cm, 
其导电性能应长期稳定，导静电材料不
易产生尘埃。
2) 主机房内采用的活动地板的承重
部分由钢、铝或其他阻燃性材料制成。
活动地板面层为导静电材料，严禁暴露
金属部分。活动地板的电阻应符合现行国家标准GB 6650 (计算机机房用活动地板技术条
件》的规定。
3) 主机房内的工作台面及坐椅垫套材料应是导静电的，其体积电阻率应为
1. 0xl0
7 -
1.0 x lOJOO.cm o 
4)
主机房内的金属物体必须与接地系统作可靠的连接，不得有对地绝缘的孤立导体。
5) 导静电地面、活动地板、工作台面和坐椅等必须进行静电接地。
6) 静电接地的连接线应有足够的机械强度和化学稳定性。导静电地面和台面采用导电
胶与接地导体粘接时，其接触面积不宜小于lOcm
2
。
7) 静电接地可以经限流电阻及自己的连接线与接地装置相连，限流电阻的阻值宜为lMO。
四、微波站接地
1.微波站接地的一般要求
(1)微波站的各接地系统应联合接地。
(2) 微波站信号电路接地，应从接地母线上就近引接，接地线截面积应满足最大负荷要
求，一般为35 - 95mm
2 多股铜线。
(3)微波站通信设备及供电设备的正常不带电的金属部分、通信设备电涌保护器的接地
端应作保护接地，采用多股铜线，截面积不小于35mm
2
。


<!-- p925 -->
疑惑管我
时忻fp"，dfrp.p.网友勿U1"'" VI阳削ZEJdum
川闷汉学习HVJ襄十四章
摸地
回9
'f，，"w WlW吃吃三cun
(4) 出入微波站的电缆金属护套在人站处应接地。
(5) 机房内的金属走线架应每隔5m 作一次接地。走线架、吊挂铁件、机架、设备外壳、
管线、门窗等金属物应作等电位联结并接地。
(6) 微波天线的馈线及塔顶航空障碍信号灯馈线的金属外护层，应在顶端及进入机房入
口处的外侧就近接地。经走线架上塔的天线的馈线，应在其转弯处上方0.5 - 1m 范围内作良
好接地;在进入机房入口处应就近接地。
(7) 避雷针引下线在地网上的连接点，与微波站信号电路接地和保护接地在地网上的连
接点间距离不宜小于10m 。
(8) 当微波站天线塔位于机房旁边时，铁塔地网与机房地网之间，应每间隔3-5m 相互
焊接连通一次(至少有两处相互连通) ，铁塔四脚应与其地网就近焊接连通。
当微披站天线铁塔位于机房屋顶时，其四脚应在屋顶与防雷引下线分别就近连通。
2. 微波站地网的组成
(1)微波站地网由机房地网、铁塔地网和变电所地网组成，同时应利用机房建筑物的基
础(含地桩)及铁塔基础内的主钢筋作为接地极的一部分，其地网的组成如图
14 - 27 所示。
连接扁钢
连接扁钢垂直接地体
J 
变电所地网
铁塔地网
机房地网
图
14 - 27 
微波站地网示意图
(2) 机房地网:利用机房建筑物基础梁内的2 根以上主钢筋(必要时辅以相同尺寸的钢
筋) ，组成网格不大于3mx3m 的机房地网。当机房建筑物基础有桩时，应将地桩内2 根以
上主钢筋与机房地网就近焊接连通。
(3) 铁塔地网:当微波天线铁塔在机房旁边时，其地网面积应延伸到塔基四脚外1. 5m
以外的范围，网格尺寸应不大于3m x 3m ，其周边为封闭式。同时，还应利用塔基地桩内2
根以上主钢筋作垂直接地极，与地网焊接连通;当微波机房位于微波天线塔内或微波天线铁
塔位于机房屋顶时，宜在机房地网四角设置辐射式外引接地极，以利雷电散流。
(4) 变电所地网:当变电所设置在机房内时，其地网可合用机房及铁塔地网组成的地
网;当变电所设置在机房外，且距机房地网边缘30m 以内时，变电所地网与机房地网或与
铁塔地网之间，应每间隔3-5m 相互焊接连通(至少有两处连通) ，以相互组成一个周边封
闭的地网。
(5) 当地网的接地电阻值达不到要求时，应在地网外围增设
1 圈或2 圈由水平接地极和
垂直接地极组成的环形接地网。各地网之间应每间隔3 - 5m 相互焊接连通一次;也可在铁
塔四角设置辐射式延伸接地极，其长度宜限制在10 - 30m 。
3. 接地引入钱
由地网接至室内接地母线的接地引人线一般采用不小于40mmx4mm 镀铸扁钢或不小于
95mm
2 多股铜钱，长度不大于30m ，做防腐处理，井有防止机械损伤的措施。


<!-- p926 -->
910 
工业与民用配毒草楠册
L 
u 
敬，.;:z 11，气阳钊!l rp.f'阴立之割1"" VI'iI!W W邵gd cor 
仪装闷汉学习主悲诸芷障碍
4. 接地母线
接地母线一般为环形或排状，采用截面积不小于120mm2 铜材，也可用电阻值与其相当
的镀怦扁钢。
5. 接地电阻值
(1)微波中继站地网的工频接地电阻值应不大于100; 微波枢纽站地网的工频接地电阻
值应不大于50 。
(2) 无游、中继站地网的工频接地电阻值为20 - 300 。
(3)架空电力线与电力电缆接口处的保护接地以及不大于l00kVA 电力变压器保护接地
的接地电阻值应不大于100 0
五、屏蔽接地
1.目的与分类
电气装置(主要是电子设备)为了防止其内部或外部电磁感应或静电感应的干扰而对屏
蔽体进行接地，称为屏蔽接地。例如某些电气设备的金属外壳、电子设备的屏蔽罩或屏蔽线
缆的屏蔽层，以及某些建筑物或其中某些房间的金属屏蔽体的接地等。按功能划分，屏蔽接
地有以下几种:
(1)静电屏蔽体的接地:其目的是为了把金属屏蔽体上感应的静电干扰信号直接导入地
中，同时减少分布电容的寄生搞合，保证人身安全。一般要求其接地电阻不大于40 。
(2)
电磁屏蔽体的接地:其目的是为了减少电磁感应的干扰和静电捐合，保证人身安
全。一般要求其接地电阻不大于40 。
(3)磁屏蔽体的接地:其目的是为了防止形成环路产生环流而发生磁干扰。磁屏蔽体的
接地主要应考虑接地点的位置以避免产生接地环流。一般要求其接地电阻不大于40 。
2. 屏蔽室的接地
其屏蔽体应在电源滤波器处，即在进线口处一点接地，如图
14 - 28 所示。
导连接器
线
滤波
(室内)
图14 - 28 
屏蔽室接地示意图
3. 屏蔽钱缆的接地
当电子设备之间采用多芯线缆连接，且工作频率f运lMHz ，其长度L 与波长λ 之比，即


<!-- p927 -->
然柔之多管我
时节气F阴阳网友忻州ww叫d con 川闷学习刊，~苦四章
A声地
911 
，-'唰'cdtu 汀
fd 15 时，其屏蔽层应采用一点接地(单端接地)。
当f> lMHz 、f 〉015 时，应采用多点接地，并应使接地点间距离S 运O 认如图
14 - 29所示。
六、高频电炉接地
为了防止高频电炉工作时向外辐射的高频电磁披对工作人员的有害影响，防止其对电气
设备特别是较灵敏的电子设备造成干扰，应对高频电炉工作间进行屏蔽(即将高频电炉设在
屏蔽室中) ，或对高频电炉本身进行屏蔽，并将屏蔽体接总接地端子板或接保护线，其接地
系统的接地电阻值一般要求不大于4.0 0 若与其他接地合用，其接地电阻值应符合其中最小
值的要求。
容量在30kW 及以上的高频电炉，一般应安装在屏蔽室内O 在电源线进入屏蔽室入口处
应装设电源滤波器，并应在此处将屏蔽室的屏蔽体和电游、滤波器进行一点接地，见图
14 -
30 。
屏蔽双绞线
蔽室薄钢板
屏蔽双绞线
弯
f运IMHz
滤被器
同轴电缆
(室内)
滤波器接地
同轴电缆
同轴电缆
f> IMHz 
垫块
接地线(扁钢、至接地极)
' 
图
14 - 29 
屏蔽线缆的接地
图
14 - 30 
高频电炉接地示意图
容量小于30kW 的高频电炉是否需要设置在屏蔽室中，应根据高频电炉所在工厂中电子
设备设置的情况和当地公安、民航、驻军等有关部门的要求而定。不论是否设置在屏蔽室
中，高频电炉的外露可导电部分(如金属外壳)均应与总接地端子板或PE 线连接。
当高频电炉周围一定距离内的电磁场强度超过关于高频辐射的工业卫生标准而可能危害
操作人员时，还应对高频电炉本身进行屏蔽，并将屏蔽体接总接地端子板或接PE 线。如屏
蔽体由几部分组成，则应将各部分做电气连接后再接总接地端子板或接PE 线。
七、常用高压试验设备接地
lOkV 以下的高压试验设备一般是携带式或台式，可直接放在工作台上，工作人员站在


<!-- p928 -->
, 
912 
工业与民用E捕事务手册制作阴阳1T!l .'&!Ë'J j"'" VlWW W叫d con 
其mmm黯
绝缘地板上并戴绝缘于套操作，故可不接地。
10 -
1∞kV 、lOkVA 以下的高压试验变压器，应将需要接地的部位都通过→点进行接地，
一般要求其接地电阻不大于40.。高压试验变压器及相应的配套设施应采用栅栏围护。栅栏
的门和栅栏外的操作台之间应设置机械电气连锁，以便使工作人员只能在操作台上进行操
作。
八、防静电接地
1.静电的产生
当不同的物体接触时，由于物体表面载流子的浓度和逸出功的不同，载流子就从一个表
面迁移到另一个表面。如将这两相接触的物体分离，则带电层也随之分离。这时，一种物体
的表面带正电，另一种物体带负电。因此，静电是固、液、气态物质在摩擦、破裂、喷射和
骤然分解时的一种物理化学过程的反应。
两种介质接触时，介电常数大的材料带正电。按照物体相互摩擦时产生静电的正负极性
可排成带电序列，常见的材料序列为:
(正端)玻璃一人的毛发一尼龙一木造丝一蚕丝一棉
花一纸一钢一硬橡胶一橡皮一涤纶一脯纶一氯纶一聚乙烯一赛璐珞一玻璃纸一聚氯乙烯一聚
四氟乙烯(负端)。
在上述静电序列中，排在前面物质的逸出功比后面物质所需的逸出功小，所以容易失去
电子而带正电，后者则获得电子而带负电。
静电的产生还在很大程度上受到物质所含杂质成分、表面氧化吸附程度、温度、温度、
压力以及外界电场的影响，这些因素有时甚至影响到上述静电序列的次序。
2. 静电的危害
静电产生的能量虽然小(一般不超过毫焦级) ，但可能产生较高的静电电压，放电时的
火花可能点燃易燃易爆物造成事故。静电对电压敏感的半导体器件可能造成损害。
根据观测，一些生产过程产生的静电电压见表
14 -
30 。
表14 -30 
一些生产过程中产生的静电电压
设备类型
已观测到的静电电压
(kV)
设备类型
已观测到的静电电压
(kV)
皮带传动
60 -
1∞ 
油槽车
高到25
纤维织物输送
15 - 80 
谷物皮带输送
高到45
造纸机械
5 -
1∞ 
3. 防止静电危害的措施
(1)采用导电材料。电阻率小于10
5 0.' m 的材料一般不会积聚静电。
(2) 减少摩擦阻力，如采用大曲率半径管道，限制产生静电液体在管道中的流速，防止
飞溅、冲击等。
(3)增加环境温度可增加静电沿绝缘体表面的泄漏量。
(4) 接地是消除导体上静电的一种有效办法，简单可靠，费用低。
4. 防静电接地的范围和做法
(1)凡是加工、储存、运输各种可燃气体，易燃液体和粉体的金属工艺设备、容器和管
道都应接地。接地线必须有足够的机械强度，应连接良好，一般与其他接地系统共用接地，
如单独接地，每处接地电阻只要求不大于300.。


<!-- p929 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友旷
(2) 易燃油、可燃油、天然气和氢气等储罐的防静电接地应符合下列要求:
1)易燃油、可燃油和天然气浮动式储罐顶，应用可挠的跨接线与罐体相连，且不应少
于两处O 跨接线可用截面不小于25mm2 的钢绞线或软铜线O
2) 储罐电气测量的铠装电缆应埋入地中，长度不宜小于50m 。
3) 金属罐罐体铜板的接缝、罐顶与罐体之间以及所有管、阀与罐体之间应保证可靠的
电气连接。
4) 容积大于50m
3 或直径大于2.5m 的储罐，接地点不宜少于两处，并沿其外围均匀布
置。
( 3 )装卸油台、铁路轨道、管道、鹤管、套筒及油槽车等防静电接地的接地位置，接
地线、接地极布置方式等应符合下列要求:
1)铁路轨道、管道及金属桥台，应在其始端、末端、分支处以及每隔50m 处设防静电
接地，鹤管应在两端接地。
2) 厂区内的铁路轨道应在两处用绝缘装置与外部轨道隔离。两处绝缘装置间的距离应
大于一列火车的长度O
3) 净距小于100mm 的平行或交叉管道，应每隔20m 用金属线跨接。
4) 不能保持良好电气接触的阀门、法兰、管箍弯头等管道连接处应跨接。跨接线可采
用直径不小于8mm 的圆钢O
5) 油槽车应设防静电临时接地卡。
(4) 注油设备的所有金属体都应接地。注油前，用跨接线与储油设备连接后接地。注油
时，储油设备与注油设备用连接线连接。注油后，先卸主油管，后拆跨接线和连接线。油槽
车的底盘上应有金属链条，行驶时另一端与大地接触。对于转轴上的静电，采用导电性润滑
油或导电滑环、碳刷接地。
(5) 移动的导电容器或器具有可能产生静电危害时应接地。当利用与导电地板、导电工
作台和其他接地物体相连接的方法不能确保其可靠接地时，必须采用可挠的铜线将其直接接
地。利用工具操作或检修这类设备时，工具也应可靠接地。
(6) 洁净室、计算机房、手术室等房间一般采用接地的导静电地板。当其与大地之间的
电阻在10
60 以下时，则可防止静电危害，其接地见图14 -
31 。
防静电贴面
铝或特殊石棉板
导电性小块
金属脚
/铜排网
图
14 - 31 
防静电地板接地示意图
在有可能发生静电危害的房间里，工作人员应穿导静电鞋(例如皮底或导静电橡胶底
鞋) ，并应使导静电鞋与导静电地板之间的电阻保持在10
4 _ 10
6 0 以下。
( 7 )为了防止静电危害，在某些特殊场所的工作人员不应穿丝绸或某些合成纤维(例


<!-- p930 -->
然柔之多管我
914 
工业与民用配司曾设计手册时节气fP"，l阳网友旷
如尼龙、贝纶等)衣服，并应在手腕戴接地环以确保接地。从事带静电作业的人员(如汽
油、橡胶溶液的操作人员等)不应戴金属戒指和于惕。这些特殊场所的门把手和门栓也应接
地。
5. 防静电接地的接地线及其连接
由于防静电接地系统所要求的接地电阻值较大而接地电流(或泄漏电流)很小(微安
级) ，所以其接地线主要按机械强度来选择，其最小截面为6mm
2 。一般采用绝缘导线，对移
动设备则采用可挠导线。
对于固定式装置的防静电接地，接地线应与其焊接(如电焊、气焊、锡焊)
j 对于移动
式装置的防静电接地，接地线应与其可靠连接，防止松动或断线。
• 


<!-- p931 -->
第十五章
低压电气装置的防电击和符殊环境的电气安全
915 
I , 
li 
电
发, 
电
编者王厚余徐华校审者任元会
• 
第一节概
述
一、人体通过电流时的生理反应
1.电流阑值
人体通过电流时的生理反应视电流的大小和通过时间的长短而异。
以下是
1∞ov 以下
15 -
1∞Hz交流电流通过人体时几个主要反应的电流阔值:
感觉阐值一一人体能感觉的最小电流值，一般为0.5时，此值与通过电流的时间长短无关。
摆脱阑值一一人体能摆脱手握的带电导体的最大电流值，此值一般取平均值lOmA 。通
过人体的电流如超过摆脱阔值就不能自行摆脱，当电流作用时间较长时，人体将遭受伤害。
心室纤维性颤动阔值一一能引起心室纤维性颤动的最小电流值。心室纤维性颤动是人身
电击致死的主要原因。此阐值随通电时间的增大而减小，见图
15 -
1 中的有关曲线。
Iα泊0
5∞00 
! a 
b 
L 
「可
b 
\ 
飞
\ 
\ 
、
民、、
• 
2 
4 
V
飞
1\ 
K 
民
I 
气
h、
\ 
翩
翩
m
m
m
m
N
句
，
"
，
且
(
E
)
咽
口
川
一
军
部
农
运
送
〈
挝
照
国
h
H
r
20 
10 
O. 1 0.2 
0 . 5 1 
2 
5 10 
20 
50 
1∞
200 500 10∞2∞o 50∞10∞o 
... 
通过人体的电流l ( mA)
图
15 - 1 
15 阳
1∞Hz 交流电流通过人体时人体生理反应的时间一电流区段图
2. 电流通过人体时表征人体生理反应的时间一电流区
为便于制订防电击措施，
IEC 出版物479 -1 第二版提供了图
15 -
1 所示的15 -
1∞Hz 交
... 
_ ""7 .. J:'=-_ 
• 
.::::.0 .. 
1 .... 
~ 
..-::~~ 
i 骂王
I


<!-- p932 -->
多采堂之多管我
916 
工业与民用配嘻设计手册时节气fP"，l阳网友旷
流电流通过人体时人体生理反应的时间一电流区段图。
图
15 -
1 中
1 区一一通常无感觉。
2 区一一-通常无病理反应O
3 区一一-b 曲线至Cl 曲线之间为3 区，通常无器官损伤，可能出现肌肉收缩、呼吸困
难、心房纤维性颤动、无心室纤维性颤动的短暂心脏停跳，此等现象随电流和时间的增大而
加剧。
4 区一一除出现上述3 区的反应外，自曲线Cl 开始可能出现心室纤维性颤动，至曲线
C2 时其发生机率达5% ，至曲线C3 时达50% ，此后机率继续增大。在此区内还可能发生严
重烧伤以及致人死命的心脏停跳、呼吸停止等反应。
制订电气安全措施时，通常以图
15 一1 中3
区内离曲线Cl 一段距离的曲线L 作为人身是否
安全的界限。
用通过人体的电流来检验人身是否安全甚
是不便，实际应用中常用人体的接触电压进行
检验。因此IEC/TC64 又提出如图
15 -
2 所示的
不同接触电压下的人体允许最大通电时间曲线
(U c -
t 曲线)。应注意图中的接触电压Uc 为包
括鞋袜和地板阻抗上压降在内的预期接触电压，
即可能出现的最大接触电压。在绘制此曲线时
人体阻抗并非定值，它随接触电压的升高而下
降，所以曲线L1为正常环境中用人体接触电压
实测值求得。
在潮湿环境中人体阻抗下降，这种环境中
的
fjc-t 曲线为图
15 - 2 中的口。
从图
15 -
2 可知，在于燥和潮湿条件下
50V 及25V 分别对人体是安全的，被称作上述
两环境下约定接触电压限值，此两值被用作电
图
lS - 2
不同接触电压下人体
气产品设计和电气工程设计的依据。为安全起
允许最大通电时间
见，曲线L1环境条件下超过25V 的裸露带电导
体仍需为其设置遮栏或外护物，以避免人体与它经常或持续的直接接触。曲线口环境条件
下安全特低电压的应用另有规定，详见第三节。
10000 
5000 
甚乓L!
\ 
、
, ^' 
---
~ 20∞ 
E 
@: 1000 
Î&' 
召P
要
5∞
国哥
22∞ 
士在
-< 
100 
50 
20 
AU 
," 
OU 
I 
nu 
l 
50 
100 
接触电压U ，(v)
o 
二、直接接触电击防护
直接接触电击系指人体与正常工作中的裸露带电部分直接接触而遭受的电击。其主要防
护措施如下:
(1)将裸露带电部分包以适合的绝缘。
(2) 设置遮栏或外护物以防止人体与裸露带电部分接触，这时应注意:
1)遮栏和外护物靠近裸露带电部分的这一部分，其防护等级应至少为
IP2X ，即如有洞
孔，其直径不应大于12.5mm 。


<!-- p933 -->
系婆豆豆多管我
叫叫阳汀
第十且藏z他告#属感4言蔬熏'lfiJ，防息旗飘鳞易量藉挠的电气安全
917 
\ 
伸臂范围界限
人体站立面s
(a) 
-?' 
4专忐
伸臂范围界限
、出
，-一
-一一- --, 
s 
L 一一一一一一一
一』
(b) 
图
15 - 3 
伸臂范围的规定距离
( a)
侧视图;
(b) 顶视图
2) 人易接近的遮栏和外护物的水平顶部的防护等级至少为IP4X ，即如有洞孔，其直径
不应大于
l mm o
3) 只能使用钥匙或工具，或切断电源才能移开遮栏和外护物O
(3)设置阻挡物以防止人体无意识地触及裸露带电部分。阻挡物可不用钥匙或工具就能移
动，但必须固定住，以防无意识的移动。这一措施只适用于专业人员。
(4) 将裸露带电部分置于人的伸臂范围以外。伸臂沮罔的规定距离如图
15 -
3 所示。图
中S 为人的站立面。，当人站立处前方有阻挡物时，伸臂范围应从阻挡物算起。从S 面算起的
向上的伸臂范围为2.5m ，人体上方低于
IP2 X 要求的阻挡物都不能减小此范围。在常有人手
持长或大的物体的场所，伸臂范围尚应适当加大。
(5) 装设剩余电流动作保护器(以下简称RCD) 作为后备保护，其额定动作电流不应超
过30mA 。它只能作为上述(1)
-
(4) 项直接接触电击防护措施的后备措施，不能代替上
述措施。
三、间接接触电击防护
因绝缘损坏，致使相线与PE 线、外露导电部分、装置外导电部分以及大地间的短路称
为接地故障。这时原来不带电压的电气装置外露导电部分或装置外导电部分将呈现故障电
压。人体与之接触而招致的电击称为间接接触电击。
因电气设备本身防电击类别@的不同，工程设计中采取的防间接接触电击的措施也不
同，简述如下:
(1) 0 类设备。具有可导电的外壳，只有一层基本绝缘，且无PE 线连接端子(例如不
接PE 线的金属外壳台灯) ，当基本绝缘损坏时，外壳即呈现高达相电压的故障电压，电击
致死的危险很大，因此O 类设备只能在对地绝缘的环境中使用，或用隔离变压器等分隔电源
供电。
(2) 
1 类设备。和O 类设备相同，但其外露导电部分上配置有连接PE 线的端子。在工
程设计中对此类设备需用PE 线与它作接地连接，以降低接触电压，并在电晾线路装设保护
电器，使其在规定时间内切断故障电路。本章第二节对此将作具体叙述。
(3) 
II 类设备。除基本绝缘外，还增设附加绝缘以组成双重绝缘，或设置相当于双重绝
。
类别的数字不反映设备的安全水平，只反映获得安全的手段。


<!-- p934 -->
918 
且罚用晶晶榻手册Mb制!frp.f!网友……阳MM 诸报黯
缘的加强绝缘，或在设备结构上作相当于双重绝缘的等效处理，使这类设备不会因绝缘损坏
而发生接地故障。因此在工程设计中不需再采取防电击措施。
(4)
田类设备。额定电压采用当OV 及以下的特低电压，此电压与人体的接触不致造成伤
害。在工程设计中常用一次为380V 或220V 的隔离变压器降压供电。
一、基本要求
第二节
正常环境中用自动切断电源措施
的间接接触电击防护(接地故障保护)
1.接触电压限值和自动切断电源的时间要求
I 类设备自动切断电源的间接接触电击防护措施的保护原理在于当设备绝缘损坏时，尽
量降低接触电压值，并限制此电压对人体的作用时间，以避免导致电击致死事故。为防电
击，正常环境中当接触电压超过50V 时，应在规定时间内切断故障电路。在配电线路保护
中称作接地故障保护，以区别于一般的单相短路保护O
自动切断电源保护措施的设置要求，应注意与下述条件相适应:
(1)
电气装置的接地系统类型
(TN 、
TT 系统或IT 系统) ; 
(2) 有无设置等电位联结;
(3)电气设备的使用状况(固定式、于握式或移动式)0
2. 撞地和总等电位联结
接地和总等电位联结都是降低建筑物电气装置接触电压的基本措施。除特殊情况外，外
露导电部分应通过PE 线接地，其作用己为人所熟知。总等电位联结的作用在于使各导电部
分与地间的电位趋于接近，从而降低接触电压。总等电位联结还具有另一重要作用，即它能
消除自外部窜入建筑物电气装置内的故障电压引起的危险电位差。如果建筑物或装置内未作
总等电位联结，或设备位于总等电位联结作用区以外，则应补充其他保护措施。
在电气装置或建筑物内，不论采用何种接地系统，应将下列导电部分互相联结，以实现
总等电位联结O
(1)进线配电箱的PE 母线或端子;
(2) 接往接地极的接地线;
(3)金属给、排水干管;
(4)
煤气干管;
(5)
暖通和空调干管;
(6) 建筑物金属构件。
因建筑物金属构件和各种金属管道有多点自然接触，如有具体困难，现有建筑物可不联
结。一般在进线处或进线配电箱近旁设接地母排(端子板) ，将上述联结线汇接于此母排上，
如图
15 - 4 所示。
总等电位联结线截面的选择见第十四章。
3. 局部等电位联结和辅助等电位联结
作总等电位联结后，如果电气装置或其一部分在发生接地故障，其接地故障保护不能满足切


<!-- p935 -->
系婆豆豆多管我
叫叫阳汀
第气户占藏fP.，;o;dítf属感与蒜JE幽2防息taz事换钱藉辛基捷的电气安全
919 
PE 
电视天线接地
接地
母排
给
水
水
管
干管
排水
接地干线
接防雷系统
r 
图
15 - 4 
总等电位联结
断故障电路时间要求时，应在局部范围内作局部等电位联结，即将该范围内上述相同部分再作一
次联结，以进一步减少电位差，其联结方法可用端子板汇接。当需联结部分少时，也可在伸臂范
围内将可同时触及的导电部分互相直接联结，以实现辅助等电位联结，下文将举例说明。
关于不同等电位联结的具体设计和施工要求，详见中国建筑标准设计研究院出版的国家
标准安装图册02D501-2 <等电位联结安装》。
工、
TN 系统
1.对保护电器动作特性的要求
当TN 系统的接地故障为故障点阻抗可忽略不计的金属性短路时，为防电击其保护电器
的动作特性应符合下式要求
Z .I. 运
Uo
(15 - 1) 
式中
Zs一一接地故障回路阻抗，
n ，它包括故障电流所流经的相线、
PE 线和变压器的阻
抗，故障处因被熔焊，不计其阻抗;
1.一一保证保护电器在表15 -
1 所列的时间内自动切断电源的动作电流，
A;
Uo一一-相线对地标称电压，在我国为220V 。
当采用符合GB13539 <低压熔断器》的熔断器作接地故障保护时，如接地故障电流IdO
与熔断体额定电流
I町的比值不小于表15 - 2 所列值，则可认为符合式
(15- 1)要求。
。
接地故障电流
ld 计算方法上与相线和N 线的单相短路电流h，相同，但其危害和防护措施则不同。本章按IEC 标
准和国标《低压配电设计规范》接地故障电流以
ld 表示，以资区别。
'
配
巳
且


<!-- p936 -->
四0
工业与民用自搓爵手册」主~………叫……
表15 -1 
TN 系统允许最大切断电源时间
回路类别
配电回路或给固定式电气设备供电的末端回路
插座回路或给手握式或移动式电气设备供电的末端回路
允许最大切断接地故障回路时间
(8)
<D 
5 
0 .4② 
①
58 的切断时间并非为防电击的需要，而是考虑了防电气火灾以及电气设备和线路绝缘的热稳定要求，也考虑了躲
开大电动机起动时间和故障电流小时保护电器动作时间长等因素而规定。
②
0.4.的切断时间考虑了总等电位联结减少接触电压的作用、相线与PE 线不同截面比以及电源电压ot 10%偏差变化等因素。
表15 -2 
TN 系统用熔断措作接地故障保护时的允许最小
1d/ 1 rr值
熔断体额定电流Iπ(A)
4 - 10 
16 - 32 
40 - 63 
80- 2∞ 
250 - 5∞ 
切断电源时间:s; 5s 
4.5 
5 
5 
6 
7 
切断电源时间，，;; 0.48
8 
9 
10 
11 
当采用瞬时或短延时动作的低压断路器作接地故障保护时，如接地故障电流
Id 与瞬时
或短延时过电流脱扣器整定电流的比值不小于1. 3 ，可认为符合式(1 5 一1)要求。
PE 
国
也
PE 
Id 
接地母排
BM 
R A 
分配电箱
b 
PE 
Id 
接地故障
a 
用电
设备
IUU 
L ，~一一一-
一一一一一
一
I 
等电位联铺子板
il l 
进线配电箱
总等电位联结线
暖气管
图
15 - 5 
局部等电位联结降低接触电压(一)
如图
15 -
6 和辅助等电位联结后将不存在接触电压。
2. 一般环境中局部等电位联结
应用示例
(1)当配电线路较长，故障电流
较小，过电流保护动作时间超过表
15 -
1规定值时，可不放大线路截面来
缩短动作时间，而以作局部等电位联
结或辅助等电位联结来降低接触电
压，从而更可靠地防止电击事故的发
生，如图
15 -
5 或图
15 -
6 所示(图
中未表示相线)。
如图15 -
5 作局部等电位联结后，
各导电部分间故障时的接触电压大大
降低，满足了防电击要求。为验证其安
全有效性，可用式(15 -2)进行校验
式中
去以50V
(…) 
Zab一--a 、
b 两点间PE 线的
阻抗，0; 
其余符号含义同式(1 5 - 1) 0 
(2) 如果同一配电盘既供电给固定式设备，又供电给手握式或移动式设备。当前者发生
接地故障时，引起的危险故障电压将通过PE 线蔓延到后者的金属外壳，而前者的切断故障
时间可达5s ，这可能给后者的使用者带来危险，如图15 -7 所示。
可用式(1 5 -
3) 验算手握式或移动式设备上的接触电压，其值为图
15 -
7 中m 甲n段保
护线的电压降
b. Umn =会n U 0 :::::; 50V 
(15 - 3) 


<!-- p937 -->
疑惑管我
'f，，"w WlW吃吃三cun
第千峦荤阳帽应嘻句裳晕1的2防嗜盼和精军装军事境的电气安全
921 
式中
Zmn-一-m- n 段PE 线的阻抗，0.; 
其余符号含义同式(1 5 -
1)。
如果
6. Umn超过50V ，可放大导线截面
使6. Umn小于50V ，但更好的防电击措施是
设置局部等电位联结，如图
15 -
7 所示。
这时接触电压只是故障电流分流在一小段
局部等电位联结线m - BL -
q 段上的电压
降，将大大小于50V 。
3. 相结与大地短路危害的限制
当相线与大地间发生直接短路故障
时，由于故障回路阻抗较大，故障电流
Id
较小，线路首端的过流保护电器往往不能
动作，使
Id 持续存在。
Id 在电糠的接地
极上将产生电压降
U f = IdRB ，此电压即
电惊中性点对地的故障电压。此故障电压
将沿PEN 线或PE 线蔓延至用电设备的外
PE 
接地故障
PE 
i 
F 
d '' 
• 
1 d' 
国
民咽
用电
设备
PE 
4一一ld
n 
d 
,, 
.. 
1 
担
\
M
母
B
地
接
总等电位联结线
R A 
图
15 - 6 
辅助等电位联结降低接触电压(二)
壳上，如图
15 -
8 中虚线所示。
如果设备在无等电位联结的户外，而故障电压超过接触电压限值5OV ，将对人身构成危害，
为此应尽量使工作接地极的电阻R B 与接地故障点电阻RE 之比满足下式以减少电击危险
R B 
50 
RE 
运
U。一50
当Uo 为朋时
主运0.3
为此应尽量降低岛，例如沿架空线路多作重复接地，以满足此条件或将户外部分改为
局部TI 系统。但如果设备在建筑
物内，且作了总等电位联结，由于
设备外壳和装置外导电部分以及地
面的电位同时升高而处于同一电
位，这种自装置外进入的故障电压
引起的电击危险将自然消除。
4. 保护电器的选用
TN 系统碰外壳短路的接地故障
多为金属性短路，故障点易被熔
焊，故障电流较大，可利用原来作
过负荷保护和短路保护的过电流保
护电器(熔断器、低压断路器)及
时动作兼作接地故障保护，这是TN
系统的优点。但在某些情况下，如
线路长，导线截面小的情况，过电
流保护电器常不能满足自动切断电
(15 - 4) 
分配电箱
接地故障E||;
L 
d--
手握式设
一一一- - -
~l 
用电
设备
I川部等电
BL +- / 
进线配电箱
PE 
• 
d 
接地母排
总等电位联络线
气管
R A 
图
15 -7 局部等电位联结降低手握式设备接触电压(三)


<!-- p938 -->
t
十
E
E
A
多豆豆豆多管我
922 
工业与民用Jèl啻设计手册旧咽气fP"，l问网友iË'J{"" VlWW W沼I' ød con
阳闷汉学习刘诸报黯
• 
源的时间要求，则采用RCD 作专门的接地故障保护最为有效。不论采用何种保护电器，都
必须设置专门的PE 线。
5. 重复接地的设置
在TN 系统中，总等电位联结内的地下金属管道和结构已实现了接地电阻小使用寿命长
的良好自然重复接地，但有条件时还宜将PE 线与附近现有的接地良好的金属导体相连接，
使PE 线的电位尽量接近地电位，降低发生接地故障和PEN 线断线时外露导电部分和PE 线
的对地故障电压。
Uo 
Id 
基于以上要求，在电源线进入建筑物
内电气装置处一般不必设置人工接地极，
而宜尽量利用自然接地体作重复接地。通
常自进线配电箱的PE
(PEN) 母线引出联
结线至配电箱近旁本节一条2 款所述的接
地母排上即实现了接地电阻小且无需维护
的重复接地。应注意，在TN -
C 或TN -
C-s 系统建筑物内PEN 线只能在一点作
L 
叫ft|RB
Id 
PEN 
Ud 
图
15 - 8 
相线对大地短路引起对地故障电压
重复接地。
三、
TT 系统
1.对保护电器动作特性的要求
TT 系统发生接地故障时，故障电路内包含有电气装置外露导电部分保护接地的接地极
和电源处系统接地的接地极的接地电阻。与TN 系统相比，π 系统故障回路阻抗大，故障电
流小，故障点未被熔焊而呈现接触电阻，其阻值难以估算。因此用预期接触电压值来规定对
保护电器动作特性的要求，如式(1 5-5) ，即当预期接触电压超过50V 时，保护电器应在规
定时间内切断故障电路。
Ia RA Z三50V
(15 - 5) 
式中
R A一一电气装置外露导电部分接地极和PE 线电阻之和，。;
1.一一使保护电器在规定时间内可靠动作的电流，
A ，此规定时间对固定式设备为
58 ，对于握式或移动式设备为图
15 -
2 中Ll曲线的相应值，或取表
15 -
3 中
的值。
表15 -3 
口系统内手握设备允许最大切断电路时间
预期接触电压
(V)
50 
75 
90 
110 
150 
220 
允许最大切断电路时间( 8) 
5 
0.6 
0.45 
0.36 
。.27
0.18 
当接地故障的保护电器采用RCD 时，
1. 为RCD 的额定动作电流hn; 当采用瞬时动作的低压
断路器时，为断路器瞬动过电流脱扣器整定电流的1. 3 倍;当采用熔断器时，其熔断时间应符合
式(15 - 5) 的时间要求。由于π 系统的故障电流不易准确地计算，长延时过电流保护的
1. 值实
际上难以确定，而TT 系统的故障电流较小，过电流保护常难以满足灵敏度要求，因此在TT 系统
中应采用RCD 作接地故障保护。当只装设一个RCD 时，它必须安装在建筑物电源进线处，以对


<!-- p939 -->
多系柔之多矿藏主
W叫ω"
第十蜜章附带11f!嘻j句袋童的防嘻畸哺待费和森境的电气安全
923 
全建筑物进行保护。
2. 接地极的设置
在TI 系统内，原则上各保护电器所保护的外露导电部分应分别接至各自的接地极上，
以免故障电压的互窜。但在一建筑物内实际上难以实现，这时可采用共同的接地极。对于分
级装设的RCD ，由于各级的延时不同，宜尽量分设接地极，以避免PE 线的互相连通。
四、
IT 系统
1.第一次接地故障时对保护电器动作特性的要求
IT 系统发生第一次一相接地故障时，故障电流为另两相对地电容电流的相量和，故障
电流很小，外露导电部分的故障电压限制在接触电压限值以下，不构成对人体的危害，不需
切断电源，这是IT 系统的主要优点。发生第一次接地故障后应由绝缘监测器发出信号，以
便及时排除故障，避免另两相再发生接地故障形成相间短路使过电流保护动作，引起供电中
断。第一次接地故障时保护电器动作特性应符合下式
IdRA ::::; 50V 
(15 - 6) 
式中
R A一一外露导电部分所接接地极的接地电阻，
0;
Id一一发生第一次接地故障时的故障电流，它计及装置的泄漏电流和装置全部接地
阻抗值的影响，
A 。
为满足式(1 5 - 6) 的要求，应降低接地极的接地电阻儿，或减少装置对地正常泄漏电
流，例如限制装置线路总长和设备的总泄漏电流等。
2. 第二次接地故障时对保护电器动作特性的要求
当
IT 系统的外露导电部分单独地或成组地用各自的接地极接地时，如发生第二次接地
故障，故障电流流经两个接地极电阻，如图
15 - 9 所示，其防电击要求和π 系统相同，这
时应满足式(1 5 - 5) 的要求。
当IT 系统的全部外露导电部分用共同的接地极接地时，如发生第二次接地故障，故障
电流将流经PE 线形成的金属通路，如图
15 -
10 所示，其防电击要求和TN 系统相同，这时
应满足式(1 5- 7)或式(1 5 - 8)
的要求。
Uo 
'
I
句
，
&
句
、
"
LLL 
Uo 
Id 
「
• 
~--
1" 
-~ 
--
ld 
-电R • • •• 
咽‘气
民
〈气画‘
毒
• -
.、
• 
ι-
-…-
.咱
R.1 
, 
R.2 
'
且
句
，
缸
句
3
E
i
u
冒
L
Y
L
il国l ld
国二lii
; 
一一，二_ J 
图
15 - 9 
IT 系统内外漏导电部
分用各自的接地极接地
图
15 - 10 
IT 系统内外漏导电部
分共用接地极接地
时
U
南
且


<!-- p940 -->
用
咄
咄
咀
然堂之多管我
924 
工业与民用配电设计手册旧呐附阳网友街)1"" VlWW Will'Ød con
川闷汉学习主悲阳酣
不配出中性线时
AIaJUO 
Z' sI. 运÷U
(15 - 8) 
(15 - 7) 
配出中性线时
式中
Zs一一包括相线和PE 线在内的接地故障回路阻抗，
0;
z;一一包括相线、中性线和PE 线在内的故障回路阻抗，0.; 
1.一一保护电器自动切断电源的动作电流，
A ，当线路标称电压为2却1/380V 时，如不配出
中'性线，为O .4s 内切断故障回路的动作电流，如配出中性线，为0.8s 内自动切断
电源的动作电流，
A 。
3.IT 系统不宜配出中性线
IT 系统配出中性线后可取得照明、控
制等用220V 电源电压。但配出中性线后，
如果它因绝缘损坏对地短路，绝缘监测器
不能检测出故障而发出信号，中性线接地
故障将持续存在，此IT 系统将按TT 系统
运行，如图15 -
11 所示，或按TN 系统运
行。如再发生相线接地故障，其情况和
TT 系统或TN 系统的接地故障相同，将切断电源，从而失去IT 系统供电不间断性高的优点。
" 
ld 
/ 
L1 
L2 
• • 
用
电世
" 
L3 
设
N 
VV" 
备
飞/
4 
d ,, 
l 
图
15 - 11 
中性线发生接地故障后
IT 系统按γr 系统运行
η 系统中的mv 电源宜自1O(6)/0.23kV变压器或O.如O.23kV 变压器取得。
五、
RCD 的选用和安装
RCD 用作接地故障保护具有很高的灵敏度，它的应用大大提高了用电安全水平。
RCD
的选用与安装应注意下述几个问题:
(1)在TN 和TT 系统中，
RCD 所
保护的部分电气装置的泄漏电流不应
大于其额定动作电流
h.n 的30% ，以避
免保护的误动作。配电线路和用电设
备的泄漏电流估算值见第十一章。
(2)
在TN 系统中，
RCD 的接线方
式有两种:一种方式是将被保护的外露
导电部分与PE 线或与RCD 电源侧的
RCD 
Id 
一
L 
L 
N 
PE 
PEN 
N 
IL 
PEI L 
R. 
图
15 - 12 
RCD 在TN 系统中的接线方式(一)
PEN 线相连接，如图15 -
12 所示，另一
种方式是将RCD 所保护的外露导电部分接至专设的接地极上，后者用于无等电位联结作用的
户外，被称作局部π 系统，如图
15 -13 所示。
采用图
15 -
12 方式时，应满足下式要求
1 t:.n Z. :::::; 50 V 
(15 - 9) 
式中
Zs一一接地故障回路阻抗，0.。
采用图
15 -
13 方式时，应满足下式要求
h.n R A :::::; 50 V 
(15 - 10) 


<!-- p941 -->
系婆豆豆多管我
叫叫阳汀
第千远章τ酬#吾压越何善i.J/吉街也棒和稼摊~攘的电气安全
925 
式中
R A一一局部TI 系统专设的接
地极接地电阻，
0 。
(3 )在TN 系统建筑物电气装置
中如某一部分位于建筑物外(总等电
位作用区外) ，其防电击要求将提高。
若不采取电气隔离措施或采用E 类电
气设备，则如前文所述，对于握式或
移动式设备或插座回路应装设
l ll.n :s:; 
L 
PEN 
R B 
PE 
N 
• .. 
~ 
ld 
• 
飞
‘ .‘ =2. -
N 
L 
PE 
-'-
30mA的
RCD ，其接线应采用图
15 -
图
15 - 13 
RCD 在TN 系统中的接线方式(二)
13 的局部TI 系统方式，以防沿TN 系
统PE
(PEN) 线引来的故障电压。
A 
(4) 在一个电气装置内一般可装设两级RCD ，即在供电给手握式或移动式电气设备末端
回路和插座回路上装设一级
lll.n为30mA瞬时动作的RC趴在电源进线处装设延时不大于
1 日
的三相RCD ，其
lll.n值不应小于末端回路漏电保护器
lll.n值的3 倍，对于火灾危险场所可取为
1∞- 500mA，对于一般场所可取大于500 mA的
lll.n值，此级漏电保护可防全建筑物的间接接
触电击和接地电弧火灾。
(5) IT 系统中用于切断第二次接地故障的RCD ，其额定不动作电流
l ll.凶应大于第一次接
地故障时相线内流过的接地故障电流，以避免第一次接地故障时的误动作。
(6) RCD 所保护的电气装置的外露导电部分应经PE 线接地。
(7) 严禁PE 线穿过RCD 中电流互感器的磁回路，以避免RCD 的拒动。
(8) 严禁将穿过RCD 的中性线和PE 线接反，或将RCD 负荷侧的中性线有意或无意地
与地连接，以避免RCD 的误动。
(9) RCD 的触头应断开所保护回路的相线和中性线，但TN -
S 系统中的中性线如具有
可靠的地电位，则此中性线不需用触头断开。
第三节
特殊场所内的电气安全
有些场所，例如特别潮湿或浸水的场所、无法作总等电位联结的场所、狭窄而具有众多
带地电位金属导体的作业场所等，发生电气事故的危险性较大，被称作特殊场所。这种场所
对电气安全提出了一些更高的要求。本节将介绍某些特殊场所内电气安全的特殊要求和措
施，未提及部分仍按一般规定设计。我国已进行将IEC 建筑物电气装置标准等同或等效转化
为GB 标准的工作，其中包括特殊场所的电气标准。本节系按己转化的GB 标准和尚未转化
为GB 标准的IEC 标准进行编写。
一、浴室
浴室内既积水又溅水，人体阻抗因皮肤浸湿而显著降低，而人体又可能同时接触带不同
电位的金属管道和构件，电击危险甚大，因此对浴室的电气安全应予以足够的重视。
1.浴室内的区域划分
按电击危险程度，浴室内划分为四个区，见图
15 -
14 及图
15 -
15 ，图中:


<!-- p942 -->
没J骂市l气
Z性"d仔阳网友栩1"" VlWW W邵fld cOn' 
{又失闷汉学习主悲诸纪建黯
工业与民用品辩手册
926 
O 
l 区
3 区
2 区
3 区
2.40m 
。区
、?定隔墙ilfj
2.40m 
裕盆|
2 区|
O.60ml 
O 
l 区
。区
(b) 
(a) 
3 区
2 .40m 
2 区
1 区
。区
O 
3 区
2.40m 
O.60m I 
2 区
l 区
。区
O 
淋浴盆
• 
(d) 
(c) 
, 
J 
,, 
,, 
/ , 
' 
2 区//
,
J 
/ 
E
O
由
。
/
墙
隔
~
定
\
固
\
\
、
、
/ 
/ 
,, 
(f) 
(e) 
图
15 - 14 
浴室内区域划分(平面)
( a)
澡盆;
(b) 有固定隔墙的澡盆; (0)淋浴盆3
( d) 有固定隔墙的淋浴盆;
(e) 元盆淋浴;(0有固定隔墙的无盆淋浴间
澡盆或淋浴盆内部;
围绕澡盆或淋浴盆外边缘的垂直面内，
度止于离地面2.25m 处;
2 区一一1 区至离1 区O.6m 的平行垂直面内，其高度止于离地面2.25m 处;
3 区一-2 区至离2 区2 .4m 的平行垂直面内，其高度止于离地面2.25m 处。
2. 防电击措施
(1)在O 区内只允许用12V 及以下的特低电压
(SELV)
(即回路导体和设备外壳都不接
其高
或距淋浴喷头O.6m 的垂直面内，
O 区
1 区


<!-- p943 -->
系婆豆豆多管我
…… 
第i;-Ji，草"，，，，1tf，再扉fZ哥哥蛊翩防患品和修军最基E境的电气安全
927 
1 区
2 区|
3 区
N 
l 区
/ 
飞CE 
J、
浴盆
。区
,% 77 
0.60田
2.40m 
N 
1 区
2 区
1
3 区
• 
淋浴盆!
to 
E 
A 
/1 区
。区
0.60m 
2.40m 
(a) 
) 
'D 
( 
N 
l 区
2 区1
3 区
飞E
E 
J-
0.60m 
1\ 
固定隔板
(c) 
图
IS - IS 
浴室内区域划分(立面)
( a)
澡盆;
(b) 淋浴盆;
(c) 有固定隔墙的无盆淋浴间
地的特低电压)供电，其电源(例如隔离特低电压变压器)应设置在O 区以外。
(2) 0 区及
1 区内不允许装设插座，在2 区内装设插座应符合下列条件之一:
1)由隔离变压器供电;
2)
由特低电压
(SELV)
供电;
3) 用额定动作电流
I c，n不大于30mA的RCD 作接地故障保护。
(3)在0 、
1 区及2 区内应作局部等电位联结。
(4) 如用特低电压供电，仍需采取防直接接触电击措施，即应符合下列要求之一:
1)设置防护等级不低于
IP2X 的遮栏或外护物;
2) 采用能耐受持续1min 的500V 电压的绝缘。
3. 电气设备的选用和安装
(1)电气设备至少应具备以下的防水等级:
O 区为IPX7 级;
1 区为IPX5 级;
2 区为IPX4 级(在公共浴室内为IPX5 级) ; 
3 区为IPX1 级。
(2) 浴室内的明敷线路和埋墙深度不超过50mm 的暗敷线路应符合以下要求:
1)应采用无金属外皮的双重绝缘线路，例如套绝缘管的绝缘电线或具有非金属护套的
多芯电缆;
2) 在0 、
1 区及2 区内不应通过与该区内用电设备无关的线路;
3) 在O 、
1 区及2 区内不允许安装接线盒。
(3) 开关和附件的安装要求如下:
1)在O 、
1 区及2 区内严禁安装开关和附件，但在1
区及2 区内允许安装拉线开关的绝缘拉线。
2) 在3 区内允许安装插座，但必须符合本节一条2
款
(2) 项的要求。
3) 当浴室内有成品组装式淋浴小间时，开关和插座
的安装位置应至少离淋浴间的门口O.6m ，见图
15 -
16 。
(4) 用电设备的安装要求如下:
0.60m 
淋浴小间
图
15 - 16 
成品组装式淋浴小间


<!-- p944 -->
没J骂咽气
fp"，d仔阳网友栩1"" VlWW W邵ød cOn' 
{立共闷汉学习主悲诸乡立专黯
工业与民用配品盖在制
928 
1)在O 区内只允许装设专用于澡盆内的用电设备。
2) 在
1 区内只可装设防护等级不低于IPX4 的电热水器。
3) 在2 区内只可装设电热水器和H 类防电击类别的照明器。
兰、游泳池
就电气安全而言，游泳池的某些环境条件与浴室类似，但其分区和采取的措施不尽相同。
1.游泳池的区域划分
按电气危险程度，游泳池划分为三个区，见图15 -
17及图
15 -18 ，图中:
寸工元:m ! 
?一一→-一一一一-，一一寸-
i 
l1 
I 区
I
2 区|
口36LI丁
←一「s
l 二
I 区
EOm.N 
一
区
-2 
「
I
l
-
-
-
图
15 一17
游泳池和涉水池的区域划分
注·所示尺寸已计人墙壁及固定隔墙的厚度。
I 
Z ∞m l1.50m! 
水池
。区
O 区一一水池内部。
1 区一一离水池边缘2m 的垂直面内，其高度止于距地面或人能达到的水平面的2.5m
处。对于跳台或滑槽，该区的范围包括离其边缘1. 5m 的垂直面内，其高度止于人能达到的
最高水平面的2.5m 处。
2 区一一l 区至离
1 区1. 5m 的平行垂直面内，
其高度止于离地面或人能达到的水平面的2.5m 处。
2. 防电击措施
(1)在O 区内只允许用12V 及以下的特低电
压
(SELV) 供电，其电源(例如隔离特低电压变
压器)应设置在0 、
1 区和2 区以外。
(2) 0 区及
1 区内不允许装设插座，在2 区
内装设插座应符合下列条件之一:
1)由隔离变压器供电;
叫
iifli 二[
图
15 - 18 
地上水池的区域划分
注:所示尺寸已计入墙壁及固定隔墙的厚度。
2)
由特低电压
(SELV)
供电;
3) 用额定动作电流
ItJ. 不大于30mA的RCD 作接地故障保护。
(3)
在0 、
1 区及2 区内应作局部等电位联结。
(4) 如用特低电压
(SELV) 供电，防直接电击应符合下列要求之一:
1)设置不低于IP2X 防护等级的遮栏或外护物;
2) 采用能耐受持续1min 的500V 电压的绝缘。
3. 电气设备的选用和安装
(1)电气设备至少应具备以下的防水等级:


<!-- p945 -->
O 区内为IPX8 级;
1 区内为IPX4 级;
多豆豆豆多管我
叫唰'cdtu 汀
第千经B:~襄fP"，l低应嘻气袋蜜的:防母情和待辣~境的电气安全
2 区内:户内游泳池为IPX2 级;户外游泳池为IPX4 级。
(2) 上述各区的明敷线路和埋墙深度不超过50mm 的暗敷线路应符合以下要求:
929 
1)应采用非金属护套或非金属套管的双重绝缘线路，例如套绝缘管的绝缘电线或具有
非金属护套的多芯电缆;
2) 在0 区及
1 区内不应通过与该区内用电设备元关的线路;
3) 在O 区及
1 区内不允许安装接线盒。
(3) 开关和附件的安装要求如下:
1)在O 区及
1 区内严禁安装开关和附件:
2) 在2 区内允许安装插座，但必须符合本节二条2 款
(2) 项要求。
(4) 用电设备的选用和安装要求如下:
1)在O 区内只能安装不超过12V 的特低电压
(SELV)
的用电设备和灯具;
2)
在
1 区内只能安装特低电压
(SELV) 设备，当为固定式设备时也可采用E 类防电击
类别的设备;
3) 在2 区内如不由特低电压
(SELV) 供电，用电设备的安装应符合下列条件之一:
a. 采用H 类防电击类别的设备;
b. 采用I 类防电击类别的设备时，用额定动作电流
1!1n不超过30mA的RCD 作保护;
c. 用隔离变压器供电。
三、喷水池
喷水池和游泳池颇多类似，但也有许多不同处，在游泳池内人体是漫入水内的，人体阻
抗大幅度下降，为此游泳池内电气设备和线路的电压不得超过12V 。而作为景观的喷水池，
池内的潜水泵和水下照明灯具的功率较大，需用220V 电压供电。如果这类设备或线路绝缘
损坏，水下可能因出现危险的电位梯度而引起人身电击事故。因此在电源未切断前人体是不
允许进入喷水池内的(包括涉水) ，否则应按照游泳池的要求来处理。即使如此也不能排除
意外情况的发生，例如水下的220V 设备和线路绝缘损坏时不懂电气安全知识的人误入池内
或池边的人不慎坠入池内从而引发电击事故。为此应按喷水池用电特点采取适当措施避免事
故的发生。
本节内将陈述一些喷水池不同于游咏池的要求，相同的要求不重叙。
1.喷水池的区域划分
喷水池没有2 区，只有O 区和
1 区:
O 区-一水池内部;
1 区一一离水池边缘汩的垂直面内，其高度止于距地面或人体能到达的水平面的2.5m 处。
喷水池区域划分的示例见图15-19 0
2. 0 区和1 区的防电击措施
在O 区和
1 区内应采取下列防电击措施之一:
(1)采用50V 及以下的特低电压
(SELV) 供电，其电源设备(例如降压隔离变压器)
应设置在O 区和
1 区以外;


<!-- p946 -->
然豆豆g矿藏主
930 
工业与民用配电设计手册
旧呐附《问网主制1"" VlWW Will' Ød con
川闷汉学习刘阳时
2.5 
Bo 区
。区的界限
E2:I 
1 区
105m 
水池
图
15 - 19 
喷水池区域划分的示例
.5mll.5m 
.5m 
(2) 220V 电气设备装用额定动作电流
1 !!.n不大于30mA的RCD ，在发生绝缘故障时立即
切断电掘。
(3) 220V 电气设备用隔离变压器供电，每一隔离电源(→台变压器或其→个二次绕组)
只供给一台电气设备。
3. 布结要求
喷水池的布线应满足下列要求:
(1) 0 区内电气设备的电摞电缆应尽量远离水池的边缘，在水池内它应尽量以最短捷的
路径接至设备。电缆应穿绝缘管以方便更换电缆，在1 区内应注意作适当的机械保护。
布线应采用60245IEC66 型电缆或至少与其等效的类型的电缆。电缆生产厂应保证该电
缆除符合IEC60245一1 和IEC60245一4 的规定外，还应保证该电缆与水长期接触而不劣化。
4. 接线盒的应用
除
l 区内的特低电压
(SELV)
回路外，国际电工标准不允许在O 区和
1 区内装用电缆接
线盒。但我国市售水下电气设备配带的电源电缆的长度有限，常需用接线盒来延长线路。美
国(国家电气法规)
(NEC) 允许在喷水池内装用接线盒，但要求和电缆套管做丝扣连接，
并采取其他密封防水措施，如接线盒应为铜质或其他防锈蚀材质，盒内应填满化合物填料以
防水分渗入等O 接线盒还应妥善和PE 线连接。
5. 电气设备的选用和安装
在O 区和
1 区内的灯具应是固定安装型的，它应符合IEC60598 - 2 -
18 的规定，即这种
灯具是能用于水下以自炽灯泡为光源的灯具。
O 区和
l 区内的灯具和其他电气设备的电压可高达220V ，故这类设备在水下的安装应能防止
人体的触及，为此应为这类设备装设只能用工具才能拆卸的网格玻璃或网栅来加以遮挡。
, 
四、桑拿浴室
桑拿浴室比一般浴室温度高，因此在电气安全上还应增加耐高温的要求。
1.桑拿浴室的区域划分
按耐高温水平，桑拿浴室内划分为四个区，见图15 - 20 ，图中:


<!-- p947 -->
然柔之多管我
，-'唰'cdtu 汀
第才我主E章制哺应军啻句袋量锵阱咆嗤哺特殊挥境的电气安全
931 
1 区一一一离加热器边缘0.5m 的垂直
面内，其高度止于离顶板0.3m 处;
2 区一一一l 区以外离地面0.5m 水平
面以下的区域:
3 区二一1 区以外离地面0.5m 水平
固和离顶板0.3m 水平面之间的区域;
4 区-一顶板至离顶板0.3m 水平面
之间的区域。
2. 防电击措施
桑拿浴室内如用隔离特低电压供电，
防直接电击应符合下列要求之一:
(1)设置不低于
IP2X 防护等级的遮
栏或外护物;
(2) 采用能耐受持续lmin 的500V 电
压的绝缘。
3. 电气设备和线路的选用和安装
(1)电气设备应至少具备
IP24 防护
等级的遮栏和外护物。
各区对设备和线路的安装和性能要
求如下:
l 区←一除加热器外不应装设无关的设备和线路;
2 区-一对设备和线路的耐热性能元特殊要求;
日
D
R
4 区
1 区
3 区
O. 
2 区
。
O.50m 
S 
E 
o 
热绝缘材料
图
15 - 20 
桑拿浴室内区域划分
(平面及立面)
3 区-一一电气设备应至少耐125 "c高温，线路的绝缘应至少耐170 "C的高温;
4 区-一只能装设加热器的调温器和过热保护器以及与其有关的线路，见本节三条3 款
(2) 项，其耐高温性能与3 区内相同。
(2) 线路的敷设应采用非金属护套或非金属套管的双重绝缘的电线电缆，例如套绝缘管
的绝缘电线或具有非金属护套的多芯电缆。
(3)开关和附件的安装要求如下:
1) 除加热器带的开关外，其他开关应安装在桑拿浴室之外。
2) 在桑拿浴室内不得安装插座。
3) 应在4 区内装设限温器。当4 区内温度超过140 "C时应能切断桑拿浴加热器的电源。
五、农畜设施
农畜设施系指马)匠、猪圈、牛棚、鸡舍等动物饲养场所和干草、麦秸等的堆储仓库。动
物承受电击的能力差，受惊时又易损坏电气装置造成事故;干草、麦秸等属易燃物质，容易
被电弧、电火花和电气的异常高温引燃起火。此类农畜设施在电气安全上均属特殊场所。
1.防电击措施
(1)饲养畜禽的场所和位于室外的场所的约定接触电压限值为25V o 通过水管、暖气管
等装置外导电部分与其直接连通的毗邻场所也应满足此约定接触电压限值要求。


<!-- p948 -->
然柔之多管我
932 
工业与民用配咆设计手册
时节气fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
(2) 插座供电回路应装设额定动作电流
IAn不大于30mA的RCD 作接地故障保护。如能
避免误动作应尽量采用比如mA更小的
IAn值的RCD 。
(3) 饲养畜禽的场所应作局部等电位联结，即凡能被畜禽触及的外露导电部分和装置外导电
部分均应与PE 线相连通。需要时，可在地面内铺设金属均压网格，并将其与PE 线相连。
(4) 如用特低电压
(SELV) 供电，防直接接触电击应符合下列要求之一:
1)设置不低于
IP2X 防护等级的遮栏或外护物;
2) 采用能耐受1min 的500V 电压的绝缘。
2. 防电气火灾措施
除按有关消防法规采取措施避免电气火灾的发生，并在发生火灾时能进行紧急疏散外，
还应满足以下要求:
(1)电游、进线处的防接地电弧火灾的RCD ，其额定动作电流
IAn应按火灾危险场所要求
不得大于500时，其动作时间不宜超过
1 s o
(2)
当安装电热设备时，其位置应固定，并距畜禽和易燃物质一适当距离，以防烧伤畜
禽和引起火灾O
• 
(3)
当安装多台红外线采暖器时，除非制造厂另有规定，采暖器的间距至少应为0.5m 。
3. 电气设备的选用和安装
(1)电气设备的防护等级不应低于IP35 。
(2) 开关电器的安装位置应使该电器不受畜禽的碰撞，也不因畜禽的阻挡而妨碍工作人
员的电气操作O
六、狭窄导电场所
狭窄导电场所系指主要由带地电位的金属导电部分构成的狭窄场所，如锅炉和金属罐槽
内部，在此等场所内难以防止人体与上述导电部分接触。当向此类场所引人通常的电源线路
时，如绝缘损坏人体极易遭受危险电位差引起的电击而导致伤亡。本节所述均为防电击的要
求和措施。
1.移动式或手握式设备的供电
(1)采用特低电压
(SELV) 。
(2) 采用
1 : 1 隔离变压器供电，一个二次绕组只能接用一台设备。应优先采用H 类防电
击类别的设备，如采用I 类设备，则设备应至少有一个手柄为绝缘材料制成，或将其用绝缘
层包覆O
2. 手提灯的供电
于提灯应以特低电压
(SELV) 供电。内装双绕组变压器的荧光灯管手提灯也可作此用途。
3. 固定式设备的供电
固定式设备的供电应符合下列条件之一:
(1)用保护电器自动切断电源时，在该场所内作局部等电位联结;
(2) 采用特低电压
(SELV) ; 
(3) 采用
1 : 1 隔离变压器供电，一个二次绕组只能接用一台设备。
4. 其他要求
当固定式设备需作功能接地时(例如某些测量和控制设备的功能接地) ，功能接地不得


<!-- p949 -->
多采堂之多管我
第气会主E肇M街面暗号毒品墨的防感畴和特露在那境的电气安全
933 
叫唰'cdtu 汀
设单独的接地极，如设单独的接地极，则应与该场所内所有外露导电部分、装置外导电部分
互相连通，以实现等电位联结而共用接地装置。
七、数据处理设备的电气装置
为抑制电游、线路导人的干扰，数据处理设备常在其内的电源线路上配置有大电容量的捷、
波器，因此正常工作时就存在较大的对地泄漏电流。当此电流大于人体摆脱电流阔值lOmA
时，如果设备的PE 线中断，接地失效，即使未发生接地故障，人体如触及设备外露导电部
分也将承受危险的接触电压。由于这类设备的接地具有特殊的要求，应注意采取相应的有效
防电击措施。
数据处理设备过大的正常泄漏电流和接通电惊时大电容的充电电流能引起RCD 的误动，
使接用设备的数量受到限制。
1.正常泄漏电流超过10mA时防止PE 绕中断导致电击危险的措施
(1)提高PE 线的机械强度，其措施如下:
1)当采用单独的PE 线时(即
PE 线不是多芯电缆的芯线)，
PE 线的截面不应小于
lOmm2, ~ PE 线的每根PE 线截面不应小于4mm20
2)
当PE 线为多芯电缆中的芯线时，电缆中芯线截面的总和不应小于lOmm
2
o
3)
当采用电线、电缆套金属管的敷设方式，且PE 线与金属管井联时，芯线截面不应
小于2.5mm
2
。
4) 利用能保证导电连续性，且具有足够电导的金属硬或软套管、母线槽管、槽盒、电
缆屏蔽层等作PE 线。
5) 设备和电源的连接不用插头、插座，而用固定的线路连接方式。
(2) 装设PE 线导电连续性的监测器，当PE 线中断时自动切断电源。
(3) 利用双绕组变压器限制电容泄漏电流的流经范围和路径中断的几率，其连接如图
15 - 21 所示。双绕组变压器的二次回路宜采用TN 系统。如有特殊需要时也可采用IT 系统。
采用双绕组变压器时仍应满足上述(1)、
(2) 项的要求。
2. 对TT ，
IT 系统的补充要求
(1)采用TI 系统时在供电回路上如设置RCD ，其额定动作电流应符合下式要求
1 ^_ 
UT 
1 1 运了笔写:
(15 - 11) 
式中
1 1 一一总泄漏电流，
A;
R A-- 接地极电阻，0; 
I/!.n一-RCD 额定动作电流，
A; 
Uc一-接触电压限值，
V 。
如不能满足上述要求，应采取前述利用双绕组变压器的措施。
(2) 采用IT 系统时补充要求如下:
1)当因过大的泄漏电流，不能满足式(1 5 - 6) 要求时，不宜将大泄漏电流的设备直接
接入IT 系统中。如果可能，可经一双绕组变压器在二次转换为TN 系统给设备供电，以便在
发生接地故障时迅速切断故障电路。
2) 当满足式(1 5 - 6) 要求，且设备制造厂明确该设备可直接接于IT 系统内时，设备
古
啤
剧
E


<!-- p950 -->
多豆豆豆多管我
工业与民用配磋商背手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
934 
外
露
导
电
部
分
设备
l
J 
C 
负载
>
1 
设备2
/ 
C 
负载
图
15 - 21 
数据处理设备与双绕组
变压器的连接(图中仅示单相系统)
双绕组变压器
U 
PE 
L2或N
注:
1. C 为滤波电容。
2.L 和N 接至电源;
PE 接至总接地端子，它既用作保护接地线也用作功能接地线。
可直接由
IT 系统供电O
当此
IT 系统的电源经阻抗接地时，设备的外露导电部分应通过PE
线直接接至电源的接地极来实现接地。
3. 低干扰水平接地装置的防电击措施
(1)数据处理设备的外露导电部分应用绝缘导体直接接至建筑物进线处的总接地母排作
一点接地。需作功能接地的H 类和田类防电击类别的设备的外露导电部分的接地，以及功能
特低电压
(FELV)
回路的接地也应直接接至总接地母排。严禁将数据处理设备的外露导电
部分接至单独的接地极，而不与接地母排相连通。个别情况下，如总接地母排上的干扰水平
过高，或数据处理设备对干扰十分敏感时，应另采取有效的抗干扰措施。
(2) 低于扰水平的安全接地应注意满足下述一般安全接地的要求:
1)保证用作接地故障保护的过电流保护器对过电流保护的有效性;
2) 防止设备的外露导电部分出现过高的接触电压，并保证设备和邻近金属物体和其他
设备之间在正常情况和故障情况下的等电位联结的有效性;
3)
防止过大对地泄漏电流带来的危险。
八、旅游车@及其停车场
就电气安全而言，旅游车及其停车场不同于一般建筑物ο 旅游车有受振动、受风雨侵蚀
和水的冲溅以及本身是金属导电体等不利于电气安全的条件;而停车场则因位于户外，有受
风雨侵蚀、通常未设置等电位联结以及易受机械损伤等不安全因素。因此旅游车及其停车场
对电气安全有特殊的要求。
可拆卸搬动的活动房屋，其使用电特点和旅游车近似，这类电气装置和其他类似电气装
置可参照本节内容进行设计。
旅游车及其停车场的电气装置由三部分组成:停车场的电源设施、电源连接电缆和旅游
车本身的电气装置。下面将依次叙述这三部分的电气安全要求。
通常指用于旅游场所，可供临时或季节性居住的机动车拖车，它能满足和在道路上行驶的车辆相同的结构和使
用要求。
@ 


<!-- p951 -->
系婆豆豆多管我
…… 
第气在亘在dfr倚在属~篱j罩盹底也南嘉结攀森挠的电气安全
9街
(- )停车场的也像设施
1.防电击措施
停车场给旅游车供电的插座回路上应安装RCD ，其额定动作电流不应大于30mA。每个
RCD 最多可保护6 个插座。
2. 线路敷设
(1)宜采用埋地电缆给停车场配电箱或配电柜供电。电缆路径应避开旅游车的车位。
(2) 采用架空线路供电时应用绝缘电线。线路边缘应离车位边线至少2m。杆位应选择
在不易受车辆碰撞的地方。在最大计算弧垂时导线与地面的最小距离不应小于6m o
3. 配电箱和插座的装用
(1)给旅游车供电的配电箱应靠近车位，它与旅游车电源进线接口间的距离不应超过却mo
(2) 在配电箱内应安装具有锁扣的户外型插座，见图
15 -
22 ，以备旅游车连接电源。
插座的安装和选用要求如下:
停车场电源插座
插头
锁扣
插孔正面
插脚正面
插脚出线侧
,L 
FL 
N 
黄绿相问色
3 芯软缆-
插脚正面
插脚出线侧
N 
插孔出线侧
插孔正面
N 
黄绿相间色
黄绿相间色
连接器
旅游车电源接口
图
15 - 22 
旅游车电源连接电缆
1)插座的下边缘应距地面O.8-1.5mj
2) 插座额定电流值不应小于16Aj
3) 插座数量不宜少于配电箱供电范围内的车位数;
4) 每个插座应有各自的短路保护和过负荷保护。
(二)也串串连接电纯
(1)电源连接电缆应采用具有PE 线芯的户外用移动式橡皮绝缘橡皮护套电力电缆，其
长度为25mj
(2) 电缆接向配电箱插座一端的插头应为具有锁扣的户外型的工业用电源插头，见图
15 - 22 ，它应与配电箱的插座配套。


<!-- p952 -->
国
自
m 
工业与民用前管如册…… MFm…zgdm 州附学习刘白黯
(3)
电缆接向旅游车电源接口一端的连接器应为具有锁扣的户外型工业用插座连接器，
见图
15 - 220 
(三)旅尚车电气装置
1.防电击措施
旅游车内应作等电位联结，即将车上的装置外导电部分与PE 线以及外露导电部分相连
接。如旅游车的结构不能保证导电连续性时，可作多处连接，连接线截面不应小于4mm
2
。
如果旅游车基本用绝缘材料制戚，则发生接地故障时不会带电压的金属部分不必包括在
等电位联结范围内。
如果用特低电压
(SELV) 防电击，应选用12 、
24 、
36V 或48V 的交流或直流电压。
2. 线路敷设
旅游车上的线路敷设应符合以下要求:
(1)所有电缆、电线应为铜芯，其截面不应小于1. 5mm
2 ; 
(2) 可采用单芯软电线或最少为7 股的硬绞线芯电线套非金属管，或采用有聚氯乙烯护
套的软电缆;
(3)
不得采用聚乙烯套管;
(4) 单芯PE 线应包以绝缘;
(5) 应采取措施避免旅游车振动引起的机械损伤，例如线路穿过金属构件时应套保护管
• 
或垫衬圈;
(6) 低压线路与特低电压线路应分开敷设;
(7) 不套管的线路应用绝缘线'夹固定，线夹间最大距离垂直敷设时为O .4m ，水平敷设
时为O.25mo
(别人不能接近以进行观察的电缆线路应无中间接头。电缆的连接和接头应放置在用作
机械保护的接线盒中。如接线盒不需工具就可打开，则电缆芯的接头应加绝缘。
(9) 不应在存放燃气罐的小间内敷设线路。
3. 进线接口
进线接口应采用户外型工业用电源插头，见图
15 - 22 ，它与电源连接电缆的户外型工
业用插座连接器配套，并配备有保护触头。它的安装应满足以下要求:
(1)安装位置应尽量高，但不高于地面1.8m;
(2) 安装位置宜较隐蔽，但应易于接近和方便检修;
(3) 应罩以保护盖。
4. 总开关
装设在电源进线上的总开关应符合以下要求:
(1)应能切断相线和中性线;
(2) 安装位置应便于操作，以便紧急切断电惊。
5. 过电流保护
每个末端回路都应由可同时切断相线和中性线的过电流保护器作过电流保护，但旅摒车
内只有一个额定电流不超过16A 的末端回路的过电流保护器除外。
6. 电气附件
旅游车内的附件应符合如下要求:


<!-- p953 -->
然柔之多管我
，-'唰'cdtu 汀
第千泛E章fp"，d低压锦气，祺蠢，m古?防感mz手法特殊菇嚼的电气安全
(1)开关、灯座之类的电气附件应没有可被人体接触的金属部分;
(2) 低压插座应具有PE 线插孔，但由隔离变压器供电的插座除外;
(3) 安装在易受潮气侵蚀处的插座其防护等级不应低于IP55 。
7. 灯具
(1)灯具宜直接固定在车架结构上或衬垫上;
(2)
吊灯的固定应采取措施防止车的振动损伤电源软线或灯具;
(3)安装灯具的有关附件应能承受吊灯的重量及动应力。
九、医院
937 
医院对不间断供电和对防电击都有很高要求。医院中断供电可能给患者招致生命危险。
医疗电气设备。不仅与人体表面接触，有时也与人体内部接触。医院中的一些患者在发生
灾祸时(包括电气火灾)无逃脱能力，有些患者无法摆脱电击。这些特殊情况都增加了对人
身的危险，为此国际电工标准对医院的电气安全提出了更高的要求。
1.医疗场所的分类和分级
按照国际电工标准，医院内的医疗场所按医疗电气设备与人体接触的状况、断电危险程
度和接允许间断供电的时间分类和分级。具体分类和分级见表15 - 4 。
序
表15 -4 
医疗场所类别划分和安全供电级别划分示例表
类
别
号
场
所
名
称
。
1 
按摩室
X 
X 
2 
普通病房
× 
3 
产房
× 
4 
心电图室、脑电图室、子宫电图室
x 
5 
心内窥镜室
× ③ 
6 
检查或治疗室
x 
7 
泌尿科诊疗室
× ② 
放射线诊断及治疗室(不包括序号21 所
8 
x 
列的内容)
9 
水疗室
× 
10 
理疗室
× 
11 
麻醉室
12 
手术室
13 
手术预备室
× 
14 
上石膏室
x 
15 
手术复苏室
x 
16 
心导管室
17 
重症监护室
18 
血管造影检查室
19 
血液透析窒
× 
20 
磁共振成像室
× 
21 
核医学室
× 
22 
早产婴儿室
注
×表示有此项目。
①指需在0.5. 或更短的时间内恢复供电的灯具或维持生命的医疗电气设备。
②并非指手术室。
2 
× 
x 
× 
x 
× 
× 
× 
x 
× 
级
别
运0.5.
> 0.5. 运15.
x 
× ① 
× 
x 
× ② 
X 
× ② 
x 
, 
× 
x 
× ① 
× 
× ① 
x 
× ① 
× 
× ① 
× 
× ① 
x 
× ① 
× 
× ① 
× 
× ① 
x 
× 
x 
× 
× ① 
X 
@ 
医疗电气设备系指用于诊断、治疗或检测病人的电气设备，它与患者有身体的或电气的接触，能将电能传递给
患者，并能检测患者输出的电能。


<!-- p954 -->
938 
主业与民刑插手手册一问1i1.'&iË'Jj"'"…
( 1 )按医疗电气设备与人体接触状况的场所分类:
O 类场所一一在此场所内不使用有与人体接触的接触部件的医疗电气设备;
1 类场所一-一在此场所(不包括2 类场所)内使用有与人体表面接触或进入人体内的接
触部件的医疗电气设备;
2 类场所一一在此场所内使用做心脏手术的医疗电气设备(即接触部件进入心脏或接触
心脏的医疗设备)或中断供电将导致生命危险的医疗电气设备。
(2) 按允许间断供电时间的场所分级:
运0.5s 级场所一一此场所要求在0.5s 内恢复供电;
> 0.5s 运15s 级场所一一此场所可在大于0.5s ，但不大于158 内恢复供电0
2. 1 类和2 类场所内的防电击措施
(1) 采用特低电压(回路导体不接地的SELV 或回路导体可接地的PELV) 时应满足以下
要求:
1)用电设备的标称电压不应大于AC25V 或无波纹DC60V j 
2) 应为带电部分设置遮栏或外护物，或将带电部分包以绝缘;
3)
手术室灯具外壳等电气设备外露导电部分应包括在医疗电气设备的局部等电位联结
范围内。
(2) 采用自动切断故障电路保护措施时应满足以下要求:
1) 在医疗场所和与其电气上有联系的场所内不允许采用TN -
C 系统;
2)
采用TN -
S 系统和TT 系统时，在
1 类和2 类场所内32A 及以下电源插座回路应装设
RCDO , RCD 额定动作电流
1 ð.n不应大于30mA o
3)
采用TT 系统时还应满足下式要求:
IaRA 运25V
式中
R A一-PE 线和接地极电阻之和，
0;
Ia一一保护电器规定时间内能可靠动作的电流，
A 。
4)
在2 类场所内，至少在离患者手术台1. 5m 范围内的医疗电气设备应由隔离变压器引
出的IT 系统供电。此IT 系统的绝缘监测器的交流内阻不应小于
1∞kO ，试验电压不应大于
25V ，其注入电流峰值(包括故障情况下)不应大于
1 mA。当绝缘电阻下降时，最迟降至
50kO 时应发出信号。
应将
IT 系统的绝缘监测的声光信号安装在合适的位置，使医务人员在手术过程中便
于监视O 应以不同颜色的灯光显示系统不同的绝缘状况。例如绿灯亮表示系统的绝缘正
常，黄灯亮表示系统绝缘电阻下降至最小整定值O 降至最小整定电阻值时应发出音响信
号O 黄色灯光信号的电路在未排除故障前不允许切断;音响信号允许中止，但信号电路
不应切断。
(3) 局部等电位联结的设置应满足以下要求:
1)联结范围应包括PE 线、装置外导电部分、防电气干扰的金属屏蔽物、导电地板的
金属网格、隔离变压器的金属屏蔽层(如果有)等。
。
在2 类场所内仅限于手术台的供电回路、给X 光设备、输出功率大于5kVA 的大设备以及不重要的设备(非用于
维持生命的设备)的回路装用。


<!-- p955 -->
多采堂之多管我
叫唰'cdtu 汀
第千瓦五?璋F剧!保属拖气蒜昼，tII忽防癌峰和得殊箱辅的电气安全
939 
2) 等电位联结的端子板与插座、固定设备的保护线端子或任一装置外导电部分间的联
结线的电阻(包括接头的电阻在内)不应大于0.20.。
3) 宜在配电箱近旁设置等电位联结端子板以便连接等电位联结线，它应易于观察并便
于将联结线分别拆卸进行检验。
3. 线路敷设
医院内有众多难以行动的患者，因此防止线路短路，避免停电和线路火灾的发生具有特
殊的重要性。医院的敷线对以下几个问题应予特别注意:
(1)备用柴油发电机与其配电柜间的敷线以及蓄电池与其充电器之间的敷线，由于此段
线路无保护，应重视防止短路和接地故障的发生，其保护措施详见下述
(4)
项。
(2)
在2 类场所内应避免其他无关的电气线路通过。
(3) 线路的位置应尽量避免靠近易燃物质。
(4) 视具体条件采取下列措施，防止短路和接地故障的发生:
1)在外护物内，或在上锁的电气间内，用硬电线以绝缘子布线，并使相间或相地间保
持适当距离，或用定位隔板予以分隔。
2) 用单芯绝缘电线以下列方式敷线:
a. 用定位隔板使电线间保持合适的距离;
b. 将电线安置在各自的线槽内，或安置在线槽中分开的沟槽内;
c. 将电线分穿各自的套管。
3)
采用单芯护套电缆敷线。
4) 采用相对地额定电压/线间额定电压不低于1. 8/3kV 的电缆敷线O
5) 将护套电缆和塑料护套电线敷设在上锁的电气间内，线路应便于观察和测试，且附
近应无易燃物质O
6) 将线路敷设在即使发生短路或接地故障也无从引起火灾的地方，例如将电缆敷设在
地下。
• 
4. 过电流保护
在2 类场所内的末端回路应装设短路保护和过载保护。但IT 系统隔离变压器的一、二
次侧只设短路保护，不设过载保护，以减少断电几率。
S. 2 类场所的医用IT 系统内装设插座的要求
(1)每一患者治疗处应引来至少两回分开的插座回路;
(2)
当同一场所尚有自TN -
S 或TT 系统供电的插座时，医用
IT 系统的插座应为:
1)其他系统用的插头无法插入;
2) 具有明显的可资区别的标志。
6. 安全电源
医院的正常电源的总配电箱处的电压降至标称电压的90% 以下时，一些需继续用电的
医疗电气设备应转换至安全电掘继续供电一定的时间。不同电气设备对倒换电源允许的间断
时间和其后维持供电的持续时间应区别对待，井有不同的要求。
安全电源组成部分之间的连线应满足3 款线路敷设的有关要求。
医疗电气设备对安全电源的要求见表15 - 4 ，其他安全设施的要求如下:
(1)下列设施要求在15s 内恢复供电，如电源为发电机组，要求能持续供电时间最短


<!-- p956 -->
940 
工业与民用品摒弃:手册Mb川1i1.'&iË'U""…z川阳时时时黯
24h 。
1)疏散通道照明灯;
2)
出口标志灯;
3) 安全电源发电机组的开关柜、控制盘处的照明灯和正常电源、安全电源配电盘处的
照明灯;
4) 水、气等重要设施维护操作间的至少一个照明灯;
5) 
1 类场所至少一个照明灯，
2 类场所至少50% 的照明灯;
6)
消防电梯;
7)
排烟机;
8)
呼叫服务设备;
的医用气体供应设备(如空气压缩机)、抽真空器、麻醉气体施加器及其监视器等;
10) 火灾报警设备和喷淋设备;
11) 2 类医疗场所内用于外科手术或其他重要用途的医疗电气设备，这类设备由医院主
管人员指定。
(2) 下列电气设备可超过15s 恢复供电，这些设备系上述(1)项以外的公用设施设备，
可自动或手动转接至独立的发电机组电源:
1)消毒设备;
2) 空调、采暖、通风、生活服务、废弃物处理等设备;
3)
冷藏设备;
4)
炊事设备;
5)
蓄水池充电设备。
+、装布电气设备的家具
家具是指家庭以及商业和工业房屋中用于工作或体闲的可移动的或不可移动的物品，如
书桌、椅子、桌子以及工作台、碗柜、床等。装有电气装置的家具，其布线系统及安全要求
有其特殊性O
家具的电气设备应由220V 的单相电源供电，其总负荷电流不应超过16A 。
家具布线系统用的电气设备和附件应按照环境情况选择和安装，尤其要注意其机械强度
和火灾危险。
1.布结系统的选择
建筑物固定电气装置和家具线路的连接应是直接固定连接或经插头、插座连接。
如果采用固定连接，家具布线系统应选用目。性导体电缆;
如果采用插头插座连接，家具布线系统应选用橡皮绝缘软电缆和护套软线，或选用PVC
绝缘软电缆和护套软线;
家具内可移动的任何布线系统应符合IEC245 一4 或IEC227 -
5 的软电缆和护套软线。
2.
布结系统导体截
布线系统导体应选用铜导体，且截面不应小于1.5mm
2
。
软电缆和护套软线如果不是向插座供电的，且其长度不超过10m ，则其截面可减小到
0.75m旷的铜导体。


<!-- p957 -->
系婆豆豆多管我
叫叫阳汀
第在五章制!f'低品也与晶磊蹲在市息畸掬持弟菊萌的电气安全
941 
3. 布结系统的安装方法
电缆和护套软线应合适地防机械损伤，它们应可靠地固定在家具上或置于制造家具时做
好的电缆导管、电缆槽盒、管道或线槽内。
电缆和护套软线应不承受拉力或扭力，它们在进入家具处或在连接处附近应装设减少受
力的器件，例如加装电缆卡子。
4. 布钱系统的附件
布线系统的附件应符合如下要求:
(1)高机械强度;
(2)
固定在家具上;
(3)满足lEC 695 - 2 -
1/ 1 规定的耐热要求(炽热丝试验850 'C) ; 
(4) 满足
IP3 X 级防止固体外物进入的要求。
s. 照明器及真他电气设备
(1)照明器外罩及其他电气设备工作最高温度不得超过以下数值:
1)
正常工作时为90 'C ; 
2) 一个故障情况下为
115 'C o
另外，还要符合制造厂说明书中关于安装位置和易燃部分安全距离的规定。
(2) 如果照明器的结构不能防止装用过大瓦数的灯泡时，家具中照明器的上面和下面应
标出灯泡的最大允许瓦数。
(3)当电气设备消耗的功率可能在封闭的空间内产生导致火灾的温度时，应安装关门控
制开关，当门关闭时它能可靠地切断电源。
一「一、室外照明装置
本条所述的室外照明装置主要指固定的室外照明装置，它包括道路、停车场、公园、公
共场所、运动场的照明装置，也包括名胜古迹的照明和泛光照明等装置;它也适用于室外与
其他设施组合成一体的照明装置，如电话亭、公共汽车避雨亭、广告牌、城市地图牌、路标
牌等的照明装置。
本条不适用于下述情况:
(1)是公共电力网的一部分，由供电部门操作并负责采取必要安全措施的公共照明装
置，例如城市街道上的路灯;
(2)
临时节日彩灯;
(3)道路交通信号灯;
(4)
固定在建筑物外面并直接由该建筑物内部线路供电的照明装置。
游泳池和喷水池的照明装置见本章第三节二条。
1.防电击措施
(1)直接接触电击的防护。电气设备所有带电部分应用绝缘、遮栏或外护物保护，以防
止有意或无意的直接接触。
内部有可能被人触及带电部分的箱体，应用钥匙或工具锁住，除非它们放置在只有熟练
人员和受过训练的人员才能允许进入的地方，才不锁住。
距地面2.5m 以下开启后可接触电气设备的门，应用钥匙或工具锁住。此外，在门打开


<!-- p958 -->
942 
工业与民用品品手册… fp.Hdfrp.p.网友
后如仍需要有直接接触电击防护，可在设备的结构或安装上采取措施，也可在设备内安置同
等保护等级的遮栏或外护物，以达到具有至少IP2X 的保护等级。
距地面2.8m 以下的照明器，只有在用工具除去遮栏或外护物后，才能接近光源。
(2) 间接接触电击的防护。不应采用非导电场所和不接地的等电位联结的防护。
1)自动切断电源的保护。在室外照明装置附近但不是室外照明装置一部分的金属结构
(如栅栏、网等) ，不需要接到接地端子上。
在π 系统的接地极电阻足够小的情况下，切断供电的保护最好用熔断器或断蹄器。如
只在装置的电源引入点使用一个RCD ，当发生一个照明设备的一个故障时，可引起所有照
明装置被切断，使用户发生危险。对于道路照明尤其应注意此种情况。
对于室外与其他设施组合成一体的照明装置(如电话亭、公共汽车避雨亭、广告牌、城
市地图牌、路标牌)推荐使用剩余动作电流不大于30mA的RCD 保护。另外，这种保护电器
还可提供直接接触电击的后备保护。
2)
用E 类设备或等效的绝缘。不应设置PE 线，且灯柱的可导电部分不应有意地接地
(如果布线系统的金属外层是用绝缘材料和灯柱的导电部分隔开，就可认为己满足H 类设备
的保护要求)。
2. 接地系统型式
室外照明灯具安装于户外，需承受种种不利的气候影响，如风吹、日晒、雨淋等，很容易使
灯具受机械损伤和绝缘下降而导致事故发生。它暴露于公众场所，又无等电位联结，增大了电击
死亡的危险性。当采用TN 系统供电时，由于所有灯具的金属外壳都是通过PE 线或PEN 线互相
连通的，当某台灯具发生接地故障时，其故障电压可沿PE 线或PEN 线传至其他灯具上。在户外
因无等电位联结很易导致电击危险，故不应采用TN 系统而应采用π 接地系统。为此需在户外灯
具处专门设置接地极引出单独的PE 线接灯具的金属外壳，以避免由PE 线引来别处的故障电压。
此时，尚应为电源线路装设RCD 作接地故障保护，额定剩余电流动作值不应大于30mA。但对于
交通要道的路灯，如前述，不允许在电源侧安装RCD 来切断电源。
3.
电气设备的选择和安装
电气设备至少要具有
I凹3 的防护等级，这可以在结构设计或安装上采取措施来达到。
在某些情况下，由于操作或清扫的要求，可能要求更高的防护等级。
在环境污染可以不予考虑的场所，如居住区和郊区，并且照明器在2.5m 以上时，照明
器防护等级可为
IP23 。
照明器的结构和安全要求按GB 70∞.1-2002 <灯具安全要求与试验》规定。
室外照明供电电缆布线用的管、标志带或电缆盖砖，·为便于辨认，应有适当的颜色或标
志，以资区别于其他用途的电缆。
正常使用时的电压降应和灯具的起动电流条件相适应。
4.
室外灯具按防电击措施分类及其应用{见表15 - 5) 
表15 - 5 
灯具分类
。类①
室外灯具按防电击措施分类及其应用说明
灯具防电击措施
l 
应用说明
配置基本绝缘一一在易触及的部分及外壳和
l
适用于绝缘的场所。此类灯具较少用于室
带电导体间配置绝缘
l 外场所


<!-- p959 -->
系婆豆豆多管我
叫叫阳汀
第气在主案叫什f{irl;，王Jaftd警JJ!((;J a忘恩蔬弗修桥愿4璋的嘻气安全
943 
续表15 - 5 
灯具分类
灯具防电击措施
应用说明
I 类
除基本绝缘外，易触及的导电部分及外壳上
适用于一般场所的金属外壳灯具。如投光
应配置有接地端子
灯、路灯、庭院灯等
除基本绝缘外，还配置有补充绝缘
双重
绝缘性好、安全程度高，适用环境差、人
H 类
绝缘或加强绝缘，以提高绝缘强度
经常接触的灯具
囚类
采用特低电压(交流有效值运50V) ，且灯内
灯具安全程度最高，适用于游泳池、喷水
不会产生高于此值的电压
池等恶劣环境
① IECω598 已取消，
GB 7(阳已开始修改。
十二、特低电压照明装置
本部分的特殊要求适用于额定电压不大于交流50V 或直流120V 电掘供电的特低电压照
明装置。
1.特低电压照明装置的供电电压及过电流保护
特低电压照明系统只应采用特低电压
(SELV) ，当用裸导体时，其额定电压不应大于交
流25V 或直流60V 。
SELV 的电源设备应是固定安装的。
SELV 回路应共用→过电流保护电器或每-个SELV
回路各用一个过电流保护电器。
只有隔离降压变压器的一次侧也并联，且变压器特性相同时，才允许变压器二次侧并联
运行。当变压器并联运行时，其一次回路应固定地连接至共用的隔离开关电器上。
2. 火灾防护
防止隔离降压变压器、变流器火灾危险的特殊保护电器应符合以下要求:
(1)能连续监视照明器的负载;
(2) 发生使功率增加60W 以上的短路或故障时，在0.38 以内自动切断电源;
(3) 供电回路正在低功率下工作时(如导通控制或调整过程或灯泡损坏) ，如发生功率
增加60W 以上的故障时自动切断电源;
(4) 给回路合闸供电，如回路内已存在使功率增加60W 以上的故障时自动切断电源;
(5) 特殊保护电器本身应不会失效。
3. 特低电压照明装置的布结系统
该系统应采用以下布线系统:
(1)管中或电缆槽盒中的绝缘导线;
(2)
电缆;
(3) 软电缆或护套软线;
(4) 符合GB7∞0 的特低电压灯具布线系统;
(5) 符合IECω570 的灯具轨道布线系统。
如特低电压照明装置的部件是可以触及的，应符合IEC 60364 - 4 - 42 的423 节的要求。
建筑物的金属结构，例如管路系统或家具的部件，不应用作带电导体。
4. 棵导体
如果标称电压不超过交流25V 或直流60V ，特低电压照明装置符合以下所有要求时可以


<!-- p960 -->
问
工业与民用E晶蜓乒手册饵h叫肌附机时
战厅:.r11，气阳钊!l rp.f'阴立之割1""
\i他ww邵ød cOn' 
{立与建闷汉学习主悲诸ZF雪黯
采用裸导体:
(1)照明装置的设计、安装或加以遮护，以使短路危险减至最小;
(2) 为提高机械强度，所用导体的截面至少为4md;
(3)导体或线不直接安置在可燃物上O
回路中的变压器与过电流保护电器之间悬挂裸导体，至少有一个导体和其接线端子应加
以绝缘，以防止短路。
5.
悬挂布线系统
照明器的悬挂器件，包括承力导体，应能承受5 倍照明器的重量，且不得小于lO kgο
导体端头和接头应用螺栓连接或用无螺钉的压接件。
不应在悬挂的导体上使用带重量的刺穿线路绝缘的连接器和端头线来接电。
悬挂系统应用绝缘的分隔夹件固定于墙上或天棚上，整个线路径便于维修。
6. 导体截面
特低电压导体最小截面应为1.5mm
2 的铜导体，但长度3m 以下的软电缆可为lmm
2 的铜
导体;为提高机械强度，悬挂软电缆或绝缘线铜导体截面应为4mm
2
。
7.
其他要求
在特低电压照明装置中应特别注意限制电压降的要求。
特低电压回路中的过电流保护电器应和电源设备组装在一起，或在另处固定安装。
过电流保护电器应易于接近。
过电流保护电器可以安置在可挪动和易于接近的吊顶上，但应标明该保护电器的所在位
置。
如果不能直接明显地识别保护电器所保护的回路时，应在靠近保护电器处用一个标示牌或简
图来识别其保护的回路和用途。
安置在吊顶上或在类似处中的变压器、保护电器或类似设备应装在吊顶的固定部分，并
予固定连接。
十三、临时用电场所
在建筑物新建、改建、扩建或拆除工程工地，在工程结束后，其用电设施会随之拆除，
展览会的展位用电、娱乐公园中的马戏场等临时构筑物的用电等，都会随展位或临时构筑物
的拆除而拆除，因此其用电设施应按临时性电气装置的规定执行。由于这些场所环境恶劣，
人员复杂、密集，管理比较困难，比一般场所更具危险性，以下分述常见临时用电场所的安
全措施。
(一)施工和拆除场所
一个施工场所可以有几个供电电橱，电气设备的电压应与向其供电的特定电源、一致。
1.防电击措施
当为防止人身间接接触电击采用与接地系统相适应的自动切断供电电掘的保护措施时，
其预期接触电压限值UL 应为交流方均根值25V ，或无纹波直流60V 。
(1)当采用特低电压
(SELV) 时，无论标称电压数值如何，应采用以下直接接触电击防
护方式:
1)采用遮栏或外护物防护，其外壳防护等级不应低于Inh


<!-- p961 -->
系婆豆豆多管我
叫叫阳汀
第十垂章阳候正每每句凝重的防嘻畸?和特殊母缆的电气安全
归5
• 
2) 或者加以绝缘，其耐受试验电压为5∞v 、历时lrnin 。
对于直接接触防护措施，不允许采用阻挡物及置于伸臂范围以外的保护措施。
(2) 对于间接接触电击防护措施，只允许采用下列供电方式作保护措施。
1)对于持式工具及携带式计量设备的供电:
a. 采用特低电压
(SELV 和PELV) 供电
(PELV 的带电导体可接地) ; 
b. 或采用电气隔离，隔离变压器的一个二次绕组只应接一台设备，且应优先采用H 类
设备。当采用I 类设备时，该设备应至少有一个把手用塑料材料制成或具有绝缘衬层。
2) 对于提灯的供电:采用特低电压
(SELV 和PELV) 供电。
3) 对固定安装设备的供电:
a. 采用自动切断电源的保护;
b. 固定安装设备的外露导电部分和该场所的导电部分之间应作辅助等电位联结。
对于插座，应采用额定剩余动作电流不超过30mA的RCD 或采用特低电压
(SELV 和
PELV) 供电，或采用电气隔离，每个插座单独以一台隔离变压器供电。
2. 电气设备的选择和安装
(1)基本要求。所有用于施工和拆除场所的成套配电设备应符合GB 7251 .4一1998 <低
压成套开关设备和控制设备第四部分:对建筑工地用成套设备
(ACS) 的特殊要求》的要
求。
固定安装的设备和电缆连接器的外壳防护等级不应低于IP44 0
(2) 布线系统。线路敷设不应使导体终端头承受张力，但为这种用途而专门设计的终端
头除外。为避免线路损伤，不宜将电缆线路横跨施工现场或人行道敷设。当必需时，应采取
防止电缆线路遭受机械损伤和与施工机械相碰触的特殊保护措施。
(3)开关设备和控制设备。在每个装置的电源进线端，应装设由主控制设备和基本保护
电器组成的成套设备。
在供给每台成套供电设备和每台成套配电设备的进线电缆端应装设一台或多台用于开关
和隔离的电器。
在给全部用电设备供电的总电源上，应装设紧急断路电器，以备必要时切断所有带电导
体，排除危险。
配电回路的隔离和保护电器，可装设于总的成套配电设备内，或装于由总的成套配电设
备馈电的分成套配电设备内。
进线上的电源隔离电器应能确保当分断时，处于断开位置(如加挂锁、或装设在可锁住
的机壳内)。
用电设备的供电，应用成套配电设备来实施，每台设备包括:
1)过电流保护电器;
2) 间接接触电击防护电器;
3) 插座(按上述要求，插座装设在成套设备之内，或将插座装于成套设备的外壁上)。
安全电掘和备用电源的连接应采用能防止不同电源互连并网的电器。
(二)农览会、陈列全和摊位
每个展览会、陈列室和摊位的临时电气装置在现场组装完毕后应按IEC60364 - 6 - 61 在
现场进行试验验收。
r
t
啤
h


<!-- p962 -->
号
明
i
A
946 
工业与民用爵棋手册Mb制!frp.f!网友……阳MM 诸报黯
1.防电击措施
在有动物的区域，为防止间接接触采用与接地系统相适应的自动切断供电电源的保护措
施时，其预期接触电压限值U L 应为交流方均根值25V ，或无纹波直流值60V ，且最大分断
时间应满足IEC60364 - 4 - 481 中的表48A 的规定。
当采用特低电压
(SELV) 时，应满足以下要求:
(1)采用遮栏或外护物防护，其外壳防护等级不应低于IPX4;
2) 或者加以绝缘，其耐受试验电压为5∞v 、历时1min 。
供电给临时构筑物的电源，宜在电源进线处设额定剩余动作电流不超过5∞mA的有延
时功能的RCD ，以便与末端线路的RCD 有选择性。除应急照明外，所有32A 以下照明和插
座末端线路应装设额定剩余动作电流不超过30mA的民CD 作保护。
在有动物的区域，可同时触及的外露可导电部分和装置外可导电部分之间应作局部等电
位联结;如果地板内设有金属网，应将局部等电位联结与地板内金属网连通。
如果结构型式不能保证导电的连续性，车辆、货车、宿营车，或容器的装置外可导电部
分应在多处连接到PE 线上，用于此目的的导体应为标称截面不小于4mm
2 的铜导体。如果
车辆、货车、宿营车，或容器基本是绝缘材料制造的，此要求不适用于故障时不可能带电位
的那些金属部分。
2.
电气设备的选择和安装
(1)基本要求。除可由普通人员操作者外，控制和保护开关应放在封闭的只能用钥匙或
工具才能打开的柜内。
特低电压变压器和变流器应有明显的标志，标志应标明:
1)完整的二次回路保护器件的详细参数;
2)
它们是手动复位的;
3) 额定输出功率
(VA) 。
(2) 布线系统。有机械损伤危险的地方应采用铠装电缆或有机械保护的电缆，电缆最小
截面应为1.5mm
2 的铜导体，拖曳软电缆的长度不应超过2m 。
无火灾报警系统的用于展览的建筑物中，电缆应采用阻燃的、低烟的或封闭在符合
IEC60614 或IEC61084 防火保护要求的，并具有至少为IP4X 防护等级的金属或非金属管中。
电缆不应有接头，若需做接头时，应采用符合有关标准的连接器，或接头做在至少为
IP4X 防护等级的外护物中O
(3)开关设备和控制设备。每一被特定用户占用的一个车、一个展位或一个单元，和每
个供电给户外装置的回路，应有它们自己便于接近和正确辨认的隔离手段。隔离手段按照
IEC60364 - 5 - 537 的537.2 条选择和安装。具备隔离功能的开关、断路器、
RCD 可兼用作隔
离电器。
3.
其他设备
(1)照明装置。灯具安装高度低于2.5m (伸臂范围)或有可能被偶然接触到时，应牢
固地和适当地固定，并应被安装在不致引起伤人或引燃可燃材料的危险地方，或加以屏档。
除非电缆和灯头是成套的，并且灯头一旦装到电缆上是不能拆走的，不能使用刺穿绝缘
的方式来接电的灯头。
标示牌或灯应安装在伸臂范围以外，或被适当地加以屏档以减少伤人危险。发光管招牌


<!-- p963 -->
系婆豆豆多管我
叫叫阳汀
第十叠章时保fflj.$;J气横蟹的伤电萄1精神姊需境的电气安全
947 
或灯的后面的面板或展位家具的材料应是不能引燃的，并应按国家标准要求来加以保护。输
出电压超过交流220/380V 的控制电器应安装在不能引燃的材料上。
(2) 应急开关。应急开关控制的指示牌、灯泡或展览物的电源、回路应为专用回路。应急
开关应显而易见并易于接近，它应按主管部门的要求设置标志。
(3) 插座和插头。应安装足够数量的插座以满足用户安全用电的要求。如安装地面插
座，该插座应防水，不应采用多路插座连接器(俗称"三通")。可移动的多路插座板只限于
在以下情况下使用:
每一个固定插座只接一个多路插座板，并且从插头到多路插座板的软电缆或软护套线最
长长度为2m o
(三)集市、娱乐公阁和马戏场中的构筑扬、娱乐伎施和栩昼
集市系指包含一个或多个演示场地、娱乐设施或消闲棚屋的场所，类似于庙会、游乐
场。演示场地用来表演节目，展览展品，也可摆摊售货;娱乐设施指玩乐用的乘坐物(如转
马、转车)、布或塑料薄膜制成的帐篷、路边售货台或展示台以及看台等设施;棚屋是指内
有娱乐和演出用设备的便于拆卸和搬动的临时性构筑物。
不论供电电源有几个，从不同电源来的相线和中线不能互相连接，并应遵从电网调度人
员的指导。采用TN 系统时，只能用TN -S 系统，不应采用IT 系统电源作替换电源，但是，
IT 系统可用于直流电源，这时应符合IEC62020 的要求。采用
IT 系统时应设置固定的绝缘监
测器。
1.电击防护
在可能有动物的区域为防止间接接触电击，采用与接地系统相适应的自动切断电源的保
护措施时，其预期接触电压限值
U L 应为交流方均根值25V ，或元纹波直流值60V 。对于
220/380V 低压电器装置，其最大分断时间应满足IEC60364 - 4 - 481 中的表48A 的规定。
供电给临时构筑物的电源，直在电源进线处设额定剩余动作电流不超过3∞mA的带延时
的RCD ，以便与末端线路RCD 有选择性。除应急照明回路外，所有照明末端回路、
32A 及以下
插座的末端回路和采用载流量32A 或以下的软电缆或护套软线连接的移动设备，应装设额定动
作电流不超过30mA的RCD 作附加保护。
此要求不适用已采用由一个及以上的用下述保护方法保护的回路供电的插座:
(1)特低电压
(SELV) ; 
(2)
隔离变压器供电;
(3)
自动切断电源并采用更低电压的设备(例如采用三相或单相110V 的设备)。
供电给大交流电动机时推荐用带延时的RCD 。
在有动物的地方，局部等电位联结应将装置的可同时触及的所有外露可导电部分、装置
外露可导电部分连接到装置的保护导体上。
每一单独的娱乐设施的临时电气装置和每一供电给户外装置的回路，应有它们自己的便
于接近和辨认的隔离手段。
2.
电气设备的选择和安装
(1)基本要求。除由普通人员操作的部分外，控制和保护开关应放在封闭的、只能用钥
匙或工具才能打开的柜内。
(2) 布线系统。只要合适应尽量采用软电缆。在有机械损伤危险处，应采用铠装电缆或


<!-- p964 -->
阿
自
4
且
948 
工业与民用￡董事部手册阳气叫frp.p'
1T!l.',!:ZiË'U"" VlW川叫d con 川MM 时黯
对电缆加以机械保护。
所有临时电力配电电缆应是多芯的，
125A 以上回路除外，它可用单芯电缆。所有电缆
应符合IEC 60332 - 1 0 
如果电气装置对电缆有更高性能要求时，电缆宜符合IEC 60332 -
3 的要求;当需采用少
烟电缆时，其最低推荐性能要求见IEC 61034 -
2 。
电缆应至少为4501750V 的电压等级，但娱乐设施中的电缆可例外，它可采用不低于
3∞/500V 电压等级的软电缆或护套软线。
埋在地下的电缆的路径应每隔一适当距离作标记。埋地电缆应防范机械损伤。
除非需要连接到另一个回路，电缆和护套软线中不应插入接头。任何接头应该具有至少
为IP4X 保护等级的外壳作保护。
对于可能承受应力的接头，应在接头处设电缆固定器。
(3) 开关电器和隔离电器。隔离电器应断开所有相、极和中性线。
每一个棚屋、演示场地或娱乐设施的电气装置，应有自己的易于接近的隔离手段和过电
流保护。
3.
其他设备
(1)照明装置。所有照明器和装饰链应牢固地固定在构筑物上或支持物上。它们的重量
不应由供电电缆承担，除非电缆的机械强度己考虑这些重量。
照明器和装饰链从地板算起的高度小于2.5m (伸臂范围)或可偶然接触到时，应将其
牢固地加以固定。它们应放置在适当位置或采取措施使之不致有伤人或引燃材料的危险。只
有在使用工具移开遮拦或外护物后才能接触固定的光源。
除非电源和灯头是配套的，并且一旦和电缆配好就不能拆走，不能使用借刺破线路绝缘
的方式来接电的灯头。
射击靶场中的灯具和其他路边展示台的灯具应适当加以保护，以防止意外损坏。
装用可移动的泛光灯时，照明器应安装在人接触不到的地方。供电电缆应是软性的并应
采取合适的机械损伤防护措施。
照明器和泛光灯的安装，应注意勿使它产生过热而引燃近旁材料。
在棚屋、演示场地或娱乐设施上的供电电压在220/380V 及以上的任何发光管、标示牌
或灯的安装，应符合以下条件:
1)标示牌或灯应安装在伸臂范围以外，或被适当遮挡，以减少伤害人的危险。
2) 发光管、标示牌或灯的后面的材料应是不能引燃的，被控回路电压超过交流
220/380V 的控制电器应安装在不燃材料上。
3)
由紧急开关控制的标示牌、灯管、灯泡的电源回路，应为单独的回路。开关应显而
易见，并便于接近和应按主管部门的要求设置标志。
(2) 插座和插头。应安装足够数量的插座以便满足用户安全使用的要求。不应采用"三
通"之类的多路插座连接器。
一个插头不应连接一根以上的软电缆或软护套线，除非该插头是专门设计用于连接多回
线路的。
(3) 供电。在每一个娱乐设施处应有容易接近的接电点，它应标示有以下重要特性的经
久性标志:


<!-- p965 -->
1)额定电压;
2)
额定电流;
3)
额定频率。
系婆豆豆多管我
叫叫阳汀
第卡ifi:吾磨时候屉昌县气善t.，Þ1急防毒峰和待殊王军镑的电气安全
949 
(4) 发电机。如装用发电机，发电机的位置或其遮护应防止人员因无意地接触热表面和
危险部位而引起的危险和伤害。与发电机配套的电气设备应牢固地安装，如果需要，要安装
在防振台座上。
发电机组给TN ，π 、π 系统临时装置供电时，应注意保证接地装置符合GBI6895~3←1997 的
规定。
(5 )安全隔离变压器和电子换流器。多连接回路的安全隔离变压器应符合IEC 61558 - 2 - 6 
或符合相同安全保护程度标准的规定。电子换流器应符合IEC 61峭的规定。
安全隔离变压器应安装在伸臂范围外，并应有足够的通风。其位置应使熟练的或受过训
练的人员便于接近，以方便试验和对保护器件进行维护。内部装有整流器和变压器的外护物
应有足够的通风，且使用时通风口不能被阻挡O


<!-- p966 -->
到I
!!!I 
1-
-=-=旦.
"'=--1 
9回
工业与民用配电设计手册
资
用
，、
• 
编者卡铠生
+
节
第
和单位
一、基本概念
1.量、计量和单位
凡是可以定量描述的物理现象都是物理量，简称量。量可以分为很多类，凡能相互比较
(即可相加减)的量称为同一类量。计量是把同类量与一个特定的参考量作比较的过程。这
个选定的参考量就是计量单位，简称单位。这样，任何其他量都可以用一个单位和一个数的
乘积表示，而这个数就称为该量的数值。
2. 基本单位和导出单位
科技领域中涉及的量有很多种，但只要选定少数独立定义的量及其单位，如长度、质
量、时间、电流等，就可以按照一定的物理关系推导出其它种种物理量及其单位。这些选定
的作为构成其他单位基础的单位，称为基本单位。由基本单位以乘除等运算构成的单位，称
为导出单位。
3. 单位制
由基本单位和导出单位构成的一个完整的单位体系，称为单位制。
由于所选取的基本单
位不同，就形成不同的单位制。在描述单位之间关系的方程中，所有的系数均为
1 的单位
制，称为一贯单位制。
过去，国际上曾广泛采用的单位体系有米制(公制)和英制，在我国则有市制。米制中
的力学单位制又分为厘米·克·秒制
(CGS 制)、米·千克·秒制
(MKS 制)、米·千克力·秒制
(MKfS制)等。
CGS 制和MKS 制都选取质量为基本量，力为导出量，这类体系称为绝对制。
MKfS制选取重力为基本量，而质量则为导出量，这类体系称为重力制(习称工程单位制) 。
在力学单位制的基础上，引入其它基本单位，就可扩展为相应科技领域的单位制。例如增加
一个基本量电流的单位安培
(A)
，
MKS 制就扩展为电磁学单位制
(MKSA 制) 。多种单位制
并存的状况，容易造成概念混乱，导致计算错误。
为促进科技发展，便利国际交往，推行统一的单位制是完全必要的。
目前，包括我国在
内的多数国家已采用国际单位制。
二、国际单位制和我国法定计量单位
国际单位制是在MKS 制基础上发展起来的一贯单位制，其国际简称为Sl o
SI 统一了力
学、热学、电学和磁学、光学、声学、物理化学和分子物理学、原子物理学和核物理学、核
• 


<!-- p967 -->
然柔之多管我
，-'唰'cdtu 汀
时节气叫什阳网友忻州wmwmr 川闷学习第幸这撞
常用资料
951 
反应和电离辐射、固体物理学等学科的计量单位。
国际单位制是我国法定计量单位的基础;一切属于
SI 的单位都是我国法定计量单
位。法定计量单位适用于国民经济、科学技术、文化教育等一切领域中使用计量单位的
场合。
1.国际单位制和我国法定计量单位的构成
国际单位制和我国法定计量单位的构成体系如下:
我国法定
计量单位
SI 基本单位
SI 单ÜL ~ 
r 包括辅助单位在内的具有专门名称的SI 导出单位
SI 导出单位{
国际单位制(sI) 
~ 
U> ., LLI --r '-"- L 组合形式的SI 导出单位
SI 单位的倍数单位
可与国际单位制并用的我国法定计量单位
2.S1 单位
(1) SI 基本单位:国际单位制中的七个基本单位及其定义见表16 -
1 。
表16 -1 
国际单位制的基本单位
量的名称
单位名称
单位符号
定
义
长
度
米
m 
米是光在真学中1/299792458 秒的时间间隔内所经过的距离
质量
千克(公斤)
kg 
千克等于国际千克的质量
时
间
秒
秒是绝- 133 原子基态的两个超精细能级之间跃迁所对应的辐
s 
射的9192631770 个周期的持续时间
安培是一恒定电流，若保持在处于真空中相距
1 米的两无限
电
流
安[培]
A 
长而圆截面可忽略的平行直导线内，则此两导线之间产生的力
在每米长度上等于2 X 10-
7牛顿
热力学温度
开[尔文]
K 
开尔文是水)相点热力学温度的
1/273.16
摩尔是一系统的物质的量，该系统中所包含的基本单兀数与
物质的量
摩[尔]
0.012 千克碳- 12 的原子数目相等;在使用摩尔时，应指明基本
mol 
单元，可以是原子、分子、离子、电子及其它粒子，或是这些
粒子的特定组合
坎德拉是发射出频率为540 x 10
12 Hz 单色辐射的光源在给定方
发光强度
坎[德拉]
cd 
向上的发光强度，而且在此方向上的辐射强度为
11683 瓦特每
球面度
注
1.圆括号中的名称，是它前面的名称的同义词，下同。
2. 无方括号的量的名称与单位名称均为全称。方括号中的字，在不致引起混淆、误解的情况下，可以省略。去
掉方括号中的字即为其名称的简称，下同。
3. 本标准所称的符号，除特殊指明外，均指我国法定计量单位中所规定的符号以及国际符号，下同。
4
人民生活和贸易中，质量刁惯称为重量。
(2) SI 导出单位:导出单位是用基本单位以代数形式表示的单位。这种单位符号中的乘和
除采用数学符号。例如速度的SI 单位为米每秒(m/s) 。属于这种形式的单位称为组合单位。


<!-- p968 -->
952 
工业与民用高甜甜卢吵闹及……叫……
某些SI 导出单位具有国际计量大会通过的专门名称和符号，见表16 - 2 和表16 - 3。使
用这些专门名称并用它们表示其他导出单位，往往更为方便、准确O 如热和能量的单位通常
用焦耳(])代替牛顿米
(N' m) ，电阻的单位通常用欧姆
(0) 代替伏特每安培
(V/A) 。
51 单位弧度和球面度称为
SI 辅助单位.，它们是具有专门名称和符号的量纲一的量的
导出单位@。在许多实际情况中，用专门名称弧度
(rad) 和球面度
(sr) 分别代替数字
1 是
方便的。例如角速度的51 单位可写成弧度每秒
(rad/s) 。
用SI 基本单位和具有专门名称的SI 导出单位或(和)
SI 辅助单位以代数形式表示的单
位称为组合形式的SI 导出单位。
表16-2
包括SI 辅助单位在内的具有专门名称的81 导出单位
51
导出单位
量的名称
[平面]角
立体角
频率
力
压力，压强，应力
能[量J.功，热量
功率，辐[射能]通量
电荷[量]
电压，电动势，电位.
(电势)
电容
电阻
电导
磁通[量]
磁通[量]密度，磁感应强度
电感
摄氏温度
光通量
[光]照度
-
]
]
]
]
]
子
]
拉
称
二
度
兹
顿
斯
耳
特
仑
特
拉
姆
门
伯
斯
利
度
明
克
一
度
面
[
[
[
[
[
[
[
[
[
[
[
[
[
氏
[
[
名
二
弧
球
赫
牛
帕
焦
瓦
库
伏
法
欧
西
有
特
亨
摄
流
勒
k 
llx = llmlm2 
符号
用
51 基本单位和51 导出单位表示
rad 
Irad = Imlm = 1 
sr 
Isr= Im2/m2 = 1 
Hz 
IHz=ls-1 
N 
IN = Ikg' m1s2 
IPa = IN/m2 
IJ= IN'm 
IW= IJ/s 
lC=IA's 
IV= IW/A 
IF = lC/V 
10= IV/A 
15=10- 1 
IWb= lV's 
lT= l Wb/m2 
lH= I Wb/A 
1't: =IK 
Pa 
J
W
C
V
F
Q
s
m
T
H
℃
 
m 
llm= lcd'sr 
注
1
弧度是-圆内两条半径之间的平面角，这两条半径在圆周上所截取的弧长与半径相等。
2
球面度是)立体角，其顶点位于球心，而它在球面上所截取的面积等于以球半径为边长的正方形丽积。
表16-3
由于人类健康安全防护上的需要而确定的具有专门名称的81 导出单位
量
的
名
称
51
导
出
单位
名
称
符
号
用51 基本单位和51 导出单位表示
[放射性]活度
贝可[勒尔]
Bq 
lBq=ls-l 
吸收剂量
比授[予]能
戈[瑞]
Gy 
lGy = IJ/kg 
比释动能
剂量当量
希[沃特]
Sv 
ISv - lJjkg 
• 
1960 年，国际计量大会将弧度和球面度两个单位划为" 51 辅助单位"。
• 
1980 年，国际计最大会决定，将51 辅助单位归类为无量纲导出单位。


<!-- p969 -->
然柔之多管我
时节气fp"，d仔阳网友忻州wmgdm 川闷脱第非戒毒
常用资料
，_.唰'cdtu 汀
953 
(3) SI 单位的倍数单位:表16 - 4 给出了SI 词头的名称、简称及符号(词头的简称为
词头的中文符号)。词头用于构成倍数单位(十进倍数单位与分数单位) ，但不得单独使用。
词头符号与所紧接的单位符号@应作为一个整体对待，它们共同组成-个新单位(十
进倍数或分数单位) ，并具有相同的幕次，而且还可以和其他单位构成组合单位。
例
1:
1cm3 = (1O- 2m)3 = 1O-
6 m气
例2:
1μS-1 = (1O- 6s)-1 = 106s -1; 
例3:
1mm2/s= (1O- 3m)2/s = 1O- 6m2/s; 
例4:
10 - 3 tex 可写为mtex o
不得使用重叠词头，如只能写nm ，而不能写mμm 。
注:由于历史原因，质量的
SI 单位名称"千克"中，己包含
51 词头"千"，所以质量的倍数单位由词
头加在"克"前构成。如用毫克
(mg) 而不得用微千克
(μ.kg) 。
亵16-4
SI 
词
头
词
头
名
称
因
数
符
号
英
文
中
文
1024 
yotla 
尧[它]
Y 
1021 
zetta 
泽[它]
z 
10" 
exa 
艾[可萨]
E 
10" 
peta 
拍[它]
P 
1012 
tera 
太[拉]
10. 
g.ga 
吉[咖]
106 
mega 
兆
103 
kilo 
千
TGMK 
10> 
heclo 
百
h 
101 
deca 
十
da 
10 - 1 
deci 
分
d 
10- 2 
cenh 
厘
c 
10 - 3 
milli 
毫
盯1
10- 6 
微
nuCro 
严
10 -. 
nano 
纳[诺]
n 
10- 12 
plCO 
皮[可]
P 
10 - \S 
femlo 
飞[母托]
f 
10 - 18 
atlo 
阿[托]
a 
10 - 21 
zeplo 
仄[普托]
z 
I。一24
y时10
么[科托]
y 
。
这里的单位符号一词仅指51基本单位和51导出单位，而不是组合单位整体。


<!-- p970 -->
系婆豆豆管我
954 
工业与民用配电设计手册旧忻fp"，dfrp.F.网友勿u!"" VI'NW Will' Ød con
川闷汉学习H 阳时
3.S1 单位及其倍数单位的应用
(1) SI 单位的倍数单位根据使用方便的原则选取。通过适当的选择，可使数值处于实用
范围内。
(2) 倍数单位的选取，一般应使量的数值处于0.1 -
1∞0 之间。
例1:
1. 2x10
4 N 可写成12kN;
例2:
0.OO394m 可写成3.94mm;
例3:
1401Pa 可写成
1 .401kPa;
例4: 3.1 x 1O-
8 s 可写成31ns 。
在某些情况下，习惯使用的单位可以不受上述限制。如大部分机械制图使用的单位用毫
米，导线截面积单位用平方毫米，领土面积用平方千米。
在同一量的数值表中，或叙述同一量的文章里，为对照方便，使用相同的单位时，数值
范围不受限制。
词头h
(百)、
da
(十)、
d
(分)、
c (厘)一般用于某些长度、面积和体积单位。
(3) 组合单位的倍数单位一般只用一个词头，并尽量用于组合单位中的第一个单位。
通过相乘构成的组合单位的词头通常加在第一个单位之前。
例如:力矩的单位kN.m ，不宜写成N.km 。
通过相除构成的组合单位，或通过乘和除构成的组合单位，其词头一般都应加在分子的
第一个单位之前，分母中一般不用词头，但质量单位kg 在分母中时例外。
例
1 :摩尔热力学能的单位kJ/mol ，不宜写成J/mmol 。
例2:
质量能单位可以是kJ/kg 。
当组合单位分母是长度、面积和体积单位时，分母中可以选用某些词头构成倍数单位。
例如:体积质量的单位可以选用g/cm
3
。
一般不在组合单位的分子分母中同时采用词头。
(4) 在计算中，为了方便，建议所有量均用SI 单位表示，将词头用
10 的幕代替。
(5) 有些国际单位制以外的单位，可以按习惯用
SI 词头构成倍数单位，如MeV ，mCi , 
mL 等，但它们不属于国际单位制。
摄氏温度单位摄氏度，角度单位度、分、秒与时间单位日、时、分等不得用
SI 词头构
成倍数单位。
4. 单位名称的使用规则和书写规则
(1)单位的名称及其简称用于口述，也可用于叙述性文字中。
(2) 组合单位的名称与其符号表示的顺序一致，符号中的乘号没有对应的名称，除号的
对应名称为"每"字，无论分母中有几个单位，"每"字只出现一次。
例如:质量热容的单位符号为J/
(kg.K) ，其名称为"焦耳每千克开尔文"，而不是
"每千克开尔文焦耳"或"焦耳每千克每开尔文"。
(3)乘方形式的单位名称，其顺序应为指数名称在前，单位名称在后，指数名称由相应
的数字加"次方"二字构成。
例如:截面二次矩的单位符号为d ，其名称为"四次方米"。
(4) 当长度的二次和三次幕分别表示面积和体积时，则相应的指数名称分别为"平方"
和"立方"，其他情况均应分别为"二次方"和"三次方"。


<!-- p971 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳闹剧1"" VlWW Will'Ød con
川闷附加第等啸章
常用资料
9臼
例如:体积的单位符号为m3 ，其名称为"立平米"，而截面系数的单位符号虽同是m3 ，
但其名称为"三次方米"。
(5) 书写组合单位的名称时，不加乘或(和)除的符号或(和)其他符号。
例如:电阻率单位符号为。. m ，其名称为"欧姆米"，而不是"欧姆·米"、
"欧姆-
米"、..
[欧姆]
[米J"
等。
5. 单位符号的使用规则和书写规则
(1)单位符号和单位的中文符号的使用规则:
1)单位和词头的符号用于公式、数据表、曲线图、刻度盘和产品铭牌等需要明了的地
方，也用于叙述性文字中。
2)
国家标准各表(即表16 -1- 表16 - 6) 中所给出的单位名称的简称可用作该单位的中文
符号(简称"中文符号")。中文符号只在小学、初中教科书和普通书刊中在有必要时使用。
3) 单位符号没有复数形式，即在单数和复数时，单位符号为同一形式。符号上不得附
加任何其他标记或符号;单位符号后不得加圆点(句子结尾的标点符号例外)。
4) 摄氏度的符号℃可以作为中文符号使用。
5) 不应在组合单位中同时使用单位符号和中文符号，例如:速度单位不得写作km/小时。
(2) 单位符号和中文符号的书写规则:
1)单位符号一律用正体字母，除来源于人名的单位符号第一字母要大写外，其余均为
小写字母(升的符号L 例外)。
例:米
(m) ; 
秒
(s) ; 
坎[德拉] (cd); 
安[培]
(A);
帕[斯卡]
(Pa);
韦[伯]
(Wb)
等。
2)
当组合单位是由两个或两个以上的单位相乘而构成时，其组合单位的写法可采用下
列形式之一:
N'm; Nmo 
注:第二种形式，也可以在单位符号之间不留空隙。但应注意，当单位符号同时又是词头符号时，应
尽量将它置于右侧，以免引起混淆。如mN 表示毫牛顿而非指米牛顿。
当用单位相除的方法构成组合单位时，其符号可采用下列形式之一:
HL/-l m 
S; m.s 
; 
一一。
s 
除加括号避免混淆外，单位符号中的斜线
(1) 不得超过一条。在复杂的情况下，也可
以使用负指数。
3)
由两个或两个以上单位相乘所构成的组合单位，其中文符号形式为两个单位符号之
间加居中圆点，例如:牛·米。
单位相除构成的组合单位，其中文符号可采用下列形式之一:
米/秒;米秒-1; 在。
4) 单位符号应写在全部数值之后，并与数值间留适当的空隙。
5) SI 词头符号一律用正体字母，
SI 词头符号与单位符号之间，不得留空隙。
6) 单位名称和单位符号都必须作为一个整体使用，不得拆开。如摄氏度的单位符
号为"c 0 
20 摄氏度不得写成或读成摄氏20 度或20 度，也不得写成200C ，
只能写成
20 "C。


<!-- p972 -->
多豆豆豆多管我
9因
工业与民用配喧货付手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
6. 可与国际单位制单位并用的我国法定计量单位
(1)由于实用上的广泛性和重要性，可与国际单位制单位并用的我国法定计量单位列于
表16 - 5 中。
(2) 根据习惯，在某些情况下，表16 - 5 中的单位可以与国际单位制的单位构成组合单
位。例如，kg/h , km/h 。
(3) 根据《全面推行我国法定计量单位的意见~，
"个别科学技术领域中，如有特殊需
要，可使用某些非法定计量单位，但也必须与有关国际组织规定的名称、符号相一致"。
亵16 -5 
可与国际单位制单位并用的我国法定计量单位
量的名称
单位名称
单位符号
与
SI 单位的关系
分
nnn 
1min=ωs 
时间
[小]时
h 
1h =ωmin = 36∞s 
日，
(天)
d 
1d=24h=864∞s 
度
。
10 = 
(π1180) rad 
[平面]角
[角]分
1'= 
(11ω)0 = 
(π1108∞) rad 
• 
[角]秒
" 
1" = 
(1 1ω)' = 
(π1648仅归) rad 
体积
升
L, (1) 
1L = 1dm3 = 1O- 3mJ 
盹
t 
1t = 1o'kg 
质量
原子质量单位
1u= 1. 6ω540 x 10
盯kg
U 
旋转速度
转每分
r/min 
1r/min = 
(11ω) S-I 
长度
海里
n mile 
1n mile = 1852 m 
(只用于航行)
速度
节
kn 
1kn = 1n mile/h = 
(1852/36<旧) m1s 
(只用于航行)
能
电子伏
eV 
1eV = 1.602177 x 1O- 19J 
级差
分贝
dB 
线密度
特[克斯]
tex 
ltex = 1O- 6kg/m 
面积
公顷
hm2 
1hm2 = l(fm2 
注
1
平面角单位度、分、秒的符号，在组合单位中应采用
(0) 、(')、(")的形式。
例如，不用。Is 而用
(0)
Is 。
2
升的符号中，小写字母l 为备用符号。
3. 公顷的国际通用符号为hao
三、常用的物理量和法定计量单位
常用的物理量和法定计量单位见表16 - 6。附物理常数见表16 -7 。
表16 - 6 中的"项号"与GB 3102 保持一致;项号不连续处是本手册有所删节。括号中
的符号为备用符号。属于国家法定计量单位的非SI 单位用虚线与相应的SI 单位隔开。


<!-- p973 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fP"，l阳网友旷
957 
表16-6
常用的物理量和法定计量单位
项丁「
量的名称
|量的符号|
定
义
|单位名称|单位符号!
备
注
[平面]角
α ，卢，
1 - 1 
angle , 
-y, 
。，
( pl皿e angle) 
F
也可
用其他
符号
立体角
1-2 
。
相，lid angle 
1 - 3_ 1 
长度
1, L 
length 
1 - 3 _ 2 
宽度
b 
breadth 
1 - 3.3 
高度
h 
height 
1 - 3 .4 
厚度
d , 8 
thickness 
1 - 3.5 
半径
r , R 
radiu8 
1 - 3.6 
直径
d , D 
diameter 
1 - 3.7 
程长
s 
length of path 
1 - 3.8 
距离
d , r 
distance 
1 - 3.9 
笛卡儿坐标
x , y , z 
cartesian coordinates 
1-3.10 
曲率半径
p 
r'adius of curvature 
1.时间和空间的量和单位
平面角是以两射
线交点为圆心的困
弧度radian I rad 
被射线所截的弧长
弧度是一困内两条半
径之间的平面角，这两
条半径在圆周上所截取
的弧长与半径相等
与半径之比
→一一- - -一
-、
~-------一一一_____-1.____←一- - - -一
•-----_.---
、一
- -- -牛牛
锥体的立体角为，
以锥体的顶点为球心
作球面，该锥体在球
表面截取的面积与球
半径平方之比
度
degree 
[角]分
IIllßute 
[角]秽，、
second 
球面度
steradian 
长度是基本量之一日
自letr它
sr 
m 
。
" 
1 。=JL rad z0.0174533 
180 
rad 
1'= 
(11ω) 。
1" = 
(11ω) , 
度最好按十进制细
分;因此，单位符号应
置于数字之后。
例:
17
0 15' 最好写成
17.25。
球面度是→立体角，
其顶点位于球心，而它
在球面上所截取的面积
等于以球半径为边长的
正方形面积
埃
(λ)
IÅ:IO- lOm (准确值)
千米俗称公里
- --•-
-- - -一--_.---..----一- - -一-------1一------_.----一.."-------←φ---------
海里
nautical 
mile 
n nùle 
In mile = 1852 m (准
确值)
(只用于航程)
本定义为
1929 年国际
水文学会议所采用


<!-- p974 -->
然柔之多管我
9回
工业与民用配帘设计手册
时节气fP"，l问网友忻州wmgdm 川闷及丰收悲诸报黯
续表16 - 6 
项
号
量的名称
量的符号
定
义
单位名称
单位符号|
备
注
1 - 4 
曲率
k 
k = IIp 
每米
- 1 
m 
curvature 
reciprocal 
rp.etre , 
负一次方
米
metre to the 
'1 power mmus 
one 
平方米
m' 
面积
A = ff dx dy 
square metre 
1-5 
A , (S) 
式中x 和y 是笛卡
1- -- -晶晶-------------1严
晶晶- -- - - - -_ - --1- _______…咽--------……- ----
area 
儿坐标
|公顷
用于表示土地面积
hm2 
I hectare 
1hm2 = 104m2 (准确值)
立方米
立方厘米的符号用
cm3 ，而不用cc
cubic metre 
m 
1-6 
体积
V= 
ill 由川句y
式中xι，
γ 和z 是笛卡
jl;坐标
|升
L , (!) 
volume 
V 
1L= 1O- 3m3 (准确值)
1964 年第
12 届国际
计量大会定义升为
1L = 
1dm
3 。根据旧定义，升
等于
1. αX附28dm
3
litre 
秒
肥cond
s 
时间
tIme , 
1 -7 
时间间隔
时间是基本量之一
|分
1min = 60s 
t 
mm 
1h =ωmin 
Ullnute 
[小]时
h 
1d = 24h 
hour 
其他单位，例如星
日，
(天)
d 
期、月和年( a)
是通
day 
常使用的单位
time interval, 
持续时间
duration 
1-8 
角速度
angular vel配lty
秒
阳
d
fnm 
阳
吨
m
rad/s 
ω= 兰旦
dt 
w 
1-9 
角加速度
皿伊lar
acceleration 
弧度每二
次方秒
radian 
per 
second 
squared 
rad/s2 
dω 
αdt 
α 
米每秒
"是广义的标志。
C
用作波的传播速度。
当不用矢量标志时，
建议用
U
，
V.
阳作速度
C 的分量
metre 
m/s 
per 
second 
1 - 10 
速度
velocity 
v 
s-t 
zu-EG 
U 
千米每
[小]时
kilometre 
per hour 
节
knot 
kn 
1kn = 1 n mile/h 
0.51斜斜m/s (只用于航
行)
__ --1- ----- -- - ___ - --一
C 
km/h 
准
WW 
-1m 
--OU 
JE) 
矶
山
值
确
U , 
，口
，
w 


<!-- p975 -->
项
号
1-11.1 
1 - 11.2 
2-1 
2-2 
2 - 3.1 
2 - 3.2 
2-4 
然柔之多管我
量的名称
加速度
acceleration 
自由落体加速度
acceleration of 
free fall 
重力加速度
acceleration due 
10 gravity 
周期
period. 
periodic time 
时间常数
lime constant of 
an exponentially 
varymg 
甲Ianllty
频率
h叫uency
旋转频率(转速)
rotational frequency 
(rotational opeed) 
角频率
angular 告吨uency ，
pul国.tance
，_.唰'cdtu 汀
量的符号
α 
g 
T 
r 
f.
ν 
n 
w 
时节气
fp"，d仔阳网友旷
定
义
单位名称
单位符号
dv 
米每二4一次
mI•2 
a
一
方秒
dt 
metre per 
自cond
吨U町ed
2. 周期及有关现象的量和单位
一个循环的时间
量保持其初始变
化率时达到极限值
的时间[如果一个
量F( e)
与时间
t
的函数关系为F( t)
= A + Be 巾，贝。
T
是时间常数]
f= 专
转数除以时间
ω=2πf 
秒
second 
秒
second 
赫[兹]
hertz 
每秒
recìprocal 
曲cond ，
负一次方
秒
second 
t。
由e
power 
mmU80ne 
s 
s 
Hz 
s -1 
弧度每秒
I 
rad/. 
radian 
per 
回cond
每秒
mcipz时al
回cond ，
负一次方
秒
配到巴ond
to 由e
power nnnus 
one 
s -I 
959 
续表16 - 6 
备
注
标准自由落体加速度:
g" = 9. 翩而mI•
2
( 准确
值)
(第一届国际计量大
会. 1901) 
n也是周期为
1. 的周
期现象的频率。
1 Hz = 
"转每分..
(r/min)
和
"转每秒..
(r/.) 广泛用
作旋转机转速的单位。
1 r/min = 二L rad/s 
30 
lr/o=2" rad/. 
又称"圆频率
(circular fre叩Iency) .. 


<!-- p976 -->
960 
项
号
2-5 
2-6 
2-7 
2 - 8.1 
2 - 8.2 
3-1 
3-2 
工业与民用薛盖在手册IT:L，':i;11, -9, fp"，dfrp'f!网时…I'ød ( 
量的名称
波长
wavelength 
波数
repetency , 
wavenumber 
角波数
皿伊lar repetency , 
angu\ar wavenumber 
相速度
ph皿e velocity 
群速度
group velocity 
质量
mass 
体积质量
volumic mass , 
[质量]密度
mass density , 
density 
量的符号
k 
σ 
k 
C , 
V 
C({! , 
V 伊
Cg , vg 
m 
p 
续表16 - 6 
定
义
单位名称
单位符号
备
注
在周期波传播方
米
m 
埃
(λ)
向上，同一时刻两
metre 
IÅ=IO-
lO m( 准确值)
相邻同相位点间的
距离
每米
- 1 
m 
σ 
λ 
reciprocal 
metre , 
负一次方
米
metre to the 
power nunus 
one 
k = 21τσ 
弧度每米
rad/m 
与角波数对应的矢量
radian per 
k 称为传播矢量
metre , 
每米
町1
reciprocal 
metre , 
负一次方
米
metre to the 
power ffilßUS 
one 
米每秒
m/s 
如果涉及电磁波速度
w 
c= 一一=Àj
和其他速度，则用
C 表
k 
metre per 
dω 
second 
不电磁波速度，用
U 表
cg=dk 
示其他速度
3
力学的量和单位
质量是基本量之一
质量除以体积
千克(公
斤)
kilogram 
kg 
质量单位的十进倍数
单位和分数单位是由在
"克
(g) ..字前加词头
构成
(CIPM ，
1967) 。
Ig= 1O - 3kg 
--------
牛牛牛----..---
一--------1------
毛
牛
牛
牛
- -- - - -- - _.- _... -- -- - - ---
吨
t 
tonne 
!于克每立方米
kglm
3
kilogram per 
cubic metre 
英语中也称为米制吨
( metricton) 
lt=1以)()kg
一
----.._--1--------牛牛牛. - - -- - --- -. -- - --_.命令
吨每立方米
t/m
3
tonne per cubic 
metre 
千克每升
k i\ogram per 
litre 
kglL 
lt/m3 = lo' kglm3 = 191 
C盯J
lkglL = lo' kglm3 = 191 
cm 


<!-- p977 -->
毅然气堂或
叫唰'CUtu 汀
时呐叫什阳网友iË'Jj"'" VlWW w;.Jqld cOn'川闷脱第平芹章
常用资料
961 
续表16 - 6 
项
号|
量的名称
量的符号
定
义
单位名称
单位符号
备
注
3-7 
l
转动惯量，
(惯性
J , (I) 
物体对于一个轴
千克二次
l
kg'mz 
矩)
的转动惯量，是它
方米
moment of 
的各质量兀与它们
kilogram 
mertla 
I j1j 该轴的距离的二
metre 
次方之积的总和
I squared 
(积分)
号一千牛牛
牛牛- - - - • - - - • - - -今-. - - - - -. - - - ___. ___ - ___ - -1- __.. _ _ __一
---~-----一- - - - -•. _. --- _. -. ------ - --.千------牛
一‘- -一一- - - - _. - - - - - '"'. _. - - - - _. - - - --一一- - - - - - - - - - - -一千- - -
3-8 
动量
P 
质量与速度之积
momentum 
3 - 9.1 
|力
F 
作用于物体上的
force 
l 合力等于物体动量
的变化率
3-9.2 
1
重量
!W ，(p ，的
物体在特定参考
weight 
系中的重量为使该
物体在此参考系中
获得其加速度等于
当地自由落体加速
度时的力
3 - 10 
|冲量
I 
impulse 
3 - 12.1 
I
力矩
M 
力对一点之矩，
moment of force 
|等于从该点到力作
用线上任一点的径
矢与该力的矢量积
M = r x F 
3 - 12.2 
1 力偶矩
M 
两个大小相等，
moment of a 
方向相反，且不在
couple 
|同一直线上的力，
其力矩之和
3-12.31 转矩
M, T 
力偶矩的推广
to呵ue
3 - 14 
|引力常量
G, (f) 
两个质点之间的
gravitational 
引力是
constant 
F= Gm,m2/r2 
式中
r 为两质点间
的距离，叫
，
m2 为
两质点的质量
千克米每
l
与'm1 s
秒
kilogram 
metre 
per second 
牛[顿]
N 
newton 
牛[顿]秒
N' s 
newton 
回cond
牛[顿]米
N'm 
newton 
metre 
牛
[顿]
N' 旷/k旷
二次方米
每二次方
千克
newton metI宅
squared per 
kilogram 
呵uared
加在质量为
l 峙的物
体上使之产生
1 m1 s2 加
速度的力为
1N 。
lN = 1kg' m1s2 
"重量"一词按照习惯
仍可用于表示质量，但
不赞成这种习惯
在
[t"
t 2 J
时间内，
I=p(t2) -p(t ,) 
式中p 为动量
该单位的符号书写时
不应与毫牛顿的符号
mN 相混淆。
在弹性力学中
，
M 用
|于表那弯矩，
T 用于表
示扭矩或转矩
G = 
( 6.67259
土
O.αJ(85) x 10 - 11 N . m2/ 
k旷
[ CODATA 
Bulletin 
63 
(1986)J 


<!-- p978 -->
曰
-
多豆豆豆多管我
部2
工业与民用配电班开手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
续表16 - 6 
项
号
量的名称
量的符号
定
义
单位名称
单位符号
备
注
3-15.1 
I 压力，压强
P 
力除以面积
帕[斯卡]
Pa 
IPa = IN/m2 
pr，田sure
pascal 
Ibar = 1∞kPa (准确值)
3-15.2 
I
正应力
σ 
符号P. 用于表压，其
normal stress 
定义为
P -
P时，表压
3-15.3 
I 切应力
τ 
!的正或负取决于p 大于
shear str<盟8
或小于环境压力Pomh
3-16.1 
I 线应变，
(相对变
ε
， e 
ε = ll.1I 1 0 
1 
形)
式中
10 是指定参考
I one 
linear strain , (relative 
状态下的长度，
ll.1 
elongation) 
是长度增量
3-16.2 
I 切应变
shear strain 
Y 
"1 = ll.xl d 
式中
ll. x 是厚度为d
的薄层上表面对下
表面的平行位移
3 - 16.3 
I 体应变
。
。= ll. VIVo 
式中凡是指定参考
状态下的体积，
ll. V 
是体积增量
volume strain , 
(bulk strain) 
3 - 17 
泊松比
μ
，
ν 
横向收缩量除以
l 
由泊松所定义的量曾
Poisson ratio , 
伸长量
one 
是其倒数:
泊松数
m = 1/严
Poi田on number 
3-18.1 
I 弹性模量
E 
E= σ/ε 
帕[斯卡]
Pa 
E 也称为杨氏模量
modulus of 
pascal 
(Young modulus) 
elasticity 
3 - 18.2 
I 切变模最
G 
G= τ 1 "1 
油田r modulus , 
G 也称为库仑模量
刚量模量
(Coulomb modulus) 
modulus of 
到gidity
3 - 18.3 
I 体积模量
K 
K= - pI8 
定义中的应变
ε ，
"1 
bulk modulus , 
和8 是与附加应力σ ，
τ
压缩模量
和附加压力p 相对应的
modulus of 
compresslon 
3-22.1 
I
动摩擦因数
严，(j) 
滑动物体的摩擦
1 
该量也称为摩擦系数
dynamic 仕iction
力与法向力之比
one 
(coefficient of 创ction)
factor 
3-22.2 
I 静摩擦因数
μ.' (j.) 
静止物体的摩擦
static 告iction
力与法向力的最大
factor 
i
比值
3 - 23 
I [动力]粘度
币，
(μ) 
dv 
帕[斯卡]
Pa's 
本定义适用于问= 0 
τ =币一-
VlSCOSI町，
J:: 
"dz 
秒
的层流
dynamic 刮目。sity
式中~是以垂直于
pascaI 
切变平面的速度梯
S配ond
度dvldz 移动的液
体中的切应力


<!-- p979 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
fP"，l阳网友iË'J{"" VlWW w;'lI'ød COn'川闷汉字第千然章
常用资料
963 
续表16 - 6 
项
号
量的名称
量的符号
定
义
单位名称
单位符号
备
注
3 - 24 
运动粘度
ν 
ν= 可/ρ
二次方米
m2/s 
kinematic 
式中p 为密度
每秒
Vl配OSlty
me位e
叫回时严r
匾lCond
3 - 25 
表面张力
Y.
σ 
与表面内一个线
牛
[顿]
N/m 
1N/m = 1J/m2 
surfBce tension 
单兀垂直的力除以
每米
该线单元的长度
newton per 
metre 
3-26.1 
能[量]
E 
所有各种形式的能
焦[耳]
I 
IJ 是
1N 的力在沿着
energy 
joule 
力的方向上移过
1m
I!巨
离所傲的功
3 - 26.2 
功
w. (A) 
1J= 1N'm= 1W's 
work 
3 - 26.3 
势能，位能
Ep. (V) 
polenlial energy 
式中F 为保守力
动能
1 _...2 
3 - 26 .4 
El' (T) 
Ec= 一:-rr阳
l-
2 
kinetic energy 
功率
P 
能的输送速率
瓦[特]
w 
1W = 1J/s 
3 - 27 
watt 
power 
3 - 28 
效率
甲
输出功率与输入
1 
efficiency 
功率之比
one 
4. 热学的量和单位
4-1 
热力学温度
T. 
( θ) 
热力学温度是基
开[尔文]
K 
热力学温度单位开尔
由ermodynamic
本量之一
kelvin 
文是水的二相点热力学
temperalu回
温度的
11273.16 ，
摄氏度是开尔文用于
表不摄氏温度值的一个
4-2 
摄氏温度
t .。
t = T - To 
摄氏度
℃ 
专门名称。
Celsius 
式中
To 定义为等于
degree 
热力学温度和摄氏温
temperalure 
273.15K.
比水的二
Celsius 
度的问隔或温差的单位
相点热力学温度低
是相同的。国际计量大
O.01K 
会建议，这种温度间隔
或温差应该用开尔文
(K) 或摄氏度( '\:)表
示。其他名称或符号，
例如
"degré" , "d 
egre , 
aeg , 
" de 
回ntÎ伊温de " 
6且ee
, 
"deeee" 或"度"，均予
以废除。应当指出，在
摄氏温度的符号℃之前
应留一间隔


<!-- p980 -->
然豆豆g矿藏主
9刷
工业与民用配咆设计手册旧呐附《问网主制1"" VlWW Will' Ød con
川闷汉学习刘阳时
续表16 - 6 
项
号
量的名称
量的符号
定
义
单位名称
单位符号
备
注
4 - 3.1 
线[膨]胀系数
αI 
1 dl 
每开[尔
K - I 
除非规定变化过程，
α ，=丁dT
linear expension 
文]
这两个量是不完全确定
coefficient 
reciprocal 
的。
kelvin , 
在不会发生混淆时，
4 - 3.2 
体[膨]胀系数
α. , (α
， y) 
1 d V 
负一次方
符号的下标可省略
的=7 dT
cubic expension 
开[尔文]
coefficient 
kelvin to the 
阳wer nunus 
one 
4-6 
热
Q 
焦[耳]
J 
等温相变中传递的热
heat , 
joule 
量，以前称为"潜热
热量
(latent heat)" ，符号为
甲lantity of heat 
L 。应当用适当的热力学
函数的变化来表乐，例
如
T' 6.S , 
6. S 是娟的变
化，或6. H ，烙的变化
4-7 
热流量
φ 
单位时间内通过
瓦[特]
w 
heat flow rate 
一个面的热量
watt 
4-8 
面积热流量
q , 'P 
热流量除以面积
瓦[特]每
W/m' 
areic heat flow rate , 
平方米
热流[量]密度
watt per 吨础固
density of heat flow 
metre 
rate 
4-9 
热导率，
λ
， 
(κ) 
面积热流量除以
瓦[特]每
WI (m'K) 
(导热系数)
温度梯度
米开[尔
thermal 
文]
conductivity 
明忧
per
me出
kelvin 
4 - 10.1 
传热系数
K , (k) 
面积热流量除以
瓦[特]每
WI (m"K) 
在建筑技术中，这个
coefficient of 
温度差
平方米
最常称之为热传递系数
heat transfer 
开[尔文]
(由ermal transmi阳nce) ，符
watt per 呵田R
号为U
4 - 10.2 
表面传热系数
h , 
(α) 
q = h (T, - TJ 
metre kelvin 
surface coefficient 
of 
式中
T ，为表面温
heat transfer 
度
，
T ，为表征外部
环境特性的参考温
度
4 - 11 
热绝缘系数
M 
温度差除以面积热
平方米开
(ne'K)/W 
在建筑技术中，这个量
由ern回1 insulance , 
流量M=IIK
[尔文]每瓦
常称为热阻，符号为R
四>efficient
。f
由白宫回]
[特]叩町
insulation 
metre 
kelvin 严rw甜
4-12 
热阻
R 
温度除以热流量
开[尔文]
KlW 
参阅4 -
11 的备注
出自nnal resistance 
每瓦[特]
L 
kelvin per watt 


<!-- p981 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习第卡《肇
常用资料
965 
续表
16 - 6 
项
号
量的名称
量的符号
定
义
单位名称
单位符号
备
注
4 一13
热导
G 
G = lI R 
瓦[特]每
W/K 
参阅4 -
11 的备注
thennal conductance 
开[尔文]
watt per 
kelvin 
4 - 15 
热容
• 
当一系统由于加
焦[耳]每
J/K 
除非规定变化过程，
heat capacity 
给一微小的热量
1JQ
开[尔文]
这个量是不完全确定的
C 
而温度升高dT 肘，
joule per 
1JQ/dT 这个量即是
kelvin 
热容
4 -18 
煽
5 
当热力学温度为
焦
[耳]
J/K 
entropy 
T 的系统接受微小
每开[尔
热量占Q 时，如果系
文]
统内没有发生不可
joule per 
逆变化，则系统的
kelvin 
销增为
1JQ/T
4 - 20.1 
能[量]
E 
所有各种形式的
焦[耳]
J 
energy 
能
joule 
4 - 20.2 
热力学能
U 
对于热力学封闭
therrnodynamic 
系统，
热力学能也称为内能
energy 
é>U = Q + W 
(internal energy) 
式中
Q 是传给系统
的能量
，
W 是对系
4 - 20.3 
熔
H 
统所作的功
enthalpy 
H= U + pV 
5. 电学和磁学的量和单位
5 - 1 
电流
I 
电流是基本量之
安[培]
A 
在交流电技术中，用
electric current 
ampere 
也表京电流的瞬时值，
1 
表示有效值(均方根
值)
5-2 
电荷[量]
Q 
电流对时间的积
库[仑]
C 
lC=IA.s 
electric charge , 
分
coulomb 
单位安[培J[小]时用
甲皿tity of electricity 
于蓄电池。
lA • h = 
3.6kC 
5-3 
体积电荷
p , 
( 可)
p = Q/V 
库[仑]每
C/m3 
volumic charge , 
式中
V 为体积
立方米
电荷[体]密度
coulomb per 
volume 
densíty 
of 
cuhic metre 
charge , 
charge density 
5-4 
面积电荷
σ 
σ = Q/A 
库
[仑]
C/m2 
町eic charge , 
式中A 为面积
每平方米
电荷面密度
coulomb per 
surface 
densíty 
of 
呵uare metre 
charge 


<!-- p982 -->
多系柔之多矿藏主
锦6
工业与民用配电设计手册旧呐附dfrp.p.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
续表16 - 6 
项
号
量的名称
电场强度
e\ectric fie\d strength 
量的符号
定
义
单位名称|单位符号
[特]每米，
V/m 
vo\t per 
metre 
备
注
5-5 
E 
E = FI 。
式中F 为力
lV/m= lN/C 
5 - 6.1 
电位，
(电势)
e\ectric potential 
lV=IW/A 
IEC 将伊作为备用符
号
是一个标量，在
l 伏[特]
静电学中:
I vo\t 
-gradV=E 
式中E 为电场强度
V , 'P 
V 
5 - 6.2 
I
电位差，
(电势差) , 
U, (V) 
1, 2 两点间的电
在交流电技术中，用
电压
位差为从点
1 到点2
U 表示电位差的瞬时值，
potential difference, 
的电场强度线积分
U 表示有效值(均方根
tenslOn 
u = '1'\ -伊2
值)
1 
式中
r 为距离
电动势
E 
5 - 6.3 I e\ectromotive force 
电源电动势是电
在交流电技术中，用
源供给的能量被它
e 表不电动势的瞬时值，
输送的电荷量除
E 表尽有效值(均方根
值) 0 
I50 元此备注
5-7 
电通[量]密度
e\ectric flux density 
库[仑]
是一个矢量
|每平方米
div D = p 
I cou\omb per 
叫uare metr奄
参阅5 - 10.1 
也使用名称"电位
D 
C/m2 
移"。
5-8 
电通[量]
e\ectric flux 
? 
'
一
兀
A
积
单
川
?
中
叫
呵
呵
D
U
时
「
l
a
l
d
d
w
防
=
中
面
?
式
为
C 
也使用名称"电位移
通量"
库[仑]
cou\omb 
5-9 
|电容
C 
I C = QI U 
法[拉]
F 
lF = lC/V 
capaCltance 
farad 
5-10.1 
I 介电常数，
(电容
ε 
E = DIE 
法[拉]每
F/m 
对于
ε ，
IEC 给出名称
率)
式中E 为电场强度
米
"绝对介电常数(绝对
pernutt\V\ty 
farad per 
电容率)"，
I50 和
IEC
metre 
还给出名称"电常数"
(e\ectric constant) 
5-10.2 
I 真空介电常数，
(真空电容率)
permittivity of 
ε 。
句=1/ftoci=
10' 
-一一--=.F/m
4πx 299792458' 
(准确值)
=8.854188x 
1O- 12F/m 
vacuum 
5 - 11 
相对介电常数，
(相对电容率)
IEC 还给出名称
ε ，
εIEQ 
1 
ε z 
one 
" (relative ca严citivity) " 
re\ative permittivity 
, 


<!-- p983 -->
J 
多采柔之多管我
叫唰'cdtu 汀
旧呐叫什阳闷及栩伊VlW \f，J Will'Ød con
川闷牌可第和戎嚷
常用资料
回7
项
号
5 - 12 
5 - 13 
5 - 14 
5 - 15 
量的名称
电极化率
e\ectric 
susceptibility 
电极化强度
e\ectric po\arization 
l
电偶极矩
electric dipo\e 
moment 
|面积电流
areic electric current , 
电流密度
electric current density I 
量的符号
定
义
单位名称|单位符号
x.
χe 
x= ε ，- 1 
P 
P=D-eoE 
one 
库[仑]每
平方米
cou\omb per 
square metre 
p. (p ,) 
I 是一个矢量。
|库[仑]米
IpxE=T 
I cou\omb 
l 式中
T 为转矩•
E I metre 
为均匀场的电场强
度
|安
[培] I 
|每平方米
!式中
A 为面积.
e D I ampere per 
!为面积的矢量单兀
|呵uare metre 
C/m2 
C'm 
A/m2 
5 - 16 
!线电流
I A. 
( α) I 
电流除以导电片
安
[培]
Alm 
lineic el回tricc盯配时，
电流线密度
linear e\ectric 
current density 
5 - 17 
磁场强度
magnetic field strength 
5-18.1 
I 磁位差.
(磁势差)
magnetic potentia1 
difference 
5-18.2 
I 磁通势，磁动势
magnetomotive force 
H 
|宽度
iJ D 
rotH=J+ 万7
每米
ampere per 
metre 
安[培]
每米
田npere per 
metre 
Um 
点
1 和点2 间的|安[培]
磁位差。
式中
r 为距离
F.FmIF= 归'dr
式中
r 为距离
|叫m
Alm 
A 
续表16 - 6 
备
注
IEC 将DB 作为备用符号
也使用符号j.
(8) 。
I ISO 和
IEC 未给出备用
|符号8
IEC 给出符号
U 和备
用符号伤
IEC 给出备用符号F


<!-- p984 -->
968 
工业与民用高跟手册y吼叫川在!5')!"" VlWW Will'gd Gon 阳… MZ
续表16 - 6 
项
号
量的名称
量的符号
定
义
单位名称
单位符号
备
注
5-18.3 
电流链
θ 
穿过一闭合环路
N 匣相等电流I 形成
current linkage 
的净传导电流
的电流链
θ = NI 
5 - 19 
磁通[量]密度
B 
是一个矢量。
特[斯拉]
T 
IT=lN/(E气
B -m) 
magnetic flux density. 
式中
F sI为
/!'s长×度B,
IAS 
tesla 
1T = 1Wb/m' = 1Y. sl 
凹.2
磁感应强度
为电流兀
ma喜netic induction 
5 - 20 
磁通[量]
φ 
韦[伯]
wb 
1Wb= 1Y.s 
magnetic flux 
式中A 为面积
weber 
5 - 21 
磁矢位.
(磁矢势)
A 
是一个矢量。
韦
[伯]
Wb/m 
magnetlc vector 
B = rot A 
每米
potential 
weber 
per 
metre 
5 - 22.1 
自感
L 
L= φ /l 
亨[利]
H 
1H= 1Wb/A 
self inductance 
henry 
lH= lY's/A 
5 - 22.2 
互感
M. L 12 
M= φ 1 112 
电感:自感和互感的统
mutual inductance 
式中
φ1 为穿过回路
称
1 的磁通量•
12 为
回路2 的电流
5 - 23.1 
精合因数•
(娟合系
k. (/<) 
k= IL=II J Lm L• 
1 
数)
one 
coupling fa.ctor 
5-23.2 
漏磁因数.
(漏磁系
σ 
。= 1 - k2 
数)
leakage factor 
5
>
24.1
磁导率
μ 
μ = BIH 
亨
[利]
Hlm 
lEC 还给出名称"绝
permeability 
每米
对磁导率"
henry 
per 
metre 
5 - 24.2 
真空磁导率
μ 。
μ。=
4πX 10- 7 H/m 
permeability of 
(准确值)
= 1.256637 x 
vacuum 
1O- 6H1m 
150 和
lEC 还绘出名
称"磁常数"
5 - 25 
相对磁导率
μ ， 
μ ，
μ/μ 。
1 
relative 
one 
permeability 
5 - 26 
磁化率
K. ( χm'χ) 
K= μ ， 
1 
ISO 和lEC 未给出备
magnetic susceptibility 
one 
用符号X


<!-- p985 -->
项
号
5 - 27 
量的名称
[面]磁矩
magnetlc moment , 
electromagnetic 
moment 
多豆豆豆多管我
叫唰'cdtu 汀
量的符号
m 
时咽气
fP"，l问网友iË'J{"" VlWW wilqld cOn'阳闷附带和知拿
常用资料
969 
续表16 - 6 
定
义
|单位名称
单位符号
备
注
mxB=T 
安
[培]
A'm' 
ISO 还给出名称"电磁
式中
T 为转矩
•
B 
平方米
矩飞
为均匀场的磁通密
ampere 
IEC 还定义了磁偶极
度
呵uare me甘e
矩: Jμ om. 其单位为
Wb 'm 
5 - 28 
磁化强度
M,(H) I M= (BIμ 。) - H 
安[培]每
米
A/m 
magnetIzatIon 
5 - 29 
|磁极化强度
magnehc 
polarization 
5 - 30 
|体积电磁能
volumic 
electromagnetic 
energy • 
电磁能密度
electroma喜netÍc
energy density 
5 - 31 
坡印廷矢量
Poynting vector 
5 - 32.1 |电磁波的相平面速
度
phase velocity of 
electromagnetic 
waves , 
ph础e speed of 
electromagnetic 
waves 
5-32.2 
I
电磁波在真空中的
传播速度
5 - 33 
velocit of 
electromagnetic 
waves m vacuum , 
speed of 
electromagnetic 
waves m vacuum 
[直流]电阻
resistance (to direct 
current) 
J.( B) 
w 
5 
C 
C, Co 
R 
J= B- 严。H
电磁场能量除以
体积
l 
w
一一(E'Ð+B'
S = E x H 
田叩ere per 
metr曹雪
特[斯拉]
tesla 
焦[耳1 I 
每立方米
joule per 
cubic metre 
瓦[特]
每平方米
watt 
F回r
s甲lHre
metre 
米每秒
metre per 
second 
R= UI[ (导体中无|欧[姆]
电动势)
I ohm 
T 
J/m3 
W/m2 
m/s 
。
Co 
= 
11 j Eol-'o 
'2!H7则58m/ s( 准确值)
如果介质中的速度用
符号
C 则真空中的速度
用符号Co
10= 1V/A 
关于交流，参阅
5 -
44.3 


<!-- p986 -->
多系柔之多矿藏主
970 
工业与民用配增设计手册旧呐附dfrp.F.网友栩1"" VlWW Will'Ød con
川闷汉学习主培阳时
续表16 - 6 
项
号
量的名称
量的符号
定
义
单位名称
单位符号
备
注
5 - 34 
[直流]电导
G 
G = l/R 
西[门子]
S 
IS=10- 1 
conductance 
for 
slemens 
关于交流，参阅5-
direct current) 
45.3 
5 - 35 
[直流]功率
P 
p= UI 
瓦[特]
w 
1W=IV.A 
power 
( for 
direct 
watt 
关于交流，参阅
5 -
current) 
49 
5 - 36 
电阻率
p 
p = RA/l 
欧[姆]米
。'm
回国StIVl叮
式中
A
为丽积，
l 
ohm metre 
为长度
5 - 37 
电导率
y
，
σ 
y = l/p 
西[门子]
S/m 
电化学中用符号K
conductivity 
每米
slemens per 
metre 
5 - 38 
磁阻
Rm 
Rm= Um/ φ 
每亨[利]
H- ' 
1W 1 = 1A1Wb 
reluctance 
reciproca1 
1SO 和
1EC 还给出符
henry , 
号R 。
负一次方
IEC 还给出备用符号
亨[利]
绍
henry to the 
power mmus 
one 
5 - 39 
• 
磁导
11 , (p) 
11 = l/R m 
亨[利]
H 
IH= 1Wb/A 
penneance 
henry 
5-40.1 
绕组的臣数
N 
1 
number of turns 
one 
in a winding 
5 - 40.2 
相数
m 
number of 
ph国e
5-41. 1 
频率
J ，
ν 
赫[兹]
Hz 
1Hz= Is-' 
f叫uency
hertz 
5-41. 2 
旋转频率
n 
转数被时间除
每秒
s - 1 
rotationa1 f:配quency
reciproca1 
回cond ，
负一次方秒
S配ond to 也e
power rrunus 
one 
5 卢42
角频率
w 
ω=2πf 
弧度每秒
rad/s 
皿伊lar
radi皿per
f:requency , 
second 
pulsatance 
每秒
8 
1 
reciproca1 
回cond ，
负一次方
秒
S配ond
to 
出e
阳，wer mmus 
one 


<!-- p987 -->
毅然气堂或
时呐叫什阳网友约1"" VlWW Will'Ød con
阳刚学13在在森豪
常用资料
叫唰'CUtu 汀
971 
• 
续表16 - 6 
项
号
量的名称
相[位]差，相
[位]移
phase difference 
量的符号
定
义
单位名称!单位符号
备
注
当
u
U mCos wt 
I 弧度
和
i = 1 mCos (叫一
I
radian 
伊) .则F 为相位移』一
5 - 43 
F 
rad 
ωt -
'P 是ι 的相位
one 
[角]秒
" 
1" = 
(π/648αJO) rad 
配cond
[角]分
, 
l' =ω"= (π/108∞) 
rad 
rmnute 
阻抗. (复[数]阻抗)
5 - 44. 1 I im防dance
(complex impedance) 
Z 
明
一
姆
度
何
-
u
i叩
电
数
复
被
压
电
数
复
除
流
Z = I Z I e" = R + jX 
。
1
0 =ω'= (π/180 ) 
阻d
Q 
阻抗模.
(阻抗)
modulus of 
impedance , 
(im严dance)
[交流]电阻
I Z I 
I Z I = j R2 + X2 
在不会混淆的情况下，
量5-44.2 可用阻抗这一
名称
在交流电技术中，电阻
均指交流电阻，必要时还
应说明频率;如果需与直
流电阻区别时，则可使用
全称
5 - 44.2 
R 
阻抗的实部
5 - 44.3 
resistance (to alternatring 
C町rent)
5-44.4 
I 电抗
X 
阻抗的虚部
当一感抗和一容抗串联
reactance 
l 时，
1 
X= ωL- aJL 
A 
5 - 45.1 
|导纳.
(复[数]导
Y 
Y= 1/ Z 
西[门子J , 
s 
IS=IA/V 
纳)
(Y= IYle-"= C+ 
Slemens 
admittance, 
(complex 
B=R- J;) 
adrnittance) 
JD= IZI 2 
5 - 45.2 
|导纳模.
(导纳)
I Y I 
( I Y I = j C2 + B2) 
在不会混淆的情况
modulus of 
下，量
5 -
45.2 可用导
adrrùttance , 
纳这一名称
(adrnittance) 
[交流]电导
conductance 
(for alternatingcurrent) 
导纳的实部
5 - 45.3 
G 
在交流电技术中，电
导均指交流电导，必要
时还应说明频率3
如需
与直流电导区别时，则
可使用全称
5 - 45.4 
|电纳
B 
导纳的虚部
susceptance 
5 - 46 
|品质因数
Q 
对于无辐射系统. I 
1 
申lality factor 
如果
Z=R+jX.1
one 
贝~ Q= IXI/R 
损耗因数
loss factor 
d= l/ Q 
d 
1 
5 - 47 
one 
弧度
radi阻
损耗角
loss angle 
rad 
8 
0= 町ctand
5 - 48 


<!-- p988 -->
972 
多豆豆豆多管我
工业与民用配常设计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
项
号
量的名称
量的符号
定
义
单位名称
单位符号
5 -49 
1 [有功]功率
P 
瓦[特]
w 
P =
τT L 
ui dt 
actt ve power 
watt 
式中
t 为时间
，
T 
为计算功率的时间
5-50.11
视在功率，
(表观功
5 , Ps 
5 = UI 
l 伏[特]安[缩]1
V'A 
率)
I volt ampere 
apparent power 
5-50.21
无功功率
Q , PQ I Q = j 52 _ p 2 
reactive power 
5 - 51 
l 功率因数
λ 
λ = PI5 
power factor 
one 
5 - 52 
1 [有功]电能[量]
w 
焦[耳]
J 
actlve energy 
|式中t 为时间
joule 
瓦[特]
W'h 
[小]时
watt hour 
6. 光学的量和单位
6 - 29 
发光强度
1, (1,) 
发光强度是基本
坎[德拉]
cd 
luminous intensity 
量之一
candela 
6- 30 
光通量
发光强度为
I 的
流[明]
1m 
luminous flux 
光源在立体角
dll
lumen 
φ
， 
(φ ，) 
内的光通量
dφ = Idll 
6 - 31 
光量
。，
(Q ,) 
光通量对时间积
流[明]秒
Im's 
quantity of light 
分
lumen 酣cond
流
t 明]
lm'h 
[小]时
lumen hour 
续表16 - 6 
备
注
P = Ul 是瞬时功率
当
u
UmCOSωt = 
I fiUcos ωt 和
i
1 mCos(ωt 
-
<p) = fiI cos(wt -
<p) 
时，则
P = UIcos <p 
Q = UIsin <p 
λcos <p 
式中F 为正弦交流电压
和正弦交流电流间的相
位差
IEC 采用乏( var)
作
为无功功率的单位名称
和符号。
国际计量大会并未通
过var 为
51 单位
150 还给出备用符号
Wp 
1kW.h= 3.6M] 
参阅6- 30 
1 = 1, d)' 
11m = 1cd'sr 
Q = f Q, d)' 
11m' h = 3600lm' s (准确
值)


<!-- p989 -->
毅然气堂或
叫唰'CUtu 汀
时呐叫什阳网友约1"" VlWW Will'Ød (;00' 川闷翠绿第;;t;，t-"J曹
常用资料
973 
续表16 - 6 
项
号
量的名称
量的符号
定
义
单位名称
单位符号
备
注
6- 32 
I [光]亮度
L , (L ,) 
表而一点处的面
坎[德拉]
cd/m2 
luminance 
|兀在给定方向上的
每平方米
发光强度除以该面
candela per 
该单位曾称尼特，符
兀在垂直于给定方
square metre 
号为
nt ，但CIPM 和ISO
向的平面上的正投
都已将其废除
影面积
6 - 33 
|光出射度
M , (M,) 
离开表面一点处
流[明]每
lm/m2 
以前称为面发光度
luminous exitance 
的面兀的光通量除
平方米
(luminous emi吐ance) 。
以该面兀的面积
lumen per 
square metre 
6 - 34 
I [光]照度
E , (E,) 
照射到表面一点
勒[克斯]
k 
illuminance 
处的面兀上的光通量
lux 
除以该面兀的面积
Ilx = 1lm/m2 
6 - 35 
曝光量
H 
勒[克
lx- s 
light exposure 
斯]秒
lux second 
勒[克斯]
lx- h 
llx • h = 3600lx. s (准
[小]时
确值)
lux hour 
6-36.1 
I
光视效能
K 
φv 
流[明]每
lm/W 
luminous efficacy 
K= 
瓦[特]
φ 
e 
K "'-r--
lumen per watt 
f 
K( λ) 轧dλ
6- 36.2 
I 光谱光视效能
K 0) 
K ( λ)=fv 
d 
d 
spectral 
luminou配fficacy ，
luminous efficacy at a 
sp配1日ed wavelength 
6- 36.3 
I
最大光谱光视效能
Km 
K 
( 川的最大值
mIIXlmum 吨班回I
频率为540 x 10 '2 Hz 单
lwni l10l皿efficacy
色辐射的光谱光视效能
等于6831m/W
6 - 37.1 
I 光视效率
V 
v= K/Km 
l 
f 
v( λ)φ'" d)' 
luminous efficiency 
one 
v= 
6-37.2 
I
光谱光视效率，
(视
v 
( λ) 
v 
( λ) = K 0) /Km 
φ ， = f 
K( λ)φ "，dλ= 
见函数)
Km • f 
v( λ) 4> '" d). 
S严ctral
luminous 
efficiency , 
luminous 
1971 年国际照明委员
efficiency at 国pecified
会
(CIE)
公布的明视
wavelength 
觉的
v
( λ)
标准值见
GB3102.6-1993 附录A
6-44 
i 折射率
n 
对非吸收介质，|
l 
refracti ve index 
真空中电磁波传播
l
one 
的速度与介质中特
定频率的电磁波传
播的相速度之比


<!-- p990 -->
自
咄
啕
974 
工业与民用品摇亲手册阳气吵闹时…z川剧附……
续表16 - 6 
• 
项
号
量的名称
量的符号
定
义
单位名称
单位符号
备
注
6 - 45.1 
物距
p , 1 
对薄透镜而言，物
米
m 
6 -
45.1 至6 -
45.4 各
object distance 
距是轴上物点和物方
melre 
项的符号右上标，不带
主面之间的距离
..，..者为物方量的名称
6 - 45.2 
像距
p' , l' 
对薄透镜而言，像
或泛指该量，带..，..者
ima哥:e distance 
距是轴上像点和物方
为像方量的名称。如f
主面之间的距离
为物方焦距，
f' 为像方
6 - 45.3 
焦距
f 
对薄透镜而言，
焦距
focaI distance 
焦距是透镜中心至
焦点的距离
6 - 45.4 
顶焦距
f , 
对薄透镜而言，
vertex focaI 
顶焦距是透镜表面
distance 
顶点到相应焦点的
距离
6 - 46.1 
透镜焦度，
φ ， F 
(薄透镜的焦度等于
每米
l 
屈光度
(D)
是非法
m 
(光焦度)
I/f) 
陀Clpr田aI
定计量单位。
vergence , 
metre , 
lD= Im- l 
lens power 
负一次方米
6 - 46.2 
顶焦度
F, 
F,= nlf、
metre to 由e
vertex vergence , 
power 
vertex lens power 
ID1nus one 
7. 声学的量和单位①
7 - 9.1 
静压
p" (p.) 
没有声波时媒质
帕[斯卡]
Pa 
以前用过微巴
(μ00)
statlc pressure 
中的压力
p8SCal 
为单位。
IPa = 10件町(准确
值)
7 - 9.2 
(瞬时)声压
P 
有声波时媒质中
(ins刷刷刷s)
的瞬时总压力与静
曲und p回国ure
压之差
7 - 15 
声能密度
缸，(e) , 
某一给定体积中
焦[耳]每
11m3 
如果声能密度随时间
回und eneI百y density , 
( D) 
的平均声能除以该
立方米
变化，则要在该声波可
volumic sound ener百y
体积
joule per cubic 
认为统计上稳定的时间
metre 
间隔内求平均
7 - 16 
声功率
W , P 
声波辐射的、传输
瓦[特]
w 
sound power 
的或接收的功率
watt 
7 - 17 
声强[度]
1, J 
通过一与传播方
瓦[特]每
W/m2 
sound intensity 
向垂直的表面的声
平方米
功率除以该表面的
watt per 
面积
square metre 


<!-- p991 -->
项
号
l
7-18.1 I 
7 - 18.2 I 
7-18.3 
7 - 33 
7
>
34
7 - 35 
7-40.1 
7-40.2 
7 - 40.3 
7 - 40.4 
然堂之多管我
'f，，"W""" 也已cun
量的名称
声阻抗
acoustÎc impedance 
声阻
acoushc resistance 
声抗
acoustlC n呈现ctance
声压级
sound pre回ure level 
声强级
回und intensity level 
声功率级
sound power level 
损耗因数
dissipation factor , 
dissipance 
反射因数
reflection factor, 
reflectance 
透射因数
E田面mi皿\On 缸ctor ，
transnuttance 
吸收因数
absorption factor , 
ab国rbance
|量的符号
Z. 
R. 
X. 
L P 
Ll 
Lw 
li ，
非
y , (p) 
τ 
α 
时节气附阳闹剧1"" VlWW Will'Ød con
川闷汉学习条气住在藏
常用资料
975 
定
义
某表面上的声压
和体积流量的复数
比
声阻扰的实数部
分
声阻抗的虚数部
分
Lp=2lg (plpo) 
式中
p 为声压;
PO 
为基准声压，在空
气中Po = 20μPa ，在
水中Po = 1μPa 
Ll = Ig{Illo) 
式中
I 为声强;
10 
为基准声强，等于
1pW/m2 
Lw = Ig{ W I Wo) 
式中
W 为声功率z
w。为基准声功率，
等于IpW
损耗声功率与入
射声功率之比
反射声功率与人
射声功率之比
透射声功率与人
射声功率之比
吸收声功率与入
射声功率之比
单位名称
单位符号
帕[斯卡] I Pa's/m' 
秒每立方米
pascal second 
per cubic metrel 
贝[尔]
bel 
B 
续表16 - 6 
备
注
1B 为21g (plpo) =1 
时的声压级
通常用dB 为单位
1dB=0.IB 
..........牛牛、.. ..1-....... •••. ....1._. 、.. •••••••.. •••••• _... ...._. .••••.. 
今
贝[尔]
bel 
B 
1B 为
Ig (1/10 ) 
= 1 
时的声强级
通常用dB 为单位
1dB=0.IB 
1. • • • .、...._.........1-... ..._ -". ...目......- ._.. ._...... "..-... ...._... ....一
贝[尔]
bel 
one 
B 
l 
IB 为Ig(WIWo )
=1 
时的声功率级
通常用dB 为单位
IdB=O.IB 
也称损耗系数
dissipation c回~fficient
也称反射系数
reflection coefficient 
也称透射系数
tr8J回m困ion coefficient 
li+y+ τ= 1 
也称吸声系数
ab曲rptlOn
c回fficient
α= 占+ r 


<!-- p992 -->
|第
l
~圄
l
11章|
m 
工业与民用草草艇忏册叫气时指叫时川川叫d con 川MM 时黯
续表16 - 6 
项
号
量的名称
量的符号
定
义
单位名称
单位符号
备
注
7 -46 . 
桶声量
R 
贝[尔]
B 
sound reduction index 
R= τIg (11r) 
bel 
1B 为
Ig
(11τ) = 1 
式中
τ 为透射因数
时的隔声量
7 - 47 
吸声量
A 
吸收因数乘以材
平方米
m' 
equivalent absorption 
料的表面积
square metre 
area of a suriace 
or object 
7 - 48 
混响时间
T , (T，曲)
在一房间中，当
秒
s 
reverberation time 
声音达到稳定状态
配cond
后停止声源，其平
均声能密度自原始
值衰减至
10 - 6 (即
ωdB) 所需的时间
7 - 55 
声源强度
。'
简单声源发出正
立方米每秒
m3/s 
sound source strength 
弦式波时的最大体
cubic metre pe 
积流量
second 
7 - 56 
[声源]指向性因数
Re 
在声源某一辐射
1 
(阴阳) directivity 
方向(或主轴)上
one 
f配tor
远处一定点上某频
率的声压平方，与
通过该点的声源同
心球面上同一频率
的声压平方的平均
值的比值
7 - 57 
[声源]指向性指数
D, 
D, = IgRe 
贝[尔]
B 
1B 为
IgRe = 1 时的指
(田urce)
directivity 
式中
Re 为指向性因
bel 
向性指数。
index 
数
通常以dB 为单位。
1dB=O.IB 
7 - 58 
[声学]房间常数
R, Rr 
R= α 51 (J -α) 
平方米
m' 
( acoust川
room
式中
α 为平均吸收
叫uare metre 
因数，
5 为房间总
constant 
表面积，
αS 为房间
总吸声量
7 - 59 
[声学]插入损失
D 
在插入换能器、
贝[尔]
B 
通常以dB 为单位。
(配oustic)
in因此ion 1088 
仪器或其他声学器件
bel 
1dB=O.IB 
前输送到系统插入点
处的声功率级和插入
后输送到该点处的声
功率级之差
①有关周期、频率、角频率、波长、波数、角波数等物理量和单位，参阅本表项号2-1-2-7 。


<!-- p993 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fP"，l阳网友iË'J{"" VlWW Will'Ød COn'川闷汉学习第华费章
常用资料
977 
表16-7
物理常数
名
称
符
号
数值和单位
引力常数
G 
6.6720 x 10 - "m31 (kg' 82 ) 
标准重力加速度
gn 
9. 80665m1.' 
真空中光速
Co 
2.99792458 x 10' mI 8 
真空介电常数
ε 。
8.85418782 x 1O- 12F/m 
真空磁导率
μ 。
4πX 10-
7 自1. 25663706 x 1O- 6H1m 
波尔磁子
严B
9.274078 x 1O- 24A'm2 
电子电荷
e 
1.6021892x 1O- 19C 
电子静止质量
m, 
9.109534 x 10 -31 kg (5 .4858026 x 10 - 'u) ① 
中子静止质量
mn 
1. 6749543 x 10 - 21kg 
质子静止质量
fflp 
1.6726458 x 10- 21kg 
电子荷质比
e/me 
1.7588047 x 10" C/kg 
普朗克常数
h 
6.626176 X 1O- 34J'8 
阿伏加德罗常数
NA 
6.022045 x 1<y3mol- 1 
法拉弟常数
F= NAe 
9.648456 X 104 CI mol 
摩尔气体常数
R= Po Vm 
8.3144111 (mol' K) 
几
理想气体在标准状况下的千摩尔体积
Vm 
22. 41383m3/kmol 
玻尔兹曼常数
/C = RINA 
1.380662 x 1<y3J/K 
斯i武藩一玻尔兹曼常数
σ 
5.67032 x 1O- 8WI (m
2 .ν) 
①原子质量单位
1u = 1.6605655 X 10-
21 怜。
四、常用单位换算
常用单位换算见表16 - Rn 
表16 - 8 
算
一
算
换
一
换
位
一
位
一
单
单
一
一
度
用
一
-
长
常
-
L
千米(公里)
米
厘米
毫米
英里
码
英尺
英寸
(国际)海里
市里
市丈
市尺
km 
mile 
yd 
h 
n mile 
盯】
cm 
mm 
m 
lα)() 
2 
3刷)()
0.6214 
3280.8 
0.5399 
l∞ 
Iα)() 
3 
1.0936 
3.2808 
39.37 
0.5 
5∞ 
150 
15∞ 
0.3107 
1640.4 
。.2698
3.3333 
10 
10.936 
0.3333 
33.33 
333.3 
1.0936 
1. ω93 
1609.3 
3.2187 
4828 
1760 
5280 
0.8684 
0.9144 
2.7432 
3 
36 
0.3048 
30 .48 
304.8 
0.9144 
0.3333 
12 
0.0254 
2.54 
25 .4 
。.0762
。.0833
l 
1. 852 
1852 
3.704 
1.1508 
6076.12 
注
除表中长度单位外还有以下几种:
1.单位名称"密耳..
(mi\)
或"英毫..
(thou)
有时用来代表"毫英寸..
(0 ∞1 in) 。
2. 1 英海里" 1853. 184m = 6080. ∞ft ， 
1 美海里= 1853. 266m = 6080.27位。
3
天文单位(日地距离):
1AU = 1.4959787 X lO"m 。
4
光年(电磁波在自由空间
1 年内传播的距离):
1 1. y. = 9 .460730 x IOl5mo 
5. 秒差距( 1AU 的距离所张的角度为
1 角秒时的距离):
1pc = 206264.8AU = 30.85678 X lO
15m, 


<!-- p994 -->
与
引
E
然柔之多管我
978 
工业与民用配啃设计手册时节气fP"，l问网友忻州wmgdm
川闷及丰收悲诸报黯
续表16 - 8 
2. 面积单位换算
公里2
公顷
米z
厘米2
毫米2
英里z
英亩
英尺2
英寸2
市里2
市商
市丈2
市尺2
km2 
ha 
m2 
cm2 
mm2 
mile2 
acr它
ft2 
In2 
1∞ 
106 
4 
15∞ 
。.3861
247.11 
1 
104 
15 
2.4711 
I 
104 
10" 
9 
10.764 
1550 
0.25 
375 
0.0965 
6 1. 763 
666.67 
60 
6αm 
0.1647 
11. 11 
100 
119.6 
0.1111 
111 1. 1 
1 
1. 196 
2.59 
259 
10.36 
3885 
640 
4例6.9
6.0703 
435ω 
0.0929 
929.03 
0.8361 
1 
144 
6 .4516 
645.16 
O. ∞58 
6.944 X 10- 3 
1 
注
除表中面积单位外，还有以下几种:
1.有时用"圆密耳"
(CM)
表示面积:
、
?×盯6in= 蜘7们μm20
2. ft
2 和
in
2 常用
U sq ft"
和
"sq in"
为英文简写符号。
3. 体积、容积单位换算
升
毫升
蒲式耳
加仑
品脱
液品脱
米3
英尺3
英寸3
L 或
mL 或
斗
升
bushel 
gallon 
石
市尺3
(英)
(美)
m3 
ft' 
. 3 
dm3 
cm3 
m 
英
美
英
美
pt 
liq pt 
Iα)() 
10" 
10 
1∞ lα)() 
27 
35.315 
61027 
219.98 
264.18 
1 
1仪)()
I 
。.027
61.027 
0.22 
0.263 
1.76 
2.113 
l∞ 
1 
10 
1∞ 
10 
10 
37.046 
1 
1.308 
22ω 
8.1515 
9.784 
28.317 
0.7646 
1728 
6.2288 
7 .4805 
0.0164 
16.387 
O. 仪则4
I 
36.3687 
1. 2844 
1 
1.0321 
8 
64 
35.2390 
2150 .42 0.9689 
8 
64 
4.546 
0.1227 
0.1ω5 277 .42 
1.201 
8 
3.7853 
0.1022 0.1337 
231 
0.8327 
1 
8 
0.5683 
1 
1.201 
。.4732
0.8327 
1 
J.... 
注
除表中体积、容积单位外，还有以下几种:
1.夸脱(英):
lquart (UK) = 1I4gal (UK) = 69.355in3 = 1. 1365dm3 0 
2
液盎斯(英):
1 日oz (UK) = 111ωgal (UK) = 28 .4 13c旷= 0.96076 fl oz (US) 。
3
液盎斯(美):
1fl oz (US) = 1I128gal (US) = 29. 5735cm3 = 1ω084 fl oz (UK) 。
4. 桶(美)
(石油等用):
1 桶(美)
(石油)
= 97ωin
3 = 158.9873dm3 = 34. 9723gal (UK) =42gal (US)o 
5. ft'和Ed 常用
"cu h"
和
"cu in" 为英文简写符号。


<!-- p995 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
fp"，d仔用网友iË'J{"" VlWW wilqld con
川闷汉字第玲究潭医
常用资料
979 
续表16 - 8 
4. 质量单位换算
盹
千克
克
盎司
盎司
格令
英盹
美吨
磅
(公斤)
市担
市斤
市两
市钱
(金衡)
(常衡)
(常衡)
t 
E 
long ton 
short ton 
lb 
kg 
oz 
oz 
F 
1αlO 
20 
2αlO 
0.9842 
1.1023 
2204.6 
1 
1αm 
2 
2.2046 
35.274 
1 
0.02 
0.2 
0.0353 
15.4323 
1∞ 
0.5 
l 
10 
1.1023 
17.637 
50 
l 
10 
0.1102 
1.7637 
5 
I 
1.016 
1016 
2032 
1. 12 
2240 
。.9072
907.19 
1814.4 
0.8929 
1 
2仪lO
0 .4536 
0.9072 
9.072 
12 
16 
7创lO
31. 1035 
480 
0.0284 
28.35 
0.567 
0.0625 
l 
437.5 
。
0648
注
除表中质量单位外，还有以下几种:
1.[米制]克拉:
1carat=0.2go 
2. 英担:
1cwt (英)
= 1 长担(美)
= 112 lb = 50.80235kg; 
1cwt (美)
= 1 短担(英)
= 1∞lb = 45.359237怜。
3. 普特:
1 普特= 361b = 16. 329325kg 。
S. 体积质量{密度)单位擦算
克/厘米3 g1cm
3 或
千克/米3kglm3 或
磅/英寸
3
磅/英尺
3
磅/英加仑
磅/美加仑
吨/米3 t/旷
克/升glL
lb/in3 
lb/ft' 
lb/ gallon (UK) 
lb/ gallon (US) 
1αm 
0.03613 
62.43 
10.02 
8.345 
O.∞1 
1 
3.613 X 10- 5 
0.06243 
0.01∞2 
。∞835
27.68 
27680 
1 
1728 
277 .42 
231 
0.01602 
16.02 
。-αlO58
0.1ω5 
0.1337 
0.0998 
99.8 
O. ∞36 
6.22坦8
1 
0.8327 
0.1198 
119.8 
。∞4329
7 .48 
1.201 
6. 力的单位换算
牛顿N
千克力
kgf
斯坦
sn
达因
dyn
磅力
lbf
磅达
pdl
0.102 
10 - 3 
10' 
0.2248 
7.233 
9.8伪65
1 
9.8侃65 x 10- 3 
9.8仪虽65 x 10' 
2.2ω6 
70.93 
103 
102 
l 
10" 
224.8 
7.233 x 10' 
10- 5 
1.02 X 10- 6 
10- 8 
l 
2.248 X 10- 6 
7.233 X 10- 5 
4.448 
0.4536 
4.448 X 10- 3 
4.448 x 10' 
32.174 
0.1383 
1.41 x 1。一2
。.1383 x 10 - 3 
1.383 X 104 
3.108x lO- 2 
7. 力矩和转矩单位换算
牛顿·米N'm
千克力·米kgf'm
克力·厘米gf' cm 
达因·厘米dyn' cm 
磅力·英尺
lbf' ft 
1 
0.1020 
0.1020 x 10' 
107 
0.7376 
9.807 
1 
10' 
9.807 X 107 
7.233 
9.807 X 10- 5 
10- 5 
980.7 
7.233 X 10- 5 
10 - 7 
1.020 X 10- 8 
1.020x 10- 3 
0.7376 x 10 - 7 
1. 356 
0.1383 
0.1383 x 10' 
1. 356 X 107 


<!-- p996 -->
疑惑管我
980 
工业与民用配电设计手册旧忻附dfrp.F.网友街)1"" VI'NW Will' Ød con
川闷汉字M悲阳时
8. 压力和应力单位换算
帕斯卡
微
工程大气压
毫米水柱
巳
毫巴
巳
(公斤力/米')
(牛顿/米')
(达因/厘米2)
(公斤力/厘米2)
mmH,O 
Pa (N/m') 
μbar (dyn/ cm' ) 
mbar 
bar 
at (kgf/cm') 
(kgf/m') 
1 
\0 
0.01 
\0 -5 
1.02 x 10 • 5 
。\02
0.1 
1 
O. ∞1 
0.0\02 
l∞ 
1αlO 
1 
。∞l
\0 .2 
\05 
\06 
lαlO 
1 
1.02 
\0197 
98067 
980.67 0.9807 
w' 
9.8067 
98.067 
0.0981 
\0 -4 
\01325 
\013 
1.013 
1.0332 
10332 
133.32 
1333 
1. 333 
O. ∞136 
13.6 
47.88 
478.8 
0 .4788 
4.882 
6894.8 
68948 
68.95 
。.06895
0.0703 
703 
9. 线速度单位换算{附加速度}
千米/时
米/分
米/秒
厘米/秒
英里/时
km/h 
m/min 
m/s 
cm/s 
mile/h 
16.6667 
0.2778 
27.7778 
0.6214 
0.06 
1 
0.01667 
1.6667 
0.03728 
3.6 
ω 
l 
l∞ 
2.2369 
0.036 
0.6 
0.01 
。.0224
lω93 
26.82 
0.4470 
44.7040 
1 
0.01829 
0.3048 
O. ∞508 
。.5080
0.01136 
1.0973 
18.2880 
0.3048 
30.48 
0.6818 
1. 852 
30.867 
0.514 
51.4 
1. 1508 
注
常见的加速度单位换算如下:
l
英尺每二次方秒:
1ft! s' = O. 3048m/ s' 。
2. 伽[里略1
(用于自由落体加速度):
IGal=O.OI m/ s' 。
3. 标准重力加速度:
gn=9.8伪65 m/ s
2 = 32.1749fl/s' 。
10. 角速度单位换算
标准大
气压
atm 
0.99X \O -5 
0.9869 
。.9678
0.9678 X \0 -4 
O. ∞132 
0.068 
英尺/分
ft!min 
54.68 
3.2808 
196.85 
1.9685 
88 
ω 
\01. 27 
续表16 - 8 
民米乘柱
磅力/
磅力/
(托)
英尺2
英寸2
mmHg 
lbflft2 
lbflin' 
(Toπ) 
。-∞75
0.02089 14.5 X \0 -5 
0.7501 
2.089 
0.0145 
750.1 
2089 
14.5 
735.6 
2048 
14.22 
0.0736 
0.2048 
7ω 
2116 
14.7 
2.785 
0.01934 
0.3591 
O.α)694 
51.71 
144 
英尺/秒
海里/时
ft/s 
n mile/h 
0.9113 
0.54 
0.05468 
。.0324
3.2808 
1.944 
。.0328
0.01944 
1.4667 
0.87 
0.01667 
。α)9868
1 
0.592 
1.688 
转/分
r/min 
转/秒
r/s 
弧度/秒
radls 
度/分
(0) /min 
度/秒
(0) /s 
l 
0.01667 
π/30 
360 
6 
60 
2π 
216∞ 
3ω 
30/π 
0.1592 
3437.7468 
57.2958 
。∞2778
463 X \0 -7 
O.αlO29 
1 
0.01667 
0.16667 
O. ∞2778 
0.01745 
ω 
11. 流量单位换算
升/秒
νs 
立方米/秒
m3/s 
立方米/小时
m3/h 
立方英尺/分ft'/min 
加伦(美)
/分gal/min
Ix \O -3 
3.6 
2.119 
15.85 
1 X \03 
1 
36∞ 
2119 
15850 
0.2778 
0.2778 X \0 -3 
1 
0.5886 
4.403 
0 .4719 
0 .4719 x \0- 3 
1.6989 
7 .481 
63.09 X \0 -3 
63.09 X \0 -3 
0.2271 
。
1337
1 


<!-- p997 -->
疑惑管我
'f，，"w WlW吃吃三cun
时忻附归回网友栩1""
VI阳Wil l' Ød con
川闷汉字第十内肇
常用资料
981 
续表16 - 8 
12. 功、能和热量单位换算
尔格(达因·
厘米)
焦耳
千克力·米
米制马力·时
英和j 马力·时
千瓦·时
千卡
英热单位
英尺·磅力
e电
(d归'cm)
kgf'm 
PS.h 
HP'h 
kW'h 
kcal 
Btu 
ft .lbf 
10 -, 
0.102x 10-' 37.77 X 10-15 37.25 x 10 - 15 27 . 78 x 10 - 15 
23.9 X 10-12 94.78 x 10 - 12 r.7376 x 10 -, 
10' 
0.102 
377.7xl0- 9 372.5 X 10- 9 277.8 X 10- 9 
239 X 10- 6 
947.8 X 10- 6 
0.7376 
9.807 x 10' 
9.807 
3.704 X 10- 6 
3.653 X 10- 6 2.724x lO- 6 2.342 X 10- 3 9.295 X 10- 3 
7.233 
26.48x 1012 
2.648 X 106 
270 X 103 
0.9863 
。.7355
632.5 
2510 
1. 953 X 106 
26.85 X 1012 
2.685 X 106 
273.8 X 103 
1.014 
0.7457 
641. 2 
2544 .4 
1.98xlif 
36 X 1012 
3.6x106 
367.1 X 103 
1. 36 
1 .341 
1 
859.845 
3412 
2.655 X \06 
41.87 X 109 
4186.8 
426.935 
1.581 x 10- 3 
1.559x 10- 3 
1. 163xl0- 3 
3.968 
3.087 X 103 
10.55 X 109 
1055.06 
107.6 
398.5 X 10- 6 
393 x 10- 6 
293 X 10- 6 
。.252
1 
778.17 
1. 356 x 10' 
1. 356 
。
1383
。.5121 X 10- 6 0.505 X 10- 6 0.3768 X 10- 6 
。.324x lO-
3
1.285 X 10- 3 
注
l 电子伏特
(eV)
= 1.6021 x 10-19 焦耳(J)。
13. 功率单位换算
尔格/秒
瓦
(千克力·米) / 
米制马力
英制马力
千瓦
千卡/秒
英热单位/秒
英尺·磅力/
ergls 
w 
秒
(kgf'm) /s 
PS 
HP 
kW 
kcal/s 
Btu/s 
秒
ft'lbf! s
10 -, 
0.102x 10-' 
0.136x 10- 9 0.1341 X 10- 9 
10 - 10 
23.9x lO-口
94.78 x 10 - 12 þ. 7376 x 10-' 
10' 
1 
0.102 
1. 36 X 10- 3 
1. 341x lO- 3 
10 - 3 
239 X 10- 6 
947.8x lO- 6 
0.7376 
9.807 x 10' 
9.807 
13.33 X 10- 3 
13.15 X \0 -3 9.807 X 10- 3 2.342 X 10- 3 9.295 X 10- 3 
7.233 
7.355 X 109 
735.5 
75 
0.9863 
0.7355 
0.1757 
0.6972 
542.5 
7 .457 X 109 
745.7 
76.04 
1. 014 
0.7457 
0.1781 
0.7068 
550 
1010 
1α)() 
102 
1.36 
1.341 
0.239 
0.9478 
737.6 
41.87 X 109 
4186.8 
426.935 
5.692 
5.614 
4.187 
3.968 
3087 
10.55 X 109 
1055.06 
107.6 
1. 434 
1.415 
1.055 
0.252 
778.2 
1.356 x 10' 
1.356 
O. 1383 
1.843 x 1。一3
1. 82 X 10- 3 
1. 356 X \0 -3 0.324 X 10- 3 
1. 285 X 10- 3 
1 
注
除表中功率单位外，还有以下几种:
1.千卡每小时:
lkcallh = 3. 968Btulh = 1.163W 。
2. 冷吨: ITR = 12α)()Btu/h = 3024kcal/h = 3.516kW 0 
14. 磁学单位换算
磁
通
[量]
磁
感
应
强
度
磁
场
强
度
韦伯(伏·秒)
麦克斯韦(高斯·厘
特斯拉(韦伯/米2)
高斯
安培/米
奥斯特
wb (V's) 
米2)
Mx (Gs'cm2) 
T (Wb/m2) 
Gs 、
G
A/m 
Oe 
I 
108 
104 
1 
4π/1 创)()
10- 8 
1 
10- 4 
1α)()/4π 
15. 声学单位换算
贝
尔
B 
奈
培
Np 
分
贝
dB 
l 
1. 15 
10 
0.8686 
1 
8.6861 
0.1 
。.115
16. 光学单位焕算
[光]
王
J'-
军
度
[光]
照
度
坎/米2
(尼特) cd!m2 (nt) 
熙提(坎/厘米2) Sb (cd!cm2) 勒克斯(流/米2) lx (Jmim2) 辐透(流/厘米2) ph (Jmicm2) 
10- 4 
10 - 4 
104 
104 


<!-- p998 -->
然象多管我
982 
工业与民用配电设计手册旧咽气Z制问网友iË'J{"" VlWW Will'Ød con
阳附学习刘帘听
续表
16 - 8 
17. 温度换算
项
目
开尔文K
摄氏度℃
华氏度?
AL
氏度。R
水相点
273.16 
0.01 
水的冰点
273. 15 
。
32 
459.67 
水的沸点
373. 15 
1∞ 
212 
639.67 
冰点和沸点间等分
l∞ 
l∞ 
180 
180 
1 
1 
1. 8 
1. 8 
温度差换算
1 
1 
1.8 
1.8 
5/9 
5/9 
1 
5/9 
5/9 
1 
K 
K - 273.15 
1. 8 (K - 273.15) + 32 1.8 (K - 273.15) + 459.67 
'" 1. 8K -459.67 
",1. 8K-32 
温度换算
C + 273.15 
C 
1. 8C + 32 
1. 8C + 459.67 
5 
可
(F - 32) + 273.15 
;
( F - 32) 
F 
F + 427.67 
5 
百(R - 棚.67) + 273.15 
;
(R - 刷67)
R - 427.67 
R 
18. 平面角单位换算
幸þ
度
弧度
分
度
弧度
度
弧度
度
弧度
度
弧度
" 
。
rad 
, 
。
rad 
。
rad 
。
rad 
。
rad 
1 
O.α)()3 
0
仪)()005
1 
0.0167 
O.α)()291 
0.017453 
75 
1.308997 
286.4789 
5 
2 
0.0006 
。α)()O10
2 
0.0333 
O. 以)()582
2 
0.034907 
90 
1.5707% 
229.1831 
4 
3 
O. 仪)()8
。α)()O I5
3 
0.05∞ 
O.α)()873 
3 
0.052360 
120 
2.094395 
171.8873 
3 
4 
O. ∞11 
。α)()o 19
4 
。
0667
。-∞1164
4 
0.069813 
150 
2.617994 
114.5916 
2 
5 
。-∞14
。仅X泊24
5 
0.0833 
O. ∞1454 
5 
0.087266 
180 
3.141593 
57.2958 
1 
6 
O. ∞17 
。α)()o29
6 
O. 1α)() 
O. ∞1745 
6 
0.104720 
210 
3.665191 
51.5662 
0.9 
7 
O. ∞19 
。α)()o34
7 
。
1167
O. ∞2036 
7 
0.122173 
240 
4.188790 
45.8366 
0.8 
8 
O. (刃22
O. 仪)()o39
8 
。
1333
。∞2327
8 
0.13%26 
270 
4.712389 
40.1071 
0.7 
9 
。∞25
。.仅)()044
9 
。15∞
O.∞2618 
9 
。
157080
3∞ 
5.235988 
34.3775 
0.6 
10 
。.∞28
O. 仪)()048
10 
0.1667 
。∞2909
10 
0.174533 
3ω 
6.283185 
28.6479 
0.5 
15 
。例)42
O. 仪)()07 2
15 
0.25∞ 
。∞4363
15 
0.261799 
572.9578 
10 
22.9183 
0 .4 
20 
O. ∞56 
。α)()097
20 
0.3333 
。ω5818
20 
0.349066 
515.6620 
9 
17.1887 
0.3 
30 
O. ∞83 
O. 仪)()145
30 
0.5αm 
。∞8727
30 
0.523599 
458.3662 
8 
11.4592 
0.2 
40 
0.0111 
O.α)()194 
40 
0.6667 
0.011636 
45 
0.785398 
401.0705 
7 
5.7296 
0.1 
50 
0.0139 
O.α到242
11 50 I 
0.8333 
」一
0.014544 
ω 
1.047198 
343.7747 
6 
2.8648 
0.05 
注
当弧度不适用时(如数值很小) ，推荐使用"冈
(gon = grade) "及其分数单位.
Igon =忐rad 二。m
五、美国线规简介
在美国，导线规格通常用美国线规号
(AWG) 和千圆密耳
(MCM) 两种制式来表示。习惯
上，中小截面
(~107.2时)导线用线规号标志，大截面(;，:d26.7~) 导线以千圆密耳表示。
美国线规AWG 是用一系列线规号来表示导线直径的美国标准。这一线规制式中的规格
大致代表导线拉制过程中的步数，因而线号小的为粗线，线号越大直径越小。线规号递增三
档，导线截面约减少一半，电阻值则增加一倍。导线从小到大依次为28 ，27 , 26,…, 3 , 
2 , 1 (常用的规格为18 号以下的偶数号) ，再大就是0 、∞、∞0、∞∞(或表示为110 、
2/
0 、
3/0 、
4/0) 。


<!-- p999 -->
多采堂之多管我
叫唰'cdtu 汀
时节气fP"，l阳网友iË'J{"" VlWW w;'lI'ød COn'州附啊?第华由章
常用资料
983 
美国还习惯用密耳
(mi1)为单位表示导线线芯的直径d o 1 mil = O.∞lin = 0.0254mm。但
请注意，导线的截面不是按π d
2/4 计算，而是用d
2 表示。其单位为圆密耳
(CM) 或千圆密
耳
(MCM) 0 lCM = O. ∞05067mm
2
， lMCM = 0.5067mm2 。用千圆密耳表示的常见导线规格从
小到大依次为250 ，300 , 350,…, 1500 , 1750 , 2∞OMCM 。
按上述关系，已知导线的直径即可简捷地求出美规导线的截面。如∞∞(即4/0) 号导
线，其直径d = O. 460in = 460mil ，美制截面圆密耳d
2 = 4602 = 2 1l .6MCM ，公制截面S=21 1. 6
x 0.5067 = 107.2mm
2
。
还应指出，美国资料中所给的导线直径和截面积
(in
2
) ，通常仅表示其外形尺寸，对多
股线为其外接圆，对绝缘线则包括其绝缘层和外护层。因此，上述数据不表明导线的导电性
能。载流量、电阻等要根据AWG 或MCM 直接查表。
常用的美国导线规格和数据见表16 - 9 0 
褒16 -9 
常用的美国导线规格和数据
美规线号
美规截面
公制截面
实芯裸线(圆棒)
多股裸绞线
25 '1: 
(77 1")时的直流
(AWG) 
电阻
(O/kft)
d' 
二'- d' 
或千圆密耳
英制直径d
公制直径
每股直径
绞线直径
4 
股数
铜
铝
(CM() 
(in) 
(mm) 
(in) 
(in) 
(MCM) 
(mm') 
裸线
镀锡线
18 
1620 
0.8 
0.0403 
1.02 
单股
。.0403
0.0403 
6.51 
6.79 
10.7 
16 
2580 
1. 3 
0.0508 
1.29 
单股
0.0508 
0.0508 
4.10 
4.26 
6.72 
14 
41J0 
2.1 
0.0641 
1.63 
单股
0.0641 
。0641
2.57 
2.68 
4.22 
12 
6530 
3.3 
0.0808 
2.05 
单股
0.0808 
0.0808 
1.62 
1.68 
2.66 
10 
10380 
5.3 
0.1019 
2.59 
单股
0.1019 
0.1019 
1.018 
1.06 
1.67 
8 
16510 
8.4 
0.1285 
3.26 
单股
。.1285
0.1285 
0.6404 
0.659 
1. 05 
6 
26240 
13.3 
0.1620 
4.11 
7 
0.0612 
0.184 
0 .410 
0 .427 
0.674 
4 
41740 
21. 1 
0.2043 
5.19 
7 
。.0772
。‘ 232
0.259 
0.269 
0 .424 
3 
52620 
26.7 
0.2294 
5.83 
7 
0.0867 
0.2ω 
0.205 
。.213
0.336 
2 
663ω 
33.6 
0.2576 
6.54 
7 
0.0974 
。‘ 292
0.162 
0.169 
0.266 
l 
83690 
42 .4 
0.2893 
7.35 
19 
。
0664
0.332 
0.129 
0.134 
0.211 
。
1056ω 
53.5 
0.3250 
8.26 
19 
0.0745 
0.372 
0.102 
0.106 
0.168 
∞ 
1331∞ 
67.4 
0.3640 
9.27 
19 
0.0837 
0 .418 
0.08 1J 
0.0843 
0.133 
α)() 
1678∞ 
85.0 
。.4096
10.40 
19 
0.0940 
0 .470 
。
0642
。侃侃
0.105 
α)()Q 
2116α】
107.2 
。.4600
11.68 
19 
0.1055 
0.528 
0.0509 
0.0525 
0.0836 
250 
25α)()Q 
126.7 
0.5∞ 
12.7 
37 
。.0822
0.575 
0.0431 
0.0449 
0.0708 
3∞ 
3αJO(的
152.0 
0.548 
13.9 
37 
0.09∞ 
0.630 
0.0360 
0.0374 
0.0590 
350 
35α)()Q 
177 .4 
0.592 
15.0 
37 
0.0973 
0.681 
0.0308 
0.0320 
0.0505 
4∞ 
4αJOOO 
202.8 
0.633 
16.1 
37 
0.1040 
0.728 
0.0270 
0.0278 
0.0442 
5∞ 
5αX削
253.3 
0.707 
18.0 
37 
0.1162 
0.813 
0.0216 
0.0222 
0.0354 
6∞ 
6αJOOO 
303.9 
0.775 
19.7 
61 
0.0992 
0.893 
0.0180 
0.0187 
0.0295 
7∞ 
7αJOOO 
354.7 
0.837 
21. 3 
61 
。
1071
0.964 
0.0154 
0.0159 
0.0253 
750 
75α)()Q 
380.1 
0.866 
22.0 
61 
0.1109 
0.998 
0.0144 
0.0148 
0.0236 
8∞ 
8仪X胁。
405 .4 
0.894 
22.7 
61 
0.1145 
1.030 
0.0135 
0.0139 
0.0221 
9∞ 
9仅X削
456.2 
0.949 
24.1 
61 
0.1215 
1.090 
0.0120 
0.0123 
0.0197 
lα)() 
10000∞ 
506.7 
1α)() 
25.4 
61 
0.1280 
1.150 
0.0108 
0.0111 
0.0177 
1250 
125α)()Q 
633.5 
1. 118 
28.4 
91 
0.1172 
1.289 
O. ∞863 
O.∞888 0.0142 
15∞ 
15αJOOO 
7ω. 1 
1. 225 
31. 1 
91 
。.1284
1.410 
O. ∞719 
O. ∞740 0.0118 
1750 
175α)()Q 
886.7 
1. 323 
33.6 
127 
0.1174 
1. 526 
O. 仪1616
。.仪J634
0.0101 
2仪)()
2仪X附∞
1013 .4 
1.414 
35.9 
127 
0.1255 
1.630 
。∞539
。∞555
O. ∞885 
①密耳平方，即圆密耳。


<!-- p1000 -->
然柔之多管我
984 
工业与民用E♂啻设计手册时节气fP"，l问网友忻州ww沼zgdm 川闷及丰收悲诸报黯
第二节
常
用
标准
标准化是在经济、技术、科学、管理等社会实践中，对重复性的事物和概念通过制订、发布
和实施标准，达到统一，以获得最佳秩序和社会效益。
标准是对重复性事物和概念所做的统一规定。它以科学、技术和实践经验的综合成果为基
础，经有关方面协商一致，由主管机构批准，以特定形式发布，作为共同遵守的准则和依据。
一、国内标准的种类、分级和代号
1.标准的种类和分组
(1)按标准化的对象分类，标准可分为技术标准和管理标准两大类。按贯彻的手段分
类，标准可分为强制性标准和推荐性标准两类。按所属专业分类，可以把标准分为二十四类
左右。
(2) 根据协调统一的范围及适用范围的不同，我国的标准分为三级:国家标准、行业标
准(部标准)、企业标准。我国的企业标准不仅包括企、事业发布的标准，而且还包括省、
市标准化管理机构和专业局批准发布的标准。行业标准(部标准)不得与国家标准相抵触;
企业标准不得与国家标准和行业标准(部标准)相抵触。
部标准这种形式，曾对我国的经济发展起过促进作用，但也存在不易协调生产部门和使
用部门的意见等缺点;特别是随着我国的改革开放，同一种产品可能出现几个部标准，不利
于标准的统一。因此，我国决定把部标准逐步过度为行业标准。
2. 标准的代号
我国的标准号由字母代号、顺序号和批准发布年号三段组成。
国家标准的代号为GB (强制性标准)或GB/T (推荐性标准)。工程建设方面的国家标
准代号原用G町，今后将统一改为GB5 x x x x
。
行业标准(部标准)的代号为国务院所属原部(局)名称的两个汉语拼音字母。常见的
国内标准代号见表16 -
10 。
企业标准代号一律以Q 为分子，其分母按企业的隶属关系分别由国务院主管部(局)或地方
主管部门规定。对于地区性企业标准，必要时可在Q 前加省、市、自治区的简称汉字。
表16-10
常见国内标准代号
代
号
含
义
代
号
含
义
GB 
国家标准
LY 
林业行业标准
GJB 
国家军用标准
W5 
卫生部标准
JB 
机械行业标准
5B 
商业部标准
5J 
电子行业标准
GA 
公安部标准
YB 
冶金行业标准
JC 
国家建材局标准
5Y 
石油行业标准
JGJ 、
JJ
建设部标准
HG 
化工行业标准
LD 
劳动部标准
MT 
煤炭行业标准
DZ 
地质矿产部标准
π 
交通部标准
FJ 
纺织行业标准
TB 
铁道部标准
GYJ 
广播电影电视部标准
5L 
水利行业标准
JJG 
国家计量检定规程
DL 
电力行业标准
MH 
中国民用航空总局标准
YD 
邮电行业标准
KY 
中国科学院标准
QB 
轻工行业标准
CEC5 
中国工程建设标准化委员会推荐性标准
5C 
水产行业标准


<!-- p1001 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友忻州W 飞Milqld con
川闷汉学习第-问号章
常用资料
985 
一
常用电气设计规范、标准索引
一、
有关工业和民用供配电设计的规范、标准种类繁多，无法尽收，仅择常用者编为索引，
以助读者查找。本索引条目以建设部归口的国家标准和IEC/TC64 转化标准为主，兼顾常用
的行业、协会及其他标准;以强电设计为主，酌收有关的弱电、建筑、防火规范;限于篇
幅，不收电工产品制造标准。常用电气设计规范、标准索引见表16 -
11 。
表16-11
标准编号
l
GB 156-1993 
GB/T 762-1996 
GB/T 1980一1996
GB/T 3805一1993
GB 3926-1983 
GB/T 18379-2∞1 
GB 12325-1990 
GB 12326-1990 
GB/T 14549-1993 
GB/T 18481-2∞1 
GB/T 29∞.1 - 53 
GB/T 14733.1 - 12 
GB/T 4365-1995 
GB/T 17624.1 一1998
GB 4776-1984 
JGJ/T 119-1998 
GB/T 6988.1 一1997
GB/T 6988.2-1997 
GB/T 6988.3一1997
GB/T 6988.6-1993 
GB 4728.1- .13 
1998 -
2α)() 
GB 5094-1985 
GB 7159-1987 
GB 4025-1983 
GB 4026-1983 
GB 4884-1985 
GB 7947一1997
GB/T 16679一1996
常用电气设计规范、标准索引
标准名称
1.通用电气标准
标准电压
标准电流
标准频率
特低电压
(ELV)
限值
中频设备额定电压
建筑物电气装置的电压区段
电能质量
供电电压允许偏差
电能质量
电压允许波动和闪变
电能质量
公用电网谐波
电能质量
暂时过电压和瞬态过电压
电工术语
电信术语
电磁兼容术语
电磁兼容
综述
电磁兼容基本术语和定义的应用与
解释
电气安全名词术语
建筑照明术语标准
电气技术用文件的编制
第
1 部分
一般要求
电气技术周文件的编制
第2 部分
功能性简图
电气技术用文件的编制
第3 部分
接线图和接线表
控制系统功能表图的绘制
电气图用图形符号
电气技术中的项目代号
电气技术中的文字符号制定通则
指那灯和按钮的颜色
电器接线端子的识别和用字母、数字符号标志接线端
子的通则
绝缘导线的标志
导体的颜色或数字标识
信号与连接线的代号
l 
废止标准号
|备
注
GB 156-1980 
GB 762-1980 
GB 1980-1980 
GB 3805-1983 
GB 6988-1986 
GB 7356一1987
GB 6988-1986 
GB 4728.1 - .13 
少部分为GB/T
一1985
GB 7947一1987


<!-- p1002 -->
陪
引
多豆豆豆多管我
986 
工业与民用配常设计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
续表
16 - 11 
标
准
编
号
标
准
名
称
废止标准号
备
注
GB 2625-1981 
过程检测初控制流程图用图形符号和文字符号
GB 5465.1 - .2-1985 
电气设备用图形符号
GB 31仪〉一1993
国际单位制及其应用
GB 3101-1993 
有关量、单位和符号的一般原则
GB 3102.1 - .13-1993 
量和单位
2
主要电气设计规范、标准
GB 5∞52一1995
供配电系统设计规范
GBJ 52-1983 
GB 5∞53-1994 
IOkV 及以下变电所设计规范
GBJ 53一1983
GB 5∞54-1995 
低压配电设计规范
GBJ 54-1983 
GB 5∞另一1993
通用用电设备配电设计规范
GBJ 55一1983
GB 5∞56一1993
电热设备电力装置设计规范
GBJ 56-1983 
GB 5∞57-1994 
建筑物防雷设计规范
2【削年局部
GBJ 57-1983 
修订
GB 5臼)58一-1992
爆炸和火灾危险环境电力装置设计规范
GBJ 58-1983 
GB 5∞59-1992 
35 -
I lOkV 变电所设计规范
GBJ 59-1983 
GB 5α施。一1992
3 -
110kV 高压配电装置设计规范
GBJ 60-1983 
GB 50061-1997 
66kV 及以下架空电力线路设计规范
GBJ 61一1983
GB 5创)62-1992
电力装置的继电保护和自动装置设计规范
GBJ 62-1983 
GB 14285-1993 
继电保护和安全自动装置技术规程
电力装置的电测量仪表装置设计规范
参阅DνT
GBJ 63-1990 
GBJ 63-1983 
5137一-2αJl
DLlT 5137-2∞1 
电测量及电能计量装置设计技术规程
工业与民用电力装置的过电压保护设计规范
暂未作废，参阅
GBJ 64-1983 
DVT6却一1997
。Ll T 62(}-1997 
交流电气装置的过电压保护和绝缘配合
工业与民用电力装置的接地设计规范·
暂未作废，参阅
GBJ 65-1983 
DVT 621-1997 
DνT 621一1997
交流电气装置的接地
GB 5∞70-1994 
矿山电力设计规范
GBJ 70-1984 
GBJ 71-1984 
小型水力发电站设计规范
GB 50049一1994
小型火力发电厂设计规范
GBJ 49一1983
GB 50217-1994 
电力工程电缆设计规范
GB 50227一1995
并联电容器装置设计规范
GB 50260-1996 
电力设施抗震设计规范
GB 50293一1999
城市电力规划规范


<!-- p1003 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气
fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习督管费章
常用资料
987 
续表16 - 11 
标
准
编
号
标
准
名
称
废止标准号
备
注
GB 13955-1992 
漏电保护器安装和运行
DνT 5153-2002 
火力发电厂厂用电设计技术规定
SDGJ 14-1988 
DLlT 601-1996 
架空绝缘配电线路设计技术规程
3. 照明设计规范、标准
建筑照明设计标准
GB 5∞34-1992 、
GB 5∞34-2αl4 
GBJ 133一1990
CECS 45: 92 
地下建筑照明设计标准
CJJ 45-1991 
城市道路照明设计标准
JTJ 026.1-1999 
公路隧道通风照明设计规范
GY/T 5061 一1998
广播电影电视工程技术用房照明设计规范
CECS 56: 94 
室内灯具光分布分类和照明设计参数标准
中国照明学会
应急照明设计指南
第
1 号技术文件
4
弱电系统设计、施工及验收规范、标准
GBJ 79-1985 
工业企业通信接地设计规范
GBJ 115一1987
工业电视系统工程设计规范
GBJ 120-1988 
工业企业公用天线电视系统设计规范
GB 50116一1998
火灾自动报警系统设计规范
GBJ 116一1988
GB 50166-1992 
火灾自动报警系统施工及验收规范
GB 50198一1994
民用闭路监视电视系统工程技术规范
GB 502α卜一1994
有线电视系统工程技术规范
GB 50263-1997 
气体灭火系统施工及验收规范
GB/T 50311-2αm 
建筑与建筑群综合布线工程设计规范
GB/T 50312-2αm 
建筑与建筑群综合布线工程验收规范
GB/T 50314一汩汩
智能建筑设计标准
GB/T 16571 一1996
文物系统博物馆安全防范工程设计规范
GB/T 16676-1996 
银行营业场所安全防范工程设计规范
GB 16796-1997 
安全防范报警设备安全要求和实验方法
GA/T 75-1994 
安全防范工程程序与要求
GA 308-2∞1 
安全防范系统验收规则
CECSω:89 
工业企业程控用户交换机工程设计规范
CECS 36: 91 
工业企业调度电话和会议电话工程设计规范
CECS 62: 94 
工业企业扩音通信系统工程设计规程
CECS 72: 97 
建筑与建筑群综合布线系统工程设计规范
CECS 89: 97 
建筑与建筑群综合布线系统工程施工及验收规范
CECS 119: 2αm 
城市住宅建筑综合布线系统工程设计规范


<!-- p1004 -->
多采堂之多管我
9回
工业与民用lè常贺Tf-手册旧呐fp"，d仔用网友旷
续表16 一11
标
准
编
号
标
准
名
称
废止标准号
备
注
YDJ 26 
通信局(生的接地设计暂行技术规定
YD/T 926. 1-1997 
大楼通信综合布线系统
第
1 部分:总规范
大楼通信综合布线系统
第2 部分:综合布线用电缆
YD/T 926.2-1997 
光缆技术要求
YD/T 926.3-1998 
大楼通信综合布线系统
第3 部分:综合布线用连接
硬件技术要求
YD 2∞7-1993 
公用移动电话工程设计规范
YD/T 2∞8-1993 
城市住宅区和办公楼电话通信设施设计标准
YD 2011-1993 
微波站防雷与接地设计规范
YD 5∞3-1994 
电信专用房屋设计规范
YD5006一-1995
本地电话网用户线线路工程设计规范
YD 5∞7-1995 
本地电话网通信管道与通道工程设计规范
YD 5028-1996 
国内卫星小型地球站VSAT 通信系统工程设计暂行规定
YD 5029一1997
数字数据网工程设计暂行规定
TD 5032-1997 
会议电视系统工程设计规范
YD 5036-1997 
智能网工程设计暂行规定
YD 5037-1997 
中国公用计算机互联网工程设计暂行规定
YD5040-1997 
通信电源设备安装设计规范
YD 5046一1997
光缆通信工程元人值守电源设备安装设计暂行规定
YD 5048-1997 
城市住宅区和办公楼电话通信设施验收规范
YD 5051-1997 
本地网通信线路工程验收规范
YD 5068一1998
移动通信基站防雷与接地设计规范
YD 5070一1998
公用计算机互联网工程设计暂行规定
YD 5076-1998 
程控电话交换设备安装工程设计规范
YD 5077-1998 
程控电话交换设备安装工程验收规范
YD 5078-1998 
通信工程电源系统防雷技术规定
YD5097-2∞l 
用户接入网工程设计暂行规定
GY 5063一1998
市(县)级有线广播电视网设计规范
GY/T 106-1999 
有线电视广播系统技术规范及电缆标准
GY/T 130-1998 
有线电视用光缆入网技术条件
GY/T 132-1998 
多路微波分配系统技术要求
5. 其他电气规范、标准
E
U
直
GB 50194-1993 
建设工程施工现场供用电安全规范
JDJ 46-1988 
GB 7588一1987
电梯制造与安装安全规程


<!-- p1005 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附dfr阳网友iË'J{"" VlWW Will' Ød con
川闷牌可7."急劳在京章
常用资料
989 
续表16 - 11 
标
准
编
号
标
准
名
称
废止标准号
备
注
JGJ/T 16-1992 
民用建筑电气设计规范
JGJ 16-1983 
RFJ 2-1991 
人民防空工程柴油电站设计标准
RFJ 3-1991 
人民防空工程供电标准
CECS31: 91 
钢制电缆桥架工程设计规程
CECS 64: 94 
高压交流架空送电线元线电干扰对中波导航影响的it
算规程
CECS 65: 94 
送电线路对双线电话线路干扰影响的计算规程
CECS 66: 94 
交流高压架空送电线对短波无线电测向台(站)和收
信台(站)保护间距的计算
CECS 67: 94 
交流电气化铁道对电信线路杂音干扰影响的计算规程
CECS 81: 96 
工业计算机监控系统抗干扰技术规范
CECS 87: 96 
可挠金属电线保护管配线王程技术规范
CECS 106: 2000 
铝合金制电缆桥架工程设计规程
CECS 107: 2αm 
终端电器选用及验收规范
CECS 115: 
2创)()
干式电力变压器选用、验收、运行及维护规程
6. 全国建筑物电气装置标准化技术委员会对口的IECTC64 标准
国家标准编号
标
准
名
称
IEC 出版物编号
GB 16895.1-1997 
建筑物电气装置
第1 部分:适用范围、目的和基本原则
等同采用IECω364-1: 1992 
建筑物电气装置
第2 部分
第21 章:→般术语指南
IEC 60364-21: 1993 
建筑物电气装置
第3 部分:一般性能评估
IEC 60364-3: 1993 
建筑物电气装置
第4 部分:安全防护
第41 章:电
等同采用
IEC 60364-4-41: 
GB 16895.21-2α)4 
击防护
2∞1 
建筑物电气装置
第4 部分:安全防护
第42 章:热
等同采用
IECω364-4-42:
GB 16895.2一19叨
效应保护
1992 
建筑物电气装置
第4 部分:安全防护
第43 章:过
等同采用
IEC
60364-4一43:
GB 16895.5-2000 
电流保护
1977 
建筑物电气装置
第4 部分:安全防护
第44 章:过
等同采用
IECω364-4-442
电压保护
第442 节:低压电气装置对暂时过电压和高
GB16895.11 一-2α】l
1993 
压系统与地之间的故障的防护
建筑物电气装置
第4 部分:安全防护
第44 章:过
等同采用
IEC 60364-4-443: 
GB 16895. 12-2∞1 
电压保护
第443 节:大气过电压或操作过电压保护
1993 
建筑物电气装置
第4 部分:安全防护
第44 章:过
等间采用
IEC 60364-4444: 
第斜4 节:建筑物电气装置中的电磁干扰
GB/T 16895.16←2αn 
电压保护
1996 
(EMI)的防护
建筑物电气装置
第4 部分:安全防护
第45 章:欠
等问采用
IEC 60364-45: 1984 
GB/T 16895. 1 ()←2∞l 
电压保护


<!-- p1006 -->
[第|
|牛|
~、
1
"'-4 
|军事~
9四
工业与民用配蘸薛册
是土豆市l气
Z但"dfr阴阳网友然~ {.". VI'NIJ矿W邵ød con 
叹:建闷汉学习主三5
:含;z霞黯
续表16 - 11 
国家标准编号
标
准
名
称
IEC 出版物编号
建筑物电气装置
第4 部分:安全防护
第46 章:隔
离和开关
IECω364-4-46 : 1981 
建筑物电气装置
第4 部分:安全防护
第47 章:安
全防护措施的应用
第470 节.通用部分
第471 节:电
IECω364-4-47: 1981 
击防护措施
建筑物电气装置
第4 部分:安全防护
第47 章:安
全防护措施的应用
第473 节:过电流防护措施
IECω364-4-473: 1997 
建筑物电气装置
第4 部分:安全防护
第48 章:按
起草中
外界影响作用对保护措施的选择
第481 节:外界条件
IEC 60364-4-481: 1993 
下的电击防护措施
建筑物电气装置
第4 部分:安全防护
第48 章:按
外界影响作用对保护措施的选择
第482 节:火灾防护
IECω364-4-482: 1982 
GB/T 16895.18-2∞2 
建筑物电气装置
第5 部分:电气设备的选择和安装
等同采用
IEC 60364-5-51: 
第51 章:通用规则
1997 
建筑物电气装置
第5 部分:电气设备的选择和安装
等同采用
IEC 60364•
5-52: 
GB 16895.6-2α到
第52 章:布线系统
1993 
建筑物电气装置
第5 部分:电气设备的选择和安装
等同采用
IECω364一5-523:
GB/T 16895.15-2α)2 
第523 节:布线系统载流量
1999 
建筑物电气装置
第5 部分:电气设备的选择和安装
等同采用
IECω364-5-53:
第53 章:开关设备和控制设备
1994 
GB 16895 .4-1997 
建筑物电气装置
第5 部分:电气设备的选择和安装
等同采用
IECω364-5-537:
第537 节:开关和隔离电器
1981 
建筑物电气装置
第5 部分:电气设备的选择和安装
等同采用
IECω364-5-534:
GBI6895.22-2004 
第534 节:过电压保护设备
1997 
建筑物电气装置
第5 部分:电气设备的选择和安装
等同采用
IECω364-5-54:
GB 16895.3-2004 
第54 章:接地配置、保护导体和保护联结导体
2α】2
建筑物电气装置
第5 部分:电气设备的选择和安装
等同采用
IEC 60364-5-548: 
GB/T 16895. 17- 2(泊2
第548 节:信息技术装置的接地配置和等电位联结
1996 
建筑物电气装置
第5 部分:电气设备的选择和安装
等同采用
IECω364-5-551:
GB 16895.20- 2∞3 
第55 章:其他设备
第551 节:低压发电机组
1994 
建筑物电气装置
第5 部分:电气设备的选择和安装
IECω364-5-559: 1999 
第55 章:其他设备
第559 节:照明装置
建筑物电气装置
第5 部分:电气设备的选择和安装
IECω364-5-56: 1980 
第56 章:安全措施
起草中
建筑物电气装置
第6-61 部分:检查一初检
IECω364-6-61; 1986 
建筑物电气装置
第7 部分:特殊装置或场所的要求
等同采用
IEC 60364-7-701; 
GB 16895. 13-2002 
第701 节:装有浴盆或淋浴盆场所的电气装置
1984 
一


<!-- p1007 -->
疑惑管我
时忻fp"，dfrp.p.网友勿U 1"'" VI阳削ZEJdum 川阴阳第在革措
常用资料
991 
'f，，"w WlW吃吃三cun
续表16 - 11 
国家标准编号
标
准
名
称
IEC 出版物编号
GB 16895.19一2∞2
建筑物电气装置
第7 部分2
特殊装置或场所的要求
等同采用
IECω364-7一702:
第702 节:游泳池及其他水池的电气装置
1997 
GB 16895. 14-2∞2 
建筑物电气装置
第7 部分:特殊装置或场所的要求
等同采用
IECω364-7-703:
第703 节:装有桑拿浴加热器场所的电气设备
1984 
建筑物电气装置
第7 部分:特殊装置或场所的要求
等同采用
IECω364-7一704:
GB 16895.7-2仪泊
第704 节:施工和拆除场所的电气装置
1989 
建筑物电气装置
第7 部分:特殊装置或场所的要求
第705 节:农业和园艺设施的电气装置
IECω364-7-705: 1984 
建筑物电气装置
第7 部分:特殊装置或场所的要求
等同采用
IEC
60364一7一706:
GB 16895.8-2000 
第706 节:狭窄的可导电场所
1983 
建筑物电气装置
第7 部分:特殊装置或场所的要求
等同采用
IEC 60364-7-707: 
GB/T 16895.9-2αm 
第707 节:数据处理设备用电气装置的接地要求
1984 
建筑物电气装置
第7 部分:特殊装置或场所的要求
第708 节:房车及其停车场的电气装置
IECω364一7-708: 1988 
建筑物电气装置
第7 部分:特殊装置或场所的要求
第709 节:游艇和游艇船坞的电气装置
IECω364一-7-7ω:
1994 
建筑物电气装置
第7 部分:特殊装置或场所的要求
第711 节:展览、演出和摊商的临时场所
IECω364-7-711: 1998 
建筑物电气装置
第7 部分:特殊装置或场所的要求
第713 节:家具
IECω364-7-713: 1996 
建筑物电气装置
第7 部分:特殊装置或场所的要求
第714 节:户外照明装置
IECω364-7-714: 1996 
建筑物电气装置
第7 部分:特殊装置或场所的要求
IEC 60364一7-715: 1999 
第715 节:特低电压照明装置
建筑物电气装置
第7 部分:特殊装置或场所的要求
IECω364-7-717: 2∞l 
第717 节:车载或可移动的装置
建筑物电气装置第7 部分:特殊装置或场所的要求第
IECω364一7-740: 2000 
740 节:游乐场、露天游乐园和马戏场的I临时电气装置
GB/T 18379-2∞1 
建筑物电气装置的电压区段
等同采用IECω449:
1973 
GB/T 13870. 1一1992
电流通过人体和家畜的效应第
1 部分:常用部分
参照采用IEC 刷79-1: 1994 
GB/T 13870.2-1997 
电流通过人体的效应
第2 部分:特殊情况
等同采用IECω479-2: 1987 
电流通过人体和家畜的效应
第3 部分:电流通过家
等同采用IECω479-3: 1998 
GB/T 13870.3-2∞2 
畜躯体的效应
GB 17045一1997
电击防护
装置和设备的通用部分
等同采用IEC 61140: 1997 
GB/T 12501-1990 
电工电子设备防触电保护分类
参照采用IECω536: 1976 
电工电子设备防电击保护的分类
第2 部分:对电击
等同采用IECω536-2: 1992 
GB/T 12501. 2一1997
防护要求的导则
一
明
引


<!-- p1008 -->
992 
工业与民用酶斟手册一叫四川川
续表
16 - 11 
国家标准编号
标
准
名
称
IEC 出版物编号
电气安装指南
第52 部分·电气设备的选择和安装一
布线系统
IEC 612悦}-52: 1993 
电气安装指南
第53 部分:电气设备的选择和安装一
开关设备和控制设备
IEC 612创〉→53:
1994 
电气安装指南
第413 节:无意识断开供电的间接接
触保护措施的解释性说明
IEC 612α}-413: 1996 
电气安装指南
第704 节.施工和拆除场所的电气装置
IEC 612∞-704: 1996 
GB/T 17949.1-2αm 
接地阻抗
土壤电阻率、接地阻抗和地表电位的测量
等同采用ANSI/ IEEE81一1983
标
准
编
号
标
准
名
称
废止标准号
备
注
7. 有关的工程设计防火、消防规范
建筑设计防火规范(第十章等)
2∞1 年局部
GBJ 16一1987
TJ 16-1974 
修订
1997 , 1999 , 
GB 5∞45-1995 
高层民用建筑设计防火规范(第八章等)
GBJ 45-1982 
2∞1 年局部
修订
GBJ 39•
1990 
村镇建筑设计防火规范
GBJ 39-1979 
GB 50067-1997 
汽车库、修车库、停车场设计防火规范(第八章)
GBJ 67-1984 
GB 5∞84-2∞1 
自动喷水灭火系统设计规范(第五章)
GBJ 84-1985 
GB 50098-1998 
人民防空工程设计防火规范(第七章)
GBJ 98-1987 
GBJ 110一1987
卤代烧
1211 灭火系统设计规范(第六章、第七章)
GB 50163-1992 
卤代统1301 灭火系统设计规范
GB 50183-1993 
原油和天然气工程设计防火规范
二氧化碳灭火系统设计规范
1999 年
GB 50193一1993
局部修订
GB 50219一1995
水喷雾灭火系统设计规范
建筑内部装修设计防火规范
1999 年
GB 50222-1995 
局部修订
GB 50229-1996 
火力发电厂与变电所设计防火规范
GB 50284一1998
飞机库设计防火规范
GYJ 33-1988 
广播电视工程建筑设计防火规范
GN 
1 一1981
消防站设计规范
YD 5∞2-1994 
邮电建筑防火设计标准
8. 有关的生产建筑设计规范
GBJ 29-1990 
压缩空气站设计规范(第六章)
TJ 29一1978
GB 50030-1991 
氧气站设计规范(第六章)
TJ 30 
1978 
GB 5∞31-1991 
乙烘站设计规范(第六章)
TJ3 1 一1978
GB 5ω41-1992 
锅炉房设计规范(第八章、第十一章)
GBJ 41-1979 


<!-- p1009 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳附翁各步声号牵
常用资料
993 
续表16 - 11 
标
准
编
号
f,l; 
准
名
称
废止标准号
备
注
GB 5∞72-2∞1 
冷库设计规范(第六章)
GBJ 72-一1984
GB 5ω73-2∞1 
洁净厂房设计规范(第八章)
GBJ 73-1984 
GBJ 74-1984 
石油库设计规范(第十一章、附录
) 
GB 5∞89-1998 
民用爆破器材工厂设计安全规范(第十一章)
GBJ 89-1985 
GB 50156-2∞2 
汽车加泊加气设计与施工规范
GB 50157-1992 
地下铁道设计规范
GB 50174一1993
电子计算机机房设计规范
GB 50177-1993 
氢氧站设计规范(第七章)
GB 50195-1994 
发生炉煤气站设计规范
JBJ 11-1982 
GB/T 50265-1997 
泵站设计规范
GBJ 12-1987 
工业企业标准轨距铁路设计规范(1. 2 、
7.3 ，8.1 -
8.5) 
SBJ 01-1988 
商业仓库设计规范
9. 有关的公共建筑和居住建筑设计规范
GB 5∞38一1994
人民防空地下室设计规范(第六章及第一章)
GBJ 38-1979 
GB 5α)96一1999
住宅设计规范
(2∞3 年版)
GBJ 96-1986 
GB 5α)99-1998 
中小学校建筑设计规范(第七章、第八章)
GBJ 99-1986 
GB 7793一1987
中小学校教室采光和照明卫生标准
GB 50180一1993
城市居住区规划设计规范
GB 50225一1995
人民防空工程设计规范
GB 50226-1995 
铁路旅客车站建筑设计规范
JGJ 25-2000 
档案馆建筑设计规范
JGJ 25-1986 
JGJ 36-1987 
宿舍建筑设计规范
JGJ 38-1999 
图书馆建筑设计规范(试行)
JGJ 38-1987 
JGJ 39一1987
托儿所、幼儿园建筑设计规范(试行)
JGJ 40一1987
疗养院建筑设计规范
• 
JGJ 41-1987 
文化馆建筑设计规范
JGJ 48一1988
商店建筑设计规范
JGJ 49一1988
综合医院建筑设计规范(试行)
JGJ 57-2αm 
剧场建筑设计规范
JGJ 57-1988 
JGJ 58-2000 
电影院建筑设计规范
JGJ 58-1988 
JGJω-1999 
汽车客运站建筑设计规范
JGJ 60--1989 
JGJ 62一1990
旅馆建筑设计规范
JGJ 64-1989 
饮食建筑设计规范
JGJ 66一1991
博物馆建筑设计规范
JGJ 67一1989
办公建筑设计规范
JGJ 86-1992 
港口客运站建筑设计规范


<!-- p1010 -->
然象多管我
994 
工业与民用配电设计手册时咽气Z制问网友iË'J{"" VlWW Will'Ød con
阳附学习刘帘听
续表16 - 11 
标
准
编
号
标
准
名
称
废止标准号
备
注
JGJ 91-1993 
科学实验建筑设计规范
JGJ 1仪卜一1998
汽车库建筑设计规范
JGJ 122-1999 
老年人建筑设计规范
JGJ 124一1999
殡仪馆建筑设计规范
JGJ 127-2000 
看守所建筑设计规范
10. 电气施工及验收规范
GBJ 93-1986 
工业自动化仪表工程施工及验收规范
GBJ 131-1990 
自动化仪表安装工程质量检验评定标准
TJ 308一1977
GBJ 147-1990 
电气装置安装工程
高压电器施工及验收规范
GBJ 232一-1982
GBJ 148一1990
电气装置安装工程
电力变压器油浸电抗器互感器施
GBJ 232-1982 
工及验收规范
GBJ 149-1990 
电气装置安装工程
母线装置施工及验收规范
GBJ 232-1982 
GB 50150-1991 
电气装置安装工程
电气设备交接试验标准
GBJ 232-1982 
GB 50168-1992 
电气装置安装工程
电缆线路施工及验收规范
GB 50169•
1992 
电气装置安装工程
接地装置施工及验收规范
GB 50170-1992 
电气装置安装工程
旋转电机施工及验收规范
GB 50171-1992 
电气装置安装工程
盘、柜及二次回路结线施工及验
收规范
GB 50172-1992 
电气装置安装工程
蓄电池施工及验收规范
GBJ 232-1982 
GB 50173-1992 
电气装置安装工程
35kV 及以下架空电力线路施工及
GBJ 232-1982 
验收规范
GB 50255一1996
电气装置安装工程
电力变流设备施工及验收规范
GBJ 232一1982
GB 50256-1996 
电气装置安装工程
起重机电气装置施工及验收规范
GBJ 232-1982 
Gß 50257一1996
电气装置安装工程
爆炸和火灾危险环境电气装置施
GBJ 232一1982
工及验收规范
GB 50254-1996 
建筑电气安装工程施工质量验收规范
GB 50258-1996 
Gß 50303-2∞2 
GB 50259一1996
GBJ 50303•
1988 
电梯工程施工质量检验规范
GBJ 310-1988 
GB 5031 0- 2∞2 
GB 50182-1993 
GB 50319-2创)()
建筑工程监理规范
CECS 120: 
2α)() 
套接紧定式钢导管电线管路施王及验收规范
JGJ 71-1990 
洁净室施工及验收规范
JGJ 73一1991
建筑装饰工程施工及验收规范
GBJ 210•
1983 
DLlT 5161.1 -
.17-2∞2 
电气装置安装工程质量检验及评定规程
一
常见国际标准和国外标准
• 
一、
国际标准是由国际标准化组织(lSO)
和国际电工委员会(lEC) 制订的标准，以及为上
述组织认可并收入索引的其他国际组织制订的标准。
国外标准主要是指ISO 和IEC 之外的其他国际组织的标准、国际上有权威的区域性标
准、主要经济发达国家的国家标准和通行的团体标准。
常见国际标准和国外标准或标准化机构见表16 -
12 。
四、国际电工委员会(IEC) 简介
国际电工委员会
(Intemational Electrotechnical Commission 
简称IEC) 成立于
1906 年，


<!-- p1011 -->
多采堂之多管我
时节气fP"，l阳网友iË'J{"" VlWW w;'lI'ød COn'川闷范学第iJh品事
常用资料
995 
叫唰'cdtu 汀
是世界上最早最大的国际性电工标准化机构，是联合国经社理事会的甲级咨询组织。
IEC 与
国际标准化组织(lSO) 在法律上互相独立，在工作上密切协作。
IEC 负责电气工程和电子
工程领域的国际标准化工作，其它领域由
TSO 负责。
IEC 与国际计量局
(BIPM)
等100 多个
国际组织保持密切联系。
IEC 会址设在日内瓦，其最高权力机关是理事会;理事会闭会期间由执行委员会负责全
面工作。执委会下设中央办公室(常设办事机构)和各技术委员会
(TC) 。为协助执委会工
作，设有电子电信咨询委员会
(ACET) 和安全咨询委员会
(ACOS) 。技术委员会
(TC)
下
可设分委员会
(SC)
，
SC 下还可设工作组
(WG) 。目前，
IEC 共设76 个TC ，
117 个缸，约
750 个WG 。国际电工委员会所属技术委员会的代号和名称见表16 -
13 。
表16 -12 
常见国际标准和国外标准代号
代号
含义
国际标准化组织
国际电工委员会
国际计量局
国际电气设备合格认证委员会
国际照明委员会
国际电讯组织
国际无线电干扰特别委员会
国际元线电咨询委员会
国际电报电话咨询委员会
国际原子能机构
国际民航组织
国际海运委员会
国际铁路联盟
国际劳动安全与卫生情报中心
欧洲标准化委员会标准
欧洲共同体标准
欧洲电气标准协调委员会
北大西洋公约组织标准化机构标准
原经互会标准
亚洲标准咨询委员会
阿拉伯标准化与计量组织
非洲地区标准组织
泛美技术标准委员会
美国国家标准
美国军用标准
美国防火协会
美国电气电子工程师学会标准
美国全国电气制造商协会标准
美国电子工业协会标准
美国信息技术协会标准
美国保险商实验室标准
美国试验与材料协会标准
爱迪生照明公司协会标准
加拿大国家标准
加拿大标准协会
代号
含义
原苏联国家标准
英国标准
英国国防标准
英国电气工程师协会
德国国家标准
德国电气工程师协会标准
德国工程师协会标准
法国国家标准
法国电气技术联合会标准
意大利国家标准
意大利电工委员会
葡萄牙国家标准
瑞典国家标准
瑞典电工标准
瑞士国家标准
瑞士电气技术协会标准
比利时标准化研究所
荷兰国家标准
波兰国家标准
捷克和斯洛伐克标准
日本工业标准
日本电气学会标准
日本电气协会标准
日本电机工业会标准
日本电气事业联合会标准
澳大利亚国家标准
新西兰国家标准
韩国国家标准
朝鲜国家标准
印度国家标准
沙特阿拉伯标准协会
以色列标准研究所
南非标准局
ISO 
IEC 
BIPM 
CEE 
CIE 
ITU 
CISPR 
CCIR 
CCITI 
IAEA 
ICAO 
ICS 
UIT 
CIS 
EN 
CE 
CENEL 
NATO 
CTC3B 
ASAC 
ASMO 
ARSO 
COPANT 
ANSI 
MS 
NFPA 
IEEE 
NEMA 
EIA 
ATIS 
UL 
ASTM 
AEIC 
CAN 
CSA 
csos 
m
邵
阳
皿
m
m
m
阳
阳
川
伯
阳
m
p
m
w
m
m
m
阳
m
m
配
m
m
m
u
m
m町
M
m
m
圳
m
m
旧


<!-- p1012 -->
舶
工业与民用插在;如册旧咽气吵闹及……阳MM 诸报黯
…? 
代
国际电工委员会所属技术委员会的代号和名称
名称
U
二
阴
阳
阴
阳
眩
目
m
m
m
m
m
m
m
m
m
m
m
m
m
m
m
m
m
m
m
m
m
m
m
m
m
w
m
m
m
m
名称
家用及类似用途的电风扇
工业机械电器
核用仪表
通信电缆、电线和波导
半导体器件和集成电路
电子设备用机电元件
频率控制和选择用压电器件
环境试验
磁元件和铁氧体材料
印刷电路
绕组线
可靠性及维修性
电力系统遥控、遥护及其通讯设备
家用电器的性能
录制
家用及类似电器的安全
医用电器
绝缘结构
建筑物电气装置
工业流程测量和控制
电子测量设备
磁合金和磁钢
电汽车和电卡车
外壳防护等级
户外严酷条件下的电气装置
家用自动控制
短路电流
数据处理设备和办公机械的安全
环境条件分级
激光设备
电气设备(包括网络)之间的电磁兼容
带电作业工具
报警系统
导航仪器
雷电防护
太阳光伏能量系统
信息技术设备
基本电气量测量设备
012345678012356789123456789012 
mmmmmmmmmmmmmmmmmmmmmmmmmmmmmmmmmmmmmm 
名词术语
旋转电机
图形符号
水轮机
汽轮机
裸铝导体
标准电压、电流等级和频率
牵引电力设备
液体绝缘介质
架空线路
无线电通信
电气测量设备
电力变压器
绝缘材料
线端标记和其它标志
开关设备和控制设备
船用电器
电缆
蓄电池
电力电子学
电器附件
(SC23E 家用断路器和类似设备)
量和单位及其文字符号
电焊
工业电热设备
绝缘配合
电声学
防爆电气设备
熔断器
电力电容器
灯泡及有关设备
原电池和电池组
绝缘子
避雷器
仪用互感器
电子管
电子设备用电容和电阻
继电器
高压试验技术
第三节
电工材料常用数据
一、导电金属特性
导电纯金属的特性见表16 -
14; 导电铜合金和铝合金的特性及用途见表16 -
15 。
二、绝缘材料特性
气体电介质的特性见表16 -
16; 矿物讪与合成油的特性见表16 -
17;
电缆用塑料的特
性见表16 -
18; 各种橡胶的特性见表16-190 其他绝缘材料简要特性见表16 - 20 。
二三、绝缘材料的耐热分级
绝缘材料的耐热分级见表16 - 21 。


<!-- p1013 -->
导电纯金属的特性
表16-14
谈
谈
均
势
自
量
这
汹
响
J
T
卢
浮
懈
知
如
d
J
R
F
U
A骂
骂
百
凶
险
逻
守
5
8
哥
哥
器
。
且
同
吉
部
油
将
注
电阻率
电导率①
电阻温度系数
密度
热膨胀系数
弹性模量
热电
金属
比热
熔点
热导率
熔化潜热
抗拉强度
硬度
(1O- 6/'{;) 
( 10-
6.0'皿)
( %IACS) 
1O- 3/'{; 
(glcm3 ) 
[W/ (m'K)] 
动势
名称
[J! (kg'K)] 
( '{;) 
(kJ/kg) 
( HY'MPa) 
(MPa) 
(HB) 
[20'{; ] 
[20'{; ] 
[20'{; ] 
[20'{; ] 
[20'{; ] 
(mV) 
银Ag
0.0162 
106 
3.80 
10.5 
234.5 
960.5 
18.9 
418.7 
104.7 
7.85 
147 
30 
+ 0.75 
铜Cu
0.0172 
1∞ 
3.93 
8.9 
385.2 
1083 
16.6 
386.4 
21 1.9 
11. 77 
196 
30 
+ 0.75 
金Au
0.0240 
71.6 
3.40 
19.3 
134 
1063 
14.2 
296.4 
67.4 
7.85 
98 
25 
+ 0.70 
铝Al
0.0282 
61.0 
3.90 
2.7 
921 
6ω 
23.0 
222 
393.6 
7.16 
78 
15 - 26 
+ 0.38 
钙Ca
0.0384 
44.9 
3.33 (O'{;) 
1.55 
649 
850 
22.3 
125.6 
217.7 
锅Na
O.ωω 
37.4 
5.40 
0.97 
121 
97.8 
71 
134 
115.1 
接Mg
0.0484 
35.6 
4.1 (O'{;) 
1. 74 
1026 
650 
24.3 
153.7 
368.4 
依』
0.0525 
32.8 
4.1 (O'{;) 
22.4 
135 
2454 
6.5 
58.6 
铐W
0.0548 
31.4 
4.50 
19.3 
134 
3370 
4.0 
159.9 
184.2 
32.5 
1079 
255 
+ 0.79 
铝Mo
0.0558 
30.8 
4.70 
10.2 
255 .4 
2600 
5.1 
144.9 
293.1 
31.4 
882 
147 
+ 0.31 
镑Zn
0.0610 
28.2 
3.70 
7.14 
397.7 
419.4 
33 
112.6 
l∞.9 
7.85 
147 
20-60 
+ 0.77 
姥m
0.0654 
26 .4 
4.35 
12.44 
247 
19ω 
8.3 
87.9 
镰Ni
0.0690 
24.9 
6.∞ 
8.9 
456 .4 
1452 
12.8 
87.92 
3ω.8 
19.61 
392 
80 
- 1.43 
锅Cd
0.0750 
22.9 
3.80 
8.65 
217.7 
321 
29.8 
92.11 
55.3 
5.5 
59 
+ 0.92 
铿U
0.0934 
26 .4 
4.6 (O'{;) 
0.531 
3308 
180 
56 
71.2 
436.3 
铁Fe
0.1∞ 
17.2 
5.∞ 
7.86 
477.3 
1535 
11.7 
61.55 
272.1 
19.61 
245 
ω 
+ 1.91 
铅民
0.105 
16.4 
3.∞ 
21.45 
134 
1755 
8.9 
71.18 
113.0 
14.71 
147 
50 
。
锡Sn
0.114 
15.1 
4.20 
7.35 
234.5 
232 
20 
64.48 
60.7 
5.39 
24.5 
12 
+ 0.45 
铭Cr
0.135 
12.8 
2.5 (O'{;) 
7.19 
4ω 
1903 
6.2 
67.0 
401.9 
钮Ta
0.141 
12.2 
3.85 (O'{;) 
16.67 
142 
2980 
6.55 
54.4 
159.1 
18.6 
- 340 
铅Pb
0.219 
7.9 
3.90 
11.37 
129.8 
327.5 
29.1 
35.ω 
26.4 
1.8 
15.7 
3.5 
+ 0.44 
镑Sb
0.430 
4.0 
5.1 (O'{;) 
6.68 
205 
630.5 
8.5 - 10.8 
18.8 
1ω .4 
铁Ti
-
O. 物6
3.5 
3.97 (O'{;) 
4.51 
519 
1677 
8.2 
15.1 
435 .4 
11.0 
- 250 
柔地
0.958 
1. 8 
0.89 
13.55 
837 .4 
- 38.9 
181. 9 (体)
8.37 
11. 3 
协Bi
1.20 
1.4 
4 ∞ 
9.8 
123.5 
271 
13.3 
7.95 
52.3 
31.8 
7.0 
s 
叫
以其相应的电导率为标准电导率，用
1∞%IACS 表示。离纯铜的电导率可
根据1913 年国际电工学会规定，退火工业纯铜在20 ，{;时的电阻率等于0.017241 x 10-
6.0'四，
① 
超过1∞%IACS，如99.999% 高纯铜的电导率可达到102.32% lACSo 


<!-- p1014 -->
多豆豆豆多管我
998 
工业与民用酷;Ct
妥汀ît手册旧咽气fP"，l问网友iË'J{"" VlWW Will' Ød con
阳闷汉学习刘诸报黯
表16-15
导电铜合金和铝合金的特性及用途
表16-16
气体电介质的特性
特
性
主雪
气
氮
氢
二氧化碳
六氟化硫
分子量
29 
28 
2 
44 
146 
密度(g/ L) (20't:, 98kPa) 
1. 17 
1. 25 
。.08
6.25 
沸点( 't: ) 
- 196 
- 195.6 
- 252.8 
- 78.7 
- 63.8 
粘度
(Pa' s) 
1. 8 x 10-' 
1. 1x lO-' 
8.6 X 10- 4 
1.4 X 10- 5 
1.54 X 10- 5 
热导荠[W/(m.K)]CI∞'t:)
。.0314
O. 0256 (30't:) 
0.043 
0.14 
临界温度( 't: ) 
- 140.7 
- 147. 1 
- 240 
31 
45.6 
临界压力
(kPa)
3394.38 
1296.96 
7396.73 
3796.8 
电容率
1
仪lO59
1.仅归58
1. αlO27 
1.创)()96
1.∞2 
直流介电强度
(kV/cm)
33 
33 
19.8 
29.7 
72.6 时82.5


<!-- p1015 -->
矿物油与合成油的特性
表16-17
数
以
阶
飞
稳
如
~ 
如
k
d
J
R
E
A
骂
骂
而
国
际
逻
飞
5
4
2
哥
哥
边
也
且
同
A
g
变压器油
高压充汹
舷基苯
苯基二甲
异丙基
聚丁烯泊
二甲基
苯甲基
特
性
10 型/25 型
电容器油
基乙烧
统基茶
联苯
电缆汹
1'/2'/3' 
硅油
硅汹
l' /2' /3' 
/45 型
(PXE) 
(MIPB) 
1∞-2∞ 
运动粘度( X 10-
6旷儿，2O'{:) 
运30
30 - 45 
8 - 18 
6.5 - 8.5 
(25'{: ) 
( x 1O-
6 m
2儿，4O,{:) 
9.6① 
9ω12① 
3.5-6<D 
,,;; 6/5 - 10/10 - 50 
,,;; 7 
,,;; 8 
运7
40 主4
250-4∞ 
350 
闪点(闭口杯)不低于( '{:) 
135 
135 
125 
110/130/150 
140 
140 
140 
240③ 
240 - 280③ 110/150/180 
凝点
不高于( '{:) 
10/ - 25/ - 45 
- 45 
ω 
- 45/ - 45/ - 30 
-48 
- 50 
65 -
- 55 
-10 
酸值
不大于
(mgKOHl g)
0.03 
。但
O.∞8 
O.∞8 
0.3 
灰分
不大于(% ) 
。ω5
O.∞5 
体积电阻率(O 'cm ，2O'{:) 
1014 _ 1015 
2.5 x 
2.5 x 
3.7 x 
(O'cm , 
1∞'{:) 
'" 10
13 
'" 10
14 
'" 10
14 
10
14② 
10
14② 
1014 
介质损耗角正切
(xl0-
320'{:)
0.5 - 5 
运5
,,;; 1. 5 
( x 10-3, 50跑，
1∞'{:) 
1 - 25 
运2
1iD
30 - 40 
30<2) 
30② 
40 
运20<2)
,,;; 50② 
介电常数
(50Hz ，2O,{:) 
2.1-2.3 
2.2 
2.5 
2.5 
2.5-2.6 
2.6-2.8 
2.1-2.3 
介电强度
(kV/mm, 20'{:) 
16 阳21
20 - 23 
'" 20 
注24
37 
", 24 
35 - 40 
35 - 50 
L 
§ 
在SO'{: 下的值;
在80 ，{:下的值;
开口杯法的数据;
在
loJ Hz 下的值。
i 棚》懦A
①
②
③
④
 


<!-- p1016 -->
i 蛐〉忡什
表16-18
电缆用塑料的特性
聚氯乙烯
聚乙烯
氟塑料
聚丙烯
(PVC) 
聚氨脂
特
性
低密度
高密度
交联
(PP) 
绝缘级
护层级
F- 4O 
F-46 
(LDPE) 
(HDPE) 
(XLPE) 
比
重
1.5 
1.25 
0.91-0.93 
0.94 - 0.97 
0.92 
0.9-0.91 
2.1- 2.2 
2.1-2.2 
吸水率(不大于)
(% ) 
0.5 
1.0 
0.02 
0.01 
0.03 
0.01 
0.01 
伸长率
(% ) 
..2∞ 
..3∞ 
20 - 550 
15 -7∞ 
..4∞ 
..550 
..250 
..3∞ 
..550 
热导率
[WI (m.K)] 
0.125 - 0.167 
0.125 - 0.167 
0.334 
0 .459 吨。.50
o. I3 
0.250 
0.250 
热变形温度①
( 't:) 
41 - 50 
64 - 85 
99 - 110 
121 
72 
抗张强度
(MPa) 
..17.6 
..12 
9.6 - 13 
17.8-31 
注17
..30 
..40 
..22 
2主40
体积电阻率
(0. cm) 
10
13 句10
14
109 _ 1010 
..1016 
主10
16
主10
16
..10
16 
..1017 
..10
17 
介电常数
在50Hz 下
5-6 
2.3 
2.35 
2.3 
2.2 
2.0 
2.1 
在1000Hz 下
4.5 - 5.8 
2.3 
2.35 
2.3 
2.2 
2.0 
2.1 
在100Hz 下
3.5-4.5 
2.3 
2.35 
2.3 
2.2 
2.0 
2.1 
介质损耗角正切在50Hz 下
0.05 -0.15 
髦。αxl2
~O.αlO2 
:s: O. 创lO5
运o.αlO2
"，0α)()6 
髦。αlO l
在
1000Hz 下
0.06-0.16 
'" o. 创即2
罢王o. 仪lO2
'" O. 仪lO5
"，0αlO2 
髦。α)()6
:s.; O.αlO l 
在10
6日z 下
0.07 -0.17 
运o. 侃泊2
:s.;; O. 仪lO2
王三o.αlO5
运。α)()6
"，0
创)()6
:s.; O. 仅用3
介电强度
(kV/mm) 
主.20
16 - 18 
18 - 28 
18 句20
18 - 28 
28 - 35 
..18 
20- 24 
耐电弧性
( s) 
熔融
注125
主.3∞
..3∞ 
耐燃性
自熄
缓慢
缓慢
缓慢
缓慢
缓慢
非燃
非燃
非燃
工作温度
( 't:) 
ω- 105 
ω 町90
70 
70 
90 
110 
150 
2∞ 
90 
§ 
H
』
陀
」
叫
泪
油
理
皿
脚
γ
F
联
刊
中
喇
远
Z
d
J
叫E 
L 
A 
" z 
萄
园
川
时
向
洋
三
、
刊
5
4
d
F
R
巨
型
。
且
当
吗
?
A
-
2
M
n特
』
U
W
而
摇
问
阔
却
① 在O.44MPa 条件下。


<!-- p1017 -->
各种橡胶的特性
表16-19
慨
W
以
阶
飞
稳
如
加
2
3
叫
5
2
2
险
等
〈
哥
哥
言
。
且
同
A
骂
声
字
量
军
司
锵
4
3
勘
悔
扯
呻
油
w
栩
程
天然橡胶
丁苯橡胶
乙丙橡胶
丁基橡胶
氯丁橡胶
丁腊橡胶
氯磺化
硅橡胶
氟橡胶
特
性
聚乙烯
NR 
SBR 
EPDM 
HR 
CR 
NBR 
比重
0.92-0.96 
0.94 
0.86 
0.91 
1. 23 阳1. 25
0.96- 1.02 
1. 12- 1.28 
0.97 
1. 85 
脆化温度
( '{; ) 
-50--ω 
- 30 -
-ω 
一40--ω
40 - - 55 
- 35 - - 55 
- 15 - - 40 
-40- -ω 
- 70 - - 115 
-34- -45 
工作温度
( '{;) 
ω-65 
65 -70 
80-90 
80 - 85 
70- 80 
80 - 85 
90 - 105 
180 - 2∞ 
2∞ 
耐辐照剂量
(rad) 
5 x 1<f 
1<f 
1<f 
10' 
5 x 10' 
108 
1<f - 10' 
伸长率
(% ) 
750 - 850 
4∞-8∞ 
3∞-8∞ 
4∞-8∞ 
4∞~叹)()
450-7∞ 
1∞- 600 
2∞-8∞ 
1∞-5ω 
抗张强度①
(MPa) 
;;.20 
17 - 24 
注18
9.8 - 20 
注15
15 - 30 
;;. 20 
;;.5② 
;;.14 
体积电阻率
(O'cm) 
1015 _ 1016 
1015 
1015 _ 1016 
1016 _ 1017 
1010 _ 1011 
1010 
1014 
1012 _ 1013 
1012ω 10
13 
介电强度
(kV/mm) 
;;.20 
;;. 20 
;;. 35 
25 - 30 
;;.20 
15 句20
;;.25 
;;. 30 
20-25 
介质损耗角正切
在10'拖下
O.∞3 
。∞32
O.ω4③ 
O.∞3 
0.03 
0.055 
0.03 - 0.07 
。∞1-0.01
0.3-0.4 
介电常数
在
10'Hz下
2.3 - 3 
2.9 
3 - 3.5 
2.1-2.4 
7.5 - 9 
13 
7 - 10 
3 - 3.5 
热导率
[WI (m'K)] 
0.167 
0.293 
0.083 
0.209 
0.125 
0.251 
回弹性
优
可
可
差
良
可
可
劣良
可
抗压缩变形
良-优
良优
良
可
可
良
可
良-优
优
耐阳光性
差
差
优
优
优
差
优
优
优
耐水性
优
优
优
优
良
良
良
优
优
阻燃性
差
差
差
差
良
差
良
可"优
良
4
。
。
4
加补强剂的。
不加补强剂和填料的o
在50Hz下的数据。
①
②
③
 


<!-- p1018 -->
1002 
工业与民用自在棋手手册
是土豆争气
Z但"dfr阴阳网友究与Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
表16-20
其他绝缘材料简要特性
材料名称
介电强度
体积电阻率
介质损失角正切
密度
(kV/mm) 
(M.o 'm) 
tg8 (20"二.
1MHz) 
(ιIcm
3 ) 
有溶剂浸溃漆
65 - 110 
1014 - 10" 
无溶剂浸溃漆
20 - 52 
10" _ 1016 
0.01 - 0.05 
覆盖漆
30 -ω 
10" - 1013.0 (表团电阻)
硅钢片漆
50- 110 
1013 - 10" 
聚脂胶
35 - 40 
1012.0 (表面电阻)
环氧胶
28 - 38 
6 x 10" _ 1016 
沥青胶
14 - 18 
漆绸
2.4 - 6.5kV/O.lmm 
1013 
漆布
5.5 - 7.0kV/O.lmrn 
1012 _ 1016 
电工薄膜
40 - 210 
1014 _ 10" 
。-侃Xl2 - 0.019 
0.89-2.3 
常用粘带
20 - 210 
10" _ 1016 
O. ∞1 - 0.03 
电缆纸
60 
O.∞22 -
O. 即7
(J∞"C) 
0.8 - 0.9 
电容器纸
30-ω 
。仅)20 - O.∞27 (l∞"C) 
1.0 - 1.22 
合成纤维纸
12.1-39 
82 - 169 (glrn2 ) 
硬钢纸板
2 - 14 
> 10" 
1.05 - 1.36 
白z王母
150 - 280 
> 109 
。α)()2 - 0αXl5 
2.7-2.9 
金z王母
125 -
2∞ 
10' - 10' 
。αXl3-0. ∞1
2.7-2.85 
合成瓦母
185 - 238 
> 109 
。αXl34
2.7-2.85 
粉五母纸
20 -45 
1. 6 阳1. 7
云母带
16 - 45 
柔软Z王母板
15ω30 
1012 _ 1013 
硬质zz 母板
18 - 50 
5 X 1012 _ 1013 
盼酶层压纸板
I3 -25 (垂直层向)
1012 _ 1013 
0.035 
1.3- 1.45 
盼醒层压布板
2 - 8 (垂直层向)
1010 _ 10" 
1.3- 1.42 
层压玻璃布板
10 - 30 (垂直层向)
1010 - 10" 
0.01 - 0.05 
1.6- 1. 9 
热固性塑料
10 - 19 
10
10 
- 10" 
O. ∞7ω0.08 
1. 4 叫2.0
热塑性塑料
I3 - 29 
1014 _ 1016 
。侃Xl I - 0.27 
1.02- 1.45 
工频瓷
25 - 35 
l<f - 10' 
0.015 - 0.030 
表16-21
绝缘材料的耐热分级
耐热分级
极限温度
耐热等级定义
相当于该耐热等级的绝缘材料
( "c ) 
用经过试验证明，在9O"C极限温度下，
Y 
90 
能长期使用的绝缘材料或其组合物，所组
未浸溃过的棉纱、丝及纸等材料或其组合物
成的绝缘结构
用经过试验证明，在
105 "c极限温度下，
浸溃过的或者浸在液体电介质中的棉纱、丝及
能长期使用的绝缘材料或其组合物，所组
A 
105 
纸等材料或其组合物
成的绝缘结构


<!-- p1019 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
F阴阳网友iË'J{"" VlWW W叫d con
附则第呼号号荤黯常用资料
1 ∞3 
续表16 - 21 
极限温度
耐热分级
耐热等级定义
相当于该耐热等级的绝缘材料
( 't: ) 
用经过试验证明，在
120 't:极限温度下，
合成有机薄膜、合成有机瓷漆等材料或其组合
E 
120 
能长期使用的绝缘材料或其组合物，所组
物
成的绝缘结构
用经过试验证明，在
130 't:极限温度下，
合适的树脂粘合或浸溃、涂覆后的z 母、玻璃
B 
130 
能长期使用的绝缘材料或其组合物，所组
纤维、石棉等，以及其他元机材料、合适的有机
成的绝缘结构
材料或其组合物
用经过试验证明，在
155 't:极根温度下，
合适的树脂粘合或浸溃、涂覆后的云母、玻璃
F 
155 
能长期使用的绝缘材料或其组合物，所组
纤维、石棉等，以及其他无机材料、合适的有机
成的绝缘结构
材料或其组合物
用经过试验证明，在
180 't:极限温度下，
合适的树脂(如有机硅树脂)粘合或浸溃、涂
能长期使用的绝缘材料或其组合物，所组
H 
180 
覆后的五母、玻璃纤维、石棉等材料或其组合物
成的绝缘结构
用经过试验证明，在超过
180 't:的温度
合适的树脂粘合或浸溃、涂覆后的zz 母、玻璃
下，能长期使用的绝缘材料或其组合物，
纤维等，以及未经浸渍处理的瓦母、陶瓷、石英
C 
> 180 
所组成的绝缘结构;
C 级又分为
2∞℃、
等材料或其组合物;
C 级绝缘的极限温度应根据
220 吃、
250吃等级
不同的物理、机械、化学和电气性能确定之
第四节电工产品环境条件
一、环境条件的定义和分类
1.环境因素和环境参数
环境因素是指对产品功能形成影响的物理、化学、生物等因素，是构成环境条件的基
础O
环境参数是指对环境因素作定量的描述，通常用一个或多个物理或化学特性来表征。如
环境参数振动的特性包括振动类型(正弦的，随机的)、加速度、频率等。
环境参数按其性质分类，再按严酷程度分为若干等级值，详见GB 4796 {电工电子产品
环境参数分类及其严酷程度分级~ (等同国际标准IEC721一1) 。
2. 环境条件的定义
环境条件是产品在运输、储存和使用期间所经受其周围的物理、化学和生物的条件。每
一种环境条件由各个环境参数及其严酷程度组合而成，如机械环境条件由振动、冲击、跌


<!-- p1020 -->
多采堂之多管我
1∞4 
工业与民用配喧设计手游阴气fP"，l阳网友旷
落、碰撞、加速度等参数值组成。
3. 环境条件的分类
(1)自然环境条件是指由地理和气候因素形成的环境参数值的组合。按照GB 4797 <电
工电子产品自然环境条件~，自然环境条件可分为如下类别:温度和湿度、气压、生物、太
阳辐射、降水和风、尘沙和盐雾、地震的振动和冲击等。
(2) 应用环境条件是指产品在运输、储存、安装、使用过程中所处的真实环境条件。它
常是自然环境条件和产品所处场所(如空调房间、热作车间等)由于其他原因产生的诱发环
境条件的综合结果。按照GB 4798'10 <电工电子产品应用环境条件
导言~，应用环境条件
可分为如下类别:储存、运输、有气候防护场所固定使用、无气候防护场所固定使用、地面
车辆、船用、携带和非固定使用等。
工、自然环境条件的分区
1.温度和温度
GB 4797.1-1984 根据全国各地户外温、湿度统计数据，规定了适合我国情况的六种户
外气候类型，以下称温湿度气候分区，简称气候区。除海拔超过5∞Om 的高原地区外，这六
种气候区包括了我国所有的地区。中国温湿度气候分区的标准参数见表
16 -
22;
我国主要
城市所属的温湿度气候分区见表16 - 23 。
为了使一种产品能在不同的气候区内使用，可以把中国的六种气候区归纳为以下三个气
候组:
仅包括暖温气候区;
(1)有限组
(2) 一般组
(3) 通用组
包括寒温、暖温、干热和亚湿热气候区;
包括我国六种气候区。
表16 -22 
中国温湿度气候分区的标准参数
气
环
境
参
数
寒温
寒冷
I 
E 
低温( '(; ) 
40 
- 29 
- 26 
日平均值的
高温( '(; ) 
25 
29 
22 
年极值平均
RH > 959毛时最高温度( '(; ) 
15 
18 
6 
最大绝对湿度(gI旷)
17 
19 
10 
低温( '(; ) 
- 50 
- 33 
- 33 
年极值
高温( '(;) 
35 
37 
31 
的平均
四>95% 时最高温度( '(; ) 
20 
23 
12 
最大绝对湿度
(glm
J
)
18 
21 
11 
低温( '(; ) 
- 55 
-40 
- 45 
绝对
高温( '(; ) 
40 
40 
34 
极值
四>95% 时最高温度( '(; ) 
23 
26 
13 
最大绝对湿度
(glm
J
)
22 
25 
13 
候
分
区
暖温
干热
亚湿热
湿热
- 15 
- 15 
-5 
3 
32 
35 
35 
35 
24 
25 
26 
24 
13 
25 
26 
- 20 
20 
10 
5 
38 
40 
40 
40 
26 
15 
27 
28 
26 
17 
27 
28 
- 30 
- 30 
- 15 
。
45 
45 
45 
40 
28 
20 
29 
29 
28 
20 
29 
29 


<!-- p1021 -->
多采堂之多管我
叫唰'cdtu 汀
时节气
Z制阳网友割1"" VlWW Will'Ød cOO' 州附翁息告践.
常用资料
1 ∞5 
表16- 23 
我国主要城市所属的温湿度气候分区
气候分区
主
要
城
市
寒冷
漠河、呼玛、嫩江、伊春、图里泪、海拉尔、满洲里、阿勒泰、清水河
寒温1
博克图、齐齐哈尔、哈尔滨、通河、牡丹江、长春、延吉、沈阳、呼和浩特、锡林浩特、二连、
通辽、赤峰、多伦、包头、河曲、榆林、银川、盐池、张掖、酒泉、敦煌、北塔山、乌鲁木齐
寒温H
刚察、大柴旦、同德、伍道梁、冷湖、托托河、茫崖、噶尔、帕里、班戈、那曲、甘孜、阿坝、
理塘，以及五台山
丹东、大连、天津、北京、石家庄、太原、济南、徐州、郑州、驻马店、西安、宝鸡、天水、工
暖湿
州、西宁、康定、巴塘、峨媚山、西昌、威宁、德钦、丽江、兀谋、腾冲、昆明、林芝、昌都、拉
萨，以及黄山、庐山、南岳等
干热
哈密、吐鲁番、库尔勒、和田、莎车、若羌、喀什
亚湿热
上海、南京、合肥、杭州、福州、台北、台中、南昌、长沙、武汉、光化、安康、汉中、重庆、
成都、雅安、贵阳、柳州、南宁、百色、龙州、桂林、北海、阳江、广州、汕头等
湿热
上川岛、兀江、勋定、允景洪、湛江及雷州半岛、海南省、台湾省南部
注
亚湿热区和暖温区的分界大致在黄淮分水岭至秦岭一线。
国际标准的温湿度气候分区与我国标准有所不同。在IEC721 - 2 -
1 中列有世界九种气
候区:极端寒冷
(EC) 、寒冷
(C) 、寒温( CT) 、暖温
(WT) 、干热
(WDr) 、中等干热
(MWDr) 、极干热
(EWDr) 、湿热
(WDa) 、恒定湿热
(WDaE) 。九种气候区划为四个气候
组:有限组、一般组、通用组、世界性组。我国标准中没有极端寒冷和恒定湿热，寒温分为
I 、
H 两区，亚湿热则大致相当于世界型的中等干热。国际标准中各气候区和气候组的温湿
度数据也与我国标准有差别，详见GB 479 1. 1-1984 的附录A 。
2. 生物
生物环境条件包括霉菌、昆虫(白蚁、木蜂、蝉蜘、长蠢虫等)及其他有害动物(老
鼠、树蛙、壁虎等)的影响。我国生物环境条件分区见表16 -
24 。
表16 -24 
我国生物环境条件分区
分
区
气
候条件
危害
生
物
分布
地
区
气候条件复杂，多数为干旱
北起额尔古纳河、海拉尔、锡林浩特、呼和浩特、榆
B, 
地区，如南温带、中温带或高
鼠类
林、吴忠、
AL 州、西宁，穿过黄河至昌都、林芝一带，
原气候区
雅鲁藏布江以北地区
全年月平均RH~70% 、月平
东起富锦、哈尔滨、长春、沈阳、辽阳、秦皇岛、北
均温度~ 18 吃的月份达
1 -
2 个
霉菌、鼠类和
京、石家庄、郑州、西安、宝鸡、天水、武都、马尔
B 、
月;年平均RH= ω% ，温度。
鸟类
康、康定一带，
B，区以南地区，德钦以西亚湿热带
- 5 '1:: 


<!-- p1022 -->
1006 
工业与民品摇要忏班主啊叫什叫时…I'ød con 州附学习刘白黯
续表16- 24 
分
区
气
候
条
f牛
危
害
生
物
分
布
地
区
全年月平均RH~主70% 、月平
东起连五港、靖江、南京、六安、武汉、宜昌、万
均温度呈18 'c的月份达3-4 个
霉茵、鼠类、
B, 
县、南充、绵阳、雅安、西昌、渡口、腾冲一线以北，
月;年平均RH~60%
，
年平均
蚁类、鸟类等
B2 区以南的地区
温度
lO - 15 'C 
全年月平均RH~70% 、月平
均温度王三
18 飞的月份可持续
5
生物活动频
B4 
个月以上。全年RH > 709毛的月
繁，存在各种
BJ 区以南地区
份达lO个月，每年梅雨季节有
生物的危害
2-3 个月
」
三、应用环境条件的分级
为了正确表达千变万化的环境条件，国际电工委员会创立了一种应用环境条件标准体
系，即环境条件的组合分类分级(见IEC -721- 3) 。我国也采用了这种体系。
根据GB 4798.10-1984 ，应用环境条件可用一组等级标志来表示。每个等级标志由两个
数字和夹在其间的一个字母组成，含义如下:
前面一个数字表示应用类别:1一储存;
2一运输;
3一固定使用，有气候防护;
4一固定
使用，元气候防护;
5一车载;
6一船用;
7一移动式。
中间一个字母表示条件类别:K一气候;
Z 
特殊气候;
B一生物;
C一化学活性物质;
S一机械活性物质;M一机械。
最后一个数字表示严酷等级。数字越大，通常表示条件越严醋，即等级越高。
例
3
K 3 
L严酷等级为州当于有恒温控制、不控制湿度的房间)
气候条件
固定使用，有气候防护
我国过去生产的普通型、热带型、户外型、化工防腐型等产品，都可以用环境参数的等
级标志来表示。如适用于寒温气候、非沿海地区、室内有采暖的印制电路板生产车间用的电
工产品，可用3K4/3Z3/3Z7/3B2/3C3/3S2/3M4 一组等级标志来表示。
(1)最常遇到的固定使用、有气候防护(户内)的应用环境条件的分级:
1)气候条件的分级，见表16 - 25; 
2) 特殊气候条件的分级，见表16 - 26; 
3) 化学活性物质条件的分级，见表16 - 27; 
4) 机械活性物质条件的分级，见表16 - 28; 
5) 机械条件的分级，见表16 - 29 。
(2)
固定使用、无气候防护(户外)的应用环境条件的分级:
气候环境条件(户外)的分级，见表16 - 30 。


<!-- p1023 -->
气候条件的分级{户内)
, 
表16-25
3 号楼
;瞥
嘻
知
如
d
J
R
E
A
骂
骂
忍
耐
川
逻
守
5
4
2
哥
哥
器
。
且
同g
油
路
程
等
级
环
境
参
数
3K1 
3K2 
3K3 
3K4 
3K5 
31\5L 
3K6 
3K6L 
3K7 
3K7L 
3K8 
3K8L 
3K8H 
低温
('t ) 
+20③ 
+ 15 
+5 
+5 
-5 
-5 
-25 
-25 
-40 
-40 
- 55 
- 55 
-25 
高温
('t ) 
+ 25③ 
+ 30 
+40 
+40 
+45 
+40 
+ 55 
+40 
+70 
+40 
+70 
+ 55 
+ 70 
低相对湿度
(% ) 
20 
10 
5 
5 
5 
5 
10 
10 
10 
10 
10 
10 
10 
高相对湿度
(% ) 
75 
75 
85 
95 
95 
95 
l∞ 
l∞ 
1∞ 
1∞ 
1∞ 
l∞ 
1∞ 
低绝对湿度
(g1m') 
4 
2 
1 
I 
0.5 
0.5 
0.1 
0.1 
0.02 
0.02 
0.5 
高绝对湿度
(g1m') 
15 
22 
25 
29 
29 
29 
29 
29 
35 
35 
35 
29 
35 
温度变化率①
( 't/min) 
0.1 
0.5 
0.5 
0.5 
0.5 
0.5 
。.5
0.5 
1.0 
1.0 
1.0 
1.0 
1.0 
低气压
(kPa) 
70 
高气压
(kPa) 
106② 
太阳辐射
(W/m2) 
5∞ 
7∞ 
7∞ 
7∞ 
7∞ 
7∞ 
1120 
1120 
1120 
无
1120 
1120 
1120 
热辐射
参见表16 - 26 
周围空气运动
(m/s) 
0.5 
1. 0④ 
5.0④ 
冷凝条件
没有
没有
没有
有
有
有
有
有
有
有
有
有
有
降落物条件(雨、雪、雹等)
没有
没有
没有
没有
没有
没有
没有
没有
有
有
有
有
有
除雨以外的水
没有
没有
没有
参见表16 - 27 
结冰条件
没有
没有
没有
没有
有
有
有
有
有
有
有
有
有
g 
叫
温度变化率按5min 时间的平均值
不包括矿井的条件。
有空调的场所，其温度偏差为规定值的土2 't。
特殊情况下，可在表16 - 26 中选取。
①
②
③
④
 


<!-- p1024 -->
1008 
工业与民用甜甜甜
主主主市l气旧"dfrp.f'网友栩1""
v.向ww邵fld co 吁
1.'\', .. 共闷汉学习主悲诸C?n建黯
表16-26
特殊气候条件的分级(户内}
环
填
参
数
等级
特
殊
条
件
3Z1 
可以忽略
热
辐
射
3Z2 
有热辐射条件，例如室内采暖系统附近
3Z3 
有热辐射条件，例如室内采暖系统或工业、商业炉附近
3lA 
5m/s 
周围空气运动
3Z5 
10m/s 
3Z6 
30m/s 
3Z7 
滴水条件
3Z8 
淋水条件
除雨以外的水
溅水条件
3Z9 
3Z10 
喷水条件
表16- 27 
化学活性物质条件的分级(户内}
等
级
环
境
参
数
3Cl 
3C2 
3C3 
3C4 
最大值
平均值
最大值
平均值
最大值
平均值
最大值
海盐
有盐雾条件①
(mgl旷)
0.1 
0.3 
1.0 
5.0 
1.0 
13 
40 
二氧化硫
(cm3/m3 ) 
0.037 
0.11 
0.37 
1.85 
3.7 
4.8 
14.8 
硫化氢
( mglm3 ) 
0.01 
O. 1 
0.5 
3.0 
10 
14 
70 
(cm3/m3 ) 
O. ∞71 
0.071 
0.36 
2.1 
7. 1 
9.9 
49.7 
(mgl旷)
0.1 
0.1 
0.3 
0.3 
1.0 
0.6 
3.0 
氯
(cm'/m') 
0.034 
0.034 
。. 1 
0.1 
。.34
0.2 
1.0 
(mgl旷)
O. 1 
O. 1 
0.5 
1.0 
5.0 
1.0 
5.0 
盐酸
(cm'/m3 ) 
0.066 
0.066 
。‘ 33
0.66 
3.3 
0.66 
3.3 
(mgl旷)
。"∞3
0.01 
0.03 
0.1 
2.0 
0.1 
2.0 
氢氟酸
(cm' 1m3 ) 
O. ∞36 
0.012 
0.036 
0.12 
2.4 
0.12 
2.4 
(mglm3 ) 
0.3 
1.0 
3.0 
10 
35 
35 
175 
氨
(cm' 1m3 ) 
0 .42 
1.4 
4.2 
14 
49 
49 
247 
( mglm') 
0.01 
0.05 
。. 1 
0.1 
0.3 
0.2 
2.0 
臭氧
(cm3/m3 ) 
O.∞5 
0.025 
0.05 
0.05 
0.15 
0.1 
1.0 
(mgI旷)
0.1 
0.5 
1.0 
3.0 
9.0 
10 
20 
氧化氮
(cm' 1m3 ) 
0.052 
0.26 
。.52
1.56 
4.68 
5.2 
10.4 
① 只有近海和沿海地区掩蔽场所可能有盐雾。
亵16- 28 
机械活性物质条件的分级(户内)
等
级
机
械
活
性
物
质
351 
352 
353 
354 
砂
(mglm') 
30 
3∞ 
3α)() 
尘(飘浮)
(mglmJ ) 
0.01 
0.2 
0.4 
> 4.0 
尘(沉积)
[mgl (m2 'd)J 
10 
35 
350 
IαlO 


<!-- p1025 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友忻州W 飞Milqld con
川闷汉学习第最残肇
常用资料
1009 
表16-29
机械条件的分级{户内}
环
境
参
数
等
级
3M1 
3M2 
3M3 
3M4 
3M5 
3M6 
3M7 
3M8 
正弦稳态振动:
位移
(mm) 
0.3 
1.5 
1. 5 
3.0 
3.0 
7.0 
10 
15 
加速度
( m/s') 
5 
5 
10 
10 
20 
30 
50 
频率范围
(Hz) 
2-9 
2-9 
2-9 
2-9 
2-9 
2-9 
2-9 
2-9 
9-2∞ 9-2∞ 9-2∞ 
9-2∞ 9-2∞ 
9-2∞ 9-2∞ 
9-2∞ 
包括冲击的非稳态振动:
冲击响应谱L
(二)
(m/s') 
40 
40 
70 
冲击响应谱1
(丰)
(m/s') 
1∞ 
冲击响应谱II
(丰)
(m/s') 
250 
250 
250 
250 
表16-30
气候环境条件的分级(户外)
环
境
参
数
4K1 
4K2 
4K3 
4K3L 
4K3H 
4K4 
4K4L 
4K4H 
低温( 't: ) 
- 20 
- 35 
- 50 
- 50 
- 20 
- 65 
- 65 
- 20 
高温( 't: ) 
40 
40 
40 
40 
40 
55 
35 
35 
低相对湿度(% ) 
10 
10 
10 
10 
10 
4 
20 
4 
高相对湿度(% ) 
1∞ 
1∞ 
1∞ 
l∞ 
I∞ 
1∞ 
l∞ 
l∞ 
低绝对湿度
(glm
3 )
。.8
0.15 
0.03 
0.03 
。.8
O. ∞3 
。.∞3
0.8 
高绝对湿度(gI旷)
22 
25 
28 
22 
28 
36 
22 
36 
温度变化率( 't: /min) 
0.5 
0.5 
。.5
0.5 
0.5 
0.5 
0.5 
0.5 
低气压
(kPa)
70 
70 
70 
70 
70 
70 
70 
70 
高气压
(kPa)
106 
106 
106 
106 
106 
106 
J(厄
106 
太阳辐射
(W/m')
1120 
1120 
1120 
1120 
1120 
1120 
1120 
1120 
热辐射
表
16 - 26 
周围空气运动(m/ s)
表
16 - 26 
凝露
有
有
有
有
有
有
有
有
雨雪雹
有
有
有
有
有
有
有
有
降雨强度
(mnνmin)
6 
6 
15 
6 
15 
15 
15 
15 
雨水温度( 't: ) 
5 
5 
5 
5 
5 
5 
5 
5 
雨以外的水
表16 - 26 
结冰条件
有
有
有
有
有
有
有
有
第五节气象资料
一、温度、气压名词解释和应用说明
温度、气压名词解释和应用说明，见表16 - 31 0 


<!-- p1026 -->
多豆豆豆多管我
1010 
工业与民用配啥设计手册旧咽气fP"，l问网友iË'J{"" VlWW Will'Ød con
阳闷汉学习刘诸报黯
表16 -31 
温度、气压名词解释和应用说明
名
称
含
义
应用说明
极端最高(或最低)
自有气象记录以来的最高(或最低)温
度值。几十年内可能出现一次，持续时间
温度
只对可靠性要求很高的装置考虑此参数
很短
年最高(或最低)温
一年记录中所测得的最高(或最低)温
度的多年平均值。是一种短时
(1 - 5h)
出
一般电工装置在考虑可靠性和发热影响时
度
选用
现的极限值
一般取历年最热月
14 时平均温度的平均
某月逐日最高温度的平均值。在最热月
值，作为设计中选择允许短时过载的电工产
里约有一半左右的天数，其最高温度接近
月平均鼓高温度
品，如空气中的导体和一般电气设备的温度
或超过此值。此值出现时间较长，每年约
依据。热作车间一般比气象资料值高
5 "C左
有
1∞h 以上
右
日平均温度
每日四次定时温度
(2 、
8 、
14 、
20 时或
一般在考虑最热日的平均温度时(如油浸
1 、
7 、J3、
19 时的温度)的平均值
式变压器调节负荷)选用此值
月平均温度
某月逐日平均温度的平均值。电气技术
用于温度变化幅度较小的环境(如通风不
中一般取累年最热月日平均温度求得
良而无热源的坑道)选用电气装置
年平均温度
逐月平均温度的平均值，是全年气温变
在计算变压器的使用寿命和校验仪器仪表
化的中间值
时，选用此值
冷却水温度的日变化幅度小，可取最热月
冷却水温度
水冷电气装置引入水的温度
的平均水温。我国大部水系为25 - 30 "C ，热
带地区为
30 - 35 "c。采用冷却塔或冷却池
时，冷却水温一般比直流冷却水温约高5 "C
计算埋地电缆的载流量和进行电缆选型
土壤温度
与埋地电气装置处于同一水平面，而又
时，一般采用地面下0.8 -
1.0m 处最热月的
不受其散热影响处的土壤温度
月平均土壤温度。一般地区划为I 级，不超
过25 "C ;热带地区为H 级，不超过32 "C
指多年中各月平均气压的平均值
用于考虑电气装置的温升、避雷器的放电
年平均气压
间隙等
最低气压
指多年记录中所测得的气压最低值
用于确定电气装置的空气绝缘强度、开关
的分断能力等
注
l
历年即逐年、每年。特指整编气象资料时，所采用的一段连续年份中的每一年。
2. 累年即多年(不少于三年)。特指整编气象资料时，所采用的一段连续年份的累计。
二、大气压力、温度与海拔的关系
大气压力、温度与海拔的关系见表16 -
32 。


<!-- p1027 -->
然堂之多管我
'f，，"W""" 也已cun
时节气附阳网友街)1"" VlWW Will'Ød con
川闷汉学习主悲第4黯六章
常用资料
1011 
表16-32
大气压力、温度与海拔的关系
海拔
大气压力
温度
海拔
大气压力
温度
(m) 
(Pa) 
(K) 
('C ) 
(m) 
(Pa) 
(K) 
('C ) 
-3∞ 
104981 
290.1∞ 
16.950 
29∞ 
71016.6 
269.309 
-3.841 
- 250 
104365 
289.775 
16.625 
3α)() 
70121.2 
268.659 
- 4.455 
… 200 
103751 
289.450 
16.3∞ 
31∞ 
69234.9 
268.010 
- 5.140 
-
1∞ 
102532 
288.8∞ 
15.650 
32∞ 
68357.8 
267.3ω 
- 5.790 
- 50 
101927 
288 .475 
15.325 
33∞ 
67489.7 
266.711 
- 6 .439 
。
101325 
288.150 
15.α)() 
34∞ 
66630.6 
266.062 
- 7.088 
250 
98357.6 
286.525 
13.375 
35∞ 
65780.4 
265 .413 
- 7.737 
5∞ 
95461.3 
284 细则
11. 750 
3600 
64939.0 
264.763 
- 8.387 
600 
94322.3 
284.250 
1 1. 1∞ 
37∞ 
64106 .4 
264.114 
- 9.036 
7∞ 
93194 .4 
283ωl 
10.451 
38.∞ 
63282.5 
263.465 
- 9.685 
8∞ 
92077.5 
282.951 
9.801 
39∞ 
62467.2 
262.816 
- 10.334 
9∞ 
9097 1.5 
282.301 
9.151 
4α)() 
61660 .4 
262.166 
- 10.984 
l仪泊
89876.3 
281.651 
8.501 
41∞ 
60862.2 
261. 517 
- 11.633 
1 1α) 
88791. 8 
281 ∞l 
7.851 
42∞ 
"旧币2.3
260.868 
- 12.282 
1200 
87718.0 
280.351 
7.201 
43∞ 
59290.8 
260.219 
- 12.931 
13∞ 
86654.8 
279.702 
6.552 
44∞ 
58517.6 
259.570 
- 13.580 
14以)
85602.0 
279.0'í2 
5.902 
45∞ 
57752.6 
258.921 
- 14.229 
15∞ 
84559.7 
278.402 
5.252 
4600 
56995.7 
258.272 
- 14.878 
1600 
83527.7 
277.753 
4ω3 
47∞ 
56246.9 
257.623 
- 15.527 
17∞ 
82505.9 
277 .103 
3.953 
48∞ 
55506.1 
256.974 
-16.176 
18∞ 
81494.3 
276.453 
3.303 
49∞ 
54773.2 
256.325 
- 16.825 
1 叹)()
80492.9 
275.804 
2.654 
5α)() 
54048.3 
255.676 
- 17.474 
2α)() 
79501 .4 
275. 154 
2 ∞4 
55∞ 
50539.3 
252 .431 
-20.719 
21∞ 
78519.9 
274.505 
1. 355 
6仪则
47217 .6 
249.187 
- 23.963 
22∞ 
77548.3 
273.855 
0.705 
65∞ 
44075.5 
245.943 
- 27.207 
23∞ 
76586 .4 
273.205 
0.055 
7α)() 
41105.3 
242.7∞ 
- 30.450 
24∞ 
75634.2 
272.556 
- 0.594 
75∞ 
38299.7 
239 .457 
- 33.693 
25∞ 
74691. 7 
27 1.锁施
一1. 244
8α)() 
35651.6 
236.215 
- 36.935 
2600 
73758.8 
271. 257 
- 1. 893 
85∞ 
33154.2 
232.974 
- 40.176 
27∞ 
72835.3 
270.ω甲
- 2.543 
9仅)()
308ω7 
229.733 
- 43.417 
28∞ 
71921.3 
269.958 
- 3.192 
l悦lOO
26499.9 
223.252 
- 49.898 
" 
注
本表数据源于I502533 <标准大气>
(第一版) ;本手册增加了摄氏度一栏。
三、全国主要城市气象参数
全国主要城市气象参数见表16 - 33 。
引用气象参数时，应注意建设地点与拟引用数据的气象台站的距离、地形等因素对数值的影响。
(1)地势平坦的区域:
1)建设地点与气象台站水平距离在50km 以内、海拔高差在1∞m 以内时，可以直接引用。
2) 超过上述任→数值时，应使用与建设地点相邻的两个以上气象台站(含表中未列入
者)的参数，采用内插法取值。
(2) 地势崎岖的区域:气候受山脉的走向、总体高度、长度、地形(山顶、河谷、盆地、山
坡)、坡度、坡向等因素的影响，各地点差异较大。选取参数时，宜依据邻近气象台站(含表中
未列入者)的长年代资料和工程现场的观测数据对比取值，最好与当地气象部门共同商定。


<!-- p1028 -->
1012 
多系柔之多矿藏主
工业与民用配帘设寸?手册
表16-33
台站位置
地
名
海拔
北纬
东经
(m) 
1.北京市
北京
39
048' 
1160 28' 
31.5 
延庆侨
40
0 27' 
115057' 
439.0 
密五倚
40
0 23' 
116050' 
71.6 
2. 天津市
天津
39
0 06' 
1170 10' 
3.3 
商县侵
40
002' 
1170 25' 
16.4 
塘沽骨
38
059' 
117043' 
5.4 
3. 河北省
石家庄市
38
002' 
1140 25' 
80.5 
唐山r!í.ð.
39
0 38' 
1180 10' 
25.9 
邢台市A
37
004' 
114030' 
76.8 
保定市A
38
051' 
115031' 
17.2 
张家口市
40
047' 
114053' 
723.9 
承德市
400 58' 
1170 56' 
375.2 
秦皇岛市A
39
056' 
119
036' 
1. 8 
沧州市
38
0 20' 
116050' 
9.6 
乐亭
39
0 25' 
118054' 
10.5 
南宫市
37
0 22' 
1150 23' 
27 .4 
部单ß rlJ
36036' 
1140 30' 
57.2 
蔚县
39050' 
114034' 
909.5 
4. 山西省
太原市
37
047' 
112033' 
777.9 
大同市
40
006' 
1130 20' 
1 而6.7
阳泉市A
37
0 51 ' 
113033' 
741.9 
长治市A
36
0 12' 
113007' 
926.5 
临汾市
36币4'
110
0 30' 
449.5 
离石
37 030' 
111
006' 
950.8 
晋城市
350 28' 
112
0 50' 
742.1 
介休·
37003' 
111
056' 
748.8 
阳城·
350 29' 
112
0 24' 
659.5 
运城‘
35002' 
111 001' 
376.0 
5. 内蒙古自治区
呼和浩特市
40
049' 
111
041' 
1063.0 
包头市A
40
041 ' 
109
0 51 ' 
1067.2 
乌海市.ð.(海勃湾
39
041 ' 
106
046' 
1ω 1. 6 
亦峰市
420 16' 
l18
058' 
57 1. 4 
二连浩特市
43
0 39' 
112
0
∞' 
964.7 
海拉尔市
49
0 13' 
119
045' 
612.8 
东乌珠穆沁旗
45
0 31 ' 
116
058' 
838.7 
锡林浩特市
43 057' 
116咱4'
989.5 
是土豆争气
Z但"dfr阴阳网友究与Uj"'" VlWW W邵ød cow 
iíe共闷汉学习主培诸;~霞黯
全国主要城市气象参敏
干球温度( "c ) 
最热月
30 年二七月全年雷
月平均
0.8m 
遇续大
相对
深士壤
极
端
极
端最冷月最热月最热月
14
风速
暴日数
湿度
温度
最
高
最
低月平均月平均时平均
(m1s) 
(d/a) 
(% ) 
( "c ) 
40.6 
- 27.4 
- 4.6 
25.9 
30 
78 
23.7 
23.0 
35.7 
39.0 
- 27.3 
9 
23.3 
27 
77 
40.0 
- 27.3 
-7 
25.7 
29 
77 
39.7 
- 22.9 
4.0 
26.5 
29 
78 
25.3 
22.3 
27.5 
39.7 
- 22.9 
-4 
26 .4 
29 
78 
39.9 
18.3 
-4 
26.2 
28 
79 
42.7 
- 26.5 
2.9 
26.6 
31 
75 
21.9 
25 .4 
30.8 
39.6 
- 21 .9 
- 5.4 
25.5 
29 
79 
23.7 
22.2 
32.7 
41. 8 
- 22 .4 
2.9 
26.7 
31 
77 
21.9 
24.7 
30.2 
43.3 
- 22.0 
4. 1 
26.6 
31 
76 
25.3 
23.5 
30.7 
40.9 
- 25.7 
9.7 
23.3 
27 
66 
26.8 
20 .4 
39.2 
41.5 
- 23.3 
9.3 
24.5 
28 
72 
23.7 
20.3 
43.5 
39.9 
-21. 5 
- 6.1 
24 .4 
28 
82 
25.3 
21. 2 
34.7 
42.9 
20.6 
- 3.9 
26.5 
30 
77 
25.3 
23.2 
29.4 
37.9 
- 23.7 
24.8 
82 
32.1 
42.7 
- 22.1 
27.0 
78 
28.6 
42.5 
- 19.0 
26.9 
(32.6) 
78 
27.3 
38.6 
- 35.3 
22.1 
(28.6) 
70 
45.1 
39.4 
- 25.5 
- 6.6 
23.5 
28 
72 
23.7 
18.8 
35.7 
37.7 
29.1 
-1 1. 8 
21. 8 
26 
66 
28.3 
19.9 
41.4 
40.2 
19. 1 
- 4.2 
24.0 
28 
71 
23.7 
21. 8 
40.0 
37.6 
- 29.3 
6.9 
22.8 
27 
77 
23.7 
20.3 
33.7 
41. 9 
- 25.6 
4.0 
26.0 
31 
71 
25.3 
24.6 
31. 1 
38.9 
- 25.5 
23.0 
(29.7) 
68 
34.3 
38.6 
22.8 
24.0 
(29 .4) 
77 
27.7 
38.6 
- 24.5 
5 
23.9 
28 
72 
40.2 
- 19.7 
-3 
24.6 
29 
75 
42.7 
- 18.9 
2 
27.3 
32 
69 
37.3 
- 32.8 
- 13.1 
21.9 
26 
64 
28.3 
17. 1 
36.8 
38.4 
- 31 .4 
- 12.3 
22.8 
(29.6) 
58 
28.3 
20.3 
34.7 
39 .4 
- 32.6 
- 9.7 
25 .4 
45 
32.2 
22.6 
16.6 
42.5 
-31. 4 
一
1 1. 7
23.5 
28 
65 
29.7 
19.8 
32.0 
39.9 
一40.2
- 18.6 
22.9 
28 
49 
32.2 
17.6 
23.3 
36.7 
- 48.5 
- 26.8 
19.6 
25 
71 
32.2 
8.5 
29.7 
39.7 
40.5 
-21.3 
20.7 
25 
62 
33.7 
15.6 
32.4 
38.3 
一42.4
19.8 
20.9 
26 
62 
29.7 
18.0 
31.4 


<!-- p1029 -->
家豆豆豆g矿泉
叫唰'cdtu 汀
时忻阳问网友!Ë'U"'" VlWW Will'Od con
阳闷阴阳罐勃然章
常用资料
1013 
续表16 - 33 
台站位置
干球温度( '\: ) 
最热月
30 年一七月
全年雷
月平均
0.8m 
遇最大
地
名
相对
深土壤
海拔
极
端
极
端最冷月最热月最热月
14
北纬
东经
风速
暴日数
湿度
温度
(m) 
最
高
最
低月平均月平均时平均
(m/8) 
(d/a) 
(% ) 
( '\: ) 
通辽市A
43036' 
1220 16' 
178.5 
39.1 
30.9 
- 14.7 
23.9 
28 
73 
29.7 
17.6 
27.9 
东胜市A
39051 ' 
109059 
14ω .4 
35.0 
- 29.8 
-1 1. 8 
20.6 
25 
60 
28.3 
17.7 
34.8 
杭锦后旗
40054' 
\07008' 
\056.7 
37 .4 
- 33.1 
-1 1.7 
23.0 
26 
59 
28.0 
17.8 
23.9 
集宁rtî L::. 
41 002' 
113004' 
1416.5 
35.7 
- 33.8 
- 14.0 
19.1 
24 
66 
29.7 
12.9 
43.3 
加格达奇
50024' 
124007' 
371. 7 
37.3 
- 45 .4 
19.0 
81 
28.7 
额尔吉纳右旗
50
0 日'
1200 12' 
581 .4 
36.6 
- 46.2 
18.4 
75 
28.7 
满洲奥市
49034' 
117026' 
666.8 
37.9 
42.7 
19.4 
(25 .4) 
69 
28.3 
博克图
48046' 
121 055' 
738.6 
35.6 
- 37.5 
17.7 
78 
33.7 
乌主L 浩特市
46005' 
122003' 
274.7 
39.9 
- 33.9 
22.6 
(27.5) 
70 
29.8 
多伦
420 11' 
116028' 
1245 .4 
35 .4 
- 39.8 
18.7 
72 
45.5 
林西
43 036' 
118004' 
799.0 
38.6 
- 32.2 
21. 1 
69 
40.3 
• 
达尔罕茂明
安联合旗
41 042' 
110026' 
1375.9 
36.6 
-41.0 
20.5 
55 
33.9 
额济纳旗
41 057' 
\01004' 
940.5 
41.4 
- 35.3 
26.2 
(33. 7) 
33 
7.8 
6. 辽宁省
沈阳市
41 046' 
123026' 
41. 6 
38.3 
- 30.6 
- 12.0 
24.6 
28 
78 
23.3 
19.3 
26 .4 
大连市
38054 ' 
121 038 ' 
92.8 
35.3 
- 21. 1 
- 4.9 
23.9 
26 
83 
31.0 
21. 1 
19.0 
鞍山市A
41 005' 
123 0
∞' 
77.3 
36.9 
- 30.4 
- \0.2 
24.8 
28 
76 
26.8 
19.7 
26.9 
本溪市A
400 19' 
123047 ' 
185.2 
37.3 
- 32.3 
- 12.0 
24.3 
28 
75 
25.3 
18.6 
33.7 
丹东市
40003' 
124020' 
15.1 
34.3 
- 28.0 
- 8.2 
23.2 
27 
86 
28.3 
18.4 
26.9 
锦州市A
41 008' 
1220 16' 
65.9 
41. 8 
- 24.7 
- 8.8 
24.3 
28 
80 
29.7 
19.7 
28 .4 
营口市
40040' 
1220 16' 
3.3 
35.3 
28 .4 
9 .4 
24.8 
28 
78 
29.7 
20.0 
27.9 
阜新市A
42002' 
121 039' 
144.0 
40.6 
- 28.4 
-1 1.6 
24.2 
28 
76 
29.7 
19.6 
28.6 
朝阳市
41 033' 
120027' 
168.7 
40.6 
31. 1 
- 11 
24.7 
29 
73 
33.8 
抚顺铃
41 054' 
124003' 
118.1 
36.9 
- 35.2 
- 14 
23.7 
28 
80 
开原祷
42032' 
124003' 
98.2 
35.7 
- 35.0 
- 14 
23.8 
27 
80 
7. 吉林省
长春市
43054' 
1250 13' 
236.8 
38.0 
- 36.5 
- 16.4 
23.0 
27 
78 
29.7 
16.8 
35.9 
吉林市A
43037' 
126028' 
183 .4 
36.6 
- 40.2 
- 18.0 
22.9 
27 
79 
26.8 
17 .4 
40.5 
四平南
430 11' 
124020' 
164.2 
36.6 
- 34.6 
- 14.8 
23.6 
27 
78 
29.7 
17.3 
33.5 
通化市
41 041 ' 
125054' 
402.9 
35.5 
- 36.3 
- 16.0 
22.2 
26 
80 
28.3 
17.5 
35.9 
因们市
42059' 
129050' 
140.6 
37.6 
- 27.3 
- 13 .4 
21. 1 
82 
17.7 
25.4 
白城市A
45 058' 
122050' 
155.4 
40.6 
- 36.9 
- 17.2 
23.3 
27 
73 
31.0 
18.0 
30.0 
桦旬市
42059' 
126045' 
263.3 
36.3 
- 45.0 
22 .4 
81 
40.4 
天池
42001' 
128005' 
2623.5 
19.2 
- 44.0 
- 23.2 
8.6 
\0 
91 
>40 
28 .4 
延吉赞
42053' 
129028' 
176.8 
37.6 
- 32.7 
- 14 
21. 3 
26 
80 
通榆祷
44047' 
123咱4'
140.5 
38.9 
- 33.5 
- 16 
23.8 
28 
73 
8. 黑龙江省
哈尔滨市
45 045' 
126046' 
142.3 
36.4 
- 38.1 
- 19.4 
22.8 
27 
77 
26.8 
15.7 
31.7 
齐齐哈尔市
47023' 
123055' 
145.9 
40.1 
- 39.5 
- 19.5 
22.8 
27 
73 
26.8 
13 .6 
28.1 
双鸭山市A
46038' 
131"09' 
175.3 
36.0 
- 37.1 
- 18.2 
21. 7 
75 
30.6 
29.8 
大庆市L::.( 安达)
46023' 
1250 19' 
149.3 
38.3 
- 39.3 
- 19.9 
22.9 
27 
74 
28.3 
13.8 
31.5 
牡丹江市A
44034' 
129036' 
241.4 
36.5 
- 38.3 
- 18.5 
22.0 
27 
76 
26.8 
14.3 
27.5 
佳木斯市A
46049' 
1300 17' 
81. 2 
35 .4 
-41.4 
一19.8
22.0 
26 
78 
29.7 
15.3 
32.2 


<!-- p1030 -->
然堂之多管我
1014 
工业与民用配帘设fr字册
旧呐附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习主悲阳酣
续表16 - 33 
台站位置
干球温度('C ) 
最热月
30 年一七月全年雷
月平均
0.8m 
遇最大
地
名
端最冷月最热月最热月
1 相对
深士壤
海拔
极
端
极
北纬
东经
风速
暴日数
(m) 
最
高
最
低月平均月平均时平均
湿(%度
) 
温度
(m/s) 
(d/a) 
( 'C) 
伊春市A
47 043' 
128
054' 
23 1. 3 
35.1 
- 43.1 
- 23.9 
20.5 
25 
78 
23.7 
12.9 
35 .4 
绥芬河1日
44
0 23' 
131 009' 
496.7 
35.3 
- 37.5 
- 17.1 
19.2 
23 
82 
31.0 
14. 1 
27.1 
嫩江县
490 10' 
1250 14' 
242.2 
37 .4 
- 47.3 
- 25.5 
20.6 
25 
78 
29.7 
9.3 
31.3 
漠河乡
53
0 28' 
1220 22' 
296.0 
36.8 
- 52.3 
30.9 
18.4 
24 
79 
23.7 
35.2 
黑河市(爱辉)
50
0 15' 
1270 27' 
165.8 
37.7 
- 44.5 
- 24.3 
20.4 
25 
79 
31.2 
10.6 
31.5 
嘉荫县A
48
053' 
1300 24' 
90.4 
37.3 
47.7 
- 28.5 
20.9 
25 
78 
23.0 
12.4 
32.9 
铁力县
46059' 
128
001 ' 
210.5 
36.3 
42.6 
- 23.6 
21. 3 
25 
79 
27.7 
12.3 
36.3 
克山县
48003' 
125053' 
236.9 
37.9 
42.0 
21.4 
76 
29.5 
鹤岗市
47
0 22' 
130
0 20' 
227.9 
37.7 
- 34.5 
21.2 
25 
77 
27.3 
虎林县
45
046' 
132
058' 
1∞.2 
34.7 
- 36.1 
21.2 
81 
26.4 
鸡西市
45 0 17' 
130
057' 
232.3 
37.6 
- 35.1 
21.7 
26 
77 
29.9 
9. 上海市
t 海市
31
0 10' 
121 0 26' 
4.5 
38.9 
10.1 
3.5 
27.8 
32 
83 
29.7 
24.0 
29 .4 
崇明长
31
0 37' 
121 0 27' 
2.2 
37.3 
- 10.5 
3 
27.5 
31 
85 
金山提
30054' 
121 0 10' 
4.0 
38.3 
- 10.8 
3 
27.8 
31 
85 
10. 江苏省
南京市
32。∞'
1180 48' 
8.9 
40.7 
- 14.0 
2.0 
27.9 
32 
81 
23.7 
24.5 
33.6 
连Z五港市A
34036' 
119
0 10' 
3.0 
40.0 
18.0 
- 0.2 
26.8 
31 
82 
25.3 
22.7 
29.6 
徐州市A
34
0 17' 
1170 10' 
41.0 
40.6 
- 22.6 
0.0 
27.0 
31 
81 
23.7 
29 .4 
常州市.6(武进)
31 046' 
119
057' 
9.2 
39.4 
15.5 
2.4 
28.2 
32 
82 
23.7 
25.8 
35.7 
南通市A
32
0 01 ' 
120
052' 
5.3 
38.2 
- 10.8 
2.5 
27.3 
31 
86 
25.3 
24.3 
35.0 
淮阴市A
33
036' 
119002' 
15.5 
39.5 
21.5 
。. 1 
26.9 
31 
85 
23.7 
23.7 
37.8 
扬州市A
32
0 25' 
119025' 
10.1 
39.1 
17.7 
1.6 
27.7 
31 
85 
23.7 
25.0 
34.7 
盐城巾
33
0 23' 
120
008' 
2.3 
39.1 
一14.3
0.7 
27.0 
30 
84 
25.3 
24.0 
32.5 
苏州市A
31"19' 
120
038' 
5.8 
38.8 
- 9.8 
3.1 
28.2 
32 
83 
25.3 
25.2 
28.1 
泰州市
32
030' 
119
056' 
5.5 
39 .4 
- 19.2 
1.5 
27 .4 
31 
85 
23.7 
25.2 
36.0 
11. 浙江省
杭州市
300 14' 
120
0 10' 
41. 7 
39.9 
9.6 
3.8 
28.5 
33 
80 
25.3 
(27.7) 
39.1 
宁波市A
29052' 
121
034' 
4.2 
38.7 
8.8 
4.2 
28.1 
32 
83 
28.3 
40.0 
温州市
28
0 01 ' 
120040' 
6.0 
39.3 
- 4.5 
7.6 
27.9 
31 
85 
29.7 
51.3 
衙州市
28 058' 
118
052' 
66.9 
40.5 
10.4 
5.2 
29.1 
33 
76 
25.3 
57.6 
舟山
30002' 
122
007' 
35.7 
39.1 
- 6.1 
5 
27.2 
84 
28.7 
Rß 水市
280 27' 
119055' 
ω.8 
41. 5 
7.7 
29.3 
75 
ω5 
金华椅
29
007' 
119
039' 
64.1 
41.2 
9.6 
5 
29 .4 
34 
74 
12. 安徽省
合肥市
31"52' 
1170 14' 
29.8 
41.0 
- 20.6 
2.1 
28.32 
32 
81 
21.9 
24.9 
29.6 
芜湖市A
31
0 20' 
118021 ' 
14.8 
39.5 
- 13.1 
2.9 
28.7 
32 
80 
23.7 
24.8 
34.6 
蚌埠Ttf
32057' 
1170 22' 
21.0 
41. 3 
19 .4 
1.0 
28.0 
32 
80 
23.7 
24.6 
30.4 
安庆市A
30032' 
117003' 
19.8 
40.2 
- 12.5 
3.5 
28.8 
32 
78 
23.7 
25.9 
44.3 
' 
铜陵市
30
058' 
117
047' 
37.1 
39.0 
7.6 
3.2 
28.8 
32 
79 
25.3 
27.2 
40.0 
屯溪市A
29043' 
1180 17' 
145 .4 
41.0 
- 10.9 
3.8 
28.1 
33 
79 
26.9 
ω.8 
阜阳ip .6 
32
056' 
115"50' 
30.6 
41.4 
- 20 .4 
0.7 
27.8 
32 
80 
23.7 
24.7 
31.9 
宿州市
33
038' 
116
059' 
25.9 
40.3 
- 23.2 
27.3 
(32.5) 
81 
32.8 
毫县祷
33
056' 
115
047' 
37.1 
42.1 
- 20.6 
。
27.5 
31 
80 
六安养
31
045' 
116029' 
ω5 
41.0 
- 18.9 
2 
28.2 
32 
80 


<!-- p1031 -->
多豆豆豆多管我
叫唰'cdtu 汀
时咽气
fP"，l问网友iË'J{"" VlWW wilqld cOn'阳闷牌可第卡共囔
常用资料
1015 
续表16 - 33 
台站位置
干球温度( 't: ) 
最热月
30 年一七月
全年雷
月平均
0.8rn 
遇最太
地
名
相对
深土壤
海拔
极
端
极
端最冷月最热月最热月
14
风速
暴日数
北纬
东经
湿度
温度
( rn) 
最
高
最
低月平均月平均时平均
(rnls) 
(d/a) 
(% ) 
( 't: ) 
13. 福建省
福州市
26005' 
1190 17' 
84.0 
39.8 
- 1.2 
10.5 
28.8 
33 
78 
31.0 
56.5 
厦门市A
24027' 
118004' 
63.2 
38.5 
2.0 
12.6 
28.4 
31 
81 
34.6 
47 .4 
甫田市A
25026' 
119
0
∞' 
10.2 
39.4 
- 2.3 
11.4 
28.5 
81 
30.5 
43.2 
明市
260 16' 
llT37' 
165.7 
40.6 
- 5.5 
9.1 
28.4 
34 
75 
21.4 
67 .4 
龙岩市A
25006' 
117001 ' 
341.9 
38.1 
- 5.6 
11.2 
27.2 
32 
76 
17 .6 
74.1 
宁德县
26020' 
119032' 
32.2 
39 .4 
2.4 
9.6 
28.7 
32 
76 
31. 1 
54.0 
邵武市
27020' 
117028' 
191 .5 
40.4 
- 7.9 
27.5 
81 
72.9 
长汀
25051 ' 
116022' 
317 .5 
39 .4 
- 6.5 
27.2 
(33.2) 
78 
82.6 
泉州市
24054' 
1180 35' 
# 23.0 
38.9 
。。
28.5 
80 
38 .4 
漳州市
24030' 
117039' 
30.0 
40.9 
- 2.1 
28.7 
33 
80 
60.5 
建阳县A
27020' 
118。叨'
181. 1 
41. 3 
- 8.7 
7.1 
28.1 
33 
79 
21. 9 
65.8 
南平祷
26039' 
1180 10' 
125.6 
41.0 
- 5.8 
9 
28.5 
34 
76 
永安头
25058' 
117021 ' 
206.0 
40.5 
一7.6
9 
28.0 
33 
75 
上杭长
25003' 
116025' 
205 .4 
39.7 
4.8 
10 
27.9 
32 
77 
14. 江西省
南昌市
28036' 
115055' 
46.7 
40.6 
- 9.3 
5.0 
29.5 
33 
76 
25.3 
27 .4 
58.0 
景德镇市
290 18 ' 
1170 12' 
61.5 
41. 8 
- 10.9 
4.6 
28.7 
34 
79 
21. 9 
26.7 
58.0 
上饶市
28027' 
117059' 
118.3 
41.6 
- 8.6 
6 
29.3 
33 
74 
65.0 
吉安市
27007' 
114058' 
76.4 
40.2 
- 8.0 
6 
29.5 
34 
73 
69.9 
宁岗
26043' 
113058' 
263.1 
40.0 
- 10.0 
27.6 
80 
78.2 
九江市A
29044' 
116。∞'
32.2 
40.2 
- 9.7 
4.2 
29.4 
33 
76 
23.7 
25.8 
45.7 
新余市A
27048' 
114056' 
79.0 
40.0 
- 7.2 
5.5 
29.4 
74 
23.5 
59 .4 
鹰潭市.6.(贵溪县
280 18' 
1170 13' 
51.2 
41.0 
- 7.5 
5.9 
30.0 
34 
71 
21.0 
70.0 
赣州市
25 051 ' 
114057' 
123.8 
41. 2 
6.0 
7.9 
29.5 
33 
70 
21.9 
27.2 
67 .4 
广昌县(Df江镇)
26051 ' 
116020' 
143.8 
39.6 
- 9.8 
6.2 
28.8 
33 
74 
22.5 
70.7 
德兴提
28057' 
1170 35' 
56 .4 
40.7 
- 10.6 
5 
28.6 
33 
79 
萍乡赘
27039' 
113051 ' 
106.9 
40.1 
- 8.6 
5 
29.0 
33 
76 
15. 山东省
济南市
36041 ' 
116059' 
51.6 
42.5 
- 19.7 
- 1.4 
27.4 
31 
73 
25.3 
26.1 
25.3 
青岛市
36004' 
120020' 
76.0 
35 .4 
- 15.5 
- 1.2 
25.2 
27 
85 
28.3 
23.3 
22 .4 
淄博市A
36050' 
118。∞'
34.0 
42.1 
23.0 
- 3.0 
26.9 
30 
76 
25.3 
23 .4 
31. 5 
枣庄市
34051 ' 
117035' 
75.9 
39.6 
- 19.2 
- 0.8 
26.7 
81 
21.7 
31.5 
东营市.6.(垦利)
37036' 
118032' 
9.0 
39.7 
- 19.1 
- 4.0 
26.0 
81 
29.5 
32.2 
橡坊市A
36042' 
119005' 
44.1 
40.5 
-21.4 
- 3.2 
25.9 
30 
81 
25.3 
22.8 
28 .4 
威海市
37031 ' 
112008' 
46.6 
38 .4 
13.8 
24.6 
84 
21.2 
沂
源、
360 11 ' 
118009' 
304.5 
38.8 
21.4 
25.3 
79 
36.5 
烟台市A
370 32' 
121 024' 
46.7 
38.0 
- 13.1 
- 1.6 
25.0 
27 
81 
28.3 
23.2 
济宁市A
36OZ6' 
116003' 
40.7 
41.6 
- 19.4 
- 1.9 
26.9 
81 
25.3 
23.9 
29.1 
日照市A
35023' 
119032' 
13.8 
38.3 
- 14.5 
- 1 
25.8 
28 
83 
25.3 
23.5 
29.1 
德州普
37 026' 
1160 19' 
21. 2 
43.4 
27.0 
-4 
26.9 
31 
76 
莱阳粪
36056' 
120042' 
30.5 
38.9 
- 24.0 
-4 
25.0 
29 
84 
荷泽祷
350 15' 
115026' 
49.7 
42.0 
- 16.5 
-2 
27.0 
31 
79 
临沂铃
35003' 
118021 ' 
87.9 
40.0 
- 16.5 
-2 
26.2 
30 
83 


<!-- p1032 -->
多豆豆豆多管我
1016 
工业与民用配制设计手册阳气fP"，l问1T!l.'&iË'U"" VlWW W沼I' ød con
阳闷汉字时时黯
续表16 - 33 
台站位置
干球温度( 'C) 
最热月
30 年一七月全年雷
月平均
0.8m 
遇最大
地
名
相对
深土壤
海拔
极
端
极
端最冷月最热月最热月
14
风速
暴日数
北纬
东经
湿度
温度
(m) 
最
高
最
低月平均月平均时平均
(m/s) 
(dJa) 
(% ) 
('C ) 
16. 河南省
郑州市
34043' 
113039' 
110.4 
43.0 
- 17.9 
- 0.3 
27.2 
32 
76 
25.3 
24.4 
22.0 
开封市A
34046' 
114023' 
72.5 
42.9 
16.0 
0.5 
27.1 
32 
79 
26.8 
25.2 
22.0 
洛阳市A
34040' 
112025' 
154.5 
44.2 
- 18.2 
0.3 
27.5 
32 
75 
23.7 
25.5 
24.8 
平顶山j1f
33043' 
113017' 
84.7 
42.6 
- 18.8 
1.0 
27.6 
32 
78 
23.7 
21. 1 
焦作市A
35014' 
113016' 
112.0 
43.3 
- 16.9 
。.4
27.7 
32 
74 
26.8 
26.4 
新乡提
35019' 
113053' 
72.7 
42.7 
-21.3 
27.1 
32 
78 
安阳市A
36007' 
114022' 
75.5 
41.7 
- 21.7 
- 1. 8 
26.9 
32 
78 
23.7 
24.5 
28.6 
?撰阳市
35042' 
115001 ' 
52.2 
42.2 
- 20.7 
- 2.1 
26.9 
32 
80 
21.9 
26.6 
信阳市A
32008' 
114003' 
114.5 
40.9 
- 20.0 
1.6 
27.7 
32 
80 
23.7 
24.7 
28.7 
南阳市A
33002' 
112035' 
129.8 
41.4 
-21.2 
0.9 
27.4 
32 
80 
23.7 
24.3 
29.0 
卢氏
34
0
∞' 
111001' 
568.8 
42.1 
- 19.1 
25 .4 
(31. 8) 
75 
34.0 
许昌铃
34001 ' 
113050' 
71.9 
41.9 
-17 .4 
1 
27.6 
32 
79 
驻马店市
33
0
∞' 
114001 ' 
82.7 
41. 9 
- 17 .4 
27.3 
32 
81 
27.6 
固始
32010' 
115040' 
57.1 
41.5 
- 20.9 
27.7 
(32.6) 
83 
35.3 
商丘市A
34027' 
115040' 
50.1 
43.0 
- 18.9 
- 0.9 
27.1 
32 
81 
21.9 
24.5 
26.9 
二门峡市A
34048' 
111012' 
410.1 
43.2 
- 16.5 
0.7 
26.7 
31 
71 
23.7 
25.1 
24.3 
17. 湖北省
武汉市
30038' 
114004' 
23.3 
39.4 
- 18.1 
3.0 
28.7 
33 
79 
21.9 
24.6 
36.9 
黄石市A
30015' 
115003' 
19.6 
40.3 
-1 1.0 
3.9 
29.2 
33 
78 
21.9 
26.2 
50.4 
十堪市A
32039' 
110047' 
256.7 
41. 1 
- 14.9 
2.7 
27.3 
33 
77 
21.9 
25.0 
18.7 
老河口市(光化)
32023' 
111 040' 
90.0 
41.0 
- 17.2 
2 
27.6 
32 
80 
26.0 
随州市
31043' 
113023' 
96.2 
41. 1 
16.3 
28.0 
(33.0) 
80 
35.1 
远安
31004' 
111038' 
114.9 
40.2 
- 19.0 
27.6 
82 
46.5 
沙市市(江陵)
30020' 
112011 ' 
32.6 
38.6 
- 14.9 
3.4 
28.1 
32 
83 
20.0 
38.4 
宜昌市A
30042' 
111005' 
133.1 
41.4 
- 9.8 
4.7 
28.2 
33 
80 
20.0 
25.7 
44.6 
襄樊市A
32002' 
112010' 
68.7 
42.5 
- 14.8 
2.6 
27.9 
32 
80 
21.9 
25.0 
28.1 
恩施市
30017' 
109028' 
437.2 
41. 2 
- 12.3 
5.0 
27.0 
32 
80 
17.9 
49.3 
18. 湖南省
长沙市
28012' 
113005' 
44.9 
40.6 
-1 1.3 
4.7 
29.3 
33 
75 
23.7 
26.5 
49.5 
株洲市A
27"52' 
113010' 
73.6 
40.5 
- 8.0 
5.0 
29.6 
34 
72 
23.7 
29.1 
50.0 
衡阳市A
26054' 
112026' 
103.2 
40.8 
- 7.9 
5.6 
29.8 
34 
71 
23.7 
55.1 
邵阳市A
27014' 
111028' 
248.6 
39.5 
- 10.5 
5.1 
28.5 
32 
75 
22.7 
57.0 
岳阳市A
29023' 
113005' 
51.6 
39.3 
-1 1. 8 
4 .4 
29.2 
32 
75 
25.3 
42.4 
大庸市
29008' 
110028' 
183.3 
40.7 
- 13.7 
5.1 
28.0 
28 
79 
21.7 
48.2 
益阳市A
28034' 
112023' 
46.3 
43.6 
一13 .2 
4 .4 
29.2 
34 
77 
23.7 
47.3 
永州市(零陵)
26014' 
111037' 
174.1 
43.7 
一7.0
5.8 
29.1 
32 
72 
23.7 
65.3 
怀化市A
27033 ' 
109058' 
254.1 
39.6 
- 10.7 
4.5 
27.8 
32 
78 
20.0 
49.9 
梆州市A
25048' 
113002' 
184.9 
41. 3 
- 9.0 
5.8 
29.2 
34 
70 
24.1 
61.5 
常德市A
29003' 
111 041' 
35.0 
40.1 
一13.2
4.4 
28.8 
32 
75 
23.7 
25.9 
49.7 
涟源市
27042' 
111041' 
149.6 
40.1 
- 12.1 
28.7 
(33.7) 
75 
54.8 
芷江赞
27027' 
109041 ' 
272.2 
39.9 
-1 1.5 
5 
27.5 
32 
79 
19. 广东省


<!-- p1033 -->
然柔之多管我
，_.唰'cdtu 汀
时节气
fp"，d仔阳网友忻州wmgdm 川闷附加第申辩章
常用资料
1017 
续表16 - 33 
台站位置
干球温度( 't: ) 
最热月
30 年→七月全年雷
月平均
。.8m
遇最大
地
名
相对
深土壤
海拔
极
端
极
端最冷月最热月最热月
1~
风速
暴日数
北纬
东经
湿度
温度
(m) 
最
高
最
低月平均月平均时平均
(m/s) 
(d/a) 
(% ) 
( 't:) 
广州市
23008' 
1130 19' 
6.6 
38.7 
0.0 
13 .3 
28 .4 
31 
83 
28.3 
(30.4) 
80.3 
汕头市
23 024' 
116041' 
1.2 
38.6 
0 .4 
13.2 
28.2 
31 
84 
33.5 
(29.4) 
51.7 
• 
湛江市A
21 0 13' 
110024' 
25.3 
38.1 
2.8 
15.6 
28.9 
31 
81 
36.9 
(30.9) 
94.6 
茂名市
21 039' 
110053' 
25.3 
36.6 
2.8 
16.0 
28.3 
31 
84 
31.0 
94.4 
深圳市A
220 33' 
114气间'
18.2 
38.7 
0.2 
14.1 
28.2 
31 
83 
33.5 
73.9 
珠海市A
220 17 ' 
113 035' 
54.0 
38.5 
2.5 
14.6 
28.5 
81 
33.5 
64.2 
韶关市
24048' 
113035' 
69.3 
42.0 
- 4.3 
10.0 
29.1 
33 
75 
23.7 
77.9 
梅州市
240 18' 
116007' 
17.5 
39.5 
- 7.3 
11.8 
28.6 
33 
78 
20.0 
79.6 
阳江祷
21 052' 
111 058' 
23.3 
37.0 
- 1.4 
15 
28.1 
31 
85 
20. 海南省
海口市
20。但'
110021 ' 
14.1 
38.9 
2.8 
17.2 
28 .4 
32 
83 
33.5 
112.7 
偷县
190 31 ' 
109035' 
168.7 
40.0 
0 .4 
27.6 
(32.6) 
81 
120.8 
琼中
19002' 
109050' 
250.9 
38.3 
0.1 
26.6 
(32.4) 
82 
115.5 
二亚市
180 14' 
109031 ' 
5.5 
35.7 
5.1 
28.5 
83 
69.9 
西沙
16050' 
112020' 
4.7 
34.9 
15.3 
23 
28.9 
30 
82 
(29.7) 
21.广西壮
族自治区
南宁市
22049' 
108021' 
72.2 
40 .4 
- 2.1 
12.8 
28.3 
32 
82 
23.7 
90.3 
柳州市A
24021 ' 
109024' 
96.9 
39.2 
- 3.8 
10.3 
28.8 
32 
78 
21.9 
67.3 
桂林市
25 020' 
1100 18' 
161.8 
39.4 
4.9 
7.9 
28.3 
32 
78 
23.7 
27.1 
17.6 
梧州市
23 029' 
111 0 18' 
119.2 
39.5 
- 3.0 
11.9 
28.3 
32 
80 
20.0 
92.3 
北海市
21 029' 
109。俑'
14.6 
37.1 
2.0 
14.3 
28.7 
31 
83 
33.5 
30.1 
81. 8 
百色市
23054' 
106036' 
173.1 
42.5 
- 2.0 
13.3 
28.7 
32 
79 
25.3 
29.8 
76.8 
凭祥市
22006' 
106045' 
242.0 
38.7 
- 1.2 
13 .2 
27.7 
82 
22.4 
82.7 
河池市
24042' 
108003' 
213.9 
39.7 
- 2.0 
28.0 
79 
64.0 
22. 四川省
成都市
30040' 
104001 ' 
505.9 
37.3 
- 5.9 
5.5 
25.5 
29 
85 
20.0 
24.8 
34.6 
宜宾市铃
28048' 
104036' 
340.8 
39.5 
- 3.0 
8 
26.9 
30 
82 
(27.8) (39.3) 
自贡市A
29021 ' 
104046' 
352.6 
40.0 
- 2.8 
7.3 
27.1 
31 
81 
23.7 
37.6 
泸州市A
28053' 
105026' 
334.8 
40.3 
- 1. 1 
7.7 
27.3 
31 
81 
23.7 
26.6 
39.1 
乐山市A
29034' 
103045' 
424.2 
38.1 
- 4.3 
7.0 
26.0 
29 
83 
20.0 
25.9 
42.9 
绵阳市A
31 028' 
104041 ' 
470.8 
37.0 
- 7.3 
5.2 
26.0 
30 
83 
17.3 
25.0 
34.9 
达县市
31 0 12' 
107030' 
310 .4 
42.3 
- 4.7 
6.0 
27.8 
33 
79 
21.9 
25.9 
37.1 
南充祷
30048' 
106005' 
297.7 
41. 3 
- 2.8 
6 
27.9 
32 
74 
(28.8) (40.1) 
平武
32025' 
104031 ' 
876.5 
37.0 
- 7.3 
24.1 
(29.9) 
76 
30.0 
仪陇
31"32' 
106024' 
655.6 
37.5 
- 5.7 
26.2 
73 
36 .4 
内江市
29035' 
105003' 
352.3 
41. 1 
- 3.0 
26.9 
(31.6) 
81 
40.6 
攀枝花市
48 
25.3 
68.1 
26030' 
101 044' 
1108.0 
40.7 
- 1. 8 
11.8 
26.2 
31 
6.(渡口)
若尔盖
33
035 ' 
102058' 
3439.6 
24.6 
- 33.7 
10.7 
79 
64.2 
马尔康
31 054' 
1020 14' 
2664 .4 
34.8 
一17.5
16.4 
(25. 1) 
75 
68.8 
巴塘
30。∞'
99006' 
2589.2 
37.6 
- 12.8 
19.7 
(27 .4) 
66 
72.3 
康定
30003' 
101 058' 
2615.7 
28.9 
- 14.7 
15.6 
(20.5) 
80 
52.1 
R


<!-- p1034 -->
然豆豆g矿藏主
1018 
工业与民用配常设tf-手册旧呐附《问网主制1"" VlWW Will' Ød con
川闷汉学习主培阳时
续表16 - 33 
台站位置
干球温度( 't: ) 
最热月
30 年一七月
全年雷
月平均
0.8m 
遇最大
地
名
相对
深土壤
海拔
极
端
极
端最冷月
最热月最热月
14
北纬
东经
风速
暴日数
湿度
温度
(m) 
最
高
最
低月平均月平均时平均
(m/s) 
(d/a) 
(% ) 
( 't:) 
西昌市
27 054' 
1020 16' 
1590.7 
36.6 
- 3.8 
9.5 
22.6 
26 
75 
25.3 
23.9 
72.9 
甘孜县
31 037' 
1∞。∞'
3393.5 
31.7 
28.7 
- 4.4 
14.0 
19 
71 
31.0 
17.1 
80.1 
广兀着
32026' 
105051 ' 
487.0 
38.9 
8.2 
5 
26.1 
30 
76 
(25 .4) (28 .4) 
• 
23. 重庆市
重庆
29035' 
106
028' 
259.1 
42.2 
- 1. 8 
7.2 
28.5 
33 
75 
21.9 
26.5 
36.5 
万县骨
30046' 
108024' 
186.7 
42.1 
- 3.7 
7 
28.6 
33 
80 
(47.2) 
活陵
29045' 
107025' 
273.0 
42.2 
- 2.2 
28.5 
(34.5) 
75 
45.6 
西阳县
28050' 
108046' 
663.7 
38.1 
- 8.4 
3.7 
25 .4 
29 
82 
12.9 
52.7 
24. 贵州省
贵阳市
26035' 
106043' 
1071. 3 
37.5 
7.8 
4.9 
24.1 
27 
77 
21.9 
22.7 
51.6 
六盘水市A
26035' 
104052' 
181 1. 7 
31.6 
-1 1.7 
2.9 
19.8 
32 
83 
23.7 
20.1 
68.0 
遵义市A
27 042' 
106
053' 
843.9 
38.7 
- 7.1 
4.2 
25.3 
29 
77 
21.9 
23.5 
53.3 
桐样
28
00日'
106
050' 
972.0 
37.5 
- 6.9 
24.7 
(29.5) 
76 
49.9 
凯里市
26036' 
107059' 
720.3 
37.0 
9.7 
25.7 
75 
59 .4 
毕节
270 18' 
1050 14' 
1510.6 
33.8 
- 10.9 
21.8 
78 
61. 3 
盘县特区
25 047' 
104037' 
1527.1 
36.7 
- 7.9 
21.9 
81 
80.1 
兴义市
25005' 
104054' 
1299.6 
34.9 
- 4.7 
22 .4 
85 
77.4 
独山
25 050' 
107038' 
972.2 
34 .4 
- 8.0 
23 .4 
(27.5) 
84 
58.2 
思南提
27057' 
1080 15' 
416.3 
40.7 
- 5.5 
6 
27.9 
32 
74 
威宁铃
26052' 
1040 17' 
2237.5 
32.3 
- 15.3 
2 
17.7 
21 
83 
安顺提
260 15' 
105055' 
1392.9 
34.3 
- 7.6 
4 
21.9 
25 
82 
兴仁株
25026' 
1050 11' 
1378.5 
34.6 
- 7.8 
6 
22.1 
25 
82 
25. 云南省
昆明市
25001 ' 
102041 ' 
1891 .4 
31.5 
7.8 
7.7 
19.8 
23 
83 
20.0 
19.9 
66.3 
东川市A
26006' 
1030 10' 
1254.1 
40.9 
- 6.2 
12.4 
25.1 
(22.9) 
67 
23.7 
24.9 
52 .4 
个旧市
23 023' 
103009' 
1692.1 
30.3 
4.7 
9.9 
20.1 
84 
20.0 
51.0 
蒙自赞
23 023' 
103023' 
13∞.7 
36.0 
4.4 
12 
22.7 
26 
79 
大理市
25043' 
1∞。11'
1990.5 
34.0 
- 4.2 
8.9 
20.1 
23 
82 
25.8 
62.4 
景洪县(允景洪)
21 052' 
101
004' 
552.7 
41.0 
2.7 
15.6 
25.6 
31 
76 
25.3 
28.7 
119.2 
昭通市A
27020' 
103045' 
1949.5 
33.5 
- 13.3 
2.0 
19.8 
24 
78 
21.9 
19.7 
56.0 
丽江县(大肝镇)
26052' 
1∞。13'
2393.2 
32.3 
一10.3
5.9 
18.1 
22 
81 
21.9 
75.8 
腾冲
25007' 
98029' 
1647.8 
30.5 
- 4.2 
19.8 
89 
79.8 
临沧
23057' 
1∞。13'
1463.5 
34.6 
- 1. 3 
21.3 
(25.5) 
82 
86.9 
思茅
22040' 
101 024' 
1302.1 
35.7 
- 2.5 
21. 8 
(26. 1) 
86 
102.7 
德钦
28039' 
990 10' 
3592.9 
24.5 
13 .1 
11.7 
(17. 1) 
84 
24.7 
兀江
23 034' 
102009' 
396.6 
42.3 
- 0.1 
28.6 
(33.8) 
72 
78.8 
26. 西藏自治区
拉萨市
29040' 
91 008' 
3648.7 
29 .4 
- 16.5 
- 2.3 
15.5 
19 
53 
23.7 
15.3 
72.6 
日喀则县A
290 15' 
88053' 
3836 
28.2 
- 25.1 
- 3.8 
14.5 
19 
53 
23.7 
17.3 
78.8 
昌都县A
31 009' 
970 10' 
3306.0 
33 .4 
- 20.7 
2.6 
16.1 
22 
64 
25.3 
17.7 
55.6 
林芝县6( 普拉)
29 034' 
94OZ8' 
3仪则
30.2 
- 15.3 
0.2 
15.5 
20 
76 
27.5 
17.7 
31.9 
那曲县
31 029' 
92004' 
4507 
22.6 
一4 1. 2
- 13.8 
8.8 
13 
71 
31. 3 
10.9 
83.6 
索县赞
31 054' 
93 047' 
3950.0 
25.6 
- 36.8 
-10 
11.2 
16 
69 
噶尔县
32030' 
80005' 
4278.0 
27.6 
- 34.6 
13 .6 
41 
19.1 
改则县
32009' 
84025' 
4414.9 
25.6 
- 36.8 
11.6 
52 
43.5 


<!-- p1035 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fp"，d仔阳网友忻州W 飞Milqld con
川闷汉学习第爷啸嚷
常用资料
1019 
续表16 - 33 
台站位置
干球温度( "c ) 
最热月
30 年一七月全年雷
月平均
0.8m 
遇最大
地
名
相对
深土壤
海拔
极
端
极
端最冷月最热月最热月
14
北纬
东经
风速
暴日数
湿度
温度
(m) 
最
高
最
低月平均月平均时平均
(m/s) 
(d/a) 
(% ) 
( "c ) 
察隅县
28039' 
97 028' 
2327.6 
31.9 
- 5.5 
18.8 
76 
14.4 
申礼县
30057' 
88038' 
4672.0 
24.2 
-31. 1 
9.4 
(15.8) 
62 
68.8 
波密县
29052' 
95 046' 
2736 
31.0 
- 20.3 
16.4 
78 
10.2 
定日县
28038' 
87005' 
43∞.0 
24.8 
- 24.8 
12.0 
60 
43.4 
27. 陕西省
西安市
340 18' 
108056' 
396.9 
41.7 
20.6 
- 1.0 
26 .4 
31 
72 
23.7 
24.2 
16.7 
宝鸡市A
34021 ' 
107008' 
612 .4 
41.6 
- 16.7 
- 0.8 
25.5 
30 
70 
21.9 
22.9 
19.7 
铜川市
35005' 
109004' 
978.9 
37.7 
- 18.2 
- 3.2 
23.1 
28 
73 
23.7 
21.8 
29 .4 
榆林市A
380 14' 
109042' 
1057.5 
38.6 
- 32.7 
- 10.0 
23.3 
28 
62 
28.3 
21.4 
29.6 
延安市
36036' 
109030' 
957.6 
39.7 
25 .4 
6 
22.9 
28 
72 
30.5 
略阳县
330 19' 
106009' 
794.2 
37.7 
11. 2 
23.6 
(30.3) 
79 
21.8 
山阳县
33032' 
109055' 
720.7 
39.8 
- 14.5 
25.1 
74 
29.4 
渭南市A
34031 ' 
109029' 
348.8 
42.2 
- 15.8 
- 0.8 
27.1 
31 
72 
23.7 
24.2 
22.1 
汉中市
33004' 
107002' 
508.4 
38.0 
- 10.1 
2.1 
25 .4 
29 
81 
23.7 
24.4 
31.0 
安康市
32043' 
109002' 
290.8 
41.7 
- 9.5 
3.2 
27.3 
31 
76 
25.3 
25.0 
31.7 
28. 甘肃省
且州市
36003' 
103053' 
1517.2 
39.1 
- 21 .7 
- 6.9 
22.2 
26 
60 
21.9 
20.6 
23.2 
金昌市A
38014' 
101 058' 
1976.1 
32.5 
- 26.7 
1.0 
17.5 
64 
24.9 
19.6 
白银市
36033' 
1040 11 ' 
1707.2 
37.3 
- 26.0 
- 7.8 
21.3 
26 
54 
23.7 
19.0 
24.6 
天水市
34035 ' 
105"45' 
1131.7 
37.2 
- 19.2 
- 2.8 
22.5 
27 
72 
21. 9 
19.9 
16.2 
酒泉市A
39046' 
98031 ' 
1477.2 
38.4 
-3 1.6 
- 9.7 
21. 8 
26 
52 
31.0 
19.8 
12.9 
敦煌县A
40009' 
94041 ' 
1138.7 
40.8 
- 28.5 
- 9.3 
24.7 
30 
43 
25.3 
5.1 
靖远县A
36034' 
104041 ' 
1397.8 
37 .4 
- 23.8 
- 7.7 
22.6 
27 
61 
20.9 
20.0 
23.9 
夏河县
35。∞'
102054' 
2915.7 
28 .4 
- 28.5 
12.6 
76 
63.8 
安西县
40032' 
95 046' 
1170.8 
42.8 
- 29.3 
24.8 
(33.0) 
39 
7.5 
张掖市
38056' 
l∞。26'
1482.7 
38.6 
- 28.7 
21.4 
(29 .4) 
57 
10.1 
窑街(红古)
1:0.. 360 17' 
102059' 
1691.0 
35.8 
- 20.6 
- 6.8 
19.7 
70 
21. 9 
30.2 
山丹快
38048' 
101 005' 
1764.6 
37.8 
33.3 
11 
20.3 
25 
52 
平凉祷
35033' 
106040' 
1346.6 
35.3 
一24.3
5 
21.0 
25 
72 
武都长
33024' 
104055' 
1079.1 
37.6 
- 8.1 
3 
24.8 
28 
67 
29. 青海省
西宁市
36037' 
IO J046' 
2261.2 
33.5 
26.6 
- 8.4 
17.2 
22 
65 
23.7 
17.1 
31.4 
格尔木市
36025' 
94054' 
2807.7 
33.3 
- 33.6 
10.9 
17.6 
22 
36 
29.7 
15.1 
2.8 
德令晗市1:0..(乌AL
37022' 
97 022' 
2981.5 
33.1 
- 27.2 
11.0 
16.0 
21 
41 
25 .4 
19.3 
化隆县1:0..(巴燕)
36006' 
1020 16' 
2834.7 
28.5 
- 29.9 
- 10.8 
13 .5 
73 
21. 2 
50.1 
茶卡A
36047' 
99015' 
3087.6 
29.3 
-31. 3 
- 12.6 
14.2 
18 
56 
29.7 
27.2 
冷溯镇
38050' 
93023' 
2733.0 
34.2 
- 34.3 
16.9 
31 
2.5 
茫崖镇
38021 ' 
90013' 
3138.5 
29.4 
- 29.5 
13 .5 
38 
5.0 
刚察县
37020' 
1∞。08'
3301.5 
25.0 
- 31.0 
10.7 
68 
ω.4 
都吃县
360 18' 
98006' 
3191. 1 
31.9 
- 29.8 
14.9 
46 
8.8 
同德县
350 16' 
1∞。39'
3289 .4 
28.1 
36.2 
11.6 
73 
56.9 
曲麻菜县
34033' 
95 029' 
4231. 2 
24.9 
- 34.8 
8.5 
66 
65.7 
杂多县
32054' 
95 0 18' 
4067.5 
25.5 
- 33.1 
10.6 
69 
74.9 


<!-- p1036 -->
然堂之多管我
1020 
工业与民用配电设计手册旧呐附阳网友iË'J{"" VlWW Will'Ød con
川闷汉学习主悲阳酣
• 
续表16 - 33 
台站位置
干球温度( 't: ) 
最热月
30 年一七月
全年霄
月平均
。.8m
遇最大
地
名
相对
深土壤
海拔
极
端
极
端最冷月最热月最热月
14
风速
暴日数
北纬
东经
湿度
温度
(m) 
最
高
最
低月平均月平均时平均
(mls) 
(dla) 
(% ) 
( 't: ) 
玛多县
34055' 
980 13' 
4272.3 
22.9 
- 48.1 
7.5 
(13.9) 
68 
44.9 
班玛县
32056' 
1∞吧'
3750.0 
28.1 
- 29.7 
11.7 
75 
73 .4 
共和赞
360 16' 
1∞。37'
2835.0 
31. 3 
- 28.9 
-11 
15.2 
20 
62 
玉树骨
33001 ' 
97001 ' 
3681.2 
28.7 
26.1 
-8 
12.5 
17 
69 
30. 宁夏回族
自f台区
银川市
38029' 
1060 13' 
111 1.5 
39.3 
- 30.6 
9.0 
23 .4 
27 
64 
32.2 
20.2 
19. 1 
石日且山市A
390 12' 
106045' 
1091.0 
37.9 
- 28.4 
- 9.4 
23.5 
27 
58 
32.2 
18.3 
24.0 
固原县
36。明)'
1060 16' 
1753.2 
34.6 
- 28.1 
- 8.3 
18.8 
23 
71 
27.3 
17.4 
30.9 
中宁
37029' 
105040' 
1183.3 
38.5 
- 26.7 
23.3 
(30.0) 
59 
16.8 
吴忠祷
37059' 
1060 11 ' 
1127.4 
36.9 
24.0 
8 
22.9 
27 
65 
盐池祷
37047' 
107024' 
1347.8 
38.1 
- 29.6 
-9 
22.3 
27 
57 
中卫快
37032' 
1050 11 ' 
1225.7 
37.6 
- 29.2 
-8 
22.5 
27 
66 
31.新疆维吾
尔自治区
乌鲁木齐市
43 047' 
87 037' 
917.9 
40.5 
-41.5 
- 15 .4 
23.5 
29 
43 
31.0 
19.9 
8.9 
博乐阿拉山口
450 11 ' 
82035' 
284.8 
44.2 
- 33.0 
27.5 
34 
27.8 
塔城市
46044' 
83。∞'
548.0 
41.3 
- 39.2 
22.3 
53 
27.7 
富蕴县
46059' 
89031 ' 
823.6 
38.7 
- 49.8 
21.4 
49 
14.0 
库车县
4 J043 , 
82057' 
1099.0 
41.5 
- 27 .4 
25.8 
(32.3) 
35 
28.7 
克拉玛依市
45036' 
84051 ' 
427.0 
42.9 
- 35.9 
16.7 
27.5 
30 
31 
35.8 
26.2 
30.6 
石河子市A
440 19' 
86003' 
442.9 
42.2 
- 39.8 
16.8 
24.8 
30 
52 
28.3 
16.9 
17 .0 
伊宁市
43 057' 
81 020' 
662.5 
38.7 
- 40.4 
- 10.0 
22.7 
27 
57 
33.5 
17.9 
26.1 
哈密市
42049' 
93 031 ' 
737.9 
43.9 
32 目。
- 12.2 
27.1 
32 
34 
32.2 
26.2 
6.8 
库尔勒市
41 045' 
86008' 
931.5 
40.0 
- 28.1 
- 8.1 
26.1 
30 
40 
33.5 
21.4 
喀什市
39028' 
75 059' 
1288.7 
40.1 
- 24 .4 
- 6 .4 
25.8 
29 
40 
32.2 
21.7 
19.5 
奎屯市(乌苏
44026' 
84040' 
478.7 
县)
f'. 
42.2 
37.5 
- 16.6 
26.3 
30 
40 
36.7 
23.1 
21.0 
吐鲁番市
42056' 
890 12' 
34.5 
47.6 
- 28.0 
9.5 
32.6 
36 
31 
35.8 
28.9 
9.7 
21 .4/ 
且末县
38009' 
85 033' 
1247.5 
41.5 
26.4 
- 8.7 
24.8 
30 
41 
28.9 
6.2 
-O.4m 
和田市
37008' 
79056' 
1374.6 
40.6 
-21.6 
… 5.6 
25.5 
29 
40 
23.7 
23.7 
3.1 
阿克苏市
22.6/ 
41 0 10' 
800 14' 
1103.8 
40.7 
- 27.6 
- 9.1 
23.6 
29 
52 
32.2 
32.7 
- 0.4m 
阿勒泰市
47044' 
88005' 
735.3 
37.6 
- 43.5 
- 17.0 
22.0 
26 
48 
32.2 
19.5 
21.4 
32. 台湾省
台北市
2S002' 
121 031' 
9 
38.0 
- 2.0 
14.8 
28.6 
31 
77 
43.8 
27.9 
花莲铃
24001 ' 
121 037' 
14 
35.0 
5.0 
17 
28.5 
30 
80 
恒春祷
22。∞'
120045' 
24 
39.0 
8.0 
20 
28.3 
31 
84 
33. 香港特
别行政区
香港
220 18' 
1140 10' 
32 
36.1 
。。
15.6 
28.6 
31 
81 
29.2 
34 目。
34. 澳门特
别行政区
澳门(暂缺)
-一一
注
1.本表主要根据GB50178-1993 <建筑气候区划标准》编制。标有
"ð" 符号的城市，其"最热月
14 时平均温
度"、
"30 年一遇最大风速"及"七月0.8m 深土壤温度"三项参数源于JGJ35一1987 <建筑气象参数标准》。标
有"铃"符号的城市，其全部参数引自GBJl 9-1987 <采暖通风与空气调节设计规范>
(2∞1 年版)。
2. 括号内系补缺数字，沿用本手册旧版本中类似项目，偏差明显，仅供参考。


<!-- p1037 -->
然柔之多管我
时节气Z制阳网友割{"" VlW…zgdm附磊阳就篇报疆拗配咆设计简介
1021 
，-'唰'cdtu 汀
附录计
辅助配电设计简介
• 
编写者林飞窦延
一、
CAD 的发展概述
电子计算机是20 世纪人类的伟大技术发明，它已渗透到当今社会工作和生活的各个
领域。计算机在工程设计领域的广泛应用，正彻底改变着我们的设计于段和工作方式。可
以断言，在不远的将来我们会在甩掉图板之后，甩掉设计手册、资料样本，舒适地坐在计
算机前，只凭按动鼠标键盘，就能够轻松而高质量地完成全部设计工作。计算机系统已成
为工程设计行业的主要生产工具，并将成为除工程师以外最重要的设计要素，决定企业的
核心竞争力。
CAD 是
"Computer Aided Design" 的缩写，即计算机辅助设计。
20 世纪60 年代，以计算
机图形学为基础的计算机辅助设计技术问世，至今已四十余年。其前二十年的发展是比较迟
缓的，主要是受到计算机硬件设备的限制，基本处于研究阶段。到80 年代初，工程CAD 技
术才在欧美国家进入实用阶段，特别是80 年代后期以来，硬件技术飞速发展和图形工作站
的出现，给CAD 的应用提供了广阔的空间。从开始的简单二维绘图，到三维实体模型;从
单色图，到真实色彩，材质渲染及动画制作;从单纯绘图，到大规模工程数据库的采用，
CAD 已经成为功能强大的智能设计系统。直到20 世纪90 年代中期，微型计算机价格大幅度
下降，应用日趋普遍，才使得CAD 技术真正进入普及应用阶段。在20 世纪末，中国工程设
计行业基本实现了甩掉图板的计划，全面采用计算机进行设计工作。
21 世纪，
CAD 技术的
主要发展方向正趋向网络化协同设计。
我国电气软件开发走过的是一条从设计单位自行开发到专业公司商品化开发的道路。
80
年代中期，许多设计院都陆续开发了单一内容或综合性电气设计软件，但由于条件限制，没
有做到商品化。直到90 年代初，我国才开始出现商品化电气工程设计软件。历经十余载，
现已形成功能齐全，具有一定专业深度的电气工程设计软件，这些正在成为我们主要的设计
工具。
工、
CAD 的性能要求
(- )当代电子CAD 余统筒拔术精点
作为成熟的商品化专业电气工程设计软件，应该具有如下技术特点。
1.功能齐全
从专业内容方面看，电气设计包括高压变电、低压配电、自动控制、电气照明、防雷、
接地、火灾报警与消防联动、信息化综合布线、保安监控等等，涉及二十余个子专业。从软
件功能方面看，需要进行计算、绘图、统计、分析等不同工作。这就要求综合性电气工程设
计软件必须覆盖上述全部内容。
叫
i
|
应


<!-- p1038 -->
1四
工业与民用配奄部h册
r叫
肌附机制价
嵌厅:.r11，气阳钊!l rp.f'阴立之割1""
\i他ww邵ød cOn' 
{立与建闷汉学习主悲诸ZF雪黯
2. 人性化
计算机技术的发展，给应用软件的编制提供了越来越自由的空间，使现在的软件可以设
计得满足人性化的需求。所谓软件人性化是指突出以人为本的理念，强调使用者的感受，使
软件容易掌握、操作简单、使用舒适、满足个性化需求。人性化主要体现在以下方面:
(1)操作界面:采用平铺的图标形式对话框或工具条，易于识别与掌握，减少操作层
次。界面大小、繁简、顺序可调、以适应不同设计者、不同场合的需要。
(2) 操作方式:模糊操作是现代软件的一大特色。传统的软件总是要求用户准确地定位
每一步操作，由于是靠人来手工定位，致使操作速度慢、图纸精度差、令人手眼疲惫。运用
模糊定位技术，用户只要给出大致的位置，软件就能将用户输入的每一步模糊操作，自动计
算成合理的准确位置，使设计的图低精确，速度倍增，显著减轻作业强度。
(3) 操作过程:采用动态可视化与意识流操作流程，用户在操作的过程中可以即时看到
操作结果并同步调整，使得操作直观、可控，设计一步到位，大大提高设计速度。完全不存
在操作步骤与顺序的限制，可以随心所欲，并可同时进行多项操作。由于不受操作步骤限
制，软件容易学习，符合设计过程灵活性的要求。
(4) 个性化:软件生成的图面效果、表格样式等设计形式都可由用户自行设定，软件还
应根据用户自身的设计习惯自动记忆所有设备的常用选型与技术参数。这样的软件就如同为
自己量身定做，贴近用户个性化需求。
3. 智能化
CAD 的真正意义在于辅助设计。它应该支持设计工作的全过程，即包括设计方案的产
生与优化、工程参数的选定、施工图的绘制、工程材料的统计、图档管理等。电气工程师之
所以能够完成复杂的设计工作，是由于在长期设计实践中，积累和总结了大量的工程经验知
识。在进行工程设计时，人们首先依照工程资料在大脑中寻找相似的模型，提出若干可供实
施的方案，再根据规范、标准和实际情况，确定优化的设计方案。
CAD 专家智能系统由知识库和推理程序两部分组成。它的工作原理模拟人类解决问题
的方法，将大量工程设计经验，抽象成知识资源，存入相应的知识库。通过推理程序，选择
归纳出优化的方案或参数。专家系统的实用性主要取决于知识资源的正确和推理的合理。
4. 系统性
设计是一个相互关联的过程。所谓软件的系统性是指利用设计信息的自然流动，生成相
关联的图纸，在极大提高效率的同时，从根本上避免或减少设计错误。比如在完成配电系统
图设计之后，配电盘的信息应传输到平面设计部分，软件根据系统图信息自动生成配电室平
面布置图，再通过平面信息的处理生成剖面图，同时生戚相应土建条件图。这样，我们只要
完成配电系统设计，其余相关设计结果可自动生成。
5. 数字化
人们经常形容未来世界将是一个数字化的世界，工程设计也不会例外。我们将一个工程
的完整信息存入工程数据库，当你要复用或修改己有工程，只要在软件提供的界面或直接在
相关图纸上进行修改，其对应的平面图、断面图、三维图、大样图、材料表等都会自动相应
改动，并可进行碰撞检查与安全距离检查。设计者还能够身临其境地漫游其间。
6. 协同设计
计算机最大的长处就是信息处理，而设计工程正是一个信息处理过程。协同设计能够最


<!-- p1039 -->
然柔之多管我
，-'唰'cdtu 汀
时节气
fP"，l阳网友iË'J{"" VlWW \\叫
大限度地发挥计算机信息处理的优势，从根本上最大限度地提高设计质量，提高设计效率。
对于建筑设计，由建筑专业提供条件图，图中包含的墙、地面、顶棚、门窗、梁柱、基
础等应该被各个相关专业软件识别，以便协同进行各专业设计。如照明设计要识别房间长、
宽、高、开窗面积、墙面材料等进行照度计算;电缆导线敷设要识别梁柱及空调、给排水专
业图纸的管线，以避免交叉碰撞。由此生成的埋件条件图提供给建筑专业，生成的材料表提
供给概预算与技经专业。
7. 二维三维一体化设计
三维设计以其直观、形象、准确的特点成为工程师心中的梦想、但通常三维设计软件操
作复杂，且不能剖出符合设计要求的二维图，使之难以进入实用阶段。二维三维一体化设计
概念就是用户在进行常规二维设计的同时，直接处理三维信息，生成三维图形;在进行三维
操作时二维图纸同步改变。这样，不改变现有的设计习惯，就能实现二维兰维一体化设计，
操作简单，设计过程直观形象，结果更加准确。
8. 开放性
不同用户的行业特点、设计习惯、惯用产品都不同，要求软件的图形库、数据库，甚至
命令菜单全都可以由用户根据自己要求扩充和修改。这样，用户可以容易地把购买的商品化
电气软件变得更加适合于自己。
现在，我国的电气设计软件经过十多年的发展已经比较成熟。软件功能齐全，具有一定
智能化水平和较好的实用性，例如北京博超世纪软件技术公司的大型电气工程设计软件
EES ，就是按上述要求不断努力的。
(二)电气CAD 余优筒选择
软件涵盖内容广泛，技术要求高，缺乏可以量化的技术桔标?这就给选脑软件培加了困
难。在此提供以τ 建议，供参考。
(1)品牌。品牌是软件质量、服务、市场反映、开发商实力的综合体现，具有较好的客
观性与可信度。
(2) 鉴定。按照ISα削的要求，没有通过行业鉴定的软件属于无效版本，不得在设计中使用。
(3)功能水平。了解软件功能是否齐全，软件界面的友好性、运行速度，以及软件采用
的开发工具是否先进，这些都是一个优秀软件所需的必要条件。
(4) 技术支持。电气CAD 软件作为技术含量很高的特殊商品，开发商的服务与后续研
发能力显得特别重要。软件开发商应该提供咨询式售前服务与完善的售后服务，并具有持续
升版能力。软件只有持续升级，才能眼上设计规范、设计方法、电气产品的不断发展，用户
在软件上的投资才会升值。
(5) 价格。刻意购买低价格的软件是不明智的。价格与商品的品牌、质量、服务等直接
关联，在条件许可时，应选用买性价比高的软件。
三、配合本手册使用的电气计算软件
为了全国广大电气设计人员简便、准确地运用本于册所涉及的众多计算，北京博超世纪
软件技术公司编写了配套使用的配电设计计算软件。软件提供本手册包含的50 个专业计算
的应用程序。软件遵循书中的设计原理与计算方法，采用本手册推荐的基础数据。软件光盘
作为本手册的组成部分，随书发行。
a 
