<!-- 资料4 复核版：OCR 重新识别 p640-p667（断路器/接触器/选择性章节） -->
<!-- 原 PDF 文字层失真，此版本以 OCR 结果为准，数字可信 -->

<!-- page 640 -->
624	工业与民用配电设计手册	点电气 readfree 网友制作 www.wangd.com 仅洪网友学习之用 请勿商用
二、低压断路器
低压断路器应符合现行标准 GB 14048.2—2001/IEC60947-2：1995《低压开关设备和控
制设备低压断路器》的要求。。
1. 分类
(1)按使用类别分为A、B两类。A类为非选择型；B类为选择型。
第十一章	(2）按设计型式分为开启式（原万能式或框架式）和塑料外壳式或模压外壳式。
(3) 按是否适合隔离分为：
1）适合隔离。断路器在断开位置时，具有符合隔离功能安全要求的隔离距离，并应提供
一种或几种方法(用操动器的位置、独立的机械式指示器、动触可视)显示主触头的位置。
2）不适合隔离。
(4)除上述分类外，还有其他多种分类。如按分断介质分、按操作机构的控制方式分、
按是否需要维修分、按安装方式分、按外壳防护等级分等。
2. 特性
断路器的特性包括断路器的型式（极数、电流种类）、主电路的额定值和极限值（包括
短路特性）、控制电路、辅助电路、脱扣器型式（分励脱扣器、过电流脱扣器、欠电压脱扣
器等）、操作过电压等。现就主要特性说明如下。	表11-38	（交流断路器的)短路接通
(1）额定短路接通能力（Icm)。在制造厂	和分断能力之间的比值n
规定的额定工作电压、额定频率以及一定的功	额定极限短路分断能力	功率因数	系数n
率因数（对于交流）或时间常数（对于直流）	Icu (kA)
4.5 < 1cu≤6	0.7	1.5
下，断路器的短路接通能力值，用最大预期峰	6 < 1au≤10	0.5	1.7
值电流表示。对于交流，断路器的额定短路接	10 < 1cu≤20	0.3	2.0
20 <1cu≤50	0.25	2.1
通能力应不小于其额定极限短路分断能力乘以	50 < 1cu	0.2	2.2
表 11-38 中系数 n 的乘积。
(2) 额定极限短路分断能力(Iu)。制造厂按相应的额定工作电压规定断路器在规定的条件下
应能分断的极限短路分断能力值，用预期分断电流表示(在交流情况下用交流分量有效值表示)。
(3）额定运行短路分断能力（I)。制造厂按相应的额定工作电压规定断路器在规定的
条件下应能分断的运行短路分断能力值，用预期分断电流表示，相当于额定极限短路分断能
力规定的百分数中的一档，并化整到最接近的整数。它可用I的百分数表示。
(4)额定短时耐受电流（Icw)。制造厂在规定的试验条件下对断路器确定的短时耐受电
流值。对于交流，此电流为有效值。预期短路电流的交流分量在短延时时间内认为是恒定
的，相应的短延时应不小于0.05s，其优选值为0.05-0.1-0.2s-0.5-1.0s。额定短时耐受
电流应不小于表11-39所示的相应值。
(5）过电流脱扣器。过电流脱扣器包括瞬时过电流脱扣器、定时限过电流脱扣器（又称
短延时过电流脱扣器）、反时限过电流脱扣器（又称长延时过电流脱扣器）。
1）瞬时或定时限过电流脱扣器在达到电流整定值时应瞬时（固有动作时间）或在规定
时间内动作。其电流脱扣器整定值有±10%的准确度。
2）反时限过电流断开脱扣器在基准温度下的断开特性见表11-40。反时限过电流断开
脱扣器在基准温度下，在约定不脱扣电流，即电流整定值的1.05倍时，脱扣器的各相极同

<!-- page 641 -->
旺紅電氣	点第十章低压配电线路保护和低压电器选择
www.wect.con	625
时通电，断路器从冷态开始，在小于约定时间内不应发生脱扣；在约定时间结束后，立即使
电流上升至电流整定值的1.30倍，即达到约定脱扣电流，断路器在小于约定时间内脱扣。
表 11-39	额定短时耐受电流最小值	表 11-40	反时限过电流断开脱扣器在基
额定短时耐受电流Icw	准温度下的断开动作特性
额定电流1（A）	的最小值（kA）
所有相极通电	约定时间
1,≤2500	1.2I, 或 5kA 中取大者	约定不脱扣电流	约定脱扣电流	(h)
I} > 2500	30	1.05 倍整定电流	1.30 倍整定电流	2*	第十一章
*	当I≤63A时，为1h。
反时限过电流脱扣器时间一电流特性应以制造厂提供曲线形式为准。这些曲线表明从冷
态开始的断开时间与脱扣器动作范围内的电流变化关系。目前，符合国家标准的断路器主要
型号有DW45、DW50、DW15HH、Emax、MT、S、S3~S7、NS、S250、C65（a、N、H、L）
型等，其时间一电流曲线见图11-16~图11-27。
i(s)
10000
5000
16ct1 = (0.4 ~ 1)I r
2000
1000	tsei1 = (15 ~ 480)s
500
200
100
50
20
10	12=(0.4~15)1(I为2000A及以下)
5	或(0.4~10)1(1为2000A以上)
2
1
0.4s
0.5	10.3s
0.2s
0.2	0.1s8
0.1	1set3=Ir~50kA(Ir为
0.05	2000A及以下
1.~65kA
0.02	(I为2000A以上)
0.01
0.005
0.002
0.001	20 30 40 50 60 80100	200 300
0.50.60.81	2	3	4 56 8 10	×Ise11	预期电流Ip(kA)
图 11 - 16 DW45型断路器时间一电流特性（一）
Iset	长延时过电流脱扣器整定电流；
1 se12	短延时过电流脱扣器整定电流；
Iset3	瞬时过电流脱扣器整定电流；
I—	-断路器额定电流

<!-- page 642 -->
626	工业与民用配电设计手册	点电气 readiree 网友制作 www.wangd.com 仅供网友学习之用 请勿商用
1(s)
1000p
5000
2000
1000	Iet4=(0.2~0.8)1
500	最大1200A(I，为2000A及以
200	下)或2400A(I:为2000A及以上)
001
第十一章	50
20
10
5
2
1
0.5
0.2
0.1
0.05	8.32s	0.4s
0.02
0.01	0.1s
0.005
0.002
0.1	0.2	0.3 0.4 0.5 0.6 08 1	2 3 4 5 6 8 10	20 30
×I
图 11 - 16 DW45 型断路器时间一电流特性（二）
Isel4—接地故障电流整定值
t(s)
10000
5000
2000	he1 = (0.4 ~ 1) 1
500	fe1(30~240)s
200
100
50
20
10
5
4= (0.2 ~0.8)1
2	112 =(3 ~10)Ir (1 =1000A)
瞬时整定在OFF位置
0.5
0.4	0.2
0.2	0.2
0.1	13=(10~20)Ir (I=1000A
0.05
0.02
0.01	3 4 5 6 8 10	30 40 50607080 100	200
0.1	0.2 0.3 0.40.50.6 0.8 1	2
×1
图 11 - 17 DW50 型断路器时间—电流特性
注：图中各符号含义见图11-16，I为壳架等级额定电流。

<!-- page 643 -->
旺数電氣	旺点第十章低压配电线路保护和低压电器选择
www warct cor	627
1(s)
20	10
0.4	8
10³	642	lo
102	第十一章
60
40	L
20
S
1
0.4	0.6	D
0.2	C
0.1	B
0.06
0.04	-A-
0.02
0.01	0.2 0.30.40.5 0.7 0.91.21.5 2	3 4 5 67 891012 15 20 25
0.1	0.6 0.81	Ie
Ir
t(s)
20	0
0:2 0:30.4	0	.6
€01
9
4
2
102
60
40
20
10	642
G
1	ED
0.6
0.4	C
0.2	B
0.1	A
0.06
0.04
0.02
0.01	0.2 0.3 0.40.5 0.607 0.911.2 L5 2	4 5 6 7 8 91012 15 20	25
0.1	3
0.8	1e
I
图 11 - 18 Emax型断路器时间一电流特性
L—过载保护；S—可调短路保护；I—瞬时短路保护；G一接地故障保护

<!-- page 644 -->
628	工业与民用配电设计手册	旺点电气 readfiree 网友制作 www.wangd.com 仅供网友学习之用 请勿商用
10000
t(s) 5000	Isct1= (0.4 ~ 1)I
2000
1000
500
200
100	t sed = (0.5~24)
第十一章	50
20
10
5
Is12 = (15~10)1sed
2
1
0.5	0.4	0.4
0.2	0.3	0.3
0.2	I2tOFF	0.2
0.1	0.1
0.05	13= (2~15)I.OFF
0.02
0.01
0.005
0.002
0.001	3 4 5 7 10	10 20 30
0.50.71	2	20	3	5
t(s)	×1setl	×Ir
10000
5000
2000	1set4 =(A ~ J) Ir
1000	1200Amax
500
200
100
50
20
10
5
2
1
0.5	0.4
0.3
0.2	0.2
0.1	12	To
0.05	0
0.02
0.01
0.005
0.002
0.001
0.500.700.10.20.30.40.50.71	5 7 10	200 300
Iset4 = I1 ×	A	B	C	D	E	F	G	H	J	×I
Iset4 < 400A	0.2 0.3	0.4	0.5	0.6	0.7	0.8	0.9	1
400A≤Is14≤1200A0.2	0.3	0.4	0.5	0.6	0.7	0.8	0.9	1
Is014 > 120A	500	640 720	800	880	960	1040	1120	1200
图 11 - 19 MT 型断路器时间一电流特性曲线
注：图中其余符号含义同图11-16。

<!-- page 645 -->
t(s)
10000p
5000
2000	1n=(0.4~1)I
1000
500
200
t
180	瞬时脱扣电流	100
120
60	(I, = 100 ~ 225A)	50
40	2010	0.8整定电流121上限	tset= (16 ~256) s	旺点第发章低压配电线路保护和低压电器选择
下限	20
min	Ise13 = (2 ~ 12.) 1
642	8I	10 I	12 I
10
5
最大值	I set2 (1.5 ~10)
1
40	2
20	ON
最小值	1
10	64	0.5
2	0.3
0.2	0.2
s	1	ltOFF
0.6	0.1	0.1
0.4
0.2	0.05
0.1	0
0.06	0.02
0.04
0.02	0.01
0.01	1 1.5 2 3 4 5 6 78 10 15 20 30 4050 70 100	0.005	50
0.50.7	2	3	4 5	7 10	20	5	7	00	20	30
×1seul	×1seul	xIr
图 11- 20 S（D) - 225 型断路器时间—电流特性曲线	图 11-21 S（D）Z-400、630、800A 断路器时间—电流特性曲线	629
第十一章

<!-- page 646 -->
德1十號
630
(s)1042h	工业与民用配电设计手册
L	0.4-0.5-0.55-0.6-0.65
1h	0.7-0.75-0.8-0.85-0.875
-0.9-0.925-0.95-0.975
10^4	2h	30min
20min	0
t(s)	1h	103
10min
30min	1.5
103	20min	-5min
10min	2min
-5min	102
=1min
102	2min	旺点电气readfree 网友制作 www.wangd.com
=1min	D
2	10
10
10	B	3
V	4
6
10
S3160-R80-R160	仅洪网友学习之用请勿商用
10	S3 250 R200, R250	10
S
12t	ON
I
102	10
10-1	11.05	10	10²	11.05	102
10{	10
×1t	×I
图 11 - 22 S3 型断路器时间—电流特性	图 11 - 23 S4 ~ S7 型断路器时间—电流特性
注：I为40℃的热脱扣器额定电流。	L—过载保护；S—可调短路保护；I—瞬时短路保护

<!-- page 647 -->
版数電氣	旺点第十章低压配电线路保护和低压电器选择
www.wrct.con	631
3. 常用低压断路器的技术参数	t(s)
10000
常用低压断路器的技术参数见表5000
11-41。	2000
1000
500
电流	200
作电动机保护的低压断路器选择见第	100
50
十二章。作配电线路保护的低压断路器选	20	第十一章
择如下：	10
(1)断路器额定电流的确定。断路器	5
2	3= (5~10)1
壳架等级额定电流（指塑壳式或开启式中
所能装的最大过电流脱扣器的额定电流）
IQ和断路器额定反时限电流指过电流脱	0.2
0.1
扣器额定电流I的确定如下	0.05
(11 - 11). 0.01	0.02	能量跳闸t<10ms
IrQ≥Int
In≥Ic	(11 - 12)	0.005
式中 1Q———断路器壳架等级的额定电流；0.001	0.002
I——反时限过电流脱扣器的额	0.50.71	23457	10	20	30 50 70 100 200300
×Iset1
定电流；
I———线路的计算负荷电流。	图 11-24 NS 型断路器 （200~250A)
(2) 反时限过电流脱扣器的整定值	热磁脱扣器时间一电流特性曲线
(1 seu)。
反时限过电流脱扣器整定电流
Iset1 ≥1c	(11 - 13)
Isetl ≤ I_2	(11 -14)
式中 I——线路的负荷计算电流，A；
1,	一导体的允许持续载流量，A。
(3）定时限过电流脱扣器的整定值（1Iset2）。定时限过电流脱扣器主要用于保证保护电器
动作的选择性。
1）定时限过电流脱扣器整定电流，应躲过短时间出现的负荷尖峰电流，即
Ise12≥ Krel2 [IstM1 + IC(n −1) ]	(11 - 15)
式中 Ksel2	一低压断路器定时限过电流脱扣器可靠系数，取1.2；
I stM1	一线路中最大一台电动机的起动电流，A；
Ic(n-1)——除起动电流最大的一台电动机以外的线路计算负载电流，A。
2）定时限过电流脱扣器的整定时间通常有0.1（或0.2)、0.4、0.6、0.8s等几种，根据
需要确定。其整定时间要比下级任一组熔断器可能出现的最大熔断时间大一个级量。上下级
时间级差不小于0.1~0.2s。

<!-- page 648 -->
632	旺点电气 readfree 网友制作 www.wangd.com 仅共网友学习之用 请勿商用
STR23SE型
t(s) 10000	t(s)	STR53UE型
5000	10000
2000	5000
1000	1set1= (0.4~ 1)1	2000	Ist= (0. 4 ~ 1)1,
500	1000
500
第十一章	200	200
100	100
50	50
20	20	Iseu=(0.5~16)s
10
52	10	se13=15...1
5	1s12 =(15~10)1
set2=(2~ 10)iet	2	It
1	ON
0.5	1
0.5
0.2	0.2
0.1	0.1	I2tOFF
0.05	0.05
0.02	0
0.01	0.02
0.005	100
0.005
0.002	0.002
0.001	2 3 45 7 10	20 30 5070100	0.001
0.50.71	0.50.71	2 3 45 7 10	20 5 7 10 20 30 50
×I	×Iset1	×1r
t(s)	ComPact NS400和 NS630:STR53UE型
10000
5000
2000	1c4= (0.2~1) 1,
1000
500
200
100
50
20
10
5
2
0.5
0
0.2
0.1	12tOFF
0.05
0.02
0.01
0.005
0.002
0.001	0.05 0.1 0.2 0.3 0.50.71	2 3	20 30
5 7 10
0.07	0.4	×Ir
图 11-25 NS 型断路器（400~630A）电子脱扣器时间一电流特性曲线

<!-- page 649 -->
旺数電氣	旺点气第大章低压配电线路保护和低压电器选择
www.wzc.c.con	633
1.131.45	C特性曲线	K特性曲线
120	1.05 1.2
120
60	60
40	40
20	20
10	642	10	64 2 140
min	脱扣时间	min
脱扣时间	-0	第十一章
20	20
10	6421	10642
0.6	1
0.6
0.4	AC	0.4
0.2	0.2	AC
DC	DC
0.1	0.1
0.06	0.06
0.04	0.04
0.02	0.02
0.01	0.01L
1.5 2 3 4 5 6 8 10 15 20 30	1.5 2 3 4 5 6 8 10 15 20 30
额定电流倍数	1
额定电流倍数
图 11 - 26 S250 型断路器时间—电流特性
t(s)	t(s)
10000	10000
5000	5000
1h	2000	1h
2000	1000
1000
500	500
200	200
100	100
201052	50	2010 5 2	50
1	1
0.5	0.5
0.2	0.2
0.1	0.1
0.05	0.05
0.02	0.02
0.01	0.01
0.005	0.005
0.002	0.002
0.001	0.001	0.5	2 3 45 7 1014 20 30 5070100 200
0.5 1	2 3 4 5 7 10 20 30 5070100 200	1
xI.	xI
C 型脱扣曲线	D型脱扣曲线
图 11 - 27 C65 型断路器时间—电流特性

<!-- page 650 -->
634	工业与民用配电设计手册
旺点电气 readiree 网友制作 www.wangd.com 仅洪网友学习之用 请勿商用
表 11- 41	常用低压断路器的技术参数
额定电流	过电流脱	短路分断能力
类别	型	号	(V)	扣器额定	电压	数据来源
电流（A）	(V)	Ia (kA)	Iau (kA)
200
400
DW50	1000	630	400	30	42
800
1000
第十一章	630
2000	800	40	50
1000
2000
DW15HH	400
2000
4000	2500	60	80
3200
4000	上海电器
630	科学研究所
800	及北京明日
1000	50	50	电器厂
2000	1250
1600
2000
2500
DW45	3200	2900	690	50	65
3200
3200
4000	3600	65	75
4000
4000
6300	5000	65	75
6300
开	E1	1600	800、1000、	42、50	42、50
1250、1600
启
E2	2000	800、1000、	42、65、	42、65、
式	1250、1600、2000	85、130	85、130
690	ABB 电气
800、1000、	65、75、	65、75、	公司
E3	3200	1250、1600、	85、130	100、130
2000、2500、3200
4000	3200、4000	75、100、150	75、100、150
E6	6300	4000、5000、6300	100、125	100、150
630	250~630
800	320~800
MT (06~16)	1000	400~1000	50	50
1250	500~1250
1600	640~1600
800	320~800
1000	400~1000
1250	500~1250	690	施耐德电
1600	630~1600	65	65	气公司
MT (08~40)	100	100
2000	800~2000	150	150
2500	1000~2500
3200	1250~3200
4000	1600~4000
4000	1600~4000	100
MT(40b~63)	5000	2000~5000	100
150	150
6300	2500~6300

<!-- page 651 -->
旺点第十章低压配电线路保护和低压电器选择	635
www.wEcc.com
续表 11- 41
额定电流	过电流脱	短路分断能力
类别	型	号	(A)	扣器额定	电压	Is (kA)	I cu (kA)	数据来源
电流（A）	(V)
63	10~63	15、25	30、50
100	16~100	30、40、50	50、65、100
225	100~225	30、40、50	50、70、100	上海电器
400	200~400	30、40、50	50、70、100	科学研究所
S	400	30、40、50	及北京明日	第十一章
630	400~630	50、70、100	电器厂
800	400~800	30、40、50	50、70、100
1250	630~1250	35、40	65、80
2500	1000~2500	35、50	65、100
Sl	125	10~125	500	13	25
S2	160	12.5~160	35、50	35、50
160	32~160	35、65、75	35、65、85、100
S3/S4	250	200~250	35、65、75	35、65、85、100
400	320~400	069	35、65、75	35、65、100
S5	500~630	35、65、100
630	35、65、75
S6	800	630~800	35、50、65、75	35、50、65、100	ABB 电气
1250	1250	50、65	50、65、100	公司
S7
1600	1600
S500	63	1、2、4、6、10、	25~50
16、20、25、
S260	63	32、40、50、63	6
400
S280	100	80、100	6
塑	S270	10
100	0.5~100
壳	无	690	70	70
80
式	100	40~100	25、70、150	25、70、150
160	64~160	36、70、150	36、70、150
250	100~250	36、70、150	36、70、150
NS	400	160~400	45、70、150	45、70、150
(compact)
630	250~630	40、70、150	45、70、150
800	320~800	37.5、35	50、70
1000	400~1000	37.5、35	50、70
1250	500~1250	37.5、35	50、70
C65a	4.5	4.5
C65N	1、2、4、6、	6	6	施耐德电
63	10、16、	230/400	气公司
C65H	20、25、	10	10
32、40、50、63
C65L	15	15
NC100H	100	63、80、100	230/400	10	10
NC125H	125	125	230/400	10	10
NC100LS	63	10、16、20、25	230/400	36	36
32、40、50、63
C120N	125	125	230/400	10	10

<!-- page 652 -->
636	旺点电气 readiree 网友制作 www.wangd.com 仅洪网友学习之用 请勿商用
(4) 瞬时过电流脱扣器整定值：
1）瞬时过电流脱扣器整定电流Iset13，应躲过配电线路的尖峰电流，即
Iset3 ≥ Krel3 [I'stM1 + IC(n -1) ]	(11 - 16)
获和系中
流误差，取1.2；
第十一章	I'stM1	线路中最大一台电动机全起动电流，A，它包括了周期分量和非周期分量，
其值可取电动机起动电流IsM1的2倍；
Ic(n-1)——除起动电流最大的一台电动机以外的线路计算电流，A。
2）为满足被保护线路各级间选择性要求，选择型低压断路器瞬时脱扣器电流整定值
Ise13，还应大于下一级保护电器所保护线路的故障电流。
非选择型低压断路器瞬时脱扣器电流整定值，在大于回路正常工作时的尖峰电流条件
下，尽可能整定得小一些。
5. 照明线路保护的低压断路器的过电流脱扣器的整定
反时限和瞬时过电流脱扣器整定电流分别为
Iset1 ≥ Krel1 Ic	(11-17)
Iset3 ≥ Krel3 1{c	(11 - 18)
式中	I——照明线路的计算电流，A；
Krel、Krel3——反时限和瞬时过电流脱扣器可靠系数，取决于电光源起动特性和低压断路器
特性，其值见表11-42。
表 11-42	照明线路保护的断路器反时限和瞬时过电流脱扣器可靠系数
低压断路器种类	可靠系数	白炽灯、卤钨灯	荧光灯	高压钠钉、	荧光高压汞灯
金属卤化物灯
反时限过电流脱扣器	Krell	1.0	1.0	1.0	1.1
瞬时过电流脱扣器	Krer3	10~12	4~7	4~7	4~7
6. 按短路电流校验低压断路器的分断能力
断路器的额定运行短路分断能力1应不小于被保护线路最大三相短路电流有效值。如
有困难，至少应保证断路器的额定极限短路分断能力Icu不小于被保护线路最大三相短路电
流有效值。常用断路器短路分断能力见表11-41。
7. 按短路电流校验低压断路器动作的灵敏性
为使低压断路器可靠切断接地故障电路，必须按式（11-19）和式（11-20）来校验断
路器瞬时或定时限过电流脱扣器动作的灵敏性，即
I dmin ≥ Krel I set3	(11 - 19)
或	Idmin ≥ Krel I set2	(11- 20)
式中 Idmin——被保护线路末端接地故障电流；
I set3	一低压断路器瞬时过流脱扣器的整定电流，A；
Ise12——低压断路器定时限过流脱扣器的整定电流，A；
Krel—低压断路器瞬时或定时限过流脱扣器动作可靠系数，按 GB50054—1995 的规

<!-- page 653 -->
www.wzct.con	器电	637
定，取1.3。
如果配电线路较长，短路电流又较小，低压断路器动作电流不能满足灵敏性要求时，可
采取本章第一节三条3款的措施，提高保护的灵敏度。
三、剩余电流动作保护器（俗称漏电保护器）
剩余电流动作保护器能迅速断开接地故障电路，以防发生间接电击伤亡和引起火灾事
故。	第十一章
(1)当剩余电流动作保护器用于插座回路和末端线路，并侧重防间接电击时，则应选择
动作电流不大于30mA的高灵敏度剩余电流动作保护器。如果需要作为上一级保护，其动作
电流不小于300mA，对配电干线不大于500mA，其动作应有延时。
对于住宅和中小型建筑，剩余电流动作保护器可安装在建筑物电源总进线上。为保证其
动作灵敏度及与末端插座回路漏电保护器的选择性，该剩余电流动作保护器动作整定值最好
不大于0.5A，并有0.4s或以上延时。该剩余电流动作保护器作为防电弧性接地故障引起的
火灾是很有效的。
(2) 电气线路和设备泄漏电流值及分级安装的剩余电流保护器动作特性的电流配合要求
如下：
1）用于单台用电设备时，动作电流应不小于正常运行泄漏电流的4倍；
2）配电线路的剩余电流动作保护器动作电流应不小于正常运行泄漏电流的2.5倍，同
时还应不小于其中泄漏电流最大的一台用电设备正常运行泄漏电流的4倍。
配电线路和用电设备的泄漏电流估算值见表11-43~表11~45。
表 11-43	220/380V单相及三相线路埋地、沿墙敷设穿管电线每千米泄漏电流单位：mA/km
截	面	(mm²)
绝缘材质	10	35	50	70	92	120	150	185	240
4	6	16	25
聚氯乙烯	52	52	56	62	70	70	79	89	99	109	112	116	127
橡皮	27	32	39	40	45	49	49	55	55	60	60	60	61
聚乙烯	17	20	25	26	29	33	33	33	33	38	38	38	39
表 11-44	电动机泄漏电流
电动机额定	1.5	2.2	5.5	7.5	11	15	18.5	22	30	37	45	55	75
功率（kW）
正常运行的泄	0.15	0.18	0.29	0.38	0.50	0.57	0.65	0.72	0.87	1.00	1.09	1.22	1.48
漏电流（mA）
表11-45	荧光灯、家用电器及计算机泄漏电流
设备名称	型	式	泄漏电流（mA）
安装在金属构件上	0.1
荧光灯	安装在木质或混凝土构件上	0.02
手握式Ⅰ级设备	≤0.75
固定式Ⅰ级设备	≤3.5
家用电器	Ⅱ级设备	≤0.25
Ⅰ级电热设备	≤0.75~5
移动式	1.0
计算机	驻立式	3.5

<!-- page 654 -->
旺数電氣
638	工业与民用配电设计手册	旺点电气 readfiree 网友制作www.wangd.com 仅洪网友学习之用 请勿商用
第五节开关、隔离电器和接触器的选择
一、开关、隔离器、隔离开关及熔断器组合电器
1. 定义
第十一章	按照GB14048.3—2002《低压开关设备和控制设备第3部分：开关、隔离器、隔离开
关及熔断器组合电器》标准（系等同采用IEC标准IEC60947.3:2001)。各电器的定义如下：
(1）开关。在正常电路条件下（包括规定的过载)，能接通、承载和分断电流，并在规
定的非正常电流条件（如短路）下，能在规定时间内承载电流的机械开关电器，可以接通，
但不能分断短路电流。
(2)隔离器。在断开状态下能符合规定隔离功能要求的电器，应满足距离、泄漏电流要
求，以及断开位置指示可靠性和加锁等附加要求；能承载正常电路条件下的电流和一定时间
内非正常电路条件下的电流（短路电流）；如分断或接通的电流可忽略（如线路分布电容电
流、电压互感器等的电流)，也能断开和闭合电路。
(3)隔离开关。在断开状态能符合隔离器的隔离要求的开关。
(4)熔断器组合电器。它是熔断器开关电器的总称，是将开关电器或隔离电器与一个或
多个熔断器组装在同一单元内的组合电器，通常包括下面六种组合。
1）开关熔断器组。开关与熔断器串联构成的组合电器。
2）熔断器式开关。用熔断体作为动触头的开关。
3）隔离器熔断器组。隔离器与熔断器串联构成的组合电器。
4）熔断器式隔离器。用熔断体作为动触头的隔离器。
5）隔离开关熔断器组。隔离开关与熔断器串联构成的组合电器。
6）熔断器式隔离开关。用熔断体作为动触头的隔离开关。
以上各电器功能和图形符号列于表11-46。
表 11 -46	各电器功能和图形符号
功	能
类	型	接通、承载、分断正常电流；承	隔离功能（开距、泄漏小，断
载规定时间内的短路电流；可接通	开位置指示，加锁）	同时有左侧两者功能
短路电流
开关	隔离器	隔离开关
开关、隔离	-b
电器	熔断器串联
熔断器组合电器	开关熔断器组	隔离器熔断器组	隔离开关熔断器组
熔断体作动触头
熔断器式开关	熔断器式隔离器	熔断器式隔离开关

<!-- page 655 -->
旺紅電氣
www wrectcon	旺点电气第十章低压配电线路保护和低压电器选择	639
2. 分类
(1)按使用类别分类:使用类别列于表11-47，表中类别A用于经常操作环境；类别B用于
不经常操作，如只在维修时为提供隔离才操作的隔离器，或以熔断体触刀作动触头的开关电器。
表 11-47	使用类别和典型用途
电流种类	使用类别	典	型	用	途
类别 A	类别B
AC - 20A	AC - 20B	空载条件下闭合和断开
交流	AC - 21A	AC - 21B	通断阻性负载，包括适当的过载	第十一章
AC - 22A	AC - 22B	通断电阻和电感混合负载，包括适当的过载
AC - 23A	AC - 23B	通断电动机负载或其他高电感负载
DC - 20A	DC - 20B	空载条件下闭合和断开
直流	DC – 21A	DC - 21B	通断阻性负载，包括适当的过载
DC - 22A	DC - 22B	通断电阻和电感混合负载，含适当的过载（如并激电动机）
DC - 23A	DC - 23B	通断高电感负载（如串激电动机）
注 AC-20、DC-20类别在美国不允许使用。
(2) 按人力操作方式分类：
1）有关人力操作。完全靠直接施加人力的操作，速度与力和操作者动作有关。
2）无关人力操作。能量来源于人力的贮能操作，速度与力和操作者动作无关。
3）半无关人力操作。完全靠直接施加达到某一阀值的人力操作。
(3) 按隔离的适用性分类：
1）适合于隔离用；
2）不适合于隔离用。
(4)按防护等级分类：按GB/T14048.1—2000 的规定。
3. 正常负载特性
(1）额定接通能力：是在规定接通条件下能满意接通的电流值。对于交流，用电流周期
分量有效值表示，其值见表11-48。
(2)额定分断能力：是在规定分断条件下能满意分断的电流值。对于交流，用电流周期
分量有效值表示，其值见表11-48。
表 11-48	各种使用类别的接通和分断能力及验证条件
接	通	分	断	操作循环次数
使用类别	I/I1
I/I1	cosφ	cosφ
AC - 21A AC - 21B	1.5	0.95	1.5	0.95	5
AC – 22A AC - 22B	3	0.65	3	0.65	5
AC – 23A AC - 23B	10	0.45/0.35	8	0.45/0.30	5/3
使用类别	I/I,	L/R (ms)	1/1	L/R(ms)	操作循环次数
DC – 21A DC – 21B	1.5	1	1.5	1	5
DC – 22A DC – 22B	4	2.5	4	2.5	5
DC - 23A DC – 23B	4	15	4	15	5
注 1. 接通在外施电压为额定工作电压的1.05倍进行，分断在工频或直流恢复电压为额定工作电压的1.05倍进行。
2. 表中符号：【一接通电流；I一分断电流；I一—额定工作电流。	3. AC-23栏中，分子表示额定工作电流为100A及以下电器的数据；分母表示100A以上电器的数据。
4. 短路特性
(1）额定短时耐受电流（Icw)：系指电器能够承受而不发生任何损坏的电流值。短时耐

<!-- page 656 -->
640	工业与民用配电设计手册	旺点电气 readiree网友制作 www.wangd.com 仅供网友学习之用 请勿商用
受电流值不得小于12倍最大额定工作电流。通电持续时间应为1s（另有规定除外)。对于交
流，是指交流分量有效值，并认为可能出现的最大峰值电流不会超过此有效值的n倍。比
率 n 见表 11 - 49。
(2）额定短路接通能力（1cm)：该值用最大预期电流峰值表示。开关或隔离开关的Icm
值由制造厂规定。对于交流预期电流峰值与有效值的关系见表11-49。
表11-49	对应于试验电流的功率因数、时间常数和预期电流峰值与有效值的比率n
第十一章	试验电流I（A）	功率因数	时间常数（ms）	n	试验电流 I（A)	功率因数	时间常数（ms）	n
1≤ 1500	0.95	5	1.41	6000 < 1≤10000	0.5	5	1.7
1500 < 1≤3000	0.9	5	1.42	10000 < 1≤20000	0.3	10	2.0
301>450	0.8	5	1.47	20000 <I≤50000	0.25	15	2.1
4500 <1≤6000	0.7	5	1.53	1> 00005	0.2	15	2.2
(3) 额定限制短路电流：是在短路保护电器动作时间内能够良好地承受的预期短路电流
值。对交流，用交流分量有效值表示，该值由制造厂规定。
5. 隔离电器的泄漏电流
施加试验电压为额定工作电压1.1倍时，其泄漏电流不应超过下列允许值：
(1) 新电器每极允许值为 0.5mA；
(2) 经接通和分断试验后的电器，每极允许值为2mA；
(3) 任何情况下，极限值不应超过6mA。
6. 几类电器的技术数据
几家企业提供的电器产品的技术数据列于表11-50~表11-54。
表11-50	BMH1系列熔断器式隔离开关技术数据
额定绝缘电压	开关约定发热	额定工作电压	开关额定工作	可配装的熔体	额定限制短路
(V)	电流（A）	(V)	电流（A）	额定电流（A）	电流
400	160	4~160
160	690	100	4~100
400	250	80~250	当开关配以熔断体时，
250	690	200	80~200
AC800	该值在 AC690V、cosφ =
400	400	125~400	0.2 的条件下为50kA
400	690	315	125~315
400	630	315~630
630	690	425	315~425
注本表依据北京明日电器设备有限公司资料编写。
表11-51	BMH1系列熔断器式隔离开关的额定接通和分断能力
额定电压	额定工作电流	接通	分断	操作循环
使用类别	1/1	1/I}	cosφ	次数
(V)	1f (A)	cosφ
AC - 21B	1.5	0.95	1.5	0.95	5
160、250、	AC - 22B	0.65	3	0.65	5
400	3
400、630	AC - 23B	10	0.35	8	0.35	3
100、200、	AC -21B	1.5	0.95	1.5	0.95	5
690	315、425	AC - 22B	3	0.65	ε	0.65	5
注本表依据北京明日电器设备有限公司资料编写。

<!-- page 657 -->
www wrct con	旺点气第一章低压配电线路保护和低压电器选择	641
表11-52	MV、MVM型熔断器式隔离开关技术数据
型	号	MV100 - 160	MV1 - 250	MV2 - 400	MV3 - 630	MVM - 1000
额定工作电流	400V 时	160	250	400	630	1000
If (A)	690V 时	100	200	315	500	800
接通能力 AC - 23/	101	101	101	101	101
接通和分	400V	第十一章
断能力	分断能力 AC - 23/	81	81	81	81
400V	81
额定峰值耐受电压U；	8	8	8	8
(kV)	4
额定熔断短路电流	50	80	80	80	80
(kA)
短路特性
带触刀额定短时耐受	4.2	8	8	12.6	12.6
电流 Icw（kA.1s)
带触刀额定短路接通	6.3	16	16	16	16
能力Icm(kA）
隔离性能	最小可视隔离距离	78	135	150	150	150
(mm)
机械寿命（次）	1400	1400	1400	800	800
电寿命（次）	200	200	200	200	200
注本表依据埃姆斯奈特（MSCHNEIDER）公司提供的资料编写。
表 11-53	SIRCO系列隔离开关技术数据
SIRCO	SIRCO	SIRCO	SIRCO	SIRCO	SIRCO
型	号	125A	250A	400A	630A	1250A	3150A
额定电压U，（V）	400	400	400	400	400	400
额定绝缘电压U；(V)	800	800	1000	1000	1000	1000
脉冲耐受电压 Uimp（kV）	8	8	12	12	12	12
约定发热电流Ih（A）	125	250	400	630	1250	3150
AC - 22	125	250	400	630	1250	2500
额定电流I（A，
400V)	AC - 23	125	250	400	500	1000	1250
额定分断能力（A，400V，AC	1000	2000	3200	4000	8000	10000
-23)
额定接通能力（A，400V，AC	1250	2500	4000	5000	10000	12500
- 23)
额定短时耐受电流Icw(1s，	13	13	150	55
7	9
kA)
额定短路接通电流Icm（峰值，	11.9	15.3	26	26	66	80
kA)
机械寿命（次）	1000	1000	5000	5000	4000	2500
注本表依据溯高美（Socomec）电气公司提供的资料编写。

<!-- page 658 -->
642	工业与民用配电设计手册	旺点电气 readiree 网友制作www.wangd.com仅洪网友学习之用 请勿商用
表11-54	FB型熔断器组合开关技术数据
型	号	FB50A	FB125	FB250	FB400	FB630	FB1250
额定电压 U{（V)	400	400	400	400	400	400
额定绝缘电压 U；(V)	750	750	750	800	1000	1000
脉冲耐受电压 Uimp(kV）	8	8	12	12	12	12
约定发热电流I（A）	50	125	250	400	630	1250
额定电流I（A，	AC-22	50	125	250	400	630	1250
第十一章	400V)	AC - 23	50	125	250	400	630	1000
额定分断能力(A,400V,AC-23)	400	1000	2000	3200	5040	8000
额定接通能力(A,400V,AC-23)	500	1250	2500	4000	6300	10000
机械寿命（次）	10000	10000	10000	1000	5000	5000
注本表依据溯高美电气公司提供的资料编写。
7. 选用原则
(1) 隔离电器的选用：
1）当维护、检修和测试需要隔断电源时，配电线路应装设隔离电器。
2）隔离电器应使所在回路与带电部分隔离。当隔离电器误操作会造成严重事故时，应
有防止误操作的措施，如设连锁或加锁。
3）隔离器、隔离开关（包括它们和熔断器组合电器）适宜作隔离电器。此外，以下电
器或连接件也可作隔离用，如熔断器、具有隔离功能的断路器、插头与插座、连接片、不需
拆除的特殊端子。严禁用半导体电器作隔离用。
(2) 开关电器的选用：
1）需要通、断电流的配电线路，应装设开关电器。
2）宜选用开关、隔离开关（包括它们和熔断器组合电器）作通断电路用。已装设断路
器、接触器等保护、控制电器的回路，一般不必再装设开关电器。
3）选用开关或隔离开关，其额定工作电流应不小于该回路的计算电流。
4）需要装设开关电器和隔离电器的配电干线，如建筑物的低压配电线路进线处、配电
箱的进线处，应装设隔离开关，一个电器可满足开关和隔离两者功能；需要同时有开关、隔
离及保护三者功能的线路，应装设隔离开关熔断器组或熔断器式隔离开关。
二、接触器和起动器
接触器和起动器按GB14048.4—2003《低压开关设备和控制设备 机电式接触器和电动
机起动器》（等同采用IEC60947-4-1：2000)，主要性能叙述如下。
1. 分类	(1)电器的种类有：接触器、直接起动器、星一三角起动器、两级自耦减压起动器、转
子变阻式起动器及综合式起动器或保护式起动器。
(2) 电流种类有交流和直流两种。
(3) 灭弧介质为空气、油及真空。
(4)操作方式：人力、电磁铁、电动机、气动及电气一气动。
(5）控制方式有自动式（由主令开关操作或程序控制）、非自动式（手操作或按钮操作）

<!-- page 659 -->
旺紅電氣
www.wzct.con	电	643
及半自动式。
2. 使用类别
接触器和起动器的使用类别列于表11-55。
表 11-55	接触器和起动器使用类别及代号
电流	使用类别代号	典型用途举例
AC - 1	无感或微感负载、电阻炉
AC - 2	绕线转子异步电动机的起动、分断	第十一章
AC - 3	笼型异步电动机的起动，在运转中分断
AC-4	笼型异步电动机的起动、反接制动或反向运转、点动
交	AC - 5a	气体放电灯的通断
AC - 5b	白炽灯的通断
AC - 6a	变压器的通断
流	AC - 6b	电容器组的通断
AC-7a	家用电器和类似用途的低感负载
AC - 7b	家用电动机负载
AC - 8a	具有手动复位过载脱扣器的密封制冷压缩机中的电动机控制
AC - 8b	具有自动复位过载脱扣器的密封制冷压缩机中的电动机控制
DC - 1	无感或微感负载、电阻炉
直	DC - 3	并励电动机的起动、反接制动或反向运转、点动、在动态中分断
DC - 5	串励电动机的起动、反接制动或反向运转、点动、在动态中分断
流
DC - 6	白炽灯的通断
直接起动器属于AC-3、AC-4、AC-7b、AC-8a、AC-8b中的一种或多种。
所有星一三角起动器和两级自耦减压起动器属于AC-3类别。
转子变阻式起动器属于AC-2类别。
3. 额定工作制
(1）八小时工作制（连续工作制）：主触头闭合，承载稳定电流，但不超过8h。
(2)不间断工作制：主触头闭合，承载稳定电流超过8h，达数周、数月甚至数年。
(3)断续周期工作制或断续工作制：主触头保持闭合的有载时间与无载时间都很短（有
确定的比值)，不足以使电器达到热平衡。断续工作制用通电时间和负载因数表征其特性，
负载因数是通电时间与整个通断操作周期之百分比，标准值为15%、25%、40%及60%。
每小时操作循环次数（操作频率）的优选级别：接触器为1、3、12、30、120、300、
1200；起动器为1、3、12、30。
(4) 短时工作制：主触头闭合时间不足以使电器达到热平衡，无载时间足以使其温度恢
复到正常状况。
(5) 周期工作制：稳定或可变负载有规律地反复运行的一种工作制。
4. 正常负载和过载特性
(1)耐受过载电流的能力：AC-3或 AC-4 类别的接触器，应能承受表11-56 中的过
载条件。

<!-- page 660 -->
妊数電氛
644	工业与民用配电设计手册	旺点电气 readffree 网友制作 www.wangd.com 仅洪网友学习之用 请勿商用
表 11 - 56	接触器耐受过载电流能力	(2) 额定接通能力：对于交
通电时间（s）	流用电流的对称分量有效值表
额定工作电流（A）	试验电流
示，其值见表11-57。
≤630	8×Imax(AC-3)	10	(3) 额定分断能力：对于交
6×Imax（AC-3），最小值为5040A	流用电流的对称分量有效值表
> 630	10	示，其值见表11-57。
第十一章	表 11-57	部分交流接触器和起动器的接通、分断能力及其条件
分断电流的倍数	通断条件
使用类别	(1/1)	通电时间（s）	间隔时间（s）	操作循环次数
cosφ
AC-1	1.5	0.80	0.05	10~240	50
AC - 2	4.0	0.65	0.05	10~240	50
AC-3	8.0	0.45/0.35	0.05	10~240	50
AC-4	10.0	0.45/0.35	0.05	10~240	50
AC - 5a	3.0	0.45	0.05	10~240	50
AC - 5b	1.5	0.05	60	50
接通电流的倍数	接	通	条件
使用类别	(1/1)	间隔时间（s）	操作循环次数
cosφ	通电时间（s）
AC - 3	10.0	0.45/0.35	0.05	10	50
AC-4	12.0	0.45/0.35	0.05	10	50
注1.cosφ栏中，分子数值用于I≤100A，分母用于I> 100A时。
2. 间隔时间栏中的10~240s，按额定电流I值大小确定。
5. 与短路保护电器（SCPD）的协调配合
接触器和起动器与SCPD的协调配合类型（保护型式）有两种：
(1)“1”型协调配合：要求接触器或起动器在短路条件下不应对人及设备引起危害，在
修理前，不能再使用。	(2)“2”型协调配合：要求接触器或起动器在短路条件下不应对人及设备引起危害，且
应能继续使用，但允许触头熔焊。
HSC1型交流接触器（全国统一设计型号为CJ45型）和熔断器进行的协调配合试验，符
合“2”型协调配合的数据列于表11-58。
交流接触器和断路器协调配合的数据见第十二章第一节附录。
表11-58	HSC1（CJ45）型交流接触器和熔断器协调配合值
HSC1 - 9M	[HSC1 – 16| HSC1 – 32| HSC1 – 50]	HSC1 - 75 HSC1 - 110HSC1 - 170HSC1 - 250 HSC1 - 400
接触器型号	HSC1 - 6.3	HSC1 - 9	HSC1 - 25HSC1 – 40HSC1 - 63	HSC1 – 95 HSC1 – 140HSC1 – 205HSC1 - 300 HSC1 - 475
HSC1 - 12
熔断器型号	RL6	RL6	RT16
RT16
熔断体额定	16	40	50	100	125	160	250	315	500
电流（A）	10
注本表数据由杭州之江开关股份有限公司提供。
6. 几种常用交流接触器的技术数据
几家企业提供的常用交流接触器的技术数据列于表11-59~表11-61。

<!-- page 661 -->
表 11-59	HSC1型(CJ45型)交流接触器技术参数
HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1	HSC1
型	号	-9	- 12	-16	-25	-32	-40	-50	-63	-75	-95	-110	-140	- 170	-205	- 250	-300	-400	-475
-6.3	-9M
约定发热电流I(A）)	16	20	30	45	70	95	140	205	250	400	475
额定工作电压 U{(V)	220,380,660
www wece con
额定绝缘电压U(V)	690
380V	6.3	9	9	12	16	25	32	40	50	63	75	95	OII	140	170	205	250	300	400	475
AC - 3	旺点电气第十一章低压配电线路保护和低压电器选择
660V	3.5	6.9	6.9	9.1	12.5	12.5	22.1	22.1	34.6	34.6	61	61	90	110	170	170	205	250	300	400
额定工作电流
I,(A)	6.3	6.3	12	16	25	32	40	50	63	75	90	110	140	170	205	250	300	300
380V	5	9
AC - 4
660V	2.8	5	6	6.7	8.9	8.9	17.8	17.8	25	25	52.8	52.8	60	95	100	122	160	160	190	190
380V	3	4	4	5.5	7.5	11	15	18.5	22	30	37	45	55	75	90	110	132	160	200	250
控制笼型电动机功率
(kW,AC-3)	660V	3	5.5	5.5	7.5	11	11	18.5	18.5	30	30	55	55	75	110	156	156	190	235	275	375
机械寿命(万次)	1000
AC-3	100
电寿命
(万次)	AC-4	5
额定接通能力(AC-3,A)	101
额定分断能力(AC-3,A)	81
短时耐受电流(A,AC-3,10s)	81	645
注本表按杭州之江开关股份有限公司提供的资料编写。	第十一章

<!-- page 662 -->
646	旺点电气 readfree网友制作 www.wangd.com 仅供网友学习之用 请勿商用
表 11-60	A 系列交流接触器技术数据
型	号	A9	A12	A16	A26	A30	A40	A50	A63	A75	A95
额定绝缘电压（V）	1000
额定最高工作电压（V)	690
额定发热电流（A，AC-1）	25	27	30	45	55	60	100	115	125	145
第十一章	额定工作电流（A，AC-	380V	9	12	17	26	32	37	50	65	75	96
3、AC-4)	660V	7	9	10	17	21	25	35	43	46	65
AC -3、AC-4 类控制的电	380V	4	5.5	7.5	11	15	18.5	22	30	37	45
动机功率(kW)	660V	5.5	7.5	9	15	18.5	22	30	37	40	55
AC-3	210	220	230	160	160	150	160	120	120	80
电寿命（万次）	AC-4	7.5	7.5	3.2	2.3
5	5	5	4	3	1
机械寿命（万次）	100	1000	1000	1000	1000	1000	1000	1000	1000	1000
380V额定分断能力 AC-3（A）	10×I{	10 × I	10×I	10× I{	10× 1{	10× I,	10×I	10× I	10×I	10×I
380V额定闭合能力AC -3（A）	8×1	8×I	8× I	8×1	8×I	8×I	8×I	8×I	8×1	8×I
1s	250	280	300	400	600	600	1000	1000	1000	1320
10s	100	120	140	210	400	400	650	650	650	800
额定短时耐受电流Iw(A)	30s	60	70	80	110	220	220	370	370	370	500
1min	50	55	60	90	150	150	250	250	250	350
15min	26	28	30	45	65	65	110	110	135	160
型	号	A110	A145	A185	A210	A260	A300	AF400	AF460	AF580	AF750
额定绝缘电压(V)	1000
额定最高工作电压（V）	690
额定发热电流（A，AC-1）	160	250	275	350	400	500	600	700	800	1050
额定工作电流（A，AC-	380V	110	145	185	210	260	305	400	460	580	750
3、AC-4)	660V	82	120	170	210	220	280	350	400	500	650
AC - 3、AC - 4 类控制的电	380V	55	75	90	110	140	160	200	250	315	400
动机功率（kW）	660V	75	110	132	160	200	250	315	355	000	600
AC - 3	80	08	80	80	80	80	50	50	50	50
电寿命（万次）	AC-4	1	1	1
1	1	1	1	1	1	1
机械寿命（万次）	1000	500	500	500	500	500	300	300	300	300
380V额定分断能力 AC -3（A）	10×I	10×I	10×1{	10 × I{	10×I{	10×I	10×I	10×I{	10 × I	10×I
380V额定闭合能力 AC- 3（A）	8×I	8×I	8×I	8×I	8×I	8×I	8×I	8×I	8×I	8×1
1s	1320	1800	2000	2500	3500	3500	4600	4600	7000	7000
108	800	1200	1500	1700	2400	2400	4400	4400	6400	6400
额定短时耐受电流Iw（A)	30s	500	800	1000	1200	1500	1500	3100	3100	4500	4500
1min	350	600	800	1000	1100	1100	2500	2500	3500	3500
15min	175	280	320	400	500	500	840	840	1300	1300
注本表按 ABB 公司提供的资料编写。

<!-- page 663 -->
旺紅電氣	旺点气第十一章低压配电线路保护和低压电器选择
www.wzc.c.con	647
表 11 - 61	LC1D系列交流接触器技术数据
型	号	LC1D09	LC1D12	LC1D18	LC1D25	LC1D32	LC1D38	LC1D40
额定绝缘电压（V）	1000
额定最高工作电压（V）	690
额定发热电流（A）	25	25	32	40	50	50	60
额定工作电流（A，AC-	9	12	18	25	32	38	40
3、AC-4,380V)
AC -3、AC -4 类	380V	4	5.5	7.5	11	15	18.5	18.5	第十一章
控制的电动机功率	660V	5.5	7.5	10	15	18.5	18.5	30
(kW)
电寿命（万次，AC-3）	200	200	160	160	160	160	160
机械寿命（万次）	2000	2000	1600	1600	1600	1600	1600
380V额定分断能力（A）	符合IEC947 标准
380V额定闭合能力（A）	符合 IEC947 标准
型	台	LC1D50	LC1D65	LC1D80	LC1D95	LC1D115	LC1D150	LC1D170
额定绝缘电压（V）	1000
额定最高工作电压（V）	1000
额定发热电流（A）	80	80	125	125	200	200	200
额定工作电流(A,AC- 3，	50	65	80	95	115	150	170
380V)
AC - 3 类控制的	380V	22	30	37	45	55	75	90
电动机功率（kW）	660V	33	37	45	45	80	100	110
电寿命（万次，AC-3）	160	160	100	100	80	80	80
机械寿命（万次）	1600	1600	1000	1000	800	800	800
380V额定分断能力（A）	符合 IEC947 标准
380V额定闭合能力（A）	符合 IEC947 标准
型	台	LC1D205	LC1D245	LC1D300	LC1D410	LC1D475	LC1D620
额定绝缘电压（V）	1000
额定最高工作电压（V）	100
额定发热电流（A）	275	315	400	500	00L	1000
额定工作电流（A,AC~3,	205	245	00€	410	475	620
380V)
AC - 3 类控制的	380V	110	132	160	220	265	335
电动机功率（kW）	660V	129	160	220	280	335	450
电寿命（万次，AC-3）	100	100	100	100	100	50
机械寿命（万次）	1000	1000	1000	1000	1000	500
380V额定分断能力（A）	符合 IEC947 标准
380V额定闭合能力（A）	符合IEC947 标准
注本表按施耐德电气公司提供的资料编写。
7. 选用原则
(1）应根据负载特性和操作条件选择接触器的使用类别。用于控制笼型电动机，通常选

<!-- page 664 -->
648	工业与民用配电设计手册
集点电气 readiree 网友制作 www.wangd.com 仅洪网友学习之用 请勿商用
用AC-3类别；用于控制需要点动、反向运转或反向制动条件下的电动机，应选用AC-4
类别；用于控制电阻炉、照明灯、电容器等用电设备时，应相应选用AC-1、AC-5a、AC
-5b、AC-6b类别。
(2) 选取的接触器的操作频率应符合被控设备的运行使用要求。
(3)不间断工作制的设备，应选取特殊设计的接触器，如用银或银基触头的产品，以避
免触头过热；如选用八小时工作制的接触器，应降低一级容量使用。
第十一章	(4)根据控制回路电压要求，选择接触器的吸引线圈电压；按照控制、连锁的需要，选
择辅助触头的对数，必要时，应留有备用。
第六节 各级保护电器间的选择性
SSSS	SSSSS
一、选择性动作的意义和要求
低压配电线路发生短路、过负荷或接地故障时，既要保证可靠地分断故障电路，又要尽
可能地缩小断电范围，减少不必要的停电，即有选择性地分断。这就要求合理设计低压配电
系统，准确计算故障电流，恰当选择保护电器，正确整定保护电器的动作电流和动作时间，
才能保证有选择性地切断故障回路。
下面具体分析各类保护电器的上下级间特性配合。
二、熔断器与熔断器的级间配合
熔断器之间的选择性在GB13539.1—2002中已有规定。标准规定了当弧前时间大于0.1s
时，熔断体的过电流选择性用“弧前时间一电流”特性校验；弧前时间小于0.1s时，其过
电流选择性则以I²t 特性校验。当上级熔断体的弧前I²tmin值大于下级熔断体的熔断 I²tmax值
时，可认为在弧前时间大于0.01s时，上下级熔断体间的选择性可得到保证。标准规定额定
电流16A及以上的串联熔断体的过电流选择比为1.6:1。也就是在一定条件下，上级熔断体
电流不小于下级熔断体电流的1.6倍，就能实现有选择性熔断。标准规定熔断体额定电流值
也是近似按这个比例制定的，如25、40、63、100、160、250A相邻级间，以及32、50、80、
125、200、315A相邻级间，均有选择性。
三、熔断器与非选择型断路器的级间配合
(1)过载时，只要断路器长延时脱扣器的反时限动作特性和熔断器的反时限特性不相交，
且熔断体的额定电流值比长延时脱扣器的整定电流值大一定数值，则能满足选择性要求。
(2) 短路时，要求熔断器的时间一电流特性曲线上对应于预期短路电流值的熔断时间，
比断路器瞬时脱扣器的动作时间大0.1s以上，则下级断路器瞬时脱扣，而上级熔断器不会
熔断，能满足选择性要求。
四、非选择型断路器与熔断器的级间配合
(1)过载时，只要熔断器的反时限特性和断路器长延时脱扣器的反时限动作特性不相交，
且长延时脱扣器的整定电流值比熔断体的额定电流值大一定数值，则能满足选择性要求。

<!-- page 665 -->
旺点气第十章低压配电线路保护和低压电器选择	649
www.wzct.con
(2) 短路时，当故障电流大于非选择型断路器的瞬时脱扣器整定电流Ise13（通常为该断
路器长延时整定电流Iseu的8~14倍）时，则上级断路器瞬时脱扣，因此没有选择性；当故
障电流小于Ise3时，下级熔断器先熔断，具有部分选择性。这种方案仅用于允许无选择性断
电的情况下，不予推荐。
五、选择型断路器与熔断器的级间配合
(1)过载时，只要熔断器的反时限特性和断路器长延时脱扣器的反时限动作特性不相	第十一章
交，且长延时脱扣器的整定电流值比熔断体的额定电流值大一定数值，则能满足选择性要
求。
(2)短路时，由于上级断路器具有短延时功能，一般能实现选择性动作。但必须整定正
确，不仅是短延时脱扣整定电流Ise及延时时间要合适，而且还要正确整定其瞬时脱扣整定
电流值Iset3。确定这些参数的原则是：
1）下级熔断器额定电流I不宜太大。
2）上级断路器的Ise12值不宜太小，在满足Id≥1.31se2要求前提下，宜整定大些，如下
级的I为200A时，Iset2不宜小于2500~3000A。
3）短延时时间应整定长一些，如0.4~0.8s。
4）Ise3在满足动作灵敏性条件下，尽量整定得大一些，以免破坏选择性。
具体方法是：在多个下级熔断器中找出额定电流最大的，其值为I，假设熔断器后发生
的故障电流Id≥1.3Ise2时，在熔断器时间—电流特性曲线上查出其熔断时间t；再使断路器
脱扣器的延时时间比 t 值长 0.15~0.2s。
六、非选择型断路器与非选择型	A	Bx	D
X
断路器的级间配合	Iset·A = 200A	Iset1·B = 100A
I se13·A = 2000A	Ise13·R = 1000A
上级断路器 A 和下级断路器 B的长延
时整定值 Iset和瞬时整定值 Iset3示例列于图	图 11-28 上下级均为非选择型断路器保护示例
11-28。
当断路器B后任一点（如D点）发生故障，在不考虑1.3倍可靠系数的前提下，若故障
电流 Id < 1000A 时，断路器 A、B 均不能瞬时动作，不符合保护灵敏性要求；当1000A < Id
< 2000A时，则B动作，A不动作，有选择性；当Id >2000A时，A、B均动作，无选择性，
见图11-29。总体上说，这种配合不能保证选择性，不推荐采用。
A、B均动作，无选择性	B动作，A不动作，	A、B均不动作.不符合规范
有选择性
Ise13·A	Ise13·B	故障电流Id
图 11-29 上下级均为非选择型断路器的选择性分析
七、选择型断路器与非选择型断路器的级间配合
这种配合应该具有良好的选择性，但必须正确整定各项参数。以图11-30为例，若下

<!-- page 666 -->
650	工业与民用配电设计手册
旺点电气 readfree 网友制作 www.wangd.com 仅洪网友学习之用 请勿商用
级断路器 B的长延时整定值Iset1. B = 300A，瞬时整定值 Ise13. B = 3000A；上级断路器 A的Isets. A
应根据其计算电流确定，由于选择型断路器多用于馈电干线，通常Iseul.A比Isetl.B大很多。
设 Iset1.A = 1000A，其 Ise2.A及 Iset3. A
B	整定原则如下：
-Iset·A = 1000A	(1) Ise12.A整定值应符合下式要求
Iset1·B=300A
1se12·A≥3600A	Ise13·B = 3000A	Iset2.A≥1.2Iset3.B	(11-21)
四1十号	I8e13·A = ?	若 Iset2.A < Ise13. B，当故障电流达到
图 11 - 30 选择型与非选择型断路器配合示例	Iset12.A值，而小于Iset3.B时，则断路器B不
能瞬时动作，而断路器A经短延时动作，破坏了选择性。1.2是可靠系数，考虑脱扣器动作误
差的需要。
(2) 短延时的时间没有特别要求。
(3)1set3.A应在满足动作灵敏性前提下，尽量整定大些，以免在故障电流很大时导致A、
B均瞬时动作，破坏选择性。
八、上级用带接地故障保护的断路器
(1）零序保护方式。零序保护整定电流 Iset0一般为Iset的20%~100%，多为几百安到
1000A，与下级熔断器和一般断路器很难有选择性。只有后者的额定电流很小（如几十安）
时，才有可能。
使用零序保护时，在满足动作灵敏性要求前提下，Isen0应整定得大一些，延时时间尽量
长一些。
(2)剩余电流保护方式。这种方式的整定电流更小，对于TN-S系统，在发生接地故
障时，和下级熔断器、断路器之间很难有选择性。这种保护只能要求和下级剩余电流动作保
护器之间具有良好选择性。这种方式多用于安全防护要求高的场所，所以应在末端电路装设
剩余电流动作保护器，以减少非选择性切断电路。
对为了防止接地故障引起电气火灾而设置的剩余电流动作保护器，其整定电流小到
0.5A，应是延时动作，同时末端电路应设有剩余电流动作保护器。有条件时（如有专人值班
维护的工业场所)，前者可不切断电路而发出报警信号。
九、区域选择性连锁（Zone Selective Interlocking，简称 ZSI)
术使保护更为完善，保证了动作灵敏性和选择性。
第七节 低压保护电器选择示例
SSSSSSS
【例11-1】设有如图11-31所示配电系统，试选择母干线保护电器类型、整定各项
参数，并根据短路电流值进行校验。
已知：（1）10kV侧短路容量 300MVA。
(2) 变压器为1000kVA，10/0.4kV，D，yn11接线。
(3)低压屏引出的母干线长165m，变压器低压侧至主断路器母线长10m，母干线计算

