# 金冠选铁磨浮车间：项目记录和RQ铜排估算

## 归档及证据
原DWG、转换DXF、文字提取及两版RQ材料单保存在 `assets/项目归档/金冠选铁磨浮车间/`。DWG为用户原始图纸；DXF转换后文本可能有乱码、图形及外参遗漏，系统图、柜面与控制图仍须逐图复核。文字提取只作定位线索。材料单两版均为待复核草稿，后者修订了软启动器及旁路接触器描述，尚未完成元件数量、型号及控制配件复核，不能作为完整采购单。铜排文章文字提取仅供定位；四份用户提供的PDF原件已保存在铜排参考原文目录。CSDN文章已读取文字及局部配图；所有配图和标准表仍未逐项复核。

## 本项目已确认的用户规则
- 识图和出表按 `SKILL.md` 最新六列表格和 `references/标号规则.md` 的标准规格描述；单表中按柜号分区、单台数量，区块间留空行，未知价格空置。完整软启动器标准描述保留，电机功率和软启动器标注功率分开核对；接触器按本技能规则列辅助触点、核对指示灯与附件，不重复计数。未知型号和技术参数不编造。
- 通用铜排规则依 `references/低压配电列柜铜排总用量规则.md`；GGD文章和抽屉/折弯参考分别见相应文件。经验值为条件化候选，来源、长度边界、柜体布置、相数、N/PE、并排数及损耗均须核对。高压柜不套用GGD低压系数。

## RQ1、RQ2：现有图纸文字记录
每柜GGD型，图示参考尺寸宽×深×高1000×1000×2200 mm，电源引自选铁低压配电室；进线断路器标注315A，两条支路各标注180A，电机各75kW，软启动器标注90kW；旁路接触器185A及其归属仍需复核。两柜是否共用贯通排未确认，不因柜体并列而默认共用。

## 铜排：演示性部分估算，非整柜总量
仅以单柜为例，假设三相单片水平汇流排各1m，按用户技能经验候选TMY-40×5：合计3m，理论净重5.376kg；假设两条支路每回路三相合计0.9m，候选TMY-30×4：合计1.8m，重1.93536kg；假设PE排TMY-30×4长1m，重1.0752kg。按铜密度约8.96g/cm³、换算系数0.00896，小计8.38656kg/柜，两柜16.77312kg，仅是所列部分的条件性演示。0.9m/回路的相数口径、横排走向和1m PE均未由本项目柜内布置证明，规格亦需载流、温升和短路验证，不可直接用于采购或施工。

尚未计入进线至汇流排、断路器至软启动器、旁路及器件至出线的连接、N排、实际接头及损耗；其中部分可能为电缆或软连接。必须先查柜内布局、接线、相数、路径、规格、搭接及并联片数，再形成分段清单和真实整柜总量。上次计算的8.39kg不得重复称为整柜用量、固定经验值或两柜贯通排总量。

## 自动化状态
现已更新标准单表生成、铜排分段计算、部分规格规范和未知数据处理；自动柜内几何识别、配套件完整配齐、逐柜柜体确认和公共母排分摊仍需人工完成。详见 references/统一入口.md；不得把程序初稿当作已核实采购单。



