> **原图复核警示：本卡片暂停用于选型。原表位于 PDF49（约书页39）；先前误把 PDF 页码当成书页码。原卡部分数字抄错，详见 card-11；温升数据的完整适用条件尚未核实。不同频率电流不可直接按单一频率载流量替代综合谐波热校核；中性线须按实际谐波与标准核算。**

# 知识卡片：主母线铜排载流量（资料3 p49 复核版）

> 来源：《低压成套开关设备的原理及其控制技术》p49，表1-17
> 复核状态：暂停引用。原表和数字仍存在错误及前提未核实，详见文件顶部与card-11。
> 适用：低压成套开关柜主母线选型

---

## 一、主母线铜排载流量（环境温度 35℃，裸铜排）

| 每相主母线铜排规格/mm | 50/60Hz | 150Hz | 250Hz | 350Hz | 450Hz | 550Hz |
|---|---|---|---|---|---|---|
| 2×30×10 | 1800 A | 1039 A | 805 A | 680 A | 600 A | 543 A |
| 2×60×10 | 2300 A | 1328 A | 1029 A | 869 A | 767 A | 693 A |
| 4×60×10 | 3300 A | 1905 A | 1476 A | 1247 A | 1100 A | 566 A |
| 2×(4×60×10) | 5800 A | 3349 A | 2594 A | 2192 A | 1363 A | 1749 A |

### 关键结论
- **基波 50/60Hz 下**：`2×30×10` 通 1800A，`2×60×10` 通 2300A，`4×60×10` 通 3300A
- **谐波场合必须降容**：550Hz（11 次谐波）时，`2×30×10` 只剩 543A，**降容约 70%**
- **中性线加大**：三次谐波含有率较高时，中性线截面积要与相线截面积**相等**

---

## 二、铜母线允许温升（资料3 p49）

| 表面处理 | 允许温升 |
|---|---|
| 裸铜 | 60℃ |
| 铜镀锡 | 65℃ |
| 铜镀银 | 70℃ |

### 技术要求
- 与主母线相连的所有导电附件（铜柱、分支母线、加强排、转接母线）必须采用**相同表面处理方法**
- 避免电化学腐蚀：裸铜配裸铜、镀锡配镀锡、镀银配镀银

---

## 三、报价调用场景

| 场景 | 查这张卡片 |
|---|---|
| 报进线柜主母线规格 | 看表一，按额定电流选铜排规格 |
| 变频器/UPS 出线柜（谐波大） | 必须按高次谐波频率查表一，不能按 50Hz 选 |
| 客户问"镀锡和裸铜有什么区别" | 看表二，温升差 5℃，镀银可高 10℃ |
| 电容补偿柜中性线 | 按相线截面积相等配置 |



