> **原图复核警示：表3-28已定位于PDF212–213（书页202–203）；先前误把PDF页码当成书页码。表中数值尚未逐项复核；固定降容倍数和热继电器整定倍率也不得代替厂家配合表及工程计算。**

# 知识卡片：接触器与起动器选型（资料4 p658-663 + 资料3 p212 复核版）

> 来源：《工业与民用配电设计手册（第三版）》p658-663 + 《低压成套开关设备的原理及其控制技术》p212（表3-28）
> 复核状态：暂停引用定量表和固定降容。表3-28及其余数据未逐项核验，详见顶部警示与card-11。
> 适用：电动机控制、电容补偿、配电回路接触器选型

---

## 一、使用类别（AC-1 ~ AC-4）

| 使用类别 | 典型用途 | 负载特征 | 选型注意 |
|---|---|---|---|
| **AC-1** | 阻性负载、配电回路 | 功率因数 ≥ 0.95 | 电流 = 额定电流即可 |
| **AC-2** | 绕线式电动机起动/反接制动 | 起动电流 2.5In，反接电流大 | 考虑反接电流冲击 |
| **AC-3** | 笼型电动机直接起动、运转中断开 | 起动电流 6~8In，分断电流 = In | **最常见**，接触器按 AC-3 选 |
| **AC-4** | 笼型电动机起动、反接制动、点动 | 起动 + 反接，电流 6~8In | 必须降容使用（约 1/3~1/2） |

### 直流使用类别（DC-1 ~ DC-5）

| 类别 | 用途 |
|---|---|
| DC-1 | 阻性负载 |
| DC-3 | 并激电动机起动、反接、点动 |
| DC-5 | 串激电动机起动、反接、点动 |

> **报价口诀**：普通电机直接启动 → AC-3；星三角/软启动器旁路 → AC-3；正反转/点动 → AC-4（降容）；电加热/照明 → AC-1。

### 详细接通/分断条件（资料3 表3-28，GB/T 14048.4）

| 使用类别 | 用途分类 | 额定电流范围 | 接通条件 (I/Ie, cosφ) | 分断条件 (I/Ie, cosφ) |
|---|---|---|---|---|
| AC-1 | 无感或微感负载、电阻炉 | 全部值 | 1.5, 1.1, 0.95 | 1.5, 1.1, 0.95 |
| AC-2 | 绕线转子异步电动机起动、运行、停止 | 全部值 | 4, 1.1, 0.65 | 4, 1.1, 0.65 |
| **AC-3** | 笼型异步电动机起动、运行、停止 | Ie≤17A | 10, 1.1, 0.65 | 8, 1.1, 0.65 |
| **AC-3** | 笼型异步电动机起动、运行、停止 | 17<Ie≤100A | 10, 1.1, 0.35 | 8, 1.1, 0.35 |
| **AC-3** | 笼型异步电动机起动、运行、停止 | Ie>100A | 8, 1.1, 0.35 | 6, 1.1, 0.35 |
| **AC-4** | 笼型异步电动机起动、反接制动、点动 | Ie≤17A | 12, 1.1, 0.65 | 10, 1.1, 0.65 |
| **AC-4** | 笼型异步电动机起动、反接制动、点动 | 17<Ie≤100A | 12, 1.1, 0.35 | 10, 1.1, 0.35 |
| **AC-4** | 笼型异步电动机起动、反接制动、点动 | Ie>100A | 10, 1.1, 0.35 | 8, 1.1, 0.35 |

> 表中三列数值依次为：接通/分断电流倍数 (I/Ie)、接通前电压倍数 (U/Un)、功率因数 (cosφ)
>
> **关于 AC-3 和 AC-4 的核心区别**：
> - AC-3：电动机**正常运转中断开**（电流 = In），接通时承受 6~8 倍起动电流
> - AC-4：电动机**起动中或反接制动中断开**（电流 = 6~8 倍 In），工况严酷 → 必须按 AC-4 降容使用（约取 AC-3 额定值的 1/3~1/2）
> - **报价省钱技巧**：普通直接起动电机用 AC-3 接触器即可；正反转、点动、反接制动必须用 AC-4，或放大 1~2 档

---

## 二、接触器额定电流选择

### 基本公式

```
接触器额定电流 ≥ 回路计算电流 × 使用系数
```

| 使用类别 | 使用系数 | 说明 |
|---|---|---|
| AC-1 | 1.0 | 按额定电流选 |
| AC-3 | 1.0 | 按电机额定电流选 |
| AC-4 | 1.5~2.0 | 必须降容，或选大一级 |

### 电动机回路

| 电机功率 (kW) | 380V 额定电流 (A) | 推荐接触器电流等级 (A) |
|---|---|---|
| 0.75 | 2.0 | 9 |
| 1.5 | 3.6 | 9 |
| 2.2 | 5.0 | 9 |
| 3.0 | 6.5 | 9 |
| 4.0 | 8.5 | 12 |
| 5.5 | 11.5 | 18 |
| 7.5 | 15.5 | 18 |
| 11 | 22 | 25 |
| 15 | 30 | 32 |
| 18.5 | 37 | 40 |
| 22 | 44 | 50 |
| 30 | 59 | 65 |
| 37 | 72 | 80 |
| 45 | 85 | 95 |
| 55 | 105 | 115 |
| 75 | 140 | 150 |

> 以上为 AC-3 类别、一般工况。重载起动或 AC-4 需放大 1~2 档。

---

## 三、热继电器与接触器配合

| 配合类型 | 定义 | 报价注意 |
|---|---|---|
| **1 型配合** | 短路时接触器/热继电器允许损坏 | 便宜，但故障后需更换 |
| **2 型配合** | 短路时接触器/热继电器不损坏，仅触头可熔焊 | 贵，但可继续使用 | 高可靠性场合必选 |

### 热继电器整定电流

```
整定电流 = (0.95 ~ 1.05) × 电动机额定电流
```

- 轻载/空载起动：取 0.95
- 重载/带载起动：取 1.05

---

## 四、软起动器旁路接触器

| 软起动器类型 | 旁路接触器要求 |
|---|---|
| 内置旁路 | 无需外配 |
| 外置旁路 | 按电机额定电流选 AC-3 接触器，与软起容量匹配 |

> 旁路接触器只在软起完成后闭合，不承担起动冲击，故按 AC-3 选即可。

---

## 五、电容补偿柜接触器

| 补偿方式 | 接触器要求 |
|---|---|
| 常规补偿 | AC-6b 类别（电容投切），或专用电容接触器 |
| 电抗器 + 电容 | 按补偿回路电流选，考虑电抗器压降 |

### 电容电流计算

```
Qc (kvar) = √3 × U (kV) × Ic (A)
Ic = Qc / (√3 × U)
```

例：30kvar/0.4kV → Ic = 30 / (1.732 × 0.4) ≈ 43.3A

> 电容接触器必须带预充电触点或串联电阻，抑制涌流（可达 20~50 倍 Ic）。



