> **2026-11-01 原图复核警示：本卡片存在页码和表格错误，暂停作为报价、选型依据。** PDF 第266页为书页256，电容相关内容从该页开始；原卡所称书页266为其他计算示例。表中 cosφ₁=0.80 一行数值存在列错位；功率因数绝对值不会大于1，过补表现为超前功率因数。7%/14% 电抗率及投切方式须按谐波、谐振和厂家资料核定，不能作为通用强制规则。请查阅 card-09 原图复核记录。

# 知识卡片：电容补偿容量计算（资料3 p266-268 复核版）

> 来源：《低压成套开关设备的原理及其控制技术》p266-268，第4章
> 复核状态：暂停引用。原卡页码、表格和公式来源存在问题；详见顶部警示与card-09补核记录。
> 适用：报电容补偿柜、确定补偿容量

---

## 一、基本公式

### 电容器功率与容量关系

```
Qc = U² / Xc = 2πfCU²
```

当 f=50Hz、U=400V 时，电容（μF）与功率（kvar）换算：

```
C(μF) ≈ 20 × Qc(kvar)
```

例：30kvar 电容器 ≈ 600μF

### 方法一：按功率因数计算（精确）

```
cosφ = P / √(P² + Q²)
Qc = P × (tanφ1 − tanφ2)
```

- P：计算有功功率（kW）
- tanφ1：补偿前功率因数对应的正切值
- tanφ2：补偿后目标功率因数对应的正切值（一般要求 ≥ 0.9）

### 方法二：变压器经验公式（快速估算）

```
Qc = 0.3 × α × S
```

- S：变压器视在功率（kVA）
- α：同时性因数，一般取 1

**例**：1000kVA 变压器 → Qc = 0.3 × 1000 = 300kvar

> 实际配置需保留调整余量（一般配 300~360kvar 自动投切）。

---

## 二、电动机就地补偿容量表（表4-10）

> 单位：每 kW 有功功率对应的补偿电容器功率（kvar）

| 补偿前 cosφ₁ | cosφ₂=0.80 | 0.85 | 0.90 | 0.95 | 1.00 |
|---|---|---|---|---|---|
| 0.40 | 1.54 | 1.67 | 1.81 | 1.96 | 2.29 |
| 0.50 | 0.98 | 1.11 | 1.25 | 1.40 | 1.73 |
| 0.60 | 0.58 | 0.71 | 0.85 | 1.00 | 1.33 |
| 0.70 | 0.27 | 0.40 | 0.54 | 0.69 | 1.02 |
| 0.80 | 0.13 | 0.27 | 0.42 | — | 0.75 |
| 0.90 | — | — | — | — | 0.48 |

### 查表例
- 电机负载 100kW，cosφ₁=0.70，目标 cosφ₂=0.90 → 每 kW 需 0.54kvar → 总补偿 54kvar
- 电机负载 100kW，cosφ₁=0.70，目标 cosφ₂=1.00 → 每 kW 需 1.02kvar → 总补偿 102kvar

---

## 三、补偿方式选择

| 方式 | 安装位置 | 优点 | 缺点 | 适用 |
|---|---|---|---|---|
| **集中补偿** | 低压柜内 | 管理方便、投资省 | 降损效果限于变压器低压侧 | 一般工厂/楼宇 |
| **就地补偿** | 设备附近 | 降损最彻底、释放线路容量 | 投资大、维护点多 | 大电机/长线路 |
| **分组补偿** | 车间/楼层 | 兼顾效率与投资 | 需分区控制 | 多车间工厂 |

---

## 四、报价注意

1. **补偿柜容量**一般按变压器 30% 估算（如 800kVA → 240kvar）
2. 自动投切推荐分步：总容量 ÷ 8~12 路（如 300kvar 分 10×30kvar）
3. **谐波场合**（变频器多）必须串联 7% 或 14% 电抗器，否则电容器易损坏
4. 电容接触器须带预充电电阻或采用晶闸管投切（TSC），不能普通接触器直接投
5. 补偿后功率因数不宜过补（cosφ > 1.0 会导致电压升高、电容器过载）

---

## 五、常见错误

| 错误 | 后果 |
|---|---|
| 按变压器 100% 配补偿 | 投资浪费，且轻载时过补 |
| 忽略谐波直接配电容 | 谐波放大，电容器频繁损坏 |
| 补偿后 cosφ 标 1.0 | 实际过补，电压升高损坏设备 |
| 用普通接触器投切电容 | 涌流 20~50 倍，触点熔焊 |


