# 资料3：馈电电缆压降与无功补偿原图复核记录

来源：《低压成套开关设备的原理及其控制技术》原版 PDF，第255、256、266、276、277页；书内分别为245、246、256、266、267页。本记录仅逐图查看这些页面，并非全书复核。

## 馈电电缆（PDF 255–256，书245–246）

原书示例：电机运行电流120A、启动电流600A；上级馈线原运行电流1000A，电机启动时上级馈线总电流按1500A计算。电机支路电缆50mm²、50m，原书运行工况电机支路压降4.5V，加上给定上级压降6V，以400V为基准得约2.6%；启动工况支路压降22.5V，上级压降按1.5倍取9V，合计约7.88%。这是该书单个给定工况示例，不是通用允许限值。

同页另有变压器2000kVA、阻抗电压6%、低压400V的近似短路电流示例，得约48.1kA；随后作者按书中表4-6查得特定电缆条件下的示例值。表格是特定条件的近似表，不能概括为固定衰减比例，也不能替代工程短路与保护校核。

## 无功补偿（PDF 266，书256）

2026-11-08 补核警示：本卡先前称原图为 Qc=P(tanφ1−tanφ2)，与PDF第266页原图所印的角标顺序相反；该页实际印为 Qc=P(tanφ2−tanφ1)。该处未看到两角的明确前后定义，不能仅按编号断言它正确或错误，也不能把卡片中的写法声称为原图逐字表达。按明确约定的补偿前、后无功分别列式并检查正负号和物理意义；逐页核对符号定义和案例、适用工况后才可使用。原页的电容容量换算还须确认接线方式、单位与前提。

## 对已有卡片的修正

card-07 把书页245–246误记为256–258，把上级馈线启动总电流1500A与电机启动电流混写；其固定衰减比例和泛化选型结论不可直接使用。card-06 将 PDF 页码与书页混用，cosφ1=0.80 行存在列错位，且出现 cosφ>1 的错误表述。两卡已标记暂停引用，未经逐项复核不得将其余数值视为已确认。

原书年代及示例中的标准版本可能已变化；本记录不判定标准现行状态，也不替代工程设计和选型复核。


## 2026-11-08 原书符号与例题追查
PDF第267–268页表4-10表头将cosφ1标作现有功率因数、cosφ2标作目标功率因数；第268页文字用0.7改善至0.9、有功100kW时示例约54kvar。按此前后定义，正常感性负荷补偿时φ1大于φ2，正的补偿容量应按Q前−Q后，即P(tanφ1−tanφ2)。因此PDF第266页式(4-14)印成tanφ2−tanφ1与其后表头、正容量示例的符号相矛盾，疑为原书符号次序笔误；不能原样作为可执行公式。此推导仅适用于稳态有功功率不变且前后角及无功符号按上述定义，工程中须核对谐波、过补偿和实际工况。

