> **更正：本记录将卡片中的 PDF 页码误当作书页码；母线表实际在 PDF49，接触器表在 PDF212–213。请以 card-11 为准；本记录中相应出处否定结论作废。**

# 原图复核：MNS 柜体、母线与互感器

来源：《低压成套开关设备的原理及其控制技术》原版 PDF。以下仅对列出的页面进行图片核查，页码从 PDF 第1页开始。

## 页面定位与卡片纠错

- PDF 第59页为书页49，内容是负载转矩、转速和功率的关系（表1-22），不是 card-01 所说的主母线载流量表。该卡片数值及来源需重新寻找和逐格复核，不能用于选型。
- PDF 第222页为书页212，内容是电流互感器传变特性及示例产品参数（表3-34），不是 card-03 所称接触器接通/分断条件表。该表出处和数据需重新定位。
- PDF 第60页（书页50）讨论异步电动机启动电流、母线电压及经验判据。这些判断取决于电网容量和负载条件，不能由单一功率直接确定启动方式。

## 电流互感器（PDF 221–222，书211–212）

书中说明电流互感器的一、二次电流与匝数之间的变比关系，实际传变存在误差；二次负载影响误差，选用时应核对变比、准确级、额定负荷及测量/保护用途。示例产品表属于特定历史产品数据，不作为现行产品规格引用，需核对厂家资料。

## 软启动器（PDF 223，书213）

原图示例包含软启动器、旁路接触器、热继电器和熔断器等元件，旁路接触器及保护附件应依该项目原理图、设备说明书和配置要求核对；书中示意图不能直接推定所有柜体均有同样数量或配置。

## MNS 柜体（PDF 112–113，书102–103）

原书介绍操作面、前后双面布置及环境条件，并在2.2节开始介绍 MNS 3.0 柜型。它指出不同功能单元的互换性与外形、输入输出连接件等条件相关；同时讨论室内、室外及特殊环境条件。报价时应分别确认柜型、操作维护方向、安装环境、防护等级及功能单元，并以图纸、技术协议和实际厂商资料为准。书中旧标准编号和示例配置不能默认等于现行要求。

本次并未完成主母线载流量表、接触器参数表及 MNS 全部章节的定位或复核。

