# 原图复核：MNS 抽屉柜结构及图纸核对

来源：《低压成套开关设备的原理及其控制技术》原版 PDF，第122、124、134、211、248页；书内页码分别为112、114、124、201、238。本卡仅依据这些页面进行图面阅读，非整章或全书验证。

## 柜体分区（PDF122，书112）

原书以 MNS 3.0 示例说明母线隔室、开关元器件隔室和出线电缆隔室，隔板及挡板用于隔离相关区域。识图时核对图纸中柜号、隔室用途、母线及出线位置，不能把隔室数量直接当成柜体台数。不同厂家和项目结构可能不同，以实际图纸、技术协议和产品资料为准。

## 抽屉单元（PDF124，书114）

书中示例列出抽屉底板、侧板、门板、隔板、后板、一次和二次接插件、联锁及操作机构等。识图时应辨别同一抽屉的主器件、辅助触点、联锁和接插件，按设备位号及功能关系跨页核对；同一设备在系统图、控制图和布置图重复出现不意味着多个独立设备。示例结构不等于每个抽屉都必须配置完全相同的附件。

## 短路耐受（PDF134，书124）

原书说明短路耐受试验涉及主母线、垂直分支母线、中性线、保护导体及功能单元，并检查结构和保护导体等。原书采用的是旧版标准语境；报价和设计复核应核对项目适用的现行标准、试验文件及系统短路条件，不将设备 Icu 当作系统预期短路电流。

## 接触器主触点与辅助触点（PDF211，书201）

原图展示接触器主触点、辅助触点和线圈的关系，说明辅助触点在控制回路中反映主触点的动作。统计时需根据位号与主设备关联，避免把线圈与不同页上的辅助触点重复算成多台接触器；独立订货的辅助触点附件则需根据物料表及技术协议单独核查。

## 双电源和进线柜（PDF248，书238）

原书举例讨论进线、母联及双电源互投，并展示某厂商 MNS 柜配置例。控制方式、进线数量、母联和联锁取决于实际系统；不能将例图尺寸或器件型号直接套用到其他项目。互投操作逻辑的安全性和时间配合应由工程设计及设备资料确认。

本次未逐项核实页面中的历史标准号、具体尺寸表或试验数值，不能视为现行标准结论。
