# 原图复核：主回路、联锁和辅助回路

资料：《低压成套开关设备的原理及其控制技术》原版 PDF，第240、246、260、307、308页；书页约为230、236、250、297、298。本卡为选页复核，不代表章节或全书完成。

## 一次与二次回路（PDF240、307）

书中将传输和分配电能的一次回路与控制、保护、测量、指示、信号、通信等辅助回路区分。识图时应把主回路中的进线、母线、母联及馈线与辅助原理图中的位号关联，并依据安装位置和物料表判断实际设备；辅助触点、线圈及同一设备跨页引用不能直接当作多台设备。

## 进线与母联互锁（PDF246）

原书针对特定三台断路器进线及母联系统，讨论限制同时合闸状态，并举机械、电气和合闸闭锁等互锁方式。这个互锁约束只属于所示方案；双电源、并列运行及转换逻辑必须以实际单线图、控制原理图、技术协议和设备资料确定，不能默认所有系统使用同一规则。材料核对时分别查进线断路器、母联、互锁机构、辅助触点和控制回路，是否独立供货以项目文件为准。

## 电动机回路（PDF260）

页面展示多种直接启动、星三角、软启动和变频控制的示意方案。不同方案涉及的保护、接触器及控制设备不同；仅凭电动机功率不能确定启动方式或器件数量。图中厂家型号及参数是历史示例，不直接代替实际图纸与厂家手册。

## 辅助回路及短路保护（PDF307–308）

书中区分辅助电源、控制、测量、保护和信号回路，举例说明不同电源取点及短路保护的关系。识图要记录每个辅助回路的电源来源、控制电压、保护设备、负载和跨页引用。实际保护选择需依据该回路的供电方式、预期故障电流、器件额定值、配合及现行标准；本书案例不能概括为所有回路必然具有相同的短路电流或分断能力。

本卡仅为图纸核对知识，不直接推算设备型号、数量或价格；任何识别冲突单独进入复核记录，固定材料单样式和备注列不变。
