# 原图复核：隔离开关、ATSE 和断路器参数

来源：《低压成套开关设备的原理及其控制技术》原版 PDF 第166、171、177、184、185、188页（书页156、161、167、174、175、178）。本卡只复核所列页面的部分内容，非现行标准解读。

## 隔离开关与自动转换开关

PDF166 讨论隔离功能与机械开关功能。核对图纸时应区分隔离开关、具备负荷通断能力的开关及其熔断器组合；是否具备短路保护、带负荷切换或其他功能，须看具体设备的额定值及产品资料。

PDF171 介绍自动转换开关由转换开关电器及控制部分构成，讨论 PC 级和 CB 级。识图时核对电源路数、极数、中性线切换、控制器、旁路及保护器件的实际配置；不能以类别名称自动补全设备或断定本项目的配电方式。

## 断路器与保护能力

PDF177 区分断路器操作、保护和附件功能；线圈、辅助触点、电动机构等是否需要单独统计，应依据设备位号及订货配置，不可仅看符号数量。

PDF184–185 讨论极限短路分断能力 Icu 与运行短路分断能力 Ics 的不同试验程序及试验后的验证；两者不是系统预期短路电流。PDF188 展示使用类别及选择性相关内容。报价核查应分别记录额定工作电压、电流、Icu/Ics、脱扣器及附件，依据厂家技术资料和实际故障条件校核，不得依据固定通用数值补写未标注的分断能力。

上述来源包含历史标准与厂商示例，不作为现行标准、认证或设计结论；复核证据和疑问单独保存，用户固定材料单样式不改。
