第三篇低压接触器
1）按手册或说明书上规定的使用类别使用接触器时，接触器主触头的额定电流应
等于或稍大于实际负载额定电流。
2）按轻任务使用类别设计的接触器，用于重任务使用类别时，应降低容量使用，
如按使用类别JK3设计的控制4kW电动机的接触器，用于使用类别JK4，则应降低一个
容量等级，只能控制2.2kW的电动机。
3）用于反复短时工作制的接触器，其额定电流应大于负载的等效发热电流。
4.接触器吸引线圈的电压一般从人身和设备安全角度考虑，该电压值可以选择
低一些，如127V；但当控制线路比较简单，用电不多时，为了节省变压器，则选用
380V。
5.接触器的触头数量、种类等应满足控制线路的要求。
6.注意负载工作制用于长期工作制时，应尽量选用银或银基合金触头的接触器
（如CJ10和CJ20系列），如选用铜触头的接触器（如CJ12系列），则应将接触器的额定
电流降低到间断长期工作制时额定电流的50%以下使用。
由以上六务，则可在有关手册或产品目录上选择到合适的接触器型号。需要读者注
意的是，上面提到的第3条中第（1）项，以接触器的使用类别和负载的额定电流作为
选择接触器的型号的根据最为重要，一般据此即可初步选定接触器型号。
二、接触器的安装与维护
接触器的使用寿命的长短，不仅取决于产品本身的技术性能，而且与产品的使用维
护是否符合要求有关。在安装、调整及使用接触器时应注意以下各点：
1.安装前
1）检查产品的铭牌及线圈上的技术数据（如额定电压、电流、操作频率和通电持
续率等）是否符合实际使用要求。
2）用手分合接触器的活动部分，要求产品动作灵活无卡住现象。
3）将铁心极面上的防锈油擦净，以免油垢粘滞而造成接触器断电不释放。
4）检查与调整触头的工作参数（开距、超程、初压力和终压力等），并使各极触头
动作同步。
2.安装与调整
1）安装时，应将螺钉拧紧，以防振动松脱。
2）检查接线正确无误后，应在主触头不带电情况下，先使吸引级圈通电分合数次，
检查产品动作是否可靠，然后才能投入使用。
3.使用与维护
1）使用期中，应定期检查产品的各部件，要求可动部分不卡住，紧固件无松脱。
零部件如有损坏，应及时修换。
2）触头表面应经常保持清洁，不允许涂油，当触头表面因电弧作用而形成金属小
珠时，应及时铲除。当触头严重磨损后，超程应该及时调整，当厚度只剩下1/3时，应
及时调换触头。但应注意，银及银基合金触头表面在分断电弧中生成的黑色氧化膜接触
电阻很低，不会造成接触不良现象，因此不必锉修，否则将会大大缩短触头寿命。
·218·
