ww.oo
旺点电气 reatire 国友制作 www.wangd .com仅供网友学第四高用 短路电流计算
179
∑Im≤0.01 I3
讨论短路点k4、k5对电动机的影响。
1）对短路点k4（讨论电动机M1的影响）：已知M1为Y-225S-4型，P,=37kW，I,=
70A。
从表4-32中查出短路点k4的三相短路电流1"=8.72kA，0.011"=87.2A>70A，即IMl
=70A<0.01I"，所以不考虑电动机M1对短路点k4的影响，同样也不考虑电动机M1对短路
点k3的影响。
2）对短路点k5（讨论电动机M2的影响）。已知M2为Y－2805-4型，P，=75kW，I,=
140A。
从表4－32中查出短路点k5的三相短路电流1"=18.91kA，0.01I"=189.1A>140A，即
Irm2=140A<0.01I"，所以不考虑电动机M2对短路点k5的影响，同样也不考虑电动机M2对
短路点k1 的影响。
表4-32
低压三相和单相接地故障电流计算表
短路全
三相短
单相接地
短路电短路冲
第
元件阻抗
短路点阻抗
电流最
路电流
故障电流
流冲击击电流
(mΩ)
(mΩ)
大有效
序
短
(kA)
(kA)
系数
(kA)
电路
值
路
四
元件
号
点
I"=
Ia=
Z php =
K,查
Z=
X
ip=
I,=
R
X
RphR
Xphp
R+xR+x
1.05 U/√3
U/√3
R
图
√2Krr√1+2(K-1)2
Z php
4 -14
章
Z
1
系统S
0.08
0.80
0.05
0.53
2
变压器T
1.65
7.00
1.65
7.00
3
母线m
0.14
0.85
0.39
1.85
4
1+2+3
k1
1.87
8.65
2.09
9.38
8.85
9.61
25.99
22.89
4.63
1.49
2.11F
1.22P
5
线路L1
0.13
0.43
0.42
0.99
6
4 + 5
k2
2.00
9.08
2.51
10.37
9.30
10.67
24.73
20.62
7
线路L2
2.88
9.78
9.72
22.66
6+7
k3
4.88
18.86
12.23
33.03
19.48
35.22
11.81
6.25
3.86
1.45
2.05 P
1.191"
8
9
线路
L3
11.50
1.80
51.78
4.40
10
8+9
k4
16.38
20.66
64.01
37.43
26.37
74.15
8.72
2.97
11
线路
L4
4.80
1.52
19.40
3.22
12
4 +11
k5
6.67
10.17
21.49
12.60
12.16
24.91
18.91
8.83
注
表中U。=380V，1.05U/√3=230V，U/√3=220V。
第八节
GB/T 15544—1995《三相交流系统
短路电流计算》简介
本标准等效采用IEC909（1988）《三相交流系统短路电流计算》（以下简称“GB95"）。
一、主题内容与适用范围
1.主题内容
本标准规定了用等效电压源法计算三相交流系统短路电流，并提出了计算中采用的校正
系数的求取方法及推荐值。
