# 中压开关柜：识图与核对边界

来源：《工业与民用配电设计手册》第三版PDF第215–216、234、242页，分别为纸面199–200、218、226页。该书特定章节讨论3–35kV电器与开关柜；其中历史标准、试验参数和产品例子不能直接作为现行规范或项目选型结论。

## 记录独立参数
系统标称电压与设备额定参数、正常负荷电流、开断电流、短时及峰值耐受、相应时间、绝缘水平、频率和环境条件应逐一记录；短路峰值、开断交流分量和设备额定耐受不能因单位都是kA就合并。不同部件的校验项目不同，应结合设备种类和制造商额定数据，而不能对所有元件统一套一个数值。

## 组合与用途
PDF第234页以高压负荷开关—熔断器组合及变压器为示例，展示负荷电流、励磁涌流、熔断器时间电流特性、交接电流和可开断范围之间的关联；示例参数只属于示例产品。报价中负荷开关、熔断器、断路器及保护装置是不同物料和功能，不能以符号相近直接替换或根据变压器容量猜出熔体型号。

## 环境、联锁与材料清单
第242页强调柜内环境、可移开部件联锁及防误操作等因素；实际项目须按当前适用标准、设计和厂家验证文件确认。识图应分别核对一次设备、互感器、避雷器、带电显示、接地开关、保护测控、机构与辅助电源、柜体隔室及母线室供货边界。没有对应图纸证据时留待确认，不把教材列举的所有设备自动补进BOM。

高压柜铜排按柜体结构及厂家制造图分段核算并进行相应电气校核，禁止套用GGD低压柜经验米数。本卡不授予实际操作权限、不替代隔离、验电与接地等现场工作程序或设计验收。
