# 固定封闭低压成套标准：原图及状态核对

来源：用户提供 GB/T 24275-2019 PDF第6页和第34页，分别为纸面第1页和第29页；仅复核这两页。国家标准信息公共服务平台于2026-11-08检索显示该版现行，另有修订计划；状态随时间变化，使用时须再次核查。

- PDF第6页规定该文件的适用对象为一定电压范围内、固定连接、封闭式结构的低压成套设备；应结合设备结构、使用地点及实际电压判断适用性，而非将全部高低压柜都套入。
- PDF第34页区分设计阶段所涉及的验证与每台设备的例行检验。报价和制造资料中需分别识别装置设计验证依据、具体产品配置是否落在验证范围、逐台例行检验记录及责任主体。具体项目和判定应完整阅读适用条款和现行相关标准，不能以两页代替全文或认证。
- 原PDF第6页引用了GB/T 7251.1-2013和GB/T 7251.12-2013等版本，文件中的历史引文不应自动等同现行版本。官方检索显示GB/T 7251.2-2023现行，GB/T 24275的修订计划不等于已经发布或取代现行版；适用标准关系及日期按项目实际单独核对。

官方状态入口：
- https://std.samr.gov.cn/gb/search/gbDetailed?id=JRHT8lRRVSY%3D&mode=p
- https://std.samr.gov.cn/gb/search/gbDetailed?id=0307ECD436F206F1E06397BE0A0A2483
- https://std.samr.gov.cn/gb/search/gbDetailed?id=3E68F26FAE45386AE06397BE0A0A6860

## 例行检验项目的原图补核
PDF第35页续列保护电路完整性、元件组合、内部连接、外接端子、机械操作、介电性能与布线和功能等内容。图中列项是核对材料与检验记录的线索，不可只凭采购清单声称整柜已通过检验；具体方法和例外须完整查看相关条款与适用标准。


## 设计验证与例行检验：按原页建立资料台账

另核对PDF第28–33、35–37页：设计验证覆盖结构、保护电路、电气间隙、内部电路、介电、温升和短路耐受等；该版文件在不同项目中规定了不同的验证方式及条件，不能把所有项目一概等同于单一型式试验，也不能因采用一个已验证元件就推断整个成套设备已验证。原页关于温升、短路的比较、计算或试验各有适用范围，应核对设计范围及相应条款。

例行检验按该版标准涉及外壳、防护及保护电路、内部连接、端子、机械操作、介电、布线和功能等；材料清单应与型号、相别、端子和文件标识互相对应。原文第35页所列介电性能、保护电路检查细节各有条件，第36–37页则列铭牌、功能单元标识、相关参数、说明与装箱资料。实际检验方案应由制造商依据有效版本与合同编制；本卡不包含足以实施检验的完整步骤和限值。

## 验证记录的材料清单启示
留存柜型与图号、母排及支架、器件系列和参数、内部连接、环境及额定信息、原设计验证的覆盖配置、变更评估与相应例行检验结果。将实际产品配置与验证依据逐项比对，材料清单的“规则默认”值、代用器件、缺漏或未确认项目不得视为已有型式覆盖或通过结论。

## 2026-11-08 官方状态核查快照
- 国家标准信息公共服务平台显示 GB/T 7251.1-2023 为现行：https://std.samr.gov.cn/gb/search/gbDetailed?id=027A6096AFF7643EE06397BE0A0A0867
- 平台显示 GB/T 7251.2-2023 为现行：https://std.samr.gov.cn/gb/search/gbDetailed?id=0307ECD436F206F1E06397BE0A0A2483
- 平台显示 GB/T 20641-2025 为现行：https://std.samr.gov.cn/gb/search/gbDetailed?id=sLgjVbJPQzw%3D&mode=p
- GB/T 24275-2019平台页面显示现行，且有20254390-T-604修订计划；计划本身不是已发布替代标准。具体规范性引用是注日期还是不注日期，以及过渡期、产品适用关系，须对照适用文本和官方信息判断，不因新版本出现就自动改写本标准条文。上述只是检索日期快照，随时可能变化。
