# 低压短路计算与接地故障：原图核对

来源：《工业与民用配电设计手册》第三版PDF第145、171、178页；这些页面是历史设计资料，具体数值、假设和标准版本应在实际工程中重新核定。

## 建模与量纲
第145页用电抗网络示意串并联及星三角变换；只有拓扑、量的参考基准和适用条件一致时才能进行该变换。第178页的低压网络示例将系统、变压器、母线和线路等阻抗纳入等值路径，以电压与总阻抗求故障电流；图示不同参数使用不同单位，计算前必须统一基准和单位。书中的无限大电源、温度、接触电阻、供电电压系数等是特定模型假设，不能默认适用于独立电源、并网逆变器或其他所有项目。

## 三相短路与接地故障
三相短路电流用于核对对应工况的开关分断能力和装置耐受；单相接地故障回路及其保护灵敏度需根据接地系统及零序/保护导体路径另行计算。不能用某一个三相最大故障值推定最小接地故障电流，也不能把断路器铭牌分断能力当作电网短路电流。

第171页的变压器表把不同联结组、容量和阻抗分开列示，说明零序路径受结构与接线影响；表内数值是给定系列的历史示例，不能直接替代具体变压器试验数据。项目资料应取得电源短路水平、变压器铭牌和联结组、电缆长度截面及材质、设备短路保护和故障路径；缺失时记录不确定性。

## 校验与边界
分别列最大和最小故障工况及其目的、保护曲线、分断容量、Icw对应时间、峰值耐受与厂商限流资料；不同量及试验条件不得混同。本卡是读图和计算准备，不是可直接用于选型或安全验收的完整计算规程。
