# 从控制原理图到材料单：证据与核对方法

本卡综合《电气控制工程师手册》PDF 66–67、279页，《低压成套开关设备的原理及其控制技术》PDF 122–123、223–225页，《电机与拖动基础》PDF 193–195、198页及技能既有报价规则。仅列出原图核对支持的思路，具体配置必须回到项目图。

## 逐回路梳理
1. 先按项目、系统、柜号、回路号区分进线、支路、供电、电机及控制回路；将位置和证据页面一并记录。对同一设备跨页重复显示的线圈、主触点和辅助触点，结合位号确认归属后计作一个设备；不以符号数量直接等于设备数量。
2. 区分开关本体、保护功能/脱扣器、主接触器、旁路接触器、软启动器或变频器、仪表和互感器、端子及供货商组件。结构图、系统图、控制图和材料表之间若有冲突，登记待确认，不能只依靠文字最近距离自动配对。
3. 记录电机铭牌功率、启动/变频装置容量及电流、电压、线圈电源、额定使用类别和附件接口。电机75kW、装置标90kW之类只说明标注不同，不可未经核对将其中一个覆盖另一个，更不能据此认定过载能力或选型已经合格。
4. 电机、现场按钮箱、柜内风机、电机独立冷却风机、现场电缆与厂供滤波器需按项目供货范围分清。预留回路的图示配置不得直接认定本期全部采购，保留待确认项及说明。
5. 用户技能规定的配套件为报价配置规则，与图纸原有装置或厂家成套附件对照后按差额补齐；不把通用规则、图纸标注和系统设计审查混作同一种证据。控制接口、指示灯、辅助触点与热保护的线圈或触点均需逐一核对。

## 材料数量和铜排
- 柜级台数与每台配置分开；不同柜号和不同功率、型号、附件独立列项。未知型号、数量和价格留空或明示待确认，不将未知金额当作零。
- 铜排按设计或带有标注的估算分段记录规格、路径、相别、并联片数、展开长度和归属；贯通母排与支路、N、PE独立统计，共用部分只计一次。每段的假设、缺失项、净重与采购余量分开。用户材料单中部分估算不能冒充整柜总重。
- 输出为六列单工作表、柜箱各自区块；项目依据、冲突、价格缺失和未识别区域存放在配套核对记录中。表格的用户约定描述与图上原型号互相追溯，识图候选须由人工或现场图纸复核。

## 工程边界
上述为识图与成本准备流程，不取代短路计算、保护整定、设计验证、调试和现场安全措施；相关具体参数要按项目、现行标准和制造商证据确认。
