# 异步电机启动方式：原图核对

来源：《电机与拖动基础》PDF第193–195、198、201页（印刷页182、184、187、190，其中第194页只作图形参考）。本卡仅对应所列原图，不代表整章经核对。

## 降压起动的权衡
原书第193页用定子串电阻/电抗器说明：降压不仅减小起动电流，也会显著降低可用起动转矩。应比较整个加速过程中的电机转矩与负载阻转矩、启动时间及允许的启动次数，同时核供电电压降、保护动作与设备热容量；不能单凭“起动电流变小”判断启动成功。

## Y-Δ起动
原书示例适用于额定运行时绕组接成三角形、具备六个引出端、且电机和电源电压相匹配的笼型异步电机。其理论比较在同电源和所示假设下得到星形起动线电流及起动转矩约为三角形直接起动的三分之一；这是特定简化比较，电机暂态、切换冲击、实际电压及负载转矩均需另外评估。不得把此比例当成所有软启动器或所有起动方式的通用规则。

## 方法比较及界限
原书第198页的实例展示了某个负载下，不同方式可能满足电网电流条件却无法满足起动转矩，结论依赖示例输入，不能搬用具体数值。第201页讨论绕线转子串电阻的特点，不能把该方法默认用于笼型电机。软启动器、变频器、Y-Δ和自耦降压应分别核对电机铭牌、负载曲线、供电能力、厂商使用条件与保护配合；变频器的控制策略与转矩能力应以产品资料和调试参数为准。

识图时分开记录电机额定功率、额定电流、电压/连接方式、启动器自身额定值、旁路或切换接触器数量以及控制附件；实际图纸没有的数据保持待确认。

## 直接启动与变频调速的历史例子
原书PDF第192页将直接起动描述为电机直接接到额定供电电源，并给出当时的简化经验条件；其中功率阈值和电流倍数不作为现行项目的通用判据，实际需核供电单位要求、电源阻抗、电机数据及负载。第197页区分限流、电压斜坡和转矩控制等软启动概念；厂商实现、适用负载及保护不必然与书中通用分类完全一致。PDF第214页展示基频上下的变频运行特性，应结合电机热限制和实际负载评估。
