# 接触器与短路章节OCR：质量抽查

本次处理《常用低压供配电设备选型与安装技术手册》PDF第206–374页，以及《工业与民用配电设计手册》第三版PDF第171–214页；实际完成资料1的169页、资料4的44页，所列范围内文件未发现缺页；覆盖检查不代表内容正确。逐页OCR文本供检索，图纸图像与表格还需原图查看，空白页不一定有OCR输出。

## 对比样例
- 资料1 PDF第210页：原图给出同步转速关系，其中频率变量出现在分子；本次OCR在公式行中漏掉该变量。正文中的可逆控制与辅助触点主题可作为定位线索，公式不得从OCR直接抄用。
- 资料1 PDF第212–213页为较密集的历史分类和参数表，识别行可能错序、列错位；具体产品的线圈电压、型号、使用类别和各项额定值须在原书或厂家现行资料核实。
- 资料4 PDF第171页是具有复杂表头、行列及脚注的变压器阻抗表，新OCR将许多单元识别成大量行，不能当成结构化表格。图中为特定历史系列和联结组，即使看清数字也不能替代项目实际变压器数据。
- 资料4 PDF第178页的正文可定位低压网络短路模型，但公式和图示排列由OCR打散；具体短路电流计算须核对原图、供电条件、符号和单位，不能据OCR结果自动运行。
- 资料1 PDF第260页原图是CJ20系列交流接触器历史样本表，分列约定发热电流、AC-3额定电流、额定控制功率、操作频率以及线圈起动和吸持功率。材料单应保留使用类别、额定工作电压和电流、主极数、线圈电压及辅助触点等已知信息，缺项待核；样本中的吸持功率不是线圈额定电压，不可混填，也不能将旧型号数据当成现售产品参数。
- 资料4 PDF第180页原图的表4-28按高压侧短路容量、变压器容量及阻抗、低压母线规格区分三相和单相接地故障计算值。例如表内200 kVA、阻抗电压4%、高压侧短路容量10 MVA的历史示例，三相短路电流为4.69 kA，单相接地故障为4.87 kA。这个数值仅用于核对表格读取方法，实际项目须根据供电系统、变压器、母线及故障位置计算，不可直接套用。
- 资料4 PDF第207页原图将周期分量、非周期分量与短路冲击电流分开，并列出同步发电机的瞬态、超瞬态等参数及柴油发电机供电系统算例。发电机供电工况需核查具体机型参数和切换运行方式；不能默认按变压器供电的稳态短路电流代替冲击电流或分断条件。

抽样发现错误不等于已建立全书识别错误率；仅允许用OCR定位原书并作为对照，不直接用于电流、保护整定、表格选型或认证。

