# 交流接触器：主回路、线圈与负载工况

来源：《常用低压供配电设备选型与安装技术手册》PDF第206–207、210–213页；《电气控制工程师手册》PDF第66–67页。仅以上页面完成原图查看。资料1采用历史系列和用途分类，不能将旧代号或整定数值直接当作现行产品标准。

## 识别与数量
原书将接触器本体区分为主触头、电磁机构和辅助触头等部分；线圈得电改变主、辅触头状态。识图时一个线圈及其跨页主、辅触点可能属于同一物理接触器，应按完整位号关联并核对位号重复与柜号，不能把每一个触点算作一只接触器。辅助触点可能是本体内置或外加接点模块，按厂家配置核对，不能把已包含的点数重复计价。

## 不同电压与电流
主触头的额定工作电压、控制线圈的额定电压是不同参数，且交流/直流类型、频率均应核实。主回路额定电流还依赖工作电压、负载类型、使用类别、运行工况与厂家选型表；不能只看到“185A”就认定所有工况均适用，也不能据主触头电压推测线圈电压。图纸未写的极数、线圈及附件不应补成既定事实。

## 负载与协调
原书比较不同负载、频繁操作、反向切换和制动对接通/分断任务的影响。判断接触器时应核对负载特征、起动频次、工作制、操作类别、额定寿命与环境，涉及电容投切、反接制动等特殊应用时查对应产品资料，不凭一个统一额定电流覆盖。保护器件的短路分断及与接触器的协调由组合验证或厂家协调资料确定；接触器本体不能自动替代短路保护。

## 规则与项目证据
用户材料规则要求3常开+2常闭辅助触点及配套指示灯，属于报价配置要求；识别到图上已有触点和厂家附件时，应逐项核对、只补差额。若图示、标准配置和供货范围尚未对齐，将缺失项写入复核记录，不伪造型号、电压或数量。

## 与厂家当代资料交叉检查（2026-11-08）
施耐德《TeSys Giga》资料将AC-3与AC-4按电机控制任务分别说明；其《ComPacT NSX》目录中的断路器与接触器协调表有指定产品组合、工况及使用类别。理解这些类别有助于检查启动、运行中断开、点动与反接制动的差异；但是不同电压、型号、寿命、操作频次及厂商表格的额定值不同，不能据分类名称直接断定接触器容量，也不能把AC-3下的参数当作AC-4额定值。电容投切、软启动旁路等特定应用按生产商专用资料确认。

来源：https://download.se.com/files?p_Doc_Ref=DOCA0189EN ，https://download.se.com/files?filename=Catalog&p_Doc_Ref=LVPED221001EN 。所见资料为产品族说明，不代表所有厂家均采用相同的数值或所有场景均可采用同一保护配合表；用户给定技能的配置规则与厂商选型仍需分别核对。

## 短路保护配合的边界
《低压成套开关设备的原理及其控制技术》PDF第264页介绍电机起动器与短路保护的类型1、类型2配合，但书中文字概括较短，不能理解成类型1允许不受限制的任何损坏，也不能把类型2理解成任何故障后均无需检查。ABB的电机启动和保护资料用具体验证项目区分故障后器件状态，指出类型2允许有限触点熔焊但应能够容易分离，过载器件和起动器功能另有条件；具体以适用标准版本、厂家组合表、短路保护器型号、工作电压及预期短路电流为准。换型号、额定值或保护器件后不能自动沿用旧组合表。

厂家材料：https://library.e.abb.com/public/ec6fb130663a4e6ba9c1e9cc56df2035/2CDC131060M0202%20-%20Manual%20motor%20starters%20Guide.pdf 。该文件是厂家解释，非对其他品牌组合的认证。
