# 无功补偿与电容柜：原图核对

来源：《低压成套开关设备的原理及其控制技术》PDF第265页（纸面255页），第4.5节；仅核对该页及示意图4-19、4-20。

## 原理与图纸核对
页面讨论感性负载的有功与无功需求，以及电容器就近提供无功后电源侧传输的无功变化。低压电容补偿柜识图时，应识别进线保护、补偿支路数、电容器及投切元件、控制器、采样电流互感器和相关联锁，逐支路核对额定电压、容量与设备归属。是否为固定补偿、自动分组补偿、是否采用电抗器，均以该项目图纸及设备资料为准。

## 数值边界
页面中平衡三相有功、无功及功率因数关系以其所定义量和工况为前提；不能从功率因数或变压器容量单独推定电容柜配置。需求需结合有功负荷、补偿目标、分时运行、轻载过补偿、谐波和电网要求。谐波、涌流、放电时间及元件选型应由设计与厂家资料核实。本页没有确认任何客户项目的补偿容量，也不能据此直接固定电抗率或投切台数。

## 公式角标的补充核查
PDF第266页式(4-14)原印为 Qc=P(tanφ2−tanφ1)，而原有 card-09 将顺序写成相反。本次已校正该卡对原书的引述；该页未明确两角的补偿前后对应，暂不判断原公式本身是否有误。工程计算先明确定义补偿前后的相角，以Q前−Q后进行量纲和正负号校核，不直接套角标；后续应查本书例题及其他可靠来源。


## 符号定义和示例复核
继续对照PDF第267–268页表4-10：原书将cosφ1列为现有、cosφ2列为目标，并举0.7改善到0.9、100kW约54kvar的正补偿量。按该约定，Qc=Q前−Q后=P(tanφ1−tanφ2)；第266页式(4-14)所印顺序与此矛盾，疑为笔误。计算时明确前后符号，不直接复制书中倒序公式；此结果只适用于所列理想工况。

