# 柜体分区与设计、例行检验：原图核对

来源：《低压成套开关设备的原理及其控制技术》PDF第122–123页（MNS3.0示例）；GB/T 24275-2019 PDF第28、34–35页。两套材料适用对象和版本不同，不能简单把MNS抽屉柜说成固定封闭式的同一产品分类。

## MNS3.0示例的空间与功能
书中以特定MNS3.0结构说明水平和垂直母线、功能单元以及出线电缆空间，图示有隔板、门板、功能单元和二次走线。用于图纸核对时，分别查柜的侧/后出线、母排区域、抽屉和隔室、内部隔板、柜间终端及二次线槽，柜门上的仪表、按钮、信号灯和柜内本体应避免重复计数。柜间接地和可移动门板的保护连接应按项目图纸与制造商成套设计确定。不能由该产品示例推断所有GGD或MNS柜有完全相同的部件、分隔形式和母排布置。

## 设计验证与例行检验
标准PDF第28页列出了设计验证的主题，PDF第34–35页列每台设备例行检验的内容及若干检验方式。材料报价应提示取得经验证的设计范围、施工工艺、组件型号和相应检验记录，但BOM数量本身不能证明设计验证、温升、短路耐受或例行检验合格。组件替换、结构调整、母线方案、环境条件发生变化时，按制造商程序评估与原验证的关系；不能自行认定可沿用原验证。

本书引用的历史IEC/GB标准不能直接当作现行版使用；标准适用范围及版本在项目执行时按官方来源重新核查。详细判据应阅读完整规范与制造商文件，不使用本卡替代检验规程。
