# 电机、软启动与变频：原图交叉学习

来源：《低压成套开关设备的原理及其控制技术》PDF第223–225页；《电气控制工程师手册》PDF第279页；《电机与拖动基础》PDF第23、28页。仅以下观察经过所列页面原图核对。

## 负载与电机
资料5区分负载转矩随速度的不同关系，图示讨论恒转矩等机械特性；旋转部分折算需要统一到同一轴，惯量涉及转速比的平方。原书使用飞轮矩GD²及历史单位，实际工程需先确定量纲、齿轮方向、效率和动作工况，不能把某书算例参数固定应用于泵或提升机。

## 软启动与旁路
资料3图3-63展示软启动器、一次保护、旁路接触器、控制电源及电机温度等连接的示例；资料3第224页展示电压斜坡、限流起动及停车等模式。启动器容量、旁路方式、起停频次、负载惯量、控制电源、通信、保护协调由项目和厂家确定；不是每个软启动器都必有图中全部附件。限流设定和旁路接入时序须对照厂家手册。

## 变频器
资料2图10-1展示交—直—交变换环节，第279页用电机转速与频率、极对数和转差的关系解释变频调速；恒V/f是该书讨论的常用原理，不代表所有运行区间均采用固定比例。实际选型需核电机额定电流、工作点、过载周期、散热、环境、线缆长度、滤波/电抗器和控制接口。

## 识图和BOM
将电机功率与启动器/变频器自身容量分别记录，不能就近抓取一个kW填两者。预留回路是否实装、旁路接触器、独立电机风机、输入输出电抗器及厂供附件是否计入材料，由系统图与供货范围核实。模型标准描述不等于图纸已确认的参数。

## 基频上下运行的补充核对
《电机与拖动基础》PDF第214页的示意区分低频区的定子阻抗压降影响和高于基频后受电压上限约束的运行；理想恒压频比只是模型，低速补偿和高频区域输出转矩必须以电机及变频器厂家的额定能力为准。不能把固定转速范围、恒转矩或过载能力作为所有电机与变频器的通用承诺。

《电气控制工程师手册》PDF第348页是特定G120产品例子，讨论不同温度传感器、热模型和过流限制的处理。传感器类型、接线、诊断及参数号与控制单元、固件和设备型号有关；不得将该页参数直接套用至其他系列，也不能将变频器内置保护默认等同于该应用需要的所有电机及支路保护。
