# 短路与断路器：原图核对

来源1：《常用低压供配电设备选型与安装技术手册》PDF第380页，第四篇第二节。来源2：《工业与民用配电设计手册》第三版PDF第145页，纸面129页，表4-3。仅复核所列原图。

## 断路器
资料1区分断路器的额定运行短路分断能力 Ics 与额定极限短路分断能力 Icu，并区分不同试验程序。不要把某个历史产品的两者比例作为所有断路器固定关系。选型应分别核对额定工作电压、使用类别、脱扣器和附件，以及安装处预期短路电流对应的产品分断能力与厂家验证资料。Icu、Ics、Icw、系统实际短路电流及峰值耐受是不同量，单位相同也不能相互代替。

## 网络及适用范围
资料4原表给出纯电抗网络的串、并联以及星三角变换示例；串联和简单并联的代数转换只适用于表中同类网络与相同参考基准。真实短路计算需要供电方式、变压器阻抗、线路电阻与电抗、运行方式和故障点等，必要时采用复阻抗或适用方法，不应仅由断路器电流或柜宽推断。

## 工作流
分别记录设计参数、故障工况、保护器件、所采用标准版本和厂家验证文件；资料不足留待确认。资料1历史参数与型号、资料4表格均不是自动选型表；本卡不是短路计算报告或设备认证结论。

## 保护特性补核
资料1 PDF第383页讨论保护电器的动作特性与被保护对象允许特性之间的关系，也提到选择性和限流。不要只按额定电流比较来判定保护配合；还需核对时电流曲线、可调范围、容许通过能量和厂家协调表。该页示例时间与设备寿命为历史资料，不作为当前具体产品的额定值。

