# GGD低压柜铜排用量：文章经验估算（待工程复核）

来源：用户提供《掌握这些，轻松算出 GGD 配电柜铜排使用量》PDF，第4–12页；原文 https://zhuanlan.zhihu.com/p/29887348858 。文章为经验估算，不是标准或施工下料依据；此文未提供高压柜计算规则，禁止将其数字套用高压柜、其他柜型或不同结构。

## 范围与计算边界
- 首选布置图、接线图和实测展开长度；没有足够信息时，将本页仅作为低压GGD初步报价估算，并明确柜型、柜宽、进出线方向、开关和刀开关布置、相数、每相并联片数、N/PE及计量边界。所有长度为米，估算和确定值分开。
- 拆分柜顶贯通主排、开关连接排、横向汇流排、支路连接排、N排和PE排。按结构决定是否存在；若用电缆连接则不将相应段当铜排。不可把含三相总长的经验值再次乘3，也不可把单相值漏乘相数。不同截面、相线和N/PE分规格统计；并联排按实际片数计。贯通主排与柜内连接排分别核对避免重复。N排按实际系统确定，不假定每柜都有；PE按设计要求单列计算再计入总量。
- 先统计每段展开长度及数量、规格，再分别计算重量。铜排理论重量 kg = 宽mm × 厚mm × 长m × 0.00896 × 片数；弯曲、搭接、接头和损耗按具体工艺及边界考虑，不得重复加计。密度为计算近似值；实际净重和采购损耗另行核定。铜排截面、载流和短路耐受等须按实际设计核验，不能由估算长度反推。

## 文章中的进线柜示例（第4页；三相单片，N、PE及其他段按边界另核）
| 布置 | 文章三相连接排估算 | N排 |
|---|---|---|
| 上进线、无进线刀开关 | (1.5+1.5+1)×3=12m | 2.5m |
| 上进线、有进线刀开关 | (1.5+2.2+1)×3=14.1m | 2.5m |
| 侧进线、无刀开关 | (0.8+1.5+1)×3=9.9m | 2m |
| 侧进线、有刀开关 | (0.8+2.2+1)×3=12m | 2m |
| 下进线 | (0.8+0.7)×3=4.5m | 原示例未给数值，按设计另算 |

原文称联络柜可参考进线柜，但实际母联结构、两侧连接、柜顶贯通排仍须单独核对；不可机械照搬。表中示例未清晰定义所有主排、N及PE边界，应结合实际布置核实，缺项另计而非默认为零。

## 出线及电容柜（第4–5页）
文章示例：刀开关上端到主排三相总计1.5m、下端1.2m、横向汇流排2m，合计4.7m；横排按1m柜宽取2.5m、1.2m柜宽取3m。支路上端连接排按0.9m/回路估算；其相数和适用结构需核实。双刀时文中称上下段加倍、横排不变，算式3+2.4+2=7.4m；原文却将该行再次称作“单刀”，标注存在矛盾，须待复核，不可自动认定。电容柜4.7m是上述典型结构示例，不含可确认的完整N、PE及所有支路，不能当整柜总量。

## 分柜布置检查（第5–12页）
- 进线：柜顶主排、开关至主排、开关至电缆端连接，以及实际需要的N/PE。
- 电容：主排、刀开关上下连接、横向汇流排，再核对各补偿支路。
- 馈线、直启、软启、变频：主排、上/下连接、横排、横排至各支路断路器；根据实际器件与线缆方式逐段核对。软启柜还须按实际主回路核查软启动器和旁路器件之间连接，不能假定全部用铜排。

该文含配图；图示具体走线需对照用户原PDF及项目图纸复核。本参考仅记录文字中的估算和适用限制，不代表完成工程设计或高压柜计算。
