# 低压柜铜排用量及折弯资料：候选参考

## 来源与阅读范围
1. 用户提供《低压开关柜铜排用量的计算，图文并茂！》PDF（新浪，第1–7页），来源 https://k.sina.cn/article_6483848623_18277adaf00100qpi1.html 。仅提取文字；文章部分尺寸和PE表格在图片中，未完成原图核验；所称“低压铜排用量”附件不在PDF中，不能声称已读取。
2. 用户提供《铜排计算方法、折弯经验计算表、铜排载流量，铜排截面积计算公式》PDF（知乎，第1–4页），https://zhuanlan.zhihu.com/p/61620138 。其折弯表、计算示意和部分载流表为图片，未完成原图核验，不能将图片中的数据当作已核实。
3. 之前的GGD文章见 `GGD铜排用量经验估算.md`；《如何计算总和_制作低压开关柜铜排时，如何计算铜排用量？》CSDN（2020-12-29，PDF第1–6页，https://blog.csdn.net/weixin_29893445/article/details/112703989 ）已提取文字，内容与新浪文章高度重合，不作为独立验证；原文配图仅部分核看。四份PDF保存在 `assets/项目归档/金冠选铁磨浮车间/铜排参考原文/`。

## 低压柜用量：按结构逐段核算
- 将水平贯通主排、进线分支、框架开关连接、抽屉柜垂直排及搭接排、每个抽屉单元、电容回路、N/PE分开。混装框架和抽屉的柜需计算两类相关连接，同时识别共用部分，不能直接简单叠加两个整柜总数，否则可能重复计算母排。
- 文章建议伸出柜顶200mm时还需计柜内搭接，举例合计400mm；侧进线还需考虑贯通主排在进线两侧的连续性。此为具体布局经验，不能固定增加整柜宽度或双重计算。
- 文章抽屉柜示例：满抽屉垂直排单相实长1955mm，报价按2000mm；搭接排母线框前置每相约500mm、后置约400mm，文章统一估500mm；仅为特定示例，应根据柜型、排列和母线框位置核实。
- 文章抽屉内部示例各段相加3.15m，报价约3.5m；这不是每个抽屉通用值，规格、极数、线路及含损耗边界都须另核。电容柜示例800mm宽时每相竖排+横排约2m，柜宽增大时横排增量按实际结构计；不得与GGD文章4.7m直接相加，先确定两篇文章的统计边界，防止重复。
- 文章写“12.00+0.300+0.300=1.8米”，算式与结果不相符；疑似笔误但不能擅自改写成确定值，零排长度按图确认。文中地排长度、PE截面表及地方要求涉及配图或历史背景，不作为现行强制要求；按实际系统、项目要求及适用标准核实。
- 文章所称分散系数示例1200A×0.7=840A仅为示例；不能把0.7作为所有柜额定分散系数，须按制造商装置额定值、设计条件、回路组合及验证资料确定；不得凭此估算替代母排载流及温升验证。

## 折弯与载流量
- 展开长度应根据尺寸基准（内侧、外侧或中心线）、弯曲角度、内弯半径、厚度、折弯方向及实际工装确定；加工样件验证。图片中的折弯经验表尚未核验，不录入数值，不以评论区或OCR推定。
- 知乎文章列出40℃下按排宽乘厚度系数及多片折减经验；表格出处、敷设方式、表面条件、间距与温升边界未得到充分证明，不作为选型、载流量承诺或成套验证依据。项目应采用经确认的厂家数据及装置温升/短路验证，查明环境、相邻排、安装方式、绝缘包覆与修正条件。
- 用量估算、截面选择、连续载流量、短路耐受及加工下料是不同工作；数量和损耗按项目工艺核对，图纸与设计数据优先，不得把经验估算当为施工图事实。

## 2026-11-08 原图补核
知乎PDF第2页的折弯示例图表已查看，给出单个特定输入的取排结果，未给出足够的通用推导、弯曲工艺及中性层参数，不能用作通用下料公式；尺寸基准、模具和样件仍须核对。CSDN PDF第5页与新浪文字均写出 12.00+0.300+0.300=1.8m，原图确认其算式不成立，原文互相重复不能证明正确，按项目图纸复核。其余图表及额定载流数据未逐项核实，不作为选型或适用标准证明。

