# 低压配电列柜铜排总用量计算规则

本规则用于低压并柜列的工程量和报价估算。以图纸、经确认的布置和制造商工艺为准；信息不足时保留待确认，不可把估算伪装为下料清单。高压柜须按其专用结构及厂家资料另算，不套用低压经验系数。

## 一、确定输入及范围
记录各柜编号、柜宽、位置、柜型、进出线方式、主母线分段与走向、母联断点、每段A/B/C/N/PE的截面、导体材料及每相并联片数。记录各柜分支、装置连接、伸出柜外范围、连接板/软连接、电缆代替铜排的段落及责任边界；不同电气分段不能当成全列连续一段。盘点图纸标注、实际测量、估算值、缺失项和来源。

## 二、逐段建立明细
以唯一ID逐件或逐类记录：所属电气段/柜号、用途、相别、材质、宽厚、片数、单件展开长度、件数、长度来源、搭接与折弯是否已含、确定/估算、备注证据。主排、进线/母联连接、水平汇流/垂直排、馈线及器件支路、N、PE、搭接连接片及其他铜件分项。按实际存在项计算；软连接或采购成品单列，电缆不得算入铜排。相同实体只能入账一次；不同规格不直接混为同规格长度。

## 三、长度计算
1. 贯通母排按各电气段真实路径：确定相别、各相片数、每件展开尺寸和接头方案。L主=Σ(每件展开长度×件数×该件并联片数)；三相相同可简写为单相展开总长×3×每相片数。柜宽总和仅作各段路径的初步参考，按实际端头、转弯、间隙、母联分段及长度修正；柜间是否搭接、另用连接片及伸出柜外均依设计。
2. 逐柜计算进线、母联、垂直排、各支路、接触器/软启器件连接等：L连接=Σ(单件展开长×件数×并联片数)，按实际回路、相数计算。主排到器件的同一段不再计入支路。不同布局可参考GGD经验，但不能未经确认套用固定值。
3. N和PE分别按实际路径、截面、相应接头和柜体要求计算，PEN及接地点依实际系统确定；不存在或未确定时分别标示，未确定不等于零。伸出柜外、联柜接头、外部连接由合同边界决定。相线、N、PE不应默认相同截面。
4. 按真实下料件的展开长度计入弯曲与各端搭接；独立连接片另列。不把中心线路径与每件接头长度、连接片或搭接重复加计。接头尺寸、弯曲半径及工装以设计和制造商为准；损耗不包含在净长中。

## 四、重量及采购量
按规格g汇总净长 Lg（已计件数、相数和并联片数），铜材理论净重 kg = Σ[宽mm×厚mm×净长m×0.00896]，密度近似8.96g/cm³；不同材质另用对应密度。净重不包含辅件和电缆。采购量优先按标准料长逐根排样，合计整根重量并记录余料和不可用损耗；若只能初估，可按各规格净重×(1+经确认损耗率)估算采购重量，损耗率未知则留空，不默认固定百分比；排样余料和百分比损耗不可叠加重复。净重、采购量、损耗、可用余料和计价口径分别列示。

## 五、归柜及核对
共享主排先按整列计算一次；分柜报价确需分摊时，按确认的规则（例如实际占用长度比例）分配各规格重量和成本，注明柜号、比例与余数调整；未确认分摊口径时保留整列公共项。独立柜内连接归属各柜。检查Σ柜分摊+未分配公共项=整列总量；核对每相片数、单位换算、不同截面、断点、搭接、N/PE及价格缺失。材料表沿用技能规定的单表区块与格式；来源、分摊、估算细节和问题另存核对资料。

## 六、算例（仅用于演示方法）
五柜每柜宽0.8m，假设同一段4m贯通，ABC各一片80×10、N一片40×5、PE一片30×4；假设每根整段连续、无连接片、伸出、弯折及损耗，仅示范贯通排，不是整列总量。ABC净长4×3=12m、净重86.016kg；N净长4m、净重7.168kg；PE净长4m、净重4.3008kg；合计97.4848kg。实际整列总重还要加经确认的进线、支路、垂直排和连接件等，不得把97.4848kg当整柜列完成量或采购量。

## 七、技术边界
母排截面应按装置额定电流、布置、环境、温升及短路耐受等验证；长度/重量经验算法不能完成选型或证明安全。接头、支撑、间距和拧紧按制造商相应设计及验证资料，不将某一产品系列搭接尺寸当作通用值。参考施耐德：[母排搭接技术报告](https://ckm-content.se.com/ckmContent/sfc/servlet.shepherd/document/download/0691H00000GYns2QAD)、[成套母排设计说明](https://blog.se.com/energy-management-energy-efficiency/2016/06/23/guidelines-panel-builders-delivery-assembly-installation-components/)。

## 八、2026-11-08 补充（与统一口径一致）

本文件仍是分段法主干，**计算口径的裁决以 `references/铜排计算规则_统一口径.md` 为准**；数值溯源见 `references/铜排制作与用量计算_综合学习资料.md`。补充要点：

1. **密度系数统一 0.00896**（ρ=8.96 g/cm³，与 `scripts/copper_segments.py` 一致）。GB/T 5585.1-2018 计算用密度为 8.89（系数 0.00889），速算常用 8.9（0.0089），三者相差约 0.8%；同一计算书不得混用，合同另有约定时须先改脚本系数并写明。
2. **三类长度分列**：净长 → 下料长（含定额/工艺预留：终端 0.3 m、与分支线连接 0.5 m、与设备连接 0.5 m、多片重型与设备连接 1.0 m，单位 m/根）→ 采购量（6 m 定尺排样）。造价定额按「10 m / 单相」计量，与车间排样口径分开。
3. **采购排样**：`n = ⌊(L实测 − ΔL)/(l零件 + b锯缝)⌋`，ΔL 端面余量 10~20 mm；锯缝带锯 2~3 mm、圆盘锯 3~5 mm、激光 0.5~1 mm。企业实证：6 m 定尺套料后 95% 以上可用长度 5.7~5.9 m、废料率约 2%。**损耗率未知仍留空**；造价 1.3%、车间 2%、问答口径 5~10% 是三件事，不混用不叠加。
4. **分摊裁决**：`标号规则.md` 原「柜体部件、铜排按柜数均摊」已于 2026-11-08 裁决作废；本文件 §五「未确认分摊口径保留整列公共项、不按柜数均摊」为现行口径。
5. 净重不含镀层、损耗与辅件；实际过磅允许 ±2~3%（尺寸公差、圆角、镀层）。
