# 低压开关柜铜排制作与铜排用量计算 · 综合学习资料

> 检索与整理日期：2026-11-08；同日融合进本技能
> 本文件是**资料库与溯源索引**（约 70 条链接、可信度分级、公式推导、算例与数值冲突速查）。**可执行的计算规则以 `references/铜排计算规则_统一口径.md` 为唯一裁决源**，两者冲突时以统一口径文件为准。
> 检索范围：公开网页、标准信息平台、行业期刊、厂家技术资料、英文权威手册、定额资料。
> 随附原始文件：`references/pdf/CDA_Copper_for_Busbars.pdf`（6.3 MB）、`references/pdf/GBT_5585.1-2018_铜和铜合金母线.pdf`（0.75 MB）；均为公开可下载资料，引用其中数值须注明页码并回原件复核。
> ⚠️ 仓库分发说明：两份原始 PDF 因版权与体积原因**不随 GitHub 仓库分发**；本地技能副本可放在 `references/pdf/`，仓库用户请按 §1.1 / §1.3 的链接自行下载。

---

## 0. 先读这一节：资料的使用纪律

这份资料是**学习索引 + 方法体系**，不是可直接下单的采购清单，也不能替代型式试验。

1. **分层标注**：每条数据都标了来源等级。`A`=标准原文/期刊论文/权威手册，`B`=厂家技术资料或企业实证，`C`=行业经验文章，`D`=SEO 内容/转载矩阵/待核。只有 A、B 可作为方法依据，C 只能做估算起点，D 一律不作为依据。
2. **不编造**：文中所有数值都注明了出处；未见出处的参数一律写「待确认」。经验估算、图纸标注、推算值、标准限值四类事实必须分开记录。
3. **数值必须回原件**：网页摘录、OCR、二次转载都可能有错。正式选型/报价前须回标准原文、厂家样本、型式试验报告和项目图纸核对。
4. **标准版本单独核验**：网络文章大量引用 `GB/T 7251.1-2013`（已废止）。现行版为 **GB/T 7251.1-2023**，2023-08-06 发布、**2024-03-01 实施**，等同 IEC 61439-1:2020；`GB/T 7251.12` 已改为 **`GB/T 7251.2-2023`**。
5. **高压 ≠ 低压**：网上流传的「铜排截面积 S=(I/a)√(t/Δθ)」表出自中置柜/GB 3906 附录 D 的高压柜资料，**不能直接套用低压柜**；低压柜按 Icw、Ipk 与成套设计验证处理。
6. **转载 ≠ 印证**：见 §8.11，同一段 GGD 经验文字在至少 6 个站点一字不差出现，属于单一来源的转载矩阵，不能当作「多份资料一致」。

---

## 1. 链接清单

访问状态：`√` 已抓取正文；`摘` 仅取得搜索引擎索引的正文片段；`×` 抓取失败；`未` 未逐一验证可访问性。

### 1.1 标准、规范与官方信息（优先读）

| # | 名称 | 链接 | 级别 | 状态 | 主要收获 |
|---|---|---|---|---|---|
| 1 | GB/T 7251.1-2023 标准信息（湖南省标准信息公共服务平台） | https://www.hnbzw.com/Standard/StdDetail.aspx?ekdHR4nH7qriUMoMtPsjcQR6km6lNbuf | A | 摘 | 现行状态、代替 2013、2024-03-01 实施、IEC 61439-1:2020 IDT |
| 2 | 国标委《低压成套…电气安全应用指南》标准草案 PDF | https://std.samr.gov.cn/dcpspTools/gbPlan/download?path=%2Fzxd%2F2025002593%2F20_%E6%A0%87%E5%87%86%E8%B5%B7%E8%8D%89%2F20_WD_2025002593_%E4%BD%8E%E5%8E%8B%E6%88%90%E5%A5%97%E5%BC%80%E5%85%B3%E8%AE%BE%E5%A4%87%E5%92%8C%E6%8E%A7%E5%88%B6%E8%AE%BE%E5%A4%87%E5%AE%89%E5%85%A8%E9%A3%8E%E9%99%A9%E8%AF%84%E4%BC%B0%E5%BA%94.pdf | A | 摘 | 表 6 温升限值注释、GB/T 24276 温升验证路径 |
| 3 | GB/T 7251.1-2023 表 6 温升限值原文摘录（第三方标准 PDF） | 见 §3.2，出处为检索到的 `GBT 7251.1-2023 … 标准网.pdf` 片段 | A | 摘 | 端子 70 K、铜母线 105 K、裸铝 55 K |
| 4 | GB 50149-2010《母线装置施工及验收规范》第 3 章（建标库） | https://www.jianbiaoku.com/webarbs/book/10996/4796957.shtml | A | √ | 3.1.2/3.1.4/3.1.8/3.1.9/3.1.10/3.1.12 原文 |
| 5 | GB 50149-2010 PDF 直链（含表 3.3.3 力矩值） | https://pyso.newswz.cn/upload/202402/202402021205336412.pdf | A | 摘 | 3.3.3~3.3.7 全文、钢制螺栓紧固力矩表 |
| 6 | GB/T 5585.1-2018《电工用铜、铝及其合金母线 第1部分》PDF | http://www.rich-cn.com/upLoad/product/month_1905/201905311012111395.pdf | A | 摘（已下载） | 电阻率、密度 8.89、线膨胀系数、弯曲试验、交货长度 2~9 m |
| 7 | GB/T 5585.1-2018 检测项目解读 | https://jiance.11467.com/info/55964529.htm | C | 摘 | TMY/TMR 状态、硬态电阻率 ≤0.01777、检测项目清单 |
| 8 | IEC 61439 / GB/T 7251 设计验证与例行验证说明 | https://sinospect.com/resources/lv-switchboards-from-china | B | 摘 | 10.10 温升 / 10.11 短路耐受的验证路径、RDF、Icw/Ipk |
| 9 | 母线搭接螺栓力矩（引用 GB 50149-2010） | https://mu.xinhedl.com/news/16329.html | C | 摘 | 力矩重要性、分步紧固、M12 铜 31.4~39.2 N·m |
| 10 | 搭接面电阻测量：规程未定限值 | https://www.kanggaote.com/news/info/1791433206.html | B | 摘 | DL/T 596-2021 未给搭接电阻判据，测值是状态量 |
| 11 | 机房开关柜回路电阻测点与本体电阻量级 | https://www.kanggaote.com/news/info/1792552643.html | B | 摘 | 按 0.01777 Ω·mm²/m 算 1000 mm² 排 100 mm ≈1.78 μΩ |

### 1.2 期刊论文与系统性技术文章（方法主干）

| # | 名称 | 链接 | 级别 | 状态 | 主要收获 |
|---|---|---|---|---|---|
| 12 | 徐德勤、盛晓艳《低压开关柜铜母线规格选型的新思路》，《电气技术》2018(11) | https://www.cesmedia.cn/html1/report/1907/84-1.htm | A | √ | DIN 43671 基准、导体温度定 90 ℃、柜内 55 ℃、**K₂=1.057**、GB/T 24276 验证闭环 |
| 13 | 《低压开关柜铜母线规格选型研究》全文缓存（含 DIN 43671 表 1 数据） | https://scholar.googleusercontent.com/scholar?q=cache:Q5c24KQqAY0J:scholar.google.com/ | A | 摘 | 常用铜排载流量表（1~4 根）、温升限值论证 |
| 14 | 昌晖仪表《铜排载流量计算所依据的标准及系数》 | http://m.yunrun.com.cn/tech/5062.html | B | 摘 | 配四表工况、DIN 43671 图 2 修正、**K₂=1.25 / 1.30**、发射率 0.4 vs 0.9 |
| 15 | 昌晖仪表《提高铜排最大允许载流量的措施》 | http://m.yunrun.com.cn/tech/5379.html | B | 摘 | BS 159 / ANSI C37.20 / EN 60439 温升口径、热缩管耐温约束 |
| 16 | 德兰电气《低压配电柜铜排计算指南》 | https://delanauto.com/news/shownews.php?id=598 | C | 摘 | 载流量→热稳定→规格→用量的四步流程与算例 |
| 17 | 马国栋《电线电缆载流量》（第 2.4 节 母线排载流量计算） | 检索到的 PDF 知识片段，见 §4.1 | A | 摘 | **「我国尚无统一计算公式和基准载流量值」**、热平衡解析式、喷漆黑度 0.9 |
| 18 | 张白帆《低压成套开关设备的原理及其控制技术》第 4 版 | 本地备份 `source_books/` 已有原 PDF；检索到温升/搭接计算片段 | A | 摘 | 主母线降容算例、母线搭接处温升只比本体高约 0.39 K |

### 1.3 英文权威手册与数据表

| # | 名称 | 链接 | 级别 | 状态 | 主要收获 |
|---|---|---|---|---|---|
| 19 | CDA《Copper for Busbars》PDF（Pub 22 系列） | https://electrical-engineering-portal.com/res/Copper-for-busbars.pdf | A | 摘（已下载） | Table 6 最小弯曲半径（≤10 mm→1t，11–25→1.5t，26–50→2t）、铜 vs 铝连接特性 |
| 20 | CDA《Copper Busbars: Guidance for Design and Installation》新版介绍与下载入口 | http://apqi.org/books-n-journals/16/new-edition-of-copper-busbars-guidance-for-design-and-installation- | A | 摘 | 108 页免费下载、六章结构、载流量简化公式与型材母排章节 |
| 21 | copper.org 电气出版物目录（Copper Busbar Design Guide） | https://copper.org/resources/publications/resources-publications-electrical-energy-efficiency | A | 摘 | 官方出版物入口 |
| 22 | CDA Publication 22 书目信息（2014 修订、现行） | https://nbs.enterprises/PublicationIndex/documents/details?Pub=CDA&DocId=314102 | A | 摘 | 版本沿革：1936 首版，2014 修订，替代 1996 第 14 版 |
| 23 | Pub 22 旧版直链（论坛给出，未验证） | http://www.copperalliance.org.uk/docs/librariesprovider5/resources/pub-22-copper-for-busbars-pdf.pdf | A | 未 | 备用下载 |
| 24 | 母线选型标准讨论（提及 DIN 43670、BS 2898、IEC 60059） | https://cr4.globalspec.com/thread/101001/IS-IEC-IEEE-Standard-for-Bus-Bar-Sizing-Calculations | C | 摘 | 线索汇总，不作为依据 |
| 25 | GRL《Copper Busbar Ampacity Table》 | https://www.grlcopper.com/blogs/copper-busbar-ampacity-table/ | B | √ | CDA Table 1 完整表、发射率/温度/多片降容系数 |
| 26 | GRL《Cu Busbar Weight Calculation》 | https://www.grlcopper.com/blogs/cu-busbar-weight-calculation/ | B | 摘 | 0.00896 系数、各规格 kg/m 表、±3% 偏差 |
| 27 | GRL《Cu Busbar Rate per kg》 | https://www.grlcopper.com/blogs/cu-busbar-rate-per-kg-how-to-calculate-material-cost | B | 摘 | LME 铜价 + 加工费 → 材料成本算式 |
| 28 | Richconn《Custom Copper Busbar Manufacturing》 | https://richconn.com/custom-copper-busbar-manufacturing/ | B | 摘 | 六道工序、1.5T–2T 弯曲半径、镀层 5–15 μm、EPC 绝缘与 Hi-pot |
| 29 | ValuAdd《Busbar Ampacity Chart》（CDA C11000，三档温升） | https://www.valuadd.net/feeds/blog/copper-busbar-ampacity-chart | B | 摘 | 30 K / 50 K / 65 K 温升三档载流量、集肤效应比 |
| 30 | JUMAI《High-Ampacity Precision Copper Busbars》 | https://www.deepdrawtech.com/high-ampacity-precision-copper-busbars/ | B | 摘 | AC/DC 载流量对照、集肤/邻近效应、IEC 61439 QC |
| 31 | 母线重量在线计算器（可核对公式） | https://maxscanner.app/zh/calculators/busbar-weight-calculator | B | 摘 | 8,960 kg/m³，铜 0.00896 / 铝 0.0027 kg/m·mm² |

### 1.4 用量计算经验文章（C 级，仅供估算起点）

| # | 名称 | 链接 | 状态 | 说明 |
|---|---|---|---|---|
| 32 | 机电之家《一文了解，如何计算低压开关柜铜排用量》（来源：洛阳晶顺铜业） | https://www.jdzj.com/jdzjnews/k4_6105499.html | √ | 水平母线、进线分支、框架柜、垂直排、抽屉、电容柜全套经验值 |
| 33 | 通宇恒成《GCK/GCS/MNS 低压抽屉柜铜排用量怎么计算》 | http://www.tongyuhengcheng.com/ynzx/337.html | 摘 | 与 #32 内容高度重合的中英混排转载 |
| 34 | 晶顺铜业《GGD 固定式低压配电柜铜排使用量》 | http://zgjscopper.com/home-articleinfo-fid-3-id-126.html | × | 抓取失败，仅搜索摘要 |
| 35 | 创联汇通《GGD 铜排使用量》 | http://m.bjclht.com/cpzs/3350.html | 摘 | GGD 转载矩阵之一 |
| 36 | 襄阳源创《配电柜铜排计算方法》 | http://www.shuizugui.net/news/hyzs/4107.html | 摘 | 同上 |
| 37 | 奇峰电气《GGD 铜排的使用量》 | https://www.chnqifeng.com/articles/dnljdy.html | 摘 | 同上（同义替换式改写） |
| 38 | 祥科智控《低压成套 GGD 几种柜型的铜排使用量》 | https://www.xiangke-china.com/xwzx/326.html | 摘 | 同上 |
| 39 | 赛夫特电气《成套 GGD 配电柜铜排使用量计算方法》 | http://sft166.com/NewsDetail/2091970.html | 摘 | 同上 |
| 40 | 微信公众号《高压柜铜排计算与折弯经验数据速查表》 | http://mp.weixin.qq.com/s?__biz=MzIxMjczODExMA==&mid=2247491713&idx=1&sn=124b093b4810247823a7cd8692831412&chksm=96dba5ff4d89149150015b97cdd80ac50cc98deb890246cb1b19ad037f5d480fb525b02797e1#rd | 摘 | 载流量表 + 折弯经验表 + GB 3906 附录 D 短时耐受公式，**高压柜资料，禁套低压** |
| 41 | 知乎《掌握这些，轻松算出 GGD 配电柜铜排使用量》 | https://zhuanlan.zhihu.com/p/29887348858 | 未 | 本地 skill 已收录 PDF 并标注边界 |
| 42 | 知乎《铜排计算方法、折弯经验计算表…》 | https://zhuanlan.zhihu.com/p/61620138 | 未 | 本地已注明图表未核验 |
| 43 | 新浪《低压开关柜铜排用量的计算，图文并茂！》 | https://k.sina.cn/article_6483848623_18277adaf00100qpi1.html | 未 | 与 CSDN 内容高度重合 |
| 44 | CSDN《制作低压开关柜铜排时，如何计算铜排用量？》 | https://blog.csdn.net/weixin_29893445/article/details/112703989 | 未 | 本地已核实其中「12.00+0.300+0.300=1.8 米」算式不成立 |
| 45 | 科林电气《铜母线成本控制——品牌柜事业部铜排管控措施》 | https://www.kechina.com/content/details50_3901.html | 摘 | **B 级实证**：6 m 定尺、套料后可用 5.7–5.9 m、废料率约 2%、单项目 0.98% |
| 46 | 环球网《低压柜汇流铜排标准化设计生产》案例 | https://3w.huanqiu.com/a/f89d92/3zAdD9SFfqI | 摘 | 裁剪耗损由 85.7% 降至 20%、材料利用率 +5%，企业标准《配电母线制作与装配》 |
| 47 | 百度爱采购《铜排规格与参数选型：提升利用率》 | https://b2bwiki.baidu.com/article/aw_2fd512e2ddf30f5a5db0a19207ed44e0 | 摘 | 排样公式、锯缝 0.5~5 mm、利用率区间、定尺与公差 |
| 48 | 百度爱采购《铜排双排折弯尺寸计算》 | https://b2bwiki.aipage.com/article/d1v0mo1ftjst7v867u40 | 摘 | K 因子、展开公式、算例 |
| 49 | 百度爱采购《铜排折弯计算指南》 | https://b2bwiki.aipage.com/article/771032212125974529 | 摘 | K=0.3~0.5、V 槽 6–8T、回弹 2–3° |
| 50 | 华玉铜业《紫铜板折弯半径、回弹、展开计算》 | http://www.huayutongye.com/xinwenzhongxin/xinwenjujiao/3434.html | 摘 | 中性层 ρ=R+K·T、90° 补偿 0.8–1.2T、必须试折 |
| 51 | 华玉铜业《紫铜排载流量选型表》 | http://www.huayutongye.com/xinwenzhongxin/xinwenjujiao/3440.html | 摘 | 竖放载流量范围、平放低 5–8%、并联非翻倍 |
| 52 | 新合电力《母线折弯的计算公式》 | https://mu.xinhedl.com/news/25886.html | 摘 | 展开公式、K=0.5~0.6（铜）、≥2T |
| 53 | 新合电力《进线柜铜排加工流程》 | https://mu.xinhedl.com/cpzt/21152.html | 摘 | 六道工序、公差、镀层；**其引用的「GB/T 8349-2020 母线用铜及铜合金排」标准名存疑** |
| 54 | 晟恒集团《低压固定式开关柜母线怎么安装》 | https://www.csheg.com/news/774.html | 摘 | 平弯/立弯半径、母线夹间距、净距、力矩（厂商口径） |
| 55 | 东盛方电力《母排连接发热烧蚀：力矩/接触面/红外测温》 | https://www.szdlfw.com/news/168.html | 摘 | 验收清单、镀锡 8~12 μm、谐波场合中性线 1.5~2 倍 |
| 56 | 台斯达《10/0.4 kV 变压器容量与母排选型》 | http://www.kstaian.com/content?3826.html | 摘 | 变压器容量→TMY 规格配合表（**需回厂家样本复核**） |
| 57 | 华美电气《10 kV 开关柜主母线常用铜排规格》 | https://www.huameielectric.com/zh/news/common-copper-busbar-sizes-10-kv-switchgear-main-busbars.html | 摘 | 高压柜规格表，提示热稳定校验优先于载流量 |
| 58 | 百度爱采购《10×100 铜排一米多重》 | http://b2bwiki.baidu.com/article/d1oc1m1ftjsl9ir7oqqg | 摘 | 0.0089 简化系数、±2% 偏差 |
| 59 | 百度爱采购《50×5 铜排规格参数与每米重量》 | https://b2bwiki.baidu.com/en/article/aw_39a48db3025e5bee54893d675c7092b1 | 摘 | 速查表、0.0089 vs 0.00896 对比 |
| 60 | 百度爱采购《100×10 铜排一米重量》 | https://b2bwiki.baidu.com/article/744246279217283075 | 摘 | 8.96 kg/m 推导 |

### 1.5 定额、造价与工程量清单口径

| # | 名称 | 链接 | 级别 | 说明 |
|---|---|---|---|---|
| 61 | 《第二册 第三章 母线、绝缘子》定额说明与工程量计算规则 | https://www.sjms.info/index.php/default/content/26310.html | B | **10 m/单相**计量；硬母线预留长度表 0.3 / 0.5 / 0.5 m；定额不含主材与金具 |
| 62 | 《第四册 第三章 第三节 绝缘子、母线安装》 | https://www.sjms.info/index.php/default/content/22205.html | B | 同上并含「多片重型母线与设备连接 1.0 m」、柜内成套带形铜母线计量 |
| 63 | 服务新干线《关于铜母线的问题》（山西 2018 定额） | https://fwxgx.com/questions/4754055 | C | 主材损耗率约 **1.3%**（10 m→10.13 m）、主材费另计；网友答复有分歧 |
| 64 | 《电气设备安装工程预算知识问答》 | https://www.bzko.com/std/700760.html | C | 「米/单相」计量、金具按设计量加损耗率 |
| 65 | 造价通问答（损耗率 5–10% 说法） | https://m.zjtcn.com/zhidao/wgrhgjgdbzjsdyjnsxtpyxgddezyhsltm.html | D | 与 #63 的 1.3% 冲突，仅作反例 |

### 1.6 软件与工具（只作效率工具，不作依据）

| # | 名称 | 链接 | 说明 |
|---|---|---|---|
| 66 | ExWinner 成套报价软件（含「智能算排」母排用量一键预估、母排计算器） | http://secure.mydown.com/soft/411/52621911.shtml | 第三方下载站，非官方渠道；企业版功能需确认授权 |
| 67 | ExWinner 介绍（另一镜像） | https://www.singdown.com/win/642/726039064.html | 同上 |
| 68 | SuperWinner 成套报价软件 | https://m.crsky.com/soft/294289.html | 同上 |
| 69 | 母线重量在线计算器 | https://maxscanner.app/zh/calculators/busbar-weight-calculator | 可用来复核 §6.5 公式 |

### 1.7 厂家资料（本地 skill 已引用，建议直接读原件）

- 施耐德《母排搭接技术报告》：https://ckm-content.se.com/ckmContent/sfc/servlet.shepherd/document/download/0691H00000GYns2QAD
- 施耐德《成套母排设计说明 / Guidelines for panel builders》：https://blog.se.com/energy-management-energy-efficiency/2016/06/23/guidelines-panel-builders-delivery-assembly-installation-components/
- 以上两条来自本地 `skill/references/低压配电列柜铜排总用量规则.md` 第 27 行，本次未重新抓取，标注「未验证可访问」。

### 1.8 明确不建议引用的来源

| 来源 | 问题 |
|---|---|
| `chanpin818.com` / `b2b168.com` 系列「联宇电力」页面 | 同一段铜排要求文案批量复制，其中「螺孔中心距误差≤」缺数值、「前列放电」等错字，属 SEO 拼接 |
| `mu.xinhedl.com` 部分页面 | 引用「GB/T 8349-2020《母线用铜及铜合金排》」「JB/T -2006《电工器件镀锡层》」，标准名称/编号不完整或疑似张冠李戴；引用 GB 7251.1-2013 旧版 |
| 微信公众号「标准认证圈」GB/T 7251.1-2023 推文 | 写「2023-03-17 发布、2023-10-01 实施」，与官方平台 **2023-08-06 发布、2024-03-01 实施** 不符；表内「母线槽≤70K、端子≤65K」等数值与标准表 6 不一致 |
| `yunentropy.com` 温升文章 | 写「裸铜母线 65 K、镀锡铜 70 K」，与 GB/T 7251.1-2023 表 6 的铜母线 105 K / 端子 70 K 不符；且称「GB/T 24276-2025」，版本需核实 |
| 各类「10*100 铜排一米多重」类问答 | 结论大致可用，但密度口径 8.89/8.9/8.96 混用，且部分表格把 `12×100 = 10.68 kg/m` 写成规格而非常数，需自行复算 |

---

## 2. 知识体系：六条主线与三种「量」

```
材料与标准 ──> 选型（载流量 / 短路耐受）──> 几何（展开长度 / 折弯）
                                              │
   验收 <── 工艺（下料→折弯→钻孔→表面→搭接→紧固）<──┘
                                              │
   用量：净长 → 下料长 → 采购量；净重 → 采购重量 → 计价
```

**必须区分的三种长度、两种重量**（本地 `低压配电列柜铜排总用量规则.md` 已明确规定）：

| 概念 | 定义 | 常见错误 |
|---|---|---|
| 净长 | 按图纸路径逐件的展开长度之和，含已设计的搭接与折弯 | 把中心线路径与接头长度重复加计 |
| 下料长 | 净长 + 定额/工艺预留 + 锯缝 + 试折修正 | 与净长混为一谈 |
| 采购量 | 按标准料长（常见 6 m）逐根排样后的整根重量 | 直接用「净重 × 固定损耗率」而不排样 |
| 净重 | Σ[宽 mm × 厚 mm × 净长 m × 密度系数] | 密度口径混用 |
| 采购重量 | 整根料重；余料与不可用损耗分列 | 余料与百分比损耗重复叠加 |

> 本地规则第 18 行明确：**损耗率未知则留空，不默认固定百分比；排样余料和百分比损耗不可叠加重复**。这条比网上绝大多数文章严谨，建议保留。

---

## 3. 材料、状态与标准

### 3.1 GB/T 5585.1-2018 关键参数（A 级，随附 PDF）

| 项目 | 数值 |
|---|---|
| 软态 R，20 ℃ 直流电阻率 | ≤ 0.017241 Ω·mm²/m，导电率 ≥100 %IACS |
| 硬态 Y（TMY），20 ℃ 直流电阻率 | ≤ 0.01777 Ω·mm²/m，导电率 ≥97 %IACS |
| **计算用密度** | **8.89 g/cm³** |
| 线膨胀系数 | 0.000017 ℃⁻¹ |
| 电阻温度系数 | 软态 0.00393 ℃⁻¹；硬态 0.00381 ℃⁻¹ |
| 交货长度 | 2 m ~ 9 m；短段 ≥1.5 m 且 ≤总质量 10% |
| 按质量交货 | 40 kg ~ 100 kg；最小 ≥15 kg 且 ≤总质量 15% |
| 其他 | 成品母线不准有接头；表面光洁平整、圆角处无飞边毛刺裂口；含弯曲试验 |

**状态差异是工艺根源**：TMY 硬态抗拉强度高、延伸率低（约 3%~8%，部分资料给 ≥6%），冷弯半径过小易裂；TMR 软态易加工（伸长率 ≥30%~35%）。需大量折弯时应指定软态/半硬态并在采购合同中写明。

### 3.2 现行标准版本表（引用前必须核）

| 标准 | 状态与作用 |
|---|---|
| **GB/T 7251.1-2023**（IEC 61439-1:2020 IDT） | 现行总则；表 6 温升限值；10.10 温升验证、10.11 短路耐受；2024-03-01 实施，代替 2013 版 |
| **GB/T 7251.2-2023** | 现行成套电力开关和控制设备部分；**编号由 .12 改为 .2** |
| GB/T 24276-2017（IEC/TR 60890） | 通过计算进行温升验证；「柜内比柜外高约 20 K」的经验来源；适用条件：总供电电流 ≤3150 A、通风口排气面积 ≥1.1×进气、水平隔板 ≤3 层 |
| GB 50149-2010 | 母线装置施工及验收：搭接面处理、相序色标、螺栓力矩、固定与净距 |
| GB/T 5585.1-2018 | 母排材料、尺寸公差、电性能、交货长度 |
| GB 50054 / GB 50303 / GB/T 16895 系列 | 低压配电设计、建筑电气验收、PE 导体截面 |
| DIN 43671-1975 | 行业事实上的载流量基准表与工况修正曲线（**非我国国标**） |
| IEC 61439-1/-2:2020 | 设计验证 / 例行验证框架，Icw、Ipk、RDF 等额定值定义 |

**GB/T 7251.1-2023 表 6 温升限值要点**（A 级原文摘录）：外接绝缘导线端子 **70 K**；满足判据时铜母线和铜导体 **≤105 K**（105 K 与铜退火温度有关）；裸铝母线/导体 **55 K**；可接近金属外壳 30 K / 绝缘 40 K；仅开柜可触及的手动操作机构可 +25 K；日平均 >35 ℃ 环境允许更高绝对温度但温升不得超过表值，并需 ISO 7010 W017 警示标签。

> **105 K 是上限，不是设计值。** 热缩套管长期耐温常为 90 ℃/105 ℃，相邻元件与绝缘支撑更敏感；行业内控通常把母线温升控制在 **70 K 以内**。《电气技术》论文基于型式试验统计（13 份报告：主母线周围空气温升均值 14.1 K，主母线温升均值 35.5 K、最高 47.1 K）把导体温度定在 **90 ℃**，而非 105 ℃。

---

## 4. 载流量与规格选型

### 4.1 一个必须先接受的事实

马国栋《电线电缆载流量》第 2.4 节：**「IEC 尚未提出有关资料，我国也没有统一的计算公式和相应的基准载流量值，各种文献数据相差约 7% 以下。」** 《电气技术》论文同样指出 GB/T 7251.1 / .12 都不给铜排载流量数据。

所以标准约束的是**温升限值与验证方法**，载流量本身要靠 DIN 43671 基准表、厂家试验数据或热平衡计算反推。**任何声称「国标规定某规格载流量 X A」的说法都要打问号。**

### 4.2 三条路径

**路径 A｜查基准表 + 工况修正（工程最常用）**

DIN 43671-1975 基准工况：海拔 ≤1000 m、AC ≤60 Hz、环境 35 ℃、导体 65 ℃、垂直（竖放）放置、裸铜排、每相多根时间距取排厚。常用裸铜排基准载流量（A，来自 #13 论文档案）：

| 规格 mm | 1 根 | 2 根 | 3 根 | 4 根 |
|---|---:|---:|---:|---:|
| 40×10 | 715 | 1290 | — | — |
| 50×5 | 583 | 994 | — | — |
| 50×10 | 852 | 1510 | — | — |
| 60×5 | 688 | 1150 | — | — |
| 60×10 | 985 | 1720 | — | — |
| 80×5 | 885 | 1450 | — | — |
| 80×10 | 1240 | 2110 | 2790 | — |
| 100×5 | 1080 | 1730 | 2050 | — |
| 100×10 | 1490 | 2480 | 3260 | 3980 |
| 120×10 | 1740 | 2860 | 3740 | 4500 |

修正公式 `I_实际 = I_基准 × K₂`，K₂ 查 DIN 43671 图 2。**不同文献的 K₂ 差异极大，务必锁定同一套工况**：

| 口径 | 环境温度 | 导体温度 | K₂ | 100×10 结果 |
|---|---|---|---|---|
| DIN 43671 基准 | 35 ℃ | 65 ℃ | 1.00 | 裸排 1490 A / 涂漆 1810 A |
| 《工业与民用配电设计手册》第四版（配四） | 25 ℃ | 70 ℃ | 1.25 | 涂漆 2262 A ≈ 手册 2265 A |
| 昌晖 #14：柜内按标准上限 | 55 ℃ | 105 ℃ | 1.30 | 裸排 **1937 A** |
| 《电气技术》#12：论文推荐 | 55 ℃ | **90 ℃** | **1.057** | 需按论文表 3 重算 |

> **结论**：直接把配四的 2265 A 当柜内裸排载流量会**高估约 15%**，这是现场母排过热的常见诱因。论文用 90 ℃ 而非 105 ℃，K₂ 降到 1.057，正是「内控温升」思路。选型时必须在计算书首页写明采用的是哪套工况。

**路径 B｜热平衡解析式（A 级，马国栋）**

`I = √[(p_r + p_v)/R_T]`，`p_r = F·s·k_e·[(273+θ_c)⁴-(273+θ_0)⁴]`，`R_T = K_s·ρ_c/A·[1+α(θ_c-20)]`。
其中 s = 5.67×10⁻⁸ W·m⁻²·K⁻⁴；**喷漆母线黑度 k_e=0.9、裸铜 0.4** —— 这是同规格涂漆排载流量高约 20% 的物理原因；集肤效应系数铜导体 `K_s = 0.156 A^0.295`（中小截面）/`0.033 A^0.474`（大截面）。书中算例：涂漆铝排 100×10、40 ℃ 环境、70 ℃ 导体、竖放 → `R_T=3.70×10⁻⁵ Ω/m`、`p_r=47.63 W/m`、`p_v=45.21 W/m`、**I=1584 A**。

**路径 C｜经验速算（仅方案估价，C 级）**

- 40 ℃ 时 `I ≈ 排宽(mm) × 厚度系数`：厚 12/10/8/6/5/4 mm → 系数 20.5/18.5/16.5/14.5/13.5/12.5；例 100×10 → 1850 A（手册 1860 A）。
- 并联：双层 ×1.56~1.58、三层 ×2、四层 ×2.45；另一口径（GRL）第 2/3/4 片分别 ×0.85/0.73/0.65。**两套口径不同，不可混用**。
- `I₄₀ = I₂₅ × 0.85`；铝排 ≈ 同规格铜排 ÷1.3；每升温 5 ℃ 降 4%~5%。
- 竖放比平放高 5%~10%（GRL 给平放降 10%~15%）；密闭柜 IP54 以上再降 10%~15%；高海拔每 1000 m 降 3%~5%。

### 4.3 CDA Table 1 数据表（#25，B 级，条件与国内口径不同）

基准：C11000 ETP 铜、100 %IACS、单根、水平 on-edge 竖放、**40 ℃ 环境、30 K 温升（导体 70 ℃）、发射率 0.4、60 Hz AC**。

| 规格 mm | 截面 mm² | 竖放 A | 平放 A | kg/m |
|---|---:|---:|---:|---:|
| 25×3 | 75 | 510 | 445 | 0.67 |
| 25×5 | 125 | 660 | 575 | 1.11 |
| 50×6 | 300 | 1190 | 1040 | 2.67 |
| 75×6 | 450 | 1620 | 1415 | 4.01 |
| 100×6 | 600 | 2020 | 1765 | 5.34 |
| **100×10** | 1000 | **2540** | 2220 | 8.90 |
| 125×10 | 1250 | 3030 | 2645 | 11.13 |
| 150×10 | 1500 | 3490 | 3050 | 13.35 |
| 150×12 | 1800 | 4050 | 3540 | 16.02 |
| 200×12 | 2400 | 5000 | 4370 | 21.36 |

配套修正（同源）：
- 发射率：新抛光裸铜 e≈0.1 → ×0.88；60 天工业环境 e=0.4 → ×1.00；镀锡 e≈0.55~0.6 → ×1.05~1.08；黑漆/环氧 e≈0.9 → ×1.13~1.15。
- 环境温度：`降容系数 = √[(T_max − T_amb)/(T_max − 40)]`（T_max=70 ℃）；45 ℃→0.91、50 ℃→0.82、55 ℃→0.71、60 ℃→0.58。
- 多片：第 2/3/4 片各按 ×0.85 / ×0.73 / ×0.65；片间距 <片厚再降 10%~15%。
- 复合算例：150×12 在 55 ℃ 密闭柜 + 平放 → 4050×0.71×0.87 ≈ **2503 A**。

> 注意 CDA 表的 100×10 = 2540 A 与国内 DIN 基准 1490 A、配四 2265 A 都不同，**因为基准工况完全不同**（40 ℃/30 K vs 35 ℃/30 K vs 25 ℃/45 K）。跨表比较没有意义，必须连同表头条件一起引用。

### 4.4 短路耐受（约束截面下限）

- 热稳定常用式 `S_min = (I_k/a)·√(t_k/Δθ)`，铜 a=13（铝 8.5），t_k 常取 4 s（也有 2 s/3 s），裸铜 Δθ 取 180 K 或 4 s 时 215 K。算例：31.5 kA/4 s → `(31500/13)×√(4/215) ≈ 330 mm²`。
- 另一形式 `I²t = K²S²`，铜 K=135；20 kA/0.5 s → S ≥ 105 mm²。
- ⚠️ **上述 a=13 与 215 K 的算例来自高压柜/GB 3906 附录 D 的资料（#40）**，低压柜应以 GB/T 7251.1-2023 / IEC 61439 的 **Icw、Ipk** 与成套设计验证（10.11）为准，不能直接照搬中置柜结论。
- 动稳定主要靠**缩短支撑间距、母线夹加密、避免宽面相对**，不靠加大截面。资料给出的间距口径有 ≤900 mm、垂直排 ≤500 mm、水平排 ≤1.5~2 m（随截面），差异大，须按厂家结构/型式试验确定。
- 张白帆书中的搭接温升算例：母线本体温升 22.49 K、搭接处 22.88 K，**本体占 98.3%** —— 说明搭接工艺重要，但温升主体仍是母排本体散热。

### 4.5 本地规则的规格表（对照用）

`skill/references/标号规则.md` §20 给出按电流选 TMY 规格的经验表：≤250A→30×4、≤400A→40×5、≤630A→50×5、≤800A→50×6、≤1000A→50×10、≤1250A→80×8、≤1600A→80×10、≤2000A→100×10、≤2500A→125×10、≤3200A→2×(125×10)；主母排按进线框架断路器额定电流选，接地排固定 TMY-30×4 并计入铜排总量。

> 这张表是**用户出表格式约定**，不是电气选型验证。与 #56 的变压器容量配合表、#57 的高压柜规格表数值并不一致，且都未附温升/短路验证条件。**报价出表按用户规则写，技术选型按 §4.2~4.4 另行核验，两者不能互相替代。**

---

## 5. 铜排制作工艺

### 5.1 流程（#28 #53 #54）

`备料校验 → 下料 → 折弯成型 → 钻孔/冲孔 → 去毛刺 → 表面处理 → 搭接面处理 → 紧固 → 检测验收`

### 5.2 各工序控制点

| 工序 | 要点 | 数值与来源 |
|---|---|---|
| 来料 | T2 紫铜 Cu ≥99.90%，20 ℃ 导电率 ≥58 MS/m；核材质单/合格证；外观无裂纹、起皮、氧化斑 | #53（C）；电阻率以 GB/T 5585.1-2018 为准（A） |
| 下料 | 数控剪板/锯切；**禁止气割**（GB 50149 3.1.4 亦规定安装螺孔不得气焊/电焊割孔）；切口垂直度 ≤0.5 mm；去毛刺 Ra ≤1.6 μm；逐根打规格+柜位标识 | #53 #54（C） |
| 折弯 | 见 §5.3；角度公差 ±1°；弯处无裂纹、起皱；复杂件先做样板试弯；宽厚排热弯 350~450 ℃、严禁 >600 ℃ | #53（C） |
| 钻孔 | 孔径比螺栓大 0.5~1 mm（GB 50149 3.3.4：与螺杆端子连接时孔径不大于端子直径 +1 mm）；孔位公差 ≤±0.2 mm；孔边距 ≥1.5×孔径；搭接孔铰刀修整；吹净铜屑 | #47 #53 #54（C）+ GB 50149（A） |
| 表面 | 室内常镀锡 8~12 μm（潮湿取上限）；镀银 3~8 μm，含硫环境慎用；热缩管/环氧粉末绝缘；搪锡按 GB 50149 3.1.8 | #28 #55（B/C）+ GB 50149（A） |
| 搭接面 | GB 50149 **3.1.8 原文**：镀银面可直接连接；铜-铜在室外、高温潮湿或有腐蚀性气体室内应搪锡，干燥室内可直接连接；铜-铝在干燥室内铜端搪锡，室外或 RH≈100% 用铜铝过渡板且铜端搪锡；金属封闭母线螺栓固定搭接面应镀银 | GB 50149（A） |
| 搭接几何 | 搭接长度 ≥1.2~1.5 倍排宽（不同来源不同）；打磨至金属光泽、涂中性导电膏薄层 0.1~0.2 mm；平面度 ≤0.05 mm；每个搭接面 ≥2 组螺栓，宽排每 50 mm 不少于一组 | #55 #10（C/B） |
| 紧固 | 定扭矩扳手、平垫+弹垫、对角交叉分 2~3 次加力、拧紧后画标记线；螺栓露出螺母 2~3 扣（GB 50149 3.3.3） | GB 50149 3.3.3（A） |
| 相序色标 | 上下布置 A/B/C 自上而下；水平布置由盘后向盘面 A/B/C；A 黄 B 绿 C 红、N 淡蓝、PE 黄绿；**连接处及距连接处 10 mm 内、接地接触面及其 ≥50 mm 范围不涂相色** | GB 50149 3.1.9~3.1.12（A） |
| 净距绝缘 | 相间及对地 ≥20 mm、母线对柜体金属件 ≥15 mm（另一口径电气间隙 ≥10 mm、爬电 ≥12 mm）；以型式试验与污染等级为准 | #54 #55（C，有冲突） |
| 验收 | 接触电阻 ≤同长度本体电阻 1.1~1.2 倍；主回路绝缘 ≥1 MΩ（500 V 兆欧表）；工频耐压 2500 V/1 min；带载红外同排柜接头温差 ≤10 K | #10 #55（C/B） |

> #10（康高特）特别提醒：**DL/T 596-2021 并未给母线搭接面电阻规定限值**，现场微欧计读数是「状态量」而非合格判据；GB 50149 把控制点放在施工环节（接触面处理、螺栓规格、紧固力矩）。这条对避免过度判废很有用。

### 5.3 折弯半径与展开长度（冲突最集中）

**最小弯曲半径，四种口径**：

| 来源 | 口径 |
|---|---|
| CDA《Copper for Busbars》Table 6（A） | 半硬/硬态：厚度 ≤10 mm → **1t**；11–25 mm → 1.5t；26–50 mm → 2t；>50 mm 通常不弯，可局部退火 |
| 中文安装资料 #54（C） | **平弯**（沿宽度方向弯）R ≥2×排厚；**立弯**（沿厚度方向弯）R ≥1×排宽 |
| Richconn #28（B） | 硬态 C110 最小 1.5T–2T，过紧会在内圆角形成电流密度热点 |
| SEO 工艺文 #53（C） | 折弯半径 ≥2×排厚 |
| 百度爱采购 #48（C） | 硬态 ≥1.5T、软态 1.0T |

> 裁决建议：**方向（平弯/立弯）+ 材料状态（TMY 硬态 / TMR 软态）+ 厚度**三者决定半径，不能只记「2 倍」。项目上以厂家工艺卡 + 首件试弯为准；CDA 表是材料能力下限，中文「平弯 2t / 立弯 1×排宽」是安装工艺要求，两者并不必然矛盾（约束对象不同）。

**展开长度（中性层法）**：

```
中性层半径  ρ = R + K·T          (R=内弯曲半径, T=排厚, K=中性层系数)
折弯段弧长  L弯 = π·ρ·θ/180       (θ 为折弯角，度)
展开总长    L = Σ直段长度 + ΣL弯
90° 外尺寸法：L = A + B − 折弯补偿，紫铜 90° 单刀补偿经验约 0.8~1.2T
折弯补偿 = π(R+K·T)·θ/180 − 2(R+T)
```

K 因子口径：软态薄料自由折弯 0.3~0.45，半径越大越趋近 0.5；#52 给铜母线 0.5~0.6；#48 给 0.4（T=6 mm）。V 槽开口一般 (6~8)T；紫铜软态回弹 90° 约 1~3°，硬态更大，可用过弯 87~89° 补偿。

算例（#48）：T=5、R=8、θ=90°、K=0.4、直段 100+150 → `250 + π×(8+0.4×5)×0.5 ≈ 265.7 mm`。

> **所有资料都强调：公式只给起点，必须首件试折实测补偿量再批量下料**（模具 V 槽、上模 R、机床、材料批次都会改变结果）。这也解释了为什么本地 `低压柜铜排用量与折弯参考.md` 明确拒绝把网上折弯经验表当通用下料公式。

### 5.4 螺栓力矩：两套差 2~3 倍（务必锁定一套）

| 螺栓 | GB 50149-2010 表 3.3.3 钢制螺栓（A） | 厂商常见工艺值（C，#54/#55/#9） |
|---|---|---|
| M8 | **8.8 ~ 10.8 N·m** | 25~30（另说 12~15、18~22） |
| M10 | **17.7 ~ 22.6 N·m** | 40~50（另说 20~25、35~40） |
| M12 | **31.4 ~ 39.2 N·m** | 65~75 / 70~80（另说 25~35、45~50） |
| M14 | **51.0 ~ 60.8 N·m** | — |
| M16 | **78.5 ~ 98.1 N·m** | — |
| M18 | **98.0 ~ 127.4 N·m** | — |
| M20 | **156.9 ~ 196.2 N·m** | — |
| M24 | **274.6 ~ 343.2 N·m** | — |

GB 50149 3.3.3 同时规定：螺栓与母线紧固面间均应有平垫圈，相邻螺栓垫圈间净距 >3 mm，螺母侧装弹簧垫圈或锁紧螺母；非钢制螺栓按产品技术文件。铝母线力矩低于铜母线。

> **禁止把两列数值混取。** 工程项目应在图纸/作业指导书中明确到螺栓规格、等级与依据文件；厂商值可能针对 8.8 级螺栓或不同垫圈组合，须核对适用条件。

---

## 6. 铜排用量计算

### 6.1 分段法（推荐主干，本地规则已是严谨版）

`skill/references/低压配电列柜铜排总用量规则.md` 的六步：①确定输入与电气分段 → ②逐件建立唯一 ID 明细（段/柜号、用途、相别、材质、宽厚、片数、单件展开长、件数、长度来源、确定/估算、证据）→ ③逐段算长度 → ④重量与采购量 → ⑤归柜与核对 → ⑥算例演示。

关键纪律（建议原样保留）：
- 不同电气分段不能当成全列连续一段；相同实体只入账一次；不同规格不混为同规格长度。
- `L主 = Σ(每件展开长度 × 件数 × 该件并联片数)`；三相相同才可简写为单相 ×3×每相片数。
- **N、PE 分别按实际路径与截面算；相线、N、PE 不默认相同截面；未确定不等于零。**
- 损耗不包含在净长中；净重、采购量、损耗、可用余料、计价口径分别列示。
- 共享主排先按整列算一次；**未确认分摊口径时保留整列公共项，禁止按柜数均摊**；核对 `Σ柜分摊 + 未分配公共项 = 整列总量`。

> ✅ **已于 2026-11-08 裁决**：`references/标号规则.md` 原第 36 行「柜体部件、铜排按柜数均摊」已就地标注作废；现行口径见 `references/铜排计算规则_统一口径.md` §7。此前的冲突提示为历史记录，不再适用。

### 6.2 按柜型的经验估算（C 级，来自 #32 机电之家）

| 部位 | 经验值 |
|---|---|
| 水平母排（上进线） | 长度≈柜宽；多柜 = 柜宽×柜数 + 每处搭接 50 mm |
| 水平母排（侧进线） | 前后均有母排，至少加 0.5×柜宽；保守做法增加 1 台柜的主母排量 |
| 母排出柜顶 200 mm | 按 **400 mm** 计（含柜内与主母排搭接段） |
| 零排/地排引下 | 零排为柜顶侧进或三/五线母线桥进线时需加引下零排；三相五线还需引下地排，分支地排约 2.3 m |
| 框架断路器柜 | 混装柜按「1 台框架 + 1 台抽屉」计；带计量每相 +0.4 m；断路器上方带刀熔开关每相 +0.4 m；多个框架出线时各框架长度不同 |
| 抽屉柜垂直排 | 满抽屉单相实长 1955 mm，报价按 **2000 mm**；搭接排每相单根 500 mm（母线框前置）/400 mm（后置），报价统一按 500 mm |
| 抽屉柜垂直零排 | 文中写 `12.00+0.300+0.300=1.8 m` —— **算式不成立，本地文档已核实原图确认，须按图复核** |
| 抽屉内部 | 各段合计 3.15 m，报价按 3.5 m；非每个抽屉通用值 |
| 电容柜 | 800 宽每相（竖排+横排）约 2 m；1000 宽每相 +0.2 m；1200 宽每相 +0.4 m |
| 额定分散系数 | 示例 7 个塑壳合计 1200 A ×0.7 = 840 A；**0.7 只是示例，不是通用 RDF** |

### 6.3 GGD 经验值（转载矩阵，务必谨慎）

| 布置 | 三相连接排 | N 排 |
|---|---|---|
| 上进线、无刀开关 | (1.5+1.5+1)×3 = **12 m** | 2.5 m |
| 上进线、有刀开关 | (1.5+2.2+1)×3 = **14.1 m** | 2.5 m |
| 侧进线、无刀开关 | (0.8+1.5+1)×3 = **9.9 m** | 2.0 m |
| 侧进线、有刀开关 | (0.8+2.2+1)×3 = **12 m** | 2.0 m |
| 下进线 | (0.8+0.7)×3 = **4.5 m** | 未给，按设计另算 |

出线柜/电容柜：刀开关上端至主排三相合计 1.5 m、下端 1.2 m、汇流横排 2 m（1 m 柜宽取 2.5 m、1.2 m 柜宽取 3 m）→ 4.7 m；支路上端连接排 0.9 m/回路；双刀 3+2.4+2 = 7.4 m。

**已知问题**（本地 `GGD铜排用量经验估算.md` 已逐条标注）：
- 同一段文字在 #34~#39 至少 6 个站点一字不差转载，**不是多源印证**。
- 「双刀 7.4 m」那一行原文又标为「单刀」，自相矛盾。
- 表中未清晰定义主排、N、PE 边界；缺项不能默认为零。
- 联络柜「可按进线柜一样报」忽略母联结构差异。
- 4.7 m 与 #32 电容柜 2 m/相 统计边界不同，**不可直接相加**。

### 6.4 定额/工程量清单口径（B 级，#61 #62 #63）

- 带形母线安装及引下线：按不同截面和片数，以 **「10 m/单相」** 计量；柜内成套带形铜母线同口径。
- **硬母线配置安装预留长度**（m/根）：带形/槽形母线终端 **0.3**（从最后一个支持点算起）；与分支线连接 **0.5**；带形母线与设备连接 **0.5**（从设备端子接口算起）；多片重型母线与设备连接 **1.0**；槽形母线与设备连接 0.5。
- 定额**不含**母线主材、金具、绝缘子；按设计用量 + 预留长度 + 规定损耗率另行计价。
- 山西 2018 安装定额口径的主材损耗率约 **1.3%**（10 m 安装量 → 10.13 m 主材）。
- 母线伸缩节按「个」、铜过渡板按「块」计量；封闭式插接母线槽按「10 m」按轴线长度计。

> ⚠️ 这是**造价结算口径**，与车间实际排样废料率是两件事：#45 科林电气实证废料率约 2%（单项目 0.98%），#65 造价通问答说 5~10%，本地规则说「损耗率未知则留空」。三者不可混用，也不可叠加。

### 6.5 长度 → 重量

```
理论净重 kg = Σ [ 宽(mm) × 厚(mm) × 净长(m) × 密度系数 × 件数 × 并联片数 ]
密度系数：0.00896 (ρ=8.96 g/cm³，商业资料与本地脚本)
          0.0089  (ρ=8.9  g/cm³，简化速算)
          0.00889 (ρ=8.89 g/cm³，GB/T 5585.1-2018 计算用值，A 级)
```

**三者相差约 0.8%**；本地 `copper_segments.py` 与 `低压配电列柜铜排总用量规则.md` 用 **0.00896**。结算/报价应统一到一个口径并在计算书写明；实际过磅允许 ±2%~3%（尺寸公差、圆角、镀层）。

常用规格 kg/m（按 0.00896，与 #26 一致）：

| 规格 mm | kg/m | 规格 mm | kg/m |
|---|---:|---|---:|
| 20×3 | 0.538 | 60×6 | 3.226 |
| 30×5 | 1.344 | 80×8 | 5.734 |
| 40×5 | 1.792 | 80×10 | 7.168 |
| 50×5 | 2.240 | **100×10** | **8.960** |
| 50×10 | 4.480 | 120×10 | 10.752 |
| 60×8 | 4.301 | 150×10 | 13.440 |

铝排按 0.0027（ρ=2.7），约为同规格铜排的 30%。

### 6.6 采购量：定尺排样 > 百分比损耗

- 常见原料定尺 **6 m**；GB/T 5585.1-2018 规定交货长度 2~9 m，可按协议定制。
- **企业实证（#45，B 级）**：科林电气通过自编套料软件，95% 以上铜排排版后可利用长度达 **5.7~5.9 m**，废料率控制在 **2% 左右**，某数据中心项目 **0.98%**；废料定义剔除铜豆与剪切刀口，只计不可再加工的料头；<1 m 余料统一做铜排垫块入库。
- 排样公式（#47，C 级）：`n = ⌊(L实测 − ΔL) / (l零件 + b锯缝)⌋`；ΔL 端面余量 10~20 mm；锯缝：带锯 2~3 mm、圆盘锯 3~5 mm、激光 0.5~1 mm。
- 利用率区间（#47，C 级）：零件 200~400 mm → 80~88%；500~800 mm → 78~85%；900~1200 mm → 72~80%。**零件长度越接近定尺整数倍，余料越尴尬**：6 m 排 590 mm 可排 10 根余约 50 mm，排 610 mm 只能 9 根余约 300 mm。
- 采购合同建议写明：长度正公差、直度（>4 m 可要求 ≤2 mm/m）、硬度状态（需折弯指定 M / Y2）、表面无起皮气泡划伤。
- **净重 ≠ 采购重量**：采购按整根计，余料、不可用损耗、可用余料分列，计价口径单独说明。

### 6.7 N / PE 与分摊

- PE 截面经验规则（#16 #32，需按现行 GB/T 16895 核验）：相线 ≤16 mm² → PE = 相线；16 < 相线 ≤35 mm² → PE = 16 mm²；相线 >35 mm² → PE ≥ 相线/2。**注意别把电缆 PE 规则与母排 PE 规则混用**。
- 三相五线需增设引下地排，北京地区部分项目要求垂直地排与垂直零排并排布置（#32，属地方/历史做法，须按现行项目要求核实）。
- 分柜报价时共享主排先整列算一次；**未确认分摊口径不得按柜数均摊**（本地规则）。

---

## 7. 可复算的算例（演示方法，不是项目结论）

**A｜五柜贯通主排净重**（本地规则 §6 算例，按 0.00896）
五柜每柜 0.8 m，同一电气段贯通 4 m；ABC 各 1 片 80×10、N 1 片 40×5、PE 1 片 30×4；假设无连接片、无伸出、无弯折、无损耗。
`ABC = 4×3 = 12 m → 80×10×12×0.00896 = 86.016 kg`
`N = 4 m → 40×5×4×0.00896 = 7.168 kg`；`PE = 4 m → 30×4×4×0.00896 = 4.3008 kg`
合计 **97.4848 kg**。仅为贯通排净重，不含进线/支路/垂直排/连接件，不能当整列完成量或采购量。

**B｜同一规格三种工况的载流量**（100×10）
DIN 基准裸排 1490 A → 配四口径 ×1.25（涂漆基准 1810 A）≈2265 A → 柜内 55 ℃/105 ℃ ×1.30 = **1937 A** → CDA 40 ℃/30 K 竖放 **2540 A**。四个数字都对，但对应四套工况，混用即出错。

**C｜热稳定下限**（高压柜资料口径，仅演示）
31.5 kA / 4 s / Δθ=215 K / a=13 → `S_min ≈ 330 mm²`。低压柜须改用 Icw、Ipk 与成套设计验证。

**D｜GGD 进线柜经验估算转重量**（仅演示，C 级输入）
上进线无刀开关：三相 12 m + N 2.5 m。若三相用 100×10、N 用 60×6：
`12×8.96 = 107.52 kg`；`2.5×3.226 = 8.065 kg`；合计 **115.585 kg 净重**。
注意：未含 PE、柜顶出排 200→400 mm 的完整边界、搭接片、损耗与采购料长，且 12 m 本身是转载经验值，**不可作为采购量**。

**E｜定尺排样**：6 m 料排 590 mm 零件 → 10 根余约 50 mm；610 mm → 9 根余约 300 mm（#47）。设计阶段把零件长度微调到定尺约数附近可显著提利用率。

**F｜折弯展开**：T=5、R=8、K=0.4、90°、直段 100+150 → 约 **265.7 mm**（#48）。必须首件试折验证。

---

## 8. 冲突与陷阱速查（本资料最有价值的一节）

| # | 参数 | 口径 A | 口径 B | 裁决建议 |
|---|---|---|---|---|
| 8.1 | 载流量修正 K₂ | 《电气技术》导体 90 ℃ → **1.057** | 昌晖 55 ℃/105 ℃ → **1.30**；配四 → 1.25 | 先定导体温度与环境温度，再查 DIN 43671 图 2；计算书首页写明工况 |
| 8.2 | 温升限值 | GB/T 7251.1-2023 表 6：铜母线 ≤105 K、端子 70 K | 某些文章写「裸铜 65 K、镀锡 70 K」「母线槽 70 K、端子 65 K」 | 以标准原文表 6 为准；105 K 是上限，内控 70 K |
| 8.3 | 标准日期 | 官方：2023-08-06 发布 / 2024-03-01 实施 | 公众号：2023-03-17 / 2023-10-01 | 以标准信息平台为准 |
| 8.4 | 标准编号 | GB/T 7251.1-**2023**、GB/T 7251.**2**-2023 | 大量文章仍写 2013 / .12 | 引用前查现行状态 |
| 8.5 | 密度系数 | GB/T 5585.1-2018 计算值 **8.89** → 0.00889 | 商业/本地脚本 **8.96** → 0.00896；速算 8.9 → 0.0089 | 差 0.8%，统一口径并写明；结算以合同约定为准 |
| 8.6 | 螺栓力矩 | GB 50149 表 3.3.3：M12 **31.4~39.2** N·m | 厂商：M12 **65~80** N·m | 锁定本项目技术协议/厂家工艺卡，不混取 |
| 8.7 | 最小弯曲半径 | CDA Table 6：≤10 mm → **1t** | 中文安装工艺：平弯 **≥2t**、立弯 ≥1×排宽；Richconn 1.5–2T | 区分平弯/立弯与材料状态，以厂家工艺卡 + 试弯为准 |
| 8.8 | 多片并联降容 | 经验：双层 ×1.56~1.58、三层 ×2 | GRL：第 2/3/4 片 ×0.85/0.73/0.65 | 两套口径不同，勿混；多片还须计不均流 0.8~0.9 |
| 8.9 | 损耗率 | 定额 1.3%；套料实证 2% | 造价问答 5~10%；本地规则「未知则留空」 | 造价结算 ≠ 车间排样 ≠ 报价估算，分列不叠加 |
| 8.10 | 搭接电阻 | 厂商文「≤本体 1.2 倍」 | DL/T 596-2021 未设限值，测值为状态量 | 施工过程控制优先，不把状态量当合格判据 |
| 8.11 | GGD 经验值 | 12 / 14.1 / 9.9 / 12 / 4.5 m | ≥6 站一字不差转载，且「单刀/双刀」自相矛盾 | 单一来源，非多源印证；仅作估算起点 |
| 8.12 | 分散系数 | 示例 1200 A×0.7=840 A | — | RDF 是装置额定值，0.7 不是通用常数 |
| 8.13 | 高压/低压 | GB 3906 附录 D 的 S=(I/a)√(t/Δθ) | 低压柜按 Icw/Ipk 与设计验证 | 禁套用 |
| 8.14 | 竖放/平放 | 中文：竖放高 5~8% | GRL：平放低 10~15% | 连同表头条件一起引用 |
| 8.15 | 铜排「载流量表」 | 配四 2265 A | DIN 1490 A / CDA 2540 A | 表头工况不同，跨表比较无意义 |
| 8.16 | 净距 | ≥20 mm 相间/对地、≥15 mm 对柜体 | ≥10 mm 电气间隙 / ≥12 mm 爬电 | 以型式试验、额定绝缘电压、污染等级为准 |
| 8.17 | 搭接长度 | ≥1.2 倍排宽 | ≥1.5 倍排宽 | 以厂家搭接技术报告/GB 50149 表 3.2.2 螺栓布置为准 |
| 8.18 | 标准名称 | 「GB/T 8349-2020《母线用铜及铜合金排》」（SEO 文） | 实际材料标准为 **GB/T 5585.1-2018** | 引用前核对标准号与中文名 |

---

## 9. 本技能内的落地与裁决（2026-11-08 已完成）

> 本文件已融合进本技能。执行时以 `references/铜排计算规则_统一口径.md` 为唯一裁决源。下表是融合当时的对照记录：其中「按柜数均摊」冲突已在 `references/标号规则.md` 裁决作废；定额预留、采购排样、密度口径、转载矩阵警示、中性层展开公式已分别写入三份铜排专题参考；`scripts/copper_segments.py` 已补充密度口径注释；SKILL.md 与 `统一入口.md` 已加指针。表内「建议」为历史记录，不代表尚未执行。

| 本地已有 | 状态 | 本次检索可补充 |
|---|---|---|
| `references/低压配电列柜铜排总用量规则.md` | 分段法、净重/采购量分离、不默认损耗、不默认均摊 —— **比网上绝大多数文章严谨** | 可补 §6.4 定额预留长度表、§6.6 定尺排样实证，仍保持「不默认」纪律 |
| `references/GGD铜排用量经验估算.md` | 已标注边界与「单刀/双刀」矛盾 | 可补一句「该文在 ≥6 站转载，属单一来源」 |
| `references/低压柜铜排用量与折弯参考.md` | 已拒绝把网上折弯表当通用公式 | 可补 §5.3 中性层公式与 CDA Table 6，作为「待试折验证」的理论参考 |
| `references/标号规则.md` §20 规格表 | 用户出表格式约定 | ✅ 已在统一口径 §4.3 标注「非选型验证」；**第 36 行按柜数均摊已裁决作废** |
| `scripts/copper_segments.py` | 用 0.00896、Decimal 严格校验、complete 语义 | ✅ 已补密度口径注释（GB/T 5585.1 为 8.89）；计算逻辑未改，回归算例 86.016 kg 通过 |
| `00_知识边界与覆盖度.md`（备份根 knowledge/ 目录，不在本技能内） | 「铜排选型 ✅ 有完整对照表」 | ⬜ 未改动：建议改为「🟡 有对照表，未附温升/短路验证条件」，并新增「采购排样与损耗口径」条目 |
| `references/国标与教材清单.md` | 已有版本陷阱 | ✅ 已新增 §十一 铜排计算相关标准与资料 |

**落地结果**：本文件已作为 `references/铜排制作与用量计算_综合学习资料.md` 放入本技能；SKILL.md 与 `统一入口.md` 均指向 `references/铜排计算规则_统一口径.md`（单一裁决源），没有采用「再叠一段最新规则」的方式；均摊口径冲突已在 `标号规则.md` 就地裁决并标注日期。修改前的原始文件已备份，可回退。

---

## 10. 待确认清单（下一步）

**项目输入三要素**（缺一不可，#12 与多家资料一致）：
1. 柜型、防护等级（通风型 IP42 以下 / 非通风型 IP54 以上）、柜列布置与母联断点；
2. 柜外最高环境温度、海拔、谐波情况；
3. 系统短路参数（Icw、Ipk、t_k）与上级保护。

**需回原件核对**：
- DIN 43671-1975 图 2 修正曲线（K₂ 的原始查法，目前只有二手摘录）；
- GB/T 7251.1-2023 表 6 与 10.10/10.11 全文；
- GB 50149-2010 表 3.2.2（螺栓数量/规格）与表 3.3.3 全文；
- CDA Pub 22 全本（已下载 PDF，本次仅核对检索到的原文片段，**未逐页复核**）；
- GB/T 5585.1-2018 全本（已下载 PDF，同上）；
- 本项目厂家母排搭接技术报告、型式试验报告、母线夹/绝缘子间距要求。

**需用户提供**：项目图纸与柜体布置、价格库、厂家工艺卡、既有报价口径（是否含损耗、按 kg 还是按 m 计价）。

---

*附：本文件于 2026-11-08 融合进本技能；融合前的原始规则文件已另行备份，可回退。两份 PDF 为公开可下载的技术文件，保存在 `references/pdf/` 供离线查阅；引用其中数值时请注明页码并回原件复核。*
