# 铜排算量学习记录（2026-11-08）

> 本文件记录本次「低压开关柜铜排制作与用量计算」专题学习的**方法沉淀与案例复盘**，供其他 AI 载入本技能后快速理解来龙去脉。
> 可执行规则以 `references/铜排计算规则_统一口径.md` 为唯一裁决源；数值出处与冲突对照见 `references/铜排制作与用量计算_综合学习资料.md`。

---

## 1. 这次学了什么

一次完整的「检索 → 内化 → 实算 → 出表」闭环，共四阶段：

| 阶段 | 做了什么 | 产出 |
|---|---|---|
| ① 全网检索 | 中英文检索标准、期刊、厂家手册、行业文章、定额资料，约 70 条链接按 A/B/C/D 分级 | `铜排制作与用量计算_综合学习资料.md` |
| ② 内化成规则 | 把散落且互相冲突的口径收敛成一份可执行规则 | `铜排计算规则_统一口径.md`（单一裁决源） |
| ③ 融合进 Skill | 新增两份规则 + 两份原始 PDF，更新 9 个既有文件，裁决「按柜数均摊」冲突 | SKILL.md / README / 三份铜排专题 / 国标清单 / copper_segments.py 注释 |
| ④ 项目实算与出表 | 用真实 DWG 做分段算量，按六列样式生成含铜排与元器件的材料单 | 工作区 `金冠铜排清单/`（不随仓库分发） |

**核心结论**：铜排算量不是套一个公式，而是「**先分清事实层级，再逐段建账，最后才谈重量与采购**」。

---

## 2. 可复用的方法沉淀

### 2.1 图纸核查法（先判断「能不能算」）

1. 按**坐标分区**读图纸文字层，不要把整张图的标注混为一谈。电気系统图区、配电室母线区、动力平面区通常在不同坐标范围。
2. 找到 TMY / 母排标注后，先确认它属于**柜内**还是**柜外母线**。本次案例中全部 TMY 标注都在配电室 Ⅰ/Ⅱ 段母线区，并注明「与原低压柜母排拼接、需现场复核」，不能当柜内规格。
3. 看**进出线形式**：若进线、出线均为电缆，则柜内铜排只用于元件间连接；网上 GGD 经验文章里的「柜顶贯通主排出柜 200→按 400 mm 计」「侧进线增加一台柜主母排」「零排从柜底伸到柜顶」都以母线进线/柜顶贯通排为前提，**不适用**。
4. 结论：图纸没给柜内铜排长度/规格时，**不能给出可采购的确定用量**，只能给分段清单与条件性估算。

### 2.2 三层清单法

| 层 | 内容 | 用途 |
|---|---|---|
| 图纸事实 | 柜型、尺寸、开关、电流、功率、电缆型号 | 依据 |
| 条件性候选估算 | 明确标注假设的分段，脚本实算净重 | 报价量级参考，**不是采购量** |
| 待确认段 | 存在连接关系但无长度/规格的段，一律留空 | 现场或布置图补全后再算 |

「未确认 ≠ 零」，但也不能编造；两类都要显式留痕。

### 2.3 分段计算口径

- 每段唯一 ID，记录：柜号/电气段、用途、相别、材质、宽厚、单件展开长、件数、并联片数、长度来源、确定/估算、证据。
- `净长 = Σ(单件展开长 × 件数 × 并联片数)`；不同电气分段不能当全列连续一段；相同实体只入账一次。
- `净重 kg = Σ[宽 mm × 厚 mm × 净长 m × 0.00896]`。本技能统一 0.00896（ρ=8.96）；GB/T 5585.1-2018 计算用 8.89，差约 0.8%，同一计算书不得混用。
- `complete=true` 只代表录入覆盖全部段，**不能取代审图或电气校核**；未知段不得按零计入。
- 共享主排先整列算一次；**未确认分摊口径时保留整列公共项，禁止按柜数均摊**。

### 2.4 净重 ≠ 采购量

净重、下料长（含预留与锯缝）、采购量（6 m 定尺排样）、损耗、可用余料、计价口径**分别列示**。造价定额损耗（约 1.3%）、车间套料废料率（实证约 2%）、报价经验损耗（5~10%）是三件事，不混用、不叠加；损耗率未知则留空。

### 2.5 选型与制作的边界

- 现行 GB/IEC **不给载流量公式或基准表**，只给温升限值与验证方法；计算书首页必须锁定环境温度、导体温度、安装方式、发射率、每相片数等工况。
- K₂ 存在 1.057 / 1.25 / 1.30 三套口径（对应不同导体温度假设），禁止混用；配四 2265 A 不能当柜内裸排载流量。
- 低压柜短路按 Icw/Ipk 与 GB/T 7251.1-2023 10.11 设计验证；**高压柜 GB 3906 附录 D 的 S=(I/a)√(t/Δθ) 速查表禁套低压**。
- 折弯展开用中性层法，但公式只给起点，**必须首件试折实测补偿量**；网上折弯经验表未完成原图核验，不作通用下料公式。
- 螺栓力矩：GB 50149-2010 表 3.3.3（M12 31.4~39.2 N·m）与厂商常见值（65~80）差 2~3 倍，项目须锁定一套。

---

## 3. 案例复盘（脱敏）

某低压配电室 **2 台软启柜 + 3 台变频柜**，共 5 台 GGD（1000×1000×2200）。进线为电缆，出线亦为电缆。

- 文字层 14544 行按坐标切开后，五柜系统图区域内**无任何铜排规格/长度标注**，只有柜体参考尺寸；TMY 标注全在柜外母线区。
- 建立 15 段条件性候选（每柜：水平汇流排 / 支路连接排 / PE 排）与 12 类共 51 行待确认段（进线端子→断路器、断路器→汇流排、汇流排→支路、器件→旁路、N 排、柜间连接片、CT 一次侧、风扇回路、预留回路等）。
- 用 `scripts/copper_segments.py` 实算：`40×5` 15.00 m / 26.88 kg，`30×4` 14.90 m / 16.02048 kg，**合计 42.90048 kg 净重**，`complete=false`。
- 按用户要求，材料单中铜排以 kg 为单位直接填写数量（4 柜各 8.38656、1 柜 9.35424），型号规格写候选 TMY 规格并注明「按分段估算」；金额因无单价留空。
- ⚠️ 该 42.90 kg 只覆盖三段演示假设，**不是整柜用量、不是贯通排总量、不是采购量**；图纸复核前不得当采购依据。

---

## 4. 踩坑清单（工程 + 工具）

| # | 坑 | 处理 |
|---|---|---|
| 1 | GGD 经验文字在 ≥6 站一字不差转载 | 判定为**单一来源**，不是多源印证；仅作估算起点 |
| 2 | 同一参数多套口径（K₂、密度、力矩、弯曲半径、损耗率） | 查 `综合学习资料` §8 的 18 条冲突速查，计算书锁定一套并写明 |
| 3 | 标准版本陷阱 | 现行 GB/T 7251.1-2023（2024-03-01 实施）、`.12`→`.2`；网上大量 2013 版 |
| 4 | 抽取 xlsx 子表另存时把 `sheet3.xml` 改名 `sheet1.xml`，却没同步 `workbook.xml.rels` 与 `[Content_Types].xml` | Excel 打开全空。**保留目标 sheet 原文件名**，只删其它 sheet 条目；按 Excel 实际引用路径验证后才交付 |
| 5 | 表格 MCP 只改编辑器实例（`file_id`）不会落盘 | 必须对**磁盘路径对应的 file_id** 再写一次，并分别读回两个实例验证 |
| 6 | 程序化 xlsx 未被 Excel 打开过时公式无缓存值 | 本材料单无公式，金额留空，无需重算 |
| 7 | 自动化的边界 | 一键入口未透传 `--copper-segments`；柜内几何识别、配套件配齐、按料长排样、公共母排分摊**仍未自动化** |

---

## 5. 给其他 AI 的调用说明

1. 载入 `switchgear-quote` 技能后，凡涉及铜排，**先读 `references/铜排计算规则_统一口径.md`**（唯一裁决源）。
2. 需要查数值出处、可信度或遇到互相矛盾的数据 → 读 `references/铜排制作与用量计算_综合学习资料.md`。
3. 做具体项目时按本记录 §2 的方法：先判断图纸能否算 → 建三层清单 → `scripts/copper_segments.py` 分段算净重 → 采购量另行排样 → 逐柜复核。
4. 出表格式仍按 `SKILL.md` 顶部最新排版与 `references/标号规则.md`（六列 A–F、单表分柜、区块间空行、价格未知留空）。
5. 铁律：**不编造型号/规格/数量/价格**；不把经验估算当图纸事实；不把净重当采购量；不默认按柜数均摊；不套用高压柜公式。
6. 原始标准/手册 PDF 未随 GitHub 仓库分发（版权与体积考虑），下载链接见综合学习资料 §1.1/§1.3；本地技能副本可放在 `references/pdf/`。

---

## 6. 本次落地文件

- 新增：`references/铜排计算规则_统一口径.md`、`references/铜排制作与用量计算_综合学习资料.md`、本文件、`references/pdf/`（仅本地）。
- 修改：`SKILL.md`、`README.md`、`references/标号规则.md`（第 36 行均摊规则裁决作废）、`references/统一入口.md`、三份铜排专题参考、`references/国标与教材清单.md`（新增 §十一）、`scripts/copper_segments.py`（仅 docstring）。
- 未改：任何计算逻辑、CLI 参数、xlsx 模板、tests、客户图纸与项目归档。
