# 铜排计算规则 · 统一口径（单一裁决源）

> 生效日期：2026-11-08
> **本文件是本技能内所有铜排相关计算的唯一裁决源。** SKILL.md、`标号规则.md`、`统一入口.md` 及三份铜排专题参考如与本文件冲突，以本文件为准。
> 数值出处、可信度分级与 18 条冲突对照见 `references/铜排制作与用量计算_综合学习资料.md`；原始标准/手册 PDF 见 `references/pdf/`。

---

## 0. 适用边界与不改的东西

- 仅适用于**低压成套开关柜 / 配电柜**（0.4 kV 级）。高压柜资料（如 GB 3906 附录 D 的 `S=(I/a)√(t/Δθ)` 速查表、中置柜 KYN28 铜排经验值）**不得套用低压柜**。
- 本文件管**计算口径与事实纪律**，**不改用户出表格式**。表格结构、型号写法、备注与金额列仍按 `references/标号规则.md` 与 `assets/九华新材_柜箱报价参考.xlsx` 执行。
- 「图纸事实 / 技能预设 / 推算 / 待确认」四类必须分开记录。未标明或无法可靠归属的规格、数量、长度、截面一律标「待确认」，**不得编造，也不得视为零**。
- 估算结果不是下料单，也不是采购量。任何自动输出都须逐柜逐项人工复核后才能对外。

---

## 1. 术语：三种长度、两种重量

| 概念 | 定义 | 常见错误 |
|---|---|---|
| **净长** | 按图纸路径逐件的展开长度之和，含已设计的搭接与折弯 | 把中心线路径与接头长度重复加计 |
| **下料长** | 净长 + 定额/工艺预留 + 锯缝 + 试折修正 | 与净长混为一谈 |
| **采购量** | 按标准料长（常见 6 m）逐根排样后的整根重量 | 直接用「净重 × 固定损耗率」代替排样 |
| **净重** | Σ[宽 mm × 厚 mm × 净长 m × 密度系数] | 密度口径混用 |
| **采购重量** | 整根料重；余料与不可用损耗分列 | 余料与百分比损耗重复叠加 |

净重、采购量、损耗、可用余料、计价口径**分别列示**；损耗不包含在净长中。

---

## 2. 事实来源优先级（冲突时按此裁决）

1. 项目图纸标注、实测展开长度、设计变更
2. 厂家样本 / 型式试验报告 / 本项目工艺卡
3. 现行标准原文（须核对现行状态与实施日期）
4. 期刊论文、权威手册（A 级）
5. 企业实证数据（B 级）
6. 行业经验文章（C 级，仅作估算起点）
7. SEO 内容、批量转载、图片未核验的经验表（D 级，**不作为依据**）

引用任何数值必须同时记录：**来源 + 工况条件 + 可信度级别**。同一份计算书内口径必须一致，不得跨表混取数字。

---

## 3. 现行标准（引用前必核）

| 标准 | 作用 |
|---|---|
| **GB/T 7251.1-2023**（IEC 61439-1:2020 IDT） | 现行总则；表 6 温升限值；10.10 温升验证、10.11 短路耐受；2023-08-06 发布、**2024-03-01 实施**，代替 2013 版 |
| **GB/T 7251.2-2023** | 成套电力开关和控制设备；**编号由 .12 改为 .2** |
| GB/T 24276-2017（IEC/TR 60890） | 通过计算进行温升验证；「柜内比柜外高约 20 K」的来源；适用条件含总供电电流 ≤3150 A、排气口 ≥1.1×进气口、水平隔板 ≤3 层 |
| GB 50149-2010 | 母线装置施工及验收：搭接面处理、相序色标、螺栓力矩表 3.3.3、固定与净距 |
| GB/T 5585.1-2018 | 母排材料、尺寸公差、电性能、交货长度 2~9 m |
| GB 50054 / GB 50303 / GB/T 16895 系列 | 低压配电设计、验收、PE 导体截面 |
| DIN 43671-1975 | 行业事实上的载流量基准表与工况修正曲线（**非我国国标**） |
| IEC 61439-1/-2:2020 | 设计验证 / 例行验证框架，Icw、Ipk、RDF 定义 |

**版本陷阱**：网上大量文章仍写 GB/T 7251.1-2013 / .12-2013；有公众号把 2023 版写成「2023-03-17 发布、2023-10-01 实施」，与官方不符。资料清单见 `references/国标与教材清单.md` §一.3。

---

## 4. 规格选型

### 4.1 载流量：先锁定工况，再查表

**现行 GB/IEC 不给铜排载流量公式或基准表**，标准约束的是温升限值与验证方法。计算书首页必须写明：

`环境温度 / 导体允许温度与温升 / 竖放或平放 / 表面状态与发射率 / 每相片数与间距 / 频率与谐波 / 海拔 / 防护等级（通风型 IP42↓ 或非通风型 IP54↑）`

三条路径：

| 路径 | 做法 | 适用 |
|---|---|---|
| A 查表+修正 | `I实际 = I基准 × K₂`，K₂ 查 DIN 43671 图 2 | 工程最常用 |
| B 热平衡解析式 | `I = √[(p_r+p_v)/R_T]`，辐射散热含发射率 | 需自行计算/验证时 |
| C 经验速算 | 排宽×厚度系数等 | **仅方案估价，不得作为选型结论** |

**K₂ 三套口径，禁止混用**：

| 口径 | 环境 / 导体温度 | K₂ | 100×10 裸/涂漆结果 |
|---|---|---|---|
| DIN 43671 基准 | 35 ℃ / 65 ℃ | 1.00 | 裸 1490 A；涂漆 1810 A |
| 配四（第四版手册） | 25 ℃ / 70 ℃ | 1.25 | 涂漆 ≈2265 A |
| 柜内按标准上限 | 55 ℃ / 105 ℃ | 1.30 | 裸 1937 A |
| 《电气技术》论文推荐 | 55 ℃ / **90 ℃** | **1.057** | 内控温升思路 |

> **禁止**把配四的 2265 A 直接当柜内裸排载流量（高估约 15%）。CDA Table 1 的 100×10 = 2540 A 又是另一套工况（40 ℃ / 30 K 温升 / e=0.4），跨表比较无意义。

**降容必须叠加计算**：平放 −10~15%；环境温度 `√[(T_max−T_amb)/(T_max−40)]`（55 ℃ → 0.71）；多片第 2/3/4 片 ×0.85/0.73/0.65；密闭柜再 −10~15%；海拔每 1000 m −3~5%；谐波使中性线按 1.5~2 倍考虑。发射率：抛光裸铜 e≈0.1（×0.88）、60 天工业环境 e=0.4（基准）、镀锡 e≈0.55（×1.05~1.08）、黑漆/环氧 e≈0.9（×1.13~1.15）。

GB/T 7251.1-2023 表 6：外接绝缘导线端子 **70 K**；铜母线/导体满足判据时 **≤105 K**（上限，非设计值）；裸铝 55 K；可触及金属外壳 30 K。**行业内控通常按母线温升 ≤70 K**，且热缩套管/绝缘支撑耐温常为 90~105 ℃，选型须留裕量。

### 4.2 短路耐受

- 低压柜按 **Icw、Ipk 与 GB/T 7251.1-2023 10.11 设计验证**处理，由项目短路参数与型式试验报告确定。
- **禁用**高压柜/GB 3906 附录 D 的 `S=(I/a)√(t/Δθ)`（a=13、Δθ=215 K）速查表作为低压选型依据；该式仅可作为热稳定概念演示。
- 动稳定靠**缩短支撑间距、加密母线夹、避免宽面相对**，不靠单纯加大截面；间距口径各家差异大，以厂家结构与型式试验为准。
- 规格下限取「载流量」「热稳定」「动稳定」三者所需的最大值。

### 4.3 出表规格

- 出表写法按 `references/标号规则.md` §20（用户定稿格式约定），该文件表格**不是选型验证**，不得据此声称已完成电气校验。
- 图纸标注了规格时优先用图纸规格；主母排按进线框架断路器额定电流选，不用支路 `In=` 标注；接地铜排计入铜排总量，不单列辅材。
- 相线、N、PE **不默认相同截面**；PE 按现行 GB/T 16895 与项目要求另核。

---

## 5. 几何与制作

### 5.1 折弯展开（中性层法）

```
ρ = R + K·T              R=内弯曲半径, T=排厚, K=中性层系数
L弯 = π·ρ·θ/180          θ=折弯角(度)
L展开 = Σ直段 + ΣL弯
90° 外尺寸法：L = A + B − 折弯补偿，紫铜经验补偿约 0.8~1.2T
折弯补偿 = π(R+K·T)·θ/180 − 2(R+T)
```

K 口径：软态薄料自由折弯 0.3~0.45，半径越大越接近 0.5；部分资料给铜母线 0.5~0.6。V 槽开口一般 (6~8)T；紫铜软态 90° 回弹约 1~3°，硬态更大。**公式只给起点，必须首件试折实测补偿量后再批量下料**（模具、机床、材料批次均影响结果）。网上折弯经验表未完成原图核验，不作通用下料公式。

### 5.2 最小弯曲半径：按「方向 + 状态 + 厚度」裁决

| 来源 | 口径 |
|---|---|
| CDA《Copper for Busbars》Table 6（A） | 半硬/硬态：t≤10 mm → **1t**；11~25 mm → 1.5t；26~50 mm → 2t |
| 中文安装工艺（C） | **平弯**（沿宽度弯）R ≥2t；**立弯**（沿厚度弯）R ≥1×排宽 |
| 厂家加工（B） | 硬态 C110 1.5T~2T，过紧在内圆角形成电流密度热点 |

CDA 是材料能力下限，中文口径是安装工艺要求，约束对象不同。项目以**厂家工艺卡 + 首件试弯**为准；需大量折弯时采购合同指定软态/半硬态。

### 5.3 搭接与紧固（GB 50149-2010 为准）

- 3.1.8：镀银搭接面可直接连接；铜-铜在室外、高温潮湿或有腐蚀性气体室内应搪锡，干燥室内可直接连接；铜-铝在干燥室内铜端搪锡，室外或 RH≈100% 用铜铝过渡板且铜端搪锡；金属封闭母线螺栓固定搭接面应镀银。
- 3.3.3 钢制螺栓紧固力矩（N·m）：**M8 8.8~10.8｜M10 17.7~22.6｜M12 31.4~39.2｜M14 51.0~60.8｜M16 78.5~98.1｜M18 98.0~127.4｜M20 156.9~196.2｜M24 274.6~343.2**。
- ⚠️ 厂商文章常给 M12 65~80 N·m，**与国标差 2~3 倍**。项目必须在技术协议/作业指导书中锁定一套（螺栓规格、等级、垫圈组合），**禁止混取两列**；非钢制螺栓按产品技术文件。
- 3.3.4：与螺杆端子连接时孔径不大于端子直径 +1 mm；3.3.6：多片矩形母线间距不小于母线厚度。
- 3.1.9/3.1.10/3.1.12：相序与色标；**连接处及距连接处 10 mm 内、接地接触面及其 ≥50 mm 范围不涂相色**。

### 5.4 验收要点

接触面清洁并涂电力复合脂；力矩扳手对角分次紧固并画标记线；搭接电阻测值是**状态量**（DL/T 596-2021 未规定限值），不得把「≤本体 1.2 倍」当法定合格判据；绝缘 ≥1 MΩ、工频耐压、红外测温按项目验收规范执行。

---

## 6. 用量与重量

### 6.1 分段法（主干，详见 `references/低压配电列柜铜排总用量规则.md`）

1. 确定输入：柜号/柜宽/位置/柜型、进出线方式、主母线分段与走向、母联断点、每段 A/B/C/N/PE 截面与每相并联片数、责任边界。
2. 逐件建立**唯一 ID** 明细：所属段/柜号、用途、相别、材质、宽厚、单件展开长、件数、长度来源、搭接与折弯是否已含、确定/估算、证据。
3. 长度：`L主 = Σ(每件展开长 × 件数 × 该件并联片数)`；三相相同才可简写为单相 ×3×每相片数。
4. 汇总重量、采购量。
5. 归柜与核对。

**纪律**：不同电气分段不能当全列连续一段；相同实体只入账一次；不同规格不混为同规格长度；N/PE 分别按实际路径与截面算，不存在或未确定时分别标示；主排到器件的同一段不再计入支路；损耗不含在净长中。

### 6.2 重量（统一系数）

```
净重 kg = Σ[ 宽(mm) × 厚(mm) × 净长(m) × 0.00896 × 件数 × 并联片数 ]
```

- **本技能统一采用 0.00896（ρ=8.96 g/cm³）**，`scripts/copper_segments.py` 与此一致。
- GB/T 5585.1-2018 计算用密度为 **8.89**（系数 0.00889），商业速算常用 8.9（0.0089），三者相差约 0.8%。若合同/结算要求改用标准密度，须先改脚本系数并在计算书写明，不得混用。
- 实际过磅允许 ±2~3%（尺寸公差、圆角、镀层）。铝排按 0.0027。

常用 kg/m：20×3 0.538｜30×5 1.344｜40×5 1.792｜50×5 2.240｜50×10 4.480｜60×6 3.226｜60×8 4.301｜80×8 5.734｜80×10 7.168｜**100×10 8.960**｜120×10 10.752｜150×10 13.440。

### 6.3 经验估算（C 级，仅估算起点）

| 部位 | 经验值 |
|---|---|
| 水平母排（上进线） | ≈柜宽；多柜 = 柜宽×柜数 + 每处搭接 50 mm |
| 水平母排（侧进线） | 至少加 0.5×柜宽；保守做法增加 1 台柜主母排量 |
| 母排出柜顶 200 mm | 按 400 mm 计（含柜内搭接段） |
| 零排/地排引下 | 柜顶侧进或母线桥进线需加引下零排；三相五线另加引下地排，分支地排约 2.3 m |
| 框架断路器柜 | 混装柜按「1 框架 + 1 抽屉」；带计量每相 +0.4 m；上方带刀熔每相 +0.4 m |
| 抽屉柜垂直排 | 满抽屉单相实长 1955 mm，报价按 2000 mm；搭接排每相 500 mm（母线框前置）/400 mm（后置） |
| 抽屉内部 | 各段合计 3.15 m，报价约 3.5 m；非通用值 |
| 电容柜 | 800 宽每相约 2 m；1000 宽 +0.2 m/相；1200 宽 +0.4 m/相 |
| GGD 进线柜 | 上进线无刀 12 m+N 2.5 m；有刀 14.1 m+N 2.5 m；侧进线无刀 9.9 m+N 2 m；有刀 12 m+N 2 m；下进线 4.5 m |
| GGD 出线/电容柜 | 1.5+1.2+2 = 4.7 m；支路 0.9 m/回路；双刀 7.4 m |

**警示**：GGD 那套 12/14.1/9.9/12/4.5 m 在至少 6 个站点一字不差转载，**属单一来源，不是多源印证**；其中「双刀 7.4 m」原文又标为「单刀」，`12.00+0.300+0.300=1.8 m` 算式不成立。GGD 4.7 m 与电容柜 2 m/相 统计边界不同，**不可相加**，也不可当整柜总量或采购量。额定分散系数 0.7 只是示例，RDF 是装置额定值，不是通用常数。

**定额口径（仅造价结算，与车间排样分开）**：带形母线按「10 m / 单相」计量；硬母线预留长度 m/根——终端 0.3、与分支线连接 0.5、与设备连接 0.5、多片重型与设备连接 1.0；定额不含主材/金具/绝缘子，按设计量 + 预留 + 规定损耗率另计；某省 2018 定额主材损耗率约 1.3%（10 m→10.13 m）。

### 6.4 采购量：定尺排样优先

- 原料常见定尺 **6 m**（GB/T 5585.1-2018 允许 2~9 m，可按协议定制）。
- 排样 `n = ⌊(L实测 − ΔL)/(l零件 + b锯缝)⌋`；ΔL 端面余量 10~20 mm；锯缝：带锯 2~3 mm、圆盘锯 3~5 mm、激光 0.5~1 mm。
- 利用率区间（C 级）：零件 200~400 mm → 80~88%；500~800 mm → 78~85%；900~1200 mm → 72~80%。零件长度接近定尺整数倍时余料反而尴尬（6 m 排 590 mm 可排 10 根，610 mm 只能 9 根）。
- 企业实证（B 级）：套料后 95% 以上铜排可用长度 5.7~5.9 m，废料率约 2%，某项目 0.98%；废料只计不可再加工料头，<1 m 余料改制垫块入库。
- **损耗率未知则留空，不默认固定百分比**；造价损耗 1.3%、车间废料 2%、问答口径 5~10% 是三件事，**不能混用也不能叠加**；排样余料与百分比损耗不可重复计算。

---

## 7. 分摊裁决（2026-11-08，重要）

- 共享主排**先按整列计算一次**；柜内专属连接按实际归属计入。
- 分柜报价确需分摊时，须按用户/项目**已确认的口径**（例如实际占用长度比例）分配各规格重量与成本，注明柜号、比例与余数调整。
- **未确认分摊口径时，保留整列公共项，禁止按柜数均摊。**
- 核对 `Σ柜分摊 + 未分配公共项 = 整列总量`。
- 本条**取代** `references/标号规则.md` 原「柜体部件、铜排按柜数均摊」（该条已标注作废），并与 `references/统一入口.md`、`references/低压配电列柜铜排总用量规则.md` §五一致。

---

## 8. 禁止事项（铁律）

1. 不编造型号、规格、数量、长度、截面、价格；未确认项标「待确认」，不等于零。
2. 不把经验估算当图纸事实、下料单或采购量。
3. 不把高压柜公式/中置柜经验值套用低压柜。
4. 不跨表比较载流量，不混用不同工况的 K₂、发射率与降容系数。
5. 不把配四/手册载流量当柜内裸排载流量。
6. 不把「105 K 温升上限」当设计值，不用载流量表替代温升/短路验证。
7. 不混用密度系数（0.00896 / 0.0089 / 0.00889），不在同一计算书里改口径。
8. 不混取国标与厂商两套螺栓力矩。
9. 不把网上折弯经验表当通用下料公式；不跳过首件试折。
10. 不默认按柜数均摊；不把损耗率、余料、预留长度重复计入。
11. 不把 D 级 SEO/转载内容当独立印证；多站一字不差 = 单一来源。
12. 不把「本技能预设」当「图纸已确认事实」；不声称 OCR/网页数值已逐页复核。

---

## 9. 计算书必须留下的字段

| 字段 | 内容 |
|---|---|
| 输入 | 柜型/柜宽/柜数/进出线方式/分段与母联断点；项目短路参数 Icw、Ipk、t_k |
| 工况 | 柜外与柜内温度、海拔、防护等级、安装方式、表面状态、每相片数与间距、谐波 |
| 选型 | 候选规格、采用哪套载流量基准与 K₂、降容项逐条、温升与短路验证依据 |
| 几何 | 每段唯一 ID、展开长、折弯 R/K/补偿依据、试折结论、搭接是否已含 |
| 用量 | 净长/下料长/采购量分列；密度系数；损耗率及其来源；排样结果与余料 |
| 分摊 | 是否分摊、口径、柜号、比例、余数；`Σ柜分摊+公共项=总量` 核对结果 |
| 证据 | 每条数值的来源文件 + 页码/链接 + 可信度级别；待确认项清单 |
| 复核 | 逐柜逐项复核结论、复核人、日期；对外报价前必须完成 |

---

## 10. 文件地图

| 文件 | 作用 |
|---|---|
| `references/铜排计算规则_统一口径.md` | **本文件：唯一裁决源** |
| `references/铜排制作与用量计算_综合学习资料.md` | 约 70 条链接、A/B/C/D 分级、公式推导、6 个算例、18 条冲突速查 |
| `references/铜排算量学习记录_2026-11-08.md` | 本次学习的方法沉淀、脱敏案例复盘、工程与工具踩坑、给其他 AI 的调用说明 |
| `references/pdf/` | CDA《Copper for Busbars》、GB/T 5585.1-2018 原始 PDF（引用前回原件复核） |
| `references/低压配电列柜铜排总用量规则.md` | 分段法六步与归柜核对（主干细则） |
| `references/GGD铜排用量经验估算.md` | GGD 经验值及边界警示 |
| `references/低压柜铜排用量与折弯参考.md` | 抽屉/垂直排经验与折弯资料核验状态 |
| `references/标号规则.md` | 出表格式与型号写法（§20 规格表为用户格式约定，非选型验证） |
| `references/统一入口.md` | 程序入口与执行限制 |
| `scripts/copper_segments.py` | 分段净长/净重计算（与本文件 §6.2 同一密度系数） |

> 程序限制不变：一键入口尚未透传 `--copper-segments`，配套件自动配齐、柜内铜排几何识别、按采购料长排样与公共母排分摊均**未完成自动化**。本文件是人工执行与复核的依据，不代表脚本已实现。
