<!-- page 377 -->
常用低压供配电设备选型与安装使用技术手册
第一章 低压断路器的原理及技术参数
第一节低压断路器的用途、分类与型号
一、用途和分类
低压断路器（曾称自动开关）相当于刀开关、熔断器、热继电器和欠电压继电器的
组合，是一种既有手动开关作用又能自动进行欠压、失压、过载和短路保护的电路。
低压断路器（以下简称断路器）是一种不仅可以接通和分断正常负载电流、电动机
工作电流和过载电流，而且可以接通和分断短路电流的开关电器。它在电路中主要起短
路和过载保护作用，还具有欠电压保护和远距离分断电源等功能，也可直接操作不频繁
启动电动机和电路转换等。
断路器种类繁多，可按用途、结构特点、极数、传动方式等等来分类。
(1）按使用类别分，有选择型（B类)和非选择（A类)型。
(2）按用途分，有保护配电线路用、保护电动机用、保护照明线路用和对地漏电保
护用断路器。
(3）按主电路极数分，有单极、两极、三极、四极断路器。小型断路器还可以拼装
组合成多极断路器。
(4）按保护脱扣器种类来分，有短路瞬时脱扣器、短路短延时脱扣器、过载长延时
反时限保护脱扣器、欠电压瞬时脱扣器、欠电压延时脱扣器、漏电保护脱扣器等。以上
各类脱扣器在断路器中可单独或组合成非选择性或选择性保护断路器，当配备有漏电保
护脱扣器时也称为具有漏电保护功能的断路器。
根据用途不同，断路器可配备不同的脱扣器或继电器。脱扣器是断路器本身的一个
组成部分，而继电器（包括热敏电阻保护单元）则通过与断路器操作机构相连的欠电压
脱扣器或分励脱扣器的动作来控制断路器。
377