<!-- page 379 -->
常用低压供配电设备选型与安装使用技术手册
断路器配备的脱扣器和继电器
功能	脱扣器	继电器
过载继电器
过载保护	过载脱扣器	热延时式或电磁延时式
热延时式或电磁延时式	热敏电阻保护单元
短路保护	短路脱扣器	短路继电器
电磁式或瞬动电子式	瞬动电磁式
选择性短路保护	短路脱扣器
电磁式或电子式短延时
(5)按其结构型式分，有万能式和塑料外壳式断路器。
(6)按是否具有限流性能分，有一般型和限流型断路器。
(7)按操作方式分，有直接手柄操作、手柄储能操作快速合闸、电磁铁操作、电动
机操作、电动机储能操作快速合闸和电动机预储能操作式断路器。
还分成有关人力操作和无关人力操作、有关动力操作和无关动力操作，以及储能操
作等。
（8）按灭弧介质分，有空气式和真空式（目前国产断路器多为空气式）
（9）按安装方式又可分为固定式、插入式和抽屉式等等。
断路器的型式品种很多，常用的有：万能式断路器、塑料外壳式断路器、限流式断
路器、漏电保护式断路器等。
二、断路器的型号、电气图形符号和文字符号
断路器型号的意义如下：
D 1 2 3—4 5 6/7 8 9
D—断路器；
1—组别代号（字母)：W表示万能式、Z表示塑壳式；
2一派生代号（字母，可无)：X表示限流型、L表示漏电保护；
3—设计代号（数字）；
4—辅助代号（字母，可无)：M表示灭磁式、C表示抽屉式；
5—额定电流（数字）；
6—品种派生代号（字母，可无)：P表示带电动机操作；
7—极数（数字）；
8、9—脱扣器及附件代号。
·379