<!-- page 380 -->
第四篇	低压断路器
低压断路器的脱扣器和附件代号
附件类别	不带	分励	辅助
代	号	欠压	分励辅分励	二组辅欠压辅
附件	脱扣	触头	脱扣助触头	欠压	助触头助触头
脱扣方式
无脱扣器	00	一	02	一	一	06
热脱扣器	10	11	12	13	14	15	16	17
电磁脱扣	20	21	22	23	24	25	26	27
复式脱扣	30	31	32	33	34	35	36	37
第二节 低压断路器的工作原理
低压断路器又称自动开关，当电路发生严重的过载，短路以及失压等故障时，能够
自动切断故障电路，有效地保护串接在其后面的电气设备。因此，低压断路器是低压配
电网中一种重要的保护电器。在正常条件下也用低压断路器不频繁地接通和断开电路以
及控制电动机。
低压断路器具有多种保护功能（过载、短路、失压等)，动作值可以方便地调整，
通断能力较高，动作过后不需要更换零部件而继续使用，故障动作时三相联动等熔断器
不具备的优点，因而在电路中得到了广泛的应用。
低压断路器按使用类别分：A类断路器，即非选择型断路器和B类断路器，即选择
型断路器。对后者，往往具有长延时、短延时及瞬时动作保护，其短延时不少于0.05s。
低压断路器一个主要技术指标就是短路分断能力，它包括二个内容：一是额定运行
短路分断能力 ICs，二是极限分断短路电流能力 Icu。很明显 Icu > Ics ，Is 可以是 25%、
50%、75% Icu、对Is的试验操作顺序是O—CO—CO（断—通断—通断），而对Iu则为
一个循环即 O—CO（断—通断）对A类和B类都要做额定运行短路分断试验即IS试
验，对 B类则在短时耐受电流I较高的场合做极限分断短路电流Iu试验。
至于额定短路接通能力，它和额定短路分断能力有一定关系，例如当
1.5KA < Ics ≤3kA，cosφ = 0.9 时，最小短路接通能力为 1.42 Ics ；当 3kA < Ics ≤6KA，
cosφ = 0.7 时，最小短路接通能力为 1.53Ics。
低压断路器从结构类型分为框架式和塑料外壳式二种，前者主要用作配电网络的保
护开关，后者既可作配电网络的保护开关，又可作为电动机、照明电路以及电热器等的
控制开关。这两类断路器都可有限流式品种。在低压断路器中还有一种快速直流断路
器，它的全分断动作时间在30ms以内。能为整流元件和整流装置提供短路、过载和逆
流保护。
380	标准分享网wwv bzf xw com 免费下载