<!-- page 382 -->
第四篇	低压断路器
圈。另外，还由于失压脱扣器在正常情况下是持续工作的，其衔铁和铁心的极面必须磨
平，而且装上分磁环。
有时，供电系统要求有0.3~1s的失压脱扣延时，以保证供电的连续性。虽然在目
前的产品中，失压脱扣器没有延时，但用户可以自行改装以获得延时。为此，只要给脱
扣器的线圈并联一只十几至几十微法的电容器，并经过二极管在失压时形成一个阻尼回
路，就能达到延缓磁通消失的过程。
分励脱扣器的工作与失压脱扣器恰恰相反。在正常工作时，其线圈是断电的；而在
需要从远方进行操作使开关分闸的时候，应使线圈通电，让铁心吸引衔铁，使自由脱扣
机构脱钩，断路器随即分闸。
(3)机械传动元件
断路器的接通与分断动作，必须依靠自由脱扣和操作机构来实现。自由脱扣机构的
动作分为”再扣”、“闭合”和“断开”三个程序。
“再扣”“再扣”是在断路器分闸以后进行的动作。断路器分闸以后，自由脱扣
机构就由闭合位置沿逆时针方向旋转。它的杠杆将主轴杠杆的销钉钩住，并借销钉给杠
杆的作用力使三个杠杆互相搭接，形成再扣状态，为下一次合闸作准备。
“闭合”当自由脱扣机构再扣以后，通过手柄使机构从再扣位置按顺时针方向旋
转，直到杠杆与操作机构中的掣子扣住为止。至此，断路器便已合闸。如果电网电压过
低或者没有电压，失压脱扣器的铁心吸不住衔铁，断路器就不能合闸。
“断开”断路器发生故障时，不论是哪一个脱扣器动作，都会产生机械冲击，作
用于自由脱扣机构，使杠杆之间的联系解脱，断路器也随之迅速断开。
综上所述，断路器的工作原理可概括如下：
要使开关合闸，必须先使自由脱扣机构处于再扣位置，即它的三个杠杆能互相搭
住，方有可能将合闸力传递给动触头，使之闭合。合闸方式可以是直接用手柄操作，也
可以通过杠杆操作，在大电流时还可用电动机或电磁铁进行远方操作。
要使开关分闸，在发生故障时，通过脱扣器（过电流脱扣器或失压脱扣器）使自由
脱扣机构解扣而自动掉闸。在正常工作时，无论有负载还是没有负载，均可通过手柄直
接操作掉闸，或者通过分励脱扣器实现掉闸。
二、低压断路器的特性指标
（1）极限分断能力
所谓极限分断能力，就是指低压断路器在规定的电压、频率以及规定的线路参数
(交流电路为功率因数 cosφ，直流电路为时间常数T =	）下，所能切断的最大短路电
R
流值。
(2)动作时间
主要是指切断故障电流所需的时间。动作时间可分为三部分；
t₁—断路器由正常工作电流增大到脱扣器整定电流所需的时间。它取决于线路参
数、短路电流的增长速度（即	di	）以及整定电流的上下限。
ip
382·	标准分享网 wwv bzf xw com 免费下载