<!-- page 385 -->
常用低压供配电设备选型与安装使用技术手册
第二章	低压断路器的选型与应用
第一节低压断路器的选择
一、低压断路器的选择要点
断路器的额定工作电压应不小于线路额定电压。
断路器的额定电流应不小于线路计算负载电流。
断路器的额定短路通断能力应不小于线路中可能出现的最大短路电流。
线路末端单相对地短路电流应不小于1.25倍断路器脱扣器整定电流；如果不能满
足时，可采用单相接地保护断路器（如DW16型万能式断路器）或考虑在零线上装设电
流互感器或采用带零序电流互感器的线路（或漏电继电器）来解决。变压器中性点应
接地。
欠电压脱扣器额定电压等于线路额定电压；是否需要带延时按使用场合的需要
而定。
断路器分励脱扣器额定电压应等于控制电源电压。
电动传动机的额定工作电压应等于控制电源电压。
注意断路器接触方向，母联断路器应选用可在下方进线的断路器。
注意与其他电器的配合协调，各级断路器的过电流脱扣器整定值和延时应符合选择
性配合要求。
电动机保护断路器的瞬时动作电流应考虑电动机的起动条件（电动机的种类、起动
电流倍数和时间）
二、断路器额定电流的确定
断路器壳架等级额定电流（指塑壳或框架中所能装的最大过流脱扣器的额定电流）
和断路器额定电流（过电流脱扣器额定电流）的确定如下：
IN.0F≥Ica
IN.0R≥ Ica
式中 IN.OF——断路器壳架等级的额定电流（A）；
Ica−	——线路的计算负荷电流（A）；
385