<!-- page 386 -->
第四篇	低压断路器
IN.OR——过电流脱扣器的额定电流（A）
三、断路器的脱扣器电流整定
1. 电动机用断路器。
（1）热（或长延时）脱扣器一般作过负荷保护用，其电流整定值应不小于电动机正
常工作电流，也不应大于电动机额定电流的1.1倍，即：
Iop——脱扣器动作电流整定值；	1.1IN≥10p≥1m
式中
IN——电动机额定电流（A）；
I——电动机正常工作电流（A）
（2）瞬时（电磁）过电流脱扣器用作短路保护，正常工作或电动机启动时不应动
作。其电流整定值为：
I0p 1 ≥ Krel 1 Ist
式中	Iop——过电流脱扣器动作电流整定值（A）；
Ist——电动机起动电流（A）；
Krel 1—可靠系数，动作时间大于 0.02s的开关取1.35，动作时间小于0.02s
（如DZ型)的取1.7~2。
2. 配电线路用的断路器。
（1）瞬时过电流脱扣器的整定值。低压断路器的瞬时过电流脱扣器整定电流，应躲
过配电线路的尖峰电流，即：
I0p 3≥ Krel 3 [ I′st 1 + Ica( n−1) ]
式中 Iop3——瞬时过电流脱扣器的整定值（A）；
Krel 3——低压断路器瞬时脱扣器可靠系数，考虑电动机起动电流误差和断路器
瞬动电流误差，取1.2；
I'st₁——线路中最大一台电动机全起动电流（A），它包括了周期分量和非周期
分量，其值为电动机起动电流Ist的2倍；
Icá(n-1)—除起动电流最大的一台电动机以外的线路计算电流（A）
为了满足被保护线路各级间的选择性要求，选择型低压断路器瞬时脱扣器电流整定
值还需躲过下一级开关所保护线路故障时的短路电流。
非选择型低压断路器瞬时脱扣器电流整定值，只要躲过回路的尖峰电流即可，而且
应尽量可能整定得小一些。
(2)短延时过电流脱扣器的整定值。
①低压断路器的短延时过电流脱扣器整定电流，应躲过短时间出现的负荷尖峰电
流，即：
I0p 2≥ Krel 2 [ Ist 1 + Ic( n−1)]
式中	Iop2——短延时过电流脱扣器的整定值；
Krel —低压断路器短延时脱扣器可靠系数，取1.2；
386	标准分享网 www bzf xw com 免费下载