<!-- page 387 -->
常用低压供配电设备选型与安装使用技术手册
Ist ——线路中最大一台电动机的起动电流（A）；
Ica(n-1)——除启动电流最大的一台电动机以外的线路计算负载电流（A）
②动作时间的确定。短延时主要用于保证保护装置动作的选择性。低压断路器短延
时断开时间分0.1s（或0.2s）和0.4s，根据需要确定动作时间。上下级时间差
取0.1~0.2so
(3）长延时过电流脱扣器的整定值。
①低压断路器的长延时过电流脱扣器动作电流按下式整定：
I0p 1≥ Krel 1Ica
I0p 1 ≤ Ial
式中	Iop₁——长延时过电流脱扣器的整定值（A）；
Krel 1——断路器长延时脱扣器的可靠系数，考虑断路器的电流误差，取1.1；
Ica−	——线路的计算负荷电流（A）；
Il——导体的允许持续载流量（A）
②断路器的反时限断开动作特性。返回特性中规定，返回电流值为其整定电流的
90%。返回电流为其整定电流值的90%的含义是：当低压断路器长延时脱扣器的电流
超过整定值（Iop₁）时，如其持续时间尚末超过2倍Iop₁的可返回时间，电流即即降至
整定值的90%或以下，此时长延时脱扣器不动作。
配电用低压断路器过电流脱扣器的反时限断开动作特性
脱扣器种类	电流整定值	约定不脱扣电流	约定脱扣电流	约定时间	周围空气温度
(A)	(h)	(℃)
1p≤63	1.01N	1.35IN	1	20或40
无温度补偿	制造厂另有
1lp > 63	1.05IN	1.25IN	2	规定除外
1.05IN	1.30IN	1	+20
1p≤63	1.05IN	1.40IN	1	-5
1.00IN	1.30IN	1	+40
有温度补偿	1.05IN	1.25IN
2	+ 20
1p > 63	1.05IN	1.30IN	2	-5
1.00IN	1.25IN	2	+40
387