<!-- page 388 -->
第四篇	低压断路器
用作直接启动电动机的低压断路器的反时限断开动作特性
脱扣器种类	约定不脱扣电流	约定脱扣电流	约定时间(h)	周围空气温度(℃)
无温度补偿	1.05IN	1.20IN	20或40制造厂另
2	有规定者除外
1.05IN	1.20IN	2	+ 20
有温度补偿	1.05IN	1.30IN	2	-5
1.00IN	1.20IN	2	+40
3. 照明用低压熔断器的过电流脱扣器的整定。照明用的低压断路器的长延时和瞬
时过流脱扣器的整定电流分别为：
10p 1 ≥Krel 1 I ca
I0p 3≥Krel 3Ic
式中 Ica——照明线路的计算电流（A）；
Krel 1、Krel 3	-照明用低压断路器长延时和瞬时过电流脱扣器的可靠系数，取
决于电光源启动状况和低压断路器特性。
照明用断路器长延时和瞬时过电流脱扣器可靠系数
低压断路器种类	可靠系数	白炽灯、荧光灯、卤钨灯	高压水银灯	高压钠灯、金属卤化物灯
带热脱扣器	Kop 1	1.0	1.1	1.0
带瞬时脱扣器	Kop 2	4~7	4~7	4~7
四、校验
1. 按短路电流较验其动作灵敏度，即：
K(2)
W	1op
K (1)≤	1 of
式中	1op	-低压断路器脱扣器的瞬时整定电流或短延时整定电流（A)；
min	配电线路末端，或电气距离最远一台用电设备处发生两相、单
min
相短路时的最小短路电流（A）；
()) (z)	——两相、单相短路灵敏系数，要求两相短路时，K2)≥2；单相短路
时，DZ型断路器的灵敏系数K1)≥1.5；DW型断路器的灵敏系数
K2)≥2；装于防爆车间内的任何型号断路器的灵敏系数 K1)≥2。
如果配电线路较长，单相短路（接地）电流较小，低压断路器动作电流不能满足灵
敏性的要求时，可采用带有单相接地保护元件的DW16系列断路器或设零序电流保护措
388	标准分享网 ww bzf xw com 免费下载