<!-- page 389 -->
常用低压供配电设备选型与安装使用技术手册
施。
2. 按短路电流校验低压断路器的分断能力。
(1）分断时间大于0.02s的断路器：
Ibt limt ≥ 1pt
式中	Ibt lim一以交流电流周期分量有效值表示的低压断路器的极限分断能力；
Ipt一被保护线路的三相短路电流周期分量有效值。
(2）分断时间小于0.02s的低压断路器：
IN br≥ 1sh
式中Ib—断路器开断电流（冲击电流有效值），如制造厂提供的开断电流为峰值时，
可按峰值校验；
Ish一短路开始第一周期内的全电流有效值。
当分断能力不够时，应采用如下措施：
①利用上一级低压断路器的短路分断能力：将上一级低压断路器的脱扣器瞬动电流
整定在下级低压断路器的额定短路通断能力的80%以下，但这时上、下级低压断路器
的分断无选择性。
②采用低压断路器加后备熔断器：应选择熔断器交接点的电流I小于低压断路器的
额定短路通断能力的 80%，当短路电流大于Ⅰ时，应由熔断器动作。
③采用限流低断压路器：可按制造厂提供的允通电流特性或限流系数（即实际分断
电流峰值和预期短路电流峰值之比）选择相应的产品。
几种常用低压断路器短路通断能力
过电流脱	短路通断能力
类别	型号	额定电流	扣器额定
(A)	电流范围	电压	电流有效值)
(A)	(V)	(kA)	cosó
200	100~200	380/660	20/10	0.3
万能式（框架式	400	200~400	380/660/1 140	25/15/10	0.3
DW15	630	300~600	380/660/1 140	30/20/12	0.3
1 000~1500	630~1 500	380	40	0.3
2 500~4000	1500~4000	380	60	0.25
C	200~400	100~400	380	50	0.25
DWX15	630	380	0.2
400~630	70
· 389·