<!-- page 391 -->
常用低压供配电设备选型与安装使用技术手册
过电流脱	短路通断能力
类别	型号	额定电流	扣器额定
电流范围	电压	电流有效值）
(A)	(V)	(kA)	cosφ
10~40	8
2型	50	6
C45N	60	380/415	5
微型断路器	4型	1~40	6
E4CB	32	6~32	380/415	8
63	40~63	6
32	10~32	380/415	8
K	50	40~50	6
DZX19	63	6~63	220	10
C45NLE	40	1~40	6
60	50~60	220
漏电断路器	4
32	10~32	3
DZL25	63	25~63	380	5
100	40~100	6
200	100~200	15
第二节	低压断路器运行与维护
一、使用前检查
当断路器安装完毕，开始通电前应按下表进行检查。
二、定期检查
断路器在空气清洁、干燥的场所(如有防尘、空调的电气室)使用，每2~3年检
查一次；在户内、尘埃较少、没有腐蚀性气体的场所使用，每一年检查一次。
391