<!-- page 392 -->
第四篇 低压断路器
通电前的检查项目和内容
序号	检查项目	检查要点
1	导线的连接状态	接线端子与连接导线应紧固其他连接部件的接触状态也不应有异常
绝缘距离	断路器内不应有多余的线头，小螺钉等导电物，导体间的距离是否
2	满足要求
3	绝缘性能	用 500V兆欧表测量带电体与框架(大地)之间、极间、断路器断开时
的电源侧与负载侧之间均应不小于10MΩ
耐压性能	在序号 3 规定的部位施加2倍工作电压(+ 1000V)进行 lmin耐压试
4	验(可抽样检查)应无闪络或击穿现象
定期检查的内容
检查项目	检查要点	处理方法
接线端子螺钉(栓)	接线端子的导线紧固螺钉(栓)是否松	如有松弛予以拧紧
弛
断路器表面，特别上部电源侧的表面，
尘埃	有无积存的尘埃和粘着的油污。绝缘	如有，用干净的布去除
处的凹槽内是否有尘埃、异物的跨接
对断路进行数次合、分操作,观察是否	如合、分不顺，有滑扣或脱扣
分合操作	顺利装有脱扣按钮(或试验按钮)的断	按钮按下而断路器不自由脱
路器观察在扳动按钮数次后的脱扣情	扣,应予以修理
况
检查绝缘件是否受伤，使用 500V 兆欧	如未能达到 10MΩ 则取下，查
绝缘电阻	表对带电体与框架(大地）极间测绝缘	绝缘电阻低的原因
电阻
三、运行中的维护检查
断路器是一种比较复杂的保护电器，除正确选用外，还需要妥善的维护，才能保证
断路器起到预定的作用。断路器在使用期内应尽量做到：
（1）在断路器投入使用前应将各磁铁工作面（如失压脱扣器的磁系统吸合面）的防
锈油脂抹净，以免影响磁系统的动作值。
（2）操作机构在使用一段时间后（可考虑1~2年一次)，在传动机构部分应加润滑
油（小容量塑料外壳式断路器不需要）
(3）每隔一段时间（例如在定期检修时)，应清除落于断路器上的灰尘，以保证断
392	标准分享网 www bzf xw com 免费下载