<!-- page 393 -->
常用低压供配电设备选型与安装使用技术手册
路器良好绝缘。
(4)灭弧室在因短路分断后，或较长时期使用之后，应清除灭弧室内壁和栅片上的
金属颗粒和黑烟灰尘。有的陶瓷灭弧室容易破损，如发现破损的灭弧室，决不要再使
用，以免造成不应有的事故。长期未使用的灭弧室(如作为配件的灭弧室)，在需使用
前应先烘一次，以保证良好的绝缘。
(5)断路器的触头在长期使用后，如触头表面发现有毛刺、金属颗粒等，应当予以
清理，以保证良好的接触。可更换的弧触头，如发现磨损至少于原来厚度的1/3时要考
虑更换。
(6)定期检查各脱扣器的电流整定值和延时，特别是半导体脱扣器，应定期用试验
按钮检查其动作情况。漏电保护断路器也要用按钮经常检查，以确认它是否能可靠地
动作。
(7）检查所带的正常最大负荷是否超过断路器的额定值。
（8）检查接触点和连接点有无过热现象（特别有热元件保护装置的）
(9）检查分、合闸状态是否与辅助触头所串接的指示灯信号相符合。
（10）监听断路器在运行中有无不正常声响。
(11）检查传动机构及相间绝缘主轴的工作状态，传动机构有无变形、锈蚀、销钉
脱落现象；相间绝缘主轴有无裂痕，表层剥落、烧痕和放电现象。弹簧的外观应无锈
蚀，线圈有无过热及异常声响等。
(12)检查灭弧罩的工作位置有无因振动而移动，外观是否完整，有无喷弧痕迹和
受潮情况
(13)遇有灭弧罩损坏，不论是多相或一相，均需停止使用，应立即设法修配好才
能投入运行，以免在断开时发生飞弧短路而烧毁设备。
（14）断路器发生短路故障掉闸或遇有喷弧现象时，应安排解体检修。
（15）对电动合闸的断路器检查合闸电磁铁机构及合闸机构是否处于正常状态。
第三节 低压断路器故障分析与排除
一、触头过热故障
触头发热主要是因电流流过触头，在触头间有功率损耗（如接触电阻损耗、电弧能
量损耗）所致。触头一般发热是正常的，严重发热（过热）则是一种故障。
触头过热故障的主要原因应从以下几个方面查找。
1. 触头接触压力降低
在使用过程中，触头的弹簧因受到机械损伤而变形；或者在电弧作用下，高温使弹
簧退火，动触头压力降低；或者触头本身变形，例如隔离开关中静触头的两瓣向外张
开，使触头接触压力降低。
393