<!-- page 394 -->
第四篇	低压断路器
2. 触头表面氧化或有杂质
许多金属氧化物是不良导体，会使触头接触电阻增大，造成触头过热。运行时触头
温度越高，氧化越严重，接触电阻越大，温度升高越快。对于氧化严重的触头，可用
00#金刚石砂纸轻轻打磨。不少触头在其接触面上镶有银块，而银的氧化物是良导体，
可以不作处理。触头表面的尘埃、油垢一旦形成绝缘薄膜，就会使接触电阻大大增加，
应定期清除。
3. 触头磨损量过多
长期使用的开关触头磨损超过一定量后，压力减小，也会使触头过热，这时应对触
头行程作适当调整。
二、灭弧系统故障
灭弧装置是断路器的重要组成部分，尤其是对断路器、熔断器等显得更加重要。
断路器的灭弧方式很多，主要有：
（1）采用压缩弹簧，使断路器高速断开。
(2）利用空气或某些气体吹弧，使电弧迅速冷却和拉长。
(3)使电弧与固定介质接触，使电弧拉长并迅速冷却，如绝缘灭弧栅就属于这种。
(4）将电弧分成若干段，以利熄弧，如金属弧栅等。
(5）将触头置于绝缘油中，使电弧迅速冷却。
如果断路器不能正常灭弧，将导致断路器损坏，进而使电气装置发生更大的故障。
灭弧系统故障的主要原因如下。
1. 灭弧罩受潮
灭弧罩通常由石棉水泥板或纤维板制成，容易受潮。受潮以后，绝缘降低，电弧不
能被拉长，同时，电弧燃烧时，在电弧高温作用下使灭弧罩内水分汽化，造成灭弧罩上
部空间压力增大，阻止了电弧进入灭弧罩，延长灭弧时间，对于这种故障比较易于判
断。正常时，电弧喷射范围很大，并且听到软弱无力的”卜、卜”声，以及触头烧毛严
重，有灭弧罩烧焦等现象，就说明灭弧罩已经受潮，这时，只要将灭弧罩烘干即可。
2. 灭弧罩炭化
灭弧罩在高温作用下，其表面被烧焦，形成一种炭质的导电桥，对灭弧很不利，应
及时处理。处理的方法可用细锉轻轻锉掉，但不能增加粗糙度，因为毛糙的表面会增大
电弧的阻力。
3. 磁吹线圈短路
为了将电弧引入灭弧罩中，一些断路器采用磁吹线圈。这种线圈一般采用空气绝
缘，不另外增加绝缘材料。如果线圈受到碰撞变形，导电灰尘积聚太多，就会出现线圈
短路或匝间短路，使线圈不能工作，降低了开关的灭弧性能。
4. 灭弧栅片损坏
金属灭弧栅片脱落、锈蚀将使电弧不能顺利拉入栅片中，影响灭弧效果，因此应及
时修补。灭弧栅片外表看似铜质，其实绝大部分是钢质的，表面镀了一层铜。损坏的栅
片可用普通白铁片代替。
394·	标准分享网wwv bzf xw com 免费下载