<!-- page 395 -->
常用低压供配电设备选型与安装使用技术手册
5. 灭弧触头的故障
灭弧触头起招引电弧的作用，是保护主触头的。它的基本工作程序是：先于工作触
头闭合，后于工作触头打开。如果磨损严重，或装配不合理，将失去其作用，因此，应
定期检查调整。
6. 绝缘油质量下降
断路器中的绝缘油往往兼有灭弧、冷却以及绝缘的作用。绝缘油质量下降（主要是
水分、杂质增加)，绝缘性能下降，对于灭弧极不利，甚至可能出现爆炸、往外喷油等
严重事故，因此，应定期检查，过滤或更换。
三、断路器的故障处理办法
对于小容量断路器，特别是对于生活建筑用的家用断路器，为了保证使用安全都不
考虑由用户自行修理。这些断路器外壳都用铆钉铆死，不能拆开检修。在出现闭合不了
或烧坏事故时，只有以新的断路器更换。
只有在工矿企业中有专门检修的地方，才考虑检修一些损坏的断路器，将断路器可
能出现故障及处理办法列于下表，以便检修时参考。
低压断路器故障修理
序号	故障现象	原	因	处理办法
1. 欠电压脱扣器无电压或线圈损	1. 检查线路,施加电压或更换线
坏；	圈；
手动操作断	2. 储能弹簧变形，导致闭合力减	2. 更换储能弹簧；
1	路器不能闭合	小；	3. 重新调整弹簧反力；
3. 反作用弹簧力过大；	4. 调整再扣接触面至规定值
4. 机构不能复位再扣
1. 操作电源电压不符；	1. 调换电源；
2. 电源容量不够；	2. 增大操作电源容量；
电动操作断路	3. 电磁铁拉杆行程不够；	3. 重新调整或更换拉杆；
2	器不能闭合	4. 电动机操作定位开关变位；	4. 重新调整；
5. 控制器中整流管或电容器损坏	5. 更换损坏元件
有一相触头不	1. 一般型断路器的一相连杆断裂；	1. 更换连杆；
3	能闭合	2. 限流断路器机构的连杆角度变
大	2. 调整至原技术条件规定值
分励脱扣器	1. 线圈短路；	1. 更换线圈；
不能使断路	2. 电源电压太低；	2. 调换电源电压；
4	器分断	3. 再扣接触面太小；	3. 重新调整；
4. 螺丝松动	4. 拧紧
395