<!-- page 396 -->
第四篇 低压断路器
序号	故障现象	原	处理办法
1. 反力弹簧变小；	1. 调整弹簧；
欠电压脱扣	2. 如为储能释放，则储能弹簧变小	2. 调整或更换储能弹簧；
5	器不能使断	或断裂；	3. 消除卡死原因( 如除锈)
路器分断	3. 机构卡死
1. 过电流脱扣器瞬动整定值太小；	1. 调整瞬动整定值；
起动电动机	2. 脱扣器某些零件损坏，如半导体	2. 更换脱扣器或更换损坏的零部
6	断路器立即	器件、橡皮膜等损坏；	件；
分断	3. 脱扣器反力弹簧断裂或落下	3. 更换弹簧或重新装上
断路器闭	1. 过电流脱扣器长延时整定值不	1. 重新调整；
对；	2. 更换
7	合后经一定时	2. 热元件或半导体延时电路元件
间，自行分断	变化
1. 触头压力过分低；	1. 调整触头压力或更换弹簧；
断路器温升	2. 触头表面过分磨损或接触不良；	2. 更换触头或清理接触面，不能更
8	过高	3. 两个导体零件连接螺钉松动；	换者，只好更换整台断路器；
4. 触头表面油污氧化	3. 拧紧；
4. 清除油污或氧化层
1. 反作用弹簧反力太大；	1. 重新调整；
欠电压脱	2. 铁芯工作面有油污；	2. 清除油污；
9	扣器噪声大	3. 短路环断裂	3. 更换衔铁或铁芯
1. 辅助开关的动触桥卡死或脱落；	1. 拨正或重新装好触桥；
辅助开关	2. 辅助开关传动杆断裂或滚轮脱	2. 更换传动杆或更换辅助开关；
10	不通	落；	3. 调整触头清理氧化膜
3. 触头不接触或氧化
1. 半导体脱扣器元件损坏；	1. 更换损坏元件；
带半导体脱	2. 清除外界干扰，例如邻近的大型
11	扣器的断路	2. 外界电磁干扰	电磁铁的操作，接触器的分断，
器误动作	电焊等，予以隔离或更换线路
1. 漏电动作电流变化；	1. 送制造厂重新校正；
12	漏电断路器	2. 线路漏电	2. 寻找原因，如系导线绝损坏，则
经常自行分断	应更换
漏电断路器	1. 操作机构损坏；	1. 送制造厂修理；
13	不能闭合	2. 线路某处漏电或接地	2. 消除漏电处或接地处故障
396	标准分享网 www bzf xw com 免费下载