<!-- page 397 -->
常用低压供配电设备选型与安装使用技术手册
四、低压断路器的故障排除实例
（一）线路接地断路器不跳闸故障
某厂接连发生两次380V供电线路单相接地，低压断路器却没有跳闸，造成重大经
济损失和人身触电事故。
一次是在连续下了几天雨，该厂架空电话电缆突然多处起火，造成全厂通信线路中
断72h，直接和间接经济损失达百万元以上。起火原因是因为有一条供电线路的一相绝
缘损坏，与穿线铁管相接，架设电话电缆的钢绞线和穿线铁管安装在同一根金属横担
上，于是，钢绞线带电，加上电话电缆受潮，造成电话电缆击穿。
另一次是电工误把相线当成中性线接在配电箱金属外壳上，造成工人操作时触电
受伤。
奇怪的是，在这两次供电线路单相接地时，该厂配电室有关供电线路上用的DW10
型低压断路器都没有跳闸，这是怎么回事呢？
在前一次事故里，供电回路的低压断路器为400A，过电流瞬时脱扣器调在1.5倍。
不能跳闸是因为在三相四线制变压器中性点直接接地的电网中，根据规定，变压器工作
接地电阻不超过4Ω。现假设供电线和电话线电缆击穿后，变压器接地电阻和电话电缆
接地电阻均为4Ω，那么，在这种情况下，当略去变压器的零序阻抗影响后，接地电流
1=(4+4)	220	=27.5（A），远小于断路器脱扣的动作电流（400A×1.5= 600A），所以，低
压断路器不会动作。因此，对变压器中性点直接接地的380V三相四线制供电系统，电
器设备接地并不能保证安全，而应该采用TN-C（保护接零）的接地方式。
在后一次事故中，DW10型断路器是淘汰产品，早期产品只在A、C两相装有过电
流瞬时脱扣器，B相没有。经查，这次电工误把中性线接的相线恰好为B相，因此，故
障没能及时切除。因此DW10型低压断路器使用时应该采取一些补充措施，如增加热元
件脱扣环节或熔断器等。根本的解决办法是应更换为三相都带过电流脱扣器的DW15等
新型断路器。
（二）低压断路器触头接触不良故障
某农机厂配电室内火光映红了窗户玻璃，刺鼻的浓烟直往外冒（该厂单班生产，晚
上配电室无人值班）。电工闻讯赶来迅速切断电源，用灭火器将明火扑灭。
事后检查，发现由电源总熔断器DZ10型低压断路器的输入电源线绝缘层全部烧
光；断路器输出线绝缘层烧损长度5cm，断路器的胶木外壳全部炭化。木质配电盘、三
相四线有功电能表基本烧毁，但是，输入、输出电源线上串联配合的熔断器熔丝全部
完好。
分析事故现象，可以判定事故原因如下：DZ10型低压断路器使用一定时间后，触
头部分由于机械磨损及弹簧老化，压力不断减小，动触头与静触头之间接触电阻不断增
大，通过负荷电流时发热程度不断提高。白天生活用电及其他方面用电少，通过的电流
397·