<!-- page 398 -->
第四篇	低压断路器
小，触头部分发热程度较低；晚上生活用电增加，通过断路器触头的电流增大，接触不
良处温度显著升高（电流引起的发热与电流平方成正比）。当发热达到一定程度时就引
起断路器胶木底座与木质配电盘燃烧，继而使三相四线有功电能表及相连电器起火
燃烧。
根据断路器输出侧电线绝缘烧坏的程度，可以推定负荷电流没有严重超过电线的安
全载流量，同时线路中也不存在短路现象（熔断器熔丝全部完好）。因此，可以推定事
故原因是因为低压断路器触头接触不良、接触电阻增大产生高温而引起。
预防措施：
(1）配电室应采取严格的防火措施，室内电气设备附近不得堆放可燃性杂物，砖木
结构房屋一律不得作为电工房。
(2)电气设备的安装必须注意各接头处接触良好，要符合施工工艺规定，并不得使
用不合格产品。
(3)建立经常性的维护保养制度，定期检查触头是否良好，接线螺钉是否松动，平
时运行中应注意连接点是否变色或温度过高。在容易发热部位使用测温贴片。
(4）无值班人员的配电室应有定期巡视制度，特别在负荷最高时要巡视一次。
(三）低压断路器反装引起的事故
某车间发生短路故障，由于低压断路器调整不当，致使分屏和总屏同时跳闸。故障
排除后，恢复总屏供电。由于总屏的低压断路器使用了很长时间，机械部分动作不灵，
电工就到屏后去操作，送了几次都没有合闸。他就用起子去挑，这时只听”轰”的一声
巨响，随即电工就倒在了屏后，不省人事。
该厂的 DW10- 1000/3型低压断路器是反装的，即从隔离开关引来的电源通过电缆
沟自下而上，先接在低压断路器下面的动触头上，然后静触头再接屏上的主母排。这种
接法带电部分暴露在外，容易发生触电事故，且不易对低压断路器进行维修。这位电工
就是由于起子没有挑准部位，陷进低压断路器内部，从而引起了电源相间短路。
防止措施：
(1）改正低压断路器的接线方式，将电源引至低压断路器的静触头上，主母排接动
触头；
(2）电气工作人员应严格按操作规程办事。
（四）断路器维护不及时引起的事故
DZ10-600型低压断路器具有过载、欠电压及短路保护等功能，已得到广泛的应
用，这种断路器允许安装在金属底板上，但要谨防对地短路。
某生活区照明总开关采用低压断路器，数月间接连发生五次低压断路器上桩头短路
拉弧事故，既损坏了设备又造成停电。
当时正值梅雨季节，因此，最初认为是由于空气潮湿而引起短路，但为什么短路事
故只发生在上桩头，而不出现在下桩头呢？
停电后仔细检查，发现其中一相与金属底板之间的拉弧最严重，已把底板烧了一个
398	标准分享网 www bzf xw com 免费下载