<!-- page 399 -->
常用低压供配电设备选型与安装使用技术手册
洞。另外在低压断路器上桩头周围积满了灰尘，加上环境潮湿就产生了相线与金属底板
(金属板是接地的）之间的短路拉弧。此电弧又诱发相间短路拉弧，从而造成损坏设备
又停电的事故。
为了防止今后再发生类似情况，应做好以下工作：
(1）处于潮湿多尘环境的低压断路器不宜直接装有金属底板上，中间最好加一层绝
缘板；
(2)一定要对外露的导线端子包绝缘带；
(3）保持低压断路器的清洁，在多尘环境中，要将断路器装在箱子内。
（五）断路器触头检修不当引起的事故
某厂粉碎机和球磨机常因加料不均而使断路器触头烧坏。在检修时对所有的断路器
触头、触点、触片全部用细砂纸进行了擦磨，并对原烧成凸凹不平的触头进行锉修，上
半年运行还好，可是下半年开关事故比以前增多了。为此，对线路、电机、断路器进行
过多次检查均未发现异常。对设备加料情况和电网电压也曾观察，影响也不大。
对设备进行全面彻底检修是对的，坚持”应修必修，修必修好”指导思想是明确
的。在检修断路器触头时，不分断路器触头的类别一律那样处理是不当的。一般低压自
动开关的触头，多用银或银合金制成的。这是因为银比钢的抗电弧性好，接触电阻小，
载流能力大，在高温下不易被氧化，如银中加入12%氧化镉，因电弧气化的金属部分
可以与氧重新结合，沉积于触头表面，减少了触头的磨损量，保持原有的通断能力。在
同容量时，电压低电流大，低压自动开关操作频率较低可以抵补银比铜机械强度小的不
足。只有小容量的断路器触头才采用铜或铜合金（继电器的触点都采用银或银合金）
银触头在使用中也会氧化或硫化而发黑，但这些氧化物的导电性能较好，且有保护作
用，并在电弧作用下能还原为银，因此不要去掉它，更不应用砂纸擦磨，即使是触头表
面烧的凸凹不平也不影响触头良好接触，如CJO型接触器，在制造上已消除了触头的振
动，触头不会因振动而烧损，故也无需锉平。对于铜触头则不同，因铜触头在运行中，
在电弧的作用下产生的氧化物，硫化物的导电性能相当差，如不去掉它，其接触电阻增
加，触头发热影响安全运行。因此，电器的铜触头要定期去掉氧化膜，但不应常用锉刀
来磨光，以免触头损伤严重，减小通断能力，烧毛后要及时修平。还要注意对于频繁操
作的交流接触器铜触头产生的氧化膜或流化膜，可以借助动、静触头间的摩擦将它去
掉，故也不需专门处理。
加强技术学习，提高理论水平。严格按检修规程和工艺要求办事，更换新零件必须
符合原设备的要求。加强巡视检查和维护制度。如对隔离开关一类开关铜触头，可少涂
一层黄油防止表面氧化，但不能涂的太多，因在拉闸时，黄油在电弧的作用下产生气
体，这种气体对灭弧不利，必须注意这一点。
（六）断路器灭弧罩不全引起的事故
某日10时30分冰机操作工准备就绪，正常起动1号电机。刚按下起动按钮，只听
电机”嗡”地响了一下，还未转起来，连运行中的3号冰机也自动停了下来，紧接着全
·399