<!-- page 400 -->
第四篇	低压断路器
厂断电。在此同时，变电所里值班电工听到1号冰机柜里”啪”的响了一下，紧接着该
柜及邻近的配电柜内弧光耀眼，劈劈啪啪声大作。闻声立即冲向变压器保护柜，将三台
运行中的变压器断电，爆炸声停止，但所内浓烟弥漫，已造成全厂停产。经检查，6台
配电柜被烧坏，其中 12 只 DZ10 - 600/330 型断路器烧毁，35 根 40mm × 4mm 铝母线烧
断，8只1T1-A型电流表报废。
事故是起动1号冰机引起的，该电机为JS118-8型、95kW低压电机，保护断路器
为 DZ10- 600/330型，瞬时脱扣器整定在3000A，大于正常起动电流，使用两年还没有
跳闸的先例。事故后检查电机及线路仍正常，所以1号机断路器只是一次偶然性跳闸。
该断路器断流容量为50kA，远大于该电机起动电流，正常情况下断开不应引起事故。
仔细检查1号断路器，其上部全被烧焦炭化，下部完好。打开上部接线连接，母线与断
路器端头接触面光亮无放电痕迹，故接触不良引起电弧短路的可能性不存在。断路器近
旁也找不到异物短路迹象。打开断路器盖检查，发现唯有C 相灭弧罩上部少了一块隔
电弧的红钢纸板，罩内有电弧灼伤的痕迹，显然，短路电弧是从这里发出的。当开关跳
闸时，断开电机起动时的大电流产生了较强的电弧，残余电弧穿过灭弧罩，冲出引线出
口，使B、C相间发生严重短路。短路产生的强烈电弧殃及邻近断路器，使事故扩大，
造成严重损失。
灭弧罩不完全引起的这场大事故，没有灭弧罩的断路器是不准使用的。但在很多情
况下(运输、保管或使用中损伤)，往往使灭弧罩破损，有时一时找不到好的，就将不
完整的凑合使用。平时一般不易发现的问题，如上述断路器使用了两年没有问题，但一
跳闸，就造成了重大损失。所以，使用灭弧罩不完全的断路器，等于埋下了一颗定时炸
弹。
改进措施：
（1）每个断路器必须装有完好的灭弧罩方可使用。
(2）相间距离较近的断路器上部的B相母线应加玻璃丝黄蜡带绝缘，以防电弧或异
物短路。
(2）柜与柜之间加耐火隔板，以防事故殃及其他。
（七）断路器频跳故障
某厂2号配电室的低压断路器频繁跳闸，并伴有部分单台电机的低压断路器也跳
闸。进一步观察发现，在少数几台电机运转电流较小时，断路器不跳闸；在多台电机运
转电流较大时，断路器就跳闸。后经值班电工仔细检查发现：2号配电室的断路器中间
相静触头间接触不良。将低压断路器换掉后，故障消失。
为什么会出现这种现象呢？
原来，2号配电室低压断路器接触不良的那一相相当于在其动静触头间存在着一个
电阻。当断路器有电流通过时，在这个电阻上就要产生电压降U，其值U= I12×R0，
随着负荷电流的增加，U随之增大，当电流增大到一定程度，断路器中间相上的电压
几乎全部降落在电阻R上，使2号配电室内控制的电机接近于缺相运行状态。由于设
备的有功功率不变化，势必造成I1、I13增加，超出额定电流值。2号配电室的低压断
·400	标准分享网www bzf xw com 免费下载