<!-- page 401 -->
常用低压供配电设备选型与安装使用技术手册
路器为 DW10 系列，车间控制单台电机的断路器为 DZ10系列。这两种断路器都具有一
相电流超过额定值时即跳闸的功能。因此，当负荷电流增加到一定程度时，造成配电室
的断路器以及部分单台电机的断路器跳闸的奇怪现象。
从这一故障可看出，对控制负荷较大、电机台数较多的断路器，必须经常检查触
头、接线端等是否处于良好状态，发现问题，必须及时处理，这点对车间维修电工来说
是非常重要。
(八）自动空气开关触头过热
某农机厂配电室曾发生一起火灾事故，事故原因是DZ10自动空气开关触头长期过
热，引起自动空气开关胶木底座与木质配电盘燃烧。
自动空气开关触头过热的原因主要有三：
(1)自动空气开关容量过小或有短路电流流过自动空气开关触头。自动空气开关容
量过小时，自动空气开关的接触面与通过的电流不相适应会造成触头过热。若有大容量
设备启动或短路电流通过触头时，自动空气开关会在动静触头间发生弧光，使触头过热
甚至会发生熔焊。此时可更换大容量自动空气开关，并且注意一般不能用自动空气开关
启动负荷。用自动空气开关直接启动负荷时，不能频繁操作，而且自动空气开关的容量
应比设备的额定电流大3倍以上。发生轻微熔焊时，整修后可继续使用，发生严重熔焊
时应更换触头。
(2)自动空气开关的动静触头间压力降低，造成接触不良，接触电阻增大。此时可
对自动空气开关触头进行修整，并调整自动空气开关触头的弹簧压力，使之接触良好。
对触头间的氧化层应及时清除并在清除氧化层后涂以凡士林。
(3)由于操作机构方面的原因，动触头插入静触头的深度不够，降低了自动空气开
关的容量，导致触头发热。此时可调整操作机构的杠杆，保证动触头的插入深度达到规
定要求。
·401