<!-- page 404 -->
第四篇	低压断路器
型号	额定电流	额定电压	过电流脱扣器范围	交流短路分断能力有	备注
(A)	(V)	(A)	效值( kA(
3WE - 13	630	200~630
3WE- 23	800	200~800
3WE - 33	1000	500	200~1000	40	有抽屉式
3WE-43	1250	320~1250
3WE-53	1600	320~1600
AE1000 - S	1000	120~1000	50
AE1250 – S	1250	500	150~1250	50	有抽屉式
AE1600 - S	1600	300~1600	65
二、常用万能式断路器
1. DW15 和 DWX15 系列断路器
DW15 系列适用于交流 50Hz，额定工作电压为 1140V，额定电流为 4000A的陆上和
煤矿井下配电网络中，用来分配电能、保护线路及电源设备的过载、欠电压和短路，也
可用来保护电动机或在正常条件下做不频繁起动控制。该产品具有三段保护特性，可对
电网做选择性保护。DWX15系列具有限流作用及快速分断动作的特点，特别适用于可
能出现特大短路电流的电路中，在交流50Hz、额定工作电压至660V、额定电流至630A
的电路中作配电和电动机保护用，也可以在正常条件下作线路不频繁转换和电动机的不
频繁直接起动用。
DW15C 和 DWX15 是该两系列产品派生的抽屉式产品，在普通产品基础上增加抽屉
座而成，专供抽屉式开关柜使用。两系列产品的型号含义如下：
DW X 15
热带产品代号
壳架等级额定电流(A)
派生代号P代表抽屉式
设计序号
限流式有 X，一般无
万能式断路器
两系列产品的操作机构均采用储能式，触头系统借助电流流过平行导体产生的电动
力提高通断能力。抽屉式产品通过推拉操作机构可使断路器分别处于接通、测试和分断
三种位置上。处于测试位置时，主电路断电，仅控制电路通电，供进行必要操作用。
·404·	标准分享网wwv bzf xw com 免费下载