<!-- page 406 -->
第四篇	低压断路器
品种号	1	2	3	4	5	6	7	8	9
断路器机械	20000	10000	10000
寿命/抽屉机	20000	10000	10000	5000	5000	4000
械寿命/次	/200	/200	/020
电寿命
(1In ,1 Ue)	2000	100	100	500	500	500	2000	100	100
(次)
AC380V 保护
电动机电寿命	4000	2000	2000	4000	2000	2000
(AC-3)次
过载操作性	25
能6In ,1.05	Uemax )次	25	25	25	(In =	25	25	25
630A)
瞬时全分断	30	30	30	40	40	40	40	30	30
时间/ms
外形尺
寸宽	固定式	240 × 340 × 418/370	441 × 508	687 × 631	897 × 631
(正面/	侧面）	×551	×571	×571
×长×	×288×418
高）	抽屉式
/mm	329×538×483
59.5
固定式	(1000A)
手动带	29.5	29.5	29.5	123	177
重量	电操作	63.5
/kg	(1600A)
抽屉式
手动带	56.5	56.5	56.5
电动操
作
2.DW16 系列断路器
DW16系列断路器适用于交流 50Hz，额定工作电压为 660V，额定电流为 630A，为
DW10 的换代产品。
DW16 系列断路器主要技术数据
额定运行短路分断能力	额定极限短路分断能力
壳架等级	Ics/kA	I cu/kA	飞弧距离/nm
电流 Inm/A	cosó
380V	660V	380V	660V
400	25	30	0.25	250
406	标准分享网 www bzf xw com 免费下载