<!-- page 407 -->
常用低压供配电设备选型与安装使用技术手册
壳架等级	额定运行短路分断能力	额定极限短路分断能力
电流 Inm/A	1cs/kA	I cu/kA	cosφ	飞弧距离/nm
380V	660V	380V	660V
般用	25	15	30	20	0.25/0.3①	250
600	防	0.5
一	9
① Imm = 630A 时允许 cosφ = 0.3。
DW16系列断路器过电流脱扣器和接地保护脱扣器特性
额定电流I	长延时	盟	额定接地动作电流	额定接地不
配电用	保护电动机用	电子式	电磁式	动作电流
/A	Imn
100
160
200	(3~6)ln	(5~ 10 )l
250	(0.64~1)In	0.3In	0.51In	0.51n
315
400
630
DW16断路器过载长延时动作特性
周围空气	配电用	保护电动机用
温度/℃	I/In	脱扣时间	状态	I/In	脱扣时间	状态
1.05	2h不脱扣	1.05	2h不脱扣
1.25	1h 内脱扣	热	1.2	1h 内不脱扣	热
+ 20 ± 5)	2.00	< 10min	热	1.5	< 3min	热
3.00	可返回时间>8s	2.00	< 2min	热
一	一	一	6.00	可返回时间>5s	冷
-5	1.05	2h不脱扣	1.05	2h不脱扣
1.35	1h 内脱扣	热	1.30	1h内脱扣	热
1.00	2h 内脱扣	1.00	2h 内脱扣
+ 40	1.25	1h 内脱扣	热	1.20	1h内脱扣	热
3.ME（DW17）系列断路器
它是引进德国AEG公司技术制造的产品，国内型号为 DW17。该产品适用于交流
50Hz，额定工作电压为380V、额定电流为4000A 以下的电路中，作为配电保护和正常
·407·