<!-- page 408 -->
第四篇	低压断路器
条件下的不频繁转换用。1250A以下的产品也可作电动机保护和不频繁起动用。全系列
产品分4个框架等级：630~1900A，2000~2900A，3200~3900A和4000~4900A。其中
630~1900A为基础级。其它级别系在此基础上采用积木式结构拼装而成。产品分固定
和抽屉式两种，抽屉式附有加长导轨。脱扣器有瞬时、长延时和短延时三种，可组合实
现一段、两段或三段保护。
ME系列断路器主要技术参数
额定分断能力(有效值)/kA	额定接通能力	额定短	短时耐全分
型号	额定	T = L/R =	时耐受	受电流断时	机械	电寿
电流	cosφ = 0.25	峰值/kA	电流	寿命
ME	15ms	(300ms)	间	/次
/A	AC	AC	DC	DC	AC	AC	(1s/	/ms	/次
kA)	/kA
380V	660V	220V	440V	380V	660V
630	630	30
800	800	20000
1000	1000	50	40	30	105	50	30	1000
1250	1250	50	10000①
1600	1600
1605	1900
2000	2000
2500	2500
2505	2900	80	60	180	80	80	30	1000	500
3200	3200
3205	3900
4000	4000	100	80	80	220	180	100	100	40	3000	150
4005	5000
①	具有预储能电动机传动的ME630~1605型断路器的机械寿命为10000次。
ME系列断路器的脱扣器额定参数
项目	消耗功率(交流)	消耗功率(直流)	动作电压
/VA	/W
分励脱扣器	510	220	0.5~1.1U之前任一数值均
(a脱扣器)	能工作
欠压脱扣器	0.8~1.1U。断路器闭合，
(r脱扣器)	30	10	< 0.35Ue断路器断开
闭锁失压脱扣器	30	10	0.85~1.1U断路器闭合
(t脱扣器)
释放装置	510	220	0.85~1.1U断路器闭合
(V装置)
电动机传动	~220V时	~220V时400
(f机构)	7100	~110V 时 550	0.85~1.1U均能正常工作
·408·	标准分享网 www bzf xw com 免费下载