<!-- page 410 -->
第四篇 低压断路器
4.AH（DW914）系列断路器
AH系列断路器是引进日本寺崎公司技术生产的，国内型号为DW914。该产品适用
于交流 50Hz或 60Hz，额定工作电压为 660V，直流额定工作电压为 440V，额定电流为
4000A及其以下的陆用和船用电力线路中，作配电和保护用，正常工作条件下也可作线
路的不频繁转换之用。工作环境温度一般型为-5℃～+45℃，耐热和耐寒型的上限和
下限分别为+60℃和-25℃；有固定安装和抽屉式安装两种安装方式：合闸操作方式有
电动机储能、电磁铁和手动储能三种。
AH系列断路器的过电流脱扣器特性
适用断路器型号	DW914 – 600 ~ 4000 AH – 6B ~ AH – 40C)
I0×0.8、0.91.0、1.10连续可调
长延时	电流整定值I1	> 11×105%不动作 ；> 120%动作
延时时间T1	在I1×600%时5~30s连续可调
配	推荐选用 5 ,10 ,15 20 25 30s ,误差 ± 15%
电	电流整定值I_2	I0×4、5、6、7、8、9、10连续可调,误差 ±15%
短延时	通时时间T2	I1×1.2 以上时120~420ms连续可调
用	推荐选用 120 ,170 220 270 320 370 A20ms
盟	电流整定值I_3	I0×4、5、6、7、8、9、10、12、14、16连续可调,误差 ±20%
电	电流整定值 T3
I0×4、5、6、7、8、9、10连续可调,误差 ±15%
子	I0×1.0、1.05、1.10、1.15、1.25五档，误差 ± 5%
式	长延时	电流整定值I1	在I1 ×120%(或 115%)时,15~60s 连续可调
延时时间 T1
%
保护发电机	I0×2、2.5、3、3.5、4连续可调，误差 ± 10%
电流整定值I_2
短延时	延时时间 T2	I2×1.2以上时,120~420ms连续可调
推荐选用 120,170 220 270 320 370 A420ms
I1×0.82、0.84、0.86、0.88、0.90、0.92、0.94、0.96连续可调,误差
预报警	电流整定值Ip	± 5%
延时时间 Tp	在I1×120%(或115%)时5~10s
推荐选用 :10s ,误差 ± 20%
电磁式	瞬时整定电流/kA	3 ~30 ,误差 ± 20%
5.3WE 系列断路器
它是引进德国西门子公司技术生产的产品，共有3WE1~3WE8八种规格，目前国
410	标准分享网 www bzf xw com 免费下载