<!-- page 411 -->
常用低压供配电设备选型与安装使用技术手册
内只生产3WE1~3WE5五种规格。系列型谱见下表该产品能在高达+ 55℃的环境条件
下工作。
3WE断路器的系列型谱
型号	额定电流/A	安装型式	型号	额定电流/A	安装形式
3WE132	630 A20 300	固定式	3WE338	1000	抽屉式
3WE138	630 A20 300	抽屉式	3WE432	1250	固定式
3WE238	800	固定式	3WE438	1250	抽屉式
3WE238	800	抽屉式	3WE532	1600	固定式
3WE332	1000	固定式	3WE538	1600	抽屉式
3WE断路器电磁脱扣器整定电流范围
过载长延时及短路	过载长延时及	过载短延时及短
短路短延时	过载长延时及短路短延
额定电	瞬时动作保护	动作保护	路瞬时动作保护	时及瞬时动作保护
流/A
a脱扣	n 脱扣	n脱扣	a脱扣 z脱扣	z脱扣	n 脱扣	a脱扣	z脱扣	n 脱扣
(可调)(不可调)(可调)(可调)(可调)(可调)(不可调)(可调)(可调)(不可调)
30	160~	2500	900~	160~	900~	160~	900~	10000
300	1800	300	1800	一	300	1800
420	240~	3500	1200~	240~	1800~	900~	10000	240~	1800~	20000
420	2500	420	3600	1800	420	3600
630	350~	5500	1800~	20000	350~	1800~	20000
630	3600	一	630	3600
800	450~	0008	1800~	450~	1800~	1800~	2000	450~	1800~	20000
800	3600	800	3600	3600	800	3600
1000	520~	8000	3000~	520~	3000~	3000~	2000	520~	3000~	20000
1000	6000	100	6000	3600	1000	6000
1250	700~	1000	4000~	700~	4000~	4000~	20000	700~	4000~	20000
1250	8000	1250	8000	8000	1250	8000
1600	900~	14000	6000~	900~	6000~	6000~	20000	900~	6000~	20000
1600	12000	1600	12000	12000	1600	12000
·411·